time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:45:51.933,,218.5,-74853.418,None,60.013,131359.1635,132295.1286,132253.777,131970.0628,228.5788538,0,-146.8317217,-2.562696991,131932.0374,-146.8122213,-2.562356643,93.41651076,1.630425689,-27.09049382,-0.472818313,,,,48.97938245,0.854851489,195.633126,48.45331625,0.845669902,197.2166322,-71.6746032,-1.250957816,198.4649087,170.0125784,2.967279263,193.7359027,0,-3.408026545,2.881383505,-3.440097576,0,0,60,6795.661009,6755.198384,7535.303988,-21086.16338,,,-15369.357,-15369.357
3/16/2026 16:45:51.967,,218.5,-74863.123,None,60.01,131296.9728,132240.7416,132187.0397,131908.9614,228.4730231,0,-146.7018184,-2.560429751,131869.7434,-146.681742,-2.56007935,93.54292954,1.632632112,-26.96514512,-0.470630566,,,,49.20898492,0.858858808,196.5400722,48.68348639,0.849687129,198.1163295,-71.56505118,-1.249045772,197.326126,170.4215771,2.974417636,194.7145603,-90,-3.409766479,2.881677884,-3.445048202,-1.570796327,1.2,60,6867.435398,6706.252825,7691.241598,-21264.92982,,,-15369.357,-15369.357
3/16/2026 16:45:52.000,,218.5,-74767.579,None,60.009,131308.9646,132255.7896,132201.7012,131922.8662,228.4971069,0,-146.5991201,-2.558637326,131881.6515,-146.5785975,-2.558279139,93.64670355,1.634443311,-26.86276141,-0.468843633,,,,49.20898492,0.858858808,196.5400722,48.94518623,0.854254653,197.326126,-71.89623697,-1.254826055,196.9499429,170.4215771,2.974417636,194.7145603,-90,-3.412533792,2.889269366,-3.443261269,-1.570796327,1.2,60,6937.194141,6502.939186,7648.185596,-21088.31892,,,-15336.357,-15336.357
3/16/2026 16:45:52.033,,218.5,-74864.434,None,60.012,131367.7933,132323.8961,132270.2002,131988.0253,228.6099658,0,-146.4660238,-2.556314358,131940.3689,-146.4449303,-2.555946206,93.7802031,1.636773317,-26.72545197,-0.466447131,,,,49.20898492,0.858858808,196.5400722,48.94518623,0.854254653,197.326126,-71.56505118,-1.249045772,197.326126,170.4215771,2.974417636,194.7145603,0,-3.410200859,2.885819089,-3.440864767,0,0,60.01,6881.974276,6605.913617,7593.191987,-21081.07988,,,-15336.357,-15336.357
3/16/2026 16:45:52.067,,218.5,-74960.539,None,60.014,131387.4147,132337.796,132280.4154,132002.5925,228.635197,0,-146.2983725,-2.55338829,131966.5076,-146.2809051,-2.553083426,93.94643732,1.639674652,-26.56040224,-0.46356647,,,,49.70205542,0.867464512,196.6719095,49.43647449,0.86282925,197.4501456,-71.56505118,-1.249045772,197.326126,170.8264646,2.981484256,195.7030403,0,-3.415912676,2.888720424,-3.445050726,0,0,60,7030.771015,6533.280007,7735.8096,-21299.86062,,,-15336.357,-15336.357
3/16/2026 16:45:52.100,,218.5,-75002.256,None,60.012,131331.5422,132291.2443,132232.6495,131952.5431,228.5485088,0,-146.140808,-2.550638271,131920.4848,-146.1197216,-2.550270245,94.10413118,1.642426929,-26.40227951,-0.460806708,,,,49.70205542,0.867464512,196.6719095,49.43647449,0.86282925,197.4501456,-71.23513671,-1.243287679,197.7088769,170.8264646,2.981484256,195.7030403,-90,-3.413099495,2.885714608,-3.442290964,-1.570796327,1.2,60,6958.032265,6619.737586,7664.832006,-21242.60186,,,-15336.357,-15336.357
3/16/2026 16:45:52.133,,218.5,-74921.213,None,60.009,131296.1041,132238.5958,132185.3337,131907.3862,228.4702948,0,-146.0250539,-2.54861798,131868.2888,-146.0020264,-2.548216075,94.22045541,1.64445717,-26.29056576,-0.458856935,,,,49.70205542,0.867464512,196.6719095,49.17298448,0.858230482,198.2325907,-71.12262152,-1.241323918,196.5730399,171.173629,2.987543419,195.5153191,0,-3.406446557,2.885781088,-3.446400354,0,0,60,6788.904594,6577.415994,7756.113595,-21122.43418,,,-15336.357,-15336.357
3/16/2026 16:45:52.167,,218.5,-75012.509,None,60.009,131317.6273,132257.3803,132202.9543,131926.6905,228.5037308,0,-145.9181058,-2.546751385,131889.7121,-145.8946161,-2.546341413,94.32932942,1.64635738,-26.17663482,-0.456868465,,,,50.19442891,0.876058051,196.8182918,49.43647449,0.86282925,197.4501456,-70.906508,-1.237552026,198.0981575,171.173629,2.987543419,195.5153191,0,-3.409170663,2.883909406,-3.444411884,0,0,60,6863.28347,6676.819179,7708.103996,-21248.20665,,,-15336.357,-15336.357
3/16/2026 16:45:52.200,,218.5,-75109.306,None,60.013,131357.1026,132307.0959,132243.1432,131969.826,228.5784438,0,-145.7722312,-2.544205392,131929.0478,-145.7481133,-2.543784455,94.4736351,1.648875989,-26.03491584,-0.454395002,,,,50.19442891,0.876058051,196.8182918,49.6618731,0.866763198,198.3633031,-70.906508,-1.237552026,198.0981575,171.521448,2.993614006,195.3347895,180,-3.410547653,2.886428015,-3.448009008,3.141592654,1.2,60,6899.806521,6615.47519,7791.96961,-21307.25132,,,-15375.357,-15375.357
3/16/2026 16:45:52.233,,218.5,-74877.581,None,60.013,131357.8327,132299.7801,132241.5925,131967.1055,228.5737317,0,-145.6146751,-2.541455519,131929.6231,-145.5898714,-2.541022613,94.63028352,1.65161002,-25.87911581,-0.451675778,,,,50.46384281,0.88076021,196.0522379,49.92710995,0.871392455,197.5886636,-70.79232258,-1.235559114,196.9645653,171.521448,2.993614006,195.3347895,-135,-3.412415068,2.887169134,-3.445289784,-2.35619449,1.697056275,60,6919.533545,6558.566391,7724.87999,-21202.97993,,,-15375.357,-15375.357
3/16/2026 16:45:52.267,,218.5,-74797.056,None,60.011,131308.8418,132266.5373,132202.9887,131926.8472,228.5040023,0,-145.475636,-2.53902883,131887.297,-145.4545317,-2.538660489,94.77227545,1.654088246,-25.73702757,-0.449195871,,,,50.19442891,0.876058051,196.8182918,50.15008234,0.875284057,198.5084381,-70.46334506,-1.229817373,197.3626104,171.8197701,2.998820709,193.9736065,0,-3.413944546,2.883905619,-3.44801658,0,0,60,6982.588996,6652.584013,7735.507221,-21370.68023,,,-15375.357,-15375.357
3/16/2026 16:45:52.300,,218.5,-74604.269,None,60.009,131312.9739,132263.828,132206.6991,131928.5521,228.5069553,0,-145.3628735,-2.537060753,131891.3324,-145.3412731,-2.536683755,94.88192669,1.656002021,-25.63237912,-0.447369411,,,,50.46384281,0.88076021,196.0522379,50.19442891,0.876058051,196.8182918,-70.34617594,-1.227772386,196.2321075,171.8698976,2.999695599,195.1614716,180,-3.412741806,2.883774407,-3.44706501,3.141592654,1.2,60,6925.665594,6617.63522,7759.684809,-21302.98562,,,-15375.357,-15375.357
3/16/2026 16:45:52.333,,218.5,-74666.419,None,60.01,131338.1537,132288.6488,132238.6612,131955.8774,228.554284,0,-145.237271,-2.534868576,131916.4017,-145.2151217,-2.534481997,95.00621047,1.658171183,-25.50469916,-0.445140975,,,,50.6860343,0.884638183,196.9791867,50.19442891,0.876058051,196.8182918,-70.34617594,-1.227772386,196.2321075,171.8698976,2.999695599,195.1614716,180,-3.410540048,2.885943569,-3.444836574,3.141592654,1.2,60.01,6904.594537,6564.412803,7706.6928,-21175.70014,,,-15375.357,-15375.357
3/16/2026 16:45:52.367,,218.5,-75146.011,None,60.012,131364.8989,132293.4126,132239.8715,131966.7474,228.5731115,0,-145.0942242,-2.532371938,131926.3087,-145.0701525,-2.531951807,95.14690554,1.660626775,-25.36051955,-0.442624566,,,,50.6860343,0.884638183,196.9791867,50.41702211,0.879943035,197.7416496,-70.25316339,-1.226149011,198.8961538,171.8698976,2.999695599,195.1614716,180,-3.411894842,2.886775786,-3.442320165,3.141592654,1.2,60,6939.047764,6632.582399,7644.758397,-21216.38856,,,-15375.357,-15375.357
3/16/2026 16:45:52.400,,218.5,-74658.902,None,60.011,131332.5142,132275.0763,132193.3813,131934.3462,228.516991,0,-144.9550219,-2.529942399,131886.8924,-144.9260632,-2.529436975,95.28854765,1.663098896,-25.22050146,-0.44018079,,,,50.95713111,0.889369715,196.2210998,50.46384281,0.88076021,196.0522379,-69.68898157,-1.216302181,197.0522773,171.8698976,2.999695599,195.1614716,0,-3.410197185,2.879401077,-3.439876389,0,0,60,6867.928794,6756.019192,7581.830414,-21205.7784,,,-15334.357,-15334.357
3/16/2026 16:45:52.433,,218.5,-74638.872,None,60.009,131305.5957,132262.7011,132189.0833,131919.8435,228.4918714,0,-144.8392786,-2.527922298,131883.4755,-144.8153716,-2.527505043,95.39868604,1.665021173,-25.10644605,-0.438190147,,,,50.95713111,0.889369715,196.2210998,50.95713111,0.889369715,196.2210998,-70.01689348,-1.222025323,196.6389585,171.8698976,2.999695599,195.1614716,180,-3.416874758,2.887046496,-3.437885746,3.141592654,1.2,59.99,7034.204493,6548.976014,7532.481601,-21115.66211,,,-15334.357,-15334.357
3/16/2026 16:45:52.467,,218.5,-74774.29,None,60.009,131342.0064,132298.5932,132222.2738,131955.0051,228.5527731,0,-144.7355698,-2.526112237,131919.7856,-144.7112131,-2.525687134,95.50684901,1.666908973,-25.00212887,-0.436369469,,,,50.95713111,0.889369715,196.2210998,50.6860343,0.884638183,196.9791867,-69.68898157,-1.216302181,197.0522773,172.2189538,3.005787778,194.9953846,-90,-3.410325317,2.883211154,-3.442157247,-1.570796327,1.2,60,6872.839453,6661.238402,7633.224014,-21167.30187,,,-15334.357,-15334.357
3/16/2026 16:45:52.500,,218.5,-74797.387,None,60.012,131394.0519,132340.8405,132258.2688,131998.4149,228.6279611,0,-144.6016275,-2.523774504,131961.9196,-144.5797227,-2.523392193,95.64080475,1.669246942,-24.86300632,-0.433941322,,,,51.4495347,0.897963779,196.4044806,50.95713111,0.889369715,196.2210998,-69.68898157,-1.216302181,197.0522773,172.6139568,3.012681882,196.0265288,0,-3.412761908,2.885549123,-3.446623204,0,0,60.01,6942.323969,6604.401594,7786.195194,-21332.92076,,,-15334.357,-15334.357
3/16/2026 16:45:52.533,,218.5,-74835.619,None,60.013,131385.4375,132339.6828,132253.1716,131993.4673,228.6193916,0,-144.4453622,-2.521047159,131953.1655,-144.4227806,-2.520653037,95.79227212,1.671890547,-24.70942027,-0.43126074,,,,51.4495347,0.897963779,196.4044806,50.6860343,0.884638183,196.9791867,-69.68898157,-1.216302181,197.0522773,172.568592,3.011890116,194.8365469,0,-3.40529122,2.888192728,-3.443150856,0,0,60,6755.134549,6537.628782,7653.239992,-20946.00332,,,-15334.357,-15334.357
3/16/2026 16:45:52.567,,218.5,-74673.144,None,60.01,131335.7722,132274.8085,132193.5207,131935.3844,228.518789,0,-144.3156651,-2.518783518,131886.6331,-144.291316,-2.518358546,95.92575258,1.67422022,-24.57825362,-0.42897145,,,,51.4495347,0.897963779,196.4044806,50.95713111,0.889369715,196.2210998,-69.36245302,-1.210603182,197.4720233,172.9187878,3.018002185,194.6849763,180,-3.407728261,2.884823402,-3.446973635,3.141592654,1.2,60,6812.653257,6633.504006,7737.7248,-21183.88206,,,-15334.357,-15334.357
3/16/2026 16:45:52.600,,218.5,-74656.915,None,60.008,131304.6438,132237.6136,132169.3488,131904.5522,228.4653862,0,-144.2126003,-2.516984698,131865.134,-144.184751,-2.516498635,96.02152469,1.675891759,-24.48011874,-0.427258673,,,,51.72435309,0.902760265,195.6588868,51.4495347,0.897963779,196.4044806,-69.36245302,-1.210603182,197.4720233,172.9187878,3.018002185,194.6849763,0,-3.414462414,2.886494941,-3.445260858,0,0,60,6953.157797,6589.411198,7694.265593,-21236.83459,,,-15293.357,-15293.357
3/16/2026 16:45:52.633,,218.5,-74712.24,None,60.008,131349.0405,132272.3786,132204.146,131942.5239,228.531155,0,-144.1236134,-2.515431583,131909.4306,-144.0953938,-2.514939058,96.11402688,1.677506226,-24.38757106,-0.425643412,,,,51.66665989,0.901753329,197.3443691,51.4495347,0.897963779,196.4044806,-69.36245302,-1.210603182,197.4720233,172.9187878,3.018002185,194.6849763,180,-3.412902837,2.888109408,-3.443645597,3.141592654,1.2,60,6976.306173,6550.329618,7656.609616,-21183.24541,,,-15293.357,-15293.357
3/16/2026 16:45:52.667,,218.5,-74739.47,None,60.011,131399.9101,132327.2206,132258.3717,131995.8416,228.623504,0,-144.0013588,-2.513297838,131950.4552,-143.9757042,-2.512850082,96.23691073,1.679650954,-24.26282615,-0.423466202,,,,51.94098343,0.906541178,196.6023398,51.4495347,0.897963779,196.4044806,-69.03732016,-1.204928544,197.8981556,173.2695161,3.024123549,194.5406898,180,-3.410813861,2.884579498,-3.447589751,3.141592654,1.2,60,6900.011703,6656.630394,7750.900803,-21307.5429,,,-15293.357,-15293.357
3/16/2026 16:45:52.700,,218.5,-74851.891,None,60.012,131380.9235,132328.3681,132255.8413,131989.0799,228.6117924,0,-143.8554058,-2.510750478,131957.7729,-143.8271886,-2.510257995,96.38322511,1.682204622,-24.12084149,-0.420988102,,,,51.94098343,0.906541178,196.6023398,51.39439777,0.897001458,198.0908882,-68.91231755,-1.202746836,196.7780476,173.2695161,3.024123549,194.5406898,0,-3.407259453,2.884951458,-3.445111651,0,0,60,6811.459876,6609.643209,7689.931197,-21111.03428,,,-15293.357,-15293.357
3/16/2026 16:45:52.733,,218.5,-74640.499,None,60.01,131346.633,132289.1609,132215.1461,131951.0073,228.5458487,0,-143.7315916,-2.508589513,131913.6689,-143.7059199,-2.508141458,96.51065461,1.684428686,-23.99205717,-0.418740392,,,,52.43140797,0.915100701,196.8146336,51.94098343,0.906541178,196.6023398,-68.58703053,-1.197069507,197.2129813,173.2695161,3.024123549,194.5406898,0,-3.414682636,2.881498193,-3.442863941,0,0,60,7002.309878,6709.391999,7632.374406,-21344.07628,,,-15293.357,-15293.357
3/16/2026 16:45:52.767,,218.5,-75036.024,None,60.008,131344.4403,132278.0657,132193.2919,131939.2728,228.5255239,0,-143.6315501,-2.506843459,131904.2516,-143.6012311,-2.506314292,96.605379,1.686081939,-23.89383716,-0.417026129,,,,52.43140797,0.915100701,196.8146336,51.66665989,0.901753329,197.3443691,-68.71359489,-1.199278472,198.330633,173.6598083,3.030935432,195.596319,0,-3.408067621,2.885360411,-3.447961561,0,0,60,6836.291628,6648.883183,7798.291181,-21283.46599,,,-15293.357,-15293.357
3/16/2026 16:45:52.800,,218.5,-74865.672,None,60.009,131369.1164,132295.3724,132237.7089,131968.0794,228.5754185,0,-143.5220191,-2.504931782,131926.2863,-143.4985589,-2.504522324,96.71439106,1.687984558,-23.78299812,-0.415091623,,,,51.94098343,0.906541178,196.6023398,51.94098343,0.906541178,196.6023398,-69.03732016,-1.204928544,197.8981556,173.2695161,3.024123549,194.5406898,-90,-3.411063502,2.892913102,-3.439215172,-1.570796327,1.2,60.01,6904.989341,6443.783987,7543.987203,-20892.76053,,,-15319.357,-15319.357
3/16/2026 16:45:52.833,,218.5,-74613.096,None,60.012,131384.3196,132320.2999,132242.7359,131983.1333,228.6014926,0,-143.3906544,-2.502639035,131941.3642,-143.3666399,-2.502219903,96.84917068,1.690336906,-23.64575136,-0.412696215,,,,52.43140797,0.915100701,196.8146336,52.49585764,0.916225559,195.1319554,-68.58703053,-1.197069507,197.2129813,173.6598083,3.030935432,195.596319,0,-3.418445462,2.887406413,-3.443631647,0,0,60.01,7097.822203,6561.863998,7694.351984,-21354.03818,,,-15319.357,-15319.357
3/16/2026 16:45:52.867,,218.5,-74726.438,None,60.01,131359.4463,132283.4874,132225.0879,131956.6836,228.5556804,0,-143.2656147,-2.500456682,131916.369,-143.2410655,-2.500028217,96.97674068,1.692563423,-23.52427475,-0.410576048,,,,52.70933308,0.919951409,196.0852876,52.21737916,0.911365193,195.8648514,-68.2631855,-1.191417345,197.6542436,174.0094053,3.037037052,195.4674397,0,-3.41139341,2.883980768,-3.4476131,0,0,60,6894.53728,6661.367993,7786.439996,-21342.34527,,,-15319.357,-15319.357
3/16/2026 16:45:52.900,,218.5,-74321.683,None,60.007,131344.8043,132260.786,132205.0849,131937.558,228.5225538,0,-143.1697181,-2.498782969,131901.6315,-143.1447595,-2.49834736,97.06698553,1.694138493,-23.42598875,-0.408860634,,,,52.98932677,0.92483822,195.3605897,52.49585764,0.916225559,195.1319554,-68.13362934,-1.189156163,196.5400722,173.9724697,3.036392404,194.2740333,-90,-3.414572919,2.883294656,-3.445253038,-1.570796327,1.2,60,6947.220862,6639.926393,7679.908793,-21267.05605,,,-15319.357,-15319.357
3/16/2026 16:45:52.933,,218.5,-74590.704,None,60.008,131366.5168,132289.0303,132228.0321,131961.8654,228.5646555,0,-143.0748609,-2.4971274,131930.4613,-143.0536885,-2.496757871,97.1649846,1.695848899,-23.33104555,-0.407203563,,,,52.70933308,0.919951409,196.0852876,52.49585764,0.916225559,195.1319554,-68.2631855,-1.191417345,197.6542436,173.6207518,3.030253769,194.4037037,-90,-3.41298343,2.887266244,-3.437457332,-1.570796327,1.2,60,6934.910256,6578.539195,7494.912,-21008.36145,,,-15319.357,-15319.357
3/16/2026 16:45:52.967,,218.5,-74825.424,None,60.011,131410.4505,132326.7831,132256.0411,131998.4147,228.6279607,0,-142.9466965,-2.494890508,131957.4761,-142.9239581,-2.49449365,97.29386647,1.698098312,-23.20132096,-0.404939442,,,,53.20014606,0.928517711,196.3201467,52.43140797,0.915100701,196.8146336,-67.8097111,-1.183502724,196.990152,174.0094053,3.037037052,195.4674397,-90,-3.409594351,2.881601036,-3.441976494,-1.570796327,1.2,60.01,6860.014768,6701.126382,7649.193615,-21210.33476,,,-15319.357,-15319.357
3/16/2026 16:45:53.000,,218.5,-74515.766,None,60.011,131392.7582,132319.1589,132248.5418,131987.4912,228.6090408,0,-142.8059887,-2.492434694,131946.9111,-142.78683,-2.492100311,97.43051188,1.700483224,-23.06137745,-0.402496967,,,,52.98932677,0.92483822,195.3605897,52.70933308,0.919951409,196.0852876,-68.13362934,-1.189156163,196.5400722,174.3246441,3.042539007,194.1516933,0,-3.41205172,2.889639387,-3.445035974,0,0,60,6887.00064,6483.196814,7672.276806,-21042.47426,,,-15278.357,-15278.357
3/16/2026 16:45:53.033,,218.5,-74793.946,None,60.008,131360.7788,132267.1361,132214.6413,131948.1727,228.5409392,0,-142.7005927,-2.490595188,131905.3062,-142.6841565,-2.490308321,97.53830839,1.702364628,-22.9602834,-0.400732542,,,,53.20014606,0.928517711,196.3201467,52.9207399,0.923641154,197.0413155,-67.8097111,-1.183502724,196.990152,174.3594506,3.043146494,195.3458472,180,-3.413949475,2.885867352,-3.443879036,3.141592654,1.2,60,6965.990127,6590.620798,7688.96638,-21245.57731,,,-15278.357,-15278.357
3/16/2026 16:45:53.067,,218.5,-74985.97,None,60.007,131367.3472,132268.6733,132217.2547,131951.739,228.5471161,0,-142.6151027,-2.489103105,131904.5284,-142.5941543,-2.488737486,97.62212352,1.703827478,-22.86947286,-0.3991476,,,,53.40891173,0.93216136,197.2823358,52.9207399,0.923641154,197.0413155,-67.94079347,-1.185790542,198.101792,174.3594506,3.043146494,195.3458472,0,-3.41237864,2.88961802,-3.442294094,0,0,60,6960.711193,6532.761618,7650.028802,-21143.50161,,,-15278.357,-15278.357
3/16/2026 16:45:53.100,,218.5,-74998.512,None,60.009,131405.6755,132312.6116,132275.5226,131998.6018,228.6282848,0,-142.512104,-2.487305438,131950.0755,-142.4948923,-2.487005039,97.72444408,1.705613309,-22.76860381,-0.397387103,,,,53.40891173,0.93216136,197.2823358,52.9207399,0.923641154,197.0413155,-67.48727991,-1.177875238,197.4464991,174.7421908,3.049826572,196.4264748,-90,-3.410646193,2.883488547,-3.447213675,-1.570796327,1.2,60,6919.6496,6668.265585,7817.731203,-21405.64639,,,-15278.357,-15278.357
3/16/2026 16:45:53.133,,218.5,-75030.178,None,60.011,131409.3438,132329.4933,132284.3185,132008.3979,228.6452522,0,-142.3850283,-2.485087549,131963.1576,-142.3640973,-2.484722234,97.85455568,1.707884185,-22.64305385,-0.395195842,,,,53.40891173,0.93216136,197.2823358,52.9207399,0.923641154,197.0413155,-67.8097111,-1.183502724,196.990152,174.7421908,3.049826572,196.4264748,180,-3.408363388,2.891386909,-3.445022414,3.141592654,1.2,60,6863.025255,6454.425581,7763.932786,-21081.38362,,,-15278.357,-15278.357
3/16/2026 16:45:53.167,,218.5,-74699.712,None,60.009,131382.1643,132306.4091,132260.4948,131983.7079,228.6024879,0,-142.2671506,-2.483030196,131945.3652,-142.2425159,-2.482600238,97.97136019,1.709922808,-22.52349367,-0.393109124,,,,53.68975029,0.937062917,196.5693771,53.40891173,0.93216136,197.2823358,-67.48727991,-1.177875238,197.4464991,175.0302593,3.054854315,193.9290592,-90,-3.414761598,2.887798046,-3.447963439,-1.570796327,1.2,60,6997.236592,6559.04159,7735.795214,-21292.0734,,,-15278.357,-15278.357
3/16/2026 16:45:53.200,,218.5,-74384.669,None,60.007,131373.4844,132277.13,132249.0345,131967.2164,228.5739238,0,-142.1752958,-2.481427027,131927.1181,-142.1534751,-2.481046184,98.06762061,1.711602869,-22.42990483,-0.39147569,,,,53.48160579,0.93343011,195.6036809,53.48160579,0.93343011,195.6036809,-67.67714162,-1.18118895,195.8795548,174.6772493,3.048693128,194.0366976,-135,-3.414476294,2.892791819,-3.440168818,-2.35619449,1.697056275,60,6954.80832,6380.222395,7548.479981,-20883.5107,,,-15278.357,-15278.357
3/16/2026 16:45:53.233,,218.5,-74696.213,None,60.008,131389.3415,132307.6167,132260.1268,131986.3701,228.6070988,0,-142.0774877,-2.479719954,131950.267,-142.0593855,-2.47940401,98.16023366,1.713219272,-22.33234876,-0.389773016,,,,53.68975029,0.937062917,196.5693771,53.20014606,0.928517711,196.3201467,-67.16634582,-1.172273881,197.90907,175.0302593,3.054854315,193.9290592,0,-3.407921721,2.885493153,-3.444627331,0,0,60.01,6826.503852,6632.870401,7654.147215,-21113.52147,,,-15320.357,-15320.357
3/16/2026 16:45:53.267,,218.5,-74560.954,None,60.01,131435.1328,132333.4722,132284.7398,132018.426,228.6626213,0,-141.9682974,-2.477814223,131979.132,-141.948838,-2.477474592,98.27411668,1.715206906,-22.2212538,-0.387834043,,,,53.97262661,0.94200004,195.8611753,53.48160579,0.93343011,195.6036809,-67.03077487,-1.169907722,196.8036585,175.4120219,3.061517329,195.0249215,0,-3.410904702,2.885114628,-3.449351372,0,0,60.01,6877.757097,6606.64798,7815.067199,-21299.47228,,,-15320.357,-15320.357
3/16/2026 16:45:53.300,,218.5,-74823.84,None,60.01,131409.975,132337.8585,132289.7003,132013.2003,228.6535701,0,-141.8462848,-2.475684701,131970.7277,-141.8271986,-2.475351585,98.39461036,1.717309917,-22.1025266,-0.385761862,,,,54.178079,0.945585861,196.8329241,53.40891173,0.93216136,197.2823358,-67.03077487,-1.169907722,196.8036585,175.4120219,3.061517329,195.0249215,0,-3.407512945,2.887217639,-3.447279191,0,0,60,6826.471689,6553.871989,7764.393589,-21144.73727,,,-15320.357,-15320.357
3/16/2026 16:45:53.333,,218.5,-74875.853,None,60.008,131372.5232,132301.8999,132255.2142,131977.2383,228.5912821,0,-141.7365299,-2.473769116,131940.6248,-141.7210791,-2.473499449,98.50198538,1.719183965,-21.99641383,-0.383909845,,,,54.178079,0.945585861,196.8329241,53.68975029,0.937062917,196.5693771,-67.16634582,-1.172273881,197.90907,175.4120219,3.061517329,195.0249215,-90,-3.410562366,2.891457846,-3.445427174,-1.570796327,1.2,60,6901.293359,6481.382398,7716.801595,-21099.47735,,,-15320.357,-15320.357
3/16/2026 16:45:53.367,,218.5,-74688.264,None,60.007,131375.1105,132296.6176,132239.0853,131970.9442,228.5803805,0,-141.6519238,-2.472292462,131926.3022,-141.6352501,-2.472001452,98.59166906,1.72074924,-21.90954375,-0.382393676,,,,54.178079,0.945585861,196.8329241,53.89585697,0.940660157,197.537642,-66.89367314,-1.167514845,195.6993613,175.4120219,3.061517329,195.0249215,180,-3.412661609,2.888264085,-3.443911005,3.141592654,1.2,60,6953.080957,6488.841605,7678.540792,-21120.46335,,,-15320.357,-15320.357
3/16/2026 16:45:53.400,,218.5,-74461.406,None,60.008,131400.3819,132329.0586,132278.9627,132003.49,228.6367514,0,-141.5574513,-2.470643607,131960.9058,-141.5371314,-2.470288957,98.68414318,1.722363218,-21.8129918,-0.380708527,,,,54.46232221,0.950546841,196.1330161,53.68975029,0.937062917,196.5693771,-66.57130719,-1.161888498,196.1733927,175.7373889,3.067196055,193.7359027,0,-3.407351874,2.884251716,-3.447904582,0,0,60,6797.669159,6606.935997,7727.731215,-21132.33637,,,-15320.357,-15320.357
3/16/2026 16:45:53.433,,218.5,-74804.126,None,60.011,131427.8228,132362.8286,132312.6122,132035.1195,228.6915354,0,-141.432923,-2.468470178,132005.1081,-141.4129052,-2.468120801,98.81329955,1.724617422,-21.69526521,-0.37865381,,,,54.46232221,0.950546841,196.1330161,54.178079,0.945585861,196.8329241,-66.70988276,-1.164307098,197.2750364,175.7636052,3.067653616,194.9326037,-135,-3.413706662,2.88892452,-3.446307426,-2.35619449,1.697056275,60,6958.560732,6527.663991,7738.1568,-21224.38152,,,-15361.357,-15361.357
3/16/2026 16:45:53.467,,218.5,-74898.907,None,60.011,131427.7921,132349.8546,132302.4446,132027.3777,228.6781262,0,-141.3003284,-2.466155965,131988.1004,-141.2789164,-2.465782254,98.94561941,1.726926839,-21.5572583,-0.376245135,,,,54.66506651,0.954085396,197.1107303,54.178079,0.945585861,196.8329241,-66.07272662,-1.153186625,198.2362227,175.7636052,3.067653616,194.9326037,180,-3.411368115,2.880113464,-3.443898751,3.141592654,1.2,60,6933.72711,6782.400014,7678.281601,-21394.40873,,,-15361.357,-15361.357
3/16/2026 16:45:53.500,,218.5,-74981.362,None,60.008,131383.3228,132318.1713,132259.1229,131987.5645,228.6091677,0,-141.1872037,-2.464181567,131951.0571,-141.1693796,-2.463870478,99.05825997,1.728892788,-21.45292045,-0.374424096,,,,54.66506651,0.954085396,197.1107303,54.178079,0.945585861,196.8329241,-66.39053046,-1.158733349,197.7525727,176.1392674,3.074210158,196.0448928,180,-3.409456339,2.887626137,-3.448634254,3.141592654,1.2,60,6883.843609,6574.147188,7836.696003,-21294.6868,,,-15361.357,-15361.357
3/16/2026 16:45:53.533,,218.5,-74854.958,None,60.007,131387.8049,132311.0863,132256.0722,131985.6652,228.605878,0,-141.1025492,-2.462704067,131938.603,-141.0835732,-2.462372873,99.13768918,1.730279089,-21.3640972,-0.372873838,,,,54.95062669,0.959069362,196.4191437,54.178079,0.945585861,196.8329241,-66.25050551,-1.156289452,196.6536041,176.1392674,3.074210158,196.0448928,0,-3.407958734,2.886568541,-3.447083996,0,0,60,6821.608913,6563.894404,7798.190411,-21183.69373,,,-15361.357,-15361.357
3/16/2026 16:45:53.567,,218.5,-74668.262,None,60.009,131413.4727,132351.3397,132298.0691,132021.6611,228.6682248,0,-141.0041858,-2.460987301,131982.8416,-140.9782167,-2.460534054,99.2453973,1.73215895,-21.2677272,-0.371191864,,,,54.95062669,0.959069362,196.4191437,54.46232221,0.950546841,196.1330161,-65.9312767,-1.150717858,197.1399503,176.1155084,3.073795486,194.8476328,0,-3.411080895,2.882876808,-3.44498735,0,0,60,6901.947155,6675.292818,7701.465599,-21278.70557,,,-15361.357,-15361.357
3/16/2026 16:45:53.600,,218.5,-74613.917,None,60.012,131432.6562,132366.3061,132312.6666,132037.9035,228.6963573,0,-140.8626837,-2.458517624,132000.1489,-140.8434648,-2.458182191,99.38119822,1.734529123,-21.12593094,-0.368717053,,,,54.95062669,0.959069362,196.4191437,54.66506651,0.954085396,197.1107303,-65.78824569,-1.148221496,196.0448928,176.4677054,3.079942483,194.7700182,180,-3.412267587,2.882750619,-3.448659536,3.141592654,1.2,60.01,6932.504654,6642.12962,7789.507212,-21364.14148,,,-15361.357,-15361.357
3/16/2026 16:45:53.633,,218.5,-74646.619,None,60.01,131403.5972,132342.5445,132287.5581,132011.9344,228.6513776,0,-140.7380854,-2.456342974,131970.9923,-140.7183242,-2.455998076,99.50929715,1.736764872,-20.99646447,-0.366457436,,,,55.23819767,0.964088422,195.7324705,54.66506651,0.954085396,197.1107303,-65.78824569,-1.148221496,196.0448928,176.4677054,3.079942483,194.7700182,-135,-3.410083472,2.884986368,-3.446399919,-2.35619449,1.697056275,60,6852.3628,6584.846403,7732.511997,-21169.7212,,,-15320.357,-15320.357
3/16/2026 16:45:53.667,,218.5,-74857.752,None,60.007,131389.4122,132333.0761,132266.3674,131996.9856,228.6254855,0,-140.6387388,-2.454609048,131956.7275,-140.6185465,-2.454256625,99.61009048,1.738524047,-20.8997963,-0.364770258,,,,55.43747535,0.967566474,196.7194957,54.66506651,0.954085396,197.1107303,-65.6136289,-1.145173858,197.632386,176.4677054,3.079942483,194.7700182,-135,-3.408342021,2.883697905,-3.444712741,-2.35619449,1.697056275,60,6842.576773,6670.281611,7689.801587,-21202.65997,,,-15320.357,-15320.357
3/16/2026 16:45:53.700,,218.5,-74960.093,None,60.009,131426.3015,132383.1581,132294.6862,132035.4211,228.6920577,0,-140.5405482,-2.452895299,132002.7982,-140.516613,-2.45247755,99.70651769,1.740207019,-20.80057256,-0.363038477,,,,55.43747535,0.967566474,196.7194957,54.86580694,0.957588978,198.0908882,-65.6136289,-1.145173858,197.632386,176.8201699,3.086094148,194.6997689,-135,-3.410066528,2.885380877,-3.449132625,-2.35619449,1.697056275,60.01,6888.15295,6630.220823,7797.254385,-21315.62816,,,-15320.357,-15320.357
3/16/2026 16:45:53.733,,218.5,-74754.115,None,60.012,131464.87,132412.4719,132342.8774,132074.1105,228.7590697,0,-140.4024538,-2.450485097,132031.9887,-140.3812536,-2.450115083,99.84134058,1.742560123,-20.66488688,-0.360670316,,,,55.43747535,0.967566474,196.7194957,55.15064828,0.962560397,197.4027355,-65.46918963,-1.142652918,196.5400722,176.8201699,3.086094148,194.6997689,-135,-3.41267548,2.885213041,-3.446764464,-2.35619449,1.697056275,60.01,6954.988163,6599.260782,7741.915201,-21296.16415,,,-15320.357,-15320.357
3/16/2026 16:45:53.767,,218.5,-74819.016,None,60.012,131425.798,132387.5879,132318.79,132044.7853,228.7082771,0,-140.2557841,-2.447925228,132000.4653,-140.2379672,-2.447614265,99.99083141,1.74516923,-20.51894719,-0.358123188,,,,55.72629447,0.972607318,196.0412202,55.43747535,0.967566474,196.7194957,-65.46918963,-1.142652918,196.5400722,176.8396384,3.086433938,195.8979326,-90,-3.415180739,2.887822148,-3.444557126,-1.570796327,1.2,60,6991.793635,6532.32959,7733.548821,-21257.67205,,,-15320.357,-15320.357
3/16/2026 16:45:53.800,,218.5,-74933.28,None,60.008,131384.3848,132323.1093,132271.4718,131993.6919,228.6197806,0,-140.1430581,-2.445957788,131951.2765,-140.1207254,-2.445568009,100.1012885,1.747097069,-20.40455796,-0.356126719,,,,55.92280472,0.976037069,197.0340072,55.15064828,0.962560397,197.4027355,-65.29756977,-1.139657586,198.1308658,177.1728754,3.092250021,194.6368927,-135,-3.408128406,2.886754655,-3.44837674,-2.35619449,1.697056275,60,6847.875958,6609.081604,7774.8192,-21231.77676,,,-15320.357,-15320.357
3/16/2026 16:45:53.833,,218.5,-74919.514,None,60.008,131407.8841,132337.543,132268.007,132005.1552,228.6396356,0,-140.0463368,-2.444269682,131965.4922,-140.0269508,-2.443931332,100.1951789,1.748735767,-20.31086016,-0.354491384,,,,55.72629447,0.972607318,196.0412202,55.34868409,0.966016774,198.3887094,-65.15174703,-1.137112499,197.0413155,177.1728754,3.092250021,194.6368927,0,-3.409948106,2.885848266,-3.446741405,0,0,60.01,6859.509125,6596.323208,7734.4704,-21190.30273,,,-15320.357,-15320.357
3/16/2026 16:45:53.867,,218.5,-74947.55,None,60.01,131452.0034,132396.3328,132328.3181,132059.5849,228.7339107,0,-139.9370414,-2.442362118,132020.159,-139.9064624,-2.441828413,100.3067044,1.750682254,-20.2015087,-0.352582841,,,,55.92280472,0.976037069,197.0340072,55.43747535,0.967566474,196.7194957,-64.83592503,-1.131600365,197.5485763,177.1901919,3.09255225,195.8354411,0,-3.409394887,2.882282619,-3.445135091,0,0,60.01,6883.226247,6706.425602,7745.932805,-21335.58465,,,-15361.357,-15361.357
3/16/2026 16:45:53.900,,218.5,-75120.998,None,60.013,131475.5536,132423.6364,132363.3209,132088.2147,228.7834989,0,-139.7844327,-2.439698594,132049.8637,-139.7645629,-2.439351801,100.4576311,1.753316422,-20.04656828,-0.34987862,,,,55.92280472,0.976037069,197.0340072,55.63476094,0.971009757,197.7088769,-64.83592503,-1.131600365,197.5485763,177.1901919,3.09255225,195.8354411,-90,-3.410361558,2.884916787,-3.44243087,-1.570796327,1.2,60.01,6909.026392,6641.179211,7681.060789,-21231.26639,,,-15361.357,-15361.357
3/16/2026 16:45:53.933,,218.5,-74968.56,None,60.012,131429.5161,132376.6711,132320.3059,132042.877,228.7049718,0,-139.6382414,-2.437147075,132005.0726,-139.610352,-2.436660312,100.6040214,1.755871415,-19.90408648,-0.347391844,,,,56.40655258,0.984480062,197.3626104,55.92280472,0.976037069,197.0340072,-64.6871162,-1.129003161,196.4631263,177.5559319,3.098935619,196.9791867,0,-3.412697381,2.884874576,-3.446327463,0,0,60,6976.852649,6603.408002,7820.352008,-21400.61266,,,-15361.357,-15361.357
3/16/2026 16:45:53.967,,218.5,-74871.317,None,60.009,131400.1753,132342.9726,132271.763,132005.6662,228.6405208,0,-139.5213337,-2.43510665,131966.4754,-139.4963227,-2.434670126,100.7230564,1.757948967,-19.7845954,-0.345306331,,,,56.40655258,0.984480062,197.3626104,55.92280472,0.976037069,197.0340072,-64.37158112,-1.123496035,196.9791867,177.540956,3.09867424,195.780285,180,-3.410707195,2.881445002,-3.443980571,3.141592654,1.2,60.01,6924.857243,6705.504007,7711.905616,-21342.26687,,,-15361.357,-15361.357
3/16/2026 16:45:54.000,,218.5,-74868.955,None,60.009,131414.3061,132352.4783,132269.8126,132012.8803,228.6530159,0,-139.4139625,-2.433232669,131972.6857,-139.3845183,-2.432718771,100.8280386,1.759781252,-19.67445405,-0.343384002,,,,56.50481533,0.986195071,195.6993613,55.92280472,0.976037069,197.0340072,-64.52173028,-1.126116632,198.0618085,177.8789036,3.104572538,194.5332876,0,-3.40875584,2.885897884,-3.44795654,0,0,60.01,6818.225341,6629.976015,7760.275213,-21208.47657,,,-15361.357,-15361.357
3/16/2026 16:45:54.033,,218.5,-74668.651,None,60.012,131459.0015,132387.8837,132324.1518,132057.6919,228.7306319,0,-139.2795135,-2.430886091,132017.2205,-139.2495083,-2.430362401,100.9626155,1.762130062,-19.53918232,-0.341023065,,,,56.69771525,0.989561809,196.7011947,56.21282108,0.98109881,196.3641515,-64.37158112,-1.123496035,196.9791867,177.8789036,3.104572538,194.5332876,-135,-3.411461211,2.885626097,-3.445595603,-2.35619449,1.697056275,60.01,6923.177583,6602.356804,7705.497613,-21231.032,,,-15361.357,-15361.357
3/16/2026 16:45:54.067,,218.5,-74805.278,None,60.013,131450.0014,132397.942,132310.0442,132053.355,228.7231202,0,-139.1207756,-2.428115592,132015.8849,-139.0940491,-2.427649126,101.1205021,1.764885702,-19.38152006,-0.338271339,,,,56.99083498,0.994677714,196.0448928,56.40655258,0.984480062,197.3626104,-64.05770451,-1.118017855,197.5011899,178.2321729,3.110738251,194.4925706,180,-3.412129188,2.882903557,-3.44900959,3.141592654,1.2,60,6916.668977,6689.203207,7786.843201,-21392.71539,,,-15406.472,-15406.472
3/16/2026 16:45:54.100,,218.5,-74987.352,None,60.012,131418.3247,132354.8942,132274.8074,132016.6893,228.6596133,0,-138.9782639,-2.425628294,131967.123,-138.950404,-2.425142047,101.267144,1.767445087,-19.24368387,-0.335865644,,,,56.69771525,0.989561809,196.7011947,56.40655258,0.984480062,197.3626104,-64.05770451,-1.118017855,197.5011899,178.2430117,3.110927423,195.6920029,-90,-3.409622109,2.885462942,-3.446793067,-1.570796327,1.2,60,6874.52703,6622.32961,7778.073614,-21274.93025,,,-15406.472,-15406.472
3/16/2026 16:45:54.133,,218.5,-74576.779,None,60.009,131382.9649,132333.7764,132252.1241,131990.3231,228.6139457,0,-138.8606424,-2.423575412,131948.5629,-138.8327821,-2.423089157,101.380239,1.769418967,-19.12051225,-0.333715893,,,,57.47510971,1.003129902,196.4044806,56.99083498,0.994677714,196.0448928,-64.05770451,-1.118017855,197.5011899,178.5855768,3.116906312,194.4592502,0,-3.417766871,2.887436822,-3.450622205,0,0,60,7066.499255,6571.353606,7821.619199,-21459.47206,,,-15406.472,-15406.472
3/16/2026 16:45:54.167,,218.5,-74821.061,None,60.011,131415.8988,132364.9946,132283.2506,132022.0798,228.6689499,0,-138.7376295,-2.421428432,131989.2759,-138.7131796,-2.421001699,101.49941,1.771498894,-19.00036016,-0.331618844,,,,57.18091608,0.997995255,197.0522773,56.99083498,0.994677714,196.0448928,-63.74549201,-1.112568719,198.0290888,178.5942507,3.117057701,195.6588868,-135,-3.415679413,2.884067613,-3.448676545,-2.35619449,1.697056275,60.01,7039.743816,6675.911997,7823.736012,-21539.39182,,,-15406.472,-15406.472
3/16/2026 16:45:54.200,,218.5,-74605.378,None,60.013,131462.1053,132376.0462,132303.034,132047.713,228.713348,0,-138.5857533,-2.418777691,132009.3973,-138.5636466,-2.418391857,101.6521874,1.774165361,-18.84908045,-0.328978515,,,,57.28591608,0.999827851,195.3937563,56.99083498,0.994677714,196.0448928,-63.90457584,-1.115345256,196.4228093,178.2321729,3.110738251,194.4925706,0,-3.413069571,2.889510617,-3.439716766,0,0,60.01,6916.728187,6485.356799,7558.185611,-20960.2706,,,-15406.472,-15406.472
3/16/2026 16:45:54.233,,218.5,-74615.314,None,60.013,131422.4863,132352.8003,132281.946,132019.7547,228.6649227,0,-138.4278941,-2.416022529,131978.6099,-138.401652,-2.415564517,101.8081264,1.77688701,-18.69299916,-0.326254382,,,,57.47510971,1.003129902,196.4044806,57.28591608,0.999827851,195.3937563,-63.74549201,-1.112568719,198.0290888,178.9390883,3.123076252,194.4333305,-135,-3.415392368,2.889455729,-3.449330634,-2.35619449,1.697056275,60,7008.871,6538.636807,7790.688005,-21338.19581,,,-15406.472,-15406.472
3/16/2026 16:45:54.267,,218.5,-74670.322,None,60.011,131370.8291,132323.0772,132239.1604,131978.391,228.5932786,0,-138.2924564,-2.413658695,131934.7961,-138.2695379,-2.413258691,101.9488696,1.779343444,-18.55661668,-0.323874059,,,,57.47510971,1.003129902,196.4044806,57.28591608,0.999827851,195.3937563,-63.27925415,-1.104431333,197.4902529,178.9455955,3.123189823,195.633126,-135,-3.413086542,2.883774777,-3.447063882,-2.35619449,1.697056275,60,6949.001389,6663.038405,7780.319988,-21392.35978,,,-15365.472,-15365.472
3/16/2026 16:45:54.300,,218.5,-74818.57,None,60.01,131381.5066,132316.8044,132235.0676,131978.4706,228.5934166,0,-138.1777863,-2.411657323,131945.3669,-138.1543774,-2.411248761,102.0610054,1.781300583,-18.43659303,-0.321779251,,,,57.77124256,1.008298396,195.7618962,57.47510971,1.003129902,196.4044806,-63.27925415,-1.104431333,197.4902529,178.9455955,3.123189823,195.633126,0,-3.414378663,2.885731916,-3.444969074,0,0,60,6958.968046,6613.257598,7728.379183,-21300.60483,,,-15365.472,-15365.472
3/16/2026 16:45:54.333,,218.5,-74771.51,None,60.011,131424.8135,132358.8908,132284.7474,132023.4979,228.6714061,0,-138.0441523,-2.409324971,131979.6257,-138.0236754,-2.408967582,102.1952542,1.783643666,-18.30346132,-0.319455665,,,,57.95758009,1.011550599,196.7780476,57.47510971,1.003129902,196.4044806,-62.81049639,-1.096249967,196.9645653,178.9455955,3.123189823,195.633126,-90,-3.412097484,2.879893633,-3.442645488,-1.570796327,1.2,60,6939.835194,6744.888003,7673.8752,-21358.5984,,,-15365.472,-15365.472
3/16/2026 16:45:54.367,,218.5,-74792.866,None,60.014,131447.599,132376.7946,132301.3023,132042.5709,228.7044416,0,-137.8815344,-2.406486752,131994.2235,-137.8564949,-2.406049731,102.3530405,1.786397556,-18.14242473,-0.316645046,,,,57.95758009,1.011550599,196.7780476,57.47510971,1.003129902,196.4044806,-62.81049639,-1.096249967,196.9645653,179.2970196,3.129323331,195.6147234,180,-3.409179633,2.882647523,-3.445968377,3.141592654,1.2,60,6867.542257,6676.416003,7756.200016,-21300.15828,,,-15365.472,-15365.472
3/16/2026 16:45:54.400,,218.5,-74886.682,None,60.013,131413.3692,132325.4125,132265.8378,132002.1973,228.6345124,0,-137.7200023,-2.403667486,131959.03,-137.7016752,-2.403347618,102.5175362,1.789268548,-17.97795999,-0.313774595,,,,58.25471258,1.016736539,196.1440287,57.66236406,1.006398107,197.4173245,-62.81049639,-1.096249967,196.9645653,179.6484966,3.135457761,195.6036809,0,-3.409745725,2.885518515,-3.449232356,0,0,60,6857.719452,6601.463995,7834.204806,-21293.38825,,,-15365.472,-15365.472
3/16/2026 16:45:54.433,,218.5,-74885.069,None,60.011,131373.5146,132299.717,132230.6621,131968.637,228.5763843,0,-137.5839894,-2.401293613,131936.0272,-137.5654256,-2.400969613,102.6584551,1.791728046,-17.84629174,-0.31147655,,,,58.25471258,1.016736539,196.1440287,57.95758009,1.011550599,196.7780476,-62.50086127,-1.090845814,197.5157715,179.2970196,3.129323331,195.6147234,-90,-3.412520212,2.88257386,-3.440799881,-1.570796327,1.2,60,6925.731035,6693.062414,7624.411206,-21243.20466,,,-15365.472,-15365.472
3/16/2026 16:45:54.467,,218.5,-74775.859,None,60.011,131385.9894,132313.6619,132249.212,131983.6321,228.6023565,0,-137.4585019,-2.399103444,131940.2903,-137.435547,-2.398702805,102.7796213,1.793842796,-17.71813132,-0.309239729,,,,58.5537641,1.021955973,195.5153191,58.25471258,1.016736539,196.1440287,-62.50086127,-1.090845814,197.5157715,179.6484966,3.135457761,195.6036809,180,-3.415439344,2.88468861,-3.44469749,3.141592654,1.2,60.01,6976.28134,6640.329618,7721.337597,-21337.94856,,,-15407.472,-15407.472
3/16/2026 16:45:54.500,,218.5,-74849.458,None,60.013,131414.0579,132346.9778,132276.8061,132013.2955,228.6537351,0,-137.3029776,-2.396389032,131976.3541,-137.2832169,-2.396044142,102.9362089,1.796575766,-17.56704678,-0.306602806,,,,58.43818816,1.019938792,197.1655142,58.25471258,1.016736539,196.1440287,-62.50086127,-1.090845814,197.5157715,179.6484966,3.135457761,195.6036809,-135,-3.412780681,2.88742158,-3.442060567,-2.35619449,1.697056275,60.01,6970.457246,6572.880003,7657.804786,-21201.14203,,,-15407.472,-15407.472
3/16/2026 16:45:54.533,,218.5,-74789.15,None,60.014,131407.2535,132325.5622,132264.4709,131999.7613,228.6302932,0,-137.1336413,-2.393433557,131961.2458,-137.1093202,-2.393009072,103.1036625,1.799498381,-17.39433817,-0.303588472,,,,58.73626831,1.025141272,196.5400722,58.5537641,1.021955973,195.5153191,-62.50086127,-1.090845814,197.5157715,179.6484966,3.135457761,195.6036809,-90,-3.414965045,2.890344195,-3.439046233,-1.570796327,1.2,60,7002.116216,6497.856009,7582.564786,-21082.53701,,,-15407.472,-15407.472
3/16/2026 16:45:54.567,,218.5,-74681.856,None,60.012,131370.0486,132285.3374,132229.6177,131962.333,228.5654654,0,-136.986873,-2.390871965,131915.1245,-136.9654963,-2.390498871,103.2571859,1.80217787,-17.24111692,-0.300914257,,,,59.03624347,1.030376827,195.9199837,58.43818816,1.019938792,197.1655142,-62.03015677,-1.082630471,197.0120808,-179.6463268,-3.135419892,194.4037037,180,-3.410437663,2.884808341,2.834505635,3.141592654,1.2,60,6864.849401,6618.959999,7770.470413,-21254.27981,,,-15407.472,-15407.472
3/16/2026 16:45:54.600,,218.5,-74769.048,None,60.01,131377.432,132290.5308,132239.822,131969.9268,228.5786182,0,-136.8575904,-2.388615558,131930.6043,-136.8394971,-2.388299771,103.3794968,1.804312598,-17.11457894,-0.298705753,,,,59.21585347,1.033511612,196.9499429,58.73626831,1.025141272,196.5400722,-62.03015677,-1.082630471,197.0120808,-179.6484966,-3.135457761,195.6036809,180,-3.413441043,2.886943069,2.836752008,3.141592654,1.2,60,6976.952459,6565.391999,7763.630414,-21305.97487,,,-15407.472,-15407.472
3/16/2026 16:45:54.633,,218.5,-74840.285,None,60.013,131426.5968,132333.6828,132278.0923,132013.4433,228.6539911,0,-136.7169587,-2.386161073,131971.4347,-136.694472,-2.385768606,103.5246313,1.806845674,-16.97356328,-0.296244565,,,,59.21585347,1.033511612,196.9499429,58.91687743,1.028293496,197.5667988,-61.72281304,-1.077266311,197.5777315,-179.6463268,-3.135419892,194.4037037,-90,-3.414062102,2.884111985,2.839175327,-1.570796327,1.2,60.01,6994.659976,6657.998403,7658.76961,-21311.42799,,,-15407.472,-15407.472
3/16/2026 16:45:54.667,46097.69855,219,-74494.397,None,60.016,131450.4703,132365.717,132314.7589,132044.3166,228.7074651,0,-136.5507448,-2.383260093,132002.9569,-136.5387649,-2.383051004,103.6923142,1.809772292,-16.8112306,-0.293411325,,,,59.51669996,1.038762374,196.3384832,59.03624347,1.030376827,195.9199837,-61.55707138,-1.074373573,196.5217545,-179.2926806,-3.129247602,194.4148143,0,-3.413427831,2.884145865,2.835836277,0,0,60.02,6958.776032,6623.164796,7743.28319,-21325.22402,,,-15010.777,-15010.777
3/16/2026 16:45:54.700,,219,-74547.691,None,60.014,131405.0322,132311.4368,132267.5187,131995.3223,228.6226045,0,-136.3596304,-2.379924517,131957.8214,-136.3394454,-2.379572222,103.8799632,1.813047384,-16.6165937,-0.290014271,,,,59.33811517,1.035645482,195.3052995,59.03624347,1.030376827,195.9199837,-62.03015677,-1.082630471,197.0120808,-179.6441302,-3.135381553,193.2037267,180,-3.409949049,2.895677855,2.845367282,3.141592654,1.2,60,6833.385364,6345.835205,7459.689619,-20638.91019,,,-15010.777,-15010.777
3/16/2026 16:45:54.733,,219,-74937.456,None,60.01,131347.3462,132267.2945,132224.6626,131947.1156,228.5391081,0,-136.2237361,-2.377552714,131908.3285,-136.2067499,-2.37725625,104.0185931,1.815466932,-16.48109519,-0.287649375,,,,59.51669996,1.038762374,196.3384832,58.91687743,1.028293496,197.5667988,-61.72281304,-1.077266311,197.5777315,-179.2926806,-3.129247602,194.4148143,0,-3.405549746,2.892733243,2.841598227,0,0,60,6757.033857,6436.540806,7596.633586,-20790.20825,,,-15010.777,-15010.777
3/16/2026 16:45:54.767,,219,-74652.84,None,60.01,131366.8786,132287.8765,132230.6049,131962.4592,228.5656841,0,-136.1019187,-2.375426599,131928.0966,-136.0770145,-2.37499194,104.1396085,1.817579049,-16.36107746,-0.285554671,,,,59.81941775,1.044045796,195.7324705,59.03624347,1.030376827,195.9199837,-61.25033803,-1.069020067,197.0961187,-179.2926806,-3.129247602,194.4148143,-90,-3.405368767,2.886599116,2.843692931,-1.570796327,1.2,60,6732.675691,6576.739202,7545.5136,-20854.92849,,,-15010.777,-15010.777
3/16/2026 16:45:54.800,,219,-74651.213,None,60.014,131420.1891,132341.3938,132286.1473,132016.584,228.659431,0,-135.9467992,-2.372719254,131972.629,-135.9248806,-2.372336702,104.2945522,1.820283327,-16.20240916,-0.282785387,,,,59.81941775,1.044045796,195.7324705,59.21585347,1.033511612,196.9499429,-61.08165196,-1.066075939,196.0448928,-178.9390883,-3.123076252,194.4333305,180,-3.405848314,2.886359266,2.840290865,3.141592654,1.2,60.01,6746.906422,6550.329613,7633.007998,-20930.24403,,,-15010.777,-15010.777
3/16/2026 16:45:54.833,,219,-75132,None,60.015,131431.6619,132352.3929,132293.2564,132026.441,228.6765037,0,-135.7846228,-2.369888741,131983.9567,-135.7620244,-2.369494326,104.459585,1.823163693,-16.04462596,-0.28003155,,,,59.69341337,1.041846605,197.3735545,59.39359297,1.036613752,197.9818173,-61.25033803,-1.069020067,197.0961187,-178.9455955,-3.123189823,195.633126,0,-3.406108078,2.89218376,2.843158273,0,0,60,6810.590385,6438.873593,7609.622399,-20859.08638,,,-15010.777,-15010.777
3/16/2026 16:45:54.867,,219,-74752.978,None,60.013,131384.3656,132300.8887,132255.3122,131980.8626,228.5975597,0,-135.600609,-2.366677095,131944.8894,-135.5809681,-2.366334296,104.6425187,1.826356489,-15.85470646,-0.27671683,,,,59.99507913,1.047111666,196.7707295,59.51669996,1.038762374,196.3384832,-61.08165196,-1.066075939,196.0448928,-178.5942507,-3.117057701,195.6588868,180,-3.40509667,2.892432428,2.840340871,3.141592654,1.2,60,6762.430233,6395.788808,7678.094396,-20836.31344,,,-15010.777,-15010.777
3/16/2026 16:45:54.900,,219,-74687.702,None,60.012,131372.9419,132290.3409,132239.7218,131968.3399,228.5758696,0,-135.4532858,-2.364105819,131924.798,-135.4366859,-2.363816097,104.7887982,1.828909548,-15.71614545,-0.274298484,,,,59.81941775,1.044045796,195.7324705,59.51669996,1.038762374,196.3384832,-61.08165196,-1.066075939,196.0448928,-178.9390883,-3.123076252,194.4333305,-90,-3.402578471,2.894985487,2.848777768,-1.570796327,1.2,60.01,6662.922379,6331.089608,7421.673597,-20415.68558,,,-14684.1,-14684.1
3/16/2026 16:45:54.933,,219,-74745.302,None,60.012,131370.7935,132315.4396,132256.3618,131981.5722,228.5987887,0,-135.3132094,-2.361661025,131939.6115,-135.2886599,-2.361232556,104.9310825,1.831392877,-15.56835677,-0.271719085,,,,59.81941775,1.044045796,195.7324705,59.51669996,1.038762374,196.3384832,-60.77558081,-1.06073399,196.6279736,-178.5855768,-3.116906312,194.4592502,-90,-3.39999493,2.892126867,2.845187227,-1.570796327,1.2,60.01,6599.188162,6423.220785,7511.961595,-20534.37054,,,-14684.1,-14684.1
3/16/2026 16:45:54.967,,219,-74923.286,None,60.014,131403.3841,132319.0871,132267.5019,131997.326,228.6260751,0,-135.1473843,-2.358766832,131946.5619,-135.1257945,-2.358390018,105.0974352,1.834296279,-15.41058418,-0.268965434,,,,60.29859045,1.052408938,196.1733927,59.69341337,1.041846605,197.3735545,-60.77558081,-1.06073399,196.6279736,-178.5855768,-3.116906312,194.4592502,0,-3.400236623,2.895030269,2.847940878,0,0,60,6620.450607,6350.169602,7444.8288,-20415.44901,,,-14684.1,-14684.1
3/16/2026 16:45:55.000,,219,-75020.256,None,60.014,131386.1363,132315.4331,132258.6003,131987.4085,228.6088975,0,-134.9778923,-2.355808638,131946.1352,-134.9555961,-2.355419497,105.2701583,1.837310866,-15.23916078,-0.265973531,,,,60.29859045,1.052408938,196.1733927,59.99507913,1.047111666,196.7707295,-60.47132817,-1.05542378,197.2166322,-178.2430117,-3.110927423,195.6920029,0,-3.402531163,2.892734646,2.844953892,0,0,60,6677.828794,6427.079992,7565.486393,-20670.39518,,,-14684.1,-14684.1
3/16/2026 16:45:55.033,,219,-74910.168,None,60.012,131361.47,132291.8327,132233.9503,131963.1039,228.5668008,0,-134.8194196,-2.353042767,131921.3247,-134.7964437,-2.352641763,105.4292445,1.840087445,-15.08046063,-0.263203691,,,,60.29859045,1.052408938,196.1733927,60.29859045,1.052408938,196.1733927,-60.77558081,-1.06073399,196.6279736,-178.2430117,-3.110927423,195.6920029,0,-3.405050701,2.900821435,2.847723732,0,0,60,6739.548861,6202.6704,7495.5024,-20437.72166,,,-14684.1,-14684.1
3/16/2026 16:45:55.067,,219,-74975.227,None,60.012,131379.9815,132320.6019,132260.5601,131987.7481,228.6094858,0,-134.6757572,-2.350535387,131948.2382,-134.655852,-2.350187975,105.5713948,1.842568436,-14.94280246,-0.260801102,,,,60.77558081,1.06073399,196.6279736,60.47132817,1.05542378,197.2166322,-60.47132817,-1.05542378,197.2166322,-178.2321729,-3.110738251,194.4925706,180,-3.405611755,2.897992216,2.849937149,3.141592654,1.2,60,6770.597205,6294.26878,7396.545587,-20461.41157,,,-14684.1,-14684.1
