time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:45:55.100,,219,-74855.981,None,60.013,131416.5453,132356.6872,132287.2783,132020.8633,228.6668429,0,-134.5211342,-2.347836706,131984.6762,-134.500566,-2.347477723,105.7234835,1.845222884,-14.78377299,-0.258025515,,,,60.77558081,1.06073399,196.6279736,60.47132817,1.05542378,197.2166322,-60.29859045,-1.052408938,196.1733927,-177.8789036,-3.104572538,194.5332876,0,-3.402901503,2.897631822,2.846547023,0,0,60.01,6704.543229,6271.761598,7483.104001,-20459.40883,,,-14571.913,-14571.913
3/16/2026 16:45:55.133,,219,-74964.773,None,60.015,131420.7266,132360.6789,132294.3182,132025.936,228.6756291,0,-134.3443356,-2.344750988,131988.7086,-134.3230038,-2.344378678,105.9011576,1.848323881,-14.61103499,-0.255010668,,,,61.08165196,1.066075939,196.0448928,60.47132817,1.05542378,197.2166322,-59.99507913,-1.047111666,196.7707295,-177.8789036,-3.104572538,194.5332876,-135,-3.399802458,2.895435547,2.84956187,-2.35619449,1.697056275,60.01,6607.366062,6346.540804,7409.231997,-20363.13886,,,-14571.913,-14571.913
3/16/2026 16:45:55.167,,219,-74881.454,None,60.013,131357.7932,132306.531,132244.4564,131970.305,228.5792734,0,-134.1818604,-2.34191526,131925.6336,-134.1598159,-2.341530511,106.0646028,1.851176539,-14.44479856,-0.252109295,,,,61.08165196,1.066075939,196.0448928,60.77558081,1.06073399,196.6279736,-59.99507913,-1.047111666,196.7707295,-177.8789036,-3.104572538,194.5332876,180,-3.402264501,2.898288205,2.852463243,3.141592654,1.2,60,6665.754148,6271.891193,7334.928,-20272.57334,,,-14571.913,-14571.913
3/16/2026 16:45:55.200,,219,-74761.718,None,60.011,131337.3198,132271.2758,132204.8235,131938.4924,228.5241723,0,-134.0489671,-2.339595835,131896.4124,-134.0227049,-2.339137473,106.198868,1.853519909,-14.31500067,-0.249843894,,,,61.08165196,1.066075939,196.0448928,61.08165196,1.066075939,196.0448928,-59.99507913,-1.047111666,196.7707295,-177.5257955,-3.098409639,194.5813968,-90,-3.405213412,2.900631575,2.848565745,-1.570796327,1.2,60,6737.924419,6211.007984,7430.587202,-20379.5196,,,-14571.913,-14571.913
3/16/2026 16:45:55.233,,219,-74951.021,None,60.011,131385.1394,132320.7325,132258.9444,131988.9635,228.6115909,0,-133.9167126,-2.337287559,131952.7388,-133.893527,-2.336882893,106.3279616,1.855773017,-14.17493421,-0.247399273,,,,61.08165196,1.066075939,196.0448928,61.25033803,1.069020067,197.0961187,-59.99507913,-1.047111666,196.7707295,-177.5257955,-3.098409639,194.5813968,-135,-3.40590296,2.902884683,2.851010366,-2.35619449,1.697056275,60,6758.021689,6156.345603,7373.376,-20287.74329,,,-14571.913,-14571.913
3/16/2026 16:45:55.267,,219,-74743.733,None,60.015,131435.4834,132386.5828,132313.8654,132046.018,228.710412,0,-133.7477521,-2.334338642,132011.5948,-133.727463,-2.333984531,106.4982753,1.858745552,-14.01355806,-0.244582728,,,,61.55707138,1.074373573,196.5217545,61.08165196,1.066075939,196.0448928,-59.51669996,-1.038762374,196.3384832,-176.8201699,-3.086094148,194.6997689,0,-3.40006047,2.897507926,2.84151142,0,0,60.01,6631.057882,6281.582398,7615.036808,-20527.67709,,,-14571.913,-14571.913
3/16/2026 16:45:55.300,,219,-74698.891,None,60.016,131445.1594,132389.239,132311.7437,132049.4075,228.7162829,0,-133.5746228,-2.331316964,132012.4298,-133.5499709,-2.330886709,106.665916,1.861671433,-13.83711242,-0.241503171,,,,61.86559402,1.079758309,195.9530556,61.38954033,1.071449605,195.4674397,-59.51669996,-1.038762374,196.3384832,-176.8201699,-3.086094148,194.6997689,-135,-3.402336314,2.900433807,2.844590977,-2.35619449,1.697056275,60,6668.80994,6207.883209,7539.091218,-20415.78437,,,-14441.899,-14441.899
3/16/2026 16:45:55.333,,219,-74736.014,None,60.013,131371.7613,132319.5866,132255.7346,131983.0696,228.6013823,0,-133.3895219,-2.328086345,131938.8453,-133.3640571,-2.3276419,106.8540287,1.86495462,-13.65041913,-0.238244758,,,,61.86559402,1.079758309,195.9530556,61.55707138,1.074373573,196.5217545,-59.03624347,-1.030376827,195.9199837,-176.8201699,-3.086094148,194.6997689,0,-3.402015473,2.895331447,2.84784939,0,0,60,6657.07778,6319.756792,7455.628803,-20432.46338,,,-14441.899,-14441.899
3/16/2026 16:45:55.367,,219,-74519.122,None,60.011,131363.8745,132315.0653,132243.594,131974.8867,228.5872091,0,-133.2531345,-2.325705935,131939.5607,-133.2306659,-2.325313784,106.9904092,1.867334908,-13.51797771,-0.235933219,,,,62.17590362,1.085174233,195.3900714,61.86559402,1.079758309,195.9530556,-58.85473685,-1.027208938,194.8919701,-176.8201699,-3.086094148,194.6997689,0,-3.405072093,2.894543846,2.850160929,0,0,60,6714.098173,6306.076816,7397.956807,-20418.13179,,,-14441.899,-14441.899
3/16/2026 16:45:55.400,,219,-74706.97,None,60.013,131408.7142,132352.7655,132276.08,132013.214,228.653594,0,-133.1098699,-2.323205497,131975.5052,-133.0832058,-2.32274012,107.1321377,1.869808537,-13.3756428,-0.233449006,,,,62.17590362,1.085174233,195.3900714,62.03015677,1.082630471,197.0120808,-58.85473685,-1.027208938,194.8919701,-176.8201699,-3.086094148,194.6997689,0,-3.405370591,2.897017475,2.852645142,0,0,60.01,6723.358649,6245.98561,7338.470399,-20307.81466,,,-14441.899,-14441.899
3/16/2026 16:45:55.433,,219,-74834.424,None,60.016,131438.6913,132394.0787,132310.0845,132048.3246,228.7144073,0,-132.9481504,-2.320382959,132005.3066,-132.9207951,-2.319905519,107.2951625,1.872653858,-13.21195504,-0.230592116,,,,62.33926149,1.088025366,196.4521316,61.86559402,1.079758309,195.9530556,-58.5537641,-1.021955973,195.5153191,-176.4893216,-3.080319756,195.9677524,-135,-3.399663828,2.894609831,2.84972764,-2.35619449,1.697056275,60,6618.448053,6328.367989,7460.639994,-20407.45604,,,-14441.899,-14441.899
3/16/2026 16:45:55.467,,219,-74934.49,None,60.015,131404.5676,132374.3584,132288.4512,132023.1867,228.6708671,0,-132.7488448,-2.31690442,131988.5913,-132.7277263,-2.316535833,107.4937656,1.876120136,-13.01136778,-0.227091208,,,,62.33926149,1.088025366,196.4521316,61.86559402,1.079758309,195.9530556,-58.43818816,-1.019938792,197.1655142,-176.4677054,-3.079942483,194.7700182,180,-3.396294142,2.896058928,2.852851275,3.141592654,1.2,60,6533.09198,6344.150394,7336.7136,-20213.95597,,,-14441.899,-14441.899
3/16/2026 16:45:55.500,,219,-74791.541,None,60.012,131384.5514,132331.2453,132260.0027,131992.6351,228.6179502,0,-132.6007114,-2.314319004,131951.492,-132.5792411,-2.313944276,107.6413473,1.878695922,-12.86486602,-0.22453427,,,,62.65012422,1.093450944,195.8979326,62.33926149,1.088025366,196.4521316,-58.25471258,-1.016736539,196.1440287,-176.1155084,-3.073795486,194.8476328,0,-3.401969642,2.895432461,2.849261216,0,0,60,6654.698269,6324.998396,7426.699205,-20406.39587,,,-14359.959,-14359.959
3/16/2026 16:45:55.533,,219,-74751.998,None,60.012,131424.3753,132372.6614,132284.5259,132027.8805,228.6789971,0,-132.4611654,-2.311883466,131982.3375,-132.4355679,-2.311436707,107.7828619,1.881165818,-12.72386505,-0.222073339,,,,62.65012422,1.093450944,195.8979326,62.81049639,1.096249967,196.9645653,-58.25471258,-1.016736539,196.1440287,-176.4458218,-3.079560541,193.5723121,180,-3.407686674,2.897902357,2.857487202,3.141592654,1.2,60.01,6798.976211,6264.763211,7177.507211,-20241.24663,,,-14359.959,-14359.959
3/16/2026 16:45:55.567,,219,-74917.757,None,60.014,131467.4402,132406.8325,132320.2178,132065.5105,228.7441741,0,-132.2961088,-2.309002685,132025.2303,-132.2698193,-2.308543847,107.9472461,1.884034863,-12.55529674,-0.219131267,,,,63.12186025,1.101684291,196.4191437,62.81049639,1.096249967,196.9645653,-58.25471258,-1.016736539,196.1440287,-175.7636052,-3.067653616,194.9326037,-135,-3.404793814,2.900771402,2.848522349,-2.35619449,1.697056275,60.01,6746.874563,6194.044806,7451.568006,-20392.48738,,,-14359.959,-14359.959
3/16/2026 16:45:55.600,,219,-74884.838,None,60.015,131453.5726,132392.5331,132311.6017,132053.2525,228.7229427,0,-132.1114797,-2.3057803,132012.0267,-132.0917916,-2.305436677,108.1294881,1.887215586,-12.36986297,-0.215894837,,,,63.12186025,1.101684291,196.4191437,63.12186025,1.101684291,196.4191437,-57.95758009,-1.011550599,196.7780476,-175.4120219,-3.061517329,195.0249215,180,-3.407120968,2.898766185,2.845622492,3.141592654,1.2,60,6804.445814,6264.115197,7526.217613,-20594.77862,,,-14359.959,-14359.959
3/16/2026 16:45:55.633,,219,-74653.142,None,60.013,131414.1872,132349.3405,132279.3246,132014.9692,228.6566339,0,-131.9519733,-2.302996389,131971.6033,-131.9242129,-2.302511879,108.2887403,1.889995062,-12.20802055,-0.213070154,,,,63.43494882,1.107148718,195.8795548,62.96274155,1.098907146,195.3495329,-57.77124256,-1.008298396,195.7618962,-175.4120219,-3.061517329,195.0249215,0,-3.401419025,2.898293458,2.848447175,0,0,60,6641.333169,6241.622389,7454.649614,-20337.60517,,,-14359.959,-14359.959
3/16/2026 16:45:55.667,,219,-74745.202,None,60.011,131397.9951,132356.4995,132246.3946,132000.9911,228.6324232,0,-131.8079084,-2.300481982,131964.197,-131.7830217,-2.300047628,108.4300207,1.89246087,-12.06752352,-0.210618018,,,,63.43494882,1.107148718,195.8795548,62.96274155,1.098907146,195.3495329,-57.47510971,-1.003129902,196.4044806,-175.4120219,-3.061517329,195.0249215,180,-3.398954774,2.895590772,2.850899311,3.141592654,1.2,60,6579.379783,6330.614399,7392.22561,-20302.21979,,,-14359.959,-14359.959
3/16/2026 16:45:55.700,,219,-74778.221,None,60.013,131435.4171,132372.1088,132282.2285,132030.5925,228.6836943,0,-131.6573315,-2.297853918,131992.4971,-131.6283263,-2.297347683,108.5811322,1.895098262,-11.91542701,-0.207963433,,,,63.43494882,1.107148718,195.8795548,63.12186025,1.101684291,196.4191437,-57.47510971,-1.003129902,196.4044806,-175.3836479,-3.06102211,193.8287904,-153.4349488,-3.399031974,2.898228164,2.853058677,-2.677945045,2.683281573,60.01,6582.72097,6264.835204,7295.8176,-20143.37377,,,-14275.152,-14275.152
3/16/2026 16:45:55.733,,219,-74872.498,None,60.015,131474.8417,132400.2042,132316.5481,132064.5259,228.7424687,0,-131.4921177,-2.294970394,132023.7808,-131.4663385,-2.294520462,108.7469606,1.897992514,-11.75832684,-0.205221518,,,,63.74975763,1.112643168,195.3458472,63.43494882,1.107148718,195.8795548,-57.47510971,-1.003129902,196.4044806,-175.0607845,-3.05538708,195.1245756,0,-3.40166918,2.901122416,2.850165562,0,0,60,6632.091152,6193.094404,7418.0736,-20243.25916,,,-14275.152,-14275.152
3/16/2026 16:45:55.767,,219,-74817.331,None,60.015,131428.226,132365.5212,132280.7545,132025.5124,228.6748954,0,-131.2917761,-2.291473773,131984.8682,-131.2612204,-2.290940476,108.9441582,1.901434262,-11.55457565,-0.201665389,,,,63.90457584,1.115345256,196.4228093,63.43494882,1.107148718,195.8795548,-57.18091608,-0.997995255,197.0522773,-175.0302593,-3.054854315,193.9290592,0,-3.398089194,2.899429517,2.853188926,0,0,60,6576.957152,6254.769593,7296.307204,-20128.03395,,,-14275.152,-14275.152
3/16/2026 16:45:55.800,,219,-74812.68,None,60.012,131390.9591,132312.2987,132235.0153,131980.0841,228.5962112,0,-131.1427859,-2.288873405,131939.5258,-131.1155312,-2.28839772,109.1004801,1.904162593,-11.40476425,-0.199050687,,,,63.90457584,1.115345256,196.4228093,63.43494882,1.107148718,195.8795548,-57.18091608,-0.997995255,197.0522773,-174.6772493,-3.048693128,194.0366976,0,-3.395546438,2.902157848,2.849642441,0,0,60,6510.934478,6183.172789,7385.025622,-20079.13289,,,-14275.152,-14275.152
3/16/2026 16:45:55.833,,219,-74887.186,None,60.011,131402.9479,132327.5035,132244.2865,131992.2399,228.6172658,0,-131.0065226,-2.286495161,131952.5527,-130.9860833,-2.286138428,109.230216,1.906426912,-11.26608861,-0.19663034,,,,64.21977343,1.120846491,195.8979326,63.90457584,1.115345256,196.4228093,-56.99083498,-0.994677714,196.0448928,-174.7099188,-3.049263319,195.2315548,-135,-3.401483684,2.901104626,2.852632979,-2.35619449,1.697056275,60,6642.612752,6178.809597,7357.046392,-20178.46874,,,-14275.152,-14275.152
3/16/2026 16:45:55.867,,219,-74570.515,None,60.014,131454.3805,132378.5916,132308.5771,132047.8515,228.7135878,0,-130.8532469,-2.283819995,132011.7033,-130.8282187,-2.28338317,109.3876005,1.909173789,-11.11222103,-0.193944844,,,,64.53665494,1.126377117,195.3790163,64.06628172,1.118167556,194.818069,-56.79879245,-0.991325939,195.0396883,-174.3594506,-3.043146494,195.3458472,-135,-3.401550726,2.900499728,2.84920165,-2.35619449,1.697056275,60,6629.65795,6164.668815,7449.897602,-20244.22437,,,-14275.152,-14275.152
3/16/2026 16:45:55.900,,219,-74935.944,None,60.016,131483.3516,132400.7687,132329.3589,132071.817,228.7550973,0,-130.68037,-2.280802724,132032.6796,-130.6585802,-2.28042242,109.5549679,1.912094901,-10.94106313,-0.190957575,,,,64.37158112,1.123496035,196.9791867,64.21977343,1.120846491,195.8979326,-56.69771525,-0.989561809,196.7011947,-174.0094053,-3.037037052,195.4674397,-135,-3.401268911,2.90165671,2.846079477,-2.35619449,1.697056275,60,6677.934101,6188.961614,7532.999982,-20399.8957,,,-14194.332,-14194.332
3/16/2026 16:45:55.933,,219,-74948.126,None,60.015,131425.1143,132342.6908,132288.4904,132019.4344,228.6643679,0,-130.4792471,-2.277292467,131983.3931,-130.4600032,-2.276956598,109.7625088,1.915717173,-10.73810474,-0.187415283,,,,64.6871162,1.129003161,196.4631263,64.21977343,1.120846491,195.8979326,-56.69771525,-0.989561809,196.7011947,-173.6598083,-3.030935432,195.596319,-135,-3.397803089,2.905278982,2.843520149,-2.35619449,1.697056275,60,6571.057361,6094.612814,7598.966408,-20264.63658,,,-14194.332,-14194.332
3/16/2026 16:45:55.967,,219,-74660.645,None,60.012,131395.3013,132317.1962,132243.2765,131985.9207,228.6063205,0,-130.3226489,-2.274559313,131944.305,-130.2993494,-2.27415266,109.9156272,1.918389593,-10.57781653,-0.184617726,,,,65.00430363,1.134539126,195.9530556,64.53665494,1.126377117,195.3790163,-56.21282108,-0.98109881,196.3641515,-173.9724697,-3.036392404,194.2740333,0,-3.400529777,2.899488403,2.851774678,0,0,60,6620.228638,6229.166398,7342.041601,-20191.43664,,,-14194.332,-14194.332
3/16/2026 16:45:56.000,,219,-74995.502,None,60.013,131398.9041,132319.3074,132264.6211,131994.9508,228.6219611,0,-130.167822,-2.271857074,131956.9337,-130.1472514,-2.27149805,110.070118,1.921085967,-10.42805801,-0.182003947,,,,65.00430363,1.134539126,195.9530556,64.6871162,1.129003161,196.4631263,-56.21282108,-0.98109881,196.3641515,-174.0094053,-3.037037052,195.4674397,-90,-3.400501211,2.902184777,2.855033105,-1.570796327,1.2,60.01,6620.148255,6161.227198,7307.567991,-20088.94344,,,-14194.332,-14194.332
3/16/2026 16:45:56.033,,219,-74953.296,None,60.015,131438.7258,132368.6081,132294.3966,132034.5844,228.6906085,0,-130.0103171,-2.269108095,131996.623,-129.9890841,-2.26873751,110.2338377,1.923943416,-10.26719409,-0.179196342,,,,65.00430363,1.134539126,195.9530556,64.53665494,1.126377117,195.3790163,-56.21282108,-0.98109881,196.3641515,-174.0094053,-3.037037052,195.4674397,0,-3.395114627,2.905042226,2.85784071,0,0,60.01,6487.362945,6091.343988,7239.542394,-19818.24933,,,-14194.332,-14194.332
3/16/2026 16:45:56.067,,219,-74872.325,None,60.016,131410.3979,132348.6305,132286.8701,132015.9948,228.6584105,0,-129.8169112,-2.265732526,131968.1269,-129.7948527,-2.265347532,110.419847,1.92718989,-10.0724105,-0.175796727,,,,65.32313683,1.140103815,195.4490215,65.00430363,1.134539126,195.9530556,-55.92280472,-0.976037069,197.0340072,-173.2695161,-3.024123549,194.5406898,-90,-3.399886658,2.903226959,2.848326822,-1.570796327,1.2,60,6588.355777,6157.2096,7439.529593,-20185.09497,,,-14194.332,-14194.332
3/16/2026 16:45:56.100,,219,-74831.27,None,60.013,131372.7402,132296.3521,132237.7051,131969.608,228.5780661,0,-129.6340853,-2.262541611,131930.3041,-129.6112444,-2.262142962,110.6113976,1.930533078,-9.891419219,-0.172637833,,,,65.32313683,1.140103815,195.4490215,65.46918963,1.142652918,196.5400722,-55.63476094,-0.971009757,197.7088769,-173.22784,-3.023396165,193.3490109,-135,-3.40479588,2.901542835,2.850758332,-2.35619449,1.697056275,60,6708.775865,6218.654395,7331.673595,-20259.10385,,,-14111.125,-14111.125
3/16/2026 16:45:56.133,,219,-74986.819,None,60.012,131377.2589,132290.0361,132229.7397,131966.3365,228.5723996,0,-129.4932847,-2.260084177,131927.0635,-129.4738857,-2.2597456,110.7513088,1.932974989,-9.749542401,-0.170161615,,,,65.46918963,1.142652918,196.5400722,65.15174703,1.137112499,197.0413155,-55.43747535,-0.967566474,196.7194957,-173.2695161,-3.024123549,194.5406898,-135,-3.396858099,2.900541463,2.853961934,-2.35619449,1.697056275,60,6547.119672,6212.548796,7297.430379,-20057.09885,,,-14111.125,-14111.125
3/16/2026 16:45:56.167,,219,-74971.613,None,60.013,131412.057,132330.9814,132279.7427,132008.267,228.6450255,0,-129.3432924,-2.257466318,131969.3468,-129.3192248,-2.257046259,110.9002366,1.935574269,-9.598187087,-0.167519967,,,,65.78824569,1.148221496,196.0448928,65.00430363,1.134539126,195.9530556,-55.15064828,-0.962560397,197.4027355,-172.9187878,-3.018002185,194.6849763,-135,-3.391585385,2.898134666,2.850482218,-2.35619449,1.697056275,60,6400.632356,6297.091213,7391.491201,-20089.21477,,,-14111.125,-14111.125
3/16/2026 16:45:56.200,,219,-74766.571,None,60.016,131440.2338,132367.6725,132301.0884,132037.0072,228.6948049,0,-129.1779951,-2.254581335,131999.0891,-129.1605913,-2.254277582,111.072193,1.938575476,-9.433274054,-0.164641691,,,,65.64360875,1.145697106,194.9510708,65.32313683,1.140103815,195.4490215,-55.23819767,-0.964088422,195.7324705,-173.2695161,-3.024123549,194.5406898,-135,-3.394381397,2.902663898,2.859481858,-2.35619449,1.697056275,60,6436.044021,6131.591995,7165.022377,-19732.65839,,,-14111.125,-14111.125
3/16/2026 16:45:56.233,,219,-74693.347,None,60.015,131425.8983,132349.6342,132278.3471,132018.6269,228.6629693,0,-128.9884876,-2.251273805,131984.6178,-128.9702762,-2.250955956,111.2534643,1.941739257,-9.245277594,-0.161360534,,,,66.1089076,1.153818102,195.5558232,65.78824569,1.148221496,196.0448928,-54.95062669,-0.959069362,196.4191437,-172.5226697,-3.01108862,193.6466886,-90,-3.399177452,2.900808619,2.849728086,-1.570796327,1.2,60,6575.080381,6199.11359,7370.496007,-20144.68998,,,-14111.125,-14111.125
3/16/2026 16:45:56.267,,219,-74711.074,None,60.013,131377.4337,132310.5813,132247.0697,131979.0482,228.5944169,0,-128.8046751,-2.248065673,131936.0158,-128.7856754,-2.247734064,111.4385813,1.944970157,-9.063171088,-0.158182176,,,,66.1089076,1.153818102,195.5558232,65.46918963,1.142652918,196.5400722,-54.74859424,-0.95554323,195.4379697,-172.8749837,-3.017237659,193.494186,-135,-3.390386982,2.900513387,2.859055483,-2.35619449,1.697056275,60,6353.089032,6173.740806,7134.048,-19660.87784,,,-14111.125,-14111.125
3/16/2026 16:45:56.300,,219,-74697.106,None,60.013,131390.249,132322.1739,132265.6881,131993.3931,228.6192632,0,-128.6500436,-2.245366844,131958.085,-128.6336566,-2.245080837,111.5929955,1.947665193,-8.914524177,-0.155587798,,,,66.1089076,1.153818102,195.5558232,66.1089076,1.153818102,195.5558232,-54.95062669,-0.959069362,196.4191437,-172.5226697,-3.01108862,193.6466886,0,-3.398898939,2.906734555,2.855500822,0,0,60.01,6566.808381,6048.143988,7228.065611,-19843.01798,,,-14111.125,-14111.125
3/16/2026 16:45:56.333,,219,-74840.573,None,60.015,131422.7772,132354.7669,132303.4356,132027.6862,228.6786605,0,-128.4922225,-2.242612346,131990.5071,-128.4751577,-2.24231451,111.7551068,1.950494569,-8.74892798,-0.152697599,,,,66.57130719,1.161888498,196.1733927,66.1089076,1.153818102,195.5558232,-54.46232221,-0.950546841,196.1330161,-172.568592,-3.011890116,194.8365469,-135,-3.396132612,2.90104141,2.859192517,-2.35619449,1.697056275,60.01,6519.86945,6184.454392,7183.209605,-19887.53345,,,-14045.132,-14045.132
3/16/2026 16:45:56.367,,219,-74872.066,None,60.016,131404.2465,132339.5587,132287.6675,132011.1886,228.6500859,0,-128.2985565,-2.239232236,131973.8249,-128.2880017,-2.239048021,111.9480518,1.953862095,-8.565973781,-0.149504446,,,,66.57130719,1.161888498,196.1733927,66.1089076,1.153818102,195.5558232,-54.46232221,-0.950546841,196.1330161,-172.2189538,-3.005787778,194.9953846,0,-3.392866123,2.904408936,2.856283332,0,0,60,6437.167045,6098.817591,7260.249595,-19796.23423,,,-14045.132,-14045.132
3/16/2026 16:45:56.400,,219,-74933.294,None,60.013,131360.8276,132285.5355,132235.8838,131961.4324,228.5639055,0,-128.1177086,-2.236075846,131920.8837,-128.1031354,-2.235821495,112.1256999,1.956962639,-8.380108019,-0.146260477,,,,66.89367314,1.167514845,195.6993613,66.57130719,1.161888498,196.1733927,-54.46232221,-0.950546841,196.1330161,-172.2189538,-3.005787778,194.9953846,-90,-3.397709993,2.90750948,2.859527301,-1.570796327,1.2,60,6540.086813,6018.105605,7177.104006,-19735.29642,,,-14045.132,-14045.132
3/16/2026 16:45:56.433,,219,-74888.698,None,60.011,131364.1732,132298.8642,132251.8742,131972.3376,228.582794,0,-127.9883373,-2.23381789,131931.5353,-127.9690879,-2.233481925,112.2636723,1.959370713,-8.247737563,-0.143950176,,,,66.89367314,1.167514845,195.6993613,66.57130719,1.161888498,196.1733927,-54.178079,-0.945585861,196.8329241,-172.1709235,-3.004949491,193.8065014,0,-3.395370423,2.904956574,2.860999315,0,0,60,6482.162229,6104.836788,7097.961591,-19684.96061,,,-14045.132,-14045.132
3/16/2026 16:45:56.467,,219,-74564.827,None,60.014,131434.5894,132358.0227,132309.3248,132034.6607,228.6907407,0,-127.8283846,-2.231026189,131994.469,-127.812587,-2.230750468,112.4216699,1.96212829,-8.091887536,-0.14123008,,,,67.21759427,1.173168335,195.2315548,66.75501615,1.165094824,194.5961973,-53.97262661,-0.94200004,195.8611753,-171.4692344,-2.992702706,194.1479848,-135,-3.395845292,2.90412833,2.851472626,-2.35619449,1.697056275,60,6481.596216,6098.28482,7348.377592,-19928.25863,,,-14045.132,-14045.132
3/16/2026 16:45:56.500,,219,-74737.022,None,60.018,131462.0111,132398.7773,132345.9458,132069.6104,228.7512753,0,-127.6447933,-2.227821916,132031.2748,-127.6314114,-2.227588358,112.5998918,1.965238849,-7.906019214,-0.137986066,,,,67.21759427,1.173168335,195.2315548,67.21759427,1.173168335,195.2315548,-53.68975029,-0.937062917,196.5693771,-171.4692344,-2.992702706,194.1479848,-135,-3.400756693,2.902301766,2.85471664,-2.35619449,1.697056275,60.01,6605.854466,6168.412812,7270.502401,-20044.76968,,,-14045.132,-14045.132
3/16/2026 16:45:56.533,,219,-74804.544,None,60.017,131415.5717,132355.1939,132304.5605,132025.8138,228.6754175,0,-127.4377314,-2.224208004,131982.4816,-127.4161133,-2.223830697,112.8104719,1.968914165,-7.698696269,-0.134367598,,,,67.67714162,1.18118895,195.8795548,67.35319769,1.175535061,196.3384832,-53.20014606,-0.928517711,196.3201467,-171.1193408,-2.986595912,194.3296169,-135,-3.399365758,2.897431876,2.852228314,-2.35619449,1.697056275,60.01,6590.565943,6281.424012,7336.367994,-20208.35795,,,-13976.043,-13976.043
3/16/2026 16:45:56.567,,219,-74727.907,None,60.013,131342.6861,132278.9006,132211.6903,131945.1146,228.5356423,0,-127.251433,-2.220956483,131911.7247,-127.2363344,-2.220692963,112.9993016,1.972209866,-7.515260206,-0.131166035,,,,67.67714162,1.18118895,195.8795548,67.67714162,1.18118895,195.8795548,-53.20014606,-0.928517711,196.3201467,-171.1193408,-2.986595912,194.3296169,-135,-3.401881913,2.900727577,2.855429877,-2.35619449,1.697056275,60,6649.878147,6194.721612,7252.344001,-20096.94376,,,-13976.043,-13976.043
3/16/2026 16:45:56.600,,219,-74590.718,None,60.011,131345.7762,132281.3347,132218.848,131949.3441,228.542968,0,-127.1138278,-2.218554819,131912.3955,-127.0908005,-2.218152917,113.1344372,1.974568426,-7.378498742,-0.128779097,,,,67.67714162,1.18118895,195.8795548,67.543061,1.178848801,194.7700182,-53.48160579,-0.93343011,195.6036809,-171.1193408,-2.986595912,194.3296169,0,-3.397001718,2.907998536,2.857816815,0,0,60,6527.981761,5989.363209,7193.879993,-19711.22496,,,-13976.043,-13976.043
3/16/2026 16:45:56.633,,219,-74846.074,None,60.014,131395.2898,132346.0306,132281.7495,132008.4028,228.6452607,0,-126.957423,-2.21582504,131971.354,-126.936876,-2.215466428,113.2920449,1.9773192,-7.22300845,-0.126065279,,,,68.00259659,1.18686921,195.4269173,67.67714162,1.18118895,195.8795548,-53.20014606,-0.928517711,196.3201467,-170.7701138,-2.980500749,194.5184824,-135,-3.396655378,2.905836911,2.85443547,-2.35619449,1.697056275,60,6507.16489,6068.865604,7287.782393,-19863.81289,,,-13976.043,-13976.043
3/16/2026 16:45:56.667,,219,-74780.942,None,60.016,131436.2416,132377.2482,132315.9082,132043.8324,228.7066265,0,-126.7771861,-2.212679314,132004.9728,-126.7600456,-2.212380155,113.4672946,1.980377885,-7.048318669,-0.123016367,,,,68.00259659,1.18686921,195.4269173,67.67714162,1.18118895,195.8795548,-52.98932677,-0.92483822,195.3605897,-170.7701138,-2.980500749,194.5184824,-135,-3.393569105,2.905216105,2.857484382,-2.35619449,1.697056275,60,6431.749913,6056.236811,7214.371191,-19702.35791,,,-13976.043,-13976.043
3/16/2026 16:45:56.700,,219,-74772.202,None,60.016,131425.907,132364.3724,132296.4712,132029.6083,228.6819897,0,-126.5823428,-2.209278657,131984.8622,-126.56124,-2.208910344,113.6623923,1.983782982,-6.850410235,-0.119562214,,,,68.32955207,1.19257566,194.9806144,68.00259659,1.18686921,195.4269173,-52.70933308,-0.919951409,196.0852876,-170.0737545,-2.968346987,194.9178288,-90,-3.395779554,2.903734391,2.848784773,-1.570796327,1.2,60,6471.156615,6115.492787,7443.187206,-20029.83661,,,-13976.043,-13976.043
3/16/2026 16:45:56.733,,219,-74718.893,None,60.014,131371.3881,132321.3757,132256.1658,131983.6877,228.6024529,0,-126.3936249,-2.205984909,131946.9586,-126.3706029,-2.205583099,113.8522248,1.987096183,-6.658814103,-0.11621823,,,,68.32955207,1.19257566,194.9806144,68.32955207,1.19257566,194.9806144,-52.70933308,-0.919951409,196.0852876,-170.0737545,-2.968346987,194.9178288,-135,-3.398158759,2.907047592,2.852128757,-2.35619449,1.697056275,60.01,6528.5231,6029.927994,7358.342393,-19916.79349,,,-13904.258,-13904.258
3/16/2026 16:45:56.767,,219,-74480.458,None,60.014,131387.2947,132335.8183,132259.8807,131995.0328,228.6221032,0,-126.2258241,-2.203056231,131945.9366,-126.2031987,-2.202661345,114.0199889,1.990024219,-6.491173712,-0.113292354,,,,68.78588431,1.20054016,195.6588868,68.32955207,1.19257566,194.9806144,-52.49585764,-0.916225559,195.1319554,-170.0125784,-2.967279263,193.7359027,-135,-3.395237005,2.906249778,2.853986909,-2.35619449,1.697056275,60.02,6478.19491,6021.302418,7268.284816,-19767.78214,,,-13904.258,-13904.258
3/16/2026 16:45:56.800,,219,-74834.424,None,60.016,131394.6191,132362.3418,132288.5818,132015.9136,228.6582698,0,-126.0603123,-2.200167506,131979.575,-126.0389149,-2.19979405,114.1855866,1.992914445,-6.322399274,-0.110346684,,,,68.78588431,1.20054016,195.6588868,68.45902408,1.194835373,196.0963029,-52.49585764,-0.916225559,195.1319554,-170.0737545,-2.968346987,194.9178288,-135,-3.394629423,2.909140004,2.858000303,-2.35619449,1.697056275,60.01,6464.657693,5949.892821,7214.918402,-19629.46892,,,-13904.258,-13904.258
3/16/2026 16:45:56.833,,219,-74920.104,None,60.015,131394.3528,132334.2818,132265.5683,131998.7609,228.6285604,0,-125.8683944,-2.196817907,131955.3579,-125.8515575,-2.196524047,114.3734369,1.996193051,-6.135255257,-0.107080405,,,,69.11419854,1.206270324,195.2278669,68.45902408,1.194835373,196.0963029,-52.21737916,-0.911365193,195.8648514,-169.3803447,-2.956244704,195.3458472,180,-3.39135942,2.907558244,2.849164299,3.141592654,1.2,60,6367.641413,6010.86241,7448.399999,-19826.90382,,,-13904.258,-13904.258
3/16/2026 16:45:56.867,,219,-74787.25,None,60.013,131362,132318.5592,132245.2104,131975.9723,228.5890895,0,-125.6879138,-2.193667926,131936.8736,-125.6617998,-2.19321215,114.559205,1.999435316,-5.953219161,-0.103903275,,,,69.11419854,1.206270324,195.2278669,68.78588431,1.20054016,195.6588868,-51.94098343,-0.906541178,196.6023398,-169.3150876,-2.955105752,194.1665265,-135,-3.39375231,2.905976494,2.851202477,-2.35619449,1.697056275,59.99,6426.454079,6072.796782,7352.164787,-19851.41565,,,-13904.258,-13904.258
3/16/2026 16:45:56.900,,219,-74545.315,None,60.013,131386.8213,132333.6278,132245.3857,131989.3025,228.6121779,0,-125.5358606,-2.191014097,131951.7648,-125.5060449,-2.190493714,114.7105489,2.002076764,-5.801642208,-0.101257759,,,,69.11419854,1.206270324,195.2278669,69.11419854,1.206270324,195.2278669,-52.00126756,-0.907593334,194.9178288,-169.3150876,-2.955105752,194.1665265,-135,-3.396764038,2.909670098,2.853847993,-2.35619449,1.697056275,60,6502.28072,5928.768006,7287.062409,-19718.11113,,,-13904.258,-13904.258
3/16/2026 16:45:56.933,,219,-74552.054,None,60.016,131439.1312,132386.5328,132290.7153,132039.4797,228.6990875,0,-125.3675318,-2.188076205,131999.7758,-125.3485634,-2.187745144,114.8716267,2.004888103,-5.632503949,-0.098305739,,,,69.44395478,1.212025657,194.8032854,69.11419854,1.206270324,195.2278669,-51.50562665,-0.898942768,194.718258,-169.3150876,-2.955105752,194.1665265,180,-3.394015468,2.903830871,2.856800013,3.141592654,1.2,60.01,6422.087665,6071.457617,7216.819197,-19710.36448,,,-13828.345,-13828.345
3/16/2026 16:45:56.967,,219,-74838.874,None,60.018,131438.9383,132389.0954,132304.1986,132044.7753,228.7082597,0,-125.1580165,-2.184419474,131996.5118,-125.1308658,-2.183945604,115.0830936,2.008578897,-5.423087623,-0.094650735,,,,69.56717132,1.214176191,195.9273335,69.11419854,1.206270324,195.2278669,-51.4495347,-0.897963779,196.4044806,-169.3150876,-2.955105752,194.1665265,180,-3.390215928,2.906542676,2.860455017,3.141592654,1.2,60.02,6363.789363,6055.603205,7127.39521,-19546.78778,,,-13828.345,-13828.345
3/16/2026 16:45:57.000,,219,-74806.171,None,60.016,131381.608,132329.5564,132236.8883,131983.374,228.6019095,0,-124.9561623,-2.180896453,131948.7959,-124.9311416,-2.180459759,115.2846391,2.012096529,-5.222201945,-0.091144618,,,,69.89671373,1.219927791,195.5116365,69.89671373,1.219927791,195.5116365,-51.4495347,-0.897963779,196.4044806,-168.9675268,-2.949039671,194.3925925,-135,-3.40038755,2.910060308,2.857895053,-2.35619449,1.697056275,60,6601.993363,5963.932804,7195.262393,-19761.18856,,,-13828.345,-13828.345
3/16/2026 16:45:57.033,,219,-74911.622,None,60.012,131340.3503,132283.5119,132200.3772,131942.102,228.5304244,0,-124.78021,-2.177825505,131900.5174,-124.7587213,-2.177450457,115.460887,2.015172635,-5.046108023,-0.088071199,,,,70.34617594,1.227772386,196.2321075,69.89671373,1.219927791,195.5116365,-50.95713111,-0.889369715,196.2210998,-168.6900675,-2.944197094,195.8023493,180,-3.397378248,2.90454235,2.856125895,3.141592654,1.2,60,6548.571393,6095.606421,7289.395183,-19933.573,,,-13828.345,-13828.345
3/16/2026 16:45:57.067,,219,-75021.898,None,60.011,131354.8004,132304.5278,132208.1412,131956.5134,228.5553856,0,-124.6427407,-2.175426214,131914.8473,-124.6206682,-2.175040977,115.6005278,2.017609826,-4.904866134,-0.085606063,,,,69.89671373,1.219927791,195.5116365,70.01689348,1.222025323,196.6389585,-50.6860343,-0.884638183,196.9791867,-168.9675268,-2.949039671,194.3925925,-135,-3.3970663,2.902248009,2.863433608,-2.35619449,1.697056275,60,6517.453014,6178.233615,7056.935991,-19752.62262,,,-13828.345,-13828.345
3/16/2026 16:45:57.100,,219,-75033.576,None,60.015,131408.9997,132368.4209,132284.4845,132021.3479,228.6676822,0,-124.4760597,-2.172517082,131985.5801,-124.4519346,-2.172096019,115.7659404,2.020496821,-4.740333705,-0.082734431,,,,70.22764947,1.225703709,195.1024346,70.01689348,1.222025323,196.6389585,-50.95713111,-0.889369715,196.2210998,-168.6207861,-2.942987904,194.6257948,-135,-3.394121342,2.909866536,2.860253473,-2.35619449,1.697056275,60,6433.897913,5965.012804,7148.174415,-19547.08513,,,-13828.345,-13828.345
3/16/2026 16:45:57.133,,219,-74448.029,None,60.017,131453.9796,132395.5002,132299.2403,132050.2508,228.7177435,0,-124.293919,-2.169338127,132003.7898,-124.2674304,-2.168875814,115.944946,2.023621058,-4.562524434,-0.079631074,,,,70.22764947,1.225703709,195.1024346,70.10774295,1.223610946,193.9736065,-50.73536433,-0.885499155,195.2905528,-168.2027519,-2.935691831,193.6913008,-135,-3.39248676,2.909120213,2.856060757,-2.35619449,1.697056275,60,6394.014726,5956.718393,7217.798413,-19568.53153,,,-13828.345,-13828.345
3/16/2026 16:45:57.167,,219,-74694.715,None,60.016,131410.2823,132348.4575,132263.748,132008.1759,228.6448677,0,-124.1033414,-2.16601192,131966.6096,-124.0717145,-2.165459926,116.1398886,2.027023448,-4.365613836,-0.076194335,,,,70.67681568,1.233543138,195.8317645,70.22764947,1.225703709,195.1024346,-50.23954369,-0.876845452,195.1282655,-167.9298545,-2.930928874,195.1135054,180,-3.391163635,2.9038689,2.854734539,3.141592654,1.2,60,6382.980214,6081.537608,7301.678384,-19766.19621,,,-13785.345,-13785.345
3/16/2026 16:45:57.200,,219,-74560.997,None,60.013,131378.2278,132303.0585,132231.5654,131971.6193,228.5815498,0,-123.9169832,-2.162759356,131937.5858,-123.8918226,-2.162320221,116.3233473,2.030225407,-4.178971517,-0.072936812,,,,71.00879895,1.23933734,195.4379697,70.55996517,1.231503712,194.6997689,-49.96974073,-0.872136502,195.8979326,-167.855722,-2.929635016,193.940197,180,-3.393823933,2.902361909,2.856698204,3.141592654,1.2,60.01,6435.193331,6141.384011,7207.6896,-19784.26694,,,-13785.345,-13785.345
3/16/2026 16:45:57.233,,219,-74703.845,None,60.014,131407.4025,132339.5805,132252.8596,132000.6173,228.6317757,0,-123.7536508,-2.159908668,131959.9297,-123.7321509,-2.159533424,116.4837312,2.033024634,-4.016723202,-0.070105045,,,,70.55996517,1.231503712,194.6997689,70.55996517,1.231503712,194.6997689,-50.46384281,-0.88076021,196.0522379,-167.855722,-2.929635016,193.940197,-90,-3.391037136,2.913784844,2.859529971,-1.570796327,1.2,60.01,6342.613051,5859.590414,7139.116808,-19341.32027,,,-13785.345,-13785.345
3/16/2026 16:45:57.267,,219,-74896.92,None,60.016,131424.3271,132371.7955,132286.3808,132028.1946,228.6795412,0,-123.5874932,-2.15700867,131993.342,-123.5638336,-2.156595733,116.6509971,2.035943975,-3.848993362,-0.067177607,,,,71.00879895,1.23933734,195.4379697,71.00879895,1.23933734,195.4379697,-49.96974073,-0.872136502,195.8979326,-167.5857074,-2.924922373,195.3679605,0,-3.395933073,2.908080477,2.857744766,0,0,60,6490.585315,6000.408008,7237.799988,-19728.79331,,,-13785.345,-13785.345
3/16/2026 16:45:57.300,,219,-74985.394,None,60.015,131409.3701,132341.0141,132269.2939,132007.238,228.6432432,0,-123.3967199,-2.153679048,131961.578,-123.3737199,-2.153277623,116.8438606,2.039310077,-3.656748086,-0.063822294,,,,71.45422776,1.247111539,196.188073,71.12262152,1.241323918,196.5730399,-49.70205542,-0.867464512,196.6719095,-167.1643905,-2.917569007,194.4592502,-90,-3.394601541,2.906774589,2.853746713,-1.570796327,1.2,60,6480.559464,6055.776016,7301.86559,-19838.20107,,,-13785.345,-13785.345
3/16/2026 16:45:57.333,,219,-74866.262,None,60.013,131372.3023,132295.3724,132219.2151,131962.9597,228.5665509,0,-123.2202865,-2.150599704,131924.3445,-123.1965385,-2.150185224,117.0229242,2.042435328,-3.475779146,-0.06066379,,,,71.45422776,1.247111539,196.188073,71.45422776,1.247111539,196.188073,-49.20898492,-0.858858808,196.5400722,-167.1643905,-2.917569007,194.4592502,-135,-3.397296763,2.901294136,2.856905217,-2.35619449,1.697056275,59.99,6546.244192,6188.126406,7221.196786,-19955.56738,,,-13785.345,-13785.345
3/16/2026 16:45:57.367,,219,-74716.603,None,60.012,131392.3422,132319.9713,132247.8863,131987.4057,228.6088927,0,-123.0714902,-2.14800272,131944.2406,-123.0471208,-2.147577393,117.169243,2.044989073,-3.334404949,-0.058196345,,,,71.67673871,1.250995088,194.6701826,71.34211153,1.245154741,195.0507626,-49.47489651,-0.863499841,195.7582182,-166.8201319,-2.91156056,194.7293506,-90,-3.392732134,2.908488914,2.853364215,-1.570796327,1.2,60,6383.075702,5983.488008,7320.268809,-19686.83252,,,-13763.345,-13763.345
3/16/2026 16:45:57.400,,219,-74793.629,None,60.015,131450.0206,132393.9394,132311.3067,132052.4454,228.7215446,0,-122.9157888,-2.145285217,132011.8407,-122.8936187,-2.144898276,117.3221996,2.047658668,-3.1766594,-0.055443166,,,,71.78712673,1.252921722,195.8097035,71.67673871,1.250995088,194.6701826,-49.20898492,-0.858858808,196.5400722,-166.8201319,-2.91156056,194.7293506,-90,-3.395893364,2.906517476,2.856117394,-1.570796327,1.2,60.01,6502.848714,6060.643219,7255.742415,-19819.23435,,,-13763.345,-13763.345
3/16/2026 16:45:57.433,,219,-74849.803,None,60.017,131457.4976,132390.5617,132308.9227,132053.0014,228.7225077,0,-122.704872,-2.141604024,132012.6458,-122.6862029,-2.141278187,117.5335935,2.051348188,-2.963351986,-0.051720249,,,,72.1213034,1.258754205,195.4379697,71.78712673,1.252921722,195.8097035,-48.97938245,-0.854851489,195.633126,-166.4768393,-2.905568975,195.0064614,0,-3.394199909,2.906199677,2.853848726,0,0,60.01,6448.247243,6040.526405,7322.083197,-19810.85685,,,-13763.345,-13763.345
3/16/2026 16:45:57.467,,219,-74742.451,None,60.015,131399.5178,132339.8199,132263.3212,132001.5749,228.6334344,0,-122.5151492,-2.138292736,131960.967,-122.4912581,-2.137875758,117.7268424,2.054721018,-2.776999237,-0.04846778,,,,72.45674228,1.264608718,195.0729094,72.01266535,1.256858113,194.2962686,-48.71528911,-0.850242191,196.4228093,-166.4768393,-2.905568975,195.0064614,-135,-3.394733871,2.904963209,2.857101195,-2.35619449,1.697056275,60,6446.991053,6093.835212,7239.081599,-19779.90786,,,-13763.345,-13763.345
3/16/2026 16:45:57.500,,219,-74838.398,None,60.012,131375.1281,132289.3264,132220.2067,131962.2083,228.5652494,0,-122.3412792,-2.135258133,131919.8511,-122.3182626,-2.134856418,117.8970008,2.057690843,-2.600909353,-0.045394432,,,,72.1213034,1.258754205,195.4379697,72.1213034,1.258754205,195.4379697,-48.97938245,-0.854851489,195.633126,-166.4768393,-2.905568975,195.0064614,180,-3.393610623,2.912542332,2.860174543,3.141592654,1.2,60,6429.002612,5876.164805,7160.630405,-19465.79782,,,-13763.345,-13763.345
3/16/2026 16:45:57.533,,219,-74804.155,None,60.013,131387.6405,132319.771,132239.8154,131983.0831,228.6014056,0,-122.1810349,-2.132461343,131942.3721,-122.1601433,-2.132096716,118.054759,2.060444242,-2.439190266,-0.042571901,,,,72.45674228,1.264608718,195.0729094,72.45674228,1.264608718,195.0729094,-48.45331625,-0.845669902,197.2166322,-166.0496572,-2.89811324,194.1257325,-135,-3.396705434,2.906114144,2.855541339,-2.35619449,1.697056275,60.01,6495.197663,6088.334406,7243.531188,-19827.06326,,,-13763.345,-13763.345
3/16/2026 16:45:57.567,,219,-74657.189,None,60.015,131421.5067,132346.3179,132283.9822,132017.9435,228.6617857,0,-122.0180843,-2.129617318,131976.0993,-121.9965104,-2.129240782,118.2194772,2.063319118,-2.271913902,-0.039652378,,,,72.79342741,1.270484982,194.7145603,72.79342741,1.270484982,194.7145603,-48.22104022,-0.84161592,196.3201467,-166.0496572,-2.89811324,194.1257325,-135,-3.399725764,2.904935038,2.858460862,-2.35619449,1.697056275,60,6559.996945,6091.660803,7173.993599,-19825.65135,,,-13804.345,-13804.345
3/16/2026 16:45:57.600,,219,-74736.706,None,60.016,131428.6807,132339.1654,132279.1173,132016.3092,228.658955,0,-121.821494,-2.126186169,131976.7758,-121.8035368,-2.125872758,118.4218005,2.066850325,-2.079543151,-0.036294875,,,,72.89727103,1.272297395,195.8611753,72.45674228,1.264608718,195.0729094,-47.72631099,-0.832981267,196.2321075,-165.7064419,-2.892123003,194.4185176,-135,-3.390481476,2.899831592,2.855828128,-2.35619449,1.697056275,60,6367.342235,6217.358404,7249.535995,-19834.23663,,,-13804.345,-13804.345
3/16/2026 16:45:57.633,,219,-74599.416,None,60.014,131383.8878,132305.8861,132251.7566,131981.1863,228.5981203,0,-121.628668,-2.122820722,131942.06,-121.6126448,-2.122541063,118.6129481,2.07018648,-1.887502824,-0.032943139,,,,73.23338863,1.278163754,195.5116365,72.89727103,1.272297395,195.8611753,-47.98663699,-0.837524812,195.4269173,-165.6186054,-2.890589967,193.2558925,180,-3.394838458,2.907711292,2.857646828,3.141592654,1.2,60,6463.176751,5992.286406,7160.083197,-19615.54635,,,-13804.345,-13804.345
3/16/2026 16:45:57.667,,219,-74865.499,None,60.013,131396.8904,132308.2914,132252.3833,131986.514,228.6073482,0,-121.4740279,-2.120121742,131948.6982,-121.4618121,-2.119908536,118.7663989,2.072864701,-1.731453004,-0.030219556,,,,73.23338863,1.278163754,195.5116365,72.89727103,1.272297395,195.8611753,-47.96093613,-0.837076248,197.1216883,-165.2745172,-2.884584496,193.5574333,180,-3.392205931,2.909940949,2.85436494,3.141592654,1.2,60.01,6397.733092,5987.779205,7251.897596,-19637.40989,,,-13804.345,-13804.345
3/16/2026 16:45:57.700,,219,-74824.502,None,60.015,131433.1158,132355.8685,132277.3243,132022.7637,228.6701344,0,-121.3068302,-2.117203593,131980.8172,-121.2867282,-2.116852746,118.9330065,2.075772552,-1.564728374,-0.027309662,,,,73.23338863,1.278163754,195.5116365,72.89727103,1.272297395,195.8611753,-47.48955292,-0.828849059,195.3458472,-165.364271,-2.886150994,194.718258,0,-3.389150141,2.904621611,2.858841332,0,0,60.01,6322.872985,6069.744002,7186.118401,-19578.73539,,,-13804.345,-13804.345
3/16/2026 16:45:57.733,,219,-74651.789,None,60.017,131441.6948,132363.8186,132302.2226,132036.5829,228.6940701,0,-121.119189,-2.113928636,131999.5167,-121.1010099,-2.113611351,119.1212013,2.079057171,-1.377286968,-0.024038192,,,,73.57069855,1.284050923,195.16885,73.23338863,1.278163754,195.5116365,-47.48955292,-0.828849059,195.3458472,-164.9315118,-2.878597922,193.8659331,-135,-3.391775105,2.90790623,2.85455973,-2.35619449,1.697056275,60.01,6378.222884,5987.519991,7261.401593,-19627.14447,,,-13804.345,-13804.345
3/16/2026 16:45:57.767,,219,-74981.102,None,60.016,131396.1101,132320.8805,132256.0553,131991.6883,228.6163103,0,-120.9244382,-2.110529592,131953.7865,-120.9054261,-2.110197769,119.3220895,2.082563331,-1.180170843,-0.020597867,,,,74.0064159,1.291655625,195.986122,73.66975159,1.285779724,196.3201467,-47.23117461,-0.824339506,196.1587113,-164.6831402,-2.874263019,195.3384755,-90,-3.395977493,2.906902837,2.853665152,-1.570796327,1.2,60,6507.950953,6035.817621,7336.166395,-19879.93497,,,-13761.345,-13761.345
3/16/2026 16:45:57.800,,219,-74873.117,None,60.013,131360.1304,132299.0748,132236.0733,131965.7887,228.5714508,0,-120.7385145,-2.107284613,131921.847,-120.725882,-2.107064133,119.5063786,2.085779783,-0.998336935,-0.017424267,,,,73.90918365,1.289958602,194.8328514,73.66975159,1.285779724,196.3201467,-47.23117461,-0.824339506,196.1587113,-164.9315118,-2.878597922,193.8659331,-153.4349488,-3.392843857,2.910119289,2.861173655,-2.677945045,2.683281573,60,6390.106699,5953.608012,7094.995212,-19438.70992,,,-13761.345,-13761.345
3/16/2026 16:45:57.833,,219,-74731.262,None,60.014,131403.378,132329.31,132278.1098,132004.2832,228.6381254,0,-120.5759647,-2.104447583,131965.0099,-120.5626415,-2.104215049,119.666258,2.088570206,-0.836868491,-0.014606111,,,,73.90918365,1.289958602,194.8328514,73.90918365,1.289958602,194.8328514,-47.23117461,-0.824339506,196.1587113,-164.5896086,-2.872630584,194.1813585,-135,-3.394173651,2.912909712,2.858024473,-2.35619449,1.697056275,60,6425.308769,5884.444818,7186.492811,-19496.2464,,,-13761.345,-13761.345
3/16/2026 16:45:57.867,,219,-74607.278,None,60.017,131472.6731,132384.4552,132332.7758,132063.9634,228.7414945,0,-120.4037586,-2.101442019,132023.8588,-120.3870601,-2.101150576,119.8440857,2.091673885,-0.659856923,-0.011516676,,,,74.34421804,1.297551385,195.6588868,73.90918365,1.289958602,194.8328514,-46.73570459,-0.815691923,196.0999745,-164.4949558,-2.870978582,193.0247653,-135,-3.391109178,2.907365808,2.859461906,-2.35619449,1.697056275,60.01,6378.748855,6025.219214,7111.382403,-19515.35047,,,-13761.345,-13761.345
3/16/2026 16:45:57.900,,219,-75047.587,None,60.018,131451.7356,132381.8006,132328.0242,132054.5416,228.7251755,0,-120.1893312,-2.097699555,132013.1475,-120.1743613,-2.097438281,120.0605396,2.095451717,-0.446842944,-0.007798881,,,,74.34421804,1.297551385,195.6588868,74.0064159,1.291655625,195.986122,-46.48145717,-0.811254469,196.924351,-164.2488263,-2.866682812,194.5036761,-90,-3.389093906,2.906706186,2.858883931,-1.570796327,1.2,60,6327.776858,6067.152008,7179.897612,-19574.82648,,,-13761.345,-13761.345
3/16/2026 16:45:57.933,,219,-74942.237,None,60.015,131386.6278,132324.0174,132265.307,131992.6803,228.6180286,0,-119.9924015,-2.094262483,131958.3125,-119.9791986,-2.09403205,120.2553151,2.098851192,-0.254715542,-0.004445625,,,,74.77556998,1.305079896,196.4961068,74.34421804,1.297551385,195.6588868,-45.9877604,-0.802637835,196.8877853,-164.2488263,-2.866682812,194.5036761,-90,-3.391583435,2.901489027,2.862237187,-1.570796327,1.2,60,6414.77856,6195.484788,7093.612807,-19703.87616,,,-13761.345,-13761.345
3/16/2026 16:45:57.967,,219,-74673.331,None,60.013,131367.7221,132307.3359,132240.1225,131972.4208,228.582938,0,-119.8134006,-2.091138329,131928.8956,-119.7968149,-2.090848854,120.428131,2.101867397,-0.077988762,-0.001361161,,,,75.02316406,1.309401228,195.0249215,74.68314018,1.303466692,195.3384755,-46.23997477,-0.807039806,196.0559104,-163.4704703,-2.853097936,194.0181435,-135,-3.394315546,2.908907203,2.851736775,-2.35619449,1.697056275,60,6433.417818,5981.457608,7333.128002,-19748.00343,,,-13761.345,-13761.345
3/16/2026 16:45:58.000,,219,-74853.086,None,60.014,131400.6685,132345.3909,132288.1573,132012.114,228.6516887,0,-119.6466593,-2.088228144,131972.1592,-119.6319539,-2.087971487,120.5993536,2.104855797,0.088355178,0.001542089,,,,75.02316406,1.309401228,195.0249215,74.34421804,1.297551385,195.6588868,-45.9963479,-0.802787715,195.1909834,-163.5706985,-2.854847249,195.16885,-135,-3.385522872,2.907643512,2.856389338,-2.35619449,1.697056275,60,6216.165506,5988.542382,7264.108807,-19468.81669,,,-13803.345,-13803.345
3/16/2026 16:45:58.033,,219,-74862.994,None,60.016,131443.7954,132396.9071,132337.4151,132060.0921,228.7347892,0,-119.4729322,-2.085196034,132021.0818,-119.4529225,-2.084846799,120.7794004,2.107998205,0.264967712,0.004624559,,,,75.364271,1.315354667,194.718258,74.68314018,1.303466692,195.3384755,-45.9963479,-0.802787715,195.1909834,-163.5706985,-2.854847249,195.16885,-135,-3.388313491,2.91078592,2.859471808,-2.35619449,1.697056275,60,6278.28196,5911.84799,7190.380811,-19380.51076,,,-13803.345,-13803.345
3/16/2026 16:45:58.067,,219,-74694.715,None,60.016,131442.5427,132383.8809,132316.4077,132048.3064,228.7143758,0,-119.2726385,-2.08170025,132009.1944,-119.2491914,-2.081291021,120.9824611,2.111542284,0.467667843,0.008162344,,,,75.364271,1.315354667,194.718258,75.364271,1.315354667,194.718258,-45.7440592,-0.798384446,196.0265288,-163.1313424,-2.847179037,194.3629594,180,-3.396645688,2.90992673,2.855341381,3.141592654,1.2,60,6485.186562,5958.273609,7261.516802,-19704.97697,,,-13803.345,-13803.345
3/16/2026 16:45:58.100,,219,-74740.81,None,60.014,131395.1632,132349.8252,132284.9178,132010.6872,228.6492174,0,-119.0682673,-2.078133299,131966.2828,-119.0510464,-2.077832738,121.1793608,2.114978832,0.665293493,0.011611562,,,,75.45296074,1.316902595,195.8795548,75.364271,1.315354667,194.718258,-45.7440592,-0.798384446,196.0265288,-163.1313424,-2.847179037,194.3629594,0,-3.393187405,2.913363278,2.858790599,0,0,60,6435.201667,5869.929613,7174.67041,-19479.80169,,,-13803.345,-13803.345
3/16/2026 16:45:58.133,,219,-74726.467,None,60.014,131400.4192,132349.8301,132278.1098,132010.1587,228.648302,0,-118.9002666,-2.075201134,131971.42,-118.8823163,-2.074887842,121.3495299,2.117948842,0.836868491,0.014606111,,,,75.79323388,1.322841482,195.5815942,75.79323388,1.322841482,195.5815942,-45.49821161,-0.794093596,195.16885,-162.7934274,-2.841281309,194.7145603,-135,-3.397729324,2.912042438,2.85588742,-2.35619449,1.697056275,60.01,6539.137699,5877.475212,7259.05439,-19675.6673,,,-13803.345,-13803.345
3/16/2026 16:45:58.167,,219,-74885.299,None,60.016,131438.3889,132384.0087,132308.4824,132044.3238,228.7074777,0,-118.7272726,-2.072181819,131998.7373,-118.7060618,-2.07181162,121.5231217,2.120978591,1.008185233,0.017596152,,,,75.79323388,1.322841482,195.5815942,75.79323388,1.322841482,195.5815942,-45.24803213,-0.789727141,196.0118364,-163.1313424,-2.847179037,194.3629594,-90,-3.394653102,2.910705732,2.864775189,-1.570796327,1.2,60.01,6463.633994,5938.156801,7028.035202,-19429.826,,,-13803.345,-13803.345
3/16/2026 16:45:58.200,,219,-74748.384,None,60.017,131432.6831,132387.2811,132305.5471,132042.5439,228.7043947,0,-118.5244119,-2.068641232,132003.4003,-118.5048335,-2.068299524,121.7235226,2.124476247,1.210916168,0.021134474,,,,76.13453331,1.328798281,195.2905528,76.13453331,1.328798281,195.2905528,-45,-0.785398163,195.1614716,-162.4567423,-2.835405045,195.0729094,-90,-3.397097805,2.90987441,2.856539519,-1.570796327,1.2,60,6515.23906,5933.448012,7257.772799,-19706.45987,,,-13850.658,-13850.658
