time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:45:58.233,,219,-75015.374,None,60.015,131408.2874,132346.424,132267.3957,132008.0527,228.6446542,0,-118.3360408,-2.065353535,131973.1609,-118.3202459,-2.065077863,121.9117681,2.127761751,1.398448498,0.024407531,,,,76.47683935,1.334772648,195.0064614,76.21840276,1.330262079,196.4557966,-44.75196787,-0.781069186,196.0118364,-162.4567423,-2.835405045,195.0729094,-135,-3.395339942,2.908830937,2.859812576,-2.35619449,1.697056275,60,6460.489877,5983.804802,7174.598389,-19618.89307,,,-13850.658,-13850.658
3/16/2026 16:45:58.267,,219,-74783.491,None,60.013,131396.5753,132337.494,132266.3168,132000.8218,228.63213,0,-118.1567738,-2.062224736,131955.6722,-118.1448203,-2.062016109,122.0918453,2.13090469,1.580459162,0.027584216,,,,76.90015692,1.342160934,195.8979326,76.21840276,1.330262079,196.4557966,-44.50178839,-0.77670273,195.16885,-162.0126653,-2.82765444,194.2962686,-135,-3.392278188,2.90760742,2.855238656,-2.35619449,1.697056275,60,6412.522149,5988.412822,7258.809607,-19659.74458,,,-13850.658,-13850.658
3/16/2026 16:45:58.300,,219,-74587.003,None,60.015,131434.1172,132376.8647,132301.8199,132038.2937,228.6970333,0,-117.9839309,-2.059208059,131988.1577,-117.9641716,-2.058863195,122.2652437,2.133931063,1.751602724,0.030571235,,,,76.82013191,1.340764234,194.7293506,76.90015692,1.342160934,195.8979326,-44.2494432,-0.772298476,194.3296169,-161.6767387,-2.821791414,194.6701826,-90,-3.401024129,2.906229539,2.852362649,-1.570796327,1.2,60,6593.354027,5998.910412,7345.756807,-19938.02125,,,-13850.658,-13850.658
3/16/2026 16:45:58.333,,219,-74747.405,None,60.018,131451.1621,132410.0696,132339.3101,132067.568,228.7477378,0,-117.7971037,-2.055947309,132031.878,-117.7768111,-2.055593136,122.4528727,2.137205807,1.933037789,0.033737874,,,,76.82013191,1.340764234,194.7293506,76.82013191,1.340764234,194.7293506,-44.2559408,-0.77241188,196.0265288,-161.6767387,-2.821791414,194.6701826,-90,-3.39635737,2.909617687,2.855529288,-1.570796327,1.2,60.01,6479.497182,5967.259207,7269.609612,-19716.366,,,-13850.658,-13850.658
3/16/2026 16:45:58.367,,219,-74954.678,None,60.017,131425.6441,132373.9674,132308.853,132036.8632,228.6945556,0,-117.5831318,-2.052212795,131989.9905,-117.5641044,-2.051880705,122.6600158,2.140821135,2.146676671,0.037466576,,,,77.24246784,1.348135386,195.6294456,77.24246784,1.348135386,195.6294456,-44.0122396,-0.768158492,196.8877853,-161.6767387,-2.821791414,194.6701826,-153.4349488,-3.400016091,2.908979627,2.85925799,-2.677945045,2.683281573,60,6598.761367,6008.025619,7175.750406,-19782.53739,,,-13850.658,-13850.658
3/16/2026 16:45:58.400,,219,-74799.014,None,60.014,131370.338,132336.6534,132242.7887,131983.9772,228.6029543,0,-117.3877009,-2.048801882,131945.1884,-117.3702336,-2.04849702,122.855722,2.144236853,2.345469146,0.040936159,,,,77.58570735,1.354126046,195.3679605,77.58570735,1.354126046,195.3679605,-43.76002523,-0.763756521,196.0559104,-161.0087989,-2.810133666,195.4379697,-135,-3.402623066,2.907993374,2.851069825,-2.35619449,1.697056275,60,6652.652644,6005.8512,7403.45761,-20061.96145,,,-13850.395,-13850.395
3/16/2026 16:45:58.433,,219,-74856.01,None,60.013,131381.7549,132328.5401,132246.5465,131986.3088,228.6069927,0,-117.229219,-2.046035851,131945.8198,-117.2086654,-2.045677123,123.0127588,2.146977663,2.506716001,0.043750448,,,,77.58570735,1.354126046,195.3679605,77.58570735,1.354126046,195.3679605,-43.76002523,-0.763756521,196.0559104,-161.0087989,-2.810133666,195.4379697,-135,-3.399803169,2.910734184,2.853884114,-2.35619449,1.697056275,60,6582.429305,5936.284817,7333.948801,-19852.66292,,,-13850.395,-13850.395
3/16/2026 16:45:58.467,,219,-74786.011,None,60.015,131431.9632,132374.7305,132298.7418,132035.8377,228.6927793,0,-117.077543,-2.043388605,131995.9008,-117.0563464,-2.043018654,123.1671421,2.14967216,2.661793479,0.04645706,,,,77.58570735,1.354126046,195.3679605,77.66091272,1.355438627,196.5400722,-43.50566641,-0.759317122,195.2278669,-160.893647,-2.808123886,194.3036798,-135,-3.398457281,2.908989282,2.854580946,-2.35619449,1.697056275,60,6551.364915,5957.164799,7277.083196,-19785.61291,,,-13850.395,-13850.395
3/16/2026 16:45:58.500,,219,-74965.565,None,60.017,131460.9612,132397.886,132321.3017,132060.7328,228.7358988,0,-116.8748306,-2.039850607,132014.0163,-116.850405,-2.0394243,123.3717609,2.153243432,2.864221578,0.049990097,,,,77.92985451,1.360132547,195.1135054,77.66091272,1.355438627,196.5400722,-43.26429541,-0.755104403,196.0999745,-160.5599652,-2.802300039,194.6997689,180,-3.394862927,2.908347835,2.852290136,3.141592654,1.2,60,6454.143188,6001.027212,7349.745606,-19804.91601,,,-13850.395,-13850.395
3/16/2026 16:45:58.533,,219,-74890.368,None,60.016,131416.5403,132372.8268,132284.957,132025.4801,228.6748394,0,-116.67222,-2.036314385,131980.1183,-116.6492821,-2.035914043,123.571941,2.156737233,3.062778326,0.053455566,,,,78.34615941,1.367398438,196.0412202,77.66091272,1.355438627,196.5400722,-43.00790643,-0.750629572,195.279492,-160.2276495,-2.796500036,195.1024346,-135,-3.39135267,2.907366805,2.849955602,-2.35619449,1.697056275,60,6395.200705,5999.457593,7420.6512,-19815.3095,,,-13850.395,-13850.395
3/16/2026 16:45:58.567,,219,-74879.424,None,60.014,131389.7777,132319.3988,132237.539,131982.9076,228.6011017,0,-116.4811594,-2.032979748,131947.8295,-116.4620813,-2.032646772,123.762125,2.16005657,3.256546695,0.056837462,,,,78.34615941,1.367398438,196.0412202,78.34615941,1.367398438,196.0412202,-42.76882539,-0.74645682,196.1587113,-160.2276495,-2.796500036,195.1024346,-135,-3.40004521,2.90651339,2.853337498,-2.35619449,1.697056275,60,6611.266866,6045.580803,7334.380799,-19991.22847,,,-13850.395,-13850.395
3/16/2026 16:45:58.600,,219,-74963.448,None,60.014,131412.5063,132340.3753,132247.214,132000.6911,228.6319036,0,-116.3157279,-2.030092424,131959.6706,-116.2936312,-2.029706764,123.9249381,2.162898196,3.417750072,0.059650992,,,,78.34615941,1.367398438,196.0412202,78.27488798,1.366154517,194.8661079,-42.76882539,-0.74645682,196.1587113,-160.3461759,-2.798568713,196.2321075,-135,-3.395861281,2.909355016,2.858219705,-2.35619449,1.697056275,60.01,6507.161194,5974.775999,7255.828802,-19737.76599,,,-13932.27,-13932.27
3/16/2026 16:45:58.633,,219,-74994.307,None,60.016,131452.4284,132379.0838,132294.6149,132042.7051,228.704674,0,-116.1504118,-2.027207113,131999.4436,-116.1276337,-2.026809561,124.0890889,2.165763166,3.583142295,0.062537631,,,,78.69006753,1.373400767,195.8023493,78.34615941,1.367398438,196.0412202,-42.27368901,-0.73781506,196.2321075,-159.8967137,-2.790724118,195.5116365,-90,-3.394207999,2.903578226,2.853261749,-1.570796327,1.2,60,6459.825905,6124.69441,7354.814386,-19939.3347,,,-13932.27,-13932.27
3/16/2026 16:45:58.667,,219,-74849.472,None,60.017,131440.6633,132376.4927,132288.7663,132035.9818,228.6930289,0,-115.9500182,-2.023709586,131987.4916,-115.9264043,-2.023297446,124.2907782,2.169283309,3.786417094,0.066085445,,,,79.03480331,1.379417542,195.5705499,78.62078609,1.372191578,194.6257948,-42.27368901,-0.73781506,196.2321075,-159.8967137,-2.790724118,195.5116365,-90,-3.395489024,2.907098369,2.856809563,-1.570796327,1.2,60,6483.606411,6035.673611,7266.470395,-19785.75042,,,-13932.27,-13932.27
3/16/2026 16:45:58.700,,219,-74897.784,None,60.014,131392.8793,132335.3754,132247.8357,131992.7149,228.6180884,0,-115.7541181,-2.020290484,131955.538,-115.7272412,-2.019821392,124.4855109,2.172682037,3.985606147,0.06956195,,,,79.03480331,1.379417542,195.5705499,79.03480331,1.379417542,195.5705499,-42.03906387,-0.733720079,197.1216883,-159.7751406,-2.788602266,194.3851846,180,-3.399238934,2.906402116,2.858164216,3.141592654,1.2,60,6575.661035,6078.815985,7188.940792,-19843.41781,,,-13932.27,-13932.27
3/16/2026 16:45:58.733,,219,-74863.829,None,60.013,131382.4383,132317.8366,132225.4707,131975.9196,228.5889982,0,-115.59553,-2.017522599,131939.7441,-115.5726915,-2.017123991,124.6484872,2.175526509,4.142669511,0.072303223,,,,79.03480331,1.379417542,195.5705499,79.03480331,1.379417542,195.5705499,-42.27368901,-0.73781506,196.2321075,-159.4439548,-2.782821983,194.8032854,-135,-3.396541533,2.913341569,2.855125206,-2.35619449,1.697056275,60,6507.545097,5875.2144,7278.307202,-19661.0667,,,-13932.27,-13932.27
3/16/2026 16:45:58.767,,219,-74680.013,None,60.014,131421.458,132354.4797,132265.7316,132014.5594,228.6559242,0,-115.4326591,-2.014679966,131973.4626,-115.4138614,-2.014351884,124.8081732,2.178313555,4.308203367,0.075192334,,,,79.38034472,1.385448377,195.3458472,79.03480331,1.379417542,195.5705499,-41.75088844,-0.728690469,194.6257948,-159.4439548,-2.782821983,194.8032854,-135,-3.393769426,2.907004024,2.858014317,-2.35619449,1.697056275,60,6432.548298,5987.635209,7209.086398,-19629.2699,,,-13932.27,-13932.27
3/16/2026 16:45:58.800,,219,-74664.518,None,60.017,131456.986,132383.2908,132297.0068,132046.4222,228.7111122,0,-115.2535189,-2.01155338,132003.7363,-115.2387045,-2.011294819,124.9894673,2.181477735,4.484402829,0.078267594,,,,79.72666936,1.391492882,195.1282655,79.38034472,1.385448377,195.3458472,-41.25235503,-0.719989419,194.7293506,-159.1141985,-2.777066651,195.2278669,-135,-3.396743196,2.901467154,2.855334245,-2.35619449,1.697056275,60.01,6501.003655,6130.857614,7292.937616,-19924.79889,,,-14014.652,-14014.652
3/16/2026 16:45:58.833,,219,-74871.49,None,60.016,131425.5613,132354.5776,132272.6622,132018.2684,228.6623483,0,-115.0574928,-2.008132079,131977.2706,-115.0371204,-2.007776512,125.1886343,2.184953854,4.678171409,0.081649494,,,,79.78913231,1.392583066,196.309144,79.72666936,1.391492882,195.1282655,-41.28471089,-0.720554136,196.4228093,-159.1141985,-2.777066651,195.2278669,-135,-3.399269394,2.90550799,2.858716145,-2.35619449,1.697056275,60,6602.34495,6080.745602,7207.776007,-19890.86656,,,-14014.652,-14014.652
3/16/2026 16:45:58.867,,219,-74852.87,None,60.013,131378.2229,132299.6729,132223.8812,131967.9199,228.5751423,0,-114.8774206,-2.004989225,131929.7819,-114.8562846,-2.004620333,125.3709381,2.188135657,4.862530165,0.084867161,,,,80.13419306,1.398605512,196.0999745,80.07375449,1.39755066,194.9178288,-41.28471089,-0.720554136,196.4228093,-158.7858843,-2.771336487,195.6588868,180,-3.402170993,2.908689793,2.856203648,3.141592654,1.2,60,6665.499161,5997.801583,7283.419204,-19946.71995,,,-14014.652,-14014.652
3/16/2026 16:45:58.900,,219,-74790.101,None,60.013,131394.9747,132327.0171,132243.9794,131989.329,228.6122239,0,-114.7190938,-2.002225903,131946.3971,-114.6972961,-2.00184546,125.5219737,2.190771725,5.023563038,0.087677715,,,,80.07375449,1.39755066,194.9178288,80.07375449,1.39755066,194.9178288,-41.02061755,-0.715944837,195.633126,-158.7858843,-2.771336487,195.6588868,-90,-3.39939612,2.906716562,2.859014202,-1.570796327,1.2,60,6557.169728,6024.6144,7214.7168,-19796.50093,,,-14014.652,-14014.652
3/16/2026 16:45:58.933,,219,-74661.494,None,60.016,131445.4875,132359.5306,132278.1577,132028.3714,228.6798472,0,-114.5564777,-1.999387715,131985.8485,-114.5318323,-1.998957573,125.6844148,2.193606856,5.1892525,0.090569542,,,,80.07375449,1.39755066,194.9178288,79.72666936,1.391492882,195.1282655,-40.75438922,-0.711298276,194.8476328,-158.3295521,-2.763371987,194.9806144,-90,-3.390450455,2.904905132,2.853941529,-1.570796327,1.2,60.01,6336.336686,6047.323215,7317.115192,-19700.77509,,,-14014.652,-14014.652
3/16/2026 16:45:58.967,,219,-74847.11,None,60.016,131435.6494,132353.1572,132272.3922,132021.0512,228.6671684,0,-114.3560065,-1.995888832,131986.7426,-114.3326926,-1.995481928,125.8849134,2.197106217,5.387847136,0.094035672,,,,80.47997813,1.4046406,195.8979326,80.47997813,1.4046406,195.8979326,-40.52510349,-0.707296486,195.7582182,-158.0025966,-2.757665537,195.4269173,-90,-3.400122528,2.904402703,2.851701209,-1.570796327,1.2,60,6610.315688,6087.945588,7389.057609,-20087.31888,,,-14014.652,-14014.652
3/16/2026 16:45:59.000,,219,-74696.904,None,60.015,131389.6396,132295.4786,132232.3871,131973.1478,228.5841973,0,-114.1498055,-1.992289947,131930.7244,-114.1351685,-1.992034483,126.089273,2.200672966,5.587975193,0.097528566,,,,80.82646456,1.410687929,195.7030403,80.82646456,1.410687929,195.7030403,-40.25706513,-0.702618334,194.9806144,-158.0025966,-2.757665537,195.4269173,-135,-3.402722412,2.9032913,2.855194103,-2.35619449,1.697056275,60,6665.810343,6088.982387,7300.281599,-20055.07433,,,-14015.046,-14015.046
3/16/2026 16:45:59.033,,219,-74670.912,None,60.012,131356.1576,132267.1965,132218.9673,131948.1043,228.5408207,0,-114.0000645,-1.989676473,131908.1162,-113.986936,-1.989447337,126.2398649,2.20330129,5.740086501,0.100183409,,,,81.17362905,1.416747093,195.5153191,81.17362905,1.416747093,195.5153191,-40.25706513,-0.702618334,194.9806144,-158.0025966,-2.757665537,195.4269173,180,-3.40619443,2.905919624,2.857848946,3.141592654,1.2,60,6744.74283,6021.792001,7233.710402,-20000.24523,,,-14015.046,-14015.046
3/16/2026 16:45:59.067,,219,-74686.075,None,60.013,131394.264,132323.7258,132255.4581,131991.827,228.6165506,0,-113.8492699,-1.987044612,131950.99,-113.8307259,-1.986720957,126.3960203,2.206026716,5.895264076,0.102891768,,,,81.17362905,1.416747093,195.5153191,81.17362905,1.416747093,195.5153191,-40.03025927,-0.698659825,195.8979326,-157.8700633,-2.755352394,194.3147961,-135,-3.40346805,2.904686541,2.858244162,-2.35619449,1.697056275,60,6679.021652,6083.783986,7184.779218,-19947.58486,,,-14015.046,-14015.046
3/16/2026 16:45:59.100,,219,-74644.013,None,60.017,131440.878,132364.1303,132297.9864,132035.0012,228.6913304,0,-113.6705385,-1.983925159,131992.6536,-113.6560349,-1.983672023,126.5769334,2.209184246,6.071027012,0.10595941,,,,81.17362905,1.416747093,195.5153191,81.11934085,1.415799585,194.3296169,-40.03025927,-0.698659825,195.8979326,-157.543061,-2.749645128,194.7700182,-90,-3.399471608,2.907844071,2.855604538,-1.570796327,1.2,60.01,6581.459198,6006.023982,7269.206411,-19856.68959,,,-14015.046,-14015.046
3/16/2026 16:45:59.133,,219,-74935.757,None,60.016,131411.2308,132338.5647,132263.4927,132005.0994,228.639539,0,-113.4694841,-1.980416097,131973.8941,-113.4562168,-1.98018454,126.779498,2.212719664,6.27130458,0.109454913,,,,81.17362905,1.416747093,195.5153191,81.17362905,1.416747093,195.5153191,-39.80557109,-0.694738276,196.8182918,-157.543061,-2.749645128,194.7700182,-135,-3.396931633,2.90745794,2.859100041,-2.35619449,1.697056275,60,6517.131045,6042.859192,7180.876813,-19740.86705,,,-14015.046,-14015.046
3/16/2026 16:45:59.167,,219,-74939.256,None,60.013,131354.8481,132278.5686,132202.7153,131946.0417,228.5372481,0,-113.2786708,-1.977085778,131901.6424,-113.2673201,-1.976887671,126.9613779,2.215894067,6.457353819,0.112702085,,,,81.52144803,1.422817679,195.3347895,81.57303098,1.423717971,196.5217545,-39.53615719,-0.690036116,196.0522379,-157.2175943,-2.743964662,195.2315548,180,-3.400605642,2.905930183,2.856666747,3.141592654,1.2,60,6599.096321,6055.142406,7254.878406,-19909.11713,,,-14015.046,-14015.046
3/16/2026 16:45:59.200,,219,-74854.843,None,60.013,131353.3029,132281.9618,132218.4641,131951.9229,228.5474346,0,-113.1294663,-1.974481668,131911.0637,-113.1195505,-1.974308605,127.1100277,2.218488495,6.608369847,0.115337812,,,,81.86989765,1.428899272,195.1614716,81.57303098,1.423717971,196.5217545,-39.53615719,-0.690036116,196.0522379,-156.7550162,-2.735891151,194.5961973,-135,-3.398026576,2.908524611,2.851228963,-2.35619449,1.697056275,60,6529.509477,5989.852825,7366.291196,-19885.6535,,,-14015.046,-14015.046
3/16/2026 16:45:59.233,,219,-74885.386,None,60.015,131420.6148,132329.8475,132276.5378,132009.6575,228.6474338,0,-112.9653178,-1.971616737,131971.9372,-112.9478522,-1.971311905,127.2834809,2.221515824,6.778160271,0.118301214,,,,81.86989765,1.428899272,195.1614716,81.91941862,1.429763576,196.3494843,-39.53615719,-0.690036116,196.0522379,-156.7550162,-2.735891151,194.5961973,-135,-3.401075481,2.91155194,2.854192365,-2.35619449,1.697056275,60.01,6608.451507,5915.577622,7296.407997,-19820.43713,,,-14099.211,-14099.211
3/16/2026 16:45:59.267,,219,-74669.486,None,60.017,131437.3339,132369.4196,132302.9426,132037.248,228.6952221,0,-112.7793322,-1.968370676,131999.5882,-112.7631142,-1.968087617,127.4599659,2.224596069,6.96000331,0.121474974,,,,82.2664019,1.435819577,196.184403,81.91941862,1.429763576,196.3494843,-38.76967539,-0.676658485,195.4674397,-156.2894381,-2.727765281,193.9736065,-135,-3.397851193,2.901254554,2.849240255,-2.35619449,1.697056275,60,6563.745171,6158.793603,7396.300788,-20118.83956,,,-14099.211,-14099.211
3/16/2026 16:45:59.300,,219,-74811.154,None,60.016,131392.671,132324.7378,132262.2259,131993.8971,228.6201361,0,-112.5841931,-1.964964856,131954.7948,-112.5671346,-1.964667128,127.6648996,2.228172837,7.155965777,0.124895164,,,,82.61395685,1.441885555,196.0265288,82.2664019,1.435819577,196.184403,-38.76967539,-0.676658485,195.4674397,-156.4311673,-2.730238922,195.0729094,-135,-3.400486705,2.904831322,2.855134086,-2.35619449,1.697056275,60,6622.160437,6066.82082,7290.18719,-19979.16845,,,-14099.211,-14099.211
3/16/2026 16:45:59.333,,219,-74723.213,None,60.013,131341.0613,132271.2404,132206.5537,131940.3,228.5273031,0,-112.4025343,-1.961794311,131898.4873,-112.3895314,-1.961567368,127.8471739,2.231354124,7.337238693,0.128058973,,,,82.61395685,1.441885555,196.0265288,82.61395685,1.441885555,196.0265288,-38.5504653,-0.672832548,196.4044806,-156.2894381,-2.727765281,193.9736065,-135,-3.403452923,2.904186672,2.855824254,-2.35619449,1.697056275,60,6693.442862,6109.718401,7229.073599,-20032.23486,,,-14099.211,-14099.211
3/16/2026 16:45:59.367,,219,-74845.901,None,60.013,131362.3798,132289.3955,132227.6515,131960.4875,228.562269,0,-112.2514355,-1.959157139,131924.2659,-112.2329494,-1.958834496,127.992589,2.233892097,7.488124683,0.130692431,,,,82.96205924,1.447961088,195.8758791,82.96205924,1.447961088,195.8758791,-38.33334011,-0.669042998,197.3443691,-155.9657118,-2.722115192,194.4592502,-135,-3.406795584,2.902935095,2.852807623,-2.35619449,1.697056275,60,6773.000876,6171.551999,7322.716783,-20267.26966,,,-14099.211,-14099.211
3/16/2026 16:45:59.400,,219,-74860.632,None,60.015,131400.3096,132338.0506,132275.0485,132005.1634,228.6396498,0,-112.0984366,-1.956486804,131962.08,-112.0793016,-1.956152836,128.1543086,2.236714635,7.642731322,0.133390825,,,,82.96205924,1.447961088,195.8758791,82.61395685,1.441885555,196.0265288,-38.05901657,-0.664255149,196.6023398,-155.9657118,-2.722115192,194.4592502,-135,-3.398038391,2.900969784,2.855506017,-2.35619449,1.697056275,60,6556.241306,6200.280007,7258.780803,-20015.30212,,,-14099.211,-14099.211
3/16/2026 16:45:59.433,,219,-74792.822,None,60.016,131403.3671,132346.1628,132273.7547,132008.4566,228.6453539,0,-111.9000885,-1.953024977,131971.6442,-111.8869125,-1.952795012,128.3433857,2.240014654,7.831651248,0.1366881,,,,82.96205924,1.447961088,195.8758791,82.61395685,1.441885555,196.0265288,-38.05901657,-0.664255149,196.6023398,-155.4973405,-2.713940571,193.8585051,0,-3.394680567,2.904269803,2.850628671,0,0,60,6472.718285,6117.235203,7356.182397,-19946.13588,,,-14098.297,-14098.297
3/16/2026 16:45:59.467,,219,-74558.39,None,60.013,131374.4567,132312.604,132238.2512,131975.7909,228.5887752,0,-111.7162488,-1.949816369,131931.484,-111.7003383,-1.949538678,128.5340192,2.243341836,8.02274918,0.140023388,,,,83.3106846,1.454045748,195.7324705,82.96205924,1.447961088,195.8758791,-37.99873244,-0.663202993,194.9178288,-155.4973405,-2.713940571,193.8585051,-135,-3.397499766,2.906544829,2.853963959,-2.35619449,1.697056275,59.99,6536.467086,6006.239996,7272.2592,-19814.96628,,,-14098.297,-14098.297
3/16/2026 16:45:59.500,,219,-74553.048,None,60.012,131371.0149,132317.9144,132249.929,131980.324,228.5966267,0,-111.5691659,-1.947249288,131939.1072,-111.5545554,-1.946994287,128.678473,2.24586303,8.169069566,0.142577161,,,,83.3106846,1.454045748,195.7324705,83.3106846,1.454045748,195.7324705,-37.99873244,-0.663202993,194.9178288,-155.4973405,-2.713940571,193.8585051,-135,-3.401040035,2.909066023,2.856517732,-2.35619449,1.697056275,60,6625.252855,5943.22558,7210.094384,-19778.57282,,,-14098.297,-14098.297
3/16/2026 16:45:59.533,,219,-75034.44,None,60.014,131419.9075,132354.1631,132289.6894,132021.9407,228.6687091,0,-111.411543,-1.94449825,131976.7321,-111.3943467,-1.944198118,128.8391029,2.248666551,8.324145201,0.145283741,,,,83.3106846,1.454045748,195.7324705,83.35135482,1.454755578,196.924351,-37.78262084,-0.659431134,195.8648514,-155.6436087,-2.716493432,194.9510708,-135,-3.398953696,2.908097685,2.861777173,-2.35619449,1.697056275,60.01,6575.036949,5998.161594,7122.643213,-19695.84176,,,-14098.297,-14098.297
3/16/2026 16:45:59.567,,219,-74948.04,None,60.016,131438.7647,132380.3538,132311.9946,132044.4002,228.70761,0,-111.2394481,-1.941494628,132002.3094,-111.228296,-1.941299986,129.0102169,2.251653054,8.496077806,0.148284531,,,,83.65980825,1.460139106,195.596319,83.65980825,1.460139106,195.596319,-37.78262084,-0.659431134,195.8648514,-155.0043036,-2.705335453,195.9530556,-116.5650512,-3.401439092,2.911084188,2.853619984,-2.034443936,2.683281573,60.01,6633.773746,5923.987202,7363.483209,-19921.24416,,,-14098.297,-14098.297
3/16/2026 16:45:59.600,,219,-75156.106,None,60.014,131417.3599,132342.6228,132283.4221,132015.1457,228.6569397,0,-111.0438699,-1.938081143,131969.613,-111.0299986,-1.937839044,129.2042373,2.255039348,8.692420194,0.151711352,,,,83.69839126,1.460812506,196.7890241,83.3106846,1.454045748,195.7324705,-37.56859203,-0.655695626,196.8146336,-155.0043036,-2.705335453,195.9530556,-135,-3.391884792,2.910734974,2.857046805,-2.35619449,1.697056275,60,6432.473968,5959.872006,7276.680011,-19669.02598,,,-14098.297,-14098.297
3/16/2026 16:45:59.633,,219,-74852.035,None,60.012,131371.3624,132307.1095,132249.7722,131976.7762,228.5904817,0,-110.8945787,-1.935475521,131927.8068,-110.8751856,-1.935137047,129.3577802,2.257719177,8.836677471,0.154229117,,,,84.00940528,1.466240725,195.4674397,83.65980825,1.460139106,195.596319,-36.79985394,-0.642278616,196.3201467,-154.5366549,-2.697173444,195.3790163,-116.5650512,-3.395276153,2.899997793,2.851402561,-2.034443936,2.683281573,60,6471.944139,6214.449599,7393.377587,-20079.77133,,,-14098.235,-14098.235
3/16/2026 16:45:59.667,,219,-74797.2,None,60.011,131381.2315,132337.3634,132262.5008,131994.4126,228.6210289,0,-110.7573026,-1.933079601,131948.7899,-110.7391843,-1.932763377,129.488266,2.259996584,8.972626615,0.156601877,,,,84.35945057,1.472350168,195.3458472,84.35945057,1.472350168,195.3458472,-36.79985394,-0.642278616,196.3201467,-154.5366549,-2.697173444,195.3790163,-135,-3.405113545,2.9022752,2.853775321,-2.35619449,1.697056275,60,6714.079637,6158.404783,7335.316792,-20207.80121,,,-14098.235,-14098.235
3/16/2026 16:45:59.700,,219,-74837.117,None,60.015,131435.3465,132386.5083,132311.0863,132045.0194,228.7086825,0,-110.5932332,-1.930216051,131998.5654,-110.5793108,-1.929973058,129.6526302,2.262865281,9.137689181,0.159482762,,,,84.35945057,1.472350168,195.3458472,84.00940528,1.466240725,195.4674397,-37.01067323,-0.645958106,195.3605897,-154.5366549,-2.697173444,195.3790163,-135,-3.396213783,2.908823387,2.856656206,-2.35619449,1.697056275,60.01,6494.787715,5965.920009,7266.571197,-19727.27892,,,-14098.235,-14098.235
3/16/2026 16:45:59.733,,219,-74852.006,None,60.016,131451.2503,132392.191,132315.3417,132053.6168,228.7235735,0,-110.4249813,-1.927279499,132007.31,-110.4036127,-1.926906548,129.826184,2.265894365,9.311117058,0.16250965,,,,84.35945057,1.472350168,195.3458472,84.35945057,1.472350168,195.3458472,-36.51839421,-0.637366216,195.6036809,-154.2197734,-2.691642818,195.8979326,-135,-3.399256716,2.903260581,2.854152468,-2.35619449,1.697056275,60,6571.126233,6113.678417,7348.363191,-20033.16784,,,-14098.235,-14098.235
3/16/2026 16:45:59.767,,219,-75042.101,None,60.015,131394.3215,132351.6579,132269.5513,132005.8878,228.6409046,0,-110.221257,-1.923723841,131961.4646,-110.2008259,-1.92336725,130.0237358,2.269342295,9.509323076,0.165968997,,,,84.74219083,1.479030245,196.4264748,84.39383405,1.472950273,196.5400722,-36.51839421,-0.637366216,195.6036809,-154.2197734,-2.691642818,195.8979326,-135,-3.396317523,2.906708511,2.857611815,-2.35619449,1.697056275,60,6531.482726,6025.032013,7259.817605,-19816.33234,,,-14098.235,-14098.235
3/16/2026 16:45:59.800,,219,-74685.974,None,60.011,131365.8114,132305.7381,132240.6534,131971.4302,228.5812222,0,-110.0815038,-1.921284687,131932.838,-110.0604649,-1.920917489,130.1695285,2.271886858,9.653786089,0.168490353,,,,85.06078446,1.484590753,195.1245756,84.74219083,1.479030245,196.4264748,-36.02737339,-0.628796286,195.8611753,-153.9110801,-2.686255103,193.7396191,180,-3.399947734,2.900683144,2.854745456,3.141592654,1.2,60,6577.180386,6182.611199,7248.729582,-20008.52117,,,-14098.235,-14098.235
3/16/2026 16:45:59.833,,219,-74528.784,None,60.012,131402.6772,132348.0196,132259.8965,132004.2197,228.6380154,0,-109.9426013,-1.918860381,131969.5847,-109.920969,-1.918482825,130.3037769,2.274229935,9.794772621,0.170951032,,,,85.06078446,1.484590753,195.1245756,84.70991879,1.478466992,195.2315548,-36.23487191,-0.632417819,194.8919701,-153.5932241,-2.680707469,194.2703271,180,-3.396949817,2.906647754,2.851658501,3.141592654,1.2,60,6504.347037,6004.468798,7345.684779,-19854.50061,,,-14098.235,-14098.235
3/16/2026 16:45:59.867,,219,-74770.373,None,60.015,131453.9089,132384.3051,132304.2013,132048.1428,228.7140924,0,-109.7690832,-1.915831919,132016.608,-109.7516332,-1.915527358,130.4745467,2.277210431,9.965533362,0.173931369,,,,85.09093786,1.485117029,196.3201467,85.09093786,1.485117029,196.3201467,-35.94927832,-0.62743327,194.1850664,-153.4349488,-2.677945045,195.8795548,-135,-3.400644387,2.904643701,2.851876414,-2.35619449,1.697056275,60,6639.13662,6034.420803,7403.601586,-20077.15901,,,-14180.605,-14180.605
3/16/2026 16:45:59.900,,219,-74620.555,None,60.016,131437.6932,132369.7133,132288.5051,132032.6434,228.6872466,0,-109.5963577,-1.912817289,131988.9623,-109.5764116,-1.912469166,130.6508726,2.280287897,10.1356354,0.176900209,,,,85.44004991,1.491210184,196.2210998,85.41202188,1.490721003,195.0249215,-35.94927832,-0.62743327,194.1850664,-153.4349488,-2.677945045,195.8795548,-135,-3.403190169,2.907721167,2.854845254,-2.35619449,1.697056275,60,6698.109172,5956.833618,7328.966401,-19983.90919,,,-14180.605,-14180.605
3/16/2026 16:45:59.933,,219,-74743.819,None,60.013,131369.4606,132313.4442,132228.8979,131971.29,228.5809794,0,-109.4171978,-1.90969036,131931.9021,-109.3982296,-1.909359303,130.8295635,2.283406642,10.31461303,0.180023958,,,,85.41202188,1.490721003,195.0249215,85.41202188,1.490721003,195.0249215,-36.02737339,-0.628796286,195.8611753,-152.9627416,-2.669703473,195.3495329,-135,-3.400080306,2.912202928,2.849727431,-2.35619449,1.697056275,60,6577.072466,5892.652799,7432.545611,-19902.27088,,,-14180.605,-14180.605
3/16/2026 16:45:59.967,,219,-74775.629,None,60.012,131368.1194,132307.3146,132228.2913,131968.5939,228.5763096,0,-109.2738139,-1.907187839,131930.4499,-109.2542317,-1.906846065,130.9693615,2.285846578,10.45739177,0.182515918,,,,85.7636052,1.496857289,194.9326037,85.41202188,1.490721003,195.0249215,-35.53767779,-0.620249486,196.1330161,-152.9627416,-2.669703473,195.3495329,-135,-3.397567068,2.906096064,2.852219391,-2.35619449,1.697056275,60,6511.379047,6054.767991,7370.841589,-19936.98863,,,-14180.605,-14180.605
3/16/2026 16:46:00.000,,219,-74885.587,None,60.013,131412.9637,132368.5488,132270.517,132018.0409,228.6619544,0,-109.1235985,-1.904566086,131975.174,-109.1033803,-1.904213211,131.1184943,2.288449435,10.61263037,0.185225342,,,,85.7895016,1.497309267,196.1293451,85.44004991,1.491210184,196.2210998,-35.25140576,-0.615253096,195.4379697,-152.9627416,-2.669703473,195.3495329,180,-3.395423395,2.903702531,2.854928815,3.141592654,1.2,60.01,6499.880624,6096.297612,7306.070406,-19902.24864,,,-14180.605,-14180.605
3/16/2026 16:46:00.000,,219,-74885.587,None,60.013,131412.9637,132368.5488,132270.517,132018.0409,228.6619544,0,-109.1235985,-1.904566086,131975.174,-109.1033803,-1.904213211,131.1184943,2.288449435,10.61263037,0.185225342,,,,85.7895016,1.497309267,196.1293451,85.44004991,1.491210184,196.2210998,-35.25140576,-0.615253096,195.4379697,-152.9627416,-2.669703473,195.3495329,180,-3.395423395,2.903702531,2.854928815,3.141592654,1.2,60.01,6499.880624,6096.297612,7306.070406,-19902.24864,,,-14180.605,-14180.605
3/16/2026 16:46:00.033,,219,-74843.107,None,60.014,131420.4351,132367.5528,132271.0461,132020.3639,228.6659779,0,-108.957168,-1.901661324,131982.5078,-108.9362389,-1.901296044,131.29147,2.291468432,10.78186633,0.188179067,,,,86.13926738,1.503413831,196.0448928,86.13926738,1.503413831,196.0448928,-35.25140576,-0.615253096,195.4379697,-152.9627416,-2.669703473,195.3495329,-135,-3.404709875,2.906721528,2.85788254,-2.35619449,1.697056275,60,6729.743087,6020.323206,7232.860799,-19982.92709,,,-14180.605,-14180.605
3/16/2026 16:46:00.067,,219,-74742.336,None,60.012,131383.5782,132328.0417,132230.5488,131981.4043,228.598498,0,-108.7991504,-1.898903398,131934.1543,-108.7758532,-1.898496785,131.4449791,2.29414767,10.93874798,0.190917168,,,,86.13926738,1.503413831,196.0448928,86.11550843,1.502999159,194.8476328,-34.76180233,-0.606707905,195.7324705,-152.6501242,-2.664247271,195.8979326,-135,-3.401495944,2.900855575,2.855164439,-2.35619449,1.697056275,59.99,6646.975526,6175.252788,7318.51201,-20140.74032,,,-14181.006,-14181.006
3/16/2026 16:46:00.100,,219,-74798.323,None,60.009,131351.8498,132294.5425,132210.2351,131952.8965,228.5491209,0,-108.675589,-1.896746845,131913.6787,-108.6534444,-1.896360349,131.5618943,2.296188226,11.05699964,0.192981049,,,,86.48932157,1.509523429,195.9677524,86.13926738,1.503413831,196.0448928,-34.47221388,-0.601653633,195.0507626,-152.6501242,-2.664247271,195.8979326,-135,-3.39977418,2.897841859,2.85722832,-2.35619449,1.697056275,59.99,6600.30487,6227.683181,7266.096004,-20094.08406,,,-14181.006,-14181.006
3/16/2026 16:46:00.133,,219,-74788.502,None,60.012,131404.1808,132335.3841,132246.8829,131996.1498,228.6240378,0,-108.5469832,-1.89450225,131965.8938,-108.5242976,-1.894106312,131.6991218,2.298583297,11.19165826,0.195331285,,,,86.48932157,1.509523429,195.9677524,86.11550843,1.502999159,194.8476328,-34.56252465,-0.603229853,196.7194957,-152.4879974,-2.661417624,194.8328514,-135,-3.397105471,2.90181315,2.856748909,-2.35619449,1.697056275,60,6536.165841,6182.524797,7240.449607,-19959.14024,,,-14181.006,-14181.006
3/16/2026 16:46:00.167,,219,-75054.298,None,60.016,131461.034,132392.0605,132296.0576,132050.3793,228.7179661,0,-108.3871845,-1.891713237,132007.4294,-108.3671393,-1.891363381,131.8513356,2.301239929,11.35172073,0.198124902,,,,86.48932157,1.509523429,195.9677524,86.48932157,1.509523429,195.9677524,-34.76180233,-0.606707905,195.7324705,-152.3392615,-2.658821693,196.4521316,-135,-3.40088681,2.907947834,2.856946595,-2.35619449,1.697056275,60.01,6632.82046,5999.601587,7298.409611,-19930.83166,,,-14181.006,-14181.006
3/16/2026 16:46:00.200,,219,-75042.043,None,60.016,131431.9002,132385.506,132273.5484,132031.0042,228.6844074,0,-108.1977415,-1.888406832,131989.541,-108.1785381,-1.888071669,132.0424152,2.304574897,11.53929786,0.201398741,,,,86.83963837,1.515637611,195.8979326,86.85887016,1.515973269,197.0961187,-34.27370553,-0.598189008,196.0412202,-152.1759036,-2.65597056,195.3900714,180,-3.404044938,2.902763905,2.857369301,3.141592654,1.2,60.01,6708.453952,6139.569621,7247.232009,-20095.25558,,,-14181.006,-14181.006
3/16/2026 16:46:00.233,,219,-74905.416,None,60.012,131377.3679,132323.1517,132205.0239,131969.1853,228.577334,0,-108.0311739,-1.88549968,131927.1754,-108.0046593,-1.885036913,132.2139211,2.30756824,11.70464749,0.204284636,,,,87.19019186,1.521755923,195.8354411,86.83963837,1.515637611,195.8979326,-33.78717892,-0.589697517,196.3641515,-152.1759036,-2.65597056,195.3900714,-135,-3.400674524,2.897265757,2.860255196,-2.35619449,1.697056275,60,6619.011052,6285.499204,7171.89122,-20076.40148,,,-14181.006,-14181.006
3/16/2026 16:46:00.267,,219,-74703.83,None,60.01,131379.6313,132318.3127,132216.7695,131972.2414,228.5826274,0,-107.9108564,-1.883399742,131925.6238,-107.8888184,-1.883015107,132.3352068,2.309685074,11.83107625,0.206491235,,,,87.19019186,1.521755923,195.8354411,87.19019186,1.521755923,195.8354411,-33.98288838,-0.593113292,195.3679605,-151.3895403,-2.642245932,195.4674397,180,-3.40477103,2.902798366,2.848737167,3.141592654,1.2,60,6721.181317,6114.513598,7460.855986,-20296.5509,,,-14176.953,-14176.953
3/16/2026 16:46:00.300,,219,-74742.12,None,60.012,131424.9319,132346.4729,132260.1001,132011.1557,228.6500288,0,-107.7726565,-1.8809877,131974.4583,-107.7450702,-1.880506228,132.4718323,2.312069639,11.97058483,0.208926119,,,,87.19019186,1.521755923,195.8354411,87.17287542,1.521453695,194.6368927,-34.27370553,-0.598189008,196.0412202,-151.3895403,-2.642245932,195.4674397,-135,-3.401959923,2.910258647,2.851172051,-2.35619449,1.697056275,60,6653.490582,5948.654414,7403.011187,-20005.15618,,,-14176.953,-14176.953
3/16/2026 16:46:00.333,,219,-74764.037,None,60.015,131440.9262,132382.0997,132297.5189,132040.866,228.7014886,0,-107.6162816,-1.878258443,131998.0893,-107.5946136,-1.877880265,132.6268985,2.314776056,12.12125416,0.211555795,,,,87.54095601,1.527877913,195.780285,87.19019186,1.521755923,195.8354411,-33.78717892,-0.589697517,196.3641515,-151.531081,-2.644716283,193.839934,-135,-3.399636188,2.904473573,2.856272078,-2.35619449,1.697056275,60,6594.762365,6106.334398,7218.043183,-19919.13995,,,-14176.953,-14176.953
3/16/2026 16:46:00.367,,219,-74672.885,None,60.014,131406.179,132331.2948,132245.6563,131995.0366,228.6221098,0,-107.4264521,-1.874945294,131948.1334,-107.4073988,-1.87461275,132.8098274,2.317968766,12.31226416,0.214889548,,,,87.54095601,1.527877913,195.780285,87.54095601,1.527877913,195.780285,-33.49518467,-0.584601256,195.6993613,-151.2201937,-2.639290275,194.4148143,180,-3.402490663,2.902570022,2.854179823,3.141592654,1.2,60,6663.537343,6131.232015,7288.21441,-20082.98377,,,-14176.953,-14176.953
3/16/2026 16:46:00.400,,219,-74919.931,None,60.011,131359.0122,132301.7986,132221.3834,131961.4214,228.5638865,0,-107.2878019,-1.87252539,131923.7769,-107.2712806,-1.872237039,132.9564277,2.320527425,12.45830548,0.21743845,,,,87.54095601,1.527877913,195.780285,87.89190469,1.534003123,195.7324705,-33.30228475,-0.581234517,196.7011947,-151.3895403,-2.642245932,195.4674397,-135,-3.406240162,2.901761942,2.859684382,-2.35619449,1.697056275,60,6755.825332,6181.675208,7189.79039,-20127.29093,,,-14176.953,-14176.953
3/16/2026 16:46:00.433,,219,-74939.803,None,60.011,131388.4625,132316.9829,132225.2534,131977.5608,228.5918408,0,-107.1544503,-1.870197966,131941.6698,-107.1358161,-1.869872738,133.0853392,2.322777355,12.58577184,0.219663157,,,,87.89190469,1.534003123,195.7324705,87.54095601,1.527877913,195.780285,-33.00916502,-0.576118613,196.0448928,-151.081652,-2.636872266,196.0448928,0,-3.397750651,2.898895968,2.856535423,0,0,60.01,6543.239702,6233.947202,7289.611208,-20066.79811,,,-14176.953,-14176.953
3/16/2026 16:46:00.467,,219,-74849.17,None,60.014,131431.0791,132347.7013,132266.4044,132015.7116,228.6579199,0,-107.0031409,-1.867557118,131972.6944,-106.9823461,-1.867194181,133.2438226,2.325543413,12.73629602,0.2222903,,,,88.24301169,1.540131096,195.6920029,87.89190469,1.534003123,195.7324705,-33.00916502,-0.576118613,196.0448928,-150.6039471,-2.628534744,195.5815942,-135,-3.401197304,2.901662026,2.850825044,-2.35619449,1.697056275,60.01,6629.494914,6165.705588,7416.288003,-20211.4885,,,-14256.98,-14256.98
3/16/2026 16:46:00.500,,219,-74595.47,None,60.014,131426.2878,132352.8096,132272.3944,132017.8292,228.6615876,0,-106.8284841,-1.864508783,131975.7714,-106.8134909,-1.864247102,133.4202833,2.328623233,12.91163087,0.225350471,,,,88.24301169,1.540131096,195.6920029,88.24301169,1.540131096,195.6920029,-32.71408392,-0.570968476,195.3937563,-150.4304687,-2.625506974,194.5369888,-135,-3.404378198,2.899591709,2.850857445,-2.35619449,1.697056275,60,6709.01472,6197.457614,7376.212778,-20282.68511,,,-14256.98,-14256.98
3/16/2026 16:46:00.533,,219,-74798.064,None,60.013,131365.1532,132292.5685,132222.0059,131960.5825,228.5624335,0,-106.6662981,-1.861678103,131926.0336,-106.6521206,-1.861430659,133.5739656,2.331305495,13.07139827,0.228138938,,,,88.59425074,1.546261374,195.6588868,88.59425074,1.546261374,195.6588868,-32.81908392,-0.572801072,197.0522773,-150.4304687,-2.625506974,194.5369888,-135,-3.407692033,2.904106567,2.853645912,-2.35619449,1.697056275,60,6787.916258,6132.887996,7304.659186,-20225.46344,,,-14256.98,-14256.98
3/16/2026 16:46:00.567,,219,-74905.531,None,60.01,131355.3524,132277.0277,132193.9744,131942.7749,228.5315898,0,-106.5439729,-1.859543124,131904.6577,-106.5277816,-1.859260533,133.7024734,2.333548378,13.20239997,0.230425349,,,,88.59425074,1.546261374,195.6588868,88.60281897,1.546410918,196.8585279,-32.52489029,-0.567666424,196.4044806,-150.1240073,-2.620158214,195.1319554,-135,-3.405671451,2.901214802,2.850583563,-2.35619449,1.697056275,60,6736.490168,6185.00162,7401.153588,-20322.64538,,,-14256.98,-14256.98
3/16/2026 16:46:00.600,,219,-74716.862,None,60.012,131403.7293,132313.0535,132251.1376,131989.9587,228.6133146,0,-106.4127702,-1.857253206,131952.9478,-106.3960365,-1.856961147,133.8314604,2.335799628,13.33012264,0.23265453,,,,88.59425074,1.546261374,195.6588868,88.24301169,1.540131096,195.6920029,-32.52489029,-0.567666424,196.4044806,-149.9475523,-2.617078493,194.0923492,-153.4349488,-3.397092243,2.903466052,2.849733023,-2.677945045,2.683281573,60,6524.893538,6129.849599,7385.817587,-20040.56072,,,-14256.98,-14256.98
3/16/2026 16:46:00.633,,219,-74794.738,None,60.015,131447.53,132356.87,132302.3945,132036.2548,228.6935018,0,-106.2502035,-1.854415882,131993.282,-106.2378177,-1.85419971,133.9934965,2.33862769,13.49047784,0.235453256,,,,88.59425074,1.546261374,195.6588868,88.59425074,1.546261374,195.6588868,-32.22875744,-0.562497931,195.7618962,-150.1240073,-2.620158214,195.1319554,180,-3.400461084,2.901125621,2.85561147,3.141592654,1.2,60.01,6611.029,6170.731206,7282.785596,-20064.5458,,,-14256.98,-14256.98
3/16/2026 16:46:00.667,,219,-75105.605,None,60.014,131429.5994,132350.342,132275.8955,132019.2728,228.664088,0,-106.0770525,-1.851393828,131990.1144,-106.0603682,-1.85110263,134.169791,2.341704609,13.66434553,0.23848782,,,,88.59425074,1.546261374,195.6588868,88.95202335,1.552505684,196.8329241,-32.52489029,-0.567666424,196.4044806,-149.8194178,-2.614842123,195.7324705,-90,-3.403608314,2.909371033,2.853329943,-1.570796327,1.2,60,6689.406675,5982.307217,7360.387196,-20032.10109,,,-14252.351,-14252.351
3/16/2026 16:46:00.700,,219,-74982.226,None,60.012,131383.2017,132311.9206,132250.7952,131982.654,228.6006624,0,-105.9260694,-1.848758676,131940.3236,-105.9137674,-1.848543964,134.3165399,2.344265862,13.81684609,0.241149456,,,,88.95202335,1.552505684,196.8329241,88.9455955,1.552393497,195.633126,-32.04241991,-0.559245728,196.7780476,-149.8194178,-2.614842123,195.7324705,-135,-3.400937461,2.90351159,2.855991579,-2.35619449,1.697056275,60,6659.988248,6140.303984,7292.908817,-20093.20105,,,-14252.351,-14252.351
3/16/2026 16:46:00.733,,219,-74798.237,None,60.011,131382.0947,132308.6294,132238.3454,131977.0286,228.5909189,0,-105.795797,-1.846484993,131942.4142,-105.7779069,-1.846172751,134.4488134,2.346574469,13.946711,0.243416027,,,,88.9455955,1.552393497,195.633126,88.9455955,1.552393497,195.633126,-32.22875744,-0.562497931,195.7618962,-149.3381152,-2.606441808,195.3052995,-135,-3.398566248,2.9090724,2.849857835,-2.35619449,1.697056275,60,6560.318895,5968.382399,7428.168011,-19956.86931,,,-14252.351,-14252.351
3/16/2026 16:46:00.767,,219,-74550.845,None,60.013,131401.6033,132331.1952,132258.6134,131997.8123,228.6269175,0,-105.6476652,-1.843899605,131958.581,-105.6341846,-1.843664325,134.5995423,2.349205184,14.0891982,0.245902898,,,,89.29701958,1.558527004,195.6147234,89.29701958,1.558527004,195.6147234,-31.9306821,-0.557295535,195.1245756,-149.1576326,-2.603291794,194.2740333,-135,-3.402191329,2.906500719,2.849194692,-2.35619449,1.697056275,60.01,6650.963955,6014.56321,7406.395198,-20071.92236,,,-14252.351,-14252.351
3/16/2026 16:46:00.800,,219,-74769.221,None,60.014,131420.6921,132337.5626,132282.8321,132014.3634,228.6555848,0,-105.4831181,-1.841027716,131977.5783,-105.4689422,-1.8407803,134.7648814,2.352090897,14.25810892,0.248850946,,,,89.64849656,1.564661434,195.6036809,89.30130562,1.558601809,196.8146336,-31.4462359,-0.548840354,195.5153191,-149.1576326,-2.603291794,194.2740333,-135,-3.399382109,2.900931251,2.85214274,-2.35619449,1.697056275,60,6581.447543,6166.943996,7335.172803,-20083.56434,,,-14252.351,-14252.351
3/16/2026 16:46:00.833,,219,-75035.261,None,60.013,131394.5763,132319.5866,132252.7464,131989.6418,228.6127656,0,-105.3241261,-1.838252781,131951.3698,-105.3092735,-1.837993555,134.9265156,2.354911946,14.41703287,0.251624692,,,,89.65063982,1.564698841,196.8036585,89.65063982,1.564698841,196.8036585,-31.26373169,-0.545655055,196.5400722,-149.3381152,-2.606441808,195.3052995,-135,-3.402692396,2.900567001,2.8580665,-2.35619449,1.697056275,60,6703.594253,6207.623996,7225.660814,-20136.87906,,,-14252.351,-14252.351
3/16/2026 16:46:00.867,,219,-74815.099,None,60.011,131385.1745,132319.5474,132258.0668,131988.286,228.6104174,0,-105.1902197,-1.835915675,131941.8865,-105.1747986,-1.835646526,135.0587875,2.357220525,14.55066986,0.253957098,,,,89.64849656,1.564661434,195.6036809,89.65063982,1.564698841,196.8036585,-31.4462359,-0.548840354,195.5153191,-149.1576326,-2.603291794,194.2740333,-135,-3.400345367,2.906060879,2.857248892,-2.35619449,1.697056275,60,6603.703202,6037.142409,7207.963193,-19848.8088,,,-14252.351,-14252.351
3/16/2026 16:46:00.900,,219,-74681.251,None,60.012,131411.2636,132345.6977,132275.7148,132011.576,228.6507569,0,-105.0522347,-1.833507382,131967.8885,-105.0362322,-1.833228085,135.1946954,2.359592566,14.68297776,0.256266306,,,,90,1.570796327,195.6,90,1.570796327,195.6,-31.26373169,-0.545655055,196.5400722,-148.6713071,-2.594803813,193.8659331,-135,-3.404024412,2.905247621,2.851070119,-2.35619449,1.697056275,60,6696.640835,6090.552,7345.727993,-20132.92083,,,-14278.319,-14278.319
3/16/2026 16:46:00.933,,219,-74793.802,None,60.014,131437.3865,132373.0014,132300.8974,132037.7793,228.6961423,0,-104.8928303,-1.830725251,131993.9066,-104.876156,-1.830434229,135.3599303,2.362476459,14.84672306,0.259124201,,,,90,1.570796327,195.6,90,1.570796327,196.8,-30.96375653,-0.5404195,195.9199837,-148.6713071,-2.594803813,193.8659331,-135,-3.401230556,2.902895959,2.853928014,-2.35619449,1.697056275,60.01,6628.272914,6131.865606,7276.867182,-20037.0057,,,-14278.319,-14278.319
3/16/2026 16:46:00.967,,219,-74833.186,None,60.014,131400.4066,132341.9335,132266.0996,132003.5041,228.636776,0,-104.7236739,-1.827772914,131965.3705,-104.712669,-1.827580843,135.5216579,2.365299137,15.01211541,0.262010842,,,,90.35150344,1.576931219,195.6036809,90.35150344,1.576931219,195.6036809,-30.96375653,-0.5404195,195.9199837,-148.5537641,-2.5927523,195.5153191,-135,-3.404512062,2.905718637,2.854763142,-2.35619449,1.697056275,60,6708.794972,6059.289616,7316.135982,-20084.22057,,,-14278.319,-14278.319
3/16/2026 16:46:01.000,,219,-74747.75,None,60.011,131353.3353,132294.3536,132228.2913,131959.357,228.5603109,0,-104.5835985,-1.825328137,131918.2356,-104.5719872,-1.825125482,135.6614998,2.36773984,15.15114036,0.264437285,,,,90.70298042,1.58306565,195.6147234,90.35150344,1.576931219,195.6036809,-30.48330004,-0.532033953,196.3384832,-148.0693179,-2.584297118,195.1245756,-135,-3.402056701,2.899773793,2.848734403,-2.35619449,1.697056275,60,6645.573614,6220.079985,7448.486403,-20314.14,,,-14278.319,-14278.319
3/16/2026 16:46:01.033,,219,-74598.552,None,60.01,131353.8883,132297.9989,132219.6627,131957.8767,228.5577469,0,-104.4647593,-1.823254002,131921.7264,-104.4475686,-1.822953967,135.7864353,2.369920376,15.27609815,0.26661821,,,,90.70298042,1.58306565,195.6147234,90.70298042,1.58306565,195.6147234,-30.48330004,-0.532033953,196.3384832,-147.8819778,-2.581027417,194.1071869,-135,-3.406019617,2.901954329,2.847645627,-2.35619449,1.697056275,60,6744.513985,6165.24479,7435.915185,-20345.67396,,,-14278.319,-14278.319
3/16/2026 16:46:01.067,,219,-74827.829,None,60.012,131410.2297,132353.4493,132264.3136,132010.0156,228.6480541,0,-104.330668,-1.820913668,131966.3461,-104.3116103,-1.820581048,135.9183584,2.372222869,15.40557278,0.268877968,,,,90.70298042,1.58306565,195.6147234,90.70298042,1.58306565,195.6147234,-30.48330004,-0.532033953,196.3384832,-148.0693179,-2.584297118,195.1245756,-135,-3.403646698,2.904256822,2.853175086,-2.35619449,1.697056275,60,6687.649477,6109.689578,7340.716818,-20138.05587,,,-14278.319,-14278.319
3/16/2026 16:46:01.100,,219,-74946.773,None,60.014,131426.4242,132385.5712,132294.2616,132036.1265,228.6932795,0,-104.166369,-1.81804611,131994.0484,-104.1478989,-1.817723744,136.0834182,2.375103705,15.56917868,0.27173343,,,,91.0544045,1.589199157,195.633126,90.70298042,1.58306565,195.6147234,-30.00492087,-0.523684661,196.7707295,-147.7712426,-2.579094723,195.7618962,-135,-3.400789394,2.898788366,2.850828153,-2.35619449,1.697056275,60,6618.391883,6262.991993,7424.61118,-20305.99506,,,-14338.758,-14338.758
3/16/2026 16:46:01.133,,219,-74838.571,None,60.013,131394.2141,132350.9252,132264.282,132003.8474,228.6373705,0,-103.9983327,-1.815113323,131958.8118,-103.9842095,-1.814866826,136.2490367,2.377994294,15.73475323,0.274623251,,,,91.0544045,1.589199157,195.633126,91.0544045,1.589199157,195.633126,-29.70140955,-0.518387389,196.1733927,-147.7712426,-2.579094723,195.7618962,-135,-3.404065983,2.896381683,2.853717974,-2.35619449,1.697056275,60,6698.350707,6302.9808,7351.214385,-20352.54589,,,-14338.758,-14338.758
3/16/2026 16:46:01.167,,219,-74970.576,None,60.01,131345.3421,132297.945,132220.6821,131955.3636,228.553394,0,-103.8744343,-1.812950887,131912.7421,-103.8546913,-1.812606306,136.3708377,2.380120122,15.85896837,0.276791214,,,,91.39718103,1.595181736,196.8585279,91.39718103,1.595181736,196.8585279,-29.70140955,-0.518387389,196.1733927,-147.7712426,-2.579094723,195.7618962,-135,-3.407788042,2.898507511,2.855885937,-2.35619449,1.697056275,60,6831.252253,6246.921603,7294.967992,-20373.14185,,,-14338.758,-14338.758
3/16/2026 16:46:01.200,,219,-74793.197,None,60.009,131372.5232,132304.2797,132232.0832,131970.3074,228.5792775,0,-103.7657439,-1.811053881,131925.328,-103.7493735,-1.810768164,136.4810455,2.38204361,15.97110765,0.278748414,,,,91.40574926,1.59533128,195.6588868,91.0544045,1.589199157,195.633126,-29.70140955,-0.518387389,196.1733927,-147.2859161,-2.570624177,195.3937563,-135,-3.399967321,2.900430999,2.849372591,-2.35619449,1.697056275,60,6595.304121,6198.753615,7443.1872,-20237.24494,,,-14338.758,-14338.758
3/16/2026 16:46:01.233,,219,-74757.226,None,60.011,131412.1583,132362.9423,132288.5573,132021.9252,228.6686822,0,-103.6420301,-1.808894668,131979.3693,-103.6212938,-1.808532752,136.6053167,2.384212552,16.09388941,0.28089136,,,,91.40574926,1.59533128,195.6588868,91.0544045,1.589199157,195.633126,-29.39605285,-0.513057909,195.5815942,-147.2859161,-2.570624177,195.3937563,-135,-3.397731909,2.897270461,2.851515537,-2.35619449,1.697056275,60,6542.18054,6262.214419,7393.305603,-20197.70056,,,-14338.758,-14338.758
3/16/2026 16:46:01.267,,219,-74932.891,None,60.013,131432.3851,132373.4055,132298.0892,132035.3169,228.6918773,0,-103.4955307,-1.806337771,131996.6754,-103.4792522,-1.806053658,136.7595107,2.386903745,16.23879319,0.283420408,,,,91.75698831,1.601461558,195.6920029,91.39718103,1.595181736,196.8585279,-29.39605285,-0.513057909,195.5815942,-147.2859161,-2.570624177,195.3937563,-90,-3.401235394,2.899961654,2.854044585,-1.570796327,1.2,60,6631.65049,6195.081619,7331.1696,-20157.90171,,,-14338.758,-14338.758
