time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:46:01.300,,219,-74901.744,None,60.011,131403.9457,132349.2142,132267.16,132007.4658,228.6436377,0,-103.3538822,-1.80386554,131968.1416,-103.336992,-1.803570749,136.8921418,2.389218595,16.37809966,0.285851764,,,,91.75698831,1.601461558,195.6920029,91.39718103,1.595181736,196.8585279,-29.08885142,-0.507696233,194.9953846,-146.990835,-2.565474041,196.0448928,-135,-3.398752485,2.896914828,2.851325805,-2.35619449,1.697056275,60,6568.224387,6251.702395,7421.457597,-20241.38438,,,-14301.861,-14301.861
3/16/2026 16:46:01.333,,219,-74854.67,None,60.009,131392.7702,132340.9036,132257.8926,131997.8851,228.6270434,0,-103.243802,-1.801944278,131945.2086,-103.2252389,-1.80162029,137.0025331,2.391145287,16.49310042,0.287858906,,,,91.75698831,1.601461558,195.6920029,91.75698831,1.601461558,195.6920029,-29.39605285,-0.513057909,195.5815942,-146.990835,-2.565474041,196.0448928,-116.5650512,-3.403081848,2.904203196,2.853332947,-2.034443936,2.683281573,60,6675.131973,6086.908802,7371.057594,-20133.09837,,,-14301.861,-14301.861
3/16/2026 16:46:01.367,,219,-74907.662,None,60.01,131402.7474,132367.629,132275.5869,132016.0371,228.6584836,0,-103.1289487,-1.799939709,131969.5078,-103.105997,-1.799539126,137.119737,2.39319088,16.6101265,0.289901397,,,,91.75698831,1.601461558,195.6920029,91.39718103,1.595181736,196.8585279,-29.22441919,-0.510062337,196.6279736,-146.6047624,-2.558735802,194.0366976,-135,-3.394720862,2.903253217,2.848637199,-2.35619449,1.697056275,60.01,6467.54489,6144.739201,7411.996799,-20024.28089,,,-14301.861,-14301.861
3/16/2026 16:46:01.400,,219,-74860.79,None,60.012,131437.5974,132379.9475,132288.1328,132035.9075,228.6929002,0,-102.987589,-1.797472517,131992.5314,-102.9628583,-1.797040885,137.2591982,2.395624937,16.75499975,0.292429912,,,,92.10809531,1.607589531,195.7324705,91.74628162,1.601274691,196.8914422,-29.08885142,-0.507696233,194.9953846,-146.7987924,-2.562122266,195.0396883,-135,-3.398315576,2.90332117,2.854552178,-2.35619449,1.697056275,60.01,6559.879719,6092.582407,7304.774401,-19957.23653,,,-14301.861,-14301.861
3/16/2026 16:46:01.433,,219,-74828.736,None,60.011,131423.8011,132351.0166,132271.585,132016.1345,228.6586523,0,-102.8395959,-1.79488955,131975.9242,-102.8193385,-1.794535992,137.4030714,2.398135999,16.89291965,0.294837068,,,,92.10809531,1.607589531,195.7324705,92.09525256,1.607365383,196.9316633,-28.91834804,-0.504720388,196.0448928,-146.6047624,-2.558735802,194.0366976,-90,-3.401901375,2.902856387,2.85357287,-1.570796327,1.2,60,6648.604583,6135.753591,7290.403213,-20074.76139,,,-14301.861,-14301.861
3/16/2026 16:46:01.467,,219,-74776.651,None,60.009,131379.8237,132319.9212,132238.243,131980.0143,228.5960904,0,-102.7255035,-1.792898261,131940.919,-102.7110174,-1.792645432,137.5176421,2.400135634,17.00601668,0.296810984,,,,92.10809531,1.607589531,195.7324705,92.09525256,1.607365383,196.9316633,-29.08885142,-0.507696233,194.9953846,-146.3099325,-2.55359005,194.6997689,-135,-3.400010815,2.907831867,2.850401034,-2.35619449,1.697056275,59.99,6599.65017,5976.662387,7391.735994,-19968.04855,,,-14301.861,-14301.861
3/16/2026 16:46:01.500,,219,-74673.173,None,60.008,131388.3967,132329.7958,132247.76,131989.3375,228.6122387,0,-102.6282775,-1.791201348,131952.0546,-102.6082708,-1.790852166,137.6130722,2.401801203,17.10808025,0.298592329,,,,92.45904399,1.613714741,195.780285,92.10809531,1.607589531,195.7324705,-28.61045967,-0.499346722,195.4674397,-146.3099325,-2.55359005,194.6997689,-90,-3.398441697,2.901147925,2.852182379,-1.570796327,1.2,60,6562.621386,6159.628788,7348.320002,-20070.57018,,,-14348.368,-14348.368
3/16/2026 16:46:01.533,,219,-74555.496,None,60.011,131439.061,132369.0949,132294.8298,132035.003,228.6913335,0,-102.5073372,-1.789090541,131988.3093,-102.4907936,-1.788801801,137.7409857,2.404033716,17.22691102,0.300666317,,,,92.80980814,1.61983673,195.8354411,92.45904399,1.613714741,195.780285,-28.61045967,-0.499346722,195.4674397,-146.1130405,-2.550153637,193.7024522,-135,-3.402516542,2.903380438,2.850819954,-2.35619449,1.697056275,60.01,6668.090407,6105.340792,7346.736016,-20120.16722,,,-14348.368,-14348.368
3/16/2026 16:46:01.567,,219,-74698.43,None,60.013,131437.135,132376.8582,132280.2021,132032.073,228.6862587,0,-102.3581707,-1.786487095,131986.2822,-102.3410036,-1.786187473,137.8842301,2.406533802,17.38131055,0.303361097,,,,92.80980814,1.61983673,195.8354411,92.45904399,1.613714741,195.780285,-28.30075577,-0.493941369,194.8956644,-146.0171116,-2.548479362,195.3679605,-135,-3.399902214,2.900475171,2.851840459,-2.35619449,1.697056275,60,6602.678446,6160.65119,7383.816013,-20147.14565,,,-14348.368,-14348.368
3/16/2026 16:46:01.600,,219,-75032.194,None,60.01,131379.9968,132316.7657,132221.971,131973.5828,228.5849506,0,-102.2246982,-1.784157561,131931.5872,-102.2018512,-1.783758805,138.0216709,2.408932596,17.50912672,0.30559191,,,,92.79270237,1.619538178,197.0340072,92.44406806,1.613453362,196.9791867,-28.13440598,-0.491038017,195.9530556,-145.7262945,-2.543403645,196.0412202,-135,-3.397212167,2.899970613,2.848995555,-2.35619449,1.697056275,60,6572.703983,6203.966405,7476.638415,-20253.3088,,,-14348.368,-14348.368
3/16/2026 16:46:01.633,,219,-75018.701,None,60.007,131360.4971,132294.6878,132191.9826,131949.7188,228.543617,0,-102.1307972,-1.782518679,131909.483,-102.1126697,-1.782202294,138.1178606,2.410611422,17.60596806,0.307282111,,,,93.16036163,1.625955043,195.8979326,92.79270237,1.619538178,197.0340072,-28.13440598,-0.491038017,195.9530556,-145.7262945,-2.543403645,196.0412202,-135,-3.401740472,2.901649439,2.850685756,-2.35619449,1.697056275,60,6646.857133,6160.665624,7432.992,-20240.51476,,,-14348.368,-14348.368
3/16/2026 16:46:01.667,,219,-74872.627,None,60.008,131400,132339.8084,132234.6119,131992.143,228.6170979,0,-102.0416239,-1.780962311,131951.4194,-102.0180119,-1.780550204,138.2050986,2.412134013,17.69831999,0.308893956,,,,93.16036163,1.625955043,195.8979326,92.80980814,1.61983673,195.8354411,-28.13440598,-0.491038017,195.9530556,-146.0171116,-2.548479362,195.3679605,-135,-3.400386934,2.90317203,2.857373318,-2.35619449,1.697056275,60,6615.153856,6124.406407,7244.1792,-19983.73946,,,-14348.368,-14348.368
3/16/2026 16:46:01.700,,219,-74971.699,None,60.011,131450.9627,132381.1724,132288.1769,132040.7666,228.7013165,0,-101.9146795,-1.778746713,131999.7873,-101.895662,-1.778414795,138.3254858,2.414235167,17.82189308,0.311050713,,,,93.16036163,1.625955043,195.8979326,93.16036163,1.625955043,195.8979326,-27.66073851,-0.482770961,196.4521316,-145.7262945,-2.543403645,196.0412202,-135,-3.404369838,2.897006128,2.854454358,-2.35619449,1.697056275,60,6717.088101,6297.623991,7344.720011,-20359.4321,,,-14396.345,-14396.345
3/16/2026 16:46:01.733,,219,-74863.051,None,60.012,131431.5524,132366.3888,132281.2618,132027.0756,228.6776029,0,-101.7727514,-1.776269601,131980.2667,-101.7531385,-1.775927291,138.465674,2.416681913,17.96486376,0.313546022,,,,93.16036163,1.625955043,195.8979326,93.16036163,1.625955043,195.8979326,-27.66073851,-0.482770961,196.4521316,-145.5277861,-2.539939021,195.0507626,-135,-3.401882334,2.899452874,2.853485043,-2.35619449,1.697056275,60,6653.968204,6235.171188,7331.212803,-20220.35219,,,-14396.345,-14396.345
3/16/2026 16:46:01.767,,219,-74549.995,None,60.009,131389.7843,132314.2708,132229.9951,131978.6767,228.5937735,0,-101.6594547,-1.7742922,131938.4082,-101.6393624,-1.773941523,138.5774804,2.418633302,18.08142791,0.31558045,,,,93.51067843,1.632069224,195.9677524,93.16036163,1.625955043,195.8979326,-27.51200262,-0.48017503,194.8328514,-145.0369025,-2.531371485,194.747837,180,-3.399896566,2.898808332,2.846951935,3.141592654,1.2,60,6604.601654,6197.471982,7478.136007,-20280.20964,,,-14396.345,-14396.345
3/16/2026 16:46:01.800,,219,-74999.678,None,60.007,131386.453,132302.2732,132217.5585,131969.4085,228.5777205,0,-101.5705751,-1.772740959,131920.8444,-101.5541883,-1.772454955,138.6698567,2.420245573,18.16526171,0.317043626,,,,93.51067843,1.632069224,195.9677524,93.16036163,1.625955043,195.8979326,-27.66073851,-0.482770961,196.4521316,-144.9506267,-2.529865689,196.4191437,-153.4349488,-3.398409998,2.903016534,2.846909315,-2.677945045,2.683281573,60,6566.559025,6142.19039,7542.662395,-20251.41181,,,-14396.345,-14396.345
3/16/2026 16:46:01.833,,219,-74873.981,None,60.01,131411.542,132351.5606,132269.7865,132011.6477,228.650881,0,-101.4703443,-1.770991601,131971.7713,-101.4505064,-1.770645364,138.7715586,2.422020606,18.2672832,0.318824237,,,,93.51067843,1.632069224,195.9677524,93.51067843,1.632069224,195.9677524,-27.34987578,-0.477345382,195.8979326,-145.2381977,-2.534884749,195.7324705,-135,-3.402714588,2.899365988,2.853708986,-2.35619449,1.697056275,60.01,6676.707876,6219.071999,7350.638408,-20246.41828,,,-14396.345,-14396.345
3/16/2026 16:46:01.867,,219,-74793.341,None,60.012,131437.0359,132372.0049,132269.2465,132026.7595,228.6770554,0,-101.3364952,-1.768655493,131983.0353,-101.3201913,-1.768370938,138.9034918,2.424323274,18.39878555,0.321119386,,,,93.86073262,1.638178823,196.0448928,93.86073262,1.638178823,196.0448928,-27.03725845,-0.471889181,195.3495329,-145.2381977,-2.534884749,195.7324705,180,-3.406549761,2.896212455,2.856004135,3.141592654,1.2,60,6775.726458,6281.755188,7293.614406,-20351.09605,,,-14396.345,-14396.345
3/16/2026 16:46:01.900,,219,-74914.819,None,60.01,131402.0214,132341.1718,132242.8339,131996.0152,228.6238048,0,-101.2118304,-1.766479682,131950.267,-101.1898716,-1.76609643,139.0296056,2.426524376,18.52866332,0.323386181,,,,94.2104984,1.644283387,196.1293451,94.2104984,1.644283387,196.1293451,-27.18950361,-0.47454636,196.9645653,-144.7485942,-2.526339557,195.4379697,-135,-3.410379817,2.901070736,2.849725738,-2.35619449,1.697056275,60,6872.57274,6209.294389,7436.736002,-20518.60313,,,-14359.927,-14359.927
3/16/2026 16:46:01.933,,219,-74732.587,None,60.007,131374.3608,132297.0046,132201.6227,131958.313,228.5585027,0,-101.1197991,-1.764873433,131908.4388,-101.1015776,-1.764555409,139.1230573,2.428155415,18.6224365,0.325022832,,,,94.2104984,1.644283387,196.1293451,93.86073262,1.638178823,196.0448928,-27.03725845,-0.471889181,195.3495329,-144.7485942,-2.526339557,195.4379697,-135,-3.402734232,2.900044596,2.851362389,-2.35619449,1.697056275,60,6679.497638,6182.078398,7393.910391,-20255.48643,,,-14359.927,-14359.927
3/16/2026 16:46:01.967,,219,-74938.954,None,60.007,131375.1566,132310.5574,132213.746,131967.155,228.5738174,0,-101.0380708,-1.763447006,131932.7316,-101.0215213,-1.763158162,139.2036864,2.429562658,18.70299922,0.326428916,,,,93.86073262,1.638178823,196.0448928,93.86073262,1.638178823,196.0448928,-27.18950361,-0.47454636,196.9645653,-145.0369025,-2.531371485,194.747837,0,-3.401336985,2.904109018,2.857800401,0,0,60,6642.930415,6130.929608,7209.489603,-19983.34963,,,-14359.927,-14359.927
3/16/2026 16:46:02.000,,219,-74899.44,None,60.009,131428.2934,132354.2066,132268.1812,132017.5545,228.6611118,0,-100.933933,-1.761629459,131971.7424,-100.9210925,-1.761405349,139.3091165,2.431402761,18.80480598,0.32820578,,,,93.86073262,1.638178823,196.0448928,93.88449157,1.638593494,194.8476328,-27.18950361,-0.47454636,196.9645653,-144.7485942,-2.526339557,195.4379697,-135,-3.399998843,2.905949121,2.854545337,-2.35619449,1.697056275,60,6611.429113,6086.318401,7318.756794,-20016.50431,,,-14359.927,-14359.927
3/16/2026 16:46:02.033,,219,-74934.317,None,60.01,131432.9723,132342.3568,132266.5955,132014.6177,228.6560253,0,-100.8113477,-1.759489941,131978.6044,-100.7928625,-1.759167313,139.4347695,2.433595819,18.93138804,0.330415053,,,,94.2104984,1.644283387,196.1293451,94.55995009,1.65038247,196.2210998,-26.87813975,-0.469112035,196.4191437,-144.7485942,-2.526339557,195.4379697,-135,-3.409549783,2.902707854,2.85675461,-2.35619449,1.697056275,60,6853.332446,6150.816026,7263.878409,-20268.02688,,,-14359.927,-14359.927
3/16/2026 16:46:02.067,,219,-74849.17,None,60.008,131386.0162,132302.4011,132223.3884,131971.2532,228.5809157,0,-100.6987298,-1.757524388,131929.3393,-100.6849124,-1.757283228,139.5430056,2.435484896,19.03679384,0.332254732,,,,94.55995009,1.65038247,196.2210998,94.55995009,1.65038247,196.2210998,-26.87813975,-0.469112035,196.4191437,-144.257549,-2.517769201,195.1577823,-135,-3.407665698,2.904596931,2.850023933,-2.35619449,1.697056275,60,6806.933716,6101.251218,7417.612795,-20325.79773,,,-14359.927,-14359.927
3/16/2026 16:46:02.100,,219,-74758.464,None,60.006,131350.5534,132266.5721,132202.8416,131940.6499,228.5279092,0,-100.620936,-1.75616663,131907.8362,-100.6026131,-1.755846835,139.6253636,2.436922314,19.12241255,0.33374906,,,,94.55995009,1.65038247,196.2210998,94.55995009,1.65038247,196.2210998,-26.56505118,-0.463647609,195.8795548,-144.257549,-2.517769201,195.1577823,-135,-3.406229305,2.900569923,2.851518261,-2.35619449,1.697056275,60,6769.947215,6184.209598,7379.524809,-20333.68162,,,-14322.041,-14322.041
3/16/2026 16:46:02.133,,219,-74857.45,None,60.007,131388.3425,132307.8229,132243.1981,131980.4531,228.5968503,0,-100.5383498,-1.754725228,131945.5639,-100.5196818,-1.754399411,139.7087139,2.438377052,19.20441484,0.33518027,,,,94.55995009,1.65038247,196.2210998,94.55995009,1.65038247,196.2210998,-26.25024237,-0.458153159,195.3458472,-144.4623222,-2.521343168,196.1330161,180,-3.404781881,2.896530211,2.856523438,3.141592654,1.2,60,6735.706486,6270.62399,7294.175984,-20300.50646,,,-14322.041,-14322.041
3/16/2026 16:46:02.167,,219,-74869.978,None,60.009,131429.5222,132353.6163,132277.0369,132020.7225,228.6665991,0,-100.4301945,-1.752837562,131972.6901,-100.4152717,-1.75257711,139.8139747,2.440214199,19.30942486,0.337013041,,,,94.55995009,1.65038247,196.2210998,94.55995009,1.65038247,196.2210998,-26.56505118,-0.463647609,195.8795548,-144.257549,-2.517769201,195.1577823,180,-3.40295958,2.903861808,2.854782242,3.141592654,1.2,60,6691.515083,6105.369601,7302.887996,-20099.77268,,,-14322.041,-14322.041
3/16/2026 16:46:02.200,,219,-74461.478,None,60.009,131405.6656,132324.4984,132258.7239,131996.9594,228.6254401,0,-100.3146329,-1.750820632,131960.5697,-100.3001666,-1.750568147,139.9256584,2.442163447,19.42792363,0.339081234,,,,94.93921554,1.6570019,195.1245756,94.93921554,1.6570019,195.1245756,-26.25024237,-0.458153159,195.3458472,-144.0507217,-2.514159383,194.1850664,-135,-3.407570047,2.900316606,2.853240617,-2.35619449,1.697056275,60,6768.121238,6176.419185,7303.449608,-20247.99003,,,-14322.041,-14322.041
3/16/2026 16:46:02.233,,219,-74581.992,None,60.007,131383.2806,132291.4229,132228.2156,131968.2891,228.5757817,0,-100.2274658,-1.749299279,131924.1955,-100.2168497,-1.749113993,140.0154259,2.443730186,19.51531467,0.340606496,,,,94.93921554,1.6570019,195.1245756,94.90906214,1.656475624,196.3201467,-25.93371828,-0.452628771,194.818069,-143.7651281,-2.509174835,194.8919701,-135,-3.405589617,2.896358957,2.849781331,-2.35619449,1.697056275,60,6717.055507,6257.188809,7413.767983,-20388.0123,,,-14322.041,-14322.041
3/16/2026 16:46:02.267,,219,-74715.883,None,60.006,131395.367,132314.0667,132242.4708,131984.6276,228.6040809,0,-100.1622284,-1.748160671,131945.9502,-100.1574185,-1.748076723,140.0846504,2.444938382,19.57933088,0.341723789,,,,94.90906214,1.656475624,196.3201467,94.90906214,1.656475624,196.3201467,-26.25024237,-0.458153159,195.3458472,-143.7651281,-2.509174835,194.8919701,-135,-3.404552347,2.903091541,2.850898624,-2.35619449,1.697056275,60,6733.385008,6106.262388,7386.984002,-20226.6314,,,-14322.041,-14322.041
3/16/2026 16:46:02.300,,219,-74898.058,None,60.009,131442.2513,132358.3882,132296.4517,132033.0255,228.6879085,0,-100.07376,-1.746616607,131994.9141,-100.0634311,-1.746436334,140.175141,2.44651774,19.67584826,0.343408335,,,,94.90906214,1.656475624,196.3201467,95.29008121,1.663125662,195.2315548,-26.56505118,-0.463647609,195.8795548,-143.6897503,-2.507859244,196.5693771,-135,-3.409561996,2.910165349,2.851267579,-2.35619449,1.697056275,60.01,6861.152543,5946.638389,7444.411207,-20252.20214,,,-14322.041,-14322.041
3/16/2026 16:46:02.333,,219,-74567.376,None,60.01,131439.5124,132375.4903,132313.762,132043.6133,228.7062471,0,-99.9512567,-1.744478521,132006.014,-99.93616429,-1.744215109,140.2961762,2.448630203,19.78909798,0.345384916,,,,94.93921554,1.6570019,195.1245756,94.93921554,1.6570019,195.1245756,-25.93371828,-0.452628771,194.818069,-143.7651281,-2.509174835,194.8919701,-135,-3.401217009,2.901258974,2.854559751,-2.35619449,1.697056275,60.01,6612.431536,6138.504016,7300.468791,-20051.40434,,,-14321.689,-14321.689
3/16/2026 16:46:02.367,,219,-74983.579,None,60.008,131394.2163,132322.4025,132262.9183,131993.8608,228.6200731,0,-99.83924578,-1.742523562,131948.8248,-99.82277107,-1.742236024,140.4053237,2.450535186,19.89650206,0.347259471,,,,95.25780917,1.662562408,196.4264748,95.25780917,1.662562408,196.4264748,-26.09542416,-0.455451071,196.4228093,-143.4816058,-2.504226437,195.6036809,180,-3.404798432,2.905986257,2.851485908,3.141592654,1.2,60,6743.337261,6067.1808,7400.548789,-20211.06685,,,-14321.689,-14321.689
3/16/2026 16:46:02.400,,219,-74796.523,None,60.005,131361.5971,132281.805,132222.7835,131956.0654,228.5546097,0,-99.75194337,-1.740999847,131914.1175,-99.74025438,-1.740795836,140.4919024,2.45204627,19.98577208,0.348817526,,,,95.64054943,1.669242486,195.3458472,95.25780917,1.662562408,196.4264748,-25.78022657,-0.449949836,195.8979326,-142.9893268,-2.495634547,195.3605897,-90,-3.403358244,2.901996106,2.844452073,-1.570796327,1.2,60,6668.634383,6149.606387,7563.02402,-20381.26479,,,-14321.689,-14321.689
3/16/2026 16:46:02.433,,219,-74701.526,None,60.006,131392.7039,132317.7447,132248.4613,131986.9737,228.6081445,0,-99.70732823,-1.740221166,131945.2032,-99.6954544,-1.740013929,140.5383937,2.452857696,20.03152148,0.349616004,,,,95.64054943,1.669242486,195.3458472,95.25780917,1.662562408,196.4264748,-25.61548432,-0.447074541,194.2962686,-143.4816058,-2.504226437,195.6036809,-135,-3.402576337,2.899932237,2.853842441,-2.35619449,1.697056275,60,6650.736746,6152.515198,7341.307203,-20144.55915,,,-14321.689,-14321.689
3/16/2026 16:46:02.467,,219,-74681.957,None,60.008,131443.3266,132363.7196,132311.3372,132040.1357,228.7002237,0,-99.61903144,-1.738680096,131995.783,-99.60679106,-1.738466461,140.6287264,2.454434299,20.12117907,0.351180824,,,,95.29008121,1.663125662,195.2315548,95.29008121,1.663125662,195.2315548,-25.78022657,-0.449949836,195.8979326,-143.2713987,-2.500557631,194.6405919,-135,-3.401592123,2.904384135,2.851738455,-2.35619449,1.697056275,60,6624.886267,6093.244786,7360.574407,-20078.70546,,,-14321.689,-14321.689
3/16/2026 16:46:02.500,,219,-74756.966,None,60.009,131446.8694,132381.3355,132304.0103,132044.7508,228.7082172,0,-99.50770601,-1.736737101,132001.2491,-99.48983931,-1.736425268,140.7423853,2.456418021,20.23307219,0.353133727,,,,95.29008121,1.663125662,195.2315548,95.25780917,1.662562408,196.4264748,-25.93371828,-0.452628771,194.818069,-143.2713987,-2.500557631,194.6405919,-135,-3.398987676,2.909046792,2.853691358,-2.35619449,1.697056275,60,6560.275361,5943.513615,7311.960015,-19815.74899,,,-14321.689,-14321.689
3/16/2026 16:46:02.533,,219,-74840.803,None,60.007,131401.5507,132334.3357,132265.0865,132001.0064,228.6324497,0,-99.41606552,-1.735137673,131953.9038,-99.40296798,-1.734909077,140.833055,2.458000505,20.32241466,0.354693048,,,,95.60616595,1.668642381,196.5400722,95.25780917,1.662562408,196.4264748,-25.46334506,-0.44441921,195.3790163,-142.9893268,-2.495634547,195.3605897,-153.4349488,-3.397471485,2.902419715,2.850327595,-2.677945045,2.683281573,60,6563.842663,6125.112,7420.147198,-20109.10186,,,-14264.14,-14264.14
3/16/2026 16:46:02.567,,219,-74927.678,None,60.005,131376.154,132323.7524,132250.5649,131984.1925,228.6033272,0,-99.35352367,-1.734046111,131942.2619,-99.33584736,-1.733737602,140.8963115,2.45910454,20.38019479,0.355701501,,,,95.60616595,1.668642381,196.5400722,95.60616595,1.668642381,196.5400722,-25.78022657,-0.449949836,195.8979326,-142.9893268,-2.495634547,195.3605897,-153.4349488,-3.402379983,2.909054376,2.851336048,-2.677945045,2.683281573,60,6686.326576,5973.667181,7394.371213,-20054.36497,,,-14264.14,-14264.14
3/16/2026 16:46:02.600,,219,-74943.763,None,60.006,131423.9304,132358.1722,132290.8704,132025.0098,228.6740248,0,-99.28162495,-1.732791242,131988.0546,-99.26880842,-1.732567552,140.9686311,2.460366755,20.45689347,0.357040146,,,,95.60616595,1.668642381,196.5400722,95.64054943,1.669242486,195.3458472,-25.62841888,-0.447300292,196.9791867,-142.9893268,-2.495634547,195.3605897,-135,-3.401810038,2.907667047,2.852674693,-2.35619449,1.697056275,60.01,6674.361096,6043.391977,7363.468799,-20081.22187,,,-14264.14,-14264.14
3/16/2026 16:46:02.633,,219,-74741.918,None,60.009,131434.7866,132383.0885,132314.5489,132044.8473,228.7083844,0,-99.1805939,-1.731027918,131998.8578,-99.16734482,-1.730796678,141.0709024,2.462151726,20.55847795,0.35881313,,,,95.99059472,1.675351929,195.4674397,95.99059472,1.675351929,195.4674397,-25.46334506,-0.44441921,195.3790163,-142.9893268,-2.495634547,195.3605897,-135,-3.406148607,2.906570936,2.854447677,-2.35619449,3.39411255,60,6746.588637,6023.001604,7320.844798,-20090.43504,,,-14264.14,-14264.14
3/16/2026 16:46:02.667,,219,-74812.306,None,60.007,131402.44,132354.1631,132288.0267,132015.5897,228.6577087,0,-99.09233457,-1.729487502,131978.3131,-99.07953023,-1.729264024,141.1608971,2.463722429,20.64607451,0.360341978,,,,95.99059472,1.675351929,195.4674397,95.95410743,1.674715105,196.6609265,-25.14478563,-0.438859299,194.8661079,-142.9893268,-2.495634547,195.3605897,-135,-3.403979129,2.902581728,2.855976525,-2.35619449,1.697056275,60,6691.502882,6105.888012,7281.475203,-20078.8661,,,-14264.14,-14264.14
3/16/2026 16:46:02.700,,219,-74772.288,None,60.005,131379.793,132327.5454,132267.277,131992.2496,228.6172825,0,-99.02544875,-1.728320124,131953.751,-99.01751753,-1.728181698,141.2249658,2.464840639,20.7105793,0.361467799,,,,95.99059472,1.675351929,195.4674397,95.95410743,1.674715105,196.6609265,-25.46334506,-0.44441921,195.3790163,-142.7764292,-2.491918784,194.4037037,180,-3.402896803,2.909259849,2.853386583,3.141592654,1.2,60,6663.293028,5952.844797,7308.547187,-19924.68501,,,-14264.14,-14264.14
3/16/2026 16:46:02.733,,219,-74737.051,None,60.005,131412.8366,132353.5581,132281.9062,132016.7927,228.6597924,0,-98.95529315,-1.727095678,131976.7834,-98.94107488,-1.726847522,141.2939482,2.466044609,20.78599604,0.362784069,,,,95.99059472,1.675351929,195.4674397,95.99059472,1.675351929,195.4674397,-24.99569637,-0.436257201,195.9530556,-142.4958576,-2.487021886,195.1319554,-135,-3.402199451,2.90230181,2.849805955,-2.35619449,1.697056275,60,6647.075457,6146.971187,7425.302412,-20219.34906,,,-14291.624,-14291.624
3/16/2026 16:46:02.767,,219,-74530.958,None,60.007,131451.6666,132387.2556,132317.5928,132052.8574,228.7222583,0,-98.88950337,-1.72594743,132013.7235,-98.88017468,-1.725784613,141.3588467,2.467177301,20.84127804,0.363748922,,,,96.34019175,1.681453548,195.596319,96.34019175,1.681453548,195.596319,-24.82455477,-0.433270216,194.359255,-142.4958576,-2.487021886,195.1319554,-153.4349488,-3.407238161,2.900447517,2.850770808,-2.677945045,2.683281573,60.01,6778.94821,6144.868811,7403.443208,-20327.26023,,,-14291.624,-14291.624
3/16/2026 16:46:02.800,,219,-74693.347,None,60.008,131452.2417,132395.0086,132327.3479,132058.8974,228.7327199,0,-98.79446968,-1.724288779,132016.0943,-98.77956578,-1.724028656,141.454548,2.468847604,20.93977495,0.365468017,,,,96.34019175,1.681453548,195.596319,96.34019175,1.681453548,195.596319,-24.67686317,-0.430692511,195.4490215,-142.4958576,-2.487021886,195.1319554,-135,-3.405482204,2.899540115,2.852489903,-2.35619449,1.697056275,60,6735.307896,6202.483202,7361.452819,-20299.24392,,,-14291.624,-14291.624
3/16/2026 16:46:02.833,,219,-74706.134,None,60.006,131436.7499,132373.0073,132289.2594,132033.6831,228.6890475,0,-98.72239991,-1.723030924,131990.5131,-98.70122129,-1.722661287,141.5332509,2.470221228,21.01288341,0.366744001,,,,96.34019175,1.681453548,195.596319,96.34019175,1.681453548,195.596319,-24.67686317,-0.430692511,195.4490215,-142.4958576,-2.487021886,195.1319554,-135,-3.404114835,2.900913739,2.853765887,-2.35619449,1.697056275,60,6699.917346,6166.944019,7327.756803,-20194.61817,,,-14291.624,-14291.624
3/16/2026 16:46:02.867,,219,-75019.219,None,60.003,131399.5753,132364.2103,132258.2666,132008.0574,228.6446624,0,-98.65030232,-1.721772584,131965.1409,-98.62960085,-1.721411275,141.5965397,2.471325828,21.07931314,0.367903418,,,,96.34019175,1.681453548,195.596319,96.30160874,1.680780147,196.7890241,-24.67686317,-0.430692511,195.4490215,-142.7093331,-2.490747736,196.0852876,0,-3.402191422,2.902018339,2.858651154,0,0,60,6650.67112,6138.777605,7240.262398,-20029.71112,,,-14291.624,-14291.624
3/16/2026 16:46:02.900,,219,-74904.955,None,60.005,131446.3244,132390.8417,132292.8243,132044.011,228.7069359,0,-98.61112249,-1.721088767,131999.9918,-98.58947664,-1.720710975,141.6321753,2.471947786,21.11810835,0.368580522,,,,96.34019175,1.681453548,195.596319,96.30160874,1.680780147,196.7890241,-24.67686317,-0.430692511,195.4490215,-142.4958576,-2.487021886,195.1319554,-90,-3.401491122,2.902640297,2.855602408,-1.570796327,1.2,60,6634.955516,6124.377601,7282.483221,-20041.81634,,,-14291.624,-14291.624
3/16/2026 16:46:02.933,,219,-74983.939,None,60.008,131467.0328,132421.9509,132321.7103,132070.9264,228.7535547,0,-98.52999314,-1.719672792,132032.4969,-98.50878477,-1.719302636,141.7156279,2.473404308,21.20799704,0.370149376,,,,96.6893154,1.687546905,195.7324705,96.64864518,1.686837076,196.924351,-24.67686317,-0.430692511,195.4490215,-142.2173792,-2.48216152,195.8648514,-135,-3.406139712,2.904096819,2.852310896,-2.35619449,1.697056275,60,6757.235997,6089.184012,7393.233598,-20239.65361,,,-14320.687,-14320.687
3/16/2026 16:46:02.967,,219,-75194.266,None,60.007,131448.8742,132395.367,132301.8416,132049.3809,228.7162369,0,-98.43650973,-1.718041199,132012.5012,-98.42007026,-1.717754276,141.8057305,2.474976895,21.30055464,0.371764811,,,,96.9951923,1.692885464,197.0668922,96.60846434,1.686135788,198.1163295,-24.53081037,-0.428143409,196.5400722,-141.7243531,-2.473556592,195.6588868,-153.4349488,-3.403890064,2.903120304,2.845321403,-2.677945045,2.683281573,60,6745.767278,6146.640009,7557.580791,-20449.98808,,,-14320.687,-14320.687
3/16/2026 16:46:03.000,,219,-74815.733,None,60.005,131397.1507,132350.2261,132246.8427,131998.7638,228.6285655,0,-98.35557649,-1.716628647,131960.7236,-98.3387834,-1.716335553,141.8894576,2.476438209,21.38241031,0.373193462,,,,96.6893154,1.687546905,195.7324705,96.64864518,1.686837076,196.924351,-24.35639125,-0.425099221,194.9510708,-141.7243531,-2.473556592,195.6588868,-153.4349488,-3.403172629,2.90153743,2.846750054,-2.677945045,2.683281573,60,6679.562454,6134.543996,7519.075193,-20333.18164,,,-14320.687,-14320.687
3/16/2026 16:46:03.033,,219,-74616.48,None,60.003,131395.1369,132350.985,132255.1489,132001.1233,228.6326522,0,-98.31873461,-1.715985635,131960.417,-98.2966056,-1.715599411,141.9227196,2.47701874,21.42008685,0.373851042,,,,96.6893154,1.687546905,195.7324705,96.6893154,1.687546905,195.7324705,-24.35639125,-0.425099221,194.9510708,-142.0012676,-2.478389661,194.9178288,-135,-3.403146316,2.902117961,2.852240703,-2.35619449,1.697056275,60,6678.890415,6120.028818,7355.519986,-20154.43922,,,-14320.687,-14320.687
3/16/2026 16:46:03.067,,219,-74806.704,None,60.005,131454.2956,132396.987,132301.4068,132051.5761,228.720039,0,-98.27889162,-1.715290244,132007.6645,-98.25584812,-1.714888059,141.9646928,2.477751311,21.45689202,0.374493413,,,,96.6893154,1.687546905,195.7324705,96.6893154,1.687546905,195.7324705,-24.35639125,-0.425099221,194.9510708,-142.2173792,-2.48216152,195.8648514,-135,-3.402434964,2.902850532,2.856654933,-2.35619449,1.697056275,60,6663.525127,6103.785602,7284.139197,-20051.44993,,,-14320.687,-14320.687
3/16/2026 16:46:03.100,,219,-74854.296,None,60.008,131462.4975,132421.8351,132315.9511,132067.4595,228.7475499,0,-98.1882841,-1.713708844,132025.9551,-98.17078224,-1.713403379,142.0521558,2.479277828,21.54377417,0.376009793,,,,96.6893154,1.687546905,195.7324705,96.64864518,1.686837076,196.924351,-24.35639125,-0.425099221,194.9510708,-142.0012676,-2.478389661,194.9178288,-135,-3.400240455,2.904377049,2.854399454,-2.35619449,1.697056275,60,6609.640737,6066.633597,7305.523181,-19981.79751,,,-14320.687,-14320.687
3/16/2026 16:46:03.133,,219,-74590.877,None,60.005,131426.8455,132358.5802,132268.4888,132018.6383,228.6629891,0,-98.11757772,-1.712474785,131978.3726,-98.09902929,-1.712151054,142.1295723,2.480629001,21.61897328,0.377322265,,,,97.38604315,1.699707098,196.0265288,97.38604315,1.699707098,196.0265288,-23.8910924,-0.416978224,195.5558232,-141.5056266,-2.469739095,194.718258,-153.4349488,-3.411858152,2.897607225,2.84706136,-2.677945045,2.683281573,60,6907.298637,6252.724812,7476.479996,-20636.50344,,,-14282.128,-14282.128
3/16/2026 16:46:03.167,,219,-74851.992,None,60.002,131372.6678,132322.8644,132225.8219,131974.4751,228.5864962,0,-98.06230022,-1.711510011,131936.0354,-98.04424609,-1.711194907,142.1833484,2.481567571,21.67105597,0.378231279,,,,97.03794076,1.693631566,195.8758791,97.03794076,1.693631566,195.8758791,-24.21175431,-0.42257483,196.0448928,-141.7243531,-2.473556592,195.6588868,-135,-3.404826473,2.904142401,2.851787871,-2.35619449,1.697056275,59.99,6724.483192,6102.028817,7393.075192,-20219.5872,,,-14282.128,-14282.128
3/16/2026 16:46:03.200,,219,-74735.467,None,60.003,131411.8159,132357.6897,132256.8643,132009.4713,228.6471114,0,-98.03358661,-1.711008864,131975.1626,-98.01541476,-1.710691705,142.2147694,2.482115972,21.70487403,0.378821516,,,,97.03794076,1.693631566,195.8758791,97.03794076,1.693631566,195.8758791,-24.21175431,-0.42257483,196.0448928,-141.5056266,-2.469739095,194.718258,-135,-3.404323271,2.904690802,2.848560611,-2.35619449,1.697056275,60,6713.916501,6089.803202,7438.867192,-20242.58689,,,-14282.128,-14282.128
3/16/2026 16:46:03.233,,219,-74787.163,None,60.006,131468.1051,132413.6747,132328.0286,132070.6264,228.7530351,0,-97.98281276,-1.710122693,132031.4144,-97.96443112,-1.709801873,142.2598168,2.482902197,21.75413257,0.379681239,,,,97.03794076,1.693631566,195.8758791,97.03794076,1.693631566,195.8758791,-24.21175431,-0.42257483,196.0448928,-141.5056266,-2.469739095,194.718258,-153.4349488,-3.403433439,2.905477027,2.849420334,-2.677945045,2.683281573,60,6694.552581,6072.537614,7421.659207,-20188.7494,,,-14282.128,-14282.128
3/16/2026 16:46:03.267,,219,-74815.848,None,60.007,131477.2995,132420.5628,132316.8718,132072.2533,228.755853,0,-97.89885249,-1.70865731,132028.6594,-97.87939378,-1.708317691,142.3408684,2.484316813,21.84000614,0.381180016,,,,97.38604315,1.699707098,196.0265288,97.43140797,1.700498864,194.8365469,-23.74949449,-0.414506875,196.6536041,-141.7243531,-2.473556592,195.6588868,-135,-3.408816555,2.898823688,2.854736608,-2.35619449,1.697056275,60,6834.036225,6260.025602,7324.977585,-20419.03941,,,-14282.128,-14282.128
3/16/2026 16:46:03.300,,219,-74865.758,None,60.004,131428.9667,132360.4025,132263.6549,132018.3369,228.6624671,0,-97.81772233,-1.707241321,131978.6339,-97.80309885,-1.706986094,142.4257071,2.485797528,21.92207265,0.382612347,,,,97.38604315,1.699707098,196.0265288,97.03794076,1.693631566,195.8758791,-23.8910924,-0.416978224,195.5558232,-141.7243531,-2.473556592,195.6588868,-116.5650512,-3.40061766,2.902775752,2.856168939,-2.034443936,2.683281573,60,6626.631817,6122.908809,7286.471982,-20036.01261,,,-14282.128,-14282.128
3/16/2026 16:46:03.333,,219,-74895.624,None,60.002,131417.5884,132335.5386,132248.1912,132001.0876,228.6325904,0,-97.78745918,-1.70671313,131956.9703,-97.76681541,-1.706352828,142.45675,2.486339329,21.94718768,0.383050687,,,,97.03794076,1.693631566,195.8758791,97.08121224,1.694386795,194.6849763,-23.74949449,-0.414506875,196.6536041,-141.4495347,-2.468760106,196.4044806,-135,-3.400739623,2.900846204,2.851810793,-2.35619449,1.697056275,60,6623.499435,6204.90239,7421.932787,-20250.33461,,,-14282.128,-14282.128
3/16/2026 16:46:03.367,,219,-74741.04,None,60.004,131443.55,132380.2287,132272.9741,132032.9144,228.687716,0,-97.75367073,-1.70612341,131994.7946,-97.7335981,-1.705773077,142.4912583,2.486941613,21.98770047,0.383757768,,,,97.03794076,1.693631566,195.8758791,97.08121224,1.694386795,194.6849763,-23.8910924,-0.416978224,195.5558232,-141.7243531,-2.473556592,195.6588868,-135,-3.400159872,2.903919837,2.85731436,-2.35619449,1.697056275,60,6610.908168,6095.044793,7258.535995,-19964.48896,,,-14309.592,-14309.592
3/16/2026 16:46:03.400,,219,-74814.422,None,60.005,131478.2342,132410.3665,132313.448,132068.0125,228.7485076,0,-97.70958096,-1.705353899,132029.4431,-97.68932877,-1.705000431,142.5339852,2.487687338,22.03106613,0.384514642,,,,97.38604315,1.699707098,196.0265288,97.43140797,1.700498864,194.8365469,-23.8910924,-0.416978224,195.5558232,-141.4495347,-2.468760106,196.4044806,180,-3.405499295,2.904665562,2.853274748,3.141592654,2.4,60,6751.231619,6077.664004,7389.129591,-20218.02521,,,-14309.592,-14309.592
3/16/2026 16:46:03.433,,219,-74662.358,None,60.005,131472.5312,132394.592,132307.4229,132058.8361,228.7326138,0,-97.64695318,-1.704260838,132022.0956,-97.63162065,-1.703993234,142.594158,2.488737552,22.09380128,0.385609577,,,,97.43140797,1.700498864,194.8365469,97.43140797,1.700498864,194.8365469,-23.74949449,-0.414506875,196.6536041,-141.009006,-2.461071429,194.5332876,-135,-3.404492098,2.903244427,2.846681006,-2.35619449,1.697056275,60,6684.860461,6147.014388,7480.943987,-20312.81884,,,-14309.592,-14309.592
3/16/2026 16:46:03.467,,219,-74875.248,None,60.003,131441.5896,132376.7043,132281.3924,132033.8973,228.6894184,0,-97.59085695,-1.703281774,131992.7005,-97.57010127,-1.702919519,142.6470653,2.489660959,22.14887466,0.386570788,,,,97.38604315,1.699707098,196.0265288,97.38604315,1.699707098,196.0265288,-23.42869281,-0.408907829,196.1733927,-141.2303246,-2.464934168,195.4674397,-135,-3.402626617,2.898568788,2.851504956,-2.35619449,1.697056275,60,6677.570547,6249.095988,7395.955212,-20322.62175,,,-14309.592,-14309.592
3/16/2026 16:46:03.500,,219,-74709.072,None,60.003,131455.9163,132380.7481,132301.9728,132046.876,228.7118983,0,-97.55334093,-1.702626996,132005.4223,-97.53761512,-1.702352528,142.6875925,2.490368291,22.18452726,0.387193044,,,,97.38604315,1.699707098,196.0265288,97.38604315,1.699707098,196.0265288,-23.56883272,-0.411353732,195.0729094,-141.5056266,-2.469739095,194.718258,-116.5650512,-3.402059626,2.901722023,2.856932139,-2.034443936,2.683281573,60,6664.038323,6135.163184,7234.675196,-20033.8767,,,-14309.592,-14309.592
3/16/2026 16:46:03.533,,219,-74715.451,None,60.006,131480.6158,132401.6747,132327.1428,132070.4717,228.7527672,0,-97.51515102,-1.701960456,132030.0975,-97.49926856,-1.701683255,142.7271296,2.491058343,22.22497873,0.387899055,,,,97.43140797,1.700498864,194.8365469,97.78104622,1.706601203,194.9953846,-23.8910924,-0.416978224,195.5558232,-141.2303246,-2.464934168,195.4674397,-135,-3.408284458,2.908036567,2.852833223,-2.35619449,1.697056275,60.01,6779.42113,5992.387212,7365.585605,-20137.39395,,,-14309.592,-14309.592
3/16/2026 16:46:03.567,,219,-74996.165,None,60.006,131460.3467,132379.1121,132315.0566,132052.1693,228.7210665,0,-97.44802442,-1.700788876,132009.7851,-97.43185894,-1.700506735,142.7914653,2.492181212,22.29449458,0.389112335,,,,97.7335981,1.705773077,196.184403,97.38604315,1.699707098,196.0265288,-23.42869281,-0.408907829,196.1733927,-140.9571311,-2.460166042,196.2210998,-153.4349488,-3.400213833,2.901089041,2.849278377,-2.677945045,2.683281573,60,6623.424009,6185.664008,7481.736018,-20290.82403,,,-14338.301,-14338.301
3/16/2026 16:46:03.600,,219,-74910.816,None,60.003,131406.0957,132349.471,132256.1767,132004.5968,228.6386685,0,-97.38805263,-1.69974217,131955.4949,-97.37162972,-1.699455537,142.8599638,2.493376737,22.35553427,0.390177679,,,,97.7335981,1.705773077,196.184403,97.7335981,1.705773077,196.184403,-23.42869281,-0.408907829,196.1733927,-141.2303246,-2.464934168,195.4674397,-153.4349488,-3.405228614,2.902284566,2.855111847,-2.677945045,2.683281573,60,6746.119609,6154.127999,7305.148807,-20205.39641,,,-14338.301,-14338.301
3/16/2026 16:46:03.633,,219,-74970.029,None,60.001,131413.3829,132320.4958,132243.1127,131992.9691,228.6185287,0,-97.36738284,-1.699381415,131949.3312,-97.35539229,-1.69917214,142.8765323,2.493665912,22.36910603,0.390414551,,,,97.7335981,1.705773077,196.184403,97.7335981,1.705773077,196.184403,-23.42869281,-0.408907829,196.1733927,-140.9571311,-2.460166042,196.2210998,-153.4349488,-3.404945217,2.902573741,2.850580593,-2.677945045,2.683281573,60,6738.721567,6145.488001,7445.304003,-20329.51357,,,-14338.301,-14338.301
3/16/2026 16:46:03.667,,219,-74799.734,None,60.003,131453.3229,132370.6723,132297.2925,132041.0853,228.7018684,0,-97.34338091,-1.698962502,132002.6923,-97.32677721,-1.698672713,142.8994827,2.494066473,22.39879191,0.390932667,,,,97.78104622,1.706601203,194.9953846,97.7335981,1.705773077,196.184403,-23.42869281,-0.408907829,196.1733927,-141.009006,-2.461071429,194.5332876,-153.4349488,-3.40444579,2.902974302,2.852004096,-2.677945045,2.683281573,60,6688.175906,6137.712004,7349.184005,-20175.07191,,,-14338.301,-14338.301
3/16/2026 16:46:03.700,,219,-74596.205,None,60.005,131502.1521,132418.3204,132333.9031,132085.4389,228.7786911,0,-97.30456764,-1.698285083,132039.5924,-97.28714319,-1.697980969,142.941104,2.494792902,22.43722056,0.391603374,,,,97.78104622,1.706601203,194.9953846,97.78104622,1.706601203,194.9953846,-23.42869281,-0.408907829,196.1733927,-140.5114774,-2.452387918,194.3629594,-135,-3.404582172,2.903700731,2.843991292,-2.35619449,1.697056275,60,6693.436293,6121.583988,7542.057583,-20357.07786,,,-14338.301,-14338.301
3/16/2026 16:46:03.733,,219,-74887.747,None,60.005,131470.5509,132396.3132,132306.7323,132058.5235,228.7320723,0,-97.23741407,-1.697113032,132019.8487,-97.22036976,-1.696815552,143.0054675,2.495916256,22.50394001,0.392767848,,,,97.7335981,1.705773077,196.184403,98.08058138,1.711829077,196.3494843,-23.42869281,-0.408907829,196.1733927,-140.7353643,-2.456295482,195.2905528,-135,-3.408644629,2.904824085,2.84906333,-2.35619449,1.697056275,60,6834.788758,6092.207995,7451.107185,-20378.10394,,,-14338.301,-14338.301
3/16/2026 16:46:03.767,,219,-74704.738,None,60.002,131419.804,132345.6977,132270.5311,132012.6787,228.6526667,0,-97.18252989,-1.696155122,131967.5666,-97.17044025,-1.695944118,143.060488,2.496876545,22.56108694,0.39376525,,,,98.08058138,1.711829077,196.3494843,98.47855197,1.718774975,195.3347895,-23.42869281,-0.408907829,196.1733927,-140.7353643,-2.456295482,195.2905528,-116.5650512,-3.414719093,2.905784374,2.850060732,-2.034443936,2.683281573,60,6989.524622,6065.639991,7424.395189,-20479.5598,,,-14283.393,-14283.393
3/16/2026 16:46:03.800,,219,-74464.07,None,60.001,131413.8212,132333.6588,132273.267,132007.5841,228.6438427,0,-97.16702204,-1.695884459,131963.0703,-97.14967616,-1.695581716,143.0760684,2.497148474,22.57748169,0.394051392,,,,98.13010235,1.712693381,195.1614716,97.78104622,1.706601203,194.9953846,-23.24498385,-0.405701503,194.5961973,-141.009006,-2.461071429,194.5332876,-135,-3.402182919,2.902849977,2.855122821,-2.35619449,1.697056275,60,6635.569713,6089.774389,7270.905606,-19996.24971,,,-14283.393,-14283.393
3/16/2026 16:46:03.833,,219,-74814.264,None,60.003,131467.392,132379.2079,132316.6177,132055.0607,228.7260745,0,-97.13793608,-1.695376813,132015.1328,-97.12566503,-1.695162643,143.110366,2.49774708,22.60907275,0.39460276,,,,97.7335981,1.705773077,196.184403,97.38604315,1.699707098,196.0265288,-23.42869281,-0.408907829,196.1733927,-140.5114774,-2.452387918,194.3629594,-135,-3.394869741,2.906654909,2.846990678,-2.35619449,1.697056275,60,6489.793052,6045.191997,7467.292798,-20002.27785,,,-14283.393,-14283.393
3/16/2026 16:46:03.867,,219,-74824.776,None,60.005,131476.3778,132405.6237,132347.1007,132077.051,228.7641628,0,-97.08432562,-1.694441134,132036.0005,-97.07247702,-1.694234337,143.1643745,2.498689707,22.65423218,0.395390941,,,,98.13010235,1.712693381,195.1614716,98.08058138,1.711829077,196.3494843,-23.56883272,-0.411353732,195.0729094,-140.7353643,-2.456295482,195.2905528,-135,-3.406063414,2.910043439,2.851686423,-2.35619449,1.697056275,60,6735.804598,5927.32799,7388.438392,-20051.57098,,,-14283.393,-14283.393
3/16/2026 16:46:03.900,,219,-75086.093,None,60.003,131461.6568,132386.529,132322.3154,132057.5069,228.7303116,0,-97.03264451,-1.693539129,132021.2547,-97.02057458,-1.693328469,143.2100823,2.499487458,22.7093964,0.396353738,,,,98.08058138,1.711829077,196.3494843,98.08058138,1.711829077,196.3494843,-23.29011724,-0.406489229,197.2750364,-140.7353643,-2.456295482,195.2905528,-116.5650512,-3.405157546,2.905976687,2.85264922,-2.034443936,2.683281573,60,6753.382332,6096.700792,7363.2096,-20213.29272,,,-14283.393,-14283.393
3/16/2026 16:46:03.933,,219,-75017.65,None,60.002,131429.0543,132365.0828,132301.2207,132032.4764,228.6869573,0,-96.99772994,-1.692929754,131987.1752,-96.99070072,-1.692807071,143.2485334,2.500158557,22.74139133,0.396912155,,,,98.08058138,1.711829077,196.3494843,98.08058138,1.711829077,196.3494843,-23.42869281,-0.408907829,196.1733927,-140.4638428,-2.451556537,196.0522379,-116.5650512,-3.404636148,2.909066386,2.848468692,-2.034443936,2.683281573,60,6738.592388,5983.631992,7494.624009,-20216.84839,,,-14283.393,-14283.393
3/16/2026 16:46:03.967,,219,-74921.357,None,60.002,131445.5883,132382.0143,132313.3615,132047.6758,228.7132834,0,-96.97578201,-1.692546691,132005.1583,-96.96346853,-1.69233178,143.273448,2.500593398,22.76736211,0.397365431,,,,98.42696902,1.717874682,196.5217545,98.42696902,1.717874682,196.5217545,-23.10632686,-0.403281482,195.6993613,-140.4638428,-2.451556537,196.0522379,-135,-3.410206462,2.90387488,2.848921968,-2.35619449,1.697056275,60,6884.852093,6100.73279,7484.054397,-20469.63928,,,-14312.881,-14312.881
3/16/2026 16:46:04.000,,219,-75066.077,None,60.005,131466.8323,132413.4969,132333.0712,132071.8288,228.7551177,0,-96.92736307,-1.691701621,132027.8223,-96.90965384,-1.691392536,143.3159921,2.501335933,22.81450039,0.398188149,,,,98.08058138,1.711829077,196.3494843,98.08058138,1.711829077,196.3494843,-23.42869281,-0.408907829,196.1733927,-140.4638428,-2.451556537,196.0522379,-135,-3.403221613,2.910243762,2.849744686,-2.35619449,1.697056275,60.01,6705.252387,5956.055993,7464.7296,-20126.03798,,,-14312.881,-14312.881
3/16/2026 16:46:04.033,,219,-74849.846,None,60.004,131462.9318,132392.4635,132335.4195,132064.29,228.7420602,0,-96.86986772,-1.690698138,132023.8806,-96.85191262,-1.690384762,143.3804186,2.502460387,22.87044896,0.399164636,,,,98.08058138,1.711829077,196.3494843,98.13010235,1.712693381,195.1614716,-23.24498385,-0.405701503,194.5961973,-140.6860343,-2.45543451,196.9791867,-135,-3.403078143,2.90816189,2.854599146,-2.35619449,1.697056275,60,6701.459548,5959.425605,7378.876795,-20039.76195,,,-14312.881,-14312.881
3/16/2026 16:46:04.067,,219,-74705.645,None,60.002,131418.6162,132361.6455,132287.7545,132023.3665,228.6711785,0,-96.83553197,-1.690098866,131978.1151,-96.82261882,-1.689873489,143.4157997,2.503077904,22.90172385,0.399710486,,,,98.42696902,1.717874682,196.5217545,98.47855197,1.718774975,195.3347895,-22.78240573,-0.397627992,195.2315548,-140.4638428,-2.451556537,196.0522379,-153.4349488,-3.408648464,2.900705896,2.851267023,-2.677945045,2.683281573,60,6844.473249,6164.769592,7424.351987,-20433.59483,,,-14312.881,-14312.881
3/16/2026 16:46:04.100,,219,-74744.842,None,60.001,131426.2598,132356.9798,132290.7153,132025.3324,228.6745837,0,-96.81939523,-1.689817227,131985.7503,-96.80641414,-1.689590664,143.4272382,2.503277543,22.91810911,0.399996462,,,,98.47855197,1.718774975,195.3347895,98.47855197,1.718774975,195.3347895,-23.10632686,-0.403281482,195.6993613,-140.7353643,-2.456295482,195.2905528,-153.4349488,-3.408365639,2.906559025,2.856291944,-2.677945045,2.683281573,60,6796.4937,6031.987195,7271.193598,-20099.67449,,,-14312.881,-14312.881
3/16/2026 16:46:04.133,,219,-74850.941,None,60.004,131466.8268,132403.0135,132323.4488,132065.1097,228.74348,0,-96.78589647,-1.689232563,132024.884,-96.77797002,-1.68909422,143.4614082,2.503873923,22.95160983,0.40058116,,,,98.47855197,1.718774975,195.3347895,98.42696902,1.717874682,196.5217545,-23.10632686,-0.403281482,195.6993613,-140.2395437,-2.447641779,195.1282655,-116.5650512,-3.406968902,2.907155405,2.848222939,-2.034443936,2.683281573,60.01,6763.755879,6019.055988,7466.630399,-20249.44227,,,-14312.881,-14312.881
3/16/2026 16:46:04.167,,219,-74933.453,None,60.006,131488.4705,132420.5454,132354.5547,132088.5396,228.7840617,0,-96.73812861,-1.688398857,132036.0005,-96.72419436,-1.688155658,143.5122485,2.504761254,22.99668713,0.401367907,,,,98.47855197,1.718774975,195.3347895,98.42696902,1.717874682,196.5217545,-22.78240573,-0.397627992,195.2315548,-140.4638428,-2.451556537,196.0522379,-135,-3.40603034,2.902389246,2.852924444,-2.35619449,3.39411255,60.01,6740.96313,6125.241593,7386.88321,-20253.08793,,,-14344.805,-14344.805
3/16/2026 16:46:04.200,,219,-74936.779,None,60.004,131443.6771,132385.7736,132311.5108,132047.6798,228.7132904,0,-96.66571937,-1.687135077,132016.3943,-96.64749769,-1.686817049,143.5850603,2.506032058,23.07236,0.402688648,,,,98.42696902,1.717874682,196.5217545,98.42696902,1.717874682,196.5217545,-22.78240573,-0.397627992,195.2315548,-140.4638428,-2.451556537,196.0522379,-116.5650512,-3.404691731,2.90366005,2.854245185,-2.034443936,2.683281573,60,6747.39012,6091.718401,7351.632009,-20190.74053,,,-14344.805,-14344.805
3/16/2026 16:46:04.233,,219,-74930.515,None,60.002,131412.9051,132359.8243,132292.507,132022.4503,228.6695916,0,-96.64105841,-1.686704662,131985.6041,-96.62272499,-1.686384683,143.6090452,2.506450674,23.09281465,0.403045649,,,,98.42696902,1.717874682,196.5217545,98.42696902,1.717874682,196.5217545,-22.78240573,-0.397627992,195.2315548,-140.4638428,-2.451556537,196.0522379,-135,-3.404259365,2.904078666,2.854602186,-2.35619449,1.697056275,60,6734.986981,6080.01119,7341.696006,-20156.69418,,,-14344.805,-14344.805
3/16/2026 16:46:04.267,,219,-74671.834,None,60.002,131431.2188,132384.2333,132289.2676,132035.6023,228.6923716,0,-96.6197597,-1.686332929,131991.9816,-96.60073297,-1.68600085,143.629732,2.506811727,23.11601509,0.403450573,,,,98.47855197,1.718774975,195.3347895,98.42696902,1.717874682,196.5217545,-22.91955483,-0.400021695,194.1257325,-140.2395437,-2.447641779,195.1282655,-135,-3.403875532,2.906833422,2.851092352,-2.35619449,1.697056275,60,6685.074747,5977.857598,7393.766403,-20056.69875,,,-14344.805,-14344.805
3/16/2026 16:46:04.300,,219,-74463.365,None,60.004,131467.9041,132433.1031,132347.4576,132083.5419,228.7754054,0,-96.57537919,-1.685558343,132040.5543,-96.55676734,-1.685233505,143.6710827,2.507533433,23.16175489,0.404248883,,,,98.47855197,1.718774975,195.3347895,98.47855197,1.718774975,195.3347895,-22.59255524,-0.394314475,193.6615605,-140.2395437,-2.447641779,195.1282655,-153.4349488,-3.40400848,2.901847908,2.851890662,-2.677945045,2.683281573,60,6690.846517,6090.048013,7377.264002,-20158.15853,,,-14344.805,-14344.805
3/16/2026 16:46:04.333,,219,-74733.48,None,60.005,131480.8217,132424.6167,132330.1005,132079.1948,228.767876,0,-96.52822708,-1.684735384,132040.153,-96.51401253,-1.684487293,143.7199246,2.508385885,23.21018844,0.405094208,,,,98.42696902,1.717874682,196.5217545,98.82637095,1.724845561,195.5153191,-22.456939,-0.391947525,194.7700182,-140.4638428,-2.451556537,196.0522379,-153.4349488,-3.409332854,2.90033341,2.856650745,-2.677945045,2.683281573,60,6864.818522,6162.451216,7292.793605,-20320.06334,,,-14344.805,-14344.805
3/16/2026 16:46:04.367,,219,-74837.29,None,60.003,131428.7914,132378.1804,132295.5286,132034.865,228.6910946,0,-96.46731225,-1.683672219,132000.0115,-96.45342208,-1.68342979,143.7824611,2.509477353,23.26751383,0.406094725,,,,98.82637095,1.724845561,195.5153191,98.82637095,1.724845561,195.5153191,-22.32285838,-0.389607377,195.8795548,-139.7020554,-2.438260839,196.6719095,-135,-3.408275351,2.89908473,2.844355564,-2.35619449,1.697056275,60,6801.26235,6226.819202,7620.379199,-20648.46075,,,-14344.805,-14344.805
