time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:46:04.400,,219,-74976.61,None,60.001,131424.75,132373.684,132271.9421,132024.144,228.6725252,0,-96.45237045,-1.683411436,131984.0374,-96.43782701,-1.683157605,143.7939108,2.509677188,23.28322434,0.406368925,,,,98.7727373,1.723909477,196.7011947,98.37600548,1.716985201,197.7088769,-22.456939,-0.391947525,194.7700182,-139.9697407,-2.442932829,195.8979326,-135,-3.400142806,2.901624713,2.849301754,-2.35619449,1.697056275,60,6637.793609,6127.747219,7466.400006,-20231.94083,,,-14360.706,-14360.706
3/16/2026 16:46:04.433,,219,-74655.173,None,60.002,131467.076,132405.3322,132301.9439,132058.7854,228.7325259,0,-96.43508936,-1.683109824,132015.7698,-96.41469406,-1.682753859,143.8103701,2.509964457,23.30026457,0.406666333,,,,98.47855197,1.718774975,195.3347895,98.42696902,1.717874682,196.5217545,-22.59255524,-0.394314475,193.6615605,-140.2395437,-2.447641779,195.1282655,-90,-3.400628541,2.904278932,2.854308112,-1.570796327,1.2,60,6605.376968,6028.200017,7314.897602,-19948.47459,,,-14360.706,-14360.706
3/16/2026 16:46:04.467,,219,-74665.454,None,60.005,131490.8316,132450.0385,132343.1951,132095.3857,228.7959195,0,-96.38101585,-1.682166063,132050.0769,-96.36617622,-1.681907063,143.8630928,2.510884642,23.35480607,0.407618262,,,,98.47855197,1.718774975,195.3347895,98.47855197,1.718774975,195.3347895,-22.456939,-0.391947525,194.7700182,-140.2395437,-2.447641779,195.1282655,180,-3.400682038,2.902832167,2.855260041,3.141592654,1.2,60,6608.427369,6101.020813,7293.599997,-20003.04818,,,-14360.706,-14360.706
3/16/2026 16:46:04.500,,219,-74956.219,None,60.005,131461.6978,132420.7286,132313.7261,132066.0813,228.7451627,0,-96.31948783,-1.681092197,132022.2232,-96.29918493,-1.680737844,143.924528,2.511956888,23.41693187,0.408702562,,,,98.7727373,1.723909477,196.7011947,98.42696902,1.717874682,196.5217545,-22.32285838,-0.389607377,195.8795548,-140.2395437,-2.447641779,195.1282655,-135,-3.398612526,2.901564265,2.856344341,-2.35619449,1.697056275,60,6601.287454,6166.368002,7265.116793,-20032.77225,,,-14360.706,-14360.706
3/16/2026 16:46:04.533,,219,-74906.77,None,60.002,131404.7944,132364.2217,132260.5193,132010.5452,228.6489714,0,-96.28553284,-1.68049957,131965.292,-96.26507631,-1.680142536,143.9581145,2.512543083,23.45524506,0.409371253,,,,98.7727373,1.723909477,196.7011947,98.42696902,1.717874682,196.5217545,-21.99740341,-0.383927116,195.4269173,-139.9697407,-2.442932829,195.8979326,-135,-3.398017218,2.896470199,2.852304082,-2.35619449,1.697056275,60,6583.494403,6277.406405,7391.232,-20252.13281,,,-14360.706,-14360.706
3/16/2026 16:46:04.567,,219,-74736.979,None,60.001,131412.7994,132352.7481,132259.0663,132008.8815,228.6460898,0,-96.26999611,-1.680228403,131961.3554,-96.24890314,-1.679860261,143.9737724,2.512816365,23.46685215,0.409573835,,,,98.82637095,1.724845561,195.5153191,98.82637095,1.724845561,195.5153191,-21.99740341,-0.383927116,195.4269173,-139.9697407,-2.442932829,195.8979326,-135,-3.404705822,2.896743481,2.852506664,-2.35619449,1.697056275,60,6710.387502,6270.004809,7386.119997,-20366.51231,,,-14360.706,-14360.706
3/16/2026 16:46:04.600,,219,-74704.608,None,60.002,131455.3001,132396.8766,132298.7597,132050.9885,228.7190212,0,-96.24701112,-1.679827239,132003.8367,-96.22582906,-1.679457543,144.0004983,2.51328282,23.49338528,0.410036926,,,,99.17353544,1.730904724,195.7030403,98.82637095,1.724845561,195.5153191,-22.12993673,-0.386240259,194.3147961,-139.7020554,-2.438260839,196.6719095,180,-3.404303104,2.899523079,2.848297765,3.141592654,1.2,60,6708.946541,6167.001597,7522.430386,-20398.37852,,,-14401.706,-14401.706
3/16/2026 16:46:04.633,,219,-74962.742,None,60.004,131491.3529,132432.2724,132324.6404,132083.4245,228.7752021,0,-96.19242029,-1.678874449,132050.4825,-96.17677868,-1.678601452,144.0501121,2.514148744,23.54518011,0.410940916,,,,99.17353544,1.730904724,195.7030403,98.82637095,1.724845561,195.5153191,-22.32285838,-0.389607377,195.8795548,-139.7020554,-2.438260839,196.6719095,-135,-3.403447013,2.903756121,2.849201755,-2.35619449,1.697056275,60,6689.95019,6111.662406,7501.377592,-20302.99019,,,-14401.706,-14401.706
3/16/2026 16:46:04.667,,219,-74873.29,None,60.004,131465.2841,132407.776,132297.0356,132057.3685,228.7300717,0,-96.1417661,-1.677990367,132013.73,-96.12014654,-1.677613035,144.1001387,2.515021873,23.59575118,0.411823548,,,,99.17353544,1.730904724,195.7030403,98.82637095,1.724845561,195.5153191,-21.99740341,-0.383927116,195.4269173,-139.7020554,-2.438260839,196.6719095,-153.4349488,-3.402458596,2.898948989,2.850084387,-2.677945045,2.683281573,60,6663.419224,6217.228808,7477.819186,-20358.46722,,,-14401.706,-14401.706
3/16/2026 16:46:04.700,,219,-74650.435,None,60.002,131421.8305,132358.5383,132261.283,132014.5537,228.6559144,0,-96.11235842,-1.677477106,131970.2508,-96.090609,-1.677097507,144.1295936,2.515535959,23.62521048,0.412337709,,,,99.17353544,1.730904724,195.7030403,98.82637095,1.724845561,195.5153191,-21.99740341,-0.383927116,195.4269173,-139.7429349,-2.43897432,194.9806144,-135,-3.401943068,2.899463075,2.851312029,-2.35619449,1.697056275,60,6648.359657,6202.007995,7381.180803,-20231.54846,,,-14401.706,-14401.706
3/16/2026 16:46:04.733,,219,-74832.451,None,60.002,131416.7463,132366.6259,132253.7285,132013.0468,228.6533043,0,-96.09108373,-1.677105793,131977.0807,-96.06979983,-1.676734319,144.1513519,2.515915712,23.64366625,0.412659823,,,,99.17353544,1.730904724,195.7030403,99.17353544,1.730904724,195.7030403,-21.86637066,-0.381640163,196.5400722,-139.4748965,-2.434296168,195.7582182,-135,-3.407639043,2.897555875,2.846955991,-2.35619449,1.697056275,60,6790.754668,6285.873618,7518.182405,-20594.81069,,,-14401.706,-14401.706
3/16/2026 16:46:04.767,,219,-74736.85,None,60.004,131455.6249,132399.6109,132281.2689,132046.1692,228.710674,0,-96.05317169,-1.676444103,132003.9932,-96.03118094,-1.676060292,144.193687,2.516654599,23.68384138,0.413361012,,,,99.17353544,1.730904724,195.7030403,99.17353544,1.730904724,195.7030403,-21.99740341,-0.383927116,195.4269173,-139.4748965,-2.434296168,195.7582182,-135,-3.406965016,2.900581715,2.84765718,-2.35619449,1.697056275,60.01,6775.33796,6175.828806,7502.37119,-20453.53796,,,-14401.706,-14401.706
3/16/2026 16:46:04.800,,220,-74800.109,None,60.004,131456.2559,132392.1546,132291.732,132047.3806,228.7127722,0,-96.00082708,-1.675530517,132003.3272,-95.98381968,-1.675233682,144.2425725,2.517507812,23.7329398,0.414217941,,,,98.82637095,1.724845561,195.5153191,99.17353544,1.730904724,195.7030403,-22.456939,-0.391947525,194.7700182,-139.9697407,-2.442932829,195.8979326,-135,-3.406138406,2.909455337,2.85715077,-2.35619449,1.697056275,60,6748.215578,5932.281624,7272.503991,-19953.00119,,,-13480.815,-13480.815
3/16/2026 16:46:04.833,,220,-75072.758,None,60.002,131447.5257,132369.5768,132271.9606,132030.3354,228.6832491,0,-95.9697451,-1.674988034,131995.8196,-95.94740498,-1.674598126,144.2739333,2.518055162,23.7651001,0.414779244,,,,98.47855197,1.718774975,195.3347895,98.47855197,1.718774975,195.3347895,-22.78240573,-0.397627992,195.2315548,-140.1944289,-2.446854377,196.8182918,-135,-3.393373101,2.915683154,2.861633621,-2.35619449,1.697056275,60,6423.377921,5788.583981,7193.491204,-19405.45311,,,-13480.815,-13480.815
3/16/2026 16:46:04.867,,220,-74899.224,None,60.001,131467.6719,132401.5425,132291.3113,132054.166,228.7245248,0,-95.95366248,-1.67470734,132004.0156,-95.93071626,-1.674306852,144.2902778,2.518340427,23.78412625,0.415111313,,,,98.47855197,1.718774975,195.3347895,98.13010235,1.712693381,195.1614716,-22.78240573,-0.397627992,195.2315548,-140.2395437,-2.447641779,195.1282655,-135,-3.387000233,2.915968419,2.862753092,-2.35619449,1.697056275,60,6264.504225,5782.795179,7104.988791,-19152.2882,,,-13480.815,-13480.815
3/16/2026 16:46:04.900,,220,-74756.088,None,60.003,131496.0613,132422.2657,132341.0342,132087.1176,228.7815987,0,-95.92042889,-1.674127304,132044.3107,-95.89789139,-1.67373395,144.322294,2.518899215,23.82006349,0.415738536,,,,98.47855197,1.718774975,195.3347895,98.47855197,1.718774975,195.3347895,-22.456939,-0.391947525,194.7700182,-140.5114774,-2.452387918,194.3629594,180,-3.392508925,2.91084674,2.868126454,3.141592654,1.2,60.01,6404.148492,5898.70081,6946.804793,-19249.6541,,,-13480.815,-13480.815
3/16/2026 16:46:04.933,,220,-74794.392,None,60.006,131498.1688,132431.807,132340.7932,132090.9251,228.7881934,0,-95.87327943,-1.673304391,132045.1516,-95.85574685,-1.67299839,144.3699827,2.51973154,23.87123105,0.416631578,,,,98.82637095,1.724845561,195.5153191,98.88065915,1.725793069,194.3296169,-22.32285838,-0.389607377,195.8795548,-140.2395437,-2.447641779,195.1282655,-135,-3.398791459,2.909338917,2.864273357,-2.35619449,1.697056275,60.01,6567.096675,5970.801606,7069.896007,-19607.79429,,,-13480.815,-13480.815
3/16/2026 16:46:04.967,,220,-75012.725,None,60.004,131442.9015,132385.6033,132284.5847,132038.3728,228.6971702,0,-95.7919703,-1.671885279,131989.8263,-95.774092,-1.671573244,144.451455,2.521153498,23.94454628,0.41791117,,,,98.82637095,1.724845561,195.5153191,98.82637095,1.724845561,195.5153191,-22.32285838,-0.389607377,195.8795548,-139.9697407,-2.442932829,195.8979326,-135,-3.396418805,2.910760875,2.860843999,-2.35619449,1.697056275,60,6505.111974,5932.828811,7180.200009,-19618.14079,,,-13480.815,-13480.815
3/16/2026 16:46:05.000,,220,-74946.802,None,60.001,131403.4663,132347.9369,132245.5894,131999.6758,228.6301452,0,-95.7774711,-1.67163222,131962.3201,-95.76005381,-1.671328231,144.4653417,2.521395869,23.95773804,0.41814141,,,,98.47855197,1.718774975,195.3347895,98.47855197,1.718774975,195.3347895,-22.32285838,-0.389607377,195.8795548,-140.2395437,-2.447641779,195.1282655,-116.5650512,-3.390103206,2.911003246,2.865783189,-2.034443936,2.683281573,60,6340.083551,5925.023994,7027.329599,-19292.43714,,,-12963.574,-12963.574
3/16/2026 16:46:05.033,,220,-74737.786,None,60,131452.4284,132381.416,132277.2677,132037.6913,228.6959899,0,-95.77589808,-1.671604765,131998.1373,-95.76315806,-1.67138241,144.462926,2.521353705,23.96301673,0.418233541,,,,98.53076561,1.719686274,194.1479848,98.47855197,1.718774975,195.3347895,-22.91955483,-0.400021695,194.1257325,-140.5114774,-2.452387918,194.3629594,-153.4349488,-3.390157385,2.9213754,2.870621459,-2.677945045,2.683281573,60,6304.618971,5613.652801,6881.673584,-18799.94536,,,-12963.574,-12963.574
3/16/2026 16:46:05.067,,220,-74672.755,None,60.004,131515.6609,132431.67,132354.0554,132101.1131,228.8058397,0,-95.74167555,-1.67100747,132062.5494,-95.723598,-1.670691957,144.5039655,2.522069981,23.99941043,0.418868731,,,,98.18022988,1.713568272,193.9736065,98.13010235,1.712693381,195.1614716,-23.0582746,-0.402442812,193.0210351,-140.5114774,-2.452387918,194.3629594,-135,-3.383385338,2.924512793,2.871256649,-2.35619449,1.697056275,60,6133.741271,5505.537579,6869.923184,-18509.20203,,,-12963.574,-12963.574
3/16/2026 16:46:05.100,,220,-74762.683,None,60.006,131515.6888,132434.6015,132343.2261,132098.4854,228.8012884,0,-95.68935348,-1.670094277,132062.539,-95.67105836,-1.669774967,144.5558667,2.522975828,24.05269023,0.419798638,,,,98.47855197,1.718774975,195.3347895,98.53076561,1.719686274,194.1479848,-22.59255524,-0.394314475,193.6615605,-140.4638428,-2.451556537,196.0522379,-135,-3.389461241,2.917290303,2.871355175,-2.35619449,1.697056275,60,6328.845573,5704.675206,6926.601611,-18960.12239,,,-12963.574,-12963.574
3/16/2026 16:46:05.133,,220,-74880.461,None,60.004,131451.4228,132376.3839,132292.4596,132040.7493,228.7012865,0,-95.61367149,-1.668773377,131997.0463,-95.60025795,-1.668539267,144.6271539,2.524220024,24.1308239,0.421162328,,,,98.82637095,1.724845561,195.5153191,98.82637095,1.724845561,195.5153191,-22.456939,-0.391947525,194.7700182,-140.2395437,-2.447641779,195.1282655,-135,-3.393384828,2.916167549,2.868804107,-2.35619449,1.697056275,60,6429.667298,5763.023999,6954.753599,-19147.4449,,,-12963.574,-12963.574
3/16/2026 16:46:05.167,,220,-74959.934,None,60.001,131421.6946,132334.7165,132258.4724,132005.6091,228.6404219,0,-95.59395091,-1.668429188,131968.4739,-95.57524575,-1.668102722,144.6525726,2.524663663,24.14881348,0.421476306,,,,98.47855197,1.718774975,195.3347895,98.82637095,1.724845561,195.5153191,-22.78240573,-0.397627992,195.2315548,-140.2395437,-2.447641779,195.1282655,-135,-3.392948283,2.922291655,2.869118085,-2.35619449,1.697056275,60,6411.440912,5620.535998,6945.163188,-18977.1401,,,-12963.574,-12963.574
3/16/2026 16:46:05.200,,220,-74932.387,None,60.002,131440.9273,132359.9918,132293.9781,132032.2958,228.6866446,0,-95.5721978,-1.668049525,131987.6902,-95.55340489,-1.667721527,144.6730674,2.525021365,24.17039885,0.421853041,,,,98.47855197,1.718774975,195.3347895,98.47855197,1.718774975,195.3347895,-22.78240573,-0.397627992,195.2315548,-140.5114774,-2.452387918,194.3629594,-135,-3.386496502,2.922649357,2.874240959,-2.35619449,1.697056275,60.01,6251.130706,5612.587192,6792.825603,-18656.5435,,,-12737.152,-12737.152
3/16/2026 16:46:05.233,,220,-74847.672,None,60.005,131482.9114,132407.7308,132328.3942,132073.6752,228.7583159,0,-95.53907733,-1.667471464,132028.4942,-95.52535746,-1.667232007,144.7067953,2.525610028,24.20358078,0.422432175,,,,98.82637095,1.724845561,195.5153191,98.47855197,1.718774975,195.3347895,-22.12993673,-0.386240259,194.3147961,-140.2395437,-2.447641779,195.1282655,-135,-3.386006982,2.911850287,2.870073954,-2.35619449,1.697056275,60.01,6246.582401,5859.129591,6925.060803,-19030.7728,,,-12737.152,-12737.152
3/16/2026 16:46:05.267,,220,-74834.798,None,60.005,131466.8416,132386.2783,132310.9193,132055.3375,228.726554,0,-95.46650272,-1.666204798,132012.384,-95.45248,-1.665960055,144.7829062,2.526938414,24.27536996,0.423685133,,,,98.53076561,1.719686274,194.1479848,98.47855197,1.718774975,195.3347895,-22.78240573,-0.397627992,195.2315548,-140.2854467,-2.448442938,193.4383623,-153.4349488,-3.38473503,2.924566406,2.872128071,-2.677945045,2.683281573,60,6170.503952,5565.326384,6813.518412,-18549.34875,,,-12737.152,-12737.152
3/16/2026 16:46:05.300,,220,-74787.538,None,60.002,131436.1271,132361.4932,132286.9125,132028.8448,228.6806673,0,-95.43638082,-1.665679071,131981.6524,-95.4222298,-1.66543209,144.8071205,2.527361033,24.30286848,0.424165073,,,,98.82637095,1.724845561,195.5153191,98.82637095,1.724845561,195.5153191,-22.456939,-0.391947525,194.7700182,-140.0131138,-2.443689831,194.2073119,-135,-3.390277651,2.919308558,2.867854904,-2.35619449,1.697056275,60,6351.235839,5683.420807,6945.119987,-18979.77663,,,-12737.152,-12737.152
3/16/2026 16:46:05.333,,220,-74715.912,None,60.001,131445.8079,132357.4705,132290.7975,132032.0107,228.6861507,0,-95.42551607,-1.665489446,131991.327,-95.41132101,-1.665241695,144.8186046,2.527561469,24.31921753,0.424450417,,,,98.53076561,1.719686274,194.1479848,98.88065915,1.725793069,194.3296169,-22.456939,-0.391947525,194.7700182,-140.5114774,-2.452387918,194.3629594,-135,-3.391034764,2.919508994,2.876838335,-2.35619449,1.697056275,60,6326.083845,5678.208,6728.227204,-18732.51905,,,-12737.152,-12737.152
3/16/2026 16:46:05.367,,220,-74809.397,None,60.004,131473.7546,132381.7794,132319.4293,132058.9705,228.7328464,0,-95.3877465,-1.664830242,132019.2521,-95.37339774,-1.664579809,144.857784,2.528245278,24.35923785,0.425148904,,,,98.82637095,1.724845561,195.5153191,98.88065915,1.725793069,194.3296169,-22.456939,-0.391947525,194.7700182,-140.2395437,-2.447641779,195.1282655,-135,-3.390372878,2.920192803,2.872790683,-2.35619449,1.697056275,60.01,6355.427551,5662.051221,6856.991987,-18874.47076,,,-12737.152,-12737.152
3/16/2026 16:46:05.400,,220,-74948.947,None,60.005,131473.4074,132388.3732,132325.2602,132063.006,228.7398363,0,-95.33022299,-1.663826268,132018.8714,-95.31563553,-1.663571669,144.9169309,2.529277586,24.4151437,0.426124645,,,,98.47855197,1.718774975,195.3347895,98.47855197,1.718774975,195.3347895,-22.78240573,-0.397627992,195.2315548,-140.0131138,-2.443689831,194.2073119,-135,-3.382346644,2.926905578,2.869814476,-2.35619449,1.697056275,60,6148.731209,5506.358376,6898.6368,-18553.72638,,,-12473.398,-12473.398
3/16/2026 16:46:05.433,,220,-74603.246,None,60.003,131440.6502,132352.8678,132295.4503,132030.3151,228.6832139,0,-95.28969698,-1.663118955,131986.0902,-95.2749377,-1.662861358,144.9569106,2.529975364,24.44954625,0.426725083,,,,98.88065915,1.725793069,194.3296169,98.53076561,1.719686274,194.1479848,-22.12993673,-0.386240259,194.3147961,-140.0131138,-2.443689831,194.2073119,-135,-3.382547632,2.916215623,2.870414914,-2.35619449,1.697056275,60,6120.577856,5747.328011,6882.220793,-18750.12666,,,-12473.398,-12473.398
3/16/2026 16:46:05.467,,220,-74809.598,None,60.001,131426.4965,132342.0265,132277.5872,132016.0294,228.6584703,0,-95.27461427,-1.662855713,131970.827,-95.26500009,-1.662687914,144.9726541,2.530250139,24.47019522,0.427085475,,,,98.53076561,1.719686274,194.1479848,98.47855197,1.718774975,195.3347895,-22.91955483,-0.400021695,194.1257325,-140.0131138,-2.443689831,194.2073119,-135,-3.381462889,2.930271834,2.870775306,-2.35619449,1.697056275,60,6087.156253,5388.724798,6872.371202,-18348.25225,,,-12473.398,-12473.398
3/16/2026 16:46:05.500,,220,-74733.638,None,60.003,131432.9542,132367.5659,132297.477,132033.3498,228.6884701,0,-95.25290841,-1.662476874,131990.3222,-95.23847452,-1.662224955,144.9930863,2.530606748,24.48911596,0.427415704,,,,98.53076561,1.719686274,194.1479848,98.53076561,1.719686274,194.1479848,-22.78240573,-0.397627992,195.2315548,-140.2854467,-2.448442938,193.4383623,-116.5650512,-3.381911229,2.92823474,2.875858642,-2.034443936,2.683281573,60.01,6099.21492,5471.927996,6720.75362,-18291.89654,,,-12473.398,-12473.398
3/16/2026 16:46:05.533,,220,-74881.57,None,60.004,131458.99,132388.2318,132320.4485,132056.5675,228.7286844,0,-95.20480226,-1.661637263,132016.3299,-95.19016727,-1.661381834,145.0437187,2.53149045,24.53598161,0.428233664,,,,98.47855197,1.718774975,195.3347895,98.53076561,1.719686274,194.1479848,-22.456939,-0.391947525,194.7700182,-140.2395437,-2.447641779,195.1282655,-153.4349488,-3.381068108,2.923437975,2.875875443,-2.677945045,2.683281573,60,6116.588634,5580.66241,6780.225602,-18477.47665,,,-12473.398,-12473.398
3/16/2026 16:46:05.567,,220,-74750.198,None,60.004,131460.1408,132375.5855,132310.7724,132049.4917,228.7164287,0,-95.1529321,-1.660731958,132005.4981,-95.1376076,-1.660464495,145.09691,2.532418814,24.58931629,0.42916453,,,,98.88065915,1.725793069,194.3296169,98.53076561,1.719686274,194.1479848,-22.456939,-0.391947525,194.7700182,-140.0131138,-2.443689831,194.2073119,-116.5650512,-3.380150769,2.924366339,2.872854361,-2.034443936,2.683281573,60,6061.750905,5556.758415,6822.604802,-18441.11412,,,-12473.398,-12473.398
3/16/2026 16:46:05.600,,220,-74960.971,None,60.001,131418.9247,132351.1074,132276.2047,132016.0896,228.6585746,0,-95.12792495,-1.660295501,131976.2188,-95.11295948,-1.660034304,145.1211847,2.532842487,24.6190365,0.429683246,,,,98.47855197,1.718774975,195.3347895,98.82637095,1.724845561,195.5153191,-22.456939,-0.391947525,194.7700182,-140.5114774,-2.452387918,194.3629594,-135,-3.384879865,2.924790012,2.882071164,-2.35619449,1.697056275,60,6210.146674,5545.065605,6597.547186,-18352.75947,,,-12473.398,-12473.398
3/16/2026 16:46:05.633,,220,-74475.216,None,60.001,131428.7404,132373.7819,132281.2041,132028.594,228.6802328,0,-95.11708253,-1.660106265,131986.028,-95.10207221,-1.659844285,145.1343561,2.533072371,24.62376166,0.429765715,,,,98.88065915,1.725793069,194.3296169,98.53076561,1.719686274,194.1479848,-22.59255524,-0.394314475,193.6615605,-139.7845297,-2.439700286,193.2894203,-135,-3.379530559,2.927386846,2.869466001,-2.35619449,1.697056275,60,6045.398535,5449.42082,6872.328015,-18367.14737,,,-12315.039,-12315.039
3/16/2026 16:46:05.667,,220,-74717.453,None,60.003,131470.1692,132412.2968,132327.1314,132070.5511,228.7529048,0,-95.08410341,-1.659530671,132027.4368,-95.06895802,-1.659266334,145.1649472,2.533606286,24.65466015,0.430304996,,,,98.53076561,1.719686274,194.1479848,98.53076561,1.719686274,194.1479848,-22.456939,-0.391947525,194.7700182,-140.2854467,-2.448442938,193.4383623,-135,-3.378952608,2.925553811,2.878747934,-2.35619449,1.697056275,60.01,6027.244869,5528.390418,6650.870404,-18206.50569,,,-12315.039,-12315.039
3/16/2026 16:46:05.700,,220,-74868.782,None,60.005,131471.575,132426.468,132323.5968,132074.5733,228.7598713,0,-95.03177109,-1.6586173,132028.8105,-95.01640405,-1.658349094,145.2197995,2.53456364,24.70110849,0.431115672,,,,98.82637095,1.724845561,195.5153191,98.47855197,1.718774975,195.3347895,-22.12993673,-0.386240259,194.3147961,-140.0131138,-2.443689831,194.2073119,-135,-3.377124069,2.920803899,2.874805503,-2.35619449,1.697056275,60,6023.868383,5635.3824,6774.912001,-18434.16278,,,-12315.039,-12315.039
3/16/2026 16:46:05.733,,220,-74791.282,None,60.003,131427.3511,132374.7522,132293.3299,132032.5071,228.6870105,0,-94.99117464,-1.657908758,131996.5161,-94.97608545,-1.657645402,145.2611566,2.535285459,24.7471907,0.431919958,,,,98.88065915,1.725793069,194.3296169,98.82637095,1.724845561,195.5153191,-22.456939,-0.391947525,194.7700182,-139.7845297,-2.439700286,193.2894203,-153.4349488,-3.382490963,2.927232984,2.871620244,-2.677945045,2.683281573,60,6119.649713,5484.527999,6819.883219,-18424.06093,,,-12315.039,-12315.039
3/16/2026 16:46:05.767,,220,-74930.573,None,60,131388.3683,132334.5169,132254.7651,131993.2455,228.6190075,0,-94.97741477,-1.657668603,131945.5699,-94.96180747,-1.657396204,145.2680438,2.535405663,24.76061692,0.43215429,,,,98.82637095,1.724845561,195.5153191,98.47855197,1.718774975,195.3347895,-22.456939,-0.391947525,194.7700182,-140.0131138,-2.443689831,194.2073119,180,-3.376171179,2.927353188,2.875844121,3.141592654,1.2,60,5996.164401,5479.833613,6745.651205,-18221.64922,,,-12315.039,-12315.039
3/16/2026 16:46:05.800,,220,-74804.486,None,60.001,131411.2412,132370.9399,132281.5846,132021.9649,228.668751,0,-94.97605881,-1.657644937,131981.4341,-94.95568998,-1.657289434,145.272653,2.535486109,24.76098289,0.432160677,,,,98.47855197,1.718774975,195.3347895,98.53076561,1.719686274,194.1479848,-22.59255524,-0.394314475,193.6615605,-140.2395437,-2.447641779,195.1282655,-90,-3.376975708,2.929800584,2.879802456,-1.570796327,1.2,60,6012.427362,5388.825598,6680.376006,-18081.62897,,,-12315.039,-12315.039
3/16/2026 16:46:05.833,,220,-74989.138,None,60.003,131478.8366,132426.3223,132333.5457,132080.2567,228.7697153,0,-94.94786212,-1.657152812,132036.0196,-94.93214032,-1.656878415,145.3018912,2.53599641,24.78493819,0.432578776,,,,98.47855197,1.718774975,195.3347895,98.82637095,1.724845561,195.5153191,-22.59255524,-0.394314475,193.6615605,-140.2395437,-2.447641779,195.1282655,-135,-3.381723976,2.930310885,2.880220555,-2.35619449,1.697056275,60,6133.932493,5378.284815,6672.571205,-18184.78851,,,-12232.929,-12232.929
3/16/2026 16:46:05.867,,220,-74765.938,None,60.004,131493.5081,132437.7465,132357.0756,132096.8014,228.7983716,0,-94.89983348,-1.656314554,132062.617,-94.88435654,-1.65604443,145.3495005,2.536827351,24.83173901,0.433395605,,,,98.88065915,1.725793069,194.3296169,98.88065915,1.725793069,194.3296169,-22.26399512,-0.388580019,193.2037267,-140.2395437,-2.447641779,195.1282655,-135,-3.381837499,2.92540737,2.881037384,-2.35619449,1.697056275,60,6106.426958,5488.646399,6653.375988,-18248.44935,,,-12232.929,-12232.929
3/16/2026 16:46:05.900,,220,-74769.667,None,60.002,131462.4684,132399.8801,132316.9567,132060.4481,228.7354058,0,-94.86484566,-1.655703901,132019.5984,-94.84877006,-1.655423329,145.3823566,2.537400797,24.86841117,0.434035655,,,,98.88065915,1.725793069,194.3296169,98.82637095,1.724845561,195.5153191,-22.26399512,-0.388580019,193.2037267,-140.0131138,-2.443689831,194.2073119,-135,-3.38026889,2.925980816,2.877725486,-2.35619449,1.697056275,60,6065.342964,5472.748806,6702.163188,-18240.25496,,,-12232.929,-12232.929
3/16/2026 16:46:05.933,,220,-74745.043,None,60,131412.6131,132362.74,132267.5715,132014.9995,228.6566865,0,-94.85059893,-1.655455249,131980.6791,-94.84011249,-1.655272226,145.3965049,2.537647732,24.88405742,0.434308733,,,,98.88065915,1.725793069,194.3296169,98.88065915,1.725793069,194.3296169,-22.456939,-0.391947525,194.7700182,-140.2854467,-2.448442938,193.4383623,-135,-3.381065295,2.929595257,2.882751671,-2.35619449,1.697056275,60,6083.399939,5424.508807,6548.904016,-18056.81276,,,-12232.929,-12232.929
3/16/2026 16:46:05.967,,220,-74905.963,None,60.001,131433.4955,132375.6818,132288.5573,132033.2626,228.688319,0,-94.84496808,-1.655356972,131991.6221,-94.82359221,-1.654983893,145.4066792,2.537825307,24.89130012,0.434435142,,,,98.88065915,1.725793069,194.3296169,98.47855197,1.718774975,195.3347895,-22.12993673,-0.386240259,194.3147961,-140.0131138,-2.443689831,194.2073119,-153.4349488,-3.373758868,2.924065566,2.878124973,-2.677945045,2.683281573,60,5901.682633,5551.329612,6690.816005,-18143.82825,,,-12232.929,-12232.929
3/16/2026 16:46:06.000,,220,-74777.63,None,60.003,131464.3377,132421.3403,132318.8781,132068.8822,228.7500141,0,-94.81770246,-1.654881097,132022.4408,-94.79621585,-1.654506085,145.4329145,2.538283199,24.91958096,0.434928736,,,,98.88065915,1.725793069,194.3296169,98.53076561,1.719686274,194.1479848,-22.12993673,-0.386240259,194.3147961,-140.0131138,-2.443689831,194.2073119,-116.5650512,-3.374192359,2.924523458,2.878618567,-2.034443936,2.683281573,60,5913.883261,5541.739217,6680.1024,-18135.72488,,,-12232.929,-12232.929
3/16/2026 16:46:06.033,,220,-74848.81,None,60.002,131457.3409,132407.0761,132305.7114,132057.396,228.7301195,0,-94.78137456,-1.654247056,132015.4126,-94.75973258,-1.653869332,145.4601868,2.538759191,24.95661652,0.435575128,,,,98.88065915,1.725793069,194.3296169,98.53076561,1.719686274,194.1479848,-22.12993673,-0.386240259,194.3147961,-139.7429349,-2.43897432,194.9806144,-90,-3.373555606,2.92499945,2.874549448,-1.570796327,1.2,60,5897.671565,5529.182404,6807.340805,-18234.19477,,,-12151.24,-12151.24
3/16/2026 16:46:06.067,,220,-74694.47,None,60.001,131431.434,132386.6682,132278.1386,132032.7708,228.6874673,0,-94.76666987,-1.65399041,131988.4997,-94.75017434,-1.653702509,145.473021,2.538983189,24.96790825,0.435772206,,,,98.88065915,1.725793069,194.3296169,98.88065915,1.725793069,194.3296169,-22.26399512,-0.388580019,193.2037267,-139.7429349,-2.43897432,194.9806144,-90,-3.379495578,2.927563208,2.874746526,-1.570796327,1.2,60,6044.639785,5432.659215,6801.019201,-18278.3182,,,-12151.24,-12151.24
3/16/2026 16:46:06.100,,220,-74741.53,None,60,131430.4409,132379.867,132267.2602,132026.5353,228.6766672,0,-94.76666987,-1.65399041,131988.4997,-94.74496102,-1.65361152,145.4772999,2.539057871,24.97010245,0.435810502,,,,98.88065915,1.725793069,194.3296169,98.47855197,1.718774975,195.3347895,-22.59255524,-0.394314475,193.6615605,-139.7845297,-2.439700286,193.2894203,-116.5650512,-3.372386495,2.933372346,2.875510788,-2.034443936,2.683281573,60,5867.281521,5299.631995,6722.625621,-17889.53914,,,-12151.24,-12151.24
3/16/2026 16:46:06.133,,220,-74765.102,None,60.002,131450.3975,132405.8211,132308.5467,132055.6196,228.7270426,0,-94.74461201,-1.653605428,132020.3962,-94.72324545,-1.653232511,145.4976281,2.539412665,24.99617372,0.436265532,,,,98.53076561,1.719686274,194.1479848,98.47855197,1.718774975,195.3347895,-22.59255524,-0.394314475,193.6615605,-139.7845297,-2.439700286,193.2894203,-153.4349488,-3.372007486,2.93372714,2.875965818,-2.677945045,2.683281573,60.01,5853.75677,5291.769602,6713.496008,-17859.02238,,,-12151.24,-12151.24
3/16/2026 16:46:06.167,,220,-74755.296,None,60.003,131466.4473,132414.5164,132306.3672,132063.1234,228.7400396,0,-94.70266207,-1.652873264,132024.4499,-94.68068747,-1.652489734,145.5380085,2.540117435,25.03102082,0.436873728,,,,98.88065915,1.725793069,194.3296169,98.88065915,1.725793069,194.3296169,-22.59255524,-0.394314475,193.6615605,-140.0131138,-2.443689831,194.2073119,-135,-3.378282803,2.93443191,2.880563559,-2.35619449,1.697056275,60,6016.042858,5274.432009,6631.20001,-17921.67488,,,-12151.24,-12151.24
3/16/2026 16:46:06.200,,220,-74605.45,None,60.001,131425.6835,132383.6851,132272.3296,132027.9258,228.6790754,0,-94.67798426,-1.652442554,131983.6643,-94.65589807,-1.652057078,145.5666402,2.540617153,25.06085651,0.43739446,,,,98.88065915,1.725793069,194.3296169,98.93561384,1.726752209,193.1440913,-21.80140949,-0.380506377,193.8659331,-139.7429349,-2.43897432,194.9806144,-153.4349488,-3.378809287,2.92112353,2.87636878,-2.677945045,2.683281573,60,6027.310475,5612.543992,6760.353583,-18400.20805,,,-12151.24,-12151.24
3/16/2026 16:46:06.233,,220,-74701.555,None,60,131426.6581,132383.6851,132256.3765,132022.9218,228.6704084,0,-94.67798426,-1.652442554,131983.6643,-94.66111224,-1.652148082,145.5666402,2.540617153,25.05834934,0.437350701,,,,98.88065915,1.725793069,194.3296169,99.22988624,1.731888231,194.5184824,-22.12993673,-0.386240259,194.3147961,-140.2854467,-2.448442938,193.4383623,-116.5650512,-3.384036313,2.926857412,2.885793639,-2.034443936,2.683281573,60,6157.53769,5481.518393,6473.088014,-18112.1441,,,-12065.611,-12065.611
3/16/2026 16:46:06.267,,220,-75090.182,None,60.001,131460.5915,132403.4806,132299.1532,132055.0829,228.7261129,0,-94.67151942,-1.652329722,132018.5665,-94.64941165,-1.651943868,145.5725127,2.540719648,25.06116156,0.437399784,,,,98.82637095,1.724845561,195.5153191,98.82637095,1.724845561,195.5153191,-21.99740341,-0.383927116,195.4269173,-140.0131138,-2.443689831,194.2073119,-135,-3.376789429,2.924646764,2.881089615,-2.35619449,1.697056275,60.01,6015.001529,5569.588804,6617.779189,-18202.36952,,,-12065.611,-12065.611
3/16/2026 16:46:06.300,,220,-74993.486,None,60.004,131502.6191,132435.7562,132344.9366,132095.1054,228.7954339,0,-94.63392051,-1.651673497,132047.6341,-94.6164492,-1.651368565,145.6072524,2.541325969,25.10351594,0.438139007,,,,98.88065915,1.725793069,194.3296169,98.82637095,1.724845561,195.5153191,-22.12993673,-0.386240259,194.3147961,-140.0131138,-2.443689831,194.2073119,-135,-3.376214126,2.927566228,2.881828838,-2.35619449,1.697056275,60.01,5965.482641,5465.851196,6601.708799,-18033.04264,,,-12065.611,-12065.611
3/16/2026 16:46:06.333,,220,-74831.386,None,60.003,131470.0471,132404.5029,132304.5556,132060.3664,228.7352642,0,-94.58762565,-1.650865499,132026.9912,-94.57037639,-1.650564443,145.6546172,2.54215264,25.15189002,0.438983294,,,,98.88065915,1.725793069,194.3296169,98.88065915,1.725793069,194.3296169,-22.12993673,-0.386240259,194.3147961,-140.0131138,-2.443689831,194.2073119,-135,-3.376357512,2.928392899,2.882673125,-2.35619449,1.697056275,60,5968.128029,5443.77601,6578.726401,-17990.63044,,,-12065.611,-12065.611
3/16/2026 16:46:06.367,,220,-74891.246,None,60,131408.3269,132347.7002,132250.247,132002.7651,228.6354958,0,-94.57932248,-1.650720582,131965.2652,-94.56202993,-1.65041877,145.6629815,2.542298625,25.16293809,0.439176119,,,,98.88065915,1.725793069,194.3296169,98.88065915,1.725793069,194.3296169,-22.456939,-0.391947525,194.7700182,-140.0131138,-2.443689831,194.2073119,-135,-3.376211839,2.93424615,2.88286595,-2.35619449,1.697056275,60,5961.704439,5306.630419,6571.238403,-17839.57326,,,-12065.611,-12065.611
3/16/2026 16:46:06.400,,220,-74822.573,None,59.999,131423.1569,132338.2894,132251.571,132004.9835,228.6393384,0,-94.60009567,-1.651083142,131969.1062,-94.5772588,-1.650684564,145.6413199,2.54192056,25.13969531,0.438770456,,,,98.88065915,1.725793069,194.3296169,98.88065915,1.725793069,194.3296169,-22.59255524,-0.394314475,193.6615605,-139.7429349,-2.43897432,194.9806144,-153.4349488,-3.376477633,2.936235035,2.877744776,-2.677945045,2.683281573,60,5968.507423,5226.163199,6725.044799,-17919.71542,,,-12065.611,-12065.611
3/16/2026 16:46:06.433,,220,-74892.038,None,60.001,131482.9656,132418.0448,132321.1814,132074.7312,228.7601449,0,-94.59281657,-1.650956098,132027.9516,-94.57517227,-1.650648147,145.6460432,2.542002996,25.14276977,0.438824116,,,,99.22988624,1.731888231,194.5184824,99.22988624,1.731888231,194.5184824,-22.12993673,-0.386240259,194.3147961,-139.7429349,-2.43897432,194.9806144,-135,-3.382536378,2.928243255,2.877798436,-2.35619449,1.697056275,60,6128.188784,5448.096,6727.247984,-18303.53277,,,-11984.845,-11984.845
3/16/2026 16:46:06.467,,220,-74497.133,None,60.004,131525.0911,132470.2458,132361.998,132119.7867,228.8381833,0,-94.55959991,-1.650376358,132082.0158,-94.54223919,-1.650073356,145.6866135,2.542711082,25.18038815,0.43948068,,,,99.22988624,1.731888231,194.5184824,99.22988624,1.731888231,194.5184824,-21.93388504,-0.382818512,192.7522763,-139.7845297,-2.439700286,193.2894203,-135,-3.381961587,2.925529594,2.879180966,-2.35619449,1.697056275,60,6116.356044,5474.116799,6636.801613,-18227.27446,,,-11984.845,-11984.845
3/16/2026 16:46:06.500,,220,-74861.87,None,60.003,131505.5603,132449.5014,132344.1086,132100.3986,228.804602,0,-94.52409633,-1.649756703,132051.4394,-94.50095827,-1.649352868,145.7181918,2.543262227,25.21273709,0.440045276,,,,98.88065915,1.725793069,194.3296169,99.22988624,1.731888231,194.5184824,-22.12993673,-0.386240259,194.3147961,-140.0131138,-2.443689831,194.2073119,-135,-3.381241099,2.929502486,2.883735107,-2.35619449,1.697056275,60,6091.044062,5417.712007,6554.303995,-18063.06006,,,-11984.845,-11984.845
3/16/2026 16:46:06.533,,220,-74856.528,None,60,131469.6714,132409.3942,132316.6526,132065.9163,228.7448769,0,-94.51453494,-1.649589826,132025.623,-94.50218949,-1.649374357,145.7252138,2.543384784,25.22407879,0.440243226,,,,98.88065915,1.725793069,194.3296169,98.88065915,1.725793069,194.3296169,-22.12993673,-0.386240259,194.3147961,-140.0131138,-2.443689831,194.2073119,180,-3.375167426,2.929625043,2.883933057,3.141592654,1.2,60,5938.366095,5412.988796,6548.025595,-17899.38049,,,-11984.845,-11984.845
3/16/2026 16:46:06.567,,220,-74870.986,None,60,131481.6344,132409.3942,132311.5391,132068.1784,228.748795,0,-94.51972644,-1.649680434,132026.5681,-94.50177901,-1.649367193,145.7252138,2.543384784,25.21937784,0.440161179,,,,98.88065915,1.725793069,194.3296169,98.82637095,1.724845561,195.5153191,-22.12993673,-0.386240259,194.3147961,-139.7845297,-2.439700286,193.2894203,-135,-3.374212754,2.929625043,2.879861465,-2.35619449,1.697056275,60.01,5914.577316,5412.988796,6617.462402,-17945.02851,,,-11984.845,-11984.845
3/16/2026 16:46:06.600,,220,-74589.307,None,60.002,131503.6791,132425.6329,132347.9695,132093.087,228.791938,0,-94.50333391,-1.649394331,132047.6619,-94.49053379,-1.649170927,145.7425663,2.543687642,25.24066352,0.440532684,,,,98.88065915,1.725793069,194.3296169,99.22988624,1.731888231,194.5184824,-22.26399512,-0.388580019,193.2037267,-139.7845297,-2.439700286,193.2894203,-135,-3.381059158,2.932267661,2.88023297,-2.35619449,1.697056275,60.01,6086.334398,5316.580805,6610.104005,-18013.01921,,,-11984.845,-11984.845
3/16/2026 16:46:06.633,,220,-75155.803,None,60.002,131498.0615,132411.7096,132335.8879,132082.5351,228.7736616,0,-94.47737923,-1.648941336,132042.9645,-94.45925855,-1.648625071,145.7698706,2.544164192,25.26610771,0.440976769,,,,98.88065915,1.725793069,194.3296169,99.17353544,1.730904724,195.7030403,-21.99740341,-0.383927116,195.4269173,-140.0131138,-2.443689831,194.2073119,-135,-3.379529795,2.928091308,2.8846666,-2.35619449,1.697056275,60,6047.987364,5482.85762,6530.745589,-18061.59057,,,-11984.845,-11984.845
3/16/2026 16:46:06.667,,220,-74871.446,None,60,131485.1653,132388.2884,132319.3074,132064.8915,228.743102,0,-94.46740242,-1.648767208,132029.1295,-94.45445185,-1.648541178,145.7755369,2.544263088,25.27524242,0.441136199,,,,98.88065915,1.725793069,194.3296169,98.88065915,1.725793069,194.3296169,-22.12993673,-0.386240259,194.3147961,-140.0131138,-2.443689831,194.2073119,-153.4349488,-3.374334247,2.930503347,2.88482603,-2.677945045,2.683281573,59.99,5917.725227,5390.035206,6525.964809,-17833.72524,,,-11902.596,-11902.596
3/16/2026 16:46:06.700,,220,-74938.608,None,60,131474.1342,132401.7883,132325.036,132067.6552,228.7478889,0,-94.47819235,-1.648955528,132019.0377,-94.46007175,-1.648639264,145.7669495,2.54411321,25.26832544,0.441015475,,,,98.88065915,1.725793069,194.3296169,98.88065915,1.725793069,194.3296169,-22.12993673,-0.386240259,194.3147961,-139.7429349,-2.43897432,194.9806144,-135,-3.374432333,2.930353469,2.879989795,-2.35619449,1.697056275,60,5919.721439,5394.355193,6672.844806,-17986.92144,,,-11902.596,-11902.596
3/16/2026 16:46:06.733,,220,-74946.096,None,60.001,131509.0928,132438.3027,132351.8619,132100.4174,228.8046347,0,-94.47137617,-1.648836563,132065.9552,-94.45363974,-1.648527004,145.771419,2.544191216,25.26858831,0.441020063,,,,99.22988624,1.731888231,194.5184824,98.88065915,1.725793069,194.3296169,-21.99740341,-0.383927116,195.4269173,-139.5139885,-2.434978451,194.0663804,-135,-3.374320073,2.928118332,2.875998514,-2.35619449,1.697056275,60.01,5924.774439,5483.275221,6741.878413,-18149.92807,,,-11902.596,-11902.596
3/16/2026 16:46:06.767,,220,-74760.552,None,60.003,131527.45,132464.1132,132387.7402,132127.117,228.8508797,0,-94.43423749,-1.648188371,132083.3611,-94.42155807,-1.647967073,145.810394,2.544871459,25.30146399,0.441593852,,,,99.22988624,1.731888231,194.5184824,99.22988624,1.731888231,194.5184824,-22.12993673,-0.386240259,194.3147961,-139.7845297,-2.439700286,193.2894203,-153.4349488,-3.379855304,2.931111718,2.881294138,-2.677945045,2.683281573,60.01,6063.844634,5377.809604,6585.854419,-18027.50866,,,-11902.596,-11902.596
3/16/2026 16:46:06.800,,220,-74818.152,None,60.002,131497.9892,132420.1218,132348.3172,132089.4733,228.7856789,0,-94.4038966,-1.647658822,132053.8848,-94.39108608,-1.647435237,145.8476707,2.54552206,25.33826871,0.442236216,,,,99.22988624,1.731888231,194.5184824,99.22988624,1.731888231,194.5184824,-22.12993673,-0.386240259,194.3147961,-139.5139885,-2.434978451,194.0663804,-153.4349488,-3.379323468,2.931762319,2.877214667,-2.677945045,2.683281573,60,6049.21525,5359.651215,6711.552002,-18120.41847,,,-11902.596,-11902.596
3/16/2026 16:46:06.833,,220,-74665.181,None,60,131462.0949,132390.3316,132316.3555,132056.9325,228.7293165,0,-94.40549637,-1.647686744,132006.0266,-94.39228737,-1.647456203,145.8389242,2.545369404,25.33332359,0.442149907,,,,98.88065915,1.725793069,194.3296169,98.88065915,1.725793069,194.3296169,-21.93388504,-0.382818512,192.7522763,-140.0131138,-2.443689831,194.2073119,-153.4349488,-3.373249272,2.928187916,2.885839738,-2.677945045,2.683281573,60,5889.604158,5404.535996,6500.620805,-17794.76096,,,-11902.596,-11902.596
3/16/2026 16:46:06.867,,220,-74745.562,None,60,131475.8997,132393.8812,132332.9145,132068.2301,228.7488847,0,-94.41508048,-1.647854018,132031.8011,-94.40231509,-1.64763122,145.8274137,2.545168508,25.3241814,0.441990346,,,,98.88065915,1.725793069,194.3296169,98.88065915,1.725793069,194.3296169,-22.12993673,-0.386240259,194.3147961,-139.7845297,-2.439700286,193.2894203,-135,-3.373424289,2.931408767,2.881690632,-2.35619449,1.697056275,60,5895.124605,5367.484815,6573.326404,-17835.93582,,,-11817.59,-11817.59
3/16/2026 16:46:06.900,,220,-74919.874,None,60.003,131521.0007,132439.9836,132369.4348,132110.7996,228.8226172,0,-94.39830606,-1.647561249,132064.9286,-94.38507324,-1.647330293,145.8534996,2.545623793,25.34543476,0.442361287,,,,98.88065915,1.725793069,194.3296169,98.88065915,1.725793069,194.3296169,-22.12993673,-0.386240259,194.3147961,-140.0131138,-2.443689831,194.2073119,-135,-3.373123362,2.931864052,2.886051118,-2.35619449,3.39411255,60.01,5889.087041,5357.894407,6497.971194,-17744.95264,,,-11817.59,-11817.59
3/16/2026 16:46:06.933,,220,-74856.211,None,60.003,131536.7185,132459.1946,132383.1804,132127.026,228.8507221,0,-94.35079586,-1.64673204,132080.6208,-94.33736816,-1.646497682,145.8967558,2.546378757,25.39434793,0.443214983,,,,99.22988624,1.731888231,194.5184824,99.22988624,1.731888231,194.5184824,-22.12993673,-0.386240259,194.3147961,-139.5139885,-2.434978451,194.0663804,-153.4349488,-3.378385913,2.932619016,2.878193434,-2.677945045,2.683281573,60,6027.02703,5339.664016,6689.044801,-18055.73585,,,-11817.59,-11817.59
3/16/2026 16:46:06.967,,220,-74642.414,None,60.001,131496.2962,132412.1152,132349.5804,132086.6579,228.7808025,0,-94.32043575,-1.646202156,132051.2464,-94.31248605,-1.646063407,145.9268526,2.546904045,25.4242591,0.443737031,,,,98.88065915,1.725793069,194.3296169,99.22988624,1.731888231,194.5184824,-22.26399512,-0.388580019,193.2037267,-139.7845297,-2.439700286,193.2894203,-153.4349488,-3.377951638,2.935484064,2.883437317,-2.677945045,2.683281573,60,6009.002336,5235.523204,6530.961618,-17775.48716,,,-11817.59,-11817.59
3/16/2026 16:46:07.000,,220,-74757.946,None,60,131472.3642,132398.9605,132312.4511,132061.9198,228.7379549,0,-94.32680606,-1.646313339,132016.2535,-94.31327254,-1.646077134,145.9167323,2.546727413,25.41464146,0.443569172,,,,98.88065915,1.725793069,194.3296169,99.22988624,1.731888231,194.5184824,-22.12993673,-0.386240259,194.3147961,-139.7845297,-2.439700286,193.2894203,-135,-3.377965365,2.932967672,2.883269458,-2.35619449,1.697056275,60,6007.752351,5328.460795,6533.280002,-17869.49315,,,-11817.59,-11817.59
3/16/2026 16:46:07.033,,220,-74786.947,None,60,131497.1991,132432.2876,132350.1173,132093.8779,228.7933079,0,-94.33081939,-1.646383384,132053.0566,-94.31769987,-1.646154406,145.9139514,2.546678876,25.41264519,0.44353433,,,,98.93561384,1.726752209,193.1440913,98.88065915,1.725793069,194.3296169,-22.12993673,-0.386240259,194.3147961,-139.7845297,-2.439700286,193.2894203,-153.4349488,-3.371947475,2.932919135,2.883234616,-2.677945045,2.683281573,60.01,5823.438884,5331.024,6536.001616,-17690.4645,,,-11817.59,-11817.59
3/16/2026 16:46:07.067,,220,-74941.963,None,60.002,131529.4929,132468.5397,132370.7229,132123.5909,228.8447723,0,-94.30887823,-1.646000439,132085.3388,-94.2956692,-1.645769898,145.9370927,2.547082768,25.43141135,0.443861862,,,,98.88065915,1.725793069,194.3296169,99.22988624,1.731888231,194.5184824,-22.12993673,-0.386240259,194.3147961,-140.0131138,-2.443689831,194.2073119,-135,-3.377658129,2.933323027,2.887551693,-2.35619449,1.697056275,60,6003.2291,5322.311996,6460.70399,-17786.24509,,,-11818.295,-11818.295
3/16/2026 16:46:07.100,,220,-74930.083,None,60.003,131499.294,132441.3993,132369.1547,132103.9763,228.8107989,0,-94.27292995,-1.645373023,132067.0875,-94.25995551,-1.645146576,145.9730125,2.547709687,25.46624816,0.444469879,,,,99.22988624,1.731888231,194.5184824,99.22988624,1.731888231,194.5184824,-21.99740341,-0.383927116,195.4269173,-139.7845297,-2.439700286,193.2894203,-116.5650512,-3.377034807,2.931636803,2.884170165,-2.034443936,2.683281573,60,5992.663326,5394.3696,6513.796798,-17900.82972,,,-11818.295,-11818.295
3/16/2026 16:46:07.133,,220,-74851.416,None,60.001,131461.6124,132414.5452,132330.982,132069.7494,228.7515161,0,-94.25851464,-1.645121429,132028.5095,-94.25068982,-1.64498486,145.9902258,2.548010115,25.47987516,0.444707715,,,,99.22988624,1.731888231,194.5184824,99.22988624,1.731888231,194.5184824,-22.12993673,-0.386240259,194.3147961,-139.5139885,-2.434978451,194.0663804,-135,-3.376873091,2.934250374,2.879686166,-2.35619449,1.697056275,60,5986.874129,5296.795215,6649.387196,-17933.05654,,,-11818.295,-11818.295
3/16/2026 16:46:07.167,,220,-74846.448,None,60,131448.7564,132397.886,132330.982,132059.9164,228.7344849,0,-94.25890137,-1.645128178,132016.5426,-94.24586134,-1.644900587,145.9916259,2.548034552,25.47987516,0.444707715,,,,99.22988624,1.731888231,194.5184824,99.22988624,1.731888231,194.5184824,-22.12993673,-0.386240259,194.3147961,-139.5139885,-2.434978451,194.0663804,180,-3.376788818,2.934274811,2.879686166,3.141592654,1.2,60.01,5984.226986,5295.513597,6649.387196,-17929.12778,,,-11818.295,-11818.295
3/16/2026 16:46:07.200,,220,-74943.187,None,60.002,131482.8834,132430.9692,132357.3046,132091.0877,228.788475,0,-94.24735671,-1.644926686,132050.6636,-94.23427021,-1.644698283,146.0075449,2.548312391,25.49170864,0.444914248,,,,99.22988624,1.731888231,194.5184824,99.22988624,1.731888231,194.5184824,-22.12993673,-0.386240259,194.3147961,-140.0131138,-2.443689831,194.2073119,-135,-3.376586514,2.93455265,2.888604079,-2.35619449,1.697056275,60.01,5980.720172,5289.840007,6433.862394,-17704.42257,,,-11818.295,-11818.295
3/16/2026 16:46:07.233,,220,-74728.454,None,60.003,131501.5224,132443.9473,132366.6499,132104.7306,228.8121054,0,-94.21543551,-1.644369556,132069.2856,-94.20221304,-1.64413878,146.0363707,2.548815497,25.5243113,0.445483271,,,,99.28692751,1.732883789,193.3341149,99.22988624,1.731888231,194.5184824,-21.80140949,-0.380506377,193.8659331,-139.7845297,-2.439700286,193.2894203,-153.4349488,-3.376027011,2.929321874,2.885183557,-2.677945045,2.683281573,60,5931.249193,5409.50401,6488.596823,-17829.35003,,,-11818.295,-11818.295
3/16/2026 16:46:07.267,,220,-74951.381,None,60.001,131486.0458,132427.0922,132349.6843,132088.2961,228.78364,0,-94.190236,-1.643929741,132040.9529,-94.18173617,-1.643781391,146.0564958,2.549166746,25.54509051,0.445845937,,,,99.22988624,1.731888231,194.5184824,99.17353544,1.730904724,195.7030403,-21.80140949,-0.380506377,193.8659331,-139.5139885,-2.434978451,194.0663804,-135,-3.374686115,2.929673123,2.880824388,-2.35619449,1.697056275,60,5932.800497,5400.000001,6622.084808,-17954.88531,,,-11784.511,-11784.511
3/16/2026 16:46:07.300,,220,-74791.037,None,60,131461.235,132400.4816,132322.8557,132062.2101,228.7384576,0,-94.19099708,-1.643943025,132017.0171,-94.17728279,-1.643703665,146.0550046,2.549140719,25.54488369,0.445842327,,,,99.22988624,1.731888231,194.5184824,98.88065915,1.725793069,194.3296169,-21.80140949,-0.380506377,193.8659331,-139.5139885,-2.434978451,194.0663804,-135,-3.369496734,2.929647096,2.880820778,-2.35619449,1.697056275,60,5801.987603,5399.568009,6620.832014,-17822.38763,,,-11784.511,-11784.511
3/16/2026 16:46:07.333,,220,-74877.422,None,60,131485.1713,132417.1373,132328.0308,132077.4473,228.7648493,0,-94.190236,-1.643929741,132040.9529,-94.17652099,-1.643690369,146.0535966,2.549116144,25.54957158,0.445924147,,,,99.22988624,1.731888231,194.5184824,99.22988624,1.731888231,194.5184824,-22.12993673,-0.386240259,194.3147961,-139.5139885,-2.434978451,194.0663804,-116.5650512,-3.3755786,2.935356403,2.880902598,-2.034443936,2.683281573,60,5955.101161,5269.046415,6619.060796,-17843.20837,,,-11784.511,-11784.511
3/16/2026 16:46:07.367,,220,-74816.626,None,60.002,131517.5896,132460.217,132370.39,132116.7484,228.8329207,0,-94.17351927,-1.643637979,132074.2319,-94.15452305,-1.643306433,146.0723951,2.549444241,25.56383605,0.446173109,,,,99.28692751,1.732883789,193.3341149,99.22988624,1.731888231,194.5184824,-21.80140949,-0.380506377,193.8659331,-139.5139885,-2.434978451,194.0663804,-135,-3.375194664,2.929950618,2.88115156,-2.35619449,1.697056275,60,5910.797124,5394.384004,6614.999995,-17920.18112,,,-11784.511,-11784.511
3/16/2026 16:46:07.400,,220,-74830.018,None,60.003,131512.393,132469.848,132379.8301,132121.3956,228.84097,0,-94.13679822,-1.642997076,132080.1139,-94.12323736,-1.642760395,146.112719,2.550148026,25.59643036,0.446741987,,,,99.22988624,1.731888231,194.5184824,99.22988624,1.731888231,194.5184824,-21.80140949,-0.380506377,193.8659331,-139.5139885,-2.434978451,194.0663804,-135,-3.374648626,2.930654403,2.881720438,-2.35619449,1.697056275,60,5933.622935,5377.103993,6601.348794,-17912.07572,,,-11784.511,-11784.511
3/16/2026 16:46:07.433,,220,-74955.802,None,60.002,131484.1539,132446.368,132351.6645,132094.7718,228.7948562,0,-94.11158393,-1.642557004,132051.8609,-94.09791129,-1.642318371,146.1371602,2.550574605,25.63107724,0.447346689,,,,99.22988624,1.731888231,194.5184824,99.22988624,1.731888231,194.5184824,-21.67044793,-0.378220667,194.9806144,-139.5139885,-2.434978451,194.0663804,-135,-3.374206602,2.928795272,2.88232514,-2.35619449,1.697056275,60,5921.305999,5453.999993,6584.932799,-17960.23879,,,-11784.511,-11784.511
3/16/2026 16:46:07.467,,220,-74815.114,None,60.001,131457.6471,132419.6281,132340.8454,132073.4269,228.7578857,0,-94.10194216,-1.642388723,132026.2038,-94.08300833,-1.642058265,146.1544061,2.550875602,25.6333246,0.447385912,,,,99.22988624,1.731888231,194.5184824,99.22988624,1.731888231,194.5184824,-21.80140949,-0.380506377,193.8659331,-139.5139885,-2.434978451,194.0663804,-135,-3.373946496,2.931381979,2.882364363,-2.35619449,1.697056275,60,5913.655303,5356.80001,6583.420816,-17853.87613,,,-11784.511,-11784.511
