time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:46:07.500,,220,-74697.48,None,60.003,131477.3285,132429.4866,132345.1798,132084.6994,228.7774103,0,-94.07522945,-1.641922498,132045.8648,-94.05618293,-1.641590074,146.176017,2.551252784,25.66123864,0.447873104,,,,99.28692751,1.732883789,193.3341149,99.22988624,1.731888231,194.5184824,-21.93388504,-0.382818512,192.7522763,-139.5139885,-2.434978451,194.0663804,-135,-3.373478305,2.934071296,2.882851555,-2.35619449,1.697056275,60.02,5866.892147,5259.268786,6571.540817,-17697.70175,,,-11833.883,-11833.883
3/16/2026 16:46:07.533,,220,-74834.554,None,60.006,131469.7333,132415.9677,132316.7004,132068.1497,228.7487453,0,-94.028849,-1.641113007,132026.2632,-94.00923338,-1.64077065,146.2220865,2.552056849,25.70752617,0.448680974,,,,99.22988624,1.731888231,194.5184824,99.22988624,1.731888231,194.5184824,-21.80140949,-0.380506377,193.8659331,-139.5139885,-2.434978451,194.0663804,-153.4349488,-3.372658881,2.932563226,2.883659425,-2.677945045,2.683281573,60.02,5881.473756,5326.991995,6550.070408,-17758.53616,,,-11833.883,-11833.883
3/16/2026 16:46:07.567,,220,-74814.264,None,60.004,131386.2639,132339.2655,132249.9225,131992.5169,228.6177455,0,-93.95271463,-1.639784211,131953.8814,-93.93834539,-1.639533421,146.299846,2.553414007,25.77917564,0.449931493,,,,99.57842292,1.737971344,194.7145603,99.22988624,1.731888231,194.5184824,-21.80140949,-0.380506377,193.8659331,-139.5139885,-2.434978451,194.0663804,-153.4349488,-3.371421652,2.933920384,2.884909944,-2.677945045,2.683281573,60.01,5853.226491,5289.840005,6515.726416,-17658.79291,,,-11833.883,-11833.883
3/16/2026 16:46:07.600,,220,-74682.691,None,60,131323.9369,132282.684,132174.2875,131927.666,228.5054204,0,-93.9389096,-1.639543268,131891.5464,-93.92447387,-1.639291317,146.3084909,2.55356489,25.79501174,0.450207885,,,,99.57842292,1.737971344,194.7145603,99.57842292,1.737971344,194.7145603,-21.47136832,-0.374746072,193.4234732,-139.5139885,-2.434978451,194.0663804,-135,-3.377262661,2.928310962,2.885186336,-2.35619449,1.697056275,60,5996.420638,5415.868808,6505.142418,-17917.43186,,,-11833.883,-11833.883
3/16/2026 16:46:07.633,,220,-74702.794,None,59.999,131362.3206,132299.3344,132196.2619,131953.3059,228.5498301,0,-93.95899197,-1.639893772,131918.795,-93.93906437,-1.639545969,146.288312,2.553212701,25.77885662,0.449925925,,,,99.57842292,1.737971344,194.7145603,99.22988624,1.731888231,194.5184824,-21.47136832,-0.374746072,193.4234732,-139.5139885,-2.434978451,194.0663804,-153.4349488,-3.3714342,2.927958773,2.884904376,-2.677945045,2.683281573,60,5851.983963,5425.358404,6513.220816,-17790.56318,,,-11833.883,-11833.883
3/16/2026 16:46:07.667,,220,-74683.958,None,60.003,131442.8358,132369.2173,132276.0278,132030.0172,228.6826979,0,-93.93604692,-1.639493305,131987.3198,-93.91567533,-1.639137754,146.3084919,2.553564907,25.80257831,0.450339947,,,,99.22988624,1.731888231,194.5184824,99.28692751,1.732883789,193.3341149,-21.80140949,-0.380506377,193.8659331,-139.5139885,-2.434978451,194.0663804,-135,-3.372021543,2.934071284,2.885318398,-2.35619449,1.697056275,60,5863.809606,5287.247998,6506.870407,-17657.92801,,,-11833.883,-11833.883
3/16/2026 16:46:07.700,,220,-74943.605,None,60.006,131460.2602,132409.2012,132317.5052,132063.0137,228.7398495,0,-93.88821225,-1.638658433,132015.8674,-93.87321795,-1.638396733,146.3574581,2.554419529,25.8516215,0.451195912,,,,99.22988624,1.731888231,194.5184824,99.22988624,1.731888231,194.5184824,-21.80140949,-0.380506377,193.8659331,-139.2456108,-2.430294377,194.8476328,-135,-3.370284964,2.934925906,2.881490289,-2.35619449,1.697056275,60,5821.653243,5267.376005,6630.537606,-17719.56686,,,-11793.699,-11793.699
3/16/2026 16:46:07.733,,220,-74707.546,None,60.004,131399.5353,132349.5575,132240.3512,131997.1638,228.6257941,0,-93.81164868,-1.637322146,131955.8899,-93.79110278,-1.636963553,146.4338431,2.555752698,25.9256159,0.452487358,,,,99.57842292,1.737971344,194.7145603,99.57842292,1.737971344,194.7145603,-21.80140949,-0.380506377,193.8659331,-139.2828785,-2.430944821,193.1552743,-153.4349488,-3.374934897,2.936259075,2.883432179,-2.677945045,2.683281573,60,5941.174086,5231.520008,6521.169599,-17693.86369,,,-11793.699,-11793.699
3/16/2026 16:46:07.767,,220,-74752.661,None,60.001,131347.6855,132289.7591,132186.1006,131941.8559,228.5299981,0,-93.78737419,-1.636898476,131892.0459,-93.7663716,-1.636531912,146.4540797,2.556105895,25.94861611,0.452888787,,,,99.57842292,1.737971344,194.7145603,99.57842292,1.737971344,194.7145603,-21.80140949,-0.380506377,193.8659331,-139.0141757,-2.426255073,193.940197,-135,-3.374503256,2.936612272,2.87914386,-2.35619449,1.697056275,60.01,5927.514339,5220.287995,6651.216006,-17799.01834,,,-11793.699,-11793.699
3/16/2026 16:46:07.800,,220,-74759.904,None,60.002,131345.3256,132289.875,132196.3224,131944.5253,228.5346215,0,-93.77142625,-1.636620132,131901.6468,-93.75070151,-1.636258417,146.4728188,2.556432953,25.96959845,0.453254998,,,,99.57842292,1.737971344,194.7145603,99.57842292,1.737971344,194.7145603,-21.80140949,-0.380506377,193.8659331,-139.0141757,-2.426255073,193.940197,-135,-3.374229761,2.93693933,2.879510071,-2.35619449,1.697056275,60.02,5921.111046,5212.079997,6642.662409,-17775.85345,,,-11793.699,-11793.699
3/16/2026 16:46:07.833,,220,-74618.078,None,60.003,131399.7315,132343.4236,132238.3884,131994.5233,228.6212207,0,-93.73331852,-1.635955027,131956.0209,-93.71244101,-1.635590646,146.5130979,2.557135956,26.00699305,0.453907657,,,,99.63753811,1.739003099,193.5313928,99.63753811,1.739003099,193.5313928,-21.342003,-0.372488221,194.5406898,-139.2828785,-2.430944821,193.1552743,-135,-3.374593745,2.929624177,2.884852478,-2.35619449,1.697056275,60,5896.602429,5416.60321,6485.990404,-17799.19604,,,-11793.699,-11793.699
3/16/2026 16:46:07.867,,220,-74721.053,None,60.004,131415.2019,132350.559,132247.9293,132005.2279,228.6397616,0,-93.67545349,-1.634945092,131971.4424,-93.6543335,-1.634576478,146.5649565,2.558041059,26.06283661,0.454882311,,,,99.57842292,1.737971344,194.7145603,99.28692751,1.732883789,193.3341149,-21.342003,-0.372488221,194.5406898,-139.0141757,-2.426255073,193.940197,-135,-3.367460267,2.93052928,2.881137384,-2.35619449,1.697056275,60,5754.841682,5394.110411,6604.9344,-17753.88649,,,-11793.699,-11793.699
3/16/2026 16:46:07.900,,220,-74793.946,None,60.002,131385.9225,132324.3303,132220.4163,131977.5581,228.591836,0,-93.63971967,-1.634321419,131942.1326,-93.6184437,-1.633950083,146.6010348,2.558670745,26.09761617,0.455489329,,,,99.57842292,1.737971344,194.7145603,99.57842292,1.737971344,194.7145603,-21.342003,-0.372488221,194.5406898,-139.2828785,-2.430944821,193.1552743,-135,-3.371921427,2.931158966,2.88643415,-2.35619449,1.697056275,60,5865.206735,5377.190403,6446.030398,-17688.42754,,,-11673.699,-11673.699
3/16/2026 16:46:07.933,,220,-74777.674,None,60.002,131370.9256,132311.3541,132203.9319,131962.7399,228.5661701,0,-93.614045,-1.633873311,131926.3611,-93.59788114,-1.633591199,146.6284473,2.559149182,26.11849086,0.455853661,,,,99.57842292,1.737971344,194.7145603,99.63753811,1.739003099,193.5313928,-21.342003,-0.372488221,194.5406898,-139.5139885,-2.434978451,194.0663804,-153.4349488,-3.372594298,2.931637403,2.890832112,-2.677945045,2.683281573,60,5881.332552,5364.619204,6366.384006,-17612.33576,,,-11673.699,-11673.699
3/16/2026 16:46:07.967,,220,-74891.117,None,60.003,131389.6347,132318.458,132219.3899,131976.4846,228.5899768,0,-93.58251077,-1.633322935,131933.8187,-93.56066623,-1.632941676,146.6615774,2.559727411,26.15575274,0.456504004,,,,99.57842292,1.737971344,194.7145603,99.57842292,1.737971344,194.7145603,-21.47136832,-0.374746072,193.4234732,-139.2456108,-2.430294377,194.8476328,-135,-3.37091302,2.934473483,2.886798381,-2.35619449,1.697056275,60.01,5839.6129,5263.084811,6493.377596,-17596.07531,,,-11673.699,-11673.699
3/16/2026 16:46:08.000,,220,-74844.576,None,60.005,131406.1916,132332.4902,132229.2654,131989.9665,228.6133281,0,-93.52985472,-1.632403914,131950.3292,-93.50779488,-1.632018897,146.7090943,2.560556738,26.21159333,0.457478606,,,,99.57842292,1.737971344,194.7145603,99.63753811,1.739003099,193.5313928,-21.80140949,-0.380506377,193.8659331,-139.2456108,-2.430294377,194.8476328,-116.5650512,-3.371021996,2.941063115,2.887772983,-2.034443936,2.683281573,60.01,5843.070232,5110.128009,6469.559995,-17422.75824,,,-11673.699,-11673.699
3/16/2026 16:46:08.033,,220,-74848.234,None,60.003,131387.6498,132313.3844,132207.1239,131970.0343,228.5788044,0,-93.47816013,-1.631501673,131931.0174,-93.46110644,-1.63120403,146.7595958,2.561438156,26.26270159,0.458370613,,,,99.57842292,1.737971344,194.7145603,99.63753811,1.739003099,193.5313928,-21.80140949,-0.380506377,193.8659331,-139.2456108,-2.430294377,194.8476328,180,-3.370207129,2.941944533,2.88866499,3.141592654,1.2,60,5821.828617,5087.231999,6446.232009,-17355.29262,,,-11673.699,-11673.699
3/16/2026 16:46:08.067,,220,-74754.216,None,60.001,131360.0843,132290.5439,132185.465,131946.0204,228.5372112,0,-93.45798103,-1.631149481,131904.1578,-93.43561574,-1.630759133,146.7841791,2.561867215,26.27893521,0.458653943,,,,99.57842292,1.737971344,194.7145603,99.63753811,1.739003099,193.5313928,-21.47136832,-0.374746072,193.4234732,-139.2456108,-2.430294377,194.8476328,-135,-3.369762232,2.936613287,2.88894832,-2.35619449,1.697056275,60,5809.513506,5208.379211,6438.110415,-17456.00313,,,-11673.699,-11673.699
3/16/2026 16:46:08.100,,220,-74919.211,None,60.002,131370.6269,132307.5209,132217.3581,131965.8434,228.5715457,0,-93.43654365,-1.630775328,131925.2281,-93.4248536,-1.630571298,146.8014142,2.562168024,26.30691145,0.459142221,,,,99.57842292,1.737971344,194.7145603,99.57842292,1.737971344,194.7145603,-21.342003,-0.372488221,194.5406898,-139.0141757,-2.426255073,193.940197,-135,-3.368542642,2.934656245,2.885397294,-2.35619449,1.697056275,60,5779.920634,5288.443219,6497.79839,-17566.16224,,,-11631.699,-11631.699
3/16/2026 16:46:08.133,,220,-74947.493,None,60.005,131402.2822,132341.5108,132254.715,132000.1829,228.6310235,0,-93.40960161,-1.630305101,131957.5814,-93.39257752,-1.630007975,146.8358711,2.562769411,26.32790882,0.459508694,,,,99.57842292,1.737971344,194.7145603,99.57842292,1.737971344,194.7145603,-21.342003,-0.372488221,194.5406898,-139.0141757,-2.426255073,193.940197,-135,-3.367979319,2.935257632,2.885763767,-2.35619449,1.697056275,60.01,5767.234282,5274.648008,6490.540802,-17532.42309,,,-11631.699,-11631.699
3/16/2026 16:46:08.167,,220,-74664.576,None,60.006,131405.819,132329.6582,132243.398,131993.616,228.6196492,0,-93.34198183,-1.629124913,131948.3954,-93.3295908,-1.628908649,146.900768,2.563902074,26.39996762,0.460766357,,,,99.98742158,1.745109717,193.7359027,99.98742158,1.745109717,193.7359027,-21.47136832,-0.374746072,193.4234732,-139.0141757,-2.426255073,193.940197,-153.4349488,-3.374018366,2.938648146,2.88702143,-2.677945045,2.683281573,60.01,5888.1804,5158.915216,6458.774407,-17505.87002,,,-11631.699,-11631.699
3/16/2026 16:46:08.200,,220,-74793.11,None,60.003,131361.5927,132281.2536,132210.8511,131951.8943,228.5473851,0,-93.28015162,-1.628045773,131916.1184,-93.26780052,-1.627830205,146.9615334,2.564962632,26.46504647,0.461902198,,,,99.98742158,1.745109717,193.7359027,99.98742158,1.745109717,193.7359027,-21.342003,-0.372488221,194.5406898,-139.0141757,-2.426255073,193.940197,-135,-3.372939922,2.937450853,2.888157271,-2.35619449,1.697056275,60,5859.916071,5216.990399,6428.995188,-17505.90166,,,-11631.699,-11631.699
3/16/2026 16:46:08.233,,220,-74794.565,None,60.001,131359.5456,132278.2311,132205.4574,131948.4036,228.541339,0,-93.27004186,-1.627869324,131902.7669,-93.25212375,-1.627556594,146.9730818,2.56516419,26.47201975,0.462023904,,,,99.92624551,1.744041993,194.9178288,99.98742158,1.745109717,193.7359027,-21.342003,-0.372488221,194.5406898,-139.0141757,-2.426255073,193.940197,-135,-3.372666311,2.937652411,2.888278977,-2.35619449,1.697056275,60,5888.221592,5211.791999,6425.712006,-17525.7256,,,-11631.699,-11631.699
3/16/2026 16:46:08.267,,220,-74829.946,None,60.003,131392.0984,132308.9298,132237.5679,131980.1889,228.5963928,0,-93.2431362,-1.627399731,131935.3003,-93.22511128,-1.627085137,147.0003139,2.565639478,26.49994501,0.462511292,,,,99.98742158,1.745109717,193.7359027,99.57842292,1.737971344,194.7145603,-21.01208014,-0.366729981,194.1071869,-139.2828785,-2.430944821,193.1552743,-135,-3.365056481,2.932369459,2.893456113,-2.35619449,1.697056275,60,5664.450993,5334.177612,6273.158397,-17271.787,,,-11631.699,-11631.699
3/16/2026 16:46:08.300,,220,-74711.117,None,60.004,131422.0113,132343.75,132264.3223,132010.6867,228.6492164,0,-93.18994437,-1.626471359,131976.4915,-93.17721834,-1.626249248,147.0534491,2.566566862,26.54645318,0.463323013,,,,99.98742158,1.745109717,193.7359027,99.98742158,1.745109717,193.7359027,-21.342003,-0.372488221,194.5406898,-138.7805685,-2.422177859,193.0359552,-135,-3.371358965,2.939055083,2.885500872,-2.35619449,1.697056275,60,5823.244724,5179.003216,6467.241588,-17469.48953,,,-11632.752,-11632.752
3/16/2026 16:46:08.333,,220,-74732.285,None,60.004,131403.4328,132328.9051,132237.514,131990.6075,228.6144383,0,-93.1384966,-1.625573426,131945.9044,-93.12526522,-1.625342495,147.1111795,2.567574449,26.60457993,0.464337516,,,,99.98742158,1.745109717,193.7359027,100.2733306,1.750099772,195.1282655,-21.47136832,-0.374746072,193.4234732,-138.7805685,-2.422177859,193.0359552,-135,-3.375442267,2.942320521,2.886515375,-2.35619449,1.697056275,60,5923.483212,5066.783995,6440.875194,-17431.1424,,,-11632.752,-11632.752
3/16/2026 16:46:08.367,,220,-74993.846,None,60.002,131363.5796,132289.8222,132200.0019,131951.7937,228.5472109,0,-93.10784254,-1.625038412,131918.0173,-93.09476432,-1.624810154,147.1373653,2.568031478,26.63017585,0.464784249,,,,99.92624551,1.744041993,194.9178288,99.92624551,1.744041993,194.9178288,-21.21411569,-0.370256167,195.6588868,-138.7805685,-2.422177859,193.0359552,-135,-3.368852147,2.938287645,2.886962108,-2.35619449,1.697056275,60,5793.392224,5226.105579,6428.015989,-17447.51379,,,-11632.752,-11632.752
3/16/2026 16:46:08.400,,220,-74649.326,None,60.002,131385.6063,132307.0442,132221.5239,131972.0461,228.5822891,0,-93.09194835,-1.624761006,131928.0529,-93.07852298,-1.624526689,147.1545548,2.568331491,26.64876928,0.465108766,,,,99.98742158,1.745109717,193.7359027,99.92624551,1.744041993,194.9178288,-21.01208014,-0.366729981,194.1071869,-138.5447665,-2.418062336,192.1349526,-153.4349488,-3.368568682,2.935061472,2.883171102,-2.677945045,2.683281573,60,5751.641724,5266.454416,6492.211189,-17510.30733,,,-11632.752,-11632.752
3/16/2026 16:46:08.433,,220,-74902.651,None,60.004,131417.0712,132351.6095,132264.6097,132011.7698,228.6510925,0,-93.05440856,-1.624105813,131971.4806,-93.04111023,-1.623873713,147.1917354,2.568980415,26.68593798,0.465757482,,,,99.98742158,1.745109717,193.7359027,100.2733306,1.750099772,195.1282655,-21.342003,-0.372488221,194.5406898,-138.7805685,-2.422177859,193.0359552,-135,-3.373973485,2.941468636,2.887935341,-2.35619449,1.697056275,60.01,5888.093924,5118.422399,6407.107186,-17413.62351,,,-11632.752,-11632.752
3/16/2026 16:46:08.467,,220,-74822.299,None,60.005,131422.1181,132347.1791,132281.0773,132017.4639,228.660955,0,-92.99690639,-1.623102211,131976.4965,-92.983366,-1.622865886,147.2522881,2.570037259,26.74635897,0.466812027,,,,99.98742158,1.745109717,193.7359027,99.98742158,1.745109717,193.7359027,-20.88580146,-0.364526002,195.2278669,-138.7805685,-2.422177859,193.0359552,-135,-3.367975603,2.934563261,2.888989886,-2.35619449,1.697056275,60,5738.977449,5311.065612,6381.835194,-17431.87826,,,-11632.752,-11632.752
3/16/2026 16:46:08.500,,220,-74535.653,None,60.003,131381.2041,132308.9836,132233.0987,131975.0991,228.5875769,0,-92.95088642,-1.622299011,131934.9418,-92.94237392,-1.62215044,147.2972457,2.570821916,26.78595508,0.467503109,,,,99.98742158,1.745109717,193.7359027,100.3365541,1.75120323,193.9476218,-21.13982481,-0.368959546,192.9874607,-138.7805685,-2.422177859,193.0359552,180,-3.37335367,2.939781462,2.889680968,3.141592654,1.2,60,5871.045602,5118.134396,6362.438401,-17351.6184,,,-11632.752,-11632.752
3/16/2026 16:46:08.533,,220,-74738.117,None,60.001,131342.7958,132283.0563,132211.7828,131946.5706,228.5381642,0,-92.93580692,-1.622035824,131909.1249,-92.92226857,-1.621799535,147.3147403,2.571127255,26.80227054,0.467787868,,,,100.3365541,1.75120323,193.9476218,99.98742158,1.745109717,193.7359027,-21.01208014,-0.366729981,194.1071869,-138.5137503,-2.417521001,193.8287904,-116.5650512,-3.366909252,2.937857236,2.885308869,-2.034443936,2.683281573,60,5715.728167,5195.217616,6495.984002,-17406.92979,,,-11632.613,-11632.613
3/16/2026 16:46:08.567,,220,-74752.934,None,60.002,131376.9191,132310.503,132238.8485,131976.1053,228.5893198,0,-92.91445467,-1.621663157,131930.6441,-92.90578834,-1.621511901,147.3347125,2.571475835,26.82547418,0.468192848,,,,99.98742158,1.745109717,193.7359027,100.3365541,1.75120323,193.9476218,-21.01208014,-0.366729981,194.1071869,-138.5137503,-2.417521001,193.8287904,-135,-3.372715131,2.938205816,2.885713849,-2.35619449,1.697056275,60,5854.968658,5187.528007,6487.272004,-17529.76867,,,-11632.613,-11632.613
3/16/2026 16:46:08.600,,220,-74741.242,None,60.004,131420.6274,132355.3381,132282.1985,132020.0703,228.6654693,0,-92.87697424,-1.621009,131974.3393,-92.86815288,-1.620855038,147.3718312,2.572123679,26.86258024,0.468840471,,,,100.3365541,1.75120323,193.9476218,100.2733306,1.750099772,195.1282655,-21.13982481,-0.368959546,192.9874607,-138.7805685,-2.422177859,193.0359552,-153.4349488,-3.37095481,2.941083225,2.89101833,-2.677945045,2.683281573,60,5819.440029,5087.3472,6331.723185,-17238.51041,,,-11632.613,-11632.613
3/16/2026 16:46:08.633,,220,-75090.355,None,60.004,131414.6775,132344.0444,132272.0988,132010.9486,228.6496702,0,-92.83014395,-1.620191657,131968.9627,-92.81589935,-1.619943042,147.4180382,2.572930144,26.9114206,0.469692896,,,,100.2733306,1.750099772,195.1282655,100.2733306,1.750099772,195.1282655,-20.88580146,-0.364526002,195.2278669,-138.5137503,-2.417521001,193.8287904,-135,-3.370042814,2.937456146,2.887213897,-2.35619449,1.697056275,60,5831.75487,5237.769615,6451.689602,-17521.21409,,,-11632.613,-11632.613
3/16/2026 16:46:08.667,,220,-74954.938,None,60.003,131386.0245,132329.175,132245.7777,131987.6809,228.6093693,0,-92.78902087,-1.619473924,131940.2859,-92.77459968,-1.619222227,147.4570784,2.573611524,26.94636638,0.470302815,,,,100.3365541,1.75120323,193.9476218,100.2733306,1.750099772,195.1282655,-21.01208014,-0.366729981,194.1071869,-138.5137503,-2.417521001,193.8287904,-135,-3.369321999,2.940341505,2.887823816,-2.35619449,1.697056275,60,5777.242098,5134.521607,6435.273598,-17347.0373,,,-11632.613,-11632.613
3/16/2026 16:46:08.700,,220,-75010.32,None,60.002,131359.7374,132300.5769,132230.0087,131964.1346,228.5685859,0,-92.76845263,-1.61911494,131925.9731,-92.75419457,-1.61886609,147.4861594,2.574119083,26.96734051,0.470668882,,,,100.3365541,1.75120323,193.9476218,100.3365541,1.75120323,193.9476218,-21.21411569,-0.370256167,195.6588868,-138.5137503,-2.417521001,193.8287904,-135,-3.37006932,2.94437525,2.888189883,-2.35619449,1.697056275,60.01,5795.241584,5072.097596,6425.424019,-17292.7632,,,-11632.613,-11632.613
3/16/2026 16:46:08.733,,220,-74826.23,None,60.003,131380.2703,132321.7152,132241.2904,131981.7798,228.5991483,0,-92.73696966,-1.618565459,131934.5014,-92.72232825,-1.618309918,147.5104759,2.574543485,26.99985922,0.471236441,,,,100.3365541,1.75120323,193.9476218,100.2733306,1.750099772,195.1282655,-21.01208014,-0.366729981,194.1071869,-138.277676,-2.413400727,192.9314904,-135,-3.36840969,2.941273466,2.884637168,-2.35619449,1.697056275,60.01,5754.24462,5110.776006,6483.93121,-17348.95184,,,-11631.876,-11631.876
3/16/2026 16:46:08.767,,220,-74754.144,None,60.003,131376.3075,132317.1178,132258.069,131984.5327,228.6039165,0,-92.7002856,-1.617925201,131942.5037,-92.68573554,-1.617671255,147.5523211,2.575273822,27.03700298,0.471884722,,,,100.3365541,1.75120323,193.9476218,100.2733306,1.750099772,195.1282655,-20.68069139,-0.360946156,193.6801487,-138.277676,-2.413400727,192.9314904,-135,-3.367771027,2.936219978,2.885285449,-2.35619449,1.697056275,60,5738.667719,5226.206415,6468.753604,-17433.62774,,,-11631.876,-11631.876
3/16/2026 16:46:08.800,,220,-74824.358,None,60.002,131360.411,132308.8917,132231.9248,131967.7768,228.5748944,0,-92.66409039,-1.617293476,131926.5859,-92.64938257,-1.617036776,147.586997,2.575879031,27.07197735,0.47249514,,,,100.3365541,1.75120323,193.9476218,100.3365541,1.75120323,193.9476218,-21.01208014,-0.366729981,194.1071869,-138.5137503,-2.417521001,193.8287904,-135,-3.368240006,2.942609012,2.890016141,-2.35619449,1.697056275,60,5749.668832,5076.662416,6380.193603,-17206.52485,,,-11631.876,-11631.876
3/16/2026 16:46:08.833,,220,-74818.786,None,60.001,131371.2911,132306.1604,132216.0174,131965.1614,228.5703644,0,-92.65367836,-1.617111751,131925.4726,-92.63868457,-1.61685006,147.5985566,2.576080784,27.08134111,0.472658568,,,,100.3365541,1.75120323,193.9476218,100.6849124,1.757283228,194.1665265,-21.01208014,-0.366729981,194.1071869,-138.5137503,-2.417521001,193.8287904,-153.4349488,-3.374133288,2.942810765,2.890179569,-2.677945045,2.683281573,60,5896.452456,5071.478416,6375.369611,-17343.30048,,,-11631.876,-11631.876
3/16/2026 16:46:08.867,,220,-75005.28,None,60.001,131405.601,132330.1288,132248.5593,131995.4247,228.6227819,0,-92.63734054,-1.616826603,131959.7726,-92.62228176,-1.616563777,147.6112958,2.576303125,27.09748993,0.472940418,,,,100.3365541,1.75120323,193.9476218,100.2733306,1.750099772,195.1282655,-21.01208014,-0.366729981,194.1071869,-138.5137503,-2.417521001,193.8287904,-135,-3.366663549,2.943033106,2.890461419,-2.35619449,1.697056275,60,5711.793201,5066.798395,6369.940818,-17148.53241,,,-11631.876,-11631.876
3/16/2026 16:46:08.900,,220,-74743.07,None,60.004,131437.2073,132385.5147,132292.3154,132039.0355,228.6983181,0,-92.59499322,-1.616087503,131991.3532,-92.57975952,-1.615821624,147.651094,2.576997734,27.13450366,0.47358643,,,,100.3365541,1.75120323,193.9476218,100.3365541,1.75120323,193.9476218,-21.01208014,-0.366729981,194.1071869,-138.277676,-2.413400727,192.9314904,-135,-3.367024854,2.943727715,2.886987157,-2.35619449,1.697056275,60.01,5722.175688,5051.419204,6428.404802,-17201.99969,,,-11631.876,-11631.876
3/16/2026 16:46:08.933,,220,-74746.325,None,60.005,131406.8278,132355.5067,132272.3699,132012.2651,228.6519503,0,-92.53798055,-1.615092444,131973.4544,-92.51750751,-1.614735122,147.710486,2.57803432,27.19735741,0.474683435,,,,100.3365541,1.75120323,193.9476218,100.3365541,1.75120323,193.9476218,-21.01208014,-0.366729981,194.1071869,-138.277676,-2.413400727,192.9314904,-153.4349488,-3.365938352,2.944764301,2.888084162,-2.677945045,2.683281573,60.01,5694.289979,5024.160004,6400.339198,-17118.78918,,,-11632.254,-11632.254
3/16/2026 16:46:08.967,,220,-74934.446,None,60.002,131344.2627,132294.1005,132214.13,131951.5322,228.5467579,0,-92.50789177,-1.614567296,131910.3432,-92.49250888,-1.614298813,147.7428572,2.578599305,27.2278711,0.475215999,,,,100.3365541,1.75120323,193.9476218,100.2733306,1.750099772,195.1282655,-20.68069139,-0.360946156,193.6801487,-138.5137503,-2.417521001,193.8287904,-153.4349488,-3.364398585,2.939545461,2.892737,-2.677945045,2.683281573,60,5653.154432,5141.8512,6311.779208,-17106.78484,,,-11632.254,-11632.254
3/16/2026 16:46:09.000,,220,-74700.979,None,60,131357.2972,132296.7646,132208.64,131954.9139,228.5526153,0,-92.5183062,-1.614749062,131911.3955,-92.50273973,-1.614477375,147.7312936,2.578397482,27.22324685,0.475135291,,,,100.6849124,1.757283228,194.1665265,100.6849124,1.757283228,194.1665265,-20.68069139,-0.360946156,193.6801487,-138.0127875,-2.408777552,193.7321863,-135,-3.371760603,2.939343638,2.883912843,-2.35619449,1.697056275,60,5843.325869,5147.020806,6527.174387,-17517.52106,,,-11632.254,-11632.254
3/16/2026 16:46:09.033,,220,-74786.242,None,60.002,131428.7054,132360.3117,132278.4625,132023.1651,228.6708297,0,-92.51172849,-1.614634259,131982.7996,-92.49614274,-1.614362236,147.7363757,2.57848618,27.22522407,0.4751698,,,,100.6849124,1.757283228,194.1665265,100.750967,1.758436099,192.9874607,-20.55604522,-0.35877067,194.8032854,-138.5137503,-2.417521001,193.8287904,-135,-3.372798335,2.93725685,2.892690801,-2.35619449,1.697056275,60,5872.377992,5232.052816,6315.998399,-17420.42921,,,-11632.254,-11632.254
3/16/2026 16:46:09.067,,220,-74673.562,None,60.005,131473.0296,132428.6971,132327.5803,132077.1313,228.7643019,0,-92.47959993,-1.61407351,132027.6189,-92.45865934,-1.613708028,147.767328,2.579026401,27.25518841,0.475692776,,,,100.6849124,1.757283228,194.1665265,100.750967,1.758436099,192.9874607,-20.22485943,-0.352990388,194.3851846,-138.0127875,-2.408777552,193.7321863,-153.4349488,-3.372144127,2.932016789,2.884470328,-2.677945045,2.683281573,60.01,5858.046315,5355.532795,6519.225597,-17732.80471,,,-11632.254,-11632.254
3/16/2026 16:46:09.100,,220,-74923.79,None,60.005,131430.4611,132389.9607,132297.6354,132040.0597,228.7000921,0,-92.40719505,-1.612809806,131996.4785,-92.39138855,-1.612533931,147.8426798,2.580341538,27.33204825,0.477034233,,,,100.6849124,1.757283228,194.1665265,100.6849124,1.757283228,194.1665265,-20.68069139,-0.360946156,193.6801487,-138.2491116,-2.412902185,194.6257948,-135,-3.369817159,2.941287694,2.889936418,-2.35619449,1.697056275,60,5798.588265,5101.804812,6411.600001,-17311.99308,,,-11632.254,-11632.254
3/16/2026 16:46:09.133,,220,-74954.65,None,60.001,131392.0019,132341.4912,132244.7041,131993.4218,228.6193129,0,-92.38203929,-1.612370755,131946.0135,-92.36590232,-1.612089112,147.8663042,2.580753862,27.35560835,0.477445435,,,,100.6849124,1.757283228,194.1665265,100.6849124,1.757283228,194.1665265,-20.22485943,-0.352990388,194.3851846,-138.2491116,-2.412902185,194.6257948,-135,-3.36937234,2.93374425,2.89034762,-2.35619449,1.697056275,60,5785.270235,5308.53119,6398.783983,-17492.58541,,,-11632.212,-11632.212
3/16/2026 16:46:09.167,,220,-74671.358,None,60,131379.0235,132324.9468,132223.3884,131976.4673,228.5899469,0,-92.37704906,-1.612283659,131933.5256,-92.35566062,-1.611910361,147.8679405,2.58078242,27.36038719,0.477528841,,,,100.6849124,1.757283228,194.1665265,100.6849124,1.757283228,194.1665265,-20.34784926,-0.355136965,193.2596181,-138.0127875,-2.408777552,193.7321863,-135,-3.369193589,2.935919385,2.886306393,-2.35619449,1.697056275,60.01,5780.2618,5222.692806,6468.595196,-17471.5498,,,-11632.212,-11632.212
3/16/2026 16:46:09.200,,220,-74701.44,None,60.003,131424.5314,132363.0016,132261.6298,132017.0574,228.6602509,0,-92.35536465,-1.611905195,131979.503,-92.32866504,-1.611439199,147.8905519,2.581177063,27.38108246,0.477890042,,,,100.6849124,1.757283228,194.1665265,100.6849124,1.757283228,194.1665265,-20.34784926,-0.355136965,193.2596181,-138.0127875,-2.408777552,193.7321863,-135,-3.368722427,2.936314028,2.886667594,-2.35619449,1.697056275,60.01,5770.512901,5214.312006,6461.510386,-17446.33529,,,-11632.212,-11632.212
3/16/2026 16:46:09.233,,220,-75085.358,None,60.004,131433.1355,132375.5855,132273.8532,132028.2003,228.6795509,0,-92.3135122,-1.611174732,131987.5827,-92.29186452,-1.610796909,147.9307524,2.581878694,27.42517882,0.478659668,,,,100.6849124,1.757283228,194.1665265,100.6196553,1.756144277,195.3458472,-20.22485943,-0.352990388,194.3851846,-137.7500852,-2.404192531,194.5369888,-116.5650512,-3.366941186,2.934869082,2.882852199,-2.034443936,2.683281573,60,5726.38057,5281.574386,6583.910417,-17591.86537,,,-11632.212,-11632.212
3/16/2026 16:46:09.267,,220,-74724.235,None,60.001,131406.7686,132357.7158,132264.0207,132010.1952,228.6483653,0,-92.28248927,-1.61063328,131972.7054,-92.26614281,-1.61034798,147.9626803,2.582435941,27.45081804,0.479107157,,,,100.6849124,1.757283228,194.1665265,100.750967,1.758436099,192.9874607,-20.80679101,-0.36314701,192.5579393,-137.986637,-2.408321139,195.4269173,-153.4349488,-3.368784079,2.945582951,2.887428296,-2.677945045,2.683281573,59.99,5771.754918,4963.67999,6499.123213,-17234.55812,,,-11632.212,-11632.212
3/16/2026 16:46:09.300,,220,-74777.112,None,60,131406.7686,132351.3506,132253.3719,132004.5116,228.6385209,0,-92.28269678,-1.610636901,131960.7149,-92.26614281,-1.61034798,147.967084,2.5825128,27.45321459,0.479148985,,,,100.6849124,1.757283228,194.1665265,100.6849124,1.757283228,194.1665265,-20.22485943,-0.352990388,194.3851846,-138.277676,-2.413400727,192.9314904,-135,-3.367631208,2.935503188,2.892549712,-2.35619449,1.697056275,60,5742.446498,5264.639998,6289.056003,-17296.1425,,,-11632.212,-11632.212
3/16/2026 16:46:09.333,,220,-74875.579,None,60.002,131440.8517,132392.0447,132286.1549,132040.3698,228.7006292,0,-92.26646008,-1.610353518,131995.2577,-92.24461521,-1.609972253,147.9781022,2.582705104,27.46926702,0.479429153,,,,100.6849124,1.757283228,194.1665265,100.6849124,1.757283228,194.1665265,-20.22485943,-0.352990388,194.3851846,-138.0127875,-2.408777552,193.7321863,180,-3.367255481,2.935695492,2.888206705,3.141592654,1.2,60.01,5734.564696,5261.414394,6424.531185,-17420.51027,,,-11662.491,-11662.491
3/16/2026 16:46:09.367,,220,-74899.051,None,60.005,131460.189,132408.5943,132293.4366,132054.7494,228.7255353,0,-92.21400756,-1.609438048,132014.5487,-92.19194469,-1.609052979,148.0254402,2.583531308,27.52035721,0.480320845,,,,101.0324732,1.763349309,194.3925925,100.6849124,1.757283228,194.1665265,-20.22485943,-0.352990388,194.3851846,-138.0127875,-2.408777552,193.7321863,180,-3.366336207,2.936521696,2.889098397,3.141592654,1.2,60.01,5719.085162,5241.254401,6402.75839,-17363.09795,,,-11662.491,-11662.491
3/16/2026 16:46:09.400,,220,-74962.339,None,60.003,131408.1362,132365.4575,132257.8033,132011.16,228.6500364,0,-92.1677589,-1.608630857,131974.4463,-92.1456901,-1.608245684,148.075004,2.584396361,27.56944391,0.481177569,,,,101.0324732,1.763349309,194.3925925,100.6849124,1.757283228,194.1665265,-20.22485943,-0.352990388,194.3851846,-137.7500852,-2.404192531,194.5369888,-135,-3.365528912,2.937386749,2.8853701,-2.35619449,1.697056275,60,5697.155819,5217.753582,6520.464008,-17435.37341,,,-11662.491,-11662.491
3/16/2026 16:46:09.433,,220,-74935.872,None,60,131371.2648,132299.3361,132209.7003,131960.7624,228.562745,0,-92.15832787,-1.608466255,131913.5832,-92.13581802,-1.608073383,148.0816547,2.584512436,27.57446152,0.481265143,,,,101.0324732,1.763349309,194.3925925,100.6849124,1.757283228,194.1665265,-20.22485943,-0.352990388,194.3851846,-137.7500852,-2.404192531,194.5369888,-135,-3.365356611,2.937502824,2.885457674,-2.35619449,1.697056275,60,5690.220361,5212.224007,6515.913604,-17418.35797,,,-11662.491,-11662.491
3/16/2026 16:46:09.467,,220,-74939.069,None,60,131384.153,132312.0267,132214.7834,131970.9779,228.5804388,0,-92.16854742,-1.608644619,131926.4806,-92.14608196,-1.608252523,148.0728332,2.584358473,27.56744477,0.481142678,,,,101.0324732,1.763349309,194.3925925,100.6849124,1.757283228,194.1665265,-20.22485943,-0.352990388,194.3851846,-137.7500852,-2.404192531,194.5369888,-135,-3.365535751,2.937348861,2.885335209,-2.35619449,1.697056275,60,5695.256216,5216.601587,6519.211195,-17431.069,,,-11662.491,-11662.491
3/16/2026 16:46:09.500,,220,-74905.934,None,60.002,131430.7767,132383.3267,132280.0257,132032.0661,228.6862467,0,-92.15194515,-1.608354855,131985.081,-92.12961558,-1.60796513,148.0920594,2.584694033,27.58787386,0.481499232,,,,100.6849124,1.757283228,194.1665265,100.6849124,1.757283228,194.1665265,-20.22485943,-0.352990388,194.3851846,-138.0127875,-2.408777552,193.7321863,-153.4349488,-3.365248358,2.937684421,2.890276784,-2.677945045,2.683281573,60,5683.978465,5210.956801,6372.864006,-17267.79927,,,-11662.491,-11662.491
3/16/2026 16:46:09.533,,220,-74930.314,None,60.005,131450.3564,132393.76,132298.1823,132048.1136,228.7140418,0,-92.09950547,-1.60743961,132004.6134,-92.0769581,-1.607046084,148.143797,2.585597024,27.63654887,0.482348772,,,,101.0324732,1.763349309,194.3925925,101.0324732,1.763349309,194.3925925,-20.34784926,-0.355136965,193.2596181,-138.2491116,-2.412902185,194.6257948,-135,-3.370395393,2.940733989,2.895250957,-2.35619449,1.697056275,60,5820.149457,5104.7568,6279.004783,-17203.91104,,,-11662.491,-11662.491
3/16/2026 16:46:09.567,,220,-74754.245,None,60.002,131411.7896,132353.3139,132251.6298,132006.252,228.6415354,0,-92.0636321,-1.606813501,131965.5861,-92.04615544,-1.606508476,148.1818374,2.586260955,27.67645779,0.483045314,,,,101.0324732,1.763349309,194.3925925,101.10057,1.764537823,193.2149063,-20.22485943,-0.352990388,194.3851846,-138.0127875,-2.408777552,193.7321863,-135,-3.371046299,2.939251343,2.891822866,-2.35619449,1.697056275,60,5834.690101,5170.291195,6333.119988,-17338.10129,,,-11644.087,-11644.087
3/16/2026 16:46:09.600,,220,-74449.469,None,60,131387.3769,132313.9416,132203.5485,131968.936,228.5769021,0,-92.05898697,-1.606732429,131929.1777,-92.04129947,-1.606423724,148.1896046,2.586396517,27.68151456,0.483133571,,,,101.0324732,1.763349309,194.3925925,101.10057,1.764537823,193.2149063,-20.0135668,-0.349302636,192.8456378,-137.5113633,-2.400026048,193.6504067,-135,-3.370961547,2.935699153,2.883159619,-2.35619449,1.697056275,60,5830.963742,5216.572788,6542.812801,-17590.34933,,,-11644.087,-11644.087
3/16/2026 16:46:09.633,,220,-74595.384,None,60,131399.3693,132326.5938,132209.1236,131979.006,228.5943439,0,-92.05879974,-1.606729161,131941.17,-92.04111309,-1.606420471,148.1807737,2.58624239,27.68611981,0.483213948,,,,101.10057,1.764537823,193.2149063,101.10057,1.764537823,193.2149063,-20.0135668,-0.349302636,192.8456378,-137.7500852,-2.404192531,194.5369888,-153.4349488,-3.370958294,2.935545026,2.887406479,-2.677945045,2.683281573,60,5796.084152,5220.921582,6467.385598,-17484.39133,,,-11644.087,-11644.087
3/16/2026 16:46:09.667,,220,-74703.787,None,60.002,131421.6536,132358.6107,132252.6816,132011.6468,228.6508794,0,-92.03759824,-1.606359125,131963.4391,-92.01982718,-1.606048961,148.2077095,2.586712508,27.69970296,0.483451018,,,,101.0324732,1.763349309,194.3925925,101.0324732,1.763349309,194.3925925,-20.0135668,-0.349302636,192.8456378,-138.0127875,-2.408777552,193.7321863,-135,-3.36939827,2.936015144,2.89222857,-2.35619449,1.697056275,60,5793.418882,5210.438394,6323.097606,-17326.95488,,,-11644.087,-11644.087
3/16/2026 16:46:09.700,,220,-74422.022,None,60.003,131431.1284,132361.5046,132270.5061,132021.7106,228.6683104,0,-92.00078562,-1.605716623,131984.4645,-91.98827479,-1.605498268,148.2451469,2.587365914,27.73675182,0.484097643,,,,101.10057,1.764537823,193.2149063,101.10057,1.764537823,193.2149063,-20.0135668,-0.349302636,192.8456378,-137.7742773,-2.404614764,192.8419042,-135,-3.370036091,2.93666855,2.888712407,-2.35619449,1.697056275,60,5775.082053,5194.223988,6381.763194,-17351.06924,,,-11644.087,-11644.087
3/16/2026 16:46:09.733,,220,-74790.965,None,60.002,131429.0603,132346.455,132260.9956,132012.8188,228.6529094,0,-91.98014078,-1.605356303,131970.8046,-91.96213387,-1.605042023,148.2655507,2.587722026,27.76241444,0.48454554,,,,101.0324732,1.763349309,194.3925925,101.0324732,1.763349309,194.3925925,-19.89225705,-0.347185381,193.9736065,-137.5113633,-2.400026048,193.6504067,-135,-3.368391332,2.934907407,2.884571588,-2.35619449,1.697056275,60,5768.574563,5268.268812,6510.686406,-17547.52978,,,-11644.087,-11644.087
3/16/2026 16:46:09.767,,220,-74715.581,None,60.001,131415.8396,132337.7307,132250.9417,132002.1584,228.634445,0,-91.964699,-1.605086793,131957.5726,-91.94662662,-1.604771371,148.2815394,2.588001082,27.77645847,0.484790655,,,,101.0324732,1.763349309,194.3925925,101.0324732,1.763349309,194.3925925,-19.89225705,-0.347185381,193.9736065,-137.7742773,-2.404614764,192.8419042,-153.4349488,-3.36812068,2.935186463,2.889405419,-2.677945045,2.683281573,60.01,5761.23111,5260.910408,6363.705591,-17385.84711,,,-11622.613,-11622.613
3/16/2026 16:46:09.800,,220,-74644.546,None,60.002,131438.608,132349.4362,132278.9137,132022.9676,228.6704877,0,-91.94351605,-1.604717081,131979.9219,-91.93058744,-1.604491434,148.3029902,2.588375469,27.79945249,0.485191976,,,,101.449338,1.770624972,193.4495283,101.449338,1.770624972,193.4495283,-19.89225705,-0.347185381,193.9736065,-137.5113633,-2.400026048,193.6504067,-135,-3.375116406,2.93556085,2.885218024,-2.35619449,1.697056275,60.01,5908.158633,5251.968015,6495.552005,-17655.67865,,,-11622.613,-11622.613
3/16/2026 16:46:09.833,,220,-74748.974,None,60.003,131435.4089,132362.6883,132286.2758,132028.7932,228.680578,0,-91.90169012,-1.603987081,131988.6944,-91.88876254,-1.603761452,148.3431544,2.589076468,27.83890743,0.485880595,,,,101.0324732,1.763349309,194.3925925,101.0324732,1.763349309,194.3925925,-19.89225705,-0.347185381,193.9736065,-137.7742773,-2.404614764,192.8419042,-135,-3.367110761,2.936261849,2.890495359,-2.35619449,1.697056275,60.01,5737.336824,5234.875198,6338.476792,-17310.68881,,,-11622.613,-11622.613
3/16/2026 16:46:09.867,,220,-74906.122,None,60.002,131420.6734,132345.3501,132261.264,132009.756,228.6476045,0,-91.87079197,-1.603447806,131962.3375,-91.85233319,-1.60312564,148.3751402,2.589634725,27.87402928,0.486493587,,,,101.0324732,1.763349309,194.3925925,101.0324732,1.763349309,194.3925925,-20.22485943,-0.352990388,194.3851846,-137.5113633,-2.400026048,193.6504067,-135,-3.366474949,2.942625113,2.886519635,-2.35619449,1.697056275,60,5720.292806,5084.928006,6462.431994,-17267.65281,,,-11622.613,-11622.613
3/16/2026 16:46:09.900,,220,-74814.106,None,60,131396.686,132312.3298,132245.046,131985.345,228.6053234,0,-91.86592384,-1.603362841,131937.9591,-91.85267146,-1.603131544,148.3785402,2.589694066,27.87186414,0.486455798,,,,101.0324732,1.763349309,194.3925925,101.0324732,1.763349309,194.3925925,-20.0135668,-0.349302636,192.8456378,-137.7500852,-2.404192531,194.5369888,-135,-3.366480853,2.938996702,2.890648329,-2.35619449,1.697056275,60,5719.383664,5134.118386,6388.387205,-17241.88926,,,-11622.613,-11622.613
3/16/2026 16:46:09.933,,220,-74967.912,None,60,131420.6734,132349.2768,132250.6564,132007.5258,228.6437416,0,-91.86558454,-1.60335692,131961.9463,-91.85233319,-1.60312564,148.3822878,2.589759473,27.87645989,0.486536009,,,,101.0324732,1.763349309,194.3925925,100.6849124,1.757283228,194.1665265,-19.89225705,-0.347185381,193.9736065,-137.7500852,-2.404192531,194.5369888,-135,-3.360408868,2.936944854,2.89072854,-2.35619449,1.697056275,60,5568.480042,5217.177607,6386.659204,-17172.31685,,,-11622.613,-11622.613
3/16/2026 16:46:09.967,,220,-74780.957,None,60.003,131478.3356,132398.0203,132316.7783,132065.0324,228.743346,0,-91.83350578,-1.60279704,132019.5913,-91.82012818,-1.602563556,148.4074669,2.590198932,27.90834675,0.48709254,,,,101.0324732,1.763349309,194.3925925,101.0324732,1.763349309,194.3925925,-19.55825154,-0.341355885,193.5685925,-137.5113633,-2.400026048,193.6504067,-153.4349488,-3.365912865,2.931554817,2.887118588,-2.677945045,2.683281573,60.01,5708.711838,5343.379207,6450.292791,-17502.38384,,,-11686.867,-11686.867
3/16/2026 16:46:10.000,,220,-74712.874,None,60.004,131462.9553,132392.607,132319.3379,132058.9744,228.7328533,0,-91.78649479,-1.601976543,132028.1741,-91.77324816,-1.601745346,148.4608824,2.591131208,27.95480964,0.48790347,,,,101.3792139,1.769401076,194.6257948,101.449338,1.770624972,193.4495283,-19.89225705,-0.347185381,193.9736065,-137.5113633,-2.400026048,193.6504067,-153.4349488,-3.372370318,2.938316589,2.887929518,-2.677945045,2.683281573,60,5877.585517,5184.388795,6430.305599,-17492.27991,,,-11686.867,-11686.867
3/16/2026 16:46:10.033,,220,-74858.76,None,60.002,131424.3994,132352.648,132278.2622,132019.1083,228.6638031,,-91.75069502,-1.601351719,131977.6045,-91.73713071,-1.601114977,148.4990194,2.591796825,27.98779415,0.488479158,,,,101.3792139,1.769401076,194.6257948,101.3792139,1.769401076,194.6257948,-19.89225705,-0.347185381,193.9736065,-137.5113633,-2.400026048,193.6504067,-135,-3.370516053,2.938982206,2.888505206,-2.35619449,1.697056275,60,5828.9578,5166.086394,6414.03361,-17409.0778,,,-11686.867,-11686.867
3/16/2026 16:46:10.067,,220,-74839.234,None,60,131400.4104,132325.9147,132251.4376,131993.2553,228.6190244,,-91.75101339,-1.601357276,131953.6157,-91.73744795,-1.601120514,148.4980197,2.591779377,27.98808279,0.488484196,,,,101.3792139,1.769401076,194.6257948,101.725112,1.775438137,194.8661079,-19.89225705,-0.347185381,193.9736065,-137.5113633,-2.400026048,193.6504067,-135,-3.376558651,2.938964758,2.888510244,-2.35619449,1.697056275,60,5978.925897,5165.481609,6412.607997,-17557.0155,,,-11686.867,-11686.867
3/16/2026 16:46:10.100,,220,-74859.538,None,60.001,131423.674,132352.648,132273.298,132017.2096,228.6605145,,-91.74548784,-1.601260837,131977.2384,-91.72667242,-1.600932446,148.4990194,2.591796825,27.9948235,0.488601844,,,,101.0324732,1.763349309,194.3925925,101.3792139,1.769401076,194.6257948,-19.89225705,-0.347185381,193.9736065,-137.5113633,-2.400026048,193.6504067,-135,-3.370333522,2.938982206,2.888627892,-2.35619449,1.697056275,60.01,5817.396511,5166.086394,6410.750388,-17394.23329,,,-11686.867,-11686.867
3/16/2026 16:46:10.133,,220,-74885.659,None,60.003,131445.8693,132388.9801,132302.1551,132046.354,228.7109942,,-91.71393256,-1.600710093,131999.0542,-91.70021575,-1.60047069,148.5330134,2.592390131,28.02938397,0.489205038,,,,101.449338,1.770624972,193.4495283,101.3792139,1.769401076,194.6257948,-19.89225705,-0.347185381,193.9736065,-137.5113633,-2.400026048,193.6504067,-135,-3.369871766,2.939575512,2.889231086,-2.35619449,1.697056275,60,5778.646799,5152.579207,6397.185588,-17328.41159,,,-11686.867,-11686.867
3/16/2026 16:46:10.167,,220,-74807.467,None,60.004,131431.061,132353.1153,132293.6477,132026.6137,228.6768028,,-91.67243237,-1.599985778,131984.2229,-91.65853935,-1.599743299,148.5783146,2.593180787,28.06667836,0.489855948,,,,101.3792139,1.769401076,194.6257948,101.449338,1.770624972,193.4495283,-20.10328627,-0.350868536,195.5116365,-137.2704497,-2.395821312,192.7672171,-116.5650512,-3.370368271,2.944049323,2.88567726,-2.034443936,2.683281573,60,5825.552928,5078.563206,6455.318396,-17359.43453,,,-11686.867,-11686.867
3/16/2026 16:46:10.200,,220,-74947.853,None,60.001,131393.3527,132338.34,132262.5917,131998.7911,228.6286127,,-91.65190405,-1.599627491,131958.8407,-91.63284088,-1.599294776,148.5987572,2.593537577,28.08563574,0.490186816,,,,101.3792139,1.769401076,194.6257948,101.3792139,1.769401076,194.6257948,-19.77235053,-0.345092618,195.1024346,-137.0095538,-2.391267821,193.5834704,-135,-3.368695852,2.938630195,2.881454637,-2.35619449,1.697056275,60,5782.591542,5204.491192,6585.6672,-17572.74993,,,-11756.921,-11756.921
3/16/2026 16:46:10.233,,220,-74659.392,None,60,131393.3527,132342.3312,132273.8924,132003.8994,228.6374606,,-91.64148766,-1.599445691,131958.151,-91.63284088,-1.599294776,148.6058984,2.593662215,28.09480742,0.490346892,,,,101.449338,1.770624972,193.4495283,101.3792139,1.769401076,194.6257948,-19.55825154,-0.341355885,193.5685925,-137.2704497,-2.395821312,192.7672171,-135,-3.368695852,2.9350181,2.886168204,-2.35619449,1.697056275,60,5747.613057,5254.329596,6442.243217,-17444.18587,,,-11756.921,-11756.921
3/16/2026 16:46:10.267,,220,-74905.099,None,60.002,131427.9795,132377.0578,132296.5039,132034.5462,228.6905424,,-91.6254195,-1.599165249,131993.1102,-91.61147667,-1.598921901,148.6211543,2.59392848,28.11314608,0.490666962,,,,101.3792139,1.769401076,194.6257948,101.3792139,1.769401076,194.6257948,-19.89225705,-0.347185381,193.9736065,-137.5113633,-2.400026048,193.6504067,-135,-3.368322977,2.941113861,2.89069301,-2.35619449,1.697056275,60.01,5774.759945,5113.411218,6360.638405,-17248.80957,,,-11756.921,-11756.921
3/16/2026 16:46:10.300,,220,-74915.093,None,60.004,131449.3058,132390.8249,132314.945,132052.3825,228.7214358,,-91.58361962,-1.598435703,132002.4174,-91.5693548,-1.598186735,148.6612776,2.594628764,28.15012593,0.491312382,,,,101.3792139,1.769401076,194.6257948,101.3792139,1.769401076,194.6257948,-19.44003483,-0.339292614,194.6997689,-137.0095538,-2.391267821,193.5834704,-135,-3.367587811,2.933921378,2.882580203,-2.35619449,3.39411255,60,5756.761763,5314.636825,6560.409603,-17631.80819,,,-11756.921,-11756.921
3/16/2026 16:46:10.333,,220,-75046.925,None,60.003,131423.0407,132361.4279,132285.4659,132023.9975,228.6722714,,-91.54745395,-1.597804493,131976.1315,-91.53303408,-1.597552819,148.7021741,2.595342542,28.1923345,0.492049061,,,,101.725112,1.775438137,194.8661079,101.725112,1.775438137,194.8661079,-19.44003483,-0.339292614,194.6997689,-137.2506409,-2.395475584,194.4629528,-153.4349488,-3.372990956,2.934635156,2.887524645,-2.677945045,2.683281573,60,5898.060235,5295.456018,6465.715202,-17659.23145,,,-11756.921,-11756.921
3/16/2026 16:46:10.367,,220,-74955.888,None,60,131386.0952,132326.2434,132248.8336,131987.7453,228.6094808,,-91.53210917,-1.597536676,131951.1728,-91.51776056,-1.597286246,148.7172339,2.595605386,28.20674118,0.492300505,,,,101.725112,1.775438137,194.8661079,101.725112,1.775438137,194.8661079,-19.44003483,-0.339292614,194.6997689,-137.5113633,-2.400026048,193.6504067,-153.4349488,-3.372724383,2.934898,2.892326553,-2.677945045,2.683281573,60,5890.272962,5287.420814,6317.812793,-17495.50657,,,-11756.921,-11756.921
3/16/2026 16:46:10.400,,220,-74695.003,None,60,131409.7695,132336.4989,132265.0806,132004.4545,228.638422,,-91.52676155,-1.597443343,131962.8482,-91.51225313,-1.597190123,148.7199317,2.595652472,28.20886516,0.492337575,,,,101.449338,1.770624972,193.4495283,101.3792139,1.769401076,194.6257948,-19.55825154,-0.341355885,193.5685925,-137.2704497,-2.395821312,192.7672171,-135,-3.366591199,2.937008357,2.888158887,-2.35619449,1.697056275,60,5695.456646,5204.188797,6392.692818,-17292.33826,,,-11819.841,-11819.841
3/16/2026 16:46:10.433,,220,-74801.952,None,60.004,131455.8731,132389.6175,132304.807,132050.7722,228.7186467,,-91.49496744,-1.596888431,132008.9332,-91.48033033,-1.596632965,148.7521227,2.596214311,28.24092163,0.492897066,,,,101.7972481,1.776697149,193.6913008,101.725112,1.775438137,194.8661079,-19.55825154,-0.341355885,193.5685925,-137.0095538,-2.391267821,193.5834704,-135,-3.372071102,2.937570196,2.884164887,-2.35619449,3.39411255,60.01,5841.063814,5192.179198,6520.665602,-17553.90861,,,-11819.841,-11819.841
3/16/2026 16:46:10.467,,220,-75111.005,None,60.004,131453.1273,132407.6433,132318.5565,132060.4774,228.7354565,,-91.4479756,-1.596068268,132018.1558,-91.43327265,-1.595811654,148.7993603,2.597038762,28.28491897,0.493664965,,,,101.725112,1.775438137,194.8661079,102.0701455,1.781460107,195.1135054,-19.77235053,-0.345092618,195.1024346,-136.7508542,-2.38675266,194.4037037,-153.4349488,-3.377271761,2.94213138,2.880417625,-2.677945045,2.683281573,60,6007.076074,5118.595185,6642.144003,-17767.81526,,,-11819.841,-11819.841
3/16/2026 16:46:10.500,,220,-75079.382,None,60.002,131403.0674,132357.9372,132262.4867,132008.5288,228.645479,,-91.41204407,-1.595441145,131968.0745,-91.39718103,-1.595181736,148.8349064,2.597659158,28.3275137,0.494408383,,,,101.725112,1.775438137,194.8661079,101.725112,1.775438137,194.8661079,-19.44003483,-0.339292614,194.6997689,-137.2506409,-2.395475584,194.4629528,-135,-3.370619873,2.936951772,2.889883967,-2.35619449,3.39411255,60,5838.33381,5236.87682,6405.840005,-17481.05064,,,-11819.841,-11819.841
3/16/2026 16:46:10.533,,220,-74920.277,None,60,131367.0781,132324.981,132229.9728,131974.7141,228.5869102,,-91.41242934,-1.595447869,131932.0854,-91.39756387,-1.595188418,148.8384206,2.597720494,28.3232943,0.494334741,,,,101.725112,1.775438137,194.8661079,101.725112,1.775438137,194.8661079,-19.44003483,-0.339292614,194.6997689,-137.0095538,-2.391267821,193.5834704,-135,-3.370626555,2.937013108,2.885602562,-2.35619449,1.697056275,60,5836.908936,5234.025599,6481.382386,-17552.31692,,,-11819.841,-11819.841
