time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:46:10.567,,220,-74942.496,None,60.001,131402.7753,132355.788,132273.0498,132011.2415,228.6501775,,-91.40683568,-1.595350241,131967.7793,-91.3919502,-1.595090441,148.8464847,2.597861238,28.32504721,0.494365335,,,,101.725112,1.775438137,194.8661079,101.725112,1.775438137,194.8661079,-19.44003483,-0.339292614,194.6997689,-137.0095538,-2.391267821,193.5834704,-135,-3.370528578,2.937153852,2.885633156,-2.35619449,1.697056275,60,5836.034284,5231.692809,6482.735987,-17550.46308,,,-11819.841,-11819.841
3/16/2026 16:46:10.600,,220,-74675.146,None,60.003,131436.4684,132392.5956,132297.5075,132042.8909,228.7049958,,-91.37000256,-1.594707382,132001.7334,-91.34973302,-1.594353612,148.8803818,2.598452854,28.36657695,0.495090165,,,,101.7972481,1.776697149,193.6913008,102.144278,1.782753964,193.940197,-19.55825154,-0.341355885,193.5685925,-137.0095538,-2.391267821,193.5834704,-135,-3.377107576,2.939808739,2.886357986,-2.35619449,1.697056275,60,5966.036071,5136.105608,6465.974402,-17568.11608,,,-11885.261,-11885.261
3/16/2026 16:46:10.633,,220,-74598.696,None,60.003,131434.5166,132380.0324,132278.9518,132031.8474,228.685868,,-91.3284654,-1.593982422,131987.4763,-91.31312536,-1.593714688,148.9195589,2.599136623,28.40636609,0.495784617,,,,101.7972481,1.776697149,193.6913008,102.144278,1.782753964,193.940197,-19.22285683,-0.335502143,193.170184,-137.0095538,-2.391267821,193.5834704,-135,-3.376468652,2.934638766,2.887052438,-2.35619449,1.697056275,60,5949.507411,5254.502404,6447.859191,-17651.86901,,,-11885.261,-11885.261
3/16/2026 16:46:10.667,,220,-74590.718,None,60,131409.975,132351.1727,132252.9979,132005.3912,228.6400444,,-91.31828944,-1.593804818,131962.9284,-91.30290372,-1.593536286,148.9302244,2.599322772,28.41835835,0.495993921,,,,101.7972481,1.776697149,193.6913008,101.7972481,1.776697149,193.6913008,-19.22285683,-0.335502143,193.170184,-137.0095538,-2.391267821,193.5834704,180,-3.370233435,2.934824915,2.887261742,3.141592654,1.2,60,5793.289526,5248.69921,6441.408001,-17483.39674,,,-11885.261,-11885.261
3/16/2026 16:46:10.700,,220,-74603.966,None,60,131433.9688,132373.8379,132279.8167,132029.8843,228.6824677,,-91.32325759,-1.593891529,131987.1987,-91.30266583,-1.593532135,148.9240072,2.599214262,28.41798248,0.495987361,,,,101.7972481,1.776697149,193.6913008,101.7972481,1.776697149,193.6913008,-19.22285683,-0.335502143,193.170184,-137.0095538,-2.391267821,193.5834704,-135,-3.370229284,2.934716405,2.887255182,-2.35619449,1.697056275,60,5794.251656,5252.313594,6442.876795,-17489.44204,,,-11885.261,-11885.261
3/16/2026 16:46:10.733,,220,-74631.931,None,60.002,131468.6095,132416.9399,132308.3812,132065.3235,228.7438502,,-91.2968645,-1.593430882,132021.8175,-91.2761671,-1.593069645,148.9534294,2.599727776,28.44083436,0.496386202,,,,101.7972481,1.776697149,193.6913008,101.7972481,1.776697149,193.6913008,-19.22285683,-0.335502143,193.170184,-137.0095538,-2.391267821,193.5834704,-116.5650512,-3.369766794,2.935229919,2.887654023,-2.034443936,2.683281573,60.01,5784.252023,5241.167998,6434.380784,-17459.8008,,,-11885.261,-11885.261
3/16/2026 16:46:10.767,,220,-74875.565,None,60.003,131466.2485,132414.7774,132311.938,132065.0051,228.7432987,,-91.25000503,-1.59261303,132019.4173,-91.22911008,-1.592248345,148.995281,2.600458224,28.48728772,0.497196966,,,,102.144278,1.782753964,193.940197,102.0701455,1.781460107,195.1135054,-19.22285683,-0.335502143,193.170184,-136.7508542,-2.38675266,194.4037037,-135,-3.373708452,2.935960367,2.883949626,-2.35619449,1.697056275,60,5889.840252,5222.793602,6554.001606,-17666.63546,,,-11885.261,-11885.261
3/16/2026 16:46:10.800,,220,-74866.853,None,60.001,131440.9805,132377.704,132286.9316,132035.8791,228.6928511,,-91.2241938,-1.592162539,131994.1275,-91.20318621,-1.591795888,149.0219917,2.600924413,28.51090799,0.497609217,,,,102.144278,1.782753964,193.940197,102.0701455,1.781460107,195.1135054,-19.22285683,-0.335502143,193.170184,-136.7508542,-2.38675266,194.4037037,-153.4349488,-3.373255995,2.936426556,2.884361877,-2.677945045,2.683281573,60,5877.439572,5209.660796,6542.510417,-17629.61079,,,-11865.106,-11865.106
3/16/2026 16:46:10.833,,220,-74915.51,None,60,131416.9858,132367.4157,132260.1143,132015.5227,228.6575928,,-91.22441641,-1.592166425,131970.133,-91.20340592,-1.591799722,149.0193181,2.600877751,28.51130269,0.497616106,,,,102.0701455,1.781460107,195.1135054,102.0701455,1.781460107,195.1135054,-19.10635301,-0.333468768,194.3036798,-137.0095538,-2.391267821,193.5834704,-135,-3.373259829,2.934346519,2.888883927,-2.35619449,1.697056275,60,5912.018371,5292.18719,6401.548795,-17605.75436,,,-11865.106,-11865.106
3/16/2026 16:46:10.867,,220,-74650.277,None,60.001,131452.7264,132408.5704,132292.6599,132052.0057,228.7207832,,-91.21366793,-1.591978828,132005.6142,-91.19784714,-1.591702703,149.0300098,2.601064355,28.51547489,0.497688925,,,,101.7972481,1.776697149,193.6913008,102.144278,1.782753964,193.940197,-19.55825154,-0.341355885,193.5685925,-137.2704497,-2.395821312,192.7672171,-135,-3.374456667,2.94242024,2.893510237,-2.35619449,1.697056275,60.01,5900.282338,5071.132796,6261.8256,-17233.24073,,,-11865.106,-11865.106
3/16/2026 16:46:10.900,,220,-74433.125,None,60.004,131486.5058,132439.4601,132323.1729,132083.7284,228.7757284,,-91.17689528,-1.591337024,132039.8542,-91.15046804,-1.590875782,149.0682951,2.601732559,28.56152685,0.498492683,,,,102.144278,1.782753964,193.940197,102.2193129,1.78406357,192.7672171,-18.7713194,-0.327621328,193.9142078,-136.7662705,-2.387021726,192.7074467,-153.4349488,-3.374939352,2.929353887,2.885514409,-2.677945045,2.683281573,60.01,5921.4229,5409.864011,6458.774389,-17790.0613,,,-11865.106,-11865.106
3/16/2026 16:46:10.933,,220,-74885.818,None,60.004,131460.6178,132414.8731,132316.4207,132064.6658,228.742711,,-91.13014288,-1.590521041,132025.6824,-91.10884586,-1.590149338,149.1163873,2.602571928,28.61045967,0.499346722,,,,102.0701455,1.781460107,195.1135054,102.144278,1.782753964,193.940197,-18.7713194,-0.327621328,193.9142078,-136.4943336,-2.382275531,195.2278669,-135,-3.372903302,2.930193256,2.881622253,-2.35619449,1.697056275,60,5905.567727,5387.788802,6640.128003,-17933.48453,,,-11865.106,-11865.106
3/16/2026 16:46:10.967,,220,-74863.31,None,60.001,131411.7063,132367.629,132254.1842,132011.8618,228.6512519,,-91.10461121,-1.590075429,131964.5238,-91.08832668,-1.589791211,149.1404677,2.602992209,28.63701334,0.499810171,,,,102.144278,1.782753964,193.940197,102.144278,1.782753964,193.940197,-18.7713194,-0.327621328,193.9142078,-136.4943336,-2.382275531,195.2278669,-135,-3.372545175,2.930613537,2.882085702,-2.35619449,1.697056275,60,5858.413706,5375.318422,6625.440008,-17859.17214,,,-11865.106,-11865.106
3/16/2026 16:46:11.000,,220,-74942.568,None,60,131411.7063,132361.4742,132248.4335,132007.8843,228.6443626,,-91.10461121,-1.590075429,131964.5238,-91.08832668,-1.589791211,149.1449268,2.603070035,28.63245038,0.499730532,,,,102.0701455,1.781460107,195.1135054,102.0701455,1.781460107,195.1135054,-18.7713194,-0.327621328,193.9142078,-136.7508542,-2.38675266,194.4037037,-135,-3.371251318,2.930691363,2.886483192,-2.35619449,1.697056275,60.01,5861.421511,5373.115216,6487.848016,-17722.38474,,,-11930.386,-11930.386
3/16/2026 16:46:11.033,,220,-74829.83,None,60.002,131446.7971,132380.0759,132287.7257,132038.8672,228.6980265,,-91.08347895,-1.589706602,131999.6007,-91.06710989,-1.589420908,149.1618353,2.603365144,28.65276886,0.500085156,,,,102.144278,1.782753964,193.940197,101.725112,1.775438137,194.8661079,-18.7713194,-0.327621328,193.9142078,-136.5074358,-2.382504207,193.5313928,-90,-3.364859045,2.930986472,2.882589363,-1.570796327,1.2,60.01,5668.258901,5366.4624,6557.06882,-17591.79012,,,-11930.386,-11930.386
3/16/2026 16:46:11.067,,220,-74613.197,None,60.004,131469.2557,132400.8617,132306.9702,132059.6932,228.7340983,,-91.04683365,-1.589067021,132022.0351,-91.0303133,-1.588778686,149.1974389,2.603986545,28.68967419,0.500729276,,,,102.4904057,1.788795031,194.1961895,102.4904057,1.788795031,194.1961895,-18.7713194,-0.327621328,193.9142078,-136.7662705,-2.387021726,192.7074467,-135,-3.377573717,2.931607873,2.887751002,-2.35619449,1.697056275,60,5994.127939,5351.702398,6402.801595,-17748.63193,,,-11930.386,-11930.386
3/16/2026 16:46:11.100,,220,-74826.994,None,60.002,131456.1924,132380.4566,132287.9222,132042.1778,228.7037607,,-91.02098419,-1.588615863,131996.9563,-91.0042603,-1.588323976,149.222404,2.604422267,28.71789172,0.501221765,,,,102.144278,1.782753964,193.940197,102.4904057,1.788795031,194.1961895,-18.7713194,-0.327621328,193.9142078,-136.7508542,-2.38675266,194.4037037,-153.4349488,-3.377119007,2.932043595,2.887974425,-2.677945045,2.683281573,60,5973.770879,5339.93762,6452.668807,-17766.37731,,,-11930.386,-11930.386
3/16/2026 16:46:11.133,,220,-74755.901,None,60,131431.7775,132362.0388,132256.3514,132017.3776,228.6608054,,-91.01075192,-1.588437276,131972.5346,-90.99398283,-1.5881446,149.2357926,2.604655943,28.72538548,0.501352555,,,,102.4904057,1.788795031,194.1961895,102.4904057,1.788795031,194.1961895,-18.88608737,-0.329624407,192.778422,-136.4943336,-2.382275531,195.2278669,-135,-3.376939631,2.93428035,2.883628086,-2.35619449,1.697056275,60,5976.078958,5252.083208,6587.049623,-17815.21179,,,-11930.386,-11930.386
3/16/2026 16:46:11.167,,220,-74829.096,None,60.001,131443.3616,132372.3503,132273.6572,132030.447,228.6834424,,-91.00024298,-1.58825386,131984.1116,-90.98343213,-1.587960456,149.2384494,2.604702313,28.73906019,0.501591224,,,,102.144278,1.782753964,193.940197,102.144278,1.782753964,193.940197,-18.7713194,-0.327621328,193.9142078,-136.7508542,-2.38675266,194.4037037,-90,-3.37071442,2.932323641,2.888343884,-1.570796327,1.2,60.01,5813.655849,5332.579202,6442.776018,-17589.01107,,,-11930.386,-11930.386
3/16/2026 16:46:11.200,,220,-74720.16,None,60.003,131478.1406,132409.6928,132324.5855,132071.4758,228.7545063,,-90.96863918,-1.58770227,132030.8675,-90.9517912,-1.587408217,149.2722325,2.605291938,28.7684531,0.502104227,,,,102.4904057,1.788795031,194.1961895,102.4904057,1.788795031,194.1961895,-18.7713194,-0.327621328,193.9142078,-136.5074358,-2.382504207,193.5313928,180,-3.376203248,2.932913266,2.884608434,3.141592654,1.2,60.01,5960.35851,5319.273617,6508.900819,-17788.53295,,,-11930.386,-11930.386
3/16/2026 16:46:11.233,,220,-74860.258,None,60.004,131464.5825,132408.0685,132307.7277,132060.804,228.7360222,,-90.92706897,-1.586976733,132017.2811,-90.91004448,-1.586679599,149.3140908,2.606022504,28.81990042,0.503002152,,,,102.4904057,1.788795031,194.1961895,102.4904057,1.788795031,194.1961895,-18.32326129,-0.319801239,194.6701826,-136.2508008,-2.378025083,194.359255,-135,-3.37547463,2.925823743,2.881027235,-2.35619449,1.697056275,60,5941.575559,5518.584014,6624.936004,-18085.09558,,,-11991.958,-11991.958
3/16/2026 16:46:11.267,,220,-74715.422,None,60.002,131451.4601,132354.8975,132272.5272,132026.9249,228.6773419,,-90.89598752,-1.586434259,131992.1387,-90.87874886,-1.586133388,149.3427113,2.606522026,28.8460915,0.503459273,,,,102.4904057,1.788795031,194.1961895,102.8356095,1.794819974,194.4592502,-18.7713194,-0.327621328,193.9142078,-136.5074358,-2.382504207,193.5313928,-135,-3.380953362,2.934143354,2.88596348,-2.35619449,1.697056275,60,6076.96363,5286.182419,6472.78561,-17835.93166,,,-11991.958,-11991.958
3/16/2026 16:46:11.300,,220,-74849.63,None,60,131427.4629,132352.9853,132251.5057,132011.3019,228.6502821,,-90.89094112,-1.586346183,131967.9545,-90.87890932,-1.586136188,149.3542977,2.606724246,28.85110791,0.503546826,,,,102.4904057,1.788795031,194.1961895,102.4904057,1.788795031,194.1961895,-18.7713194,-0.327621328,193.9142078,-136.7508542,-2.38675266,194.4037037,-116.5650512,-3.374931219,2.934345574,2.890299486,-2.034443936,2.683281573,60,5925.807486,5281.027214,6393.009611,-17599.84431,,,-11991.958,-11991.958
3/16/2026 16:46:11.333,,220,-74648.131,None,60.001,131450.9129,132383.9587,132289.8995,132042.2565,228.7038971,,-90.88028228,-1.586160151,132003.5792,-90.86305931,-1.585859553,149.3622396,2.60686286,28.85974872,0.503697636,,,,102.4904057,1.788795031,194.1961895,102.8356095,1.794819974,194.4592502,-18.43494882,-0.321750554,193.5313928,-136.5074358,-2.382504207,193.5313928,-153.4349488,-3.380679527,2.928613414,2.886201843,-2.677945045,2.683281573,60,6070.67061,5415.465603,6467.731223,-17953.86744,,,-11991.958,-11991.958
3/16/2026 16:46:11.367,,220,-74831.083,None,60.003,131473.8456,132400.8133,132319.9577,132065.5376,228.744221,,-90.84887998,-1.585612077,132026.4901,-90.83152801,-1.585309228,149.3906972,2.607359539,28.89411214,0.504297391,,,,102.4904057,1.788795031,194.1961895,102.4904057,1.788795031,194.1961895,-18.7713194,-0.327621328,193.9142078,-136.2508008,-2.378025083,194.359255,-135,-3.374104259,2.934980867,2.882322474,-2.35619449,1.697056275,60,5907.806036,5266.972805,6593.356801,-17768.13564,,,-11991.958,-11991.958
3/16/2026 16:46:11.400,,220,-74836.987,None,60.003,131460.4885,132393.2868,132306.9462,132054.2445,228.7246608,,-90.80729619,-1.584886303,132013.1039,-90.78976764,-1.584580372,149.4370313,2.60816822,28.9269046,0.504869728,,,,102.4904057,1.788795031,194.1961895,102.4904057,1.788795031,194.1961895,-18.7713194,-0.327621328,193.9142078,-136.2508008,-2.378025083,194.359255,-90,-3.373375403,2.935789548,2.882894811,-1.570796327,1.2,60,5889.023007,5246.352017,6578.481586,-17713.85661,,,-11991.958,-11991.958
3/16/2026 16:46:11.433,,220,-74740.55,None,60.001,131424.0005,132358.5514,132266.0501,132016.8702,228.6599266,,-90.79188906,-1.584617398,131976.605,-90.77429085,-1.584310252,149.4522816,2.608434388,28.94857572,0.50524796,,,,102.4904057,1.788795031,194.1961895,102.4904057,1.788795031,194.1961895,-18.43494882,-0.321750554,193.5313928,-136.2508008,-2.378025083,194.359255,-153.4349488,-3.373105283,2.930184942,2.883273043,-2.677945045,2.683281573,60,5880.65673,5375.073612,6567.047998,-17822.77834,,,-11990.849,-11990.849
3/16/2026 16:46:11.467,,220,-74747.146,None,60,131435.9995,132352.4527,132282.3591,132024.2607,228.6727273,,-90.78667992,-1.584526481,131976.4397,-90.77422016,-1.584309018,149.4567554,2.608512471,28.95060814,0.505283432,,,,102.4904057,1.788795031,194.1961895,102.4904057,1.788795031,194.1961895,-18.65788847,-0.325641585,195.0507626,-136.2618175,-2.378217361,192.6626066,-135,-3.373104049,2.934154056,2.883500793,-2.35619449,1.697056275,60,5880.618581,5316.796809,6504.912005,-17702.3274,,,-11990.849,-11990.849
3/16/2026 16:46:11.500,,220,-74634.264,None,60.002,131459.5158,132398.0355,132321.9111,132060.5067,228.7355072,,-90.7707721,-1.584248838,132023.946,-90.75838989,-1.584032727,149.4744231,2.608820831,28.97082659,0.505636311,,,,102.5674428,1.790139581,193.0247653,102.8356095,1.794819974,194.4592502,-18.7713194,-0.327621328,193.9142078,-136.2618175,-2.378217361,192.6626066,-153.4349488,-3.378852701,2.936442159,2.883853672,-2.677945045,2.683281573,60,5989.741877,5230.137612,6498.158395,-17718.03788,,,-11990.849,-11990.849
3/16/2026 16:46:11.533,,220,-74885.069,None,60.004,131482.2783,132390.6655,132320.6395,132065.1726,228.7435889,,-90.72911337,-1.583521756,132022.6895,-90.71642139,-1.583300239,149.5207628,2.609629611,29.01271496,0.506367401,,,,102.8356095,1.794819974,194.4592502,102.7575322,1.793457267,195.6294456,-18.7713194,-0.327621328,193.9142078,-136.005086,-2.37373655,193.494186,-135,-3.376757506,2.937250939,2.880103951,-2.35619449,1.697056275,60,5981.901553,5209.516818,6618.931206,-17810.34958,,,-11990.849,-11990.849
3/16/2026 16:46:11.567,,220,-74775.485,None,60.002,131445.5444,132364.5045,132280.9771,132030.994,228.6843897,,-90.69805915,-1.582979757,131985.7956,-90.69046624,-1.582847236,149.550257,2.610144381,29.04602182,0.506948715,,,,102.8356095,1.794819974,194.4592502,102.8356095,1.794819974,194.4592502,-18.43494882,-0.321750554,193.5313928,-136.2508008,-2.378025083,194.359255,-153.4349488,-3.37766721,2.931894935,2.884973798,-2.677945045,2.683281573,60,6002.93312,5332.478413,6525.504001,-17860.91553,,,-11990.849,-11990.849
3/16/2026 16:46:11.600,,220,-74704.982,None,60,131421.2591,132341.9977,132249.506,132004.9034,228.6391995,,-90.68776643,-1.582800115,131961.5071,-90.6801298,-1.582666831,149.5565815,2.610254765,29.05359418,0.507080878,,,,102.8356095,1.794819974,194.4592502,102.8356095,1.794819974,194.4592502,-18.7713194,-0.327621328,193.9142078,-136.005086,-2.37373655,193.494186,180,-3.377486805,2.937876093,2.880817428,3.141592654,1.2,60,5997.327346,5191.891205,6597.734406,-17786.95296,,,-11990.849,-11990.849
3/16/2026 16:46:11.633,,220,-74647.886,None,60.001,131444.9748,132389.4609,132292.6311,132043.0372,228.7052492,,-90.68237042,-1.582705937,131997.3611,-90.66954496,-1.582482091,149.5626298,2.610360328,29.05510889,0.507107315,,,,102.8356095,1.794819974,194.4592502,102.8356095,1.794819974,194.4592502,-18.43494882,-0.321750554,193.5313928,-136.005086,-2.37373655,193.494186,-135,-3.377302065,2.932110882,2.880843865,-2.35619449,1.697056275,60,5994.346118,5328.072004,6599.232002,-17921.65012,,,-12074.33,-12074.33
3/16/2026 16:46:11.667,,220,-74540.362,None,60.004,131480.0178,132421.1717,132328.7941,132077.3404,228.7646641,,-90.64573494,-1.582066528,132032.3851,-90.63275899,-1.581840055,149.6007946,2.611026429,29.09396737,0.507785523,,,,102.8356095,1.794819974,194.4592502,102.8356095,1.794819974,194.4592502,-18.43494882,-0.321750554,193.5313928,-135.7571689,-2.36940958,192.6327075,-135,-3.376660029,2.932776983,2.877195103,-2.35619449,1.697056275,60.01,5979.907,5312.649616,6661.468798,-17954.02541,,,-12074.33,-12074.33
3/16/2026 16:46:11.700,,220,-74741.789,None,60.003,131466.748,132397.619,132317.2489,132061.2102,228.7367257,,-90.59892507,-1.581249541,132019.2128,-90.58052158,-1.58092834,149.6489901,2.6118676,29.13838456,0.508560749,,,,102.8356095,1.794819974,194.4592502,102.8356095,1.794819974,194.4592502,-17.98733465,-0.313938213,194.2962686,-136.005086,-2.37373655,193.494186,-153.4349488,-3.375748314,2.925805813,2.882297299,-2.677945045,2.683281573,60,5956.545749,5508.000016,6564.499211,-18029.04498,,,-12074.33,-12074.33
3/16/2026 16:46:11.733,,220,-74798.885,None,60.001,131406.2733,132356.9537,132276.5378,132013.9567,228.6548803,,-90.57830459,-1.580889646,131970.7222,-90.55985875,-1.580567705,149.6687789,2.612212978,29.16011921,0.50894009,,,,102.8356095,1.794819974,194.4592502,102.8356095,1.794819974,194.4592502,-17.98733465,-0.313938213,194.2962686,-135.7505568,-2.369294178,194.3296169,-153.4349488,-3.375387679,2.926151191,2.878234268,-2.677945045,2.683281573,60,5945.355137,5497.632019,6691.708801,-18134.69596,,,-12074.33,-12074.33
3/16/2026 16:46:11.767,,220,-74795.515,None,60,131406.2733,132340.5364,132260.2117,132003.0174,228.635933,,-90.57830459,-1.580889646,131970.7222,-90.55985875,-1.580567705,149.6706394,2.612245451,29.15811255,0.508905068,,,,102.8356095,1.794819974,194.4592502,102.8356095,1.794819974,194.4592502,-18.32326129,-0.319801239,194.6701826,-136.005086,-2.37373655,193.494186,-135,-3.375387679,2.93204669,2.882641618,-2.35619449,1.697056275,60,5945.355137,5359.060811,6553.152001,-17857.56795,,,-12074.33,-12074.33
3/16/2026 16:46:11.800,,220,-74686.32,None,60.002,131442.0393,132386.2712,132299.9325,132043.4356,228.7059392,,-90.56252231,-1.580614193,132006.362,-90.54924428,-1.580382448,149.688235,2.612552551,29.17827222,0.50925692,,,,102.8356095,1.794819974,194.4592502,102.8356095,1.794819974,194.4592502,-18.43494882,-0.321750554,193.5313928,-136.005086,-2.37373655,193.494186,-135,-3.375202422,2.934303105,2.88299347,-2.35619449,1.697056275,60.01,5942.334485,5272.992021,6546.412812,-17761.73932,,,-12074.33,-12074.33
3/16/2026 16:46:11.833,,220,-74716.992,None,60.004,131465.0475,132416.4424,132331.6735,132071.7542,228.7549885,,-90.51555436,-1.579794448,132029.3449,-90.50207705,-1.579559224,149.7379566,2.613420357,29.22416552,0.51005791,,,,102.8356095,1.794819974,194.4592502,102.8356095,1.794819974,194.4592502,-18.43494882,-0.321750554,193.5313928,-136.005086,-2.37373655,193.494186,-135,-3.374379198,2.935170911,2.88379446,-2.35619449,1.697056275,60,5922.805445,5252.428816,6528.153596,-17703.38786,,,-12156.351,-12156.351
3/16/2026 16:46:11.867,,220,-74926.397,None,60.004,131428.1466,132376.7478,132299.4258,132035.474,228.6921493,,-90.46360697,-1.578887795,131992.3209,-90.45513404,-1.578739914,149.7880526,2.614294699,29.27367454,0.510922005,,,,103.1798681,1.80082842,194.7293506,102.8356095,1.794819974,194.4592502,-18.32326129,-0.319801239,194.6701826,-135.7505568,-2.369294178,194.3296169,-135,-3.373559888,2.934095938,2.880216183,-2.35619449,1.697056275,60,5908.876394,5308.862397,6643.655981,-17861.39477,,,-12156.351,-12156.351
3/16/2026 16:46:11.900,,220,-74908.022,None,60.001,131391.7751,132331.8574,132263.4279,131996.3805,228.6244375,,-90.44810263,-1.578617193,131956.0356,-90.43432812,-1.578376783,149.8007834,2.614516893,29.28837657,0.511178604,,,,103.1798681,1.80082842,194.7293506,103.1798681,1.80082842,194.7293506,-18.32326129,-0.319801239,194.6701826,-135.7505568,-2.369294178,194.3296169,-135,-3.379205203,2.934318132,2.880472782,-2.35619449,1.697056275,60,6048.332237,5301.460799,6635.476783,-17985.26982,,,-12156.351,-12156.351
3/16/2026 16:46:11.933,,220,-74841.984,None,60,131403.7747,132352.6007,132285.6357,132014.7117,228.656188,,-90.44285208,-1.578525554,131967.9419,-90.43428846,-1.57837609,149.8060095,2.614608105,29.29490007,0.51129246,,,,102.8356095,1.794819974,194.4592502,103.1798681,1.80082842,194.7293506,-18.32326129,-0.319801239,194.6701826,-136.005086,-2.37373655,193.494186,-135,-3.37920451,2.934409344,2.88502901,-2.35619449,1.697056275,60,6040.47056,5299.992008,6495.321614,-17835.78418,,,-12156.351,-12156.351
3/16/2026 16:46:11.967,,220,-74648.29,None,60.003,131427.333,132386.3691,132304.5414,132040.1281,228.7002104,,-90.41668923,-1.578068926,132003.4909,-90.40805289,-1.577918193,149.832536,2.61507108,29.32010347,0.511732343,,,,102.8356095,1.794819974,194.4592502,102.914632,1.796199178,193.2894203,-18.43494882,-0.321750554,193.5313928,-135.7505568,-2.369294178,194.3296169,-135,-3.374117371,2.936821634,2.881026521,-2.35619449,1.697056275,60,5915.105803,5209.83361,6623.783976,-17748.72339,,,-12156.351,-12156.351
3/16/2026 16:46:12.000,,220,-74880.965,None,60.004,131438.533,132390.0483,132299.286,132043.3186,228.7057365,,-90.36981308,-1.577250783,132002.7496,-90.35570738,-1.577004592,149.8815049,2.615925748,29.36907732,0.512587098,,,,103.1798681,1.80082842,194.7293506,102.8356095,1.794819974,194.4592502,-17.98733465,-0.313938213,194.2962686,-135.7505568,-2.369294178,194.3296169,-135,-3.371824566,2.929863961,2.881881276,-2.35619449,1.697056275,60,5865.922985,5405.673611,6602.284778,-17873.88137,,,-12156.351,-12156.351
3/16/2026 16:46:12.033,,220,-74875.219,None,60.002,131414.0387,132364.3169,132270.5573,132016.9967,228.6601458,,-90.33341412,-1.576615501,131978.2346,-90.31914952,-1.576366537,149.9110698,2.616441754,29.39994379,0.513125819,,,,103.1798681,1.80082842,194.7293506,103.1798681,1.80082842,194.7293506,-17.98733465,-0.313938213,194.2962686,-135.7505568,-2.369294178,194.3296169,-135,-3.377194957,2.930379967,2.882419997,-2.35619449,1.697056275,60,5999.125767,5391.648,6587.46719,-17978.24096,,,-12156.282,-12156.282
3/16/2026 16:46:12.067,,220,-74875.709,None,60,131413.9072,132346.2722,132271.8871,132011.3668,228.6503945,,-90.32823448,-1.576525099,131966.1655,-90.30868581,-1.57618391,149.9245549,2.616677113,29.41155265,0.513328432,,,,103.1798681,1.80082842,194.7293506,103.1798681,1.80082842,194.7293506,-17.98733465,-0.313938213,194.2962686,-135.7505568,-2.369294178,194.3296169,-135,-3.37701233,2.930615326,2.88262261,-2.35619449,3.39411255,60,5994.013622,5384.99521,6582.499185,-17961.50802,,,-12156.282,-12156.282
3/16/2026 16:46:12.100,,220,-74759.558,None,60.003,131437.6571,132381.8006,132295.4655,132038.9955,228.6982488,,-90.30733872,-1.576160399,131989.8989,-90.28770578,-1.57581774,149.9394604,2.616937263,29.42966164,0.513644493,,,,103.1798681,1.80082842,194.7293506,103.1798681,1.80082842,194.7293506,-18.09725659,-0.315856713,193.1552743,-135.7505568,-2.369294178,194.3296169,-116.5650512,-3.37664616,2.932793976,2.882938671,-2.034443936,2.683281573,60.01,5985.939396,5300.3232,6575.817598,-17862.08019,,,-12156.282,-12156.282
3/16/2026 16:46:12.133,,220,-74927.779,None,60.005,131461.1091,132410.8651,132312.684,132062.2413,228.7385117,,-90.24999363,-1.575159539,132013.2566,-90.23535332,-1.574904017,150.0007158,2.618006371,29.48513327,0.514612656,,,,103.1798681,1.80082842,194.7293506,103.1798681,1.80082842,194.7293506,-17.98733465,-0.313938213,194.2962686,-135.7505568,-2.369294178,194.3296169,-153.4349488,-3.375732437,2.931944584,2.883906834,-2.677945045,2.683281573,60.01,5964.153163,5354.179199,6552.604787,-17870.93715,,,-12156.282,-12156.282
3/16/2026 16:46:12.167,,220,-74923.762,None,60.004,131424.6711,132382.0997,132270.517,132026.4546,228.6765274,,-90.19794808,-1.574251173,131988.7877,-90.18310313,-1.573992079,150.053485,2.618927367,29.53727479,0.515522697,,,,103.1798681,1.80082842,194.7293506,103.1798681,1.80082842,194.7293506,-17.98733465,-0.313938213,194.2962686,-135.7505568,-2.369294178,194.3296169,-153.4349488,-3.374820499,2.93286558,2.884816875,-2.677945045,2.683281573,60,5940.246049,5329.843208,6527.894391,-17797.98365,,,-12156.282,-12156.282
3/16/2026 16:46:12.200,,220,-74605.982,None,60,131376.5612,132326.9469,132234.6756,131980.0883,228.5962186,,-90.18238704,-1.573979581,131940.6685,-90.16746983,-1.573719227,150.0637124,2.61910587,29.55205163,0.515780602,,,,103.2608592,1.802241982,193.5611531,103.2608592,1.802241982,193.5611531,-17.98733465,-0.313938213,194.2962686,-135.5025817,-2.364966195,193.4718584,-153.4349488,-3.375961209,2.933044083,2.880746797,-2.677945045,2.683281573,60,5930.796912,5323.132799,6597.979193,-17851.9089,,,-12156.282,-12156.282
3/16/2026 16:46:12.233,,220,-74918.39,None,60.001,131412.5265,132347.7454,132256.9525,132006.4131,228.6418145,,-90.17714379,-1.573888069,131964.6307,-90.16219198,-1.573627111,150.0688974,2.619196365,29.5585322,0.515893709,,,,103.1798681,1.80082842,194.7293506,103.1798681,1.80082842,194.7293506,-17.98733465,-0.313938213,194.2962686,-135.7505568,-2.369294178,194.3296169,-135,-3.374455531,2.933134578,2.885187887,-2.35619449,1.697056275,60,5930.033652,5321.692814,6518.001588,-17769.72805,,,-12156.282,-12156.282
3/16/2026 16:46:12.267,,220,-74738.462,None,60.004,131448.2898,132407.0217,132298.4109,132051.9365,228.7206633,,-90.14062203,-1.573250644,132012.3976,-90.12030318,-1.572896013,150.1076255,2.619872297,29.5901763,0.516446003,,,,103.2608592,1.802241982,193.5611531,103.5231607,1.806820005,195.0064614,-17.75825848,-0.30994008,192.7858916,-135.7505568,-2.369294178,194.3296169,-153.4349488,-3.379716018,2.929812377,2.885740181,-2.677945045,2.683281573,60.01,6027.300758,5365.627184,6506.308781,-17899.23672,,,-12238.259,-12238.259
3/16/2026 16:46:12.300,,220,-74678.299,None,60.006,131460.1073,132411.2441,132299.6234,132057.6739,228.7306008,,-90.09374812,-1.57243254,132012.1767,-90.0732214,-1.572074281,150.1565784,2.620726686,29.64367944,0.517379809,,,,103.2608592,1.802241982,193.5611531,103.2608592,1.802241982,193.5611531,-17.75825848,-0.30994008,192.7858916,-135.4982116,-2.364889923,195.16885,-116.5650512,-3.374316263,2.930666766,2.882269732,-2.034443936,2.683281573,60,5893.11998,5344.473605,6621.119998,-17858.71358,,,-12238.259,-12238.259
3/16/2026 16:46:12.333,,220,-74831.213,None,60.003,131412.0022,132370.8882,132259.2579,132014.7437,228.6562434,,-90.02604827,-1.571250955,131976.0136,-90.01046403,-1.570978959,150.2183964,2.621805615,29.70748323,0.518493395,,,,103.6061031,1.808267623,193.839934,103.5231607,1.806820005,195.0064614,-17.65012422,-0.308052781,193.9290592,-135.2501983,-2.360561275,194.3147961,-135,-3.377798964,2.929858396,2.87905467,-2.35619449,1.697056275,60,5986.648441,5394.815992,6669.964785,-18051.42922,,,-12238.259,-12238.259
3/16/2026 16:46:12.367,,220,-74601.432,None,60.001,131388.0022,132326.22,132233.9394,131983.3959,228.6019474,,-90.01042215,-1.570978228,131940.0022,-89.98953406,-1.570613662,150.2312734,2.62203036,29.71972951,0.518707133,,,,103.6061031,1.808267623,193.839934,103.6061031,1.808267623,193.839934,-17.75825848,-0.30994008,192.7858916,-135,-2.35619449,195.1614716,-135,-3.378881285,2.93197044,2.874901623,-2.35619449,1.697056275,60,6011.9234,5308.516802,6801.191996,-18121.6322,,,-12238.259,-12238.259
3/16/2026 16:46:12.400,,220,-74680.099,None,60.002,131400.0137,132355.9773,132263.6952,132007.2642,228.6432885,,-89.99478987,-1.570705393,131964.0005,-89.97383755,-1.570339706,150.2506084,2.62236782,29.74230221,0.519101101,,,,103.5231607,1.806820005,195.0064614,103.2608592,1.802241982,193.5611531,-17.65012422,-0.308052781,193.9290592,-135.2501983,-2.360561275,194.3147961,-135,-3.372581688,2.930420601,2.879662376,-2.35619449,3.39411255,60.01,5891.514005,5380.099213,6655.103983,-17926.7172,,,-12238.259,-12238.259
3/16/2026 16:46:12.433,,220,-74572.085,None,60.004,131436.0926,132387.2746,132280.1019,132035.175,228.6916314,,-89.94790821,-1.569887153,131988.0546,-89.93199628,-1.569609438,150.3002107,2.623233542,29.78614163,0.519866243,,,,103.6061031,1.808267623,193.839934,103.6061031,1.808267623,193.839934,-17.75825848,-0.30994008,192.7858916,-135.2501983,-2.360561275,194.3147961,-153.4349488,-3.377877061,2.933173622,2.880427518,-2.677945045,2.683281573,60,5989.137218,5280.926408,6636.931186,-17906.99481,,,-12238.259,-12238.259
3/16/2026 16:46:12.467,,220,-74779.747,None,60.004,131424.2898,132375.5121,132271.328,132024.3972,228.6729638,,-89.8958165,-1.568977982,131988.2182,-89.87967485,-1.568696257,150.3511087,2.624121881,29.84223638,0.520845281,,,,103.5231607,1.806820005,195.0064614,103.6061031,1.808267623,193.839934,-17.31164611,-0.302145224,193.5685925,-135.4982116,-2.364889923,195.16885,-153.4349488,-3.37696388,2.926267105,2.885735204,-2.677945045,2.683281573,60,6002.333874,5474.90879,6533.193604,-18010.43627,,,-12217.364,-12217.364
3/16/2026 16:46:12.500,,220,-74926.771,None,60.002,131388.4609,132339.9096,132232.7835,131987.7373,228.6094669,,-89.8645246,-1.568431835,131952.3689,-89.84824425,-1.568147689,150.3781994,2.624594703,29.87580084,0.521431091,,,,103.5231607,1.806820005,195.0064614,103.5231607,1.806820005,195.0064614,-17.20657259,-0.300311345,194.7145603,-135.2501983,-2.360561275,194.3147961,-135,-3.374967694,2.924906048,2.881992366,-2.35619449,1.697056275,60,5950.742914,5540.097598,6595.703999,-18086.54451,,,-12217.364,-12217.364
3/16/2026 16:46:12.533,,220,-75156.494,None,60.002,131400.6334,132352.0018,132235.8936,131996.8565,228.6252619,,-89.83847177,-1.567977127,131952.5244,-89.82209587,-1.567691314,150.4110497,2.625168049,29.89901452,0.521836247,,,,103.5231607,1.806820005,195.0064614,103.5231607,1.806820005,195.0064614,-17.54325772,-0.306187609,195.0729094,-135.4982116,-2.364889923,195.16885,-116.5650512,-3.374511319,2.931355658,2.88672617,-2.034443936,2.683281573,60.01,5939.324394,5388.062404,6506.697595,-17834.08439,,,-12217.364,-12217.364
3/16/2026 16:46:12.567,,220,-74892.067,None,60.004,131437.0129,132374.576,132273.3742,132028.9896,228.680918,,-89.7968428,-1.567250565,131988.8297,-89.77506566,-1.566870482,150.4464561,2.625786007,29.93765455,0.522510642,,,,103.5231607,1.806820005,195.0064614,103.6061031,1.808267623,193.839934,-17.54325772,-0.306187609,195.0729094,-135.2501983,-2.360561275,194.3147961,-135,-3.375138105,2.931973616,2.883071917,-2.35619449,1.697056275,60.01,5956.654375,5373.374391,6570.907196,-17900.93596,,,-12217.364,-12217.364
3/16/2026 16:46:12.600,,220,-74567.059,None,60.005,131449.5972,132394.4468,132293.3348,132046.4723,228.7111991,,-89.73956643,-1.566250904,132001.3636,-89.71755094,-1.565866661,150.5050442,2.626808562,30.00466731,0.523680236,,,,103.6061031,1.808267623,193.839934,103.6061031,1.808267623,193.839934,-17.31164611,-0.302145224,193.5685925,-135,-2.35619449,193.4644153,-135,-3.374134284,2.928953786,2.879874726,-2.35619449,1.697056275,60.01,5896.593388,5408.409583,6622.214393,-17927.21737,,,-12217.364,-12217.364
3/16/2026 16:46:12.633,,220,-74847.11,None,60.004,131426.1744,132366.7559,132279.0443,132024.6731,228.6734417,,-89.68742383,-1.565340844,131977.964,-89.67041688,-1.565044016,150.5579273,2.627731546,30.05627184,0.524580904,,,,103.8654667,1.812794373,195.2905528,103.9503428,1.814275741,194.1257325,-17.20657259,-0.300311345,194.7145603,-135.2501983,-2.360561275,194.3147961,-135,-3.379319757,2.928042891,2.885142179,-2.35619449,1.697056275,60,6069.640817,5462.236784,6519.729601,-18051.6072,,,-12217.364,-12217.364
3/16/2026 16:46:12.667,,220,-74839.046,None,60.002,131402.6087,132341.8328,132239.1425,131995.1983,228.6223897,,-89.6561044,-1.564794216,131954.3768,-89.63896288,-1.56449504,150.5876268,2.6282499,30.07829249,0.524965237,,,,103.8654667,1.812794373,195.2905528,103.9503428,1.814275741,194.1257325,-17.20657259,-0.300311345,194.7145603,-135.2501983,-2.360561275,194.3147961,-135,-3.378770781,2.928561245,2.885526512,-2.35619449,1.697056275,60,6054.806195,5448.153589,6508.209598,-18011.16938,,,-12194.321,-12194.321
3/16/2026 16:46:12.700,,220,-74858.63,None,60.002,131426.9194,132355.5225,132264.8612,132016.4295,228.6591634,,-89.63532911,-1.564431619,131978.6732,-89.61810355,-1.564130976,150.6088555,2.628620411,30.10788748,0.525481767,,,,103.6061031,1.808267623,193.839934,103.9503428,1.814275741,194.1257325,-17.20657259,-0.300311345,194.7145603,-135.2501983,-2.360561275,194.3147961,-153.4349488,-3.378406717,2.928931756,2.886043042,-2.677945045,2.683281573,60,6001.884239,5439.383993,6496.631999,-17937.90023,,,-12194.321,-12194.321
3/16/2026 16:46:12.733,,220,-74754.23,None,60.005,131463.6827,132387.5357,132298.3173,132050.5007,228.7181764,,-89.58855661,-1.563615285,132015.4038,-89.57113955,-1.5633113,150.6583721,2.629484639,30.15356359,0.526278966,,,,103.6061031,1.808267623,193.839934,103.9503428,1.814275741,194.1257325,-17.31164611,-0.302145224,193.5685925,-135.2501983,-2.360561275,194.3147961,-153.4349488,-3.377587041,2.931629863,2.886840241,-2.677945045,2.683281573,60.01,5983.162615,5341.07518,6478.444788,-17802.68258,,,-12194.321,-12194.321
3/16/2026 16:46:12.767,,220,-74991.024,None,60.006,131464.6356,132398.7169,132300.7445,132055.3642,228.7266002,,-89.53647731,-1.56270633,132016.3201,-89.51884183,-1.562398532,150.7027832,2.630259759,30.20705877,0.527212633,,,,103.9503428,1.814275741,194.1257325,103.9503428,1.814275741,194.1257325,-17.20657259,-0.300311345,194.7145603,-135,-2.35619449,195.1614716,-135,-3.376674273,2.930571104,2.883407123,-2.35619449,1.697056275,60,5969.279488,5399.841581,6592.536004,-17961.65707,,,-12194.321,-12194.321
3/16/2026 16:46:12.800,,220,-74769.667,None,60.004,131418.156,132348.0049,132251.4659,132006.5356,228.6420267,,-89.46858217,-1.561521336,131969.6763,-89.44542389,-1.561117148,150.7738371,2.631499882,30.27365119,0.52837489,,,,103.9503428,1.814275741,194.1257325,104.2935581,1.820265978,194.4185176,-17.20657259,-0.300311345,194.7145603,-135,-2.35619449,193.4644153,-135,-3.381383126,2.931811227,2.88456938,-2.35619449,1.697056275,60,6084.420564,5366.520003,6504.019201,-17954.95977,,,-12194.321,-12194.321
3/16/2026 16:46:12.833,,220,-74633.314,None,60.002,131394.6306,132333.8161,132238.5332,131989.6682,228.6128113,,-89.44243248,-1.561064938,131946.2476,-89.42439276,-1.560750085,150.8061156,2.63206325,30.29498539,0.528747242,,,,104.2935581,1.820265978,194.4185176,104.635729,1.826237986,194.718258,-16.97191691,-0.296215831,193.2149063,-134.7498017,-2.351827706,194.3147961,-135,-3.386988071,2.928279081,2.880574948,-2.35619449,1.697056275,60,6232.08756,5412.916785,6631.185591,-18276.18994,,,-12194.321,-12194.321
3/16/2026 16:46:12.867,,220,-74803.003,None,60.003,131443.2444,132368.6489,132280.9271,132031.599,228.6854376,,-89.41138328,-1.560523027,131994.9654,-89.39845042,-1.560297306,150.8323866,2.632521765,30.32640037,0.529295537,,,,103.9503428,1.814275741,194.1257325,104.2935581,1.820265978,194.4185176,-16.86865764,-0.294413616,194.3629594,-134.7498017,-2.351827706,194.3147961,-135,-3.380563284,2.926935381,2.881123243,-2.35619449,1.697056275,60.01,6065.178214,5480.294409,6619.694387,-18165.16701,,,-12254.481,-12254.481
3/16/2026 16:46:12.900,,220,-74854.411,None,60.005,131480.1509,132402.306,132308.7181,132064.3752,228.7422077,,-89.37509354,-1.559889651,132031.8529,-89.36201203,-1.559661336,150.8702437,2.633182496,30.3675319,0.530013417,,,,104.2935581,1.820265978,194.4185176,104.2935581,1.820265978,194.4185176,-17.20657259,-0.300311345,194.7145603,-134.2494432,-2.343094803,194.3296169,-135,-3.379927314,2.933493841,2.87310822,-2.35619449,1.697056275,60,6060.161104,5326.286379,6820.502407,-18206.94989,,,-12254.481,-12254.481
3/16/2026 16:46:12.933,,220,-74835.922,None,60.005,131445.8358,132363.7327,132286.642,132032.7246,228.6873874,,-89.31235863,-1.558794721,131985.5054,-89.29907318,-1.558562846,150.9322783,2.634265203,30.43339551,0.531162954,,,,104.2935581,1.820265978,194.4185176,104.2935581,1.820265978,194.4185176,-16.86865764,-0.294413616,194.3629594,-134.7498017,-2.351827706,194.3147961,-116.5650512,-3.378828824,2.928678819,2.88299066,-2.034443936,2.683281573,60,6030.639214,5436.259214,6573.585597,-18040.48402,,,-12254.481,-12254.481
3/16/2026 16:46:12.967,,220,-74771.87,None,60.002,131399.3627,132320.6395,132246.4735,131989.4868,228.6124973,,-89.26006836,-1.557882083,131951.0031,-89.24649588,-1.557645199,150.987285,2.635225253,30.4858421,0.53207832,,,,104.2935581,1.820265978,194.4185176,104.2935581,1.820265978,194.4185176,-16.86865764,-0.294413616,194.3629594,-134.2494432,-2.343094803,194.3296169,-153.4349488,-3.377911177,2.929638869,2.875173123,-2.677945045,2.683281573,60,6006.178509,5410.353595,6766.113593,-18182.6457,,,-12254.481,-12254.481
3/16/2026 16:46:13.000,,220,-74706.264,None,60.002,131412.0016,132340.4874,132260.4926,132004.9957,228.6393594,,-89.23929681,-1.557519551,131963.6306,-89.22563844,-1.557281168,151.003931,2.635515779,30.50639855,0.532437098,,,,104.2935581,1.820265978,194.4185176,104.2935581,1.820265978,194.4185176,-16.86865764,-0.294413616,194.3629594,-134.4974183,-2.347422785,193.4718584,-153.4349488,-3.377547146,2.929929395,2.879859883,-2.677945045,2.683281573,60,5997.672832,5403.859208,6621.191999,-18022.72404,,,-12254.481,-12254.481
3/16/2026 16:46:13.033,,220,-74903.069,None,60.004,131461.5007,132379.0969,132305.0154,132049.1936,228.7159124,,-89.19270381,-1.55670635,132013.1039,-89.17885508,-1.556464644,151.0488114,2.63629909,30.54933258,0.533186438,,,,104.2935581,1.820265978,194.4185176,104.2067661,1.818751172,195.5815942,-16.86865764,-0.294413616,194.3629594,-134.4974183,-2.347422785,193.4718584,-135,-3.375215816,2.930712706,2.880609223,-2.35619449,1.697056275,60.01,5941.727624,5385.729606,6604.891201,-17932.34843,,,-12254.481,-12254.481
3/16/2026 16:46:13.067,,220,-74905.445,None,60.005,131463.0928,132379.3775,132318.6245,132054.361,228.7248625,,-89.14062776,-1.555797452,132014.8492,-89.13179008,-1.555643205,151.1022846,2.637232373,30.60017106,0.534073737,,,,104.2935581,1.820265978,194.4185176,104.635729,1.826237986,194.718258,-16.76661137,-0.292632573,195.5116365,-134.4974183,-2.347422785,193.4718584,-135,-3.381881191,2.929864946,2.881496522,-2.35619449,1.697056275,60,6108.09994,5439.023991,6583.622398,-18130.74633,,,-12234.821,-12234.821
3/16/2026 16:46:13.100,,220,-74896.733,None,60.003,131405.5571,132335.5979,132264.282,132002.4889,228.6350174,,-89.07780309,-1.554700954,131969.0937,-89.06338196,-1.554449258,151.1689482,2.638395872,30.6624278,0.535160322,,,,104.635729,1.826237986,194.718258,104.635729,1.826237986,194.718258,-16.76661137,-0.292632573,195.5116365,-134.4974183,-2.347422785,193.4718584,-153.4349488,-3.380687244,2.931028445,2.882583107,-2.677945045,2.683281573,60,6085.593189,5407.790407,6554.044803,-18047.4284,,,-12234.821,-12234.821
3/16/2026 16:46:13.133,,220,-74755.08,None,60.001,131393.9533,132312.4576,132235.2402,131981.2059,228.5981543,,-89.06200483,-1.554425223,131945.6812,-89.05283235,-1.554265133,151.1871573,2.638713682,30.68197921,0.535501558,,,,104.635729,1.826237986,194.718258,104.635729,1.826237986,194.718258,-16.52952974,-0.288494718,194.0181435,-134.2494432,-2.343094803,194.3296169,-135,-3.380503119,2.9272084,2.878596361,-2.35619449,1.697056275,60,6079.917437,5461.401597,6680.635201,-18221.95424,,,-12234.821,-12234.821
3/16/2026 16:46:13.167,,220,-74856.6,None,60.002,131418.7521,132353.4722,132270.0581,132014.7697,228.6562885,,-89.0413387,-1.554064531,131970.4723,-89.0320812,-1.553902957,151.2087788,2.639091049,30.69720841,0.535767358,,,,104.635729,1.826237986,194.718258,104.635729,1.826237986,194.718258,-16.86865764,-0.294413616,194.3629594,-134.2494432,-2.343094803,194.3296169,-153.4349488,-3.380140943,2.933504665,2.878862161,-2.677945045,2.683281573,60,6072.016876,5314.435195,6675.796794,-18062.24886,,,-12234.821,-12234.821
3/16/2026 16:46:13.200,,220,-74535.307,None,60.005,131468.1905,132393.4761,132308.7774,132057.4751,228.7302564,,-89.00523688,-1.553434435,132019.8972,-88.99583136,-1.553270278,151.2419908,2.639670706,30.73560842,0.536437565,,,,104.7254828,1.827804485,193.5574333,104.635729,1.826237986,194.718258,-16.97191691,-0.296215831,193.2149063,-134.2428311,-2.342979401,192.6327075,-90,-3.379508264,2.935886537,2.879416966,-1.570796327,1.2,60.01,6022.368175,5225.011193,6605.783977,-17853.16334,,,-12234.821,-12234.821
3/16/2026 16:46:13.233,,220,-74970.72,None,60.006,131459.0191,132376.8865,132304.1311,132047.3361,228.7126951,,-88.93744895,-1.552251312,132010.6997,-88.92775828,-1.552082178,151.3091241,2.640842404,30.80333447,0.537619607,,,,104.635729,1.826237986,194.718258,104.635729,1.826237986,194.718258,-16.42930145,-0.286745404,195.16885,-134.2494432,-2.343094803,194.3296169,-135,-3.378320164,2.927587808,2.88071441,-2.35619449,1.697056275,60,6028.380146,5486.889598,6631.516801,-18146.78654,,,-12234.821,-12234.821
3/16/2026 16:46:13.267,,220,-74897.208,None,60.003,131414.0403,132339.4124,132277.056,132010.845,228.6494907,,-88.87455238,-1.55115356,131965.4578,-88.85936343,-1.550888463,151.3712964,2.641927516,30.86480943,0.538692547,,,,104.9768359,1.832191425,195.0249215,104.9768359,1.832191425,195.0249215,-16.09081635,-0.280837725,194.8328514,-134.2494432,-2.343094803,194.3296169,-116.5650512,-3.383079888,2.922765241,2.88178735,-2.034443936,2.683281573,60,6154.818687,5597.337588,6603.508811,-18355.66509,,,-12234.821,-12234.821
3/16/2026 16:46:13.300,,220,-74833.79,None,60.001,131402.5227,132343.2365,132258.4724,132002.0944,228.6343341,,-88.8588215,-1.550879005,131954.1722,-88.84879656,-1.550704036,151.389955,2.642253168,30.88173481,0.538987951,,,,104.635729,1.826237986,194.718258,104.9768359,1.832191425,195.0249215,-16.52952974,-0.288494718,194.0181435,-134.2494432,-2.343094803,194.3296169,-153.4349488,-3.382895461,2.930747886,2.882082754,-2.677945045,2.683281573,60,6140.013871,5373.835208,6595.243201,-18109.09228,,,-12181.384,-12181.384
3/16/2026 16:46:13.333,,220,-74867.285,None,60.003,131440.2295,132378.6857,132295.4421,132038.8003,228.6979107,,-88.83309266,-1.550429952,131991.3734,-88.812503,-1.550070594,151.416069,2.642708945,30.90849648,0.53945503,,,,104.635729,1.826237986,194.718258,104.9768359,1.832191425,195.0249215,-16.42930145,-0.286745404,195.16885,-133.994914,-2.33865243,193.494186,-135,-3.382262019,2.929454349,2.87810746,-2.35619449,1.697056275,60.01,6125.935166,5439.830405,6667.027215,-18232.79279,,,-12181.384,-12181.384
3/16/2026 16:46:13.367,,220,-74742.725,None,60.005,131453.9944,132386.4153,132307.7337,132050.0562,228.7174064,,-88.7915394,-1.54970471,132005.3606,-88.77600686,-1.549433617,151.4533713,2.643359992,30.94771478,0.540139519,,,,104.635729,1.826237986,194.718258,104.635729,1.826237986,194.718258,-16.52952974,-0.288494718,194.0181435,-133.994914,-2.33865243,193.494186,-135,-3.375671603,2.93185471,2.878791949,-2.35619449,1.697056275,60,5961.935698,5347.785608,6650.726406,-17960.44771,,,-12181.384,-12181.384
3/16/2026 16:46:13.400,,220,-75022.027,None,60.003,131421.4284,132354.1282,132260.4469,132012.6672,228.6526468,,-88.72349765,-1.548517158,131972.7517,-88.70767581,-1.548241015,151.5226232,2.644568665,31.01457357,0.541306425,,,,104.635729,1.826237986,194.718258,104.9768359,1.832191425,195.0249215,-16.42930145,-0.286745404,195.16885,-134.2494432,-2.343094803,194.3296169,-135,-3.38043244,2.931314069,2.884401228,-2.35619449,1.697056275,60,6079.400116,5391.849608,6537.729596,-18008.97932,,,-12181.384,-12181.384
3/16/2026 16:46:13.433,,220,-74661.019,None,60.001,131386.2546,132325.5301,132237.87,131983.8981,228.6028173,,-88.70242791,-1.548149422,131949.8359,-88.69162662,-1.547960903,151.5454592,2.64496723,31.0386576,0.54172677,,,,104.9768359,1.832191425,195.0249215,104.9768359,1.832191425,195.0249215,-16.18920626,-0.282554952,193.6801487,-133.994914,-2.33865243,193.494186,-153.4349488,-3.380152328,2.927522182,2.8803792,-2.677945045,2.683281573,60,6080.913443,5444.56802,6607.987214,-18133.46868,,,-12181.384,-12181.384
3/16/2026 16:46:13.467,,220,-75034.138,None,60.002,131411.6318,132356.3037,132262.626,132010.8712,228.6495361,,-88.68183041,-1.547789927,131974.9253,-88.66571223,-1.547508612,151.5644938,2.645299446,31.05647384,0.542037723,,,,104.635729,1.826237986,194.718258,104.9768359,1.832191425,195.0249215,-16.42930145,-0.286745404,195.16885,-134.2494432,-2.343094803,194.3296169,-135,-3.379700037,2.93204485,2.885132526,-2.35619449,1.697056275,60.01,6061.211653,5373.475203,6519.657585,-17954.34444,,,-12181.384,-12181.384
3/16/2026 16:46:13.500,,220,-74695.738,None,60.005,131450.1806,132390.2201,132314.2969,132052.2542,228.7212135,,-88.63532865,-1.546978319,132013.4437,-88.61901593,-1.546693608,151.6137718,2.646159509,31.10366942,0.542861441,,,,104.635729,1.826237986,194.718258,104.7254828,1.827804485,193.5574333,-16.18920626,-0.282554952,193.6801487,-134.2494432,-2.343094803,194.3296169,-153.4349488,-3.374498093,2.928714461,2.885956244,-2.677945045,2.683281573,60.01,5932.953755,5417.35201,6501.715194,-17852.02096,,,-12214.584,-12214.584
3/16/2026 16:46:13.533,,220,-74948.112,None,60.005,131429.7375,132380.3304,132292.0253,132034.7274,228.6908563,,-88.57779782,-1.545974216,131992.6607,-88.55600631,-1.545593883,151.6763795,2.64725222,31.15806337,0.543810794,,,,104.9768359,1.832191425,195.0249215,104.9768359,1.832191425,195.0249215,-16.18920626,-0.282554952,193.6801487,-134.0036521,-2.338804939,195.1909834,-135,-3.377785308,2.929807172,2.882615733,-2.35619449,1.697056275,60,6023.664167,5389.560019,6612.854404,-18026.07859,,,-12214.584,-12214.584
3/16/2026 16:46:13.567,,220,-75012.379,None,60.002,131383.2789,132329.9308,132238.7902,131984.6888,228.6041867,,-88.54589298,-1.545417372,131934.4867,-88.52932133,-1.545128142,151.7059303,2.647767979,31.19024203,0.544372418,,,,104.9768359,1.832191425,195.0249215,105.3168598,1.838125962,195.3384755,-16.42930145,-0.286745404,195.16885,-133.7491992,-2.334363898,194.359255,-153.4349488,-3.383254104,2.934513383,2.878736316,-2.677945045,2.683281573,60,6157.726708,5310.028797,6678.359991,-18146.1155,,,-12214.584,-12214.584
3/16/2026 16:46:13.600,,220,-74922.379,None,60.001,131371.5914,132297.4226,132218.2599,131963.0899,228.5667765,,-88.54055065,-1.54532413,131922.7956,-88.52395511,-1.545034484,151.7101558,2.647841727,31.19562811,0.544466423,,,,104.9768359,1.832191425,195.0249215,105.3168598,1.838125962,195.3384755,-16.18920626,-0.282554952,193.6801487,-134.0036521,-2.338804939,195.1909834,-116.5650512,-3.383160446,2.930396679,2.883271362,-2.034443936,2.683281573,60,6154.841393,5371.416012,6592.80959,-18119.06699,,,-12214.584,-12214.584
3/16/2026 16:46:13.633,,220,-74595.571,None,60.002,131408.8244,132360.8274,132253.3915,132008.3676,228.6451997,,-88.52011437,-1.54496745,131960.0149,-88.50343782,-1.544676389,151.7249268,2.648099531,31.21072341,0.544729885,,,,105.0684882,1.833791058,193.8659331,104.9768359,1.832191425,195.0249215,-16.18920626,-0.282554952,193.6801487,-133.7381825,-2.33417162,192.6626066,-153.4349488,-3.376867814,2.930654483,2.878901505,-2.677945045,2.683281573,60,5963.56325,5367.528004,6616.727999,-17947.81925,,,-12214.584,-12214.584
