time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:46:13.667,,220,-74759.544,None,60.004,131436.0044,132400.7382,132278.6127,132039.1484,228.6985136,,-88.47365479,-1.544156577,131998.8354,-88.45141832,-1.543768478,151.7695863,2.648878986,31.2588127,0.545569202,,,,105.0684882,1.833791058,193.8659331,104.635729,1.826237986,194.718258,-16.18920626,-0.282554952,193.6801487,-133.994914,-2.33865243,193.494186,-135,-3.370006464,2.931433938,2.884221632,-2.35619449,1.697056275,60,5794.433334,5349.600008,6514.963203,-17658.99655,,,-12214.584,-12214.584
3/16/2026 16:46:13.700,,220,-74771.554,None,60.003,131402.6476,132375.7508,132260.6978,132013.746,228.6545153,,-88.42636456,-1.543331207,131965.7699,-88.4091503,-1.543030762,151.822718,2.649806308,31.30610424,0.546394595,,,,105.0684882,1.833791058,193.8659331,104.9768359,1.832191425,195.0249215,-15.84770498,-0.276594631,193.3490109,-133.7491992,-2.334363898,194.359255,-135,-3.375222187,2.926400939,2.880758493,-2.35619449,1.697056275,60,5922.873978,5465.3616,6629.255988,-18017.49157,,,-12159.186,-12159.186
3/16/2026 16:46:13.733,,220,-74829.73,None,60.001,131368.0032,132326.2695,132225.9265,131974.1004,228.5858471,,-88.41030679,-1.543050946,131930.7773,-88.38778741,-1.542657909,151.8407115,2.650120355,31.32135446,0.546660762,,,,105.0684882,1.833791058,193.8659331,104.9768359,1.832191425,195.0249215,-16.18920626,-0.282554952,193.6801487,-133.7491992,-2.334363898,194.359255,-135,-3.374849334,2.932675307,2.88102466,-2.35619449,1.697056275,60,5912.025695,5315.472007,6620.903982,-17848.40168,,,-12159.186,-12159.186
3/16/2026 16:46:13.767,,220,-74677.133,None,60.001,131368.3414,132325.5257,132234.3946,131976.7921,228.5905094,,-88.39988798,-1.542869104,131931.4453,-88.38255573,-1.542566599,151.8523254,2.650323055,31.33738253,0.546940504,,,,105.0684882,1.833791058,193.8659331,105.0684882,1.833791058,193.8659331,-16.18920626,-0.282554952,193.6801487,-133.7491992,-2.334363898,194.359255,-135,-3.376357657,2.932878007,2.881304402,-2.35619449,1.697056275,60,5949.582536,5310.360015,6614.380795,-17874.32335,,,-12159.186,-12159.186
3/16/2026 16:46:13.800,,220,-74840.846,None,60.003,131406.7242,132355.8048,132261.608,132008.736,228.6458379,,-88.36907713,-1.542331353,131969.4608,-88.34638781,-1.54193535,151.8828997,2.650856677,31.36672646,0.547452652,,,,105.0684882,1.833791058,193.8659331,104.9768359,1.832191425,195.0249215,-15.84770498,-0.276594631,193.3490109,-134.2494432,-2.343094803,194.3296169,-153.4349488,-3.374126775,2.927451308,2.890547455,-2.677945045,2.683281573,60,5895.772025,5438.275206,6384.888003,-17718.93523,,,-12159.186,-12159.186
3/16/2026 16:46:13.833,,220,-74880.274,None,60.004,131409.8851,132369.1765,132260.3946,132013.8487,228.6546933,,-88.31700047,-1.541422444,131972.9307,-88.29931854,-1.541113836,151.9272075,2.651629995,31.41576552,0.548308545,,,,104.9768359,1.832191425,195.0249215,104.9768359,1.832191425,195.0249215,-16.18920626,-0.282554952,193.6801487,-133.7491992,-2.334363898,194.359255,-135,-3.373305261,2.934184947,2.882672443,-2.35619449,1.697056275,60,5910.597603,5279.328004,6581.6928,-17771.61841,,,-12159.186,-12159.186
3/16/2026 16:46:13.867,,220,-75029.414,None,60.003,131376.4214,132334.6186,132223.9923,131979.0381,228.5943996,,-88.28007937,-1.540778049,131939.4407,-88.2622347,-1.540466601,151.9663268,2.652312755,31.44977846,0.548902183,,,,104.9768359,1.832191425,195.0249215,104.8862668,1.830610697,196.184403,-16.18920626,-0.282554952,193.6801487,-133.7491992,-2.334363898,194.359255,-135,-3.371077298,2.934867707,2.883266081,-2.35619449,1.697056275,60,5853.28644,5260.823999,6565.132796,-17679.24324,,,-12159.186,-12159.186
3/16/2026 16:46:13.900,,220,-74948.746,None,60.001,131365.157,132312.7477,132205.8086,131961.9181,228.5647469,,-88.26934717,-1.540590737,131916.1741,-88.25161304,-1.540281218,151.9730579,2.652430235,31.46679195,0.549199125,,,,105.0684882,1.833791058,193.8659331,104.8862668,1.830610697,196.184403,-15.84770498,-0.276594631,193.3490109,-133.7491992,-2.334363898,194.359255,-135,-3.370891915,2.929024866,2.883563023,-2.35619449,3.39411255,60,5812.858845,5397.163209,6556.852781,-17766.87484,,,-12103.662,-12103.662
3/16/2026 16:46:13.933,,220,-74515.752,None,60.002,131402.2433,132333.2541,132241.1047,131992.8653,228.6183489,,-88.25419473,-1.540326277,131953.2495,-88.23640207,-1.540015736,151.9895545,2.652718155,31.48181646,0.549461352,,,,105.0684882,1.833791058,193.8659331,105.0684882,1.833791058,193.8659331,-15.9453959,-0.278299659,192.1949011,-133.7491992,-2.334363898,194.359255,-135,-3.373806794,2.931017814,2.88382525,-2.35619449,1.697056275,60,5887.082277,5316.22081,6552.086386,-17755.38947,,,-12103.662,-12103.662
3/16/2026 16:46:13.967,,220,-74896.661,None,60.003,131428.8434,132363.7022,132264.5313,132019.6914,228.6648132,,-88.22326955,-1.539786531,131979.4511,-88.20012201,-1.53938253,152.0200956,2.653251197,31.51827777,0.550097722,,,,105.0684882,1.833791058,193.8659331,105.0684882,1.833791058,193.8659331,-16.09081635,-0.280837725,194.8328514,-133.7491992,-2.334363898,194.359255,-153.4349488,-3.373173588,2.934088922,2.88446162,-2.677945045,2.683281573,60,5872.483527,5312.95198,6537.427186,-17722.86269,,,-12103.662,-12103.662
3/16/2026 16:46:14.000,,220,-74906.309,None,60.003,131407.9061,132361.0956,132240.8298,132003.9576,228.6375614,,-88.17607602,-1.538962848,131958.856,-88.15795657,-1.538646604,152.0665424,2.654061847,31.56117897,0.550846489,,,,105.0684882,1.833791058,193.8659331,105.4103914,1.839758396,194.1813585,-16.09081635,-0.280837725,194.8328514,-133.7491992,-2.334363898,194.359255,-135,-3.378405,2.934899572,2.885210387,-2.35619449,1.697056275,60,6001.745221,5292.388788,6517.641589,-17811.7756,,,-12103.662,-12103.662
3/16/2026 16:46:14.033,,220,-75055.594,None,60.002,131373.8675,132332.9994,132218.7843,131975.9103,228.588982,,-88.15490998,-1.538593431,131936.4049,-88.13129775,-1.53818132,152.0894938,2.654462424,31.58535875,0.551268506,,,,105.3168598,1.838125962,195.3384755,105.3168598,1.838125962,195.3384755,-16.09081635,-0.280837725,194.8328514,-133.7491992,-2.334363898,194.359255,-135,-3.376307282,2.935300149,2.885632404,-2.35619449,1.697056275,60,5993.73631,5281.156782,6506.063983,-17780.95708,,,-12103.662,-12103.662
3/16/2026 16:46:14.067,,220,-74551.075,None,60,131386.253,132332.9994,132218.7843,131980.0201,228.5961004,,-88.14970148,-1.538502525,131936.7918,-88.12623814,-1.538093013,152.0894938,2.654462424,31.58535875,0.551268506,,,,105.4103914,1.839758396,194.1813585,105.4103914,1.839758396,194.1813585,-15.84770498,-0.276594631,193.3490109,-133.4925642,-2.329884773,193.5313928,-135,-3.377851409,2.931057055,2.881153279,-2.35619449,1.697056275,60,5996.717172,5347.151989,6589.166389,-17933.03555,,,-12103.662,-12103.662
3/16/2026 16:46:14.100,,220,-74654.107,None,60.002,131423.4154,132374.7952,132256.5099,132018.919,228.6634753,,-88.1293781,-1.538147816,131974.3311,-88.11106503,-1.537828192,152.1108296,2.654834805,31.61192968,0.551732256,,,,105.0684882,1.833791058,193.8659331,105.3168598,1.838125962,195.3384755,-15.84770498,-0.276594631,193.3490109,-133.7381825,-2.33417162,192.6626066,-135,-3.375954154,2.931429436,2.885903876,-2.35619449,1.697056275,60,5941.475465,5339.519985,6444.417586,-17725.41304,,,-12050.16,-12050.16
3/16/2026 16:46:14.133,,220,-74868.624,None,60.004,131438.608,132377.9634,132269.9122,132029.4949,228.6817932,,-88.08789737,-1.53742384,131989.493,-88.06941256,-1.537101219,152.1526817,2.655565261,31.65109104,0.552415751,,,,105.4103914,1.839758396,194.1813585,105.0684882,1.833791058,193.8659331,-15.75117366,-0.274909841,194.5036761,-133.7491992,-2.334363898,194.359255,-116.5650512,-3.370892277,2.930475102,2.886779649,-2.034443936,2.683281573,60,5825.561606,5395.564816,6480.043179,-17701.1696,,,-12050.16,-12050.16
3/16/2026 16:46:14.167,,220,-74807.078,None,60.002,131405.4859,132349.36,132244.0442,132000.3056,228.6312359,,-88.05613054,-1.536869404,131955.9357,-88.03227863,-1.53645311,152.1872618,2.656168799,31.68243516,0.552962809,,,,105.3168598,1.838125962,195.3384755,105.4103914,1.839758396,194.1813585,-16.09081635,-0.280837725,194.8328514,-133.4925642,-2.329884773,193.5313928,-135,-3.376211506,2.937006524,2.882847582,-2.35619449,1.697056275,60,5992.222509,5238.734384,6548.515186,-17779.47208,,,-12050.16,-12050.16
3/16/2026 16:46:14.200,,220,-74663.669,None,60.001,131382.3265,132321.9519,132213.4106,131973.2304,228.5843403,,-88.04536027,-1.536681428,131932.766,-88.02145903,-1.536264273,152.1986248,2.65636712,31.69062892,0.553105817,,,,105.4103914,1.839758396,194.1813585,105.4103914,1.839758396,194.1813585,-15.84770498,-0.276594631,193.3490109,-133.2491458,-2.32563632,194.4037037,-135,-3.376022669,2.932961751,2.878742137,-2.35619449,1.697056275,60,5950.975392,5299.041585,6678.460791,-17928.47777,,,-12050.16,-12050.16
3/16/2026 16:46:14.233,,220,-74891.39,None,60.001,131418.305,132353.7975,132236.2301,132003.4332,228.6366531,,-88.04068648,-1.536599855,131969.1548,-88.02200092,-1.53627373,152.2058935,2.656493982,31.69674581,0.553212577,,,,105.4103914,1.839758396,194.1813585,104.9768359,1.832191425,195.0249215,-15.75117366,-0.274909841,194.5036761,-133.4925642,-2.329884773,193.5313928,-153.4349488,-3.368465155,2.931403823,2.88309735,-2.677945045,2.683281573,60,5764.077508,5371.200005,6541.948791,-17677.2263,,,-12050.16,-12050.16
3/16/2026 16:46:14.267,,220,-74632.882,None,60.003,131456.7877,132384.5118,132296.9023,132046.7296,228.7116446,,-88.00998853,-1.536064075,132007.6143,-87.9911798,-1.5357358,152.2363797,2.657026068,31.72938987,0.553782323,,,,105.4103914,1.839758396,194.1813585,105.4103914,1.839758396,194.1813585,-15.84770498,-0.276594631,193.3490109,-133.4925642,-2.329884773,193.5313928,-135,-3.375494196,2.933620699,2.883667096,-2.35619449,1.697056275,60.01,5941.174649,5285.044787,6530.846395,-17757.06583,,,-12050.16,-12050.16
3/16/2026 16:46:14.300,,220,-74776.104,None,60.003,131436.2032,132371.6872,132273.5658,132027.8194,228.6788912,,-87.96277219,-1.535239994,131987.4239,-87.94899039,-1.534999456,152.2804073,2.657794494,31.77231804,0.554531561,,,,105.4103914,1.839758396,194.1813585,105.4103914,1.839758396,194.1813585,-15.75117366,-0.274909841,194.5036761,-133.4925642,-2.329884773,193.5313928,-116.5650512,-3.374757852,2.932704335,2.884416334,-2.034443936,2.683281573,60,5921.906116,5339.174409,6511.147192,-17772.22772,,,-11974.4,-11974.4
3/16/2026 16:46:14.333,,220,-74888.41,None,60,131377.5356,132317.4944,132212.3606,131969.8002,228.578399,,-87.95142938,-1.535042025,131928.3176,-87.93236379,-1.534709267,152.2915558,2.657989072,31.78874732,0.554818306,,,,105.4103914,1.839758396,194.1813585,105.7511737,1.845706168,194.5036761,-15.75117366,-0.274909841,194.5036761,-133.7491992,-2.334363898,194.359255,-153.4349488,-3.380415435,2.932898913,2.889182204,-2.677945045,2.683281573,60,6060.17279,5332.089609,6417.460787,-17809.72319,,,-11974.4,-11974.4
3/16/2026 16:46:14.367,,220,-74731.277,None,59.999,131387.8049,132302.3706,132213.8032,131968.6355,228.5763818,,-87.97226248,-1.535405631,131926.6105,-87.95347087,-1.535077655,152.2705041,2.65762165,31.77000775,0.554491239,,,,105.4103914,1.839758396,194.1813585,105.4103914,1.839758396,194.1813585,-16.09081635,-0.280837725,194.8328514,-133.7381825,-2.33417162,192.6626066,-135,-3.374836051,2.938459375,2.888662859,-2.35619449,3.39411255,59.99,5921.12664,5200.199999,6374.318379,-17495.64502,,,-11974.4,-11974.4
3/16/2026 16:46:14.400,,220,-74682.36,None,60,131447.3389,132356.0251,132267.2476,132024.1709,228.6725718,,-87.97299982,-1.5354185,131974.5805,-87.9596321,-1.535185189,152.2709762,2.65762989,31.76789882,0.554454431,,,,105.4103914,1.839758396,194.1813585,105.4103914,1.839758396,194.1813585,-15.84770498,-0.276594631,193.3490109,-133.994914,-2.33865243,193.494186,-135,-3.374943585,2.934224521,2.893106861,-2.35619449,1.697056275,60,5925.960747,5268.7872,6294.239997,-17488.98794,,,-11974.4,-11974.4
3/16/2026 16:46:14.433,,220,-74668.622,None,60.004,131486.3327,132408.0696,132317.8149,132071.3907,228.7543589,,-87.93730553,-1.534795517,132025.5472,-87.92361043,-1.534556492,152.3062741,2.658245955,31.80324076,0.555071264,,,,105.4103914,1.839758396,194.1813585,105.4103914,1.839758396,194.1813585,-15.84770498,-0.276594631,193.3490109,-133.4925642,-2.329884773,193.5313928,-135,-3.374314888,2.934840586,2.884956037,-2.35619449,1.697056275,60,5912.567097,5255.424005,6499.958402,-17667.9495,,,-11974.4,-11974.4
3/16/2026 16:46:14.467,,220,-74898.072,None,60.003,131465.8624,132400.9384,132304.7999,132057.8681,228.730937,,-87.89548079,-1.534065537,132017.0454,-87.88141996,-1.53382013,152.3457007,2.658934079,31.84343312,0.555772753,,,,105.3168598,1.838125962,195.3384755,105.655782,1.844041269,195.6588868,-15.50504418,-0.270614072,193.0247653,-133.7491992,-2.334363898,194.359255,-135,-3.377861399,2.929548151,2.890136651,-2.35619449,1.697056275,60,6036.371152,5378.630385,6398.179195,-17813.18073,,,-11974.4,-11974.4
3/16/2026 16:46:14.500,,220,-74660.429,None,60,131430.7767,132357.4052,132264.0267,132018.06,228.6619875,,-87.88449507,-1.5338738,131981.9535,-87.87038442,-1.533627523,152.3592836,2.659171144,31.85440363,0.555964225,,,,105.4103914,1.839758396,194.1813585,105.7511737,1.845706168,194.5036761,-15.84770498,-0.276594631,193.3490109,-133.4925642,-2.329884773,193.5313928,-135,-3.379333691,2.935765775,2.885848998,-2.35619449,1.697056275,60,6035.696496,5230.238408,6475.204791,-17741.13969,,,-11974.4,-11974.4
3/16/2026 16:46:14.533,,220,-74790.72,None,60,131418.3395,132357.4052,132257.6939,132011.818,228.651176,,-87.88950911,-1.533961312,131969.5192,-87.87541815,-1.533715378,152.3592836,2.659171144,31.84998802,0.555887158,,,,105.4103914,1.839758396,194.1813585,105.4103914,1.839758396,194.1813585,-15.75117366,-0.274909841,194.5036761,-133.4925642,-2.329884773,193.5313928,-90,-3.373473774,2.934080985,2.885771931,-1.570796327,1.2,60.01,5889.082534,5303.923224,6476.803189,-17669.80895,,,-11983.521,-11983.521
3/16/2026 16:46:14.567,,220,-74733.379,None,60.002,131443.6623,132367.536,132283.0297,132032.0679,228.6862499,,-87.87427663,-1.533695455,131994.8334,-87.86012451,-1.533448454,152.373306,2.659415881,31.86764794,0.556195381,,,,105.4103914,1.839758396,194.1813585,105.4103914,1.839758396,194.1813585,-15.41039144,-0.26896207,194.1813585,-133.4925642,-2.329884773,193.5313928,-135,-3.37320685,2.928377951,2.886080154,-2.35619449,1.697056275,60.01,5883.553555,5438.894396,6470.409609,-17792.85756,,,-11983.521,-11983.521
3/16/2026 16:46:14.600,,220,-75202.675,None,60.003,131458.3618,132387.8212,132300.6808,132049.6198,228.7166505,,-87.84324133,-1.533153787,132009.5151,-87.82896068,-1.532904542,152.4013443,2.659905242,31.89961667,0.556753341,,,,105.3168598,1.838125962,195.3384755,105.3168598,1.838125962,195.3384755,-15.75117366,-0.274909841,194.5036761,-133.5056664,-2.330113449,195.2278669,-135,-3.371030504,2.934815083,2.88686679,-2.35619449,3.39411255,60,5864.635854,5286.643218,6508.3392,-17659.61827,,,-11983.521,-11983.521
3/16/2026 16:46:14.633,,220,-74981.059,None,60,131435.2906,132360.5113,132286.6486,132028.151,228.6794656,,-87.83243814,-1.532965236,131986.4377,-87.81810968,-1.532715157,152.4127482,2.660104278,31.90952213,0.556926224,,,,105.4103914,1.839758396,194.1813585,105.655782,1.844041269,195.6588868,-15.75117366,-0.274909841,194.5036761,-133.4925642,-2.329884773,193.5313928,-135,-3.376756426,2.935014119,2.886810997,-2.35619449,1.697056275,59.99,5971.685999,5280.5376,6452.481597,-17704.7052,,,-11983.521,-11983.521
3/16/2026 16:46:14.667,,220,-74845.411,None,60,131447.2819,132376.7043,132286.6486,132037.5416,228.6957305,,-87.83263515,-1.532968674,131998.4291,-87.81830882,-1.532718632,152.4105501,2.660065914,31.90952213,0.556926224,,,,105.4103914,1.839758396,194.1813585,105.655782,1.844041269,195.6588868,-15.84770498,-0.276594631,193.3490109,-133.4925642,-2.329884773,193.5313928,-153.4349488,-3.376759901,2.936660545,2.886810997,-2.677945045,2.683281573,60,5972.315165,5208.580786,6452.481597,-17633.37755,,,-11983.521,-11983.521
3/16/2026 16:46:14.700,,220,-74842.747,None,60.002,131472.1802,132403.0559,132322.2115,132066.4871,228.7458656,,-87.82262093,-1.532793893,132023.3216,-87.80825533,-1.532543166,152.4223674,2.660272164,31.9244189,0.557186222,,,,105.4103914,1.839758396,194.1813585,105.4103914,1.839758396,194.1813585,-15.75117366,-0.274909841,194.5036761,-133.4925642,-2.329884773,193.5313928,-116.5650512,-3.372301562,2.935182005,2.887070995,-2.034443936,2.683281573,60.01,5862.232327,5278.003224,6447.77279,-17588.00834,,,-11983.521,-11983.521
3/16/2026 16:46:14.733,,220,-74871.029,None,60.004,131487.8775,132412.2979,132329.7545,132077.3037,228.7646006,,-87.78119149,-1.532070813,132038.9948,-87.76665395,-1.531817085,152.4595981,2.660921963,31.95912054,0.557791879,,,,105.7511737,1.845706168,194.5036761,105.4103914,1.839758396,194.1813585,-15.41039144,-0.26896207,194.1813585,-133.2491458,-2.32563632,194.4037037,-153.4349488,-3.371575481,2.929884033,2.883428199,-2.677945045,2.683281573,60.01,5854.505275,5402.879982,6567.85441,-17825.23967,,,-11994.813,-11994.813
3/16/2026 16:46:14.767,,220,-75092.76,None,60.001,131453.7846,132379.0224,132308.0972,132047.6374,228.713217,,-87.7597681,-1.531696904,132004.8894,-87.74513697,-1.531441543,152.4872296,2.661404224,31.98334976,0.558214759,,,,105.7511737,1.845706168,194.5036761,105.3168598,1.838125962,195.3384755,-15.75117366,-0.274909841,194.5036761,-133.2491458,-2.32563632,194.4037037,-135,-3.369567505,2.936314065,2.883851079,-2.35619449,1.697056275,60,5802.783088,5248.512023,6556.262404,-17607.55751,,,-11994.813,-11994.813
3/16/2026 16:46:14.800,,220,-74834.179,None,60,131416.8701,132352.1932,132262.319,132011.1331,228.6499898,,-87.7643631,-1.531777102,131968.4482,-87.75497498,-1.531613248,152.4870375,2.661400871,31.97121954,0.558003047,,,,105.4103914,1.839758396,194.1813585,105.7511737,1.845706168,194.5036761,-15.75117366,-0.274909841,194.5036761,-133.4925642,-2.329884773,193.5313928,-153.4349488,-3.377319416,2.936310712,2.88788782,-2.677945045,2.683281573,60,5984.901111,5247.532813,6424.617597,-17657.05152,,,-11994.813,-11994.813
3/16/2026 16:46:14.833,,220,-74773.555,None,60,131452.3731,132385.0149,132309.3929,132049.6043,228.7166238,,-87.77538186,-1.531969416,132003.487,-87.76081604,-1.531715194,152.4710119,2.661121171,31.96462173,0.557887893,,,,105.4103914,1.839758396,194.1813585,105.4103914,1.839758396,194.1813585,-15.41039144,-0.26896207,194.1813585,-133.4925642,-2.329884773,193.5313928,-135,-3.37147359,2.930083241,2.887772666,-2.35619449,1.697056275,60,5840.688831,5396.759988,6429.758407,-17667.20723,,,-11994.813,-11994.813
3/16/2026 16:46:14.867,,220,-74674.282,None,60.002,131489.7567,132432.6807,132351.3446,132091.9496,228.789968,,-87.76058219,-1.531711113,132052.8527,-87.74575416,-1.531452315,152.4876137,2.661410927,31.98390762,0.558224496,,,,105.4103914,1.839758396,194.1813585,105.7511737,1.845706168,194.5036761,-15.41039144,-0.26896207,194.1813585,-133.2337295,-2.325367255,192.7074467,-153.4349488,-3.377158483,2.930372997,2.883591751,-2.677945045,2.683281573,60,5984.716309,5391.417588,6507.575984,-17883.70988,,,-11994.813,-11994.813
3/16/2026 16:46:14.900,,220,-74785.838,None,60.004,131517.5485,132457.7791,132375.5077,132117.6292,228.8344464,,-87.71916942,-1.530988323,132068.6293,-87.70437527,-1.530730117,152.5342263,2.662224471,32.02024821,0.558858759,,,,105.7511737,1.845706168,194.5036761,105.7511737,1.845706168,194.5036761,-15.41039144,-0.26896207,194.1813585,-132.9904462,-2.32112116,193.5834704,-153.4349488,-3.376436285,2.931186541,2.879979919,-2.677945045,2.683281573,60,5977.325496,5371.977588,6627.801582,-17977.10467,,,-11994.813,-11994.813
3/16/2026 16:46:14.933,,220,-74628.634,None,60.002,131472.0049,132413.9368,132333.5674,132073.8579,228.7586322,,-87.68732863,-1.530432597,132035.5436,-87.67741022,-1.530259488,152.5594745,2.662665135,32.04999235,0.559377892,,,,105.7511737,1.845706168,194.5036761,105.7511737,1.845706168,194.5036761,-15.50504418,-0.270614072,193.0247653,-132.9904462,-2.32112116,193.5834704,-135,-3.375965656,2.933279207,2.880499052,-2.35619449,3.39411255,60,5964.072753,5285.894383,6612.854386,-17862.82152,,,-12008.13,-12008.13
3/16/2026 16:46:14.967,,220,-74879.726,None,60,131424.5314,132370.9274,132290.3186,132029.2875,228.681434,,-87.6864878,-1.530417922,131987.5827,-87.67133496,-1.530153455,152.5615131,2.662700716,32.04945603,0.559368531,,,,105.7511737,1.845706168,194.5036761,105.7511737,1.845706168,194.5036761,-15.41039144,-0.26896207,194.1813585,-133.2491458,-2.32563632,194.4037037,-153.4349488,-3.375859623,2.931662786,2.885004851,-2.677945045,2.683281573,60,5959.258651,5356.483193,6526.684805,-17842.42665,,,-12008.13,-12008.13
3/16/2026 16:46:15.000,,220,-74605.81,None,60,131436.0345,132370.9274,132290.3186,132033.1044,228.6880451,,-87.6864878,-1.530417922,131987.5827,-87.67677424,-1.530248388,152.5615131,2.662700716,32.04945603,0.559368531,,,,105.7511737,1.845706168,194.5036761,105.7511737,1.845706168,194.5036761,-15.50504418,-0.270614072,193.0247653,-132.9904462,-2.32112116,193.5834704,-153.4349488,-3.375954556,2.933314788,2.880489691,-2.677945045,2.683281573,60.01,5961.62918,5283.287996,6610.924799,-17855.84197,,,-12008.13,-12008.13
3/16/2026 16:46:15.033,,220,-74610.288,None,60.001,131461.4788,132413.5295,132319.5953,132065.5626,228.7442644,,-87.67671148,-1.530247293,132024.5241,-87.66152103,-1.529982169,152.5710838,2.662867755,32.05991126,0.559551009,,,,105.4103914,1.839758396,194.1813585,105.4103914,1.839758396,194.1813585,-15.84770498,-0.276594631,193.3490109,-133.2337295,-2.325367255,192.7074467,-153.4349488,-3.369740565,2.939462386,2.884918264,-2.677945045,2.683281573,60,5798.350625,5139.777596,6473.304004,-17411.43222,,,-12008.13,-12008.13
3/16/2026 16:46:15.067,,220,-74689.027,None,60.002,131463.9406,132423.3846,132324.7449,132071.393,228.754363,,-87.65069467,-1.529793214,132026.97,-87.63539307,-1.52952615,152.5966924,2.66331471,32.08304136,0.559954706,,,,105.4103914,1.839758396,194.1813585,105.7511737,1.845706168,194.5036761,-15.50504418,-0.270614072,193.0247653,-133.4925642,-2.329884773,193.5313928,-135,-3.375232318,2.933928782,2.889839479,-2.35619449,1.697056275,60,5935.514582,5270.025594,6379.257594,-17584.79777,,,-12008.13,-12008.13
3/16/2026 16:46:15.100,,220,-75006.634,None,60.001,131441.4515,132390.6443,132306.9963,132047.0612,228.712219,,-87.6346552,-1.529513272,132004.471,-87.61928228,-1.529244964,152.6127445,2.663594872,32.10012786,0.560252921,,,,105.7511737,1.845706168,194.5036761,105.655782,1.844041269,195.6588868,-15.50504418,-0.270614072,193.0247653,-133.0079064,-2.321425898,195.279492,-153.4349488,-3.373286233,2.934208944,2.881678819,-2.677945045,2.683281573,60,5895.733586,5261.716799,6639.998421,-17797.44881,,,-12008.13,-12008.13
3/16/2026 16:46:15.133,,220,-74985.811,None,60,131429.961,132379.606,132296.831,132036.1645,228.6933454,,-87.62923567,-1.529418683,131992.9771,-87.61383819,-1.529149947,152.6219678,2.663755849,32.10288956,0.560301122,,,,105.7511737,1.845706168,194.5036761,105.655782,1.844041269,195.6588868,-15.06848816,-0.262994732,193.8659331,-133.2491458,-2.32563632,194.4037037,-153.4349488,-3.373191216,2.926750581,2.885937442,-2.677945045,2.683281573,60,5892.846006,5471.366392,6503.803206,-17868.0156,,,-12020.948,-12020.948
3/16/2026 16:46:15.167,,220,-74779.286,None,60.001,131442.9519,132395.4012,132315.9664,132052.1448,228.721024,,-87.61904309,-1.529240789,132005.9617,-87.60360348,-1.528971317,152.6313555,2.663919695,32.11609476,0.560531596,,,,105.7511737,1.845706168,194.5036761,105.7511737,1.845706168,194.5036761,-15.41039144,-0.26896207,194.1813585,-132.9904462,-2.32112116,193.5834704,-153.4349488,-3.374677485,2.932881765,2.881652756,-2.677945045,2.683281573,60.01,5930.561229,5326.819199,6583.420806,-17840.80123,,,-12020.948,-12020.948
3/16/2026 16:46:15.200,,220,-74959.114,None,60.002,131457.4636,132415.978,132321.1684,132065.5741,228.7442842,,-87.59324243,-1.528790483,132020.4573,-87.57769401,-1.528519112,152.6593481,2.664408258,32.1392233,0.560935266,,,,105.7511737,1.845706168,194.5036761,105.9935841,1.849937028,195.986122,-15.41039144,-0.26896207,194.1813585,-132.9904462,-2.32112116,193.5834704,-153.4349488,-3.37845614,2.933370328,2.882056426,-2.677945045,2.683281573,60,6025.576115,5315.356789,6573.686383,-17914.61929,,,-12020.948,-12020.948
3/16/2026 16:46:15.233,,220,-74881.037,None,60.001,131435.5229,132399.4478,132303.4585,132046.8548,228.7118615,,-87.57741256,-1.528514199,132009.9847,-87.55634622,-1.528146523,152.6731868,2.664649788,32.15631779,0.561233621,,,,105.7511737,1.845706168,194.5036761,105.9935841,1.849937028,195.986122,-15.06848816,-0.262994732,193.8659331,-132.9904462,-2.32112116,193.5834704,-135,-3.378083551,2.92764452,2.882354781,-2.35619449,1.697056275,60,6015.798076,5449.766405,6565.420787,-18030.98527,,,-12020.948,-12020.948
3/16/2026 16:46:15.267,,220,-74864.16,None,60,131435.0118,132378.1266,132276.7533,132030.6406,228.6837777,,-87.57697217,-1.528506513,131986.0062,-87.56157256,-1.528237739,152.6684181,2.66456656,32.15745019,0.561253385,,,,105.7511737,1.845706168,194.5036761,105.7511737,1.845706168,194.5036761,-15.41039144,-0.26896207,194.1813585,-132.7493591,-2.316913396,194.4629528,-135,-3.373943907,2.93352863,2.878166781,-2.35619449,3.39411255,60,5911.340116,5309.856001,6697.987204,-17919.18332,,,-12020.948,-12020.948
3/16/2026 16:46:15.300,,220,-74792.866,None,60,131447.0009,132399.4478,132313.6178,132054.0562,228.7243347,,-87.57741256,-1.528514199,132009.9847,-87.5617951,-1.528241624,152.6731868,2.664649788,32.15355212,0.561185351,,,,105.7511737,1.845706168,194.5036761,105.7511737,1.845706168,194.5036761,-15.41039144,-0.26896207,194.1813585,-132.9904462,-2.32112116,193.5834704,-153.4349488,-3.373947792,2.933611858,2.882306511,-2.677945045,2.683281573,60,5912.511128,5308.617601,6567.119986,-17788.24872,,,-12020.948,-12020.948
3/16/2026 16:46:15.333,,220,-74817.792,None,60.002,131486.0502,132452.4064,132335.4021,132091.9882,228.7900348,,-87.55206212,-1.528071751,132048.5016,-87.53111647,-1.52770618,152.6967078,2.665060308,32.17831034,0.561617463,,,,105.7511737,1.845706168,194.5036761,106.1892063,1.853351279,193.6801487,-15.06848816,-0.262994732,193.8659331,-133.0079064,-2.321425898,195.279492,-135,-3.381057459,2.92805504,2.883043361,-2.35619449,1.697056275,60,6091.782217,5441.644807,6607.339214,-18140.76624,,,-12020.948,-12020.948
3/16/2026 16:46:15.367,,220,-74827.195,None,60.003,131466.2436,132440.3995,132322.995,132077.2598,228.7645244,,-87.50999467,-1.527337535,132028.6594,-87.48886589,-1.526968769,152.7407559,2.665829092,32.2185333,0.562319486,,,,105.7511737,1.845706168,194.5036761,105.7511737,1.845706168,194.5036761,-15.41039144,-0.26896207,194.1813585,-132.9904462,-2.32112116,193.5834704,-153.4349488,-3.372674937,2.934791162,2.883440646,-2.677945045,2.683281573,60.01,5881.534169,5280.580782,6539.500797,-17701.61575,,,-12048.035,-12048.035
3/16/2026 16:46:15.400,,220,-74973.125,None,60.001,131419.8725,132397.0838,132285.0397,132034.7207,228.6908446,,-87.49370372,-1.527053205,131994.2628,-87.47226899,-1.526679098,152.7544642,2.666068348,32.24118285,0.562714795,,,,105.7511737,1.845706168,194.5036761,105.9935841,1.849937028,195.986122,-15.41039144,-0.26896207,194.1813585,-132.9904462,-2.32112116,193.5834704,-135,-3.376616126,2.935030418,2.883835955,-2.35619449,1.697056275,60,5978.450016,5272.833593,6527.836804,-17779.12041,,,-12048.035,-12048.035
3/16/2026 16:46:15.433,,220,-74729.765,None,60,131406.8278,132370.5744,132272.2376,132017.2567,228.6605961,,-87.50388484,-1.527230899,131981.2268,-87.48249249,-1.526857532,152.7427127,2.665863245,32.23238983,0.562561328,,,,106.1892063,1.853351279,193.6801487,106.0908163,1.851634051,194.8328514,-15.06848816,-0.262994732,193.8659331,-132.9904462,-2.32112116,193.5834704,-135,-3.378491583,2.928857977,2.883682488,-2.35619449,1.697056275,60,5999.161613,5418.143999,6531.004799,-17948.31041,,,-12048.035,-12048.035
3/16/2026 16:46:15.467,,220,-74743.186,None,60.001,131442.793,132397.4052,132282.3885,132041.5478,228.7026695,,-87.50433852,-1.527238817,132005.2041,-87.48318177,-1.526869562,152.742853,2.665865694,32.22961767,0.562512945,,,,105.7511737,1.845706168,194.5036761,106.0908163,1.851634051,194.8328514,-15.06848816,-0.262994732,193.8659331,-132.9904462,-2.32112116,193.5834704,-135,-3.378503613,2.928860426,2.883634105,-2.35619449,1.697056275,60,6026.064793,5419.180785,6532.703995,-17977.94957,,,-12048.035,-12048.035
3/16/2026 16:46:15.500,,220,-74571.595,None,60.002,131481.406,132429.0908,132314.397,132075.6398,228.7617185,,-87.48398189,-1.526883527,132031.2797,-87.45774962,-1.526425687,152.7615948,2.666192799,32.25159601,0.562896539,,,,106.1892063,1.853351279,193.6801487,105.7511737,1.845706168,194.5036761,-15.16124258,-0.264613602,192.7074467,-132.4886367,-2.312362932,193.6504067,-135,-3.372131855,2.930806401,2.875259471,-2.35619449,1.697056275,60,5843.228699,5339.534406,6743.793621,-17926.55673,,,-12048.035,-12048.035
3/16/2026 16:46:15.533,,220,-74770.214,None,60.002,131448.1172,132406.8244,132295.6984,132050.9075,228.7188809,,-87.45230498,-1.52633066,132010.4838,-87.43092646,-1.525957535,152.7916727,2.666717759,32.2874389,0.563522116,,,,106.0908163,1.851634051,194.8328514,105.7511737,1.845706168,194.5036761,-14.72548276,-0.257008158,193.5574333,-132.7493591,-2.316913396,194.4629528,-135,-3.371663703,2.923725917,2.880435512,-2.35619449,3.39411255,60,5865.356365,5539.492803,6642.576001,-18047.42517,,,-12048.035,-12048.035
3/16/2026 16:46:15.567,,220,-74898.202,None,60,131436.6678,132385.1797,132275.41,132033.0988,228.6880354,,-87.4466378,-1.526231749,131987.0415,-87.42546621,-1.525862235,152.7985359,2.666837543,32.29299195,0.563619035,,,,106.0908163,1.851634051,194.8328514,106.0908163,1.851634051,194.8328514,-14.97683594,-0.261395099,195.0249215,-132.9904462,-2.32112116,193.5834704,-135,-3.377496286,2.928232642,2.884740195,-2.35619449,1.697056275,60,6010.24936,5466.916805,6504.969592,-17982.13576,,,-11988.882,-11988.882
3/16/2026 16:46:15.600,,220,-74599.186,None,60,131436.1293,132390.6655,132279.1439,132036.0005,228.6930613,,-87.45184187,-1.526322577,131986.5075,-87.43069198,-1.525953442,152.7939169,2.666756927,32.28582131,0.563493884,,,,106.1892063,1.853351279,193.6801487,106.1892063,1.853351279,193.6801487,-15.06848816,-0.262994732,193.8659331,-132.9904462,-2.32112116,193.5834704,-153.4349488,-3.379304721,2.929751659,2.884615044,-2.677945045,2.683281573,60.01,6019.605487,5396.543993,6508.252779,-17924.40226,,,-11988.882,-11988.882
3/16/2026 16:46:15.633,,220,-74844.821,None,60.002,131462.2652,132401.0417,132298.3766,132054.5638,228.7252139,,-87.43669573,-1.526058228,132012.0889,-87.41026186,-1.52559687,152.8079021,2.667001015,32.29900174,0.563723926,,,,105.7511737,1.845706168,194.5036761,105.7511737,1.845706168,194.5036761,-15.31685982,-0.267329635,195.3384755,-132.7295503,-2.316567668,192.7672171,-135,-3.371303038,2.93433065,2.880291594,-2.35619449,1.697056275,60,5846.500786,5322.124789,6588.331187,-17756.95676,,,-11988.882,-11988.882
3/16/2026 16:46:15.667,,220,-74996.914,None,60.003,131453.5507,132405.6628,132306.4434,132055.9105,228.7275464,,-87.40027564,-1.525422577,132015.8723,-87.37867542,-1.525045582,152.8381152,2.667528332,32.33368747,0.564329306,,,,105.7511737,1.845706168,194.5036761,106.0908163,1.851634051,194.8328514,-15.31685982,-0.267329635,195.3384755,-132.9904462,-2.32112116,193.5834704,-153.4349488,-3.376679633,2.934857967,2.885450466,-2.677945045,2.683281573,60,5981.014644,5308.96321,6488.899184,-17778.87704,,,-11988.882,-11988.882
3/16/2026 16:46:15.700,,220,-74769.48,None,60.001,131430.6759,132383.7574,132255.7504,132024.0702,228.6723973,,-87.38915857,-1.525228548,131981.0005,-87.36774533,-1.524854816,152.8565986,2.667850929,32.3475899,0.564571949,,,,106.0908163,1.851634051,194.8328514,106.0908163,1.851634051,194.8328514,-15.06848816,-0.262994732,193.8659331,-132.9904462,-2.32112116,193.5834704,180,-3.376488867,2.930845661,2.885693109,3.141592654,1.2,60,5984.783697,5368.809598,6480.403186,-17833.99648,,,-11988.882,-11988.882
3/16/2026 16:46:15.733,,220,-74581.013,None,59.999,131405.0525,132335.8455,132226.3528,131989.7372,228.612931,,-87.39885749,-1.525397826,131943.9465,-87.38294505,-1.525120101,152.8401239,2.667563391,32.33719344,0.564390496,,,,105.7511737,1.845706168,194.5036761,105.847705,1.847390958,193.3490109,-15.06848816,-0.262994732,193.8659331,-132.9904462,-2.32112116,193.5834704,-135,-3.372511059,2.930558123,2.885511656,-2.35619449,1.697056275,60,5873.666444,5374.080005,6483.456001,-17731.20245,,,-11988.882,-11988.882
3/16/2026 16:46:15.767,,220,-74665.555,None,60,131427.934,132362.9581,132256.7712,132016.5495,228.6593712,,-87.41517936,-1.525682696,131978.2809,-87.39387463,-1.525310858,152.82863,2.667362785,32.32885124,0.564244898,,,,105.7511737,1.845706168,194.5036761,105.847705,1.847390958,193.3490109,-15.41039144,-0.26896207,194.1813585,-132.9904462,-2.32112116,193.5834704,-153.4349488,-3.372701816,2.936324855,2.885366058,-2.677945045,2.683281573,60,5879.961585,5238.907201,6488.553583,-17607.42237,,,-12016.22,-12016.22
3/16/2026 16:46:15.800,,220,-74855.606,None,60.002,131477.5256,132400.1852,132319.2813,132066.323,228.7455813,,-87.39507294,-1.525331773,132016.4172,-87.37915376,-1.525053931,152.8427355,2.667608972,32.3424684,0.564482562,,,,105.847705,1.847390958,193.3490109,105.7511737,1.845706168,194.5036761,-15.41039144,-0.26896207,194.1813585,-132.9904462,-2.32112116,193.5834704,-116.5650512,-3.370760099,2.936571042,2.885603722,-2.034443936,2.683281573,60,5798.48829,5234.183981,6485.731185,-17518.40346,,,-12016.22,-12016.22
3/16/2026 16:46:15.833,,220,-74885.083,None,60.003,131480.8376,132404.8488,132310.8485,132066.1643,228.7453066,,-87.36906009,-1.524877763,132019.1577,-87.34781093,-1.524506895,152.8729475,2.668136272,32.37553999,0.56505977,,,,106.1892063,1.853351279,193.6801487,106.0908163,1.851634051,194.8328514,-15.06848816,-0.262994732,193.8659331,-132.7493591,-2.316913396,194.4629528,-135,-3.376140946,2.931131004,2.881973166,-2.35619449,1.697056275,60,5942.443329,5362.502383,6605.107206,-17910.05292,,,-12016.22,-12016.22
3/16/2026 16:46:15.867,,220,-74839.694,None,60,131445.4321,132377.7567,132274.0192,132033.0618,228.6879714,,-87.35817516,-1.524687785,131996.287,-87.34185973,-1.524403027,152.8844468,2.668336972,32.37949999,0.565128885,,,,106.0908163,1.851634051,194.8328514,106.1892063,1.853351279,193.6801487,-15.31685982,-0.267329635,195.3384755,-132.9904462,-2.32112116,193.5834704,-153.4349488,-3.377754306,2.935666607,2.886250045,-2.677945045,2.683281573,60,6017.121943,5287.377609,6467.500789,-17772.00034,,,-12016.22,-12016.22
3/16/2026 16:46:15.900,,220,-75061.829,None,60,131420.3469,132361.8658,132261.1682,132015.1351,228.6569214,,-87.36810351,-1.524861068,131971.2083,-87.35182658,-1.524576981,152.8750882,2.668173633,32.37071965,0.564975639,,,,105.7511737,1.845706168,194.5036761,106.0908163,1.851634051,194.8328514,-15.41039144,-0.26896207,194.1813585,-133.0079064,-2.321425898,195.279492,-135,-3.376211032,2.937135703,2.886401537,-2.35619449,1.697056275,60.01,5967.292862,5218.459184,6519.744011,-17705.49606,,,-12016.22,-12016.22
3/16/2026 16:46:15.933,,220,-74690.986,None,60.001,131445.4321,132377.7567,132274.0192,132033.0618,228.6879714,,-87.35793506,-1.524683594,131984.2998,-87.34185973,-1.524403027,152.8844468,2.668336972,32.37949999,0.565128885,,,,105.7511737,1.845706168,194.5036761,105.847705,1.847390958,193.3490109,-15.41039144,-0.26896207,194.1813585,-132.9904462,-2.32112116,193.5834704,-135,-3.371793985,2.937299042,2.886250045,-2.35619449,1.697056275,60.01,5857.541621,5214.9744,6467.500789,-17540.01681,,,-12016.22,-12016.22
3/16/2026 16:46:15.967,,220,-74860.272,None,60.002,131447.667,132366.5688,132269.3352,132028.5004,228.6800707,,-87.33712025,-1.524320308,131986.5211,-87.32095987,-1.524038256,152.9053078,2.668701065,32.40541071,0.565581112,,,,105.7511737,1.845706168,194.5036761,106.0908163,1.851634051,194.8328514,-15.41039144,-0.26896207,194.1813585,-132.9904462,-2.32112116,193.5834704,-135,-3.375672307,2.937663135,2.886702272,-2.35619449,1.697056275,60,5954.533216,5205.369595,6456.067202,-17615.97001,,,-12046.828,-12046.828
3/16/2026 16:46:16.000,,220,-74996.726,None,60,131400.8438,132323.3443,132245.3754,131990.5155,228.6142789,,-87.32598403,-1.524125944,131951.6775,-87.30952811,-1.523838734,152.9190777,2.668941394,32.41815875,0.565803608,,,,106.0908163,1.851634051,194.8328514,106.0908163,1.851634051,194.8328514,-14.97683594,-0.261395099,195.0249215,-132.7493591,-2.316913396,194.4629528,-135,-3.375472785,2.930336493,2.882717004,-2.35619449,1.697056275,60,5958.04632,5411.289599,6583.348798,-17952.68472,,,-12046.828,-12046.828
3/16/2026 16:46:16.033,,220,-74702.578,None,59.999,131386.0541,132318.3715,132229.7811,131978.7378,228.5938793,,-87.34656292,-1.524485113,131937.4597,-87.33541886,-1.524290613,152.9004671,2.668616579,32.39781392,0.565448523,,,,106.0908163,1.851634051,194.8328514,106.4293015,1.857541731,195.16885,-15.41039144,-0.26896207,194.1813585,-132.7295503,-2.316567668,192.7672171,-116.5650512,-3.381832344,2.937578649,2.882016191,-2.034443936,2.683281573,60,6116.309289,5205.59998,6542.438405,-17864.34767,,,-12046.828,-12046.828
3/16/2026 16:46:16.067,,220,-74925.072,None,60,131420.9019,132340.2442,132257.4587,132006.8547,228.6425793,,-87.36289919,-1.524770235,131971.7599,-87.34660051,-1.524485769,152.8819673,2.668293696,32.37789366,0.565100849,,,,106.0908163,1.851634051,194.8328514,106.0908163,1.851634051,194.8328514,-15.41039144,-0.26896207,194.1813585,-132.7493591,-2.316913396,194.4629528,-135,-3.37611982,2.937255766,2.882014245,-2.35619449,1.697056275,60,5975.135755,5214.585583,6601.420809,-17791.14215,,,-12046.828,-12046.828
3/16/2026 16:46:16.100,,220,-74820.614,None,60.002,131458.5344,132388.1839,132299.7306,132049.4809,228.71641,,-87.34280689,-1.524419558,132009.9384,-87.33165322,-1.52422489,152.8984263,2.66858096,32.39705554,0.565435287,,,,106.0908163,1.851634051,194.8328514,105.9935841,1.849937028,195.986122,-15.06848816,-0.262994732,193.8659331,-132.7295503,-2.316567668,192.7672171,-135,-3.374161918,2.931575692,2.882002955,-2.35619449,1.697056275,60.01,5927.874461,5350.665582,6546.225602,-17824.76564,,,-12046.828,-12046.828
3/16/2026 16:46:16.133,,220,-74952.317,None,60.002,131437.3678,132366.0836,132284.9357,132030.1303,228.6828939,,-87.31630614,-1.523957033,131988.7599,-87.30503951,-1.523760393,152.9285365,2.669106481,32.42574857,0.565936075,,,,106.0908163,1.851634051,194.8328514,106.0908163,1.851634051,194.8328514,-15.41039144,-0.26896207,194.1813585,-132.7493591,-2.316913396,194.4629528,-135,-3.375394444,2.938068551,2.882849471,-2.35619449,1.697056275,60,5957.760943,5195.145598,6582.024003,-17734.93054,,,-12046.828,-12046.828
3/16/2026 16:46:16.167,,220,-74994.696,None,60,131389.9859,132312.4201,132241.6797,131982.0275,228.5995773,,-87.31533017,-1.523939999,131940.8125,-87.29882823,-1.523651986,152.9283311,2.669102897,32.42533494,0.565928856,,,,106.0908163,1.851634051,194.8328514,106.0908163,1.851634051,194.8328514,-14.97683594,-0.261395099,195.0249215,-132.7493591,-2.316913396,194.4629528,-135,-3.375286037,2.930497996,2.882842252,-2.35619449,1.697056275,60,5952.885705,5406.76798,6580.051204,-17939.70489,,,-11992.452,-11992.452
3/16/2026 16:46:16.200,,220,-74594.318,None,59.998,131374.067,132302.2226,132229.7811,131969.3634,228.5776424,,-87.34632164,-1.524480902,131925.4726,-87.33517556,-1.524286366,152.902726,2.668656005,32.39781392,0.565448523,,,,106.1892063,1.853351279,193.6801487,106.1892063,1.853351279,193.6801487,-15.06848816,-0.262994732,193.8659331,-132.9904462,-2.32112116,193.5834704,180,-3.377637645,2.931650737,2.886569683,3.141592654,1.2,60,5975.415279,5345.308785,6457.420801,-17778.14486,,,-11992.452,-11992.452
3/16/2026 16:46:16.233,,220,-74467.685,None,60,131408.9148,132334.7747,132263.8851,132003.1954,228.6362412,,-87.35745471,-1.524675211,131960.3253,-87.34635829,-1.524481542,152.8865917,2.668374406,32.38228381,0.565177472,,,,106.1892063,1.853351279,193.6801487,105.847705,1.847390958,193.3490109,-15.06848816,-0.262994732,193.8659331,-132.7295503,-2.316567668,192.7672171,-153.4349488,-3.3718725,2.931369138,2.88174514,-2.677945045,2.683281573,60,5833.635068,5353.689603,6550.804792,-17738.12946,,,-11992.452,-11992.452
3/16/2026 16:46:16.267,,220,-74910.413,None,60.002,131447.667,132371.7873,132296.0288,132039.1589,228.6985318,,-87.33191666,-1.524229488,131987.0792,-87.32095987,-1.524038256,152.9122976,2.66882306,32.4042282,0.565560474,,,,106.0908163,1.851634051,194.8328514,106.3302484,1.855812929,196.3201467,-15.06848816,-0.262994732,193.8659331,-132.4886367,-2.312362932,193.6504067,180,-3.379851185,2.931817792,2.877923406,3.141592654,1.2,60,6069.114352,5343.926383,6676.992004,-18090.03274,,,-11992.452,-11992.452
3/16/2026 16:46:16.300,,220,-75037.349,None,60.002,131427.0789,132354.9328,132277.5507,132020.5233,228.666254,,-87.30045069,-1.523680303,131978.4637,-87.28911665,-1.523482487,152.949403,2.669470671,32.44009748,0.566186511,,,,106.0908163,1.851634051,194.8328514,105.9935841,1.849937028,195.986122,-15.06848816,-0.262994732,193.8659331,-132.7493591,-2.316913396,194.4629528,-135,-3.373419515,2.932465403,2.883099907,-2.35619449,1.697056275,60,5907.883458,5326.991997,6575.428798,-17810.30425,,,-11992.452,-11992.452
3/16/2026 16:46:16.333,,220,-75068.309,None,60,131390.552,132306.7269,132237.986,131979.0793,228.5944708,,-87.30491961,-1.5237583,131941.9389,-87.29360118,-1.523560756,152.9445779,2.669386457,32.43251153,0.566054111,,,,106.0908163,1.851634051,194.8328514,105.9935841,1.849937028,195.986122,-14.97683594,-0.261395099,195.0249215,-132.9904462,-2.32112116,193.5834704,-135,-3.373497784,2.930781556,2.887175271,-2.35619449,1.697056275,60,5908.206651,5399.380804,6442.819191,-17750.40665,,,-11992.452,-11992.452
3/16/2026 16:46:16.367,,220,-74825.885,None,59.999,131387.7326,132312.6601,132236.211,131979.5335,228.5952576,,-87.33094635,-1.524212553,131939.1312,-87.31973689,-1.524016911,152.916712,2.668900106,32.40220402,0.565525145,,,,105.7511737,1.845706168,194.5036761,105.7511737,1.845706168,194.5036761,-15.41039144,-0.26896207,194.1813585,-132.9904462,-2.32112116,193.5834704,-153.4349488,-3.369723079,2.937862176,2.886646305,-2.677945045,2.683281573,60,5803.781503,5198.241588,6455.836795,-17457.85989,,,-11992.452,-11992.452
3/16/2026 16:46:16.400,,221,-74772.202,None,60,131422.5734,132366.5688,132283.169,132024.7933,228.6736498,,-87.34232388,-1.524411128,131985.9642,-87.33092256,-1.524212137,152.9053078,2.668701065,32.39545172,0.565407295,,,,105.4103914,1.839758396,194.1813585,105.4103914,1.839758396,194.1813585,-15.84770498,-0.276594631,193.3490109,-132.9904462,-2.32112116,193.5834704,-135,-3.363970533,2.945295696,2.886528455,-2.35619449,1.697056275,60.01,5652.5121,4991.616002,6461.049599,-17105.1777,,,-11008.52,-11008.52
3/16/2026 16:46:16.433,,221,-74782.44,None,60.002,131460.7777,132392.9154,132308.8917,132054.8661,228.7257374,,-87.32199638,-1.524056346,132012.1723,-87.31075561,-1.523860158,152.9286391,2.669108273,32.41300297,0.565713622,,,,105.0684882,1.833791058,193.8659331,105.4103914,1.839758396,194.1813585,-16.18920626,-0.282554952,193.6801487,-133.2337295,-2.325367255,192.7074467,-153.4349488,-3.363618554,2.951663225,2.891080877,-2.677945045,2.683281573,60,5635.664209,4840.920005,6320.678401,-16797.26261,,,-11008.52,-11008.52
3/16/2026 16:46:16.467,,221,-74619.965,None,60,131425.3811,132376.769,132295.0649,132033.1069,228.6880495,,-87.31630614,-1.523957033,131988.7599,-87.30479353,-1.5237561,152.9309002,2.669147736,32.42296185,0.565887438,,,,105.5050442,1.841410398,193.0247653,105.0684882,1.833791058,193.8659331,-15.50504418,-0.270614072,193.0247653,-133.2337295,-2.325367255,192.7074467,-116.5650512,-3.357547158,2.939761808,2.891254693,-2.034443936,2.683281573,60,5459.229274,5122.238404,6315.724783,-16897.19246,,,-11008.52,-11008.52
3/16/2026 16:46:16.500,,221,-74824.114,None,59.999,131423.6932,132371.7873,132279.4667,132025.6724,228.6751725,,-87.33191666,-1.524229488,131987.0792,-87.32047081,-1.52402972,152.9122976,2.66882306,32.40262523,0.565532497,,,,105.4103914,1.839758396,194.1813585,105.4103914,1.839758396,194.1813585,-15.84770498,-0.276594631,193.3490109,-133.4925642,-2.329884773,193.5313928,-135,-3.363788116,2.945417691,2.89541727,-2.35619449,3.39411255,60,5647.999638,4988.750386,6238.684787,-16875.43481,,,-11008.52,-11008.52
3/16/2026 16:46:16.533,,221,-74825.64,None,60,131447.1066,132388.1839,132303.4345,132046.9258,228.7119845,,-87.34280689,-1.524419558,132009.9384,-87.32618477,-1.524129447,152.8984263,2.66858096,32.38988329,0.565310108,,,,105.0684882,1.833791058,193.8659331,105.0684882,1.833791058,193.8659331,-15.84770498,-0.276594631,193.3490109,-133.4925642,-2.329884773,193.5313928,-135,-3.357920505,2.945175591,2.895194881,-2.35619449,3.39411255,60.01,5493.231882,4995.446385,6245.337592,-16734.01586,,,-11008.52,-11008.52
3/16/2026 16:46:16.567,,221,-74628.13,None,60.002,131472.7645,132414.524,132339.2845,132076.2156,228.7627159,,-87.3276846,-1.524155624,132035.5861,-87.31100098,-1.52386444,152.9217551,2.668988124,32.40464855,0.56556781,,,,105.1612426,1.835409928,192.7074467,105.0684882,1.833791058,193.8659331,-15.84770498,-0.276594631,193.3490109,-133.4792303,-2.329652052,191.834929,-153.4349488,-3.357655498,2.945582755,2.895219862,-2.677945045,2.683281573,60.01,5454.880877,4986.216007,6191.654413,-16632.7513,,,-11008.52,-11008.52
3/16/2026 16:46:16.600,,221,-74885.746,None,60.001,131449.9193,132392.681,132301.4993,132048.7157,228.7150847,,-87.31159139,-1.523874745,132013.2959,-87.30006072,-1.523673497,152.9402511,2.669310941,32.42734857,0.565964,,,,105.0684882,1.833791058,193.8659331,105.0684882,1.833791058,193.8659331,-15.84770498,-0.276594631,193.3490109,-133.994914,-2.33865243,193.494186,-135,-3.357464555,2.945905572,2.90461643,-2.35619449,1.697056275,60,5481.973931,4977.287991,6009.868811,-16469.13073,,,-10465.794,-10465.794
3/16/2026 16:46:16.633,,221,-74877.278,None,59.999,131412.2679,132360.8606,132269.3352,132014.8459,228.6564204,,-87.33167414,-1.524225255,131975.0922,-87.31499993,-1.523934235,152.921547,2.668984493,32.40541071,0.565581112,,,,105.0684882,1.833791058,193.8659331,104.9768359,1.832191425,195.0249215,-15.9453959,-0.278299659,192.1949011,-133.994914,-2.33865243,193.494186,-135,-3.35612566,2.947284152,2.904233542,-2.35619449,1.697056275,60,5446.921409,4911.984001,6017.932814,-16376.83822,,,-10465.794,-10465.794
3/16/2026 16:46:16.667,,221,-74857.262,None,59.998,131420.9019,132377.7567,132294.2883,132031.6915,228.6855978,,-87.36313887,-1.524774418,131983.7472,-87.34660051,-1.524485769,152.8844468,2.668336972,32.37393361,0.565031733,,,,104.7254828,1.827804485,193.5574333,104.7254828,1.827804485,193.5574333,-16.63095371,-0.2902649,192.8680378,-133.994914,-2.33865243,193.494186,-135,-3.352290254,2.958601872,2.903684163,-2.35619449,1.697056275,60,5342.835745,4645.987209,6032.736014,-16021.55897,,,-10465.794,-10465.794
3/16/2026 16:46:16.700,,221,-75019.838,None,60,131468.8505,132415.2695,132324.6943,132070.2931,228.7524578,,-87.36929913,-1.524881935,132031.1451,-87.34756893,-1.524502671,152.886925,2.668380225,32.36558725,0.564886062,,,,104.7254828,1.827804485,193.5574333,104.7254828,1.827804485,193.5574333,-16.52952974,-0.288494718,194.0181435,-133.994914,-2.33865243,193.494186,-116.5650512,-3.352307156,2.956874943,2.903538492,-2.034443936,2.683281573,60,5345.176847,4718.635186,6037.747202,-16101.55924,,,-10465.794,-10465.794
3/16/2026 16:46:16.733,,221,-74815.949,None,60.002,131482.5083,132420.2322,132330.1288,132078.2986,228.7663237,,-87.34873239,-1.524522978,132045.344,-87.33214011,-1.524233388,152.9055225,2.668704812,32.38870421,0.565289529,,,,104.7254828,1.827804485,193.5574333,104.7254828,1.827804485,193.5574333,-16.28877403,-0.284292738,192.5280239,-133.994914,-2.33865243,193.494186,180,-3.352037873,2.95299755,2.903941959,3.141592654,1.2,60,5339.021281,4779.705586,6027.955204,-16146.68207,,,-10465.794,-10465.794
