time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:46:16.767,,221,-74665.166,None,60,131446.5474,132393.4005,132303.4345,132048.4836,228.7146827,,-87.34776862,-1.524506157,131997.3954,-87.33140971,-1.52422064,152.9054152,2.668702939,32.38988329,0.565310108,,,,105.1612426,1.835409928,192.7074467,104.7254828,1.827804485,193.5574333,-16.28877403,-0.284292738,192.5280239,-133.7381825,-2.33417162,192.6626066,-153.4349488,-3.352025125,2.952995677,2.899481728,-2.677945045,2.683281573,60,5313.328225,4778.783992,6111.273582,-16203.3858,,,-10465.794,-10465.794
3/16/2026 16:46:16.800,,221,-74805.696,None,59.999,131432.3341,132383.2266,132271.3036,132029.6367,228.6820388,,-87.36834272,-1.524865242,131983.1957,-87.35206828,-1.5245812,152.879824,2.66825629,32.36793665,0.564927067,,,,104.7254828,1.827804485,193.5574333,104.635729,1.826237986,194.718258,-16.28877403,-0.284292738,192.5280239,-133.7381825,-2.33417162,192.6626066,-153.4349488,-3.350819186,2.952549028,2.899098687,-2.677945045,2.683281573,60,5306.058346,4789.598385,6119.265581,-16214.92231,,,-10165.192,-10165.192
3/16/2026 16:46:16.833,,221,-74861.064,None,60,131454.1001,132399.9106,132302.7232,132052.9279,228.7223805,,-87.38963309,-1.52523683,132004.9755,-87.37345056,-1.524954391,152.8543467,2.667811626,32.34085798,0.564454455,,,,104.7254828,1.827804485,193.5574333,104.635729,1.826237986,194.718258,-16.28877403,-0.284292738,192.5280239,-134.2428311,-2.342979401,192.6327075,-135,-3.351192377,2.952104364,2.907433856,-2.35619449,1.697056275,60.01,5316.260866,4801.334392,5913.345578,-16030.94084,,,-10165.192,-10165.192
3/16/2026 16:46:16.867,,221,-74789.237,None,60.001,131479.1767,132431.9462,132342.2599,132085.1594,228.7782071,,-87.38514287,-1.52515846,132041.4851,-87.36348214,-1.524780409,152.8614529,2.667935653,32.34846761,0.564587268,,,,104.4702941,1.823350603,192.0937271,104.3813946,1.821799013,193.2558925,-16.63095371,-0.2902649,192.8680378,-134.2428311,-2.342979401,192.6327075,-153.4349488,-3.346579422,2.958200553,2.907566669,-2.677945045,2.683281573,60.01,5163.018278,4657.967995,5911.81918,-15732.80545,,,-10165.192,-10165.192
3/16/2026 16:46:16.900,,221,-74788.646,None,60.002,131456.8633,132415.5289,132314.5587,132063.0173,228.7398558,,-87.36409716,-1.524791143,132031.6964,-87.34732689,-1.524498447,152.8753151,2.668177593,32.36836895,0.564934612,,,,104.7254828,1.827804485,193.5574333,104.7254828,1.827804485,193.5574333,-16.63095371,-0.2902649,192.8680378,-134.2428311,-2.342979401,192.6327075,-153.4349488,-3.352302932,2.958442493,2.907914013,-2.677945045,2.683281573,60,5345.093607,4651.315196,5901.96958,-15898.37838,,,-10165.192,-10165.192
3/16/2026 16:46:16.933,,221,-74858.717,None,60,131420.3469,132383.4893,132275.0159,132026.9867,228.6774489,,-87.37354662,-1.524956068,131982.6452,-87.35182658,-1.524576981,152.8682113,2.668053609,32.36076367,0.564801875,,,,104.7254828,1.827804485,193.5574333,105.0684882,1.833791058,193.8659331,-16.63095371,-0.2902649,192.8680378,-133.994914,-2.33865243,193.494186,-135,-3.358368039,2.958318509,2.903454305,-2.35619449,1.697056275,60,5494.522332,4653.302398,6037.574395,-16185.39912,,,-10165.192,-10165.192
3/16/2026 16:46:16.967,,221,-74701.872,None,59.999,131429.0275,132384.031,132263.1889,132026.0985,228.6759106,,-87.39980309,-1.52541433,131991.897,-87.38342278,-1.525128439,152.844986,2.66764825,32.3332438,0.564321562,,,,104.7254828,1.827804485,193.5574333,104.7254828,1.827804485,193.5574333,-16.73359422,-0.292056315,191.7185437,-133.994914,-2.33865243,193.494186,-135,-3.352932924,2.959704565,2.902973992,-2.35619449,1.697056275,60,5359.220393,4590.993604,6048.97921,-15999.19321,,,-10165.192,-10165.192
3/16/2026 16:46:17.000,,221,-74852.237,None,60,131463.8968,132411.1413,132303.7491,132060.2748,228.7351056,,-87.41588399,-1.525694994,132014.2443,-87.39458804,-1.52532331,152.8334953,2.6674477,32.32212603,0.56412752,,,,104.3813946,1.821799013,193.2558925,104.7254828,1.827804485,193.5574333,-16.73359422,-0.292056315,191.7185437,-134.2494432,-2.343094803,194.3296169,-153.4349488,-3.353127795,2.959504015,2.907222323,-2.677945045,2.683281573,60,5356.638208,4596.940792,5970.77281,-15924.35181,,,-10079.406,-10079.406
3/16/2026 16:46:17.033,,221,-74649.73,None,60.001,131488.965,132437.6938,132326.7227,132085.1395,228.7781725,,-87.40074801,-1.525430822,132039.8476,-87.38461634,-1.525149271,152.845225,2.667652423,32.32812948,0.5642323,,,,104.4702941,1.823350603,192.0937271,104.7254828,1.827804485,193.5574333,-16.73359422,-0.292056315,191.7185437,-134.2428311,-2.342979401,192.6327075,-90,-3.352953756,2.959708738,2.907211701,-1.570796327,1.2,60,5321.142104,4592.750387,5919.926395,-15833.81889,,,-10079.406,-10079.406
3/16/2026 16:46:17.067,,221,-74782.123,None,60,131465.5382,132416.0639,132312.862,132065.5079,228.7441697,,-87.39530962,-1.525335904,132028.4048,-87.37891461,-1.525049757,152.8520953,2.667772332,32.33807814,0.564405937,,,,104.3813946,1.821799013,193.2558925,104.7254828,1.827804485,193.5574333,-16.63095371,-0.2902649,192.8680378,-134.2428311,-2.342979401,192.6327075,-135,-3.352854242,2.958037232,2.907385338,-2.35619449,1.697056275,60,5350.388391,4661.510394,5915.001599,-15926.90038,,,-10079.406,-10079.406
3/16/2026 16:46:17.100,,221,-74902.075,None,59.999,131439.9216,132389.7894,132277.0516,132036.2674,228.6935235,,-87.41541428,-1.525686796,131990.2687,-87.39411248,-1.52531501,152.8287529,2.66736493,32.32329191,0.564147869,,,,104.7254828,1.827804485,193.5574333,104.7254828,1.827804485,193.5574333,-16.52952974,-0.288494718,194.0181435,-134.2428311,-2.342979401,192.6327075,-135,-3.353119495,2.955859648,2.90712727,-2.35619449,3.39411255,60,5363.814595,4743.360002,5919.796783,-16026.97138,,,-10079.406,-10079.406
3/16/2026 16:46:17.133,,221,-74895.494,None,60,131437.748,132384.8843,132278.0907,132034.2537,228.6900358,,-87.43102585,-1.525959269,131988.6502,-87.41501479,-1.525679824,152.8101483,2.667040219,32.30455646,0.563820874,,,,104.7254828,1.827804485,193.5574333,104.7254828,1.827804485,193.5574333,-16.52952974,-0.288494718,194.0181435,-134.2428311,-2.342979401,192.6327075,-153.4349488,-3.353484309,2.955534937,2.906800275,-2.677945045,2.683281573,60.01,5372.860779,4751.380791,5927.947178,-16052.18875,,,-10079.406,-10079.406
3/16/2026 16:46:17.167,,221,-74895.264,None,60.001,131462.808,132411.7156,132294.6464,132057.0657,228.7295472,,-87.43149273,-1.525967418,132012.6261,-87.40503721,-1.525505682,152.8102749,2.667042429,32.30617172,0.563849065,,,,104.3813946,1.821799013,193.2558925,104.3813946,1.821799013,193.2558925,-16.63095371,-0.2902649,192.8680378,-134.4974183,-2.347422785,193.4718584,-153.4349488,-3.347304695,2.957307329,2.91127185,-2.677945045,2.683281573,60.01,5211.233801,4679.68319,5843.145612,-15734.0626,,,-10079.406,-10079.406
3/16/2026 16:46:17.200,,221,-74845.512,None,60.001,131463.8968,132405.9451,132307.4746,132059.7823,228.7342526,,-87.41588399,-1.525694994,132014.2443,-87.39458804,-1.52532331,152.8265045,2.667325688,32.3149561,0.564002382,,,,104.3813946,1.821799013,193.2558925,104.7254828,1.827804485,193.5574333,-16.97191691,-0.296215831,193.2149063,-134.2428311,-2.342979401,192.6327075,-135,-3.353127795,2.963541519,2.906981783,-2.35619449,1.697056275,60,5356.638208,4531.017585,5924.764776,-15812.42057,,,-9979.087,-9979.087
3/16/2026 16:46:17.233,,221,-74841.811,None,60,131438.8326,132390.076,132274.3621,132035.1037,228.6915079,,-87.42582195,-1.525868444,131989.1886,-87.40456355,-1.525497415,152.8171409,2.667162262,32.31172769,0.563946035,,,,104.7254828,1.827804485,193.5574333,104.7254828,1.827804485,193.5574333,-16.63095371,-0.2902649,192.8680378,-133.994914,-2.33865243,193.494186,-153.4349488,-3.3533019,2.957427162,2.902598465,-2.677945045,2.683281573,60,5368.326738,4675.910388,6058.828807,-16103.06593,,,-9979.087,-9979.087
3/16/2026 16:46:17.267,,221,-74720.074,None,59.998,131447.5799,132385.4804,132282.88,132039.3149,228.698802,,-87.45727708,-1.52641744,131997.9627,-87.4361518,-1.526048734,152.7869235,2.666634869,32.27865107,0.563368739,,,,104.3813946,1.821799013,193.2558925,104.4702941,1.823350603,192.0937271,-16.63095371,-0.2902649,192.8680378,-134.4974183,-2.347422785,193.4718584,-153.4349488,-3.349399337,2.956899769,2.910791524,-2.677945045,2.683281573,60,5262.949924,4688.985596,5854.593615,-15806.52914,,,-9979.087,-9979.087
3/16/2026 16:46:17.300,,221,-74531.952,None,60,131481.9388,132418.1078,132313.318,132071.7856,228.7550428,,-87.47357707,-1.526701928,132032.3355,-87.45252554,-1.52633451,152.7708278,2.666353945,32.2703259,0.563223438,,,,104.4702941,1.823350603,192.0937271,104.4702941,1.823350603,192.0937271,-17.07641028,-0.298039584,192.0674881,-134.2428311,-2.342979401,192.6327075,-135,-3.349685113,2.964393529,2.906202839,-2.35619449,3.39411255,60,5239.75472,4483.195204,5944.334379,-15667.2843,,,-9979.087,-9979.087
3/16/2026 16:46:17.333,,221,-74767.018,None,60.002,131483.5439,132433.9594,132322.3976,132080.6481,228.7703932,,-87.45797014,-1.526429536,132033.9273,-87.43685354,-1.526060982,152.780195,2.666517434,32.28628042,0.563501897,,,,104.3813946,1.821799013,193.2558925,104.3813946,1.821799013,193.2558925,-16.63095371,-0.2902649,192.8680378,-134.2428311,-2.342979401,192.6327075,-153.4349488,-3.347859995,2.956782334,2.906481298,-2.677945045,2.683281573,60,5225.944341,4693.651193,5937.839979,-15857.43551,,,-9979.087,-9979.087
3/16/2026 16:46:17.367,,221,-74888.827,None,60,131460.6435,132406.8244,132291.9649,132053.8172,228.7239207,,-87.44710185,-1.526239849,132011.0177,-87.42593607,-1.525870436,152.7916727,2.666717759,32.29460869,0.563647252,,,,104.3813946,1.821799013,193.2558925,104.3813946,1.821799013,193.2558925,-16.63095371,-0.2902649,192.8680378,-134.4974183,-2.347422785,193.4718584,-135,-3.347669449,2.956982659,2.911070037,-2.35619449,1.697056275,60,5220.279331,4687.660802,5848.056015,-15755.99615,,,-9979.087,-9979.087
3/16/2026 16:46:17.400,,221,-74892.845,None,59.999,131434.5204,132375.1161,132276.4719,132029.3775,228.6815898,,-87.46745432,-1.526595066,131984.9119,-87.44636956,-1.526227068,152.772935,2.666390724,32.27425651,0.56329204,,,,104.3813946,1.821799013,193.2558925,104.2935581,1.820265978,194.4185176,-16.63095371,-0.2902649,192.8680378,-134.2428311,-2.342979401,192.6327075,-135,-3.346493046,2.956655624,2.906271441,-2.35619449,1.697056275,60,5189.871941,4694.745599,5940.979182,-15825.59672,,,-9979.087,-9979.087
3/16/2026 16:46:17.433,,221,-74777.386,None,59.998,131454.7815,132376.0706,132268.4882,132033.754,228.6891703,,-87.5041117,-1.527234858,131993.2155,-87.48341145,-1.526873571,152.7380955,2.66578266,32.23955934,0.56268646,,,,104.3813946,1.821799013,193.2558925,104.4702941,1.823350603,192.0937271,-16.97191691,-0.296215831,193.2149063,-134.4974183,-2.347422785,193.4718584,-116.5650512,-3.350224174,2.961998491,2.910109245,-2.034443936,2.683281573,60,5283.346515,4568.831996,5870.952003,-15723.13051,,,-9893.99,-9893.99
3/16/2026 16:46:17.467,,221,-74721.038,None,60,131489.6954,132419.0653,132325.6411,132078.7948,228.7671833,,-87.5102209,-1.527341484,132040.6481,-87.49454799,-1.52706794,152.7359996,2.665746079,32.23009515,0.562521279,,,,104.3813946,1.821799013,193.2558925,104.1231869,1.817292439,191.7973931,-16.63095371,-0.2902649,192.8680378,-134.4974183,-2.347422785,193.4718584,-153.4349488,-3.344360379,2.956010979,2.909944064,-2.677945045,2.683281573,60,5138.769613,4712.486407,5877.604798,-15728.86082,,,-9893.99,-9893.99
3/16/2026 16:46:17.500,,221,-74731.982,None,60.001,131514.7236,132434.9037,132351.2467,132100.9447,228.8055479,,-87.50027081,-1.527167822,132065.67,-87.4845592,-1.526893603,152.7453709,2.665909639,32.24767283,0.562828067,,,,104.3813946,1.821799013,193.2558925,104.4702941,1.823350603,192.0937271,-16.97191691,-0.296215831,193.2149063,-134.7475973,-2.351789232,192.6177562,-116.5650512,-3.350244206,2.96212547,2.914617299,-2.034443936,2.683281573,60,5286.746859,4567.665597,5736.772809,-15591.18526,,,-9893.99,-9893.99
3/16/2026 16:46:17.533,,221,-74960.77,None,60,131478.2321,132402.9015,132318.143,132067.085,228.7469012,,-87.49958944,-1.52715593,132029.7043,-87.48909501,-1.526972768,152.7382368,2.665785125,32.24442865,0.562771445,,,,104.3813946,1.821799013,193.2558925,104.7254828,1.827804485,193.5574333,-16.97191691,-0.296215831,193.2149063,-134.4974183,-2.347422785,193.4718584,-135,-3.354777253,2.962000956,2.91019423,-2.35619449,3.39411255,60,5398.406861,4569.695993,5871.038419,-15839.14127,,,-9893.99,-9893.99
3/16/2026 16:46:17.567,,221,-74695.478,None,59.998,131451.1199,132371.5714,132277.1022,132033.9118,228.6894436,,-87.53533664,-1.527779836,131990.0996,-87.51998933,-1.527511975,152.7078723,2.665255165,32.20648593,0.56210922,,,,104.3813946,1.821799013,193.2558925,104.4702941,1.823350603,192.0937271,-16.63095371,-0.2902649,192.8680378,-134.4974183,-2.347422785,193.4718584,-135,-3.350862578,2.955520065,2.909532005,-2.35619449,1.697056275,60,5299.151917,4723.11359,5885.712008,-15907.97752,,,-9893.99,-9893.99
3/16/2026 16:46:17.600,,221,-74704.133,None,59.999,131471.4901,132388.7871,132312.4647,132058.2346,228.7315719,,-87.57220892,-1.528423379,132010.4925,-87.55701515,-1.528158198,152.6708026,2.664608178,32.17228129,0.561512236,,,,104.3813946,1.821799013,193.2558925,104.3813946,1.821799013,193.2558925,-17.07641028,-0.298039584,192.0674881,-134.7475973,-2.351789232,192.6177562,-153.4349488,-3.349957211,2.962647762,2.913301468,-2.677945045,2.683281573,60,5277.37486,4525.891192,5767.76162,-15571.02767,,,-9893.99,-9893.99
3/16/2026 16:46:17.633,,221,-74810.059,None,60,131518.9358,132426.6376,132349.3269,132098.9391,228.8020742,,-87.57829285,-1.528529563,132057.9418,-87.5631295,-1.528264913,152.6617326,2.664449876,32.16838014,0.561444149,,,,104.3813946,1.821799013,193.2558925,104.3813946,1.821799013,193.2558925,-17.07641028,-0.298039584,192.0674881,-134.4974183,-2.347422785,193.4718584,-135,-3.350063926,2.96248946,2.908866934,-2.35619449,1.697056275,60,5281.936271,4531.147201,5905.497598,-15718.58107,,,-9810.092,-9810.092
3/16/2026 16:46:17.667,,221,-74661.437,None,60,131518.9358,132437.2975,132353.0968,132103.7603,228.8104248,,-87.58349464,-1.528620352,132057.4353,-87.5631295,-1.528264913,152.6641168,2.664491488,32.16121704,0.561319129,,,,104.3813946,1.821799013,193.2558925,104.3813946,1.821799013,193.2558925,-16.63095371,-0.2902649,192.8680378,-134.4929709,-2.347345164,191.774868,-135,-3.350063926,2.954756388,2.908664293,-2.35619449,1.697056275,60,5281.916013,4744.627193,5858.870384,-15885.41359,,,-9810.092,-9810.092
3/16/2026 16:46:17.700,,221,-74709.072,None,59.998,131480.4302,132405.6857,132321.1684,132069.7552,228.7515262,,-87.60386685,-1.528975914,132031.4412,-87.58858528,-1.5287092,152.6453529,2.664163996,32.1392233,0.560935266,,,,104.3813946,1.821799013,193.2558925,104.3813946,1.821799013,193.2558925,-16.97191691,-0.296215831,193.2149063,-134.4929709,-2.347345164,191.774868,-116.5650512,-3.350508213,2.960379827,2.90828043,-2.034443936,2.683281573,60,5291.966715,4610.591983,5866.934382,-15769.49308,,,-9810.092,-9810.092
3/16/2026 16:46:17.733,,221,-74536.978,None,59.998,131476.426,132396.1648,132317.1619,132063.9067,228.7413963,,-87.64007378,-1.529607844,132015.9661,-87.63038383,-1.529438723,152.6081335,2.663514394,32.09736659,0.560204728,,,,104.3813946,1.821799013,193.2558925,104.4702941,1.823350603,192.0937271,-16.97191691,-0.296215831,193.2149063,-134.4929709,-2.347345164,191.774868,-116.5650512,-3.352789326,2.959730225,2.907549892,-2.034443936,2.683281573,60,5348.264936,4626.604791,5884.790396,-15859.66012,,,-9810.092,-9810.092
3/16/2026 16:46:17.767,,221,-74897.856,None,59.999,131497.4488,132419.0577,132332.3362,132083.6012,228.7755081,,-87.67713363,-1.530254661,132048.5044,-87.66216105,-1.52999334,152.5664752,2.662787321,32.06871778,0.559704712,,,,104.0362435,1.81577499,192.9613433,104.0362435,1.81577499,192.9613433,-17.31164611,-0.302145224,193.5685925,-134.7475973,-2.351789232,192.6177562,-116.5650512,-3.34576833,2.964932545,2.911493944,-2.034443936,2.683281573,60,5166.377574,4504.665588,5813.496012,-15484.53917,,,-9810.092,-9810.092
3/16/2026 16:46:17.800,,221,-74834.323,None,60,131507.9754,132446.2968,132366.6455,132107.6556,228.8171715,,-87.68774881,-1.53043993,132059.524,-87.67804585,-1.530270582,152.5550447,2.662587821,32.05328476,0.559435355,,,,104.0362435,1.81577499,192.9613433,104.0362435,1.81577499,192.9613433,-16.97191691,-0.296215831,193.2149063,-134.7475973,-2.351789232,192.6177562,-135,-3.346045572,2.958803652,2.911224587,-2.35619449,3.39411255,60,5173.726556,4651.675191,5821.689613,-15647.09136,,,-9810.092,-9810.092
3/16/2026 16:46:17.833,,221,-74820.154,None,59.999,131494.5315,132425.4154,132351.3506,132091.108,228.7885103,,-87.70855759,-1.530803112,132057.5962,-87.69350732,-1.530540435,152.5386506,2.662301689,32.03291602,0.559079854,,,,104.0362435,1.81577499,192.9613433,104.0362435,1.81577499,192.9613433,-16.97191691,-0.296215831,193.2149063,-134.7475973,-2.351789232,192.6177562,-135,-3.346315425,2.95851752,2.910869086,-2.35619449,3.39411255,60,5180.384019,4658.140789,5829.839998,-15668.36481,,,-9727.73,-9727.73
3/16/2026 16:46:17.867,,221,-74877.61,None,59.997,131467.1965,132410.5144,132327.1689,132068.9816,228.7501862,,-87.74456462,-1.531431553,132030.2829,-87.72966543,-1.531171513,152.506035,2.66173244,31.9965711,0.558445515,,,,104.0362435,1.81577499,192.9613433,104.3813946,1.821799013,193.2558925,-17.31164611,-0.302145224,193.5685925,-134.7475973,-2.351789232,192.6177562,-153.4349488,-3.352970526,2.963877664,2.910234747,-2.677945045,2.683281573,60,5345.206274,4530.988791,5844.513609,-15720.70867,,,-9727.73,-9727.73
3/16/2026 16:46:17.900,,221,-74649.514,None,59.998,131499.8683,132428.0317,132346.2874,132092.0623,228.7901631,,-87.78139307,-1.532074331,132050.9858,-87.7668577,-1.531820641,152.4690028,2.661086106,31.96077835,0.557820814,,,,104.0362435,1.81577499,192.9613433,104.0362435,1.81577499,192.9613433,-17.41797079,-0.304000939,192.4232834,-135,-2.35619449,191.7673591,-135,-3.347595631,2.965087045,2.914015304,-2.35619449,1.697056275,60,5212.059838,4474.440015,5726.116798,-15412.61665,,,-9727.73,-9727.73
3/16/2026 16:46:17.933,,221,-74740.752,None,60,131522.4525,132450.2255,132364.1319,132112.933,228.8263122,,-87.79740184,-1.532353737,132073.5793,-87.78293605,-1.532101261,152.4505901,2.660764744,31.94371566,0.557523014,,,,104.0362435,1.81577499,192.9613433,104.0362435,1.81577499,192.9613433,-17.41797079,-0.304000939,192.4232834,-134.7475973,-2.351789232,192.6177562,-153.4349488,-3.347876251,2.964765683,2.909312246,-2.677945045,2.683281573,60.01,5219.951815,4483.252804,5869.036798,-15572.24142,,,-9727.73,-9727.73
3/16/2026 16:46:17.967,,221,-74741.832,None,60,131509.9978,132439.5862,132364.1319,132105.2446,228.8129955,,-87.80240419,-1.532441044,132061.1275,-87.787958,-1.532188911,152.448189,2.660722837,31.94371566,0.557523014,,,,104.0362435,1.81577499,192.9613433,104.3813946,1.821799013,193.2558925,-17.41797079,-0.304000939,192.4232834,-134.7475973,-2.351789232,192.6177562,-153.4349488,-3.353987924,2.964723776,2.909312246,-2.677945045,2.683281573,60.01,5371.801235,4483.943999,5869.036798,-15724.78203,,,-9727.73,-9727.73
3/16/2026 16:46:18.000,,221,-75134.678,None,59.997,131459.2732,132397.9757,132323.5516,132060.9541,228.7362822,,-87.83302906,-1.532975549,132022.4119,-87.81850792,-1.532722107,152.4153602,2.660149866,31.90569346,0.556859401,,,,103.9503428,1.814275741,194.1257325,103.9503428,1.814275741,194.1257325,-17.31164611,-0.302145224,193.5685925,-135,-2.35619449,193.4644153,-135,-3.346997848,2.96229509,2.913053891,-2.35619449,1.697056275,60,5227.378869,4570.473599,5799.7728,-15597.62527,,,-9727.73,-9727.73
3/16/2026 16:46:18.033,,221,-74688.264,None,59.995,131466.7518,132394.8639,132323.797,132062.4777,228.7389212,,-87.88507182,-1.533883867,132017.929,-87.87096744,-1.533637699,152.3619108,2.659216999,31.85667492,0.556003866,,,,104.0362435,1.81577499,192.9613433,104.0362435,1.81577499,192.9613433,-17.41797079,-0.304000939,192.4232834,-134.7475973,-2.351789232,192.6177562,-153.4349488,-3.349412689,2.963217938,2.907793098,-2.677945045,2.683281573,60,5256.056134,4520.188794,5904.921609,-15681.16654,,,-9645.899,-9645.899
3/16/2026 16:46:18.067,,221,-74599.2,None,59.998,131473.9063,132418.6951,132348.4113,132081.0368,228.7710664,,-87.94269682,-1.534889613,132037.1081,-87.92864707,-1.534644398,152.3086872,2.658288071,31.79502741,0.554927914,,,,103.6900496,1.809732767,192.6738176,104.0362435,1.81577499,192.9613433,-17.41797079,-0.304000939,192.4232834,-135,-2.35619449,191.7673591,-153.4349488,-3.350419388,2.96228901,2.911122404,-2.677945045,2.683281573,60,5274.043484,4544.294417,5797.71361,-15616.05151,,,-9645.899,-9645.899
3/16/2026 16:46:18.100,,221,-74901.211,None,59.999,131508.1571,132457.2116,132386.7726,132118.0859,228.8352373,,-87.96406763,-1.535262604,132071.3709,-87.95011306,-1.53501905,152.2881184,2.657929077,31.77251734,0.554535039,,,,103.6061031,1.808267623,193.839934,103.6900496,1.809732767,192.6738176,-17.75825848,-0.30994008,192.7858916,-135,-2.35619449,193.4644153,-135,-3.344751817,2.967869157,2.910729529,-2.35619449,1.697056275,60,5165.314242,4413.902404,5860.512007,-15439.72865,,,-9645.899,-9645.899
3/16/2026 16:46:18.133,,221,-74700.504,None,60,131495.3084,132447.1291,132347.4146,132097.3079,228.7992489,,-87.97428889,-1.535440998,132058.5279,-87.96037674,-1.535198185,152.274099,2.657684393,31.7647386,0.554399275,,,,104.0362435,1.81577499,192.9613433,103.5231607,1.806820005,195.0064614,-17.07641028,-0.298039584,192.0674881,-134.7453538,-2.351750075,190.9207165,-153.4349488,-3.34201819,2.955723977,2.90614935,-2.677945045,2.683281573,60,5073.156812,4701.095993,5894.33759,-15668.59039,,,-9645.899,-9645.899
3/16/2026 16:46:18.167,,221,-74788.085,None,59.997,131456.7877,132405.7493,132317.3159,132060.6446,228.7357462,,-88.01016938,-1.536067231,132019.6071,-87.9911798,-1.5357358,152.2412175,2.657110503,31.7239244,0.553686932,,,,104.0362435,1.81577499,192.9613433,103.9503428,1.814275741,194.1257325,-17.07641028,-0.298039584,192.0674881,-135.2524027,-2.360599748,192.6177562,-135,-3.350011541,2.955150087,2.91428668,-2.35619449,1.697056275,60,5271.049312,4713.969608,5743.512014,-15728.53093,,,-9645.899,-9645.899
3/16/2026 16:46:18.200,,221,-74840.933,None,59.997,131452.2269,132403.013,132317.9204,132058.4187,228.7318908,,-88.06221894,-1.536975667,132015.4949,-88.04867899,-1.53673935,152.1877675,2.656177625,31.67490421,0.552831369,,,,103.6900496,1.809732767,192.6738176,103.6061031,1.808267623,193.839934,-17.41797079,-0.304000939,192.4232834,-135.2524027,-2.360599748,192.6177562,-153.4349488,-3.345006973,2.960178564,2.913431117,-2.677945045,2.683281573,60.01,5138.424691,4596.652798,5764.780793,-15499.85828,,,-9645.899,-9645.899
3/16/2026 16:46:18.233,,221,-74919.499,None,59.998,131484.9731,132432.2186,132341.4254,132086.8951,228.7812133,,-88.10437774,-1.537711477,132048.2639,-88.09102177,-1.537478371,152.1415952,2.655371765,31.63200769,0.552082683,,,,103.6061031,1.808267623,193.839934,103.6061031,1.808267623,193.839934,-17.75825848,-0.30994008,192.7858916,-135.2524027,-2.360599748,192.6177562,-153.4349488,-3.345745994,2.965311845,2.912682431,-2.677945045,2.683281573,60,5189.331805,4477.363191,5784.39361,-15451.08861,,,-9645.899,-9645.899
3/16/2026 16:46:18.267,,221,-74918.059,None,59.999,131494.9816,132444.0478,132346.9163,132096.0033,228.7969891,,-88.13056776,-1.538168579,132058.2864,-88.117325,-1.537937449,152.1208109,2.655009011,31.60614089,0.551631222,,,,103.6061031,1.808267623,193.839934,103.6061031,1.808267623,193.839934,-17.75825848,-0.30994008,192.7858916,-135.2524027,-2.360599748,192.6177562,-135,-3.346205072,2.964949091,2.91223097,-2.35619449,1.697056275,60,5201.232641,4486.881608,5795.84161,-15483.95586,,,-9562.927,-9562.927
3/16/2026 16:46:18.300,,221,-75050.194,None,59.999,131469.0367,132418.464,132329.6435,132073.0754,228.757277,,-88.1562513,-1.538616841,132032.3551,-88.14311598,-1.538387587,152.0973303,2.654599198,31.57414464,0.551072782,,,,103.2608592,1.802241982,193.5611531,103.1798681,1.80082842,194.7293506,-17.75825848,-0.30994008,192.7858916,-135.2524027,-2.360599748,192.6177562,-135,-3.339216007,2.964539278,2.91167253,-2.35619449,1.697056275,60,5017.718016,4496.313592,5808.945614,-15322.97722,,,-9562.927,-9562.927
3/16/2026 16:46:18.333,,221,-74860.416,None,59.996,131441.5934,132389.2129,132283.3546,132038.7343,228.6977964,,-88.20781157,-1.539516738,131992.5663,-88.18982979,-1.539202897,152.0436008,2.65366144,31.53157009,0.550329716,,,,103.6061031,1.808267623,193.839934,103.2608592,1.802241982,193.5611531,-17.75825848,-0.30994008,192.7858916,-135.2524027,-2.360599748,192.6177562,-116.5650512,-3.341444879,2.96360152,2.910929464,-2.034443936,2.683281573,60,5079.334758,4518.878401,5825.347213,-15423.56037,,,-9562.927,-9562.927
3/16/2026 16:46:18.367,,221,-74720.894,None,59.997,131461.8463,132403.1326,132304.807,132057.271,228.729903,,-88.26019386,-1.540430981,132012.8568,-88.24243441,-1.54012102,151.9879945,2.652690927,31.4771107,0.549379221,,,,103.6900496,1.809732767,192.6738176,103.6061031,1.808267623,193.839934,-17.86768241,-0.311849888,191.6434189,-135.2524027,-2.360599748,192.6177562,-135,-3.348388643,2.964540815,2.909978969,-2.35619449,1.697056275,60,5222.533274,4469.112002,5849.870394,-15541.51567,,,-9562.927,-9562.927
3/16/2026 16:46:18.400,,221,-74789.525,None,59.999,131496.3663,132447.5547,132347.432,132097.807,228.8001133,,-88.28684604,-1.54089615,132059.0273,-88.2638203,-1.540494275,151.9629347,2.652253552,31.44754319,0.54886317,,,,103.3428337,1.803672706,192.3933471,103.2608592,1.802241982,193.5611531,-17.75825848,-0.30994008,192.7858916,-135.5070291,-2.365043817,191.774868,-135,-3.342736257,2.962193632,2.913906987,-2.35619449,3.39411255,60.01,5076.120333,4556.2464,5729.068801,-15361.43553,,,-9562.927,-9562.927
3/16/2026 16:46:18.433,,221,-75078.374,None,59.999,131482.9262,132437.6563,132349.1321,132090.6071,228.7876427,,-88.30230407,-1.541165943,132045.9613,-88.28456903,-1.540856408,151.9488898,2.652008422,31.42882682,0.548536508,,,,103.2608592,1.802241982,193.5611531,103.6061031,1.808267623,193.839934,-18.09725659,-0.315856713,193.1552743,-135.5025817,-2.364966195,193.4718584,-135,-3.349124031,2.967865135,2.913502703,-2.35619449,3.39411255,60,5266.29455,4421.807997,5789.923201,-15478.02575,,,-9562.927,-9562.927
3/16/2026 16:46:18.467,,221,-74966.616,None,59.997,131444.1027,132397.4226,132288.8561,132044.148,228.7071732,,-88.34349027,-1.541884778,132007.1671,-88.32592641,-1.541578231,151.904297,2.65123013,31.39605831,0.54796459,,,,103.2608592,1.802241982,193.5611531,103.6061031,1.808267623,193.839934,-17.75825848,-0.30994008,192.7858916,-135.5025817,-2.364966195,193.4718584,-135,-3.349845854,2.96117021,2.912930785,-2.35619449,1.697056275,60,5282.793854,4580.222402,5801.543989,-15664.56024,,,-9504.755,-9504.755
3/16/2026 16:46:18.500,,221,-74562.134,None,59.996,131428.6566,132384.8321,132271.3841,132028.9799,228.6809013,,-88.40061525,-1.542881797,131991.4219,-88.37806476,-1.542488217,151.8483875,2.650254326,31.33371216,0.546876444,,,,103.3428337,1.803672706,192.3933471,103.6900496,1.809732767,192.6738176,-17.86768241,-0.311849888,191.6434189,-135.7571689,-2.36940958,192.6327075,-135,-3.352220984,2.962104214,2.916286024,-2.35619449,1.697056275,60,5309.291691,4529.332803,5692.319997,-15530.94449,,,-9504.755,-9504.755
3/16/2026 16:46:18.533,,221,-74567.866,None,59.998,131461.6305,132414.6692,132305.7332,132061.3645,228.736993,,-88.44269693,-1.543616261,132024.764,-88.42556035,-1.543317171,151.8022846,2.649449678,31.28816297,0.546081461,,,,103.3428337,1.803672706,192.3933471,103.3428337,1.803672706,192.3933471,-17.75825848,-0.30994008,192.7858916,-135.5070291,-2.365043817,191.774868,-135,-3.346989877,2.959389758,2.911125278,-2.35619449,1.697056275,60.01,5180.623628,4625.524805,5795.999984,-15602.14842,,,-9504.755,-9504.755
3/16/2026 16:46:18.567,,221,-74940.235,None,59.999,131484.3116,132432.4572,132317.8105,132078.869,228.7673117,,-88.46886543,-1.544072987,132035.1428,-88.44675635,-1.543687111,151.7769536,2.64900757,31.26674567,0.545707658,,,,103.2608592,1.802241982,193.5611531,103.2608592,1.802241982,193.5611531,-18.09725659,-0.315856713,193.1552743,-135.7571689,-2.36940958,192.6327075,-135,-3.345929093,2.964864283,2.915117238,-2.35619449,1.697056275,60,5185.935772,4497.220791,5723.352004,-15406.50857,,,-9504.755,-9504.755
3/16/2026 16:46:18.600,,221,-74827.037,None,59.998,131458.7074,132407.1996,132296.9387,132054.9611,228.725902,,-88.49461945,-1.54452248,132009.5615,-88.47261398,-1.544138412,151.753405,2.648596568,31.24183728,0.545272925,,,,103.2608592,1.802241982,193.5611531,103.6900496,1.809732767,192.6738176,-17.75825848,-0.30994008,192.7858916,-136.005086,-2.37373655,193.494186,-135,-3.353871179,2.958536648,2.919009475,-2.35619449,1.697056275,60,5383.479072,4646.67841,5650.905604,-15681.06309,,,-9504.755,-9504.755
3/16/2026 16:46:18.633,,221,-74604.197,None,59.996,131431.8811,132373.0057,132271.7505,132026.2196,228.6761203,,-88.54121405,-1.545335709,131982.7761,-88.51939938,-1.544954971,151.7041692,2.647737242,31.19375142,0.544433668,,,,103.3428337,1.803672706,192.3933471,103.6900496,1.809732767,192.6738176,-17.86768241,-0.311849888,191.6434189,-135.5025817,-2.364966195,193.4718584,-135,-3.354687738,2.95958713,2.909399863,-2.35619449,3.39411255,60,5370.18072,4591.742389,5888.764812,-15850.68792,,,-9504.755,-9504.755
3/16/2026 16:46:18.667,,221,-74745.418,None,59.997,131452.8277,132398.2471,132289.8793,132047.6605,228.713257,,-88.59354795,-1.546249108,132003.7685,-88.5719561,-1.545872259,151.651059,2.646810294,31.14647919,0.543608612,,,,102.914632,1.796199178,193.2894203,102.914632,1.796199178,193.2894203,-18.20848447,-0.317798006,192.0149994,-135.7571689,-2.36940958,192.6327075,180,-3.342071437,2.9646083,2.913018192,3.141592654,2.4,60,5081.006479,4475.923186,5774.256001,-15331.18567,,,-9445.431,-9445.431
3/16/2026 16:46:18.700,,221,-74676.283,None,59.999,131487.0424,132443.8587,132326.6966,132086.5533,228.7806212,,-88.62529015,-1.546803114,132050.0071,-88.60371147,-1.546426495,151.6145096,2.646172386,31.11256715,0.543016735,,,,102.914632,1.796199178,193.2894203,102.914632,1.796199178,193.2894203,-18.20848447,-0.317798006,192.0149994,-136.0139787,-2.373891757,191.7973931,-135,-3.342625673,2.963970392,2.916908492,-2.35619449,1.697056275,60,5096.648402,4493.4336,5654.606421,-15244.68842,,,-9445.431,-9445.431
3/16/2026 16:46:18.733,,221,-74867.558,None,59.999,131473.885,132423.6021,132322.4525,132073.9998,228.758878,,-88.64598824,-1.547164363,132036.8676,-88.62449603,-1.546789254,151.5979691,2.6458837,31.08940302,0.542612445,,,,102.914632,1.796199178,193.2894203,103.3428337,1.803672706,192.3933471,-18.09725659,-0.315856713,193.1552743,-136.005086,-2.37373655,193.494186,-135,-3.35046196,2.961740413,2.916348995,-2.35619449,1.697056275,60,5291.947571,4575.55679,5718.412809,-15585.91717,,,-9445.431,-9445.431
3/16/2026 16:46:18.767,,221,-74705.011,None,59.997,131423.6286,132362.0181,132272.9061,132020.195,228.6656854,,-88.6871581,-1.547882913,131986.6466,-88.66583405,-1.547510738,151.559926,2.645219723,31.0537923,0.541990921,,,,102.914632,1.796199178,193.2894203,102.914632,1.796199178,193.2894203,-18.20848447,-0.317798006,192.0149994,-135.7571689,-2.36940958,192.6327075,-135,-3.343709916,2.963017729,2.911400501,-2.35619449,1.697056275,60,5121.303651,4514.486402,5813.654395,-15449.44445,,,-9445.431,-9445.431
3/16/2026 16:46:18.800,,221,-74839.262,None,59.995,131444.8833,132381.8441,132274.8346,132034.518,228.6904936,,-88.73414486,-1.548702987,131996.2134,-88.7183705,-1.548427672,151.5114037,2.644372849,31.00476231,0.541135186,,,,102.914632,1.796199178,193.2894203,102.914632,1.796199178,193.2894203,-18.09725659,-0.315856713,193.1552743,-135.7571689,-2.36940958,192.6327075,-153.4349488,-3.34462685,2.960229562,2.910544766,-2.677945045,2.683281573,60,5144.590654,4612.118412,5834.966399,-15591.67547,,,-9445.431,-9445.431
3/16/2026 16:46:18.833,,221,-74679.998,None,59.997,131477.9889,132418.9669,132301.563,132066.8365,228.7464709,,-88.79175905,-1.549708544,132029.3553,-88.77623028,-1.549437516,151.4492118,2.643287395,30.94325779,0.54006173,,,,102.914632,1.796199178,193.2894203,102.6454204,1.791500548,191.8536943,-18.09725659,-0.315856713,193.1552743,-135.7571689,-2.36940958,192.6327075,-135,-3.340938064,2.959144108,2.90947131,-2.35619449,1.697056275,60,5053.643852,4640.716794,5862.772789,-15557.13344,,,-9445.431,-9445.431
3/16/2026 16:46:18.867,,221,-74710.8,None,59.999,131512.7133,132469.6719,132350.9877,132111.8108,228.8243686,,-88.8181135,-1.550168516,132064.0961,-88.80269931,-1.549899488,151.4197788,2.642773694,30.91831976,0.539626479,,,,102.5674428,1.790139581,193.0247653,102.5674428,1.790139581,193.0247653,-18.5479581,-0.323722938,192.3933471,-136.0139787,-2.373891757,191.7973931,-135,-3.340039069,2.966496632,2.913518236,-2.35619449,1.697056275,60,5025.587204,4439.779201,5739.508811,-15204.87522,,,-9383.569,-9383.569
3/16/2026 16:46:18.900,,221,-74975.242,None,60,131500.2166,132438.0597,132348.9537,132096.4195,228.7977101,,-88.82841723,-1.55034835,132051.6057,-88.81304479,-1.55008005,151.4123282,2.642643655,30.90673696,0.539424321,,,,102.5674428,1.790139581,193.0247653,102.5674428,1.790139581,193.0247653,-18.43494882,-0.321750554,193.5313928,-136.2618175,-2.378217361,192.6626066,-135,-3.340219631,2.964394209,2.917641682,-2.35619449,1.697056275,60.01,5029.62387,4518.028823,5662.843195,-15210.49589,,,-9383.569,-9383.569
3/16/2026 16:46:18.933,,221,-74857.651,None,59.998,131450.9972,132381.546,132285.2291,132039.9185,228.6998475,,-88.85923644,-1.550886247,132002.1627,-88.83875809,-1.550528832,151.3812503,2.642101243,30.88086004,0.538972684,,,,102.5674428,1.790139581,193.0247653,102.914632,1.796199178,193.2894203,-18.43494882,-0.321750554,193.5313928,-136.5207697,-2.382736928,191.834929,-153.4349488,-3.34672801,2.963851797,2.921709612,-2.677945045,2.683281573,60.01,5190.203987,4529.77922,5535.100785,-15255.08399,,,-9383.569,-9383.569
3/16/2026 16:46:18.967,,221,-74774.218,None,59.996,131436.6223,132364.3778,132271.045,132024.6739,228.673443,,-88.91121429,-1.551793431,131987.8303,-88.89095168,-1.551439782,151.3298443,2.64120404,30.8300381,0.538085673,,,,102.5674428,1.790139581,193.0247653,102.5674428,1.790139581,193.0247653,-18.5479581,-0.323722938,192.3933471,-136.2618175,-2.378217361,192.6626066,-135,-3.341579363,2.964926978,2.916303034,-2.35619449,1.697056275,60.01,5061.150786,4475.606399,5692.766401,-15229.52359,,,-9383.569,-9383.569
3/16/2026 16:46:19.000,,221,-74927.002,None,59.998,131482.568,132411.4676,132316.6264,132070.88,228.7534744,,-88.95846799,-1.552618164,132033.8144,-88.93841057,-1.552268096,151.2817941,2.640365406,30.78196197,0.537246587,,,,102.5674428,1.790139581,193.0247653,102.5674428,1.790139581,193.0247653,-18.43494882,-0.321750554,193.5313928,-136.2618175,-2.378217361,192.6626066,-116.5650512,-3.342407677,2.96211596,2.915463948,-2.034443936,2.683281573,60.01,5083.601832,4574.577599,5715.575981,-15373.75541,,,-9383.569,-9383.569
3/16/2026 16:46:19.033,,221,-74874.802,None,59.999,131517.6815,132440.3082,132355.9011,132105.2867,228.8130685,,-88.97957239,-1.552986505,132068.9449,-88.95960878,-1.552638075,151.25903,2.639968097,30.75974369,0.536858804,,,,102.2193129,1.78406357,192.7672171,102.2193129,1.78406357,192.7672171,-18.88608737,-0.329624407,192.778422,-136.2618175,-2.378217361,192.6626066,-153.4349488,-3.336701645,2.969592504,2.915076165,-2.677945045,2.683281573,60,4935.73968,4369.824021,5726.908804,-15032.4725,,,-9383.569,-9383.569
3/16/2026 16:46:19.067,,221,-74859.307,None,59.999,131492.6096,132420.2893,132331.3585,132082.0803,228.7728739,,-89.00012063,-1.55334514,132032.1043,-88.98555862,-1.553090985,151.242435,2.63967846,30.74188474,0.536547107,,,,102.5674428,1.790139581,193.0247653,102.4904057,1.788795031,194.1961895,-18.5479581,-0.323722938,192.3933471,-136.5207697,-2.382736928,191.834929,-116.5650512,-3.341886016,2.963401398,2.919284035,-2.034443936,2.683281573,60,5070.507692,4515.75361,5597.107201,-15183.3685,,,-9319.524,-9319.524
3/16/2026 16:46:19.100,,221,-74593.872,None,59.998,131455.1545,132369.7683,132292.6295,132039.8337,228.6997005,,-89.03630482,-1.553976673,131994.6703,-89.02188716,-1.553725037,151.2067284,2.639055262,30.70349312,0.535877047,,,,102.5674428,1.790139581,193.0247653,102.9946168,1.797595175,192.1199625,-18.5479581,-0.323722938,192.3933471,-136.2618175,-2.378217361,192.6626066,-116.5650512,-3.351320212,2.9627782,2.914094408,-2.034443936,2.683281573,60,5304.402377,4529.649601,5748.551992,-15582.60397,,,-9319.524,-9319.524
3/16/2026 16:46:19.133,,221,-74958.984,None,59.997,131465.5491,132395.0086,132301.3687,132054.6365,228.7253398,,-89.08334574,-1.554797692,132016.8949,-89.0638094,-1.554456718,151.165317,2.638332496,30.65894722,0.535099574,,,,102.5674428,1.790139581,193.0247653,102.5674428,1.790139581,193.0247653,-18.88608737,-0.329624407,192.778422,-136.5074358,-2.382504207,193.5313928,-90,-3.344596299,2.967956903,2.917603781,-1.570796327,1.2,60.01,5137.589034,4409.45282,5687.280014,-15234.32187,,,-9319.524,-9319.524
3/16/2026 16:46:19.167,,221,-74692.469,None,59.999,131500.5779,132419.2388,132340.7535,132087.5112,228.7822804,,-89.10441957,-1.5551655,132052.1313,-89.09020464,-1.554917402,151.1355221,2.637812478,30.63676294,0.534712385,,,,102.2193129,1.78406357,192.7672171,102.2193129,1.78406357,192.7672171,-19.00221523,-0.331651221,191.6434189,-136.2618175,-2.378217361,192.6626066,180,-3.338980972,2.969463699,2.912929746,3.141592654,1.2,60.01,4992.018589,4346.625592,5779.569608,-15118.21379,,,-9319.524,-9319.524
3/16/2026 16:46:19.200,,221,-74825.64,None,60,131476.202,132414.5235,132338.8509,132077.2112,228.7644404,,-89.11475119,-1.55534582,132039.7598,-89.10049617,-1.555097023,151.1284682,2.637689364,30.62517506,0.534510139,,,,102.5674428,1.790139581,193.0247653,102.5674428,1.790139581,193.0247653,-18.88608737,-0.329624407,192.778422,-136.2618175,-2.378217361,192.6626066,-153.4349488,-3.345236604,2.967313771,2.9127275,-2.677945045,2.683281573,60,5154.462098,4426.272009,5784.50879,-15365.2429,,,-9319.524,-9319.524
3/16/2026 16:46:19.233,,221,-74990.434,None,59.998,131450.9129,132368.8719,132296.0794,132039.2787,228.6987393,,-89.14567999,-1.55588563,131990.6724,-89.13694069,-1.5557331,151.0997745,2.637188564,30.59386997,0.533963762,,,,102.5674428,1.790139581,193.0247653,102.5674428,1.790139581,193.0247653,-18.7713194,-0.327621328,193.9142078,-136.7662705,-2.387021726,192.7074467,-135,-3.345872681,2.964809892,2.920985488,-2.35619449,1.697056275,60,5168.415581,4514.097602,5578.747188,-15261.26037,,,-9319.524,-9319.524
3/16/2026 16:46:19.267,,221,-74974.939,None,59.997,131449.3305,132362.7878,132288.5818,132034.2165,228.6899713,,-89.19255702,-1.556703788,131989.1063,-89.18401011,-1.556554616,151.0508423,2.636334535,30.54749837,0.533154425,,,,102.5674428,1.790139581,193.0247653,102.5674428,1.790139581,193.0247653,-18.7713194,-0.327621328,193.9142078,-136.7662705,-2.387021726,192.7074467,-135,-3.346694197,2.963955863,2.920176151,-2.35619449,1.697056275,60,5188.847221,4535.467216,5598.561588,-15322.87602,,,-9319.86,-9319.86
3/16/2026 16:46:19.300,,221,-74854.958,None,59.999,131508.3192,132413.9645,132336.5539,132086.9152,228.7812482,,-89.22936799,-1.557346261,132047.9438,-89.21574829,-1.557108552,151.0215502,2.635823292,30.51111664,0.532519444,,,,102.2193129,1.78406357,192.7672171,102.2193129,1.78406357,192.7672171,-18.88608737,-0.329624407,192.778422,-136.7662705,-2.387021726,192.7074467,180,-3.341172122,2.965447699,2.91954117,3.141592654,1.2,60.01,5046.539893,4473.158406,5616.388789,-15136.08709,,,-9319.86,-9319.86
3/16/2026 16:46:19.333,,221,-75103.906,None,60,131520.1544,132436.0905,132367.5702,132108.5951,228.8187989,,-89.23471343,-1.557439556,132071.7808,-89.22104707,-1.557201033,151.0149822,2.635708659,30.5032052,0.532381363,,,,102.2193129,1.78406357,192.7672171,102.144278,1.782753964,193.940197,-18.88608737,-0.329624407,192.778422,-136.5074358,-2.382504207,193.5313928,180,-3.339954997,2.965333066,2.91488557,3.141592654,1.2,60.01,5017.075322,4476.787217,5757.998414,-15251.86095,,,-9319.86,-9319.86
3/16/2026 16:46:19.367,,221,-74841.019,None,60,131459.9973,132404.6008,132324.3705,132063.6819,228.7410069,,-89.23964251,-1.557525585,132023.6253,-89.22592118,-1.557286103,151.0074332,2.635576905,30.50216372,0.532363186,,,,102.2193129,1.78406357,192.7672171,102.5674428,1.790139581,193.0247653,-18.88608737,-0.329624407,192.778422,-136.7662705,-2.387021726,192.7074467,-116.5650512,-3.347425684,2.965201312,2.919384912,-2.034443936,2.683281573,60,5201.503733,4479.033604,5619.758386,-15300.29572,,,-9319.86,-9319.86
3/16/2026 16:46:19.400,,221,-74881.339,None,59.998,131423.0473,132342.7746,132277.498,132015.105,228.6568692,,-89.26541218,-1.557975351,131974.8467,-89.25709572,-1.557830201,150.9807182,2.635110639,30.4779312,0.531940249,,,,102.2193129,1.78406357,192.7672171,102.144278,1.782753964,193.940197,-18.88608737,-0.329624407,192.778422,-137.0273227,-2.391577946,191.887467,-153.4349488,-3.340584165,2.964735046,2.923518195,-2.677945045,2.683281573,60,5029.084473,4488.652819,5491.483201,-15009.22049,,,-9319.86,-9319.86
3/16/2026 16:46:19.433,,221,-74944.296,None,59.997,131409.8385,132331.0957,132259.8704,132000.9316,228.6323202,,-89.31223357,-1.558792538,131961.5071,-89.29888117,-1.558559495,150.9363122,2.634335609,30.43417973,0.531176641,,,,102.2193129,1.78406357,192.7672171,102.144278,1.782753964,193.940197,-18.7713194,-0.327621328,193.9142078,-136.5207697,-2.382736928,191.834929,180,-3.341313459,2.961956937,2.913913569,3.141592654,1.2,60,5046.760392,4584.859216,5726.908807,-15358.52842,,,-9319.86,-9319.86
3/16/2026 16:46:19.467,,221,-74903.746,None,59.999,131457.1147,132382.4075,132314.0809,132051.8722,228.7205518,,-89.33852357,-1.559251385,132008.7973,-89.3252863,-1.559020351,150.9070575,2.633825017,30.40231329,0.530620467,,,,102.2193129,1.78406357,192.7672171,102.4904057,1.788795031,194.1961895,-19.34073548,-0.337559514,192.0374963,-136.7662705,-2.387021726,192.7074467,-116.5650512,-3.347815382,2.971384531,2.917642193,-2.034443936,2.683281573,60,5210.626443,4306.233607,5662.655998,-15179.51605,,,-9319.86,-9319.86
3/16/2026 16:46:19.500,,221,-74807.77,None,60,131468.8335,132399.9155,132312.2879,132061.0128,228.7363839,,-89.3489988,-1.559434212,132020.5217,-89.33580666,-1.559203966,150.8934441,2.633587419,30.39071981,0.530418123,,,,102.2193129,1.78406357,192.7672171,102.2193129,1.78406357,192.7672171,-18.88608737,-0.329624407,192.778422,-136.7662705,-2.387021726,192.7074467,-135,-3.343267536,2.963211826,2.917439849,-2.35619449,1.697056275,60,5097.748912,4528.857621,5667.609587,-15294.21612,,,-9319.578,-9319.578
3/16/2026 16:46:19.533,,221,-74946.859,None,59.999,131444.2873,132374.3019,132288.0114,132036.2001,228.693407,,-89.36971455,-1.55979577,131995.9865,-89.3566069,-1.559566999,150.8813264,2.633375926,30.37278691,0.530105135,,,,102.2193129,1.78406357,192.7672171,102.144278,1.782753964,193.940197,-18.88608737,-0.329624407,192.778422,-136.7662705,-2.387021726,192.7074467,-135,-3.342320963,2.963000333,2.917126861,-2.35619449,1.697056275,60,5073.202316,4533.292815,5674.348779,-15280.84391,,,-9319.578,-9319.578
3/16/2026 16:46:19.567,,221,-74723.371,None,59.998,131407.3729,132351.1074,132266.2722,132008.9391,228.6461897,,-89.4008571,-1.56033931,131971.2154,-89.39305372,-1.560203116,150.8459951,2.632759278,30.33613671,0.529465468,,,,102.2193129,1.78406357,192.7672171,102.144278,1.782753964,193.940197,-19.34073548,-0.337559514,192.0374963,-136.5207697,-2.382736928,191.834929,-135,-3.34295708,2.970318792,2.912202396,-2.35619449,1.697056275,60,5088.106943,4331.908803,5769.475197,-15189.49094,,,-9319.578,-9319.578
3/16/2026 16:46:19.600,,221,-74713.09,None,59.999,131442.7492,132375.7209,132299.8884,132040.1306,228.7002148,,-89.43221788,-1.560886659,131994.481,-89.41937243,-1.560662464,150.8162493,2.632240116,30.30955668,0.529001559,,,,101.8702645,1.777971526,192.5168045,102.2193129,1.78406357,192.7672171,-19.34073548,-0.337559514,192.0374963,-136.7662705,-2.387021726,192.7074467,-135,-3.344726034,2.96979963,2.916023285,-2.35619449,1.697056275,60.01,5126.428048,4345.718397,5702.28479,-15174.43124,,,-9319.578,-9319.578
3/16/2026 16:46:19.633,,221,-74859.149,None,60,131454.6275,132397.9012,132324.9147,132059.843,228.7343577,,-89.44273656,-1.561070245,132018.2442,-89.42465548,-1.560754671,150.8097138,2.63212605,30.29720429,0.528785969,,,,101.7972481,1.776697149,193.6913008,101.8702645,1.777971526,192.5168045,-19.22285683,-0.335502143,193.170184,-136.7662705,-2.387021726,192.7074467,-116.5650512,-3.338726197,2.967628193,2.915807695,-2.034443936,2.683281573,60.01,5008.273585,4426.790406,5708.721596,-15143.78559,,,-9319.578,-9319.578
3/16/2026 16:46:19.667,,221,-74626.704,None,59.999,131442.2716,132378.1837,132286.0325,132036.1676,228.6933508,,-89.45305263,-1.561250294,131994.014,-89.44029459,-1.561027624,150.7930461,2.631835143,30.28898563,0.528642526,,,,101.8702645,1.777971526,192.5168045,102.2193129,1.78406357,192.7672171,-19.22285683,-0.335502143,193.170184,-136.7819606,-2.38729557,191.0112039,-135,-3.345091194,2.967337286,2.915938096,-2.35619449,1.697056275,60,5135.497888,4433.457606,5653.598401,-15222.5539,,,-9319.578,-9319.578
3/16/2026 16:46:19.700,,221,-74970.101,None,59.998,131405.5895,132332.9211,132254.0513,131998.1882,228.6275684,,-89.48416434,-1.561793296,131957.3478,-89.47153337,-1.561572844,150.7642293,2.631332195,30.25494032,0.528048324,,,,101.7972481,1.776697149,193.6913008,101.7972481,1.776697149,193.6913008,-19.22285683,-0.335502143,193.170184,-136.7662705,-2.387021726,192.7074467,-135,-3.338269993,2.966834338,2.91507005,-2.35619449,3.39411255,60,4994.528604,4444.603205,5723.98558,-15163.11739,,,-9319.374,-9319.374
3/16/2026 16:46:19.733,,221,-74720.016,None,59.998,131392.842,132342.564,132253.2255,131996.9051,228.625346,,-89.52584604,-1.562520779,131956.5185,-89.50811298,-1.562211279,150.724883,2.630645474,30.21302844,0.527316823,,,,101.8702645,1.777971526,192.5168045,101.8702645,1.777971526,192.5168045,-19.34073548,-0.337559514,192.0374963,-137.2704497,-2.395821312,192.7672171,-153.4349488,-3.340182805,2.968204988,2.923138135,-2.677945045,2.683281573,60,5011.858682,4384.555193,5525.10722,-14921.52109,,,-9319.374,-9319.374
3/16/2026 16:46:19.767,,221,-74817.403,None,60,131428.4375,132382.3798,132293.0077,132035.3091,228.6918638,,-89.54681072,-1.562886682,131992.1289,-89.52917238,-1.562578835,150.7047711,2.630294454,30.19096956,0.526931823,,,,101.8702645,1.777971526,192.5168045,101.8702645,1.777971526,192.5168045,-19.22285683,-0.335502143,193.170184,-136.7662705,-2.387021726,192.7074467,-153.4349488,-3.340550361,2.965796597,2.913953549,-2.677945045,2.683281573,60,5022.367155,4472.395203,5753.404795,-15248.16715,,,-9319.374,-9319.374
3/16/2026 16:46:19.800,,221,-74841.581,None,60,131440.339,132394.1249,132303.3801,132046.6476,228.7115026,,-89.5520603,-1.562978304,132004.0341,-89.53444607,-1.562670878,150.695713,2.63013636,30.18835619,0.526886211,,,,101.8702645,1.777971526,192.5168045,101.7972481,1.776697149,193.6913008,-19.34073548,-0.337559514,192.0374963,-136.7662705,-2.387021726,192.7074467,-135,-3.339368027,2.967695874,2.913907937,-2.35619449,1.697056275,60,4993.362729,4399.012809,5754.988799,-15147.36434,,,-9319.374,-9319.374
3/16/2026 16:46:19.833,,221,-74883.715,None,60,131428.0518,132362.7329,132279.2501,132024.0204,228.6723111,,-89.56239754,-1.563158723,131979.8494,-89.55009717,-1.562944041,150.6880858,2.630003241,30.17038506,0.526572556,,,,101.8702645,1.777971526,192.5168045,102.144278,1.782753964,193.940197,-19.34073548,-0.337559514,192.0374963,-137.2704497,-2.395821312,192.7672171,-135,-3.345698005,2.967562755,2.922393868,-2.35619449,1.697056275,60,5150.045755,4401.302386,5544.720008,-15096.06815,,,-9319.374,-9319.374
