time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:46:19.867,,221,-74923.862,None,59.997,131403.4197,132345.6955,132263.8345,132005.0046,228.6393749,,-89.59882669,-1.563794532,131967.2348,-89.58664036,-1.56358184,150.6481894,2.629306916,30.13819523,0.526010737,,,,101.7972481,1.776697149,193.6913008,102.2193129,1.78406357,192.7672171,-19.22285683,-0.335502143,193.170184,-137.0095538,-2.391267821,193.5834704,-135,-3.34764541,2.964809059,2.917278558,-2.35619449,1.697056275,60,5229.703973,4496.011217,5695.315205,-15421.0304,,,-9319.374,-9319.374
3/16/2026 16:46:19.900,,221,-74703.744,None,59.998,131414.8403,132365.9781,132283.9707,132022.2978,228.6693274,,-89.64053856,-1.564522541,131978.5974,-89.62330046,-1.564221679,150.6114047,2.628664903,30.0910732,0.525188303,,,,101.8702645,1.777971526,192.5168045,101.8702645,1.777971526,192.5168045,-19.34073548,-0.337559514,192.0374963,-137.2704497,-2.395821312,192.7672171,-135,-3.342193205,2.966224417,2.921009615,-2.35619449,1.697056275,60,5062.76359,4434.912,5579.366404,-15077.04199,,,-9319.595,-9319.595
3/16/2026 16:46:19.933,,221,-74715.134,None,60,131450.4588,132405.8858,132303.0917,132053.8398,228.7239598,,-89.66146875,-1.564887842,132014.3043,-89.64955547,-1.564679916,150.5913305,2.628314542,30.07426378,0.524894923,,,,101.5203199,1.771863841,192.2735551,101.5203199,1.771863841,192.2735551,-19.34073548,-0.337559514,192.0374963,-137.2704497,-2.395821312,192.7672171,-135,-3.336543757,2.965874056,2.920716235,-2.35619449,1.697056275,60,4917.131136,4445.020788,5587.473614,-14949.62554,,,-9319.595,-9319.595
3/16/2026 16:46:19.967,,221,-74865.643,None,60,131438.459,132384.979,132297.0786,132040.8626,228.7014827,,-89.6666465,-1.564978211,132002.2342,-89.64952348,-1.564679358,150.58623,2.628225522,30.06976641,0.524816429,,,,101.7972481,1.776697149,193.6913008,101.7972481,1.776697149,193.6913008,-19.34073548,-0.337559514,192.0374963,-137.2704497,-2.395821312,192.7672171,-116.5650512,-3.341376507,2.965785036,2.920637741,-2.034443936,2.683281573,60,5074.098433,4446.547199,5589.172813,-15109.81845,,,-9319.595,-9319.595
3/16/2026 16:46:20.000,,221,-74542.954,None,59.999,131390.3153,132349.0641,132252.2613,131997.9171,228.6270989,,-89.6769461,-1.565157973,131954.0975,-89.659861,-1.564859781,150.5714994,2.627968425,30.05697974,0.52459326,,,,101.8702645,1.777971526,192.5168045,101.8702645,1.777971526,192.5168045,-19.34073548,-0.337559514,192.0374963,-137.0273227,-2.391577946,191.887467,-135,-3.342831307,2.965527939,2.916171206,-2.35619449,3.39411255,60,5077.707622,4451.774392,5672.318398,-15201.80041,,,-9319.595,-9319.595
3/16/2026 16:46:20.033,,221,-74735.626,None,59.997,131377.7806,132321.7669,132235.3763,131978.9958,228.5943262,,-89.71860416,-1.565885043,131941.5913,-89.70169621,-1.565589943,150.5290278,2.627227155,30.01316511,0.52382855,,,,101.5203199,1.771863841,192.2735551,101.5203199,1.771863841,192.2735551,-19.67785752,-0.343443403,192.4382498,-137.2704497,-2.395821312,192.7672171,-153.4349488,-3.337453784,2.970670558,2.919649862,-2.677945045,2.683281573,60,4937.069803,4331.160019,5611.13281,-14879.36263,,,-9319.595,-9319.595
3/16/2026 16:46:20.067,,221,-74905.906,None,59.998,131413.4251,132358.5802,132269.3379,132014.4686,228.655767,,-89.75514773,-1.566522849,131977.2051,-89.73316924,-1.566139252,150.4902926,2.626551099,29.98666141,0.523365973,,,,101.5203199,1.771863841,192.2735551,101.7972481,1.776697149,193.6913008,-19.67785752,-0.343443403,192.4382498,-137.2704497,-2.395821312,192.7672171,-135,-3.342836401,2.969994502,2.919187285,-2.35619449,1.697056275,60,5072.306554,4349.332806,5624.078416,-15045.71777,,,-9319.595,-9319.595
3/16/2026 16:46:20.100,,221,-74915.51,None,60,131449.262,132386.7585,132282.5354,132040.1851,228.7003093,,-89.76560948,-1.566705441,132001.1045,-89.74893374,-1.566414394,150.4792915,2.626359094,29.96536265,0.52299424,,,,101.449338,1.770624972,193.4495283,101.449338,1.770624972,193.4495283,-19.67785752,-0.343443403,192.4382498,-137.2704497,-2.395821312,192.7672171,-153.4349488,-3.337039366,2.969802497,2.918815552,-2.677945045,2.683281573,60,4959.125677,4355.078401,5633.884804,-14948.08888,,,-9319.429,-9319.429
3/16/2026 16:46:20.133,,221,-74902.723,None,60,131425.1094,132377.704,132264.558,132023.1409,228.6707878,,-89.78119558,-1.566977469,131976.9624,-89.76458222,-1.566687511,150.465134,2.626111998,29.95185239,0.522758441,,,,101.7972481,1.776697149,193.6913008,101.7972481,1.776697149,193.6913008,-19.67785752,-0.343443403,192.4382498,-137.2704497,-2.395821312,192.7672171,-135,-3.34338466,2.969555401,2.918579753,-2.35619449,1.697056275,60,5123.429668,4360.982406,5638.982418,-15123.39449,,,-9319.429,-9319.429
3/16/2026 16:46:20.167,,221,-74732.256,None,59.997,131376.7914,132334.2296,132237.4568,131983.5275,228.6021755,,-89.82282398,-1.567704022,131940.6308,-89.80112981,-1.567325387,150.4246038,2.625404611,29.91062096,0.522038817,,,,101.449338,1.770624972,193.4495283,101.7972481,1.776697149,193.6913008,-19.67785752,-0.343443403,192.4382498,-137.0273227,-2.391577946,191.887467,-153.4349488,-3.344022536,2.968848014,2.913616763,-2.677945045,2.683281573,60,5131.575415,4377.297623,5734.843208,-15243.71625,,,-9319.429,-9319.429
3/16/2026 16:46:20.200,,221,-74922.019,None,59.998,131400.4608,132339.9096,132237.2123,131993.1982,228.6189255,,-89.8645246,-1.568431835,131952.3689,-89.84825811,-1.568147931,150.3781994,2.624594703,29.86870252,0.521307202,,,,101.449338,1.770624972,193.4495283,101.449338,1.770624972,193.4495283,-19.55825154,-0.341355885,193.5685925,-137.5335589,-2.400413435,191.9549947,-153.4349488,-3.338772903,2.965950588,2.921720637,-2.677945045,2.683281573,60,5000.695263,4476.297614,5536.281594,-15013.27447,,,-9319.429,-9319.429
3/16/2026 16:46:20.233,,221,-74949.077,None,60,131460.3423,132396.3703,132293.6804,132050.7962,228.7186882,,-89.89062722,-1.568887412,132012.2405,-89.86924765,-1.568514268,150.3562466,2.624211554,29.84866621,0.520957503,,,,101.449338,1.770624972,193.4495283,101.5203199,1.771863841,192.2735551,-19.89225705,-0.347185381,193.9736065,-137.2704497,-2.395821312,192.7672171,-135,-3.340378109,2.971396935,2.916778815,-2.35619449,1.697056275,60.01,5043.156744,4349.793611,5685.004802,-15077.95516,,,-9319.429,-9319.429
3/16/2026 16:46:20.267,,221,-74733.797,None,60,131460.3423,132412.7351,132287.7083,132054.2714,228.7247074,,-89.89062722,-1.568887412,132012.2405,-89.86924765,-1.568514268,150.354302,2.624177614,29.8441583,0.520878825,,,,101.5203199,1.771863841,192.2735551,101.5203199,1.771863841,192.2735551,-19.67785752,-0.343443403,192.4382498,-137.2704497,-2.395821312,192.7672171,-135,-3.340378109,2.967621017,2.916700137,-2.35619449,1.697056275,60.01,5012.499563,4410.691206,5686.704006,-15109.89478,,,-9319.429,-9319.429
3/16/2026 16:46:20.300,,221,-74710.454,None,60,131436.2651,132350.1646,132269.7968,132019.3887,228.6642889,,-89.9062263,-1.569159667,131976.1768,-89.88491688,-1.568787747,150.3388844,2.623908527,29.83063212,0.520642749,,,,101.5203199,1.771863841,192.2735551,101.8702645,1.777971526,192.5168045,-19.67785752,-0.343443403,192.4382498,-137.2704497,-2.395821312,192.7672171,-135,-3.346759273,2.96735193,2.916464061,-2.35619449,1.697056275,60,5169.763761,4415.3568,5691.801597,-15276.92216,,,-9315.256,-9315.256
3/16/2026 16:46:20.333,,221,-74817.95,None,59.997,131388.0926,132333.6893,132236.9357,131986.9228,228.6080562,,-89.94789399,-1.569886905,131952.0546,-89.93197143,-1.569609004,150.2989401,2.623211366,29.78486529,0.519843967,,,,101.449338,1.770624972,193.4495283,101.5203199,1.771863841,192.2735551,-19.55825154,-0.341355885,193.5685925,-137.2704497,-2.395821312,192.7672171,-135,-3.341472845,2.964567251,2.915665279,-2.35619449,1.697056275,60,5068.248482,4510.97281,5710.233598,-15289.45489,,,-9315.256,-9315.256
3/16/2026 16:46:20.367,,221,-74814.235,None,59.998,131412.0137,132345.559,132242.8573,132000.8051,228.6321011,,-89.98957974,-1.570614459,131964.0022,-89.97383993,-1.570339748,150.2480306,2.622322828,29.74746079,0.519191135,,,,101.449338,1.770624972,193.4495283,101.1695019,1.765740911,192.0374963,-19.67785752,-0.343443403,192.4382498,-137.5113633,-2.400026048,193.6504067,-135,-3.336080659,2.965766231,2.919217183,-2.35619449,1.697056275,60,4933.721246,4454.971224,5647.967997,-15036.66047,,,-9315.256,-9315.256
3/16/2026 16:46:20.400,,221,-75129.48,None,59.999,131448.0005,132402.1347,132287.5238,132046.5714,228.7113706,,-90.01562612,-1.571069054,132000.0049,-89.99476942,-1.570705036,150.2261343,2.621940666,29.71845038,0.518684808,,,,101.449338,1.770624972,193.4495283,101.449338,1.770624972,193.4495283,-19.55825154,-0.341355885,193.5685925,-137.5113633,-2.400026048,193.6504067,-153.4349488,-3.341330008,2.963296551,2.918710856,-2.677945045,2.683281573,60,5066.515417,4545.359996,5662.526395,-15274.40181,,,-9315.256,-9315.256
3/16/2026 16:46:20.433,,221,-74533.982,None,60,131448.0022,132399.1868,132290.5276,132046.5898,228.7114025,,-90.03645763,-1.571432632,132012.0267,-90.01046116,-1.570978908,150.2074544,2.62161464,29.69975637,0.518358536,,,,101.1695019,1.765740911,192.0374963,101.1695019,1.765740911,192.0374963,-19.67785752,-0.343443403,192.4382498,-137.7988985,-2.405044485,191.1468545,-153.4349488,-3.336719819,2.965058043,2.923403021,-2.677945045,2.683281573,60,4915.388296,4474.540801,5473.670384,-14863.59948,,,-9315.256,-9315.256
3/16/2026 16:46:20.467,,221,-74946.571,None,59.998,131436.0444,132370.9856,132265.2961,132024.7706,228.6736105,,-90.06771932,-1.571978252,131988.0922,-90.04707951,-1.571618019,150.1765202,2.621074736,29.67008856,0.517840735,,,,101.10057,1.764537823,193.2149063,101.1695019,1.765740911,192.0374963,-19.89225705,-0.347185381,193.9736065,-137.7742773,-2.404614764,192.8419042,-135,-3.33735893,2.968260117,2.922455499,-2.35619449,1.697056275,60,4960.616951,4428.316818,5544.748786,-14933.68255,,,-9315.256,-9315.256
3/16/2026 16:46:20.500,,221,-74874.053,None,59.997,131436.1583,132360.7474,132260.9602,132019.9388,228.6652417,,-90.10940261,-1.572705763,131976.2406,-90.08892792,-1.572348412,150.1320573,2.620298714,29.63526763,0.517232995,,,,101.449338,1.770624972,193.4495283,101.449338,1.770624972,193.4495283,-19.67785752,-0.343443403,192.4382498,-137.7742773,-2.404614764,192.8419042,-135,-3.342973384,2.963742117,2.921847759,-2.35619449,1.697056275,60,5106.718878,4506.235199,5559.695986,-15172.65006,,,-9394.269,-9394.269
3/16/2026 16:46:20.533,,221,-74861.122,None,59.998,131460.3155,132392.197,132293.9024,132049.4667,228.7163855,,-90.14063481,-1.573250867,132000.3976,-90.12552227,-1.572987104,150.0979467,2.61970337,29.59726193,0.51656967,,,,101.449338,1.770624972,193.4495283,101.5203199,1.771863841,192.2735551,-19.55825154,-0.341355885,193.5685925,-137.7742773,-2.404614764,192.8419042,-135,-3.344850945,2.961059255,2.921184434,-2.35619449,1.697056275,60,5154.619992,4601.433618,5577.595197,-15333.64881,,,-9394.269,-9394.269
3/16/2026 16:46:20.567,,221,-74882.981,None,59.999,131472.3992,132410.1473,132296.9975,132060.5094,228.7355119,,-90.16144014,-1.573613989,132024.5241,-90.14119961,-1.573260725,150.0844427,2.619467681,29.57857162,0.516243463,,,,101.449338,1.770624972,193.4495283,101.5203199,1.771863841,192.2735551,-20.0135668,-0.349302636,192.8456378,-137.5113633,-2.400026048,193.6504067,-135,-3.345124566,2.968770317,2.916269511,-2.35619449,1.697056275,60,5162.406382,4391.035197,5723.913592,-15277.35517,,,-9394.269,-9394.269
3/16/2026 16:46:20.600,,221,-74855.534,None,59.998,131436.5965,132365.7116,132271.911,132025.4003,228.6747012,,-90.18752984,-1.57406934,131988.707,-90.1726244,-1.573809191,150.0553929,2.618960666,29.54888223,0.515725285,,,,101.10057,1.764537823,193.2149063,101.1695019,1.765740911,192.0374963,-20.0135668,-0.349302636,192.8456378,-137.5113633,-2.400026048,193.6504067,-135,-3.339550102,2.968263302,2.915751333,-2.35619449,1.697056275,60,5015.440417,4402.310385,5735.764803,-15153.51561,,,-9394.269,-9394.269
3/16/2026 16:46:20.633,,221,-74774.549,None,59.997,131425.013,132351.2962,132250.014,132009.4262,228.6470333,,-90.2396645,-1.574979261,131965.1545,-90.22495488,-1.57472253,150.003823,2.618060603,29.50048647,0.51488062,,,,101.10057,1.764537823,193.2149063,101.10057,1.764537823,193.2149063,-20.0135668,-0.349302636,192.8456378,-137.5335589,-2.400413435,191.9549947,-153.4349488,-3.339260353,2.967363239,2.915294055,-2.677945045,2.683281573,60,5007.301605,4424.457582,5695.919989,-15127.67918,,,-9394.269,-9394.269
3/16/2026 16:46:20.667,,221,-74779.128,None,59.997,131449.4811,132374.1588,132292.2583,132039.2942,228.6987661,,-90.29168508,-1.575887192,132001.7105,-90.27198815,-1.575543415,149.9555483,2.617218049,29.44834863,0.513970643,,,,101.1695019,1.765740911,192.0374963,101.10057,1.764537823,193.2149063,-20.13630343,-0.351444794,191.7185437,-137.7742773,-2.404614764,192.8419042,-135,-3.340081238,2.968662843,2.918585407,-2.35619449,1.697056275,60,4998.568778,4366.872007,5642.207991,-15007.64878,,,-9394.269,-9394.269
3/16/2026 16:46:20.700,,221,-74642.17,None,60,131497.779,132420.6068,132332.7165,132084.3554,228.7768145,,-90.31240573,-1.576248835,132049.9629,-90.29803157,-1.575997959,149.9311807,2.616792754,29.42652814,0.513589804,,,,100.8178336,1.759603141,191.8086547,101.1695019,1.765740911,192.0374963,-20.47227952,-0.357308683,192.1349526,-138.0393996,-2.40924202,192.0374963,-135,-3.34173887,2.974101437,2.922831824,-2.35619449,1.697056275,60.01,5035.591066,4241.520008,5515.099186,-14792.21026,,,-9394.269,-9394.269
3/16/2026 16:46:20.733,,221,-75147.235,None,59.999,131498.0374,132411.8656,132335.9402,132082.5967,228.7737683,,-90.3280555,-1.576521975,132038.1643,-90.31894565,-1.576362979,149.9169899,2.616545079,29.4078474,0.513263763,,,,101.10057,1.764537823,193.2149063,101.10057,1.764537823,193.2149063,-20.22485943,-0.352990388,194.3851846,-137.7742773,-2.404614764,192.8419042,-153.4349488,-3.340900802,2.969535467,2.917878527,-2.677945045,2.683281573,60,5051.100901,4406.745596,5661.662394,-15119.50889,,,-9389.328,-9389.328
3/16/2026 16:46:20.767,,221,-74892.73,None,59.996,131450.6839,132369.2891,132282.9431,132034.955,228.6912504,,-90.37505566,-1.577342283,131990.8279,-90.36613566,-1.577186599,149.8762921,2.615834768,29.36709682,0.512552531,,,,101.10057,1.764537823,193.2149063,100.750967,1.758436099,192.9874607,-20.0135668,-0.349302636,192.8456378,-137.7742773,-2.404614764,192.8419042,-135,-3.335622698,2.965137404,2.917167295,-2.35619449,1.697056275,60,4917.279658,4481.006395,5677.084796,-15075.37085,,,-9389.328,-9389.328
3/16/2026 16:46:20.800,,221,-74884.493,None,59.996,131451.4184,132371.6519,132304.5414,132043.2016,228.705534,,-90.42189766,-1.57815983,132003.5787,-90.4132087,-1.578008179,149.8228251,2.614901592,29.32010347,0.511732343,,,,101.10057,1.764537823,193.2149063,100.750967,1.758436099,192.9874607,-20.0135668,-0.349302636,192.8456378,-137.7742773,-2.404614764,192.8419042,-135,-3.336444278,2.964204228,2.916347107,-2.35619449,3.39411255,60,4938.314263,4504.53599,5698.41118,-15141.26143,,,-9389.328,-9389.328
3/16/2026 16:46:20.833,,221,-74674.224,None,59.997,131488.4354,132412.9928,132335.4325,132079.6174,228.768608,,-90.48426616,-1.579248366,132040.7163,-90.47061278,-1.579010069,149.7611296,2.613824804,29.2589805,0.510665546,,,,100.750967,1.758436099,192.9874607,100.8178336,1.759603141,191.8086547,-20.47227952,-0.357308683,192.1349526,-137.7742773,-2.404614764,192.8419042,-116.5650512,-3.33861321,2.971133487,2.91528031,-2.034443936,2.683281573,60,4988.100383,4315.708788,5726.275179,-15030.08435,,,-9389.328,-9389.328
3/16/2026 16:46:20.867,,221,-74904.566,None,60,131524.8371,132443.2194,132365.5859,132111.8686,228.8244687,,-90.50495609,-1.579609473,132077.1293,-90.49139336,-1.579372759,149.738705,2.613433421,29.23976218,0.510330123,,,,100.750967,1.758436099,192.9874607,100.750967,1.758436099,192.9874607,-20.34784926,-0.355136965,193.2596181,-138.0393996,-2.40924202,192.0374963,180,-3.337808858,2.968570386,2.919572143,3.141592654,1.2,60,4969.368666,4406.601602,5597.323187,-14973.29346,,,-9389.328,-9389.328
3/16/2026 16:46:20.900,,221,-75178.987,None,59.999,131489.1522,132424.2252,132342.1462,132085.8512,228.7794052,,-90.52071437,-1.579884507,132041.4529,-90.50721415,-1.579648884,149.7218865,2.613139882,29.22162906,0.51001364,,,,100.750967,1.758436099,192.9874607,101.0324732,1.763349309,194.3925925,-20.22485943,-0.352990388,194.3851846,-138.0393996,-2.40924202,192.0374963,-135,-3.342998193,2.96613027,2.91925566,-2.35619449,1.697056275,60,5097.657852,4493.49119,5604.177595,-15195.32664,,,-9389.328,-9389.328
3/16/2026 16:46:20.933,,221,-74769.811,None,59.998,131441.8114,132386.2712,132289.4554,132039.8609,228.6997477,,-90.5573141,-1.580523293,132006.2448,-90.5387831,-1.580199866,149.688235,2.612552551,29.18080605,0.509301144,,,,100.750967,1.758436099,192.9874607,100.750967,1.758436099,192.9874607,-20.0135668,-0.349302636,192.8456378,-138.0393996,-2.40924202,192.0374963,-116.5650512,-3.338635965,2.961855187,2.918543164,-2.034443936,2.683281573,60.01,4987.366634,4564.051203,5619.599999,-15171.01784,,,-9436.837,-9436.837
3/16/2026 16:46:20.967,,221,-74916.432,None,59.997,131454.994,132372.6195,132300.9246,132043.5036,228.706057,,-90.60424257,-1.581342349,131995.3401,-90.59103464,-1.581111827,149.6366344,2.611651951,29.13637584,0.50852569,,,,100.750967,1.758436099,192.9874607,100.750967,1.758436099,192.9874607,-20.34784926,-0.355136965,193.2596181,-137.7742773,-2.404614764,192.8419042,-153.4349488,-3.339547926,2.966788916,2.913140454,-2.677945045,2.683281573,60,5009.733829,4449.139215,5777.971203,-15236.84425,,,-9436.837,-9436.837
3/16/2026 16:46:21.000,,221,-74852.87,None,59.999,131491.8851,132415.0999,132345.115,132084.7001,228.7774115,,-90.64046963,-1.581974631,132044.2497,-90.62747273,-1.581747792,149.6052731,2.611104594,29.0959809,0.507820666,,,,100.750967,1.758436099,192.9874607,100.750967,1.758436099,192.9874607,-20.34784926,-0.355136965,193.2596181,-138.0393996,-2.40924202,192.0374963,-135,-3.340183891,2.966241559,2.917062686,-2.35619449,1.697056275,60.01,5027.478851,4464.36002,5658.652792,-15150.49166,,,-9436.837,-9436.837
3/16/2026 16:46:21.033,,221,-74988.749,None,60,131492.4196,132422.9687,132354.4198,132090.6147,228.7876559,,-90.65602987,-1.582246208,132056.6562,-90.64838673,-1.58211281,149.5892108,2.610824253,29.08185032,0.507574041,,,,100.750967,1.758436099,192.9874607,101.10057,1.764537823,193.2149063,-20.34784926,-0.355136965,193.2596181,-138.277676,-2.413400727,192.9314904,-153.4349488,-3.346650633,2.965961218,2.920974768,-2.677945045,2.683281573,60,5189.412487,4471.689612,5587.963199,-15249.0653,,,-9436.837,-9436.837
3/16/2026 16:46:21.067,,221,-74982.643,None,59.998,131457.1147,132389.4609,132319.4386,132056.0187,228.7277338,,-90.68745386,-1.58279466,132021.5028,-90.6747137,-1.582572302,149.5626298,2.610360328,29.0546041,0.507098504,,,,100.750967,1.758436099,192.9874607,100.750967,1.758436099,192.9874607,-20.68069139,-0.360946156,193.6801487,-137.7742773,-2.404614764,192.8419042,180,-3.341008401,2.971306484,2.911713268,3.141592654,1.2,60,5047.205455,4345.272003,5814.244803,-15206.72226,,,-9436.837,-9436.837
3/16/2026 16:46:21.100,,221,-74873.304,None,59.997,131434.5845,132359.6415,132292.6877,132029.643,228.6820498,,-90.73452103,-1.583616137,131986.8457,-90.72714443,-1.583487391,149.5128584,2.609491653,29.00160061,0.506173419,,,,100.750967,1.758436099,192.9874607,100.750967,1.758436099,192.9874607,-20.34784926,-0.355136965,193.2596181,-137.7742773,-2.404614764,192.8419042,-116.5650512,-3.34192349,2.964628618,2.910788183,-2.034443936,2.683281573,60,5068.725436,4503.110403,5836.046392,-15407.88223,,,-9436.837,-9436.837
3/16/2026 16:46:21.133,,221,-74798.366,None,59.998,131447.8368,132399.8915,132314.9777,132054.936,228.7258586,,-90.78125766,-1.584431845,132012.2722,-90.76891938,-1.584216502,149.462839,2.60861865,28.95467146,0.505354351,,,,100.750967,1.758436099,192.9874607,100.750967,1.758436099,192.9874607,-20.34784926,-0.355136965,193.2596181,-138.0393996,-2.40924202,192.0374963,-135,-3.342652601,2.963755615,2.914596371,-2.35619449,1.697056275,60.01,5087.904407,4526.467211,5718.441596,-15332.81321,,,-9516.242,-9516.242
3/16/2026 16:46:21.167,,221,-74682.288,None,60,131496.4851,132440.7208,132366.3708,132101.8877,228.8071814,,-90.80700278,-1.584881182,132061.0991,-90.78955143,-1.584576599,149.4431201,2.60827449,28.93049354,0.504932367,,,,100.750967,1.758436099,192.9874607,100.750967,1.758436099,192.9874607,-20.47227952,-0.357308683,192.1349526,-138.0393996,-2.40924202,192.0374963,-135,-3.343012698,2.965583173,2.914174387,-2.35619449,1.697056275,60.01,5098.778527,4455.7344,5731.113584,-15285.62651,,,-9516.242,-9516.242
3/16/2026 16:46:21.200,,221,-74948.4,None,60,131484.8192,132426.1564,132354.7625,132089.2725,228.7853311,,-90.81748859,-1.585064194,132049.4406,-90.80008073,-1.58476037,149.4333701,2.60810432,28.92140058,0.504773664,,,,100.750967,1.758436099,192.9874607,100.750967,1.758436099,192.9874607,-20.34784926,-0.355136965,193.2596181,-138.277676,-2.413400727,192.9314904,-153.4349488,-3.343196469,2.963241285,2.918174391,-2.677945045,2.683281573,60,5102.916836,4540.320009,5657.731218,-15300.96806,,,-9516.242,-9516.242
3/16/2026 16:46:21.233,,221,-74911.738,None,59.998,131437.6757,132382.4864,132303.6533,132041.9655,228.703393,,-90.84382627,-1.585523874,132002.3154,-90.82652531,-1.585221915,149.4041072,2.607593586,28.89207334,0.504261808,,,,100.750967,1.758436099,192.9874607,100.750967,1.758436099,192.9874607,-20.22485943,-0.352990388,194.3851846,-138.0393996,-2.40924202,192.0374963,-135,-3.343658014,2.960583974,2.913503828,-2.35619449,1.697056275,60,5112.614816,4632.537593,5744.995186,-15490.14759,,,-9516.242,-9516.242
3/16/2026 16:46:21.267,,221,-74765.102,None,59.997,131439.278,132390.0744,132309.85,132047.1027,228.7122909,,-90.89069816,-1.586341942,132003.9501,-90.87359877,-1.586043502,149.3577712,2.606784871,28.84312192,0.503407444,,,,100.750967,1.758436099,192.9874607,100.750967,1.758436099,192.9874607,-20.34784926,-0.355136965,193.2596181,-138.0393996,-2.40924202,192.0374963,-135,-3.344479601,2.961921836,2.912649464,-2.35619449,1.697056275,60,5133.18058,4572.302418,5766.408,-15471.891,,,-9516.242,-9516.242
3/16/2026 16:46:21.300,,221,-74860.402,None,59.998,131500.5779,132422.5859,132339.2698,132088.1342,228.7833595,,-90.92681625,-1.586972322,132053.2763,-90.90979536,-1.586675251,149.3238553,2.606192926,28.81238703,0.502871019,,,,100.750967,1.758436099,192.9874607,100.750967,1.758436099,192.9874607,-20.68069139,-0.360946156,193.6801487,-138.0393996,-2.40924202,192.0374963,-135,-3.34511135,2.967139082,2.912113039,-2.35619449,1.697056275,60,5150.867343,4451.659213,5780.966398,-15383.49295,,,-9516.242,-9516.242
3/16/2026 16:46:21.333,,221,-74926.181,None,60,131501.3489,132447.0812,132365.0327,132105.1803,228.8128842,,-90.94234833,-1.587243408,132065.8619,-90.93070655,-1.587040221,149.3059965,2.605881231,28.8003256,0.502660507,,,,100.750967,1.758436099,192.9874607,100.400552,1.752320204,192.7672171,-20.34784926,-0.355136965,193.2596181,-138.277676,-2.413400727,192.9314904,-135,-3.339360425,2.961018196,2.916061234,-2.35619449,1.697056275,60,5007.724795,4597.027209,5710.780817,-15315.53282,,,-9589.947,-9589.947
3/16/2026 16:46:21.367,,221,-74756.693,None,59.999,131466.1423,132407.7477,132314.0667,132063.3314,228.7403997,,-90.96352,-1.587612923,132018.6669,-90.95187808,-1.587409733,149.283813,2.605494057,28.77095395,0.502147875,,,,100.750967,1.758436099,192.9874607,100.750967,1.758436099,192.9874607,-20.47227952,-0.357308683,192.1349526,-138.277676,-2.413400727,192.9314904,-153.4349488,-3.345845832,2.96280274,2.915548602,-2.677945045,2.683281573,60,5167.842861,4524.249589,5721.336016,-15413.42847,,,-9589.947,-9589.947
3/16/2026 16:46:21.400,,221,-74806.517,None,59.997,131431.7775,132366.2131,132294.7014,132031.5802,228.6854051,,-91.00545152,-1.588344766,131984.3216,-90.99398283,-1.5881446,149.2429129,2.604780215,28.73406244,0.501503997,,,,100.750967,1.758436099,192.9874607,100.750967,1.758436099,192.9874607,-20.68069139,-0.360946156,193.6801487,-138.0393996,-2.40924202,192.0374963,-153.4349488,-3.346580699,2.965726371,2.910746017,-2.677945045,2.683281573,60,5184.82596,4485.427209,5812.833598,-15483.08677,,,-9589.947,-9589.947
3/16/2026 16:46:21.433,,221,-74738.75,None,59.998,131457.0424,132405.025,132312.7314,132058.9559,228.7328213,,-91.04162668,-1.588976142,132021.8164,-91.02517797,-1.588689058,149.2045583,2.604110801,28.69423264,0.500808836,,,,100.400552,1.752320204,192.7672171,100.750967,1.758436099,192.9874607,-20.80679101,-0.36314701,192.5579393,-138.5447665,-2.418062336,192.1349526,-116.5650512,-3.347125157,2.967257811,2.918871172,-2.034443936,2.683281573,60.01,5193.945421,4422.297605,5615.308802,-15231.55183,,,-9589.947,-9589.947
3/16/2026 16:46:21.467,,221,-74835.835,None,60,131505.6835,132433.7664,132353.8492,132098.4338,228.801199,,-91.05695936,-1.589243748,132058.4696,-91.04048615,-1.588956236,149.1938374,2.603923686,28.67264799,0.500432113,,,,100.400552,1.752320204,192.7672171,100.400552,1.752320204,192.7672171,-20.80679101,-0.36314701,192.5579393,-138.277676,-2.413400727,192.9314904,-135,-3.34127644,2.967070696,2.91383284,-2.35619449,1.697056275,60.01,5049.544998,4427.956808,5765.7456,-15243.24741,,,-9589.947,-9589.947
3/16/2026 16:46:21.500,,221,-74813.285,None,60,131470.1276,132413.1532,132331.8062,132072.3849,228.7560808,,-91.06235793,-1.58933797,132034.6956,-91.05122872,-1.589143729,149.1885189,2.603830861,28.66602382,0.500316499,,,,100.750967,1.758436099,192.9874607,100.750967,1.758436099,192.9874607,-20.68069139,-0.360946156,193.6801487,-138.0393996,-2.40924202,192.0374963,-153.4349488,-3.347579828,2.964777017,2.909558519,-2.677945045,2.683281573,60,5211.728067,4510.987217,5843.836797,-15566.55208,,,-9589.947,-9589.947
3/16/2026 16:46:21.533,,221,-75082.291,None,59.998,131411.0275,132380.0759,132292.5032,132028.5942,228.6802332,,-91.08878571,-1.589799222,131987.8303,-91.07263335,-1.58951731,149.1618353,2.603365144,28.64571605,0.499962062,,,,100.3365541,1.75120323,193.9476218,100.3365541,1.75120323,193.9476218,-20.68069139,-0.360946156,193.6801487,-138.277676,-2.413400727,192.9314904,-153.4349488,-3.34072054,2.9643113,2.913362789,-2.677945045,2.683281573,60,5063.799808,4521.614398,5774.760001,-15360.17421,,,-9642.185,-9642.185
3/16/2026 16:46:21.567,,221,-74970.864,None,59.997,131401.0959,132357.2225,132256.0901,132005.4995,228.6402321,,-91.14107474,-1.590711838,131966.1698,-91.11981509,-1.590340787,149.1075135,2.60241705,28.59510854,0.499078794,,,,100.6849124,1.757283228,194.1665265,100.750967,1.758436099,192.9874607,-20.68069139,-0.360946156,193.6801487,-138.0127875,-2.408777552,193.7321863,-153.4349488,-3.348776886,2.963363206,2.907856346,-2.677945045,2.683281573,60,5270.86847,4544.755205,5934.470396,-15750.09407,,,-9642.185,-9642.185
3/16/2026 16:46:21.600,,221,-74639.333,None,59.998,131450.9972,132402.4121,132311.7002,132055.7324,228.727238,,-91.18231619,-1.591431637,132016.1063,-91.16124191,-1.591063822,149.0647417,2.601670542,28.55239875,0.498333367,,,,100.750967,1.758436099,192.9874607,100.400552,1.752320204,192.7672171,-20.80679101,-0.36314701,192.5579393,-138.0393996,-2.40924202,192.0374963,-135,-3.343384026,2.964817552,2.907575387,-2.35619449,1.697056275,60,5106.310271,4483.468799,5891.976011,-15481.75508,,,-9642.185,-9642.185
3/16/2026 16:46:21.633,,221,-74801.117,None,60,131499.7216,132464.1393,132358.6732,132108.2174,228.8181447,,-91.19750163,-1.591696673,132064.8435,-91.17650041,-1.591330133,149.050486,2.601421732,28.53542182,0.498037064,,,,100.750967,1.758436099,192.9874607,100.400552,1.752320204,192.7672171,-20.68069139,-0.360946156,193.6801487,-138.0393996,-2.40924202,192.0374963,-135,-3.343650337,2.962367888,2.907279084,-2.35619449,1.697056275,60,5114.844925,4573.555203,5901.393602,-15589.79373,,,-9642.185,-9642.185
3/16/2026 16:46:21.667,,221,-74932.07,None,60,131487.9711,132443.5569,132352.9412,132095.5252,228.7961611,,-91.20281591,-1.591789425,132053.0975,-91.18183566,-1.59142325,149.0451464,2.601328539,28.53085806,0.497957412,,,,100.750967,1.758436099,192.9874607,100.400552,1.752320204,192.7672171,-20.68069139,-0.360946156,193.6801487,-138.277676,-2.413400727,192.9314904,-135,-3.343743454,2.962274695,2.911358139,-2.35619449,1.697056275,60,5116.714754,4575.196806,5827.247996,-15519.15956,,,-9642.185,-9642.185
3/16/2026 16:46:21.700,,221,-74970.418,None,59.999,131440.9805,132387.9925,132286.9316,132039.3176,228.6988067,,-91.2241938,-1.592162539,131994.1275,-91.20318621,-1.591795888,149.0246648,2.600971067,28.51090799,0.497609217,,,,100.750967,1.758436099,192.9874607,100.400552,1.752320204,192.7672171,-20.68069139,-0.360946156,193.6801487,-138.0127875,-2.408777552,193.7321863,-135,-3.344116092,2.961917223,2.906386769,-2.35619449,1.697056275,60,5123.728459,4582.296012,5972.4864,-15678.51087,,,-9642.185,-9642.185
3/16/2026 16:46:21.733,,221,-74659.752,None,59.998,131418.5176,132367.4549,132252.5793,132013.5279,228.6541375,,-91.25566822,-1.592711872,131971.6911,-91.23478952,-1.59234747,148.9890307,2.600349136,28.48349827,0.497130827,,,,100.400552,1.752320204,192.7672171,100.400552,1.752320204,192.7672171,-20.80679101,-0.36314701,192.5579393,-138.5447665,-2.418062336,192.1349526,-135,-3.344667674,2.963496146,2.915193163,-2.35619449,1.697056275,60.01,5130.755732,4515.43679,5703.868812,-15350.06133,,,-9642.185,-9642.185
3/16/2026 16:46:21.767,,221,-74817.792,None,59.999,131432.0859,132377.8128,132271.8936,132027.9419,228.6791035,,-91.28680229,-1.593255264,131985.2855,-91.26605679,-1.592893186,148.9614216,2.599867265,28.45530722,0.496638801,,,,100.400552,1.752320204,192.7672171,100.3365541,1.75120323,193.9476218,-20.80679101,-0.36314701,192.5579393,-138.5447665,-2.418062336,192.1349526,-153.4349488,-3.344096416,2.963014275,2.914701137,-2.677945045,2.683281573,60.01,5117.047882,4527.878402,5716.886395,-15361.81268,,,-9718.227,-9718.227
3/16/2026 16:46:21.800,,221,-75112.056,None,59.999,131456.8803,132392.2889,132280.687,132043.9443,228.7068204,,-91.30751515,-1.593616771,131998.3691,-91.28151252,-1.59316294,148.940945,2.599509882,28.42959871,0.496190103,,,,100.3365541,1.75120323,193.9476218,100.3365541,1.75120323,193.9476218,-20.80679101,-0.36314701,192.5579393,-138.2491116,-2.412902185,194.6257948,-116.5650512,-3.34436617,2.962656892,2.909092288,-2.034443936,2.683281573,60,5155.656946,4537.3392,5931.993579,-15624.98973,,,-9718.227,-9718.227
3/16/2026 16:46:21.833,,221,-75101.011,None,59.999,131434.2421,132386.2277,132284.6609,132035.7335,228.6925989,,-91.3284654,-1.593982422,131987.4763,-91.3078956,-1.593623411,148.9151109,2.599058992,28.41093779,0.495864408,,,,100.3365541,1.75120323,193.9476218,100.3365541,1.75120323,193.9476218,-20.80679101,-0.36314701,192.5579393,-138.2491116,-2.412902185,194.6257948,-135,-3.344826641,2.962206002,2.908766593,-2.35619449,1.697056275,60,5166.776878,4548.441588,5940.331194,-15655.54966,,,-9718.227,-9718.227
3/16/2026 16:46:21.867,,221,-74797.862,None,59.999,131435.6253,132376.1207,132271.5344,132028.431,228.6799505,,-91.35971181,-1.594527775,131989.1652,-91.33404415,-1.59407979,148.8821439,2.598483609,28.37855972,0.495299304,,,,100.400552,1.752320204,192.7672171,100.400552,1.752320204,192.7672171,-21.13982481,-0.368959546,192.9874607,-138.277676,-2.413400727,192.9314904,-116.5650512,-3.346399994,2.967443155,2.908700031,-2.034443936,2.683281573,60,5174.59739,4426.531196,5889.686411,-15490.815,,,-9718.227,-9718.227
3/16/2026 16:46:21.900,,221,-74722.853,None,60,131448.7482,132380.3914,132290.9679,132040.7028,228.701206,,-91.38041681,-1.594889145,132002.3094,-91.35483891,-1.594442727,148.8589901,2.598079498,28.35038809,0.494807616,,,,100.400552,1.752320204,192.7672171,100.400552,1.752320204,192.7672171,-21.13982481,-0.368959546,192.9874607,-138.5447665,-2.418062336,192.1349526,-135,-3.346762931,2.967039044,2.912869952,-2.35619449,1.697056275,60.01,5184.154542,4436.841611,5763.052814,-15384.04897,,,-9718.227,-9718.227
3/16/2026 16:46:21.933,,221,-75077.885,None,60,131461.3145,132396.8679,132307.227,132055.8091,228.7273708,,-91.38549796,-1.594977828,132014.5956,-91.36517243,-1.594623081,148.8572309,2.598048795,28.35249374,0.494844367,,,,100.3365541,1.75120323,193.9476218,100.750967,1.758436099,192.9874607,-21.01208014,-0.366729981,194.1071869,-138.5137503,-2.417521001,193.8287904,-135,-3.35305918,2.964778776,2.912365368,-2.35619449,1.697056275,60.01,5374.108099,4520.332803,5827.176007,-15721.61691,,,-9718.227,-9718.227
3/16/2026 16:46:21.967,,221,-74763.101,None,60,131437.6078,132366.0575,132258.4501,132021.3563,228.6676968,,-91.39108387,-1.59507532,131978.8969,-91.37065119,-1.594718703,148.8491719,2.597908138,28.34617523,0.494734088,,,,100.400552,1.752320204,192.7672171,100.400552,1.752320204,192.7672171,-20.68069139,-0.360946156,193.6801487,-138.5447665,-2.418062336,192.1349526,-135,-3.347038907,2.958854294,2.912796424,-2.35619449,1.697056275,60,5190.108762,4658.774408,5763.456004,-15612.33917,,,-9711.163,-9711.163
3/16/2026 16:46:22.000,,221,-74669.486,None,59.997,131379.662,132329.2925,132229.1522,131980.0565,228.5961634,,-91.42792878,-1.595718386,131944.974,-91.40789973,-1.595368813,148.8152593,2.597316252,28.31167294,0.494131909,,,,100.400552,1.752320204,192.7672171,100.400552,1.752320204,192.7672171,-20.80679101,-0.36314701,192.5579393,-138.277676,-2.413400727,192.9314904,-135,-3.347689017,2.960463262,2.907532636,-2.35619449,1.697056275,60,5204.96123,4590.17279,5916.772821,-15711.90684,,,-9711.163,-9711.163
3/16/2026 16:46:22.033,,221,-74673.13,None,59.997,131394.356,132348.2415,132242.1762,131995.6148,228.6231112,,-91.46960211,-1.596445722,131947.4012,-91.45485139,-1.596188274,148.7716347,2.596554859,28.26730321,0.493357512,,,,100.0493486,1.746190547,192.5542002,100.400552,1.752320204,192.7672171,-21.13982481,-0.368959546,192.9874607,-138.5447665,-2.418062336,192.1349526,-153.4349488,-3.348508478,2.965514405,2.911419848,-2.677945045,2.683281573,60,5219.682852,4474.108803,5796.806395,-15490.59805,,,-9711.163,-9711.163
3/16/2026 16:46:22.067,,221,-74693.29,None,59.999,131443.8771,132385.5843,132277.9857,132036.4864,228.693903,,-91.50031037,-1.596981683,131997.2509,-91.48046546,-1.596635324,148.7449885,2.596089795,28.24126154,0.492902999,,,,100.0493486,1.746190547,192.5542002,100.0493486,1.746190547,192.5542002,-21.13982481,-0.368959546,192.9874607,-138.5447665,-2.418062336,192.1349526,-135,-3.342825871,2.965049341,2.910965335,-2.35619449,1.697056275,60,5080.219474,4487.068808,5809.622398,-15376.91068,,,-9711.163,-9711.163
3/16/2026 16:46:22.100,,221,-74926.973,None,60,131480.1755,132408.2958,132309.7014,132066.7135,228.7462577,,-91.50524374,-1.597067786,132021.5573,-91.48528771,-1.596719488,148.7388047,2.595981867,28.23388479,0.49277425,,,,100.0493486,1.746190547,192.5542002,100.400552,1.752320204,192.7672171,-21.47136832,-0.374746072,193.4234732,-138.7805685,-2.422177859,193.0359552,-135,-3.349039692,2.970727939,2.914952109,-2.35619449,1.697056275,60,5235.831741,4354.732795,5739.091199,-15329.65573,,,-9711.163,-9711.163
3/16/2026 16:46:22.133,,221,-74746.426,None,60,131444.8121,132371.2956,132287.7763,132035.2911,228.6918326,,-91.51072438,-1.597163441,131997.8814,-91.49615235,-1.596909111,148.7351583,2.595918227,28.2271855,0.492657326,,,,100.0493486,1.746190547,192.5542002,100.0493486,1.746190547,192.5542002,-20.80679101,-0.36314701,192.5579393,-138.7805685,-2.422177859,193.0359552,-135,-3.343099658,2.959065237,2.914835185,-2.35619449,1.697056275,60,5087.061902,4626.676786,5741.049582,-15454.78827,,,-9711.163,-9711.163
3/16/2026 16:46:22.167,,221,-74705.616,None,59.998,131398.7288,132318.199,132237.4916,131985.4612,228.6055247,,-91.54252666,-1.597718496,131951.8167,-91.52808338,-1.597466413,148.7029561,2.595356191,28.19757734,0.492140566,,,,100.400552,1.752320204,192.7672171,100.400552,1.752320204,192.7672171,-20.80679101,-0.36314701,192.5579393,-138.7805685,-2.422177859,193.0359552,-135,-3.349786617,2.958503201,2.914318425,-2.35619449,1.697056275,60,5257.445062,4638.902395,5751.719985,-15648.06744,,,-9701.335,-9701.335
3/16/2026 16:46:22.200,,221,-74707.315,None,59.998,131388.6729,132324.8641,132235.2228,131983.5939,228.6022904,,-91.57913067,-1.598357356,131942.1091,-91.55960942,-1.598016646,148.6682196,2.594749925,28.16271258,0.491532061,,,,100.0493486,1.746190547,192.5542002,100.0493486,1.746190547,192.5542002,-21.13982481,-0.368959546,192.9874607,-139.0495817,-2.426873024,192.2473407,-135,-3.344207193,2.963709471,2.918405085,-2.35619449,1.697056275,60.01,5112.47807,4518.691202,5626.857604,-15258.02688,,,-9701.335,-9701.335
3/16/2026 16:46:22.233,,221,-74662.862,None,60,131425.9744,132372.5651,132266.2199,132022.2654,228.6692714,,-91.59953015,-1.598713394,131979.4266,-91.58010034,-1.59837428,148.6443008,2.594332464,28.14373319,0.491200808,,,,100.0493486,1.746190547,192.5542002,100.0493486,1.746190547,192.5542002,-21.26905984,-0.371215123,191.8687051,-138.7805685,-2.422177859,193.0359552,-135,-3.344564827,2.965547587,2.913378667,-2.35619449,1.697056275,60,5122.826421,4448.159999,5776.343993,-15347.33041,,,-9701.335,-9701.335
3/16/2026 16:46:22.267,,221,-74802.269,None,60,131426.972,132370.8099,132270.4087,132023.4087,228.6712516,,-91.6151525,-1.598986056,131980.4364,-91.59578863,-1.598648093,148.6255887,2.594005876,28.12507907,0.490875232,,,,100.0493486,1.746190547,192.5542002,100.0493486,1.746190547,192.5542002,-21.47136832,-0.374746072,193.4234732,-139.0495817,-2.426873024,192.2473407,-135,-3.34483864,2.968751948,2.917748256,-2.35619449,3.39411255,60,5129.681094,4403.347205,5644.641611,-15177.66991,,,-9701.335,-9701.335
3/16/2026 16:46:22.300,,221,-74863.382,None,59.998,131417.343,132344.5928,132257.6553,132007.1926,228.6431645,,-91.64654616,-1.599533979,131970.4903,-91.63254273,-1.599289573,148.5943229,2.593460185,28.09266958,0.49030958,,,,99.98742158,1.745109717,193.7359027,100.0493486,1.746190547,192.5542002,-21.60223608,-0.377030145,192.3072542,-139.0141757,-2.426255073,193.940197,-153.4349488,-3.34548012,2.97049033,2.916564653,-2.677945045,2.683281573,60,5176.835268,4333.478405,5723.395195,-15233.70887,,,-9701.335,-9701.335
3/16/2026 16:46:22.333,,221,-74773.8,None,59.998,131420.113,132341.1718,132260.4801,132007.9119,228.6444105,,-91.68836054,-1.600263777,131961.2889,-91.67437927,-1.600019758,148.556889,2.592806839,28.05077577,0.489578395,,,,99.6973805,1.740047545,192.3484338,100.0493486,1.746190547,192.5542002,-21.47136832,-0.374746072,193.4234732,-139.0495817,-2.426873024,192.2473407,-135,-3.346210305,2.967552911,2.916451419,-2.35619449,1.697056275,60,5157.550907,4432.593613,5676.364804,-15266.50932,,,-9701.335,-9701.335
3/16/2026 16:46:22.367,,221,-74775.643,None,59.999,131457.864,132368.5102,132285.9236,132038.0729,228.6966508,,-91.71393256,-1.600710093,131999.0542,-91.70006058,-1.600467981,148.5275905,2.592295485,28.02723855,0.489167593,,,,99.98742158,1.745109717,193.7359027,100.0493486,1.746190547,192.5542002,-21.13982481,-0.368959546,192.9874607,-138.7805685,-2.422177859,193.0359552,-135,-3.346658528,2.961255031,2.911345452,-2.35619449,1.697056275,60.01,5207.463325,4581.878404,5827.766391,-15617.10812,,,-9684.076,-9684.076
3/16/2026 16:46:22.400,,221,-74872.109,None,60,131458.5782,132391.2757,132301.4721,132051.1103,228.7192322,,-91.72418861,-1.600889095,132011.7687,-91.71051629,-1.600650468,148.5214432,2.592188194,28.01776728,0.489002288,,,,99.63753811,1.739003099,193.5313928,99.98742158,1.745109717,193.7359027,-21.47136832,-0.374746072,193.4234732,-139.320805,-2.431606763,191.462999,-135,-3.345760185,2.966934266,2.920609051,-2.35619449,1.697056275,60.01,5179.994875,4449.873609,5552.2512,-15182.11968,,,-9684.076,-9684.076
3/16/2026 16:46:22.433,,221,-75069.216,None,59.999,131423.313,132350.342,132278.9311,132018.2006,228.6622309,,-91.73507341,-1.601079071,131976.5095,-91.72144324,-1.600841179,148.5105925,2.591998813,27.99941303,0.488681946,,,,99.63753811,1.739003099,193.5313928,99.63753811,1.739003099,193.5313928,-21.47136832,-0.374746072,193.4234732,-139.2828785,-2.430944821,193.1552743,-153.4349488,-3.339844278,2.966744885,2.919626767,-2.677945045,2.683281573,60,5030.558236,4453.272016,5624.855997,-15108.68625,,,-9684.076,-9684.076
3/16/2026 16:46:22.467,,221,-74444.314,None,59.997,131378.2546,132316.3625,132233.8899,131976.8505,228.5906105,,-91.77737676,-1.601817403,131931.4742,-91.76392005,-1.601582539,148.4650068,2.591203192,27.96268578,0.488040935,,,,99.6973805,1.740047545,192.3484338,99.6973805,1.740047545,192.3484338,-21.26905984,-0.371215123,191.8687051,-139.320805,-2.431606763,191.462999,-135,-3.341630084,2.962418315,2.919647698,-2.35619449,1.697056275,60,5042.52527,4524.465607,5573.15999,-15140.15087,,,-9684.076,-9684.076
3/16/2026 16:46:22.500,,221,-74754.864,None,59.997,131405.9911,132325.7042,132241.9192,131991.8579,228.6166041,,-91.82929798,-1.6027236,131947.2445,-91.81589568,-1.602489685,148.4187081,2.590395128,27.91375887,0.487186999,,,,99.63753811,1.739003099,193.5313928,99.63753811,1.739003099,193.5313928,-21.60223608,-0.377030145,192.3072542,-139.0495817,-2.426873024,192.2473407,-116.5650512,-3.341492784,2.967425273,2.914060023,-2.034443936,2.683281573,60,5070.707467,4409.697603,5734.814402,-15215.21947,,,-9684.076,-9684.076
3/16/2026 16:46:22.533,,221,-75187.109,None,60,131443.8875,132373.6454,132304.9245,132041.4968,228.7025811,,-91.85466371,-1.603166315,131997.1483,-91.84153901,-1.602937246,148.3948796,2.589979243,27.88754514,0.486729483,,,,99.63753811,1.739003099,193.5313928,99.63753811,1.739003099,193.5313928,-21.342003,-0.372488221,194.5406898,-139.2828785,-2.430944821,193.1552743,-135,-3.341940345,2.962467464,2.917674304,-2.35619449,3.39411255,60,5083.830286,4588.214408,5674.622393,-15346.66709,,,-9684.076,-9684.076
3/16/2026 16:46:22.567,,221,-74986.344,None,60,131456.6546,132382.2966,132304.308,132048.4184,228.7145697,,-91.86490632,-1.603345082,132009.9209,-91.85182601,-1.603116788,148.3788878,2.589700133,27.875928,0.486526726,,,,99.63753811,1.739003099,193.5313928,99.63753811,1.739003099,193.5313928,-21.47136832,-0.374746072,193.4234732,-138.7805685,-2.422177859,193.0359552,-135,-3.342119887,2.964446205,2.908704585,-2.35619449,3.39411255,60,5088.817337,4512.297602,5894.222385,-15495.33732,,,-9684.076,-9684.076
3/16/2026 16:46:22.600,,221,-74806.934,None,59.999,131421.842,132347.7193,132281.872,132017.8183,228.6615687,,-91.88120675,-1.603629578,131963.1232,-91.86801985,-1.603399424,148.3635691,2.589432771,27.85755004,0.48620597,,,,99.63753811,1.739003099,193.5313928,99.63753811,1.739003099,193.5313928,-21.13982481,-0.368959546,192.9874607,-139.0495817,-2.426873024,192.2473407,-135,-3.342402523,2.958392317,2.913078994,-2.35619449,1.697056275,60,5094.086742,4653.071995,5760.849603,-15508.00834,,,-9660.857,-9660.857
3/16/2026 16:46:22.633,,221,-74700.922,None,59.998,131388.6269,132328.1331,132247.6539,131988.8228,228.6113472,,-91.92321428,-1.604362748,131942.323,-91.90514274,-1.60404734,148.3278241,2.588808903,27.81834904,0.485521783,,,,99.6973805,1.740047545,192.3484338,100.0493486,1.746190547,192.5542002,-21.47136832,-0.374746072,193.4234732,-139.0495817,-2.426873024,192.2473407,-135,-3.350237887,2.963554975,2.912394807,-2.35619449,1.697056275,60,5256.850804,4532.903999,5776.300814,-15566.05562,,,-9660.857,-9660.857
3/16/2026 16:46:22.667,,221,-74731.363,None,59.998,131415.8396,132351.8391,132267.1513,132012.2867,228.6519878,,-91.95931352,-1.604992799,131969.1548,-91.94662662,-1.604771371,148.2914207,2.588173544,27.77863521,0.484828646,,,,99.63753811,1.739003099,193.5313928,99.63753811,1.739003099,193.5313928,-21.60223608,-0.377030145,192.3072542,-139.0495817,-2.426873024,192.2473407,-135,-3.34377447,2.965203689,2.91170167,-2.35619449,1.697056275,60.01,5128.650425,4466.246401,5794.315209,-15389.21203,,,-9660.857,-9660.857
3/16/2026 16:46:22.700,,221,-74650.55,None,59.999,131453.4576,132393.5914,132298.4414,132049.1729,228.7158765,,-91.97960087,-1.60534688,132006.7831,-91.967003,-1.605127006,148.27206,2.587835636,27.75975083,0.484499052,,,,99.6973805,1.740047545,192.3484338,99.6973805,1.740047545,192.3484338,-21.47136832,-0.374746072,193.4234732,-139.320805,-2.431606763,191.462999,-153.4349488,-3.345174551,2.962581708,2.916105815,-2.677945045,2.683281573,60,5133.575726,4559.67361,5663.36159,-15356.61093,,,-9660.857,-9660.857
3/16/2026 16:46:22.733,,221,-74940.883,None,59.999,131430.7126,132375.5985,132292.298,132033.5606,228.6888353,,-91.99539807,-1.605622593,131996.0388,-91.98304667,-1.60540702,148.2550303,2.587538412,27.74353303,0.484215997,,,,99.63753811,1.739003099,193.5313928,99.28692751,1.732883789,193.3341149,-21.47136832,-0.374746072,193.4234732,-139.553768,-2.435672735,192.3746345,-135,-3.338290809,2.962284484,2.919888732,-2.35619449,1.697056275,60,4992.389941,4566.542404,5596.185605,-15155.11795,,,-9660.857,-9660.857
3/16/2026 16:46:22.767,,221,-74924.957,None,59.998,131397.246,132329.4471,132247.6359,131992.116,228.617051,,-92.03257616,-1.606271473,131951.0205,-92.01496668,-1.60596413,148.2182208,2.586895964,27.70672276,0.483573537,,,,99.63753811,1.739003099,193.5313928,99.63753811,1.739003099,193.5313928,-21.93388504,-0.382818512,192.7522763,-139.2828785,-2.430944821,193.1552743,180,-3.344967229,2.969714476,2.914518358,3.141592654,1.2,60,5157.780685,4362.50879,5750.740798,-15271.03027,,,-9660.857,-9660.857
3/16/2026 16:46:22.800,,221,-74917.987,None,59.997,131401.0877,132339.2491,132261.7403,132001.3771,228.6330918,,-92.0740454,-1.606995248,131966.4525,-92.0620296,-1.606785533,148.1719446,2.586088292,27.66242146,0.482800334,,,,99.63753811,1.739003099,193.5313928,99.63753811,1.739003099,193.5313928,-21.93388504,-0.382818512,192.7522763,-139.2828785,-2.430944821,193.1552743,-135,-3.345788632,2.968906804,2.913745155,-2.35619449,1.697056275,60,5178.928153,4383.129589,5770.598383,-15332.65612,,,-9637.159,-9637.159
3/16/2026 16:46:22.833,,221,-74869.171,None,59.998,131452.1047,132416.6202,132313.8795,132061.5763,228.73736,,-92.11492818,-1.607708787,132017.929,-92.09786602,-1.607410996,148.137717,2.585490908,27.62712461,0.482184287,,,,99.28692751,1.732883789,193.3341149,99.28692751,1.732883789,193.3341149,-21.80140949,-0.380506377,193.8659331,-139.320805,-2.431606763,191.462999,-135,-3.340294785,2.965997285,2.91379105,-2.35619449,1.697056275,60,5038.280282,4484.591993,5721.163203,-15244.03548,,,-9637.159,-9637.159
3/16/2026 16:46:22.867,,221,-74940.437,None,59.999,131501.8378,132454.6416,132366.5525,132108.3768,228.8184207,,-92.13496965,-1.608058577,132067.6757,-92.11800019,-1.607762404,148.1112649,2.585029233,27.60346848,0.48177141,,,,99.63753811,1.739003099,193.5313928,99.63753811,1.739003099,193.5313928,-21.47136832,-0.374746072,193.4234732,-139.553768,-2.435672735,192.3746345,-153.4349488,-3.346765503,2.959775305,2.917444145,-2.677945045,2.683281573,60,5207.34746,4632.508791,5660.035195,-15499.89145,,,-9637.159,-9637.159
3/16/2026 16:46:22.900,,221,-74921.63,None,59.999,131479.6372,132426.5724,132349.3987,132085.9006,228.7794908,,-92.1561708,-1.608428606,132045.4896,-92.13928971,-1.608133976,148.0914773,2.584683873,27.57804318,0.481327655,,,,99.28692751,1.732883789,193.3341149,99.63753811,1.739003099,193.5313928,-21.47136832,-0.374746072,193.4234732,-139.553768,-2.435672735,192.3746345,-135,-3.347137075,2.959429945,2.91700039,-2.35619449,1.697056275,60,5210.45192,4640.227192,5670.316792,-15520.9959,,,-9637.159,-9637.159
3/16/2026 16:46:22.933,,221,-74923.69,None,59.998,131446.8256,132394.6818,132321.1711,132054.928,228.7258447,,-92.19319028,-1.609074718,132012.703,-92.17646435,-1.608782796,148.0645273,2.584213506,27.54339778,0.480722978,,,,99.63753811,1.739003099,193.5313928,99.28692751,1.732883789,193.3341149,-21.93388504,-0.382818512,192.7522763,-139.2828785,-2.430944821,193.1552743,-135,-3.341666585,2.967032018,2.911667799,-2.35619449,1.697056275,60,5077.574897,4432.089594,5824.900807,-15334.5653,,,-9637.159,-9637.159
