time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:46:22.967,,221,-75080.016,None,59.998,131450.5065,132394.592,132314.279,132053.8174,228.7239211,,-92.23482424,-1.609801368,132016.4117,-92.21827801,-1.609512582,148.0155349,2.583358428,27.50393739,0.480034265,,,,99.28692751,1.732883789,193.3341149,99.22988624,1.731888231,194.5184824,-22.26399512,-0.388580019,193.2037267,-139.553768,-2.435672735,192.3746345,-135,-3.341400813,2.971938447,2.915707,-2.35619449,1.697056275,60,5065.893293,4318.81921,5700.902391,-15085.61489,,,-9637.159,-9637.159
3/16/2026 16:46:23.000,,221,-75004.92,None,59.999,131477.2945,132428.9304,132345.3495,132084.5589,228.7771669,,-92.2656364,-1.610339142,132043.2202,-92.24922617,-1.610052729,147.9819591,2.58277242,27.47350979,0.479503203,,,,99.28692751,1.732883789,193.3341149,99.22988624,1.731888231,194.5184824,-21.93388504,-0.382818512,192.7522763,-139.553768,-2.435672735,192.3746345,-135,-3.34194096,2.965590932,2.915175938,-2.35619449,1.697056275,60,5080.436062,4469.4576,5715.417592,-15265.31125,,,-9697.94,-9697.94
3/16/2026 16:46:23.033,,221,-74771.885,None,59.999,131491.1777,132448.0206,132355.1586,132098.8216,228.8018706,,-92.28624012,-1.610698744,132057.1169,-92.26992029,-1.61041391,147.9687548,2.582541962,27.44788464,0.47905596,,,,99.28692751,1.732883789,193.3341149,98.93561384,1.726752209,193.1440913,-21.60223608,-0.377030145,192.3072542,-139.553768,-2.435672735,192.3746345,-153.4349488,-3.337166119,2.959572107,2.914728695,-2.677945045,2.683281573,60,4961.444587,4610.635214,5726.937587,-15299.01739,,,-9697.94,-9697.94
3/16/2026 16:46:23.067,,221,-74756.592,None,59.999,131481.0972,132422.6332,132343.6913,132083.1624,228.774748,,-92.30725865,-1.611065587,132047.0502,-92.29102805,-1.61078231,147.9373794,2.581994357,27.42704852,0.478692301,,,,99.3446719,1.733891619,192.1499415,98.93561384,1.726752209,193.1440913,-21.60223608,-0.377030145,192.3072542,-139.553768,-2.435672735,192.3746345,-135,-3.337534519,2.959024502,2.914365036,-2.35619449,1.697056275,60,4939.848618,4623.465606,5735.462389,-15298.77661,,,-9697.94,-9697.94
3/16/2026 16:46:23.100,,221,-74679.25,None,59.998,131472.4918,132413.8275,132336.9842,132075.1241,228.7608253,,-92.34388907,-1.611704908,132038.4686,-92.32781509,-1.611424364,147.9043518,2.581417916,27.3875889,0.4780036,,,,99.3446719,1.733891619,192.1499415,99.28692751,1.732883789,193.3341149,-21.93388504,-0.382818512,192.7522763,-139.320805,-2.431606763,191.462999,-135,-3.344308153,2.964236428,2.909610363,-2.35619449,1.697056275,60,5107.979597,4502.980798,5825.304008,-15436.2644,,,-9697.94,-9697.94
3/16/2026 16:46:23.133,,221,-74595.283,None,59.999,131486.9323,132431.7722,132346.882,132089.2184,228.7852373,,-92.37510537,-1.612249736,132041.4328,-92.35372629,-1.6118766,147.8724453,2.580861043,27.36196853,0.477556441,,,,99.3446719,1.733891619,192.1499415,99.28692751,1.732883789,193.3341149,-21.60223608,-0.377030145,192.3072542,-139.320805,-2.431606763,191.462999,-135,-3.344760389,2.957891188,2.909163204,-2.35619449,1.697056275,60.01,5119.332818,4652.164811,5836.76639,-15608.26402,,,-9697.94,-9697.94
3/16/2026 16:46:23.167,,221,-74540.304,None,60,131488.4157,132440.7599,132335.4869,132088.9087,228.7847011,,-92.3904958,-1.612518349,132054.9191,-92.36939997,-1.612150158,147.8564953,2.580582663,27.34112369,0.47719263,,,,99.28692751,1.732883789,193.3341149,99.28692751,1.732883789,193.3341149,-22.06789956,-0.385157506,191.6396619,-139.320805,-2.431606763,191.462999,-153.4349488,-3.345033947,2.965740169,2.908799393,-2.677945045,2.683281573,60,5158.24841,4440.326407,5845.233588,-15443.8084,,,-9697.94,-9697.94
3/16/2026 16:46:23.200,,221,-74801.074,None,59.998,131455.4436,132425.672,132313.096,132065.448,228.7440658,,-92.42236731,-1.613074612,132021.974,-92.40140354,-1.612708725,147.8278614,2.580082907,27.31104176,0.476667601,,,,99.28692751,1.732883789,193.3341149,98.93561384,1.726752209,193.1440913,-21.93388504,-0.382818512,192.7522763,-139.553768,-2.435672735,192.3746345,-135,-3.339460934,2.962901419,2.912340336,-2.35619449,1.697056275,60,5017.568181,4536.921601,5784.335996,-15338.82578,,,-9745.22,-9745.22
3/16/2026 16:46:23.233,,221,-74637.59,None,59.997,131448.0241,132392.9497,132295.9074,132046.3092,228.7109164,,-92.46443937,-1.613808908,132002.0885,-92.44865658,-1.613533446,147.7821298,2.579284741,27.27394858,0.476020203,,,,99.3446719,1.733891619,192.1499415,99.28692751,1.732883789,193.3341149,-22.06789956,-0.385157506,191.6396619,-139.553768,-2.435672735,192.3746345,-135,-3.346417235,2.964442247,2.911692938,-2.35619449,1.697056275,60,5158.960586,4471.142408,5799.628789,-15429.73178,,,-9745.22,-9745.22
3/16/2026 16:46:23.267,,221,-74687.861,None,59.998,131464.1493,132420.118,132321.454,132069.2715,228.7506883,,-92.51081564,-1.614618327,132030.7535,-92.49023444,-1.614259117,147.7342908,2.578449792,27.22733347,0.475206616,,,,99.28692751,1.732883789,193.3341149,99.28692751,1.732883789,193.3341149,-21.60223608,-0.377030145,192.3072542,-139.553768,-2.435672735,192.3746345,-135,-3.347142906,2.955479937,2.910879351,-2.35619449,1.697056275,60,5210.01615,4712.112025,5820.911982,-15743.04016,,,-9745.22,-9745.22
3/16/2026 16:46:23.300,,221,-74792.606,None,60,131514.1975,132462.3032,132363.8344,132114.1307,228.8283867,,-92.53093542,-1.614969483,132068.8299,-92.51021789,-1.614607894,147.7151167,2.578115141,27.20621304,0.474837995,,,,99.28692751,1.732883789,193.3341149,99.28692751,1.732883789,193.3341149,-21.93388504,-0.382818512,192.7522763,-139.553768,-2.435672735,192.3746345,-153.4349488,-3.347491683,2.960933653,2.91051073,-2.677945045,2.683281573,60,5220.236347,4587.60959,5831.913584,-15639.75952,,,-9745.22,-9745.22
3/16/2026 16:46:23.333,,221,-75002.299,None,60,131515.2508,132464.9801,132352.8635,132111.7111,228.8241959,,-92.54133717,-1.615151028,132069.8919,-92.52066367,-1.614790207,147.7035683,2.577913584,27.19697284,0.474676723,,,,99.28692751,1.732883789,193.3341149,99.28692751,1.732883789,193.3341149,-21.93388504,-0.382818512,192.7522763,-139.5139885,-2.434978451,194.0663804,-135,-3.347673996,2.960732096,2.909655174,-2.35619449,1.697056275,60,5224.83502,4592.764793,5904.100797,-15721.70061,,,-9745.22,-9745.22
3/16/2026 16:46:23.367,,221,-74679.35,None,59.998,131458.4966,132413.2315,132314.4923,132062.7693,228.7394262,,-92.57347637,-1.615711963,132025.1523,-92.55316439,-1.615357452,147.6709806,2.577344821,27.16462007,0.47411206,,,,99.28692751,1.732883789,193.3341149,99.28692751,1.732883789,193.3341149,-21.93388504,-0.382818512,192.7522763,-139.8268588,-2.440439068,191.5983298,-153.4349488,-3.348241241,2.960163333,2.914551128,-2.677945045,2.683281573,60,5237.236769,4605.249581,5706.460819,-15548.94717,,,-9745.22,-9745.22
3/16/2026 16:46:23.400,,221,-74868.797,None,59.997,131438.8326,132397.359,132286.5811,132041.6183,228.7027917,,-92.62077304,-1.616537445,132006.0708,-92.59543645,-1.616095238,147.6236009,2.57651789,27.11825706,0.473302873,,,,98.93561384,1.726752209,193.1440913,98.93561384,1.726752209,193.1440913,-21.80140949,-0.380506377,193.8659331,-139.553768,-2.435672735,192.3746345,-135,-3.342847447,2.957024267,2.908975608,-2.35619449,1.697056275,60,5096.662259,4710.527998,5866.531197,-15673.72145,,,-9794.883,-9794.883
3/16/2026 16:46:23.433,,221,-74896.934,None,59.998,131491.164,132428.5291,132323.3443,132081.678,228.772177,,-92.65646893,-1.617160456,132045.8997,-92.63627733,-1.616808046,147.5829625,2.575808615,27.08092234,0.472651259,,,,99.28692751,1.732883789,193.3341149,99.22988624,1.731888231,194.5184824,-21.93388504,-0.382818512,192.7522763,-139.553768,-2.435672735,192.3746345,-153.4349488,-3.348696277,2.958627127,2.908323994,-2.677945045,2.683281573,60,5249.428694,4644.345602,5884.3008,-15778.0751,,,-9794.883,-9794.883
3/16/2026 16:46:23.467,,221,-74768.285,None,60,131528.7862,132457.9601,132360.6228,132116.4477,228.8323999,,-92.67158725,-1.617424321,132071.547,-92.65122153,-1.617068872,147.5725996,2.575627749,27.06683814,0.472405444,,,,99.28692751,1.732883789,193.3341149,99.28692751,1.732883789,193.3341149,-22.26399512,-0.388580019,193.2037267,-139.8268588,-2.440439068,191.5983298,-135,-3.349952661,2.964207768,2.912844512,-2.35619449,1.697056275,60,5281.839028,4515.753622,5750.611201,-15548.20385,,,-9794.883,-9794.883
3/16/2026 16:46:23.500,,221,-74903.472,None,59.999,131518.4693,132457.0138,132349.4759,132108.9854,228.8194748,,-92.68718773,-1.6176966,132073.2299,-92.66712989,-1.617346525,147.5538887,2.575301182,27.04597035,0.472041232,,,,99.28692751,1.732883789,193.3341149,99.28692751,1.732883789,193.3341149,-22.26399512,-0.388580019,193.2037267,-139.2828785,-2.430944821,193.1552743,-135,-3.350230314,2.963881201,2.902986053,-2.35619449,1.697056275,60,5288.842452,4523.94722,6042.023997,-15854.81367,,,-9794.883,-9794.883
3/16/2026 16:46:23.533,,221,-74783.146,None,59.998,131473.8926,132415.5854,132311.3018,132067.5992,228.7477918,,-92.71937542,-1.618258381,132028.6791,-92.6994466,-1.617910558,147.5240289,2.57478003,27.0135731,0.471475793,,,,99.28692751,1.732883789,193.3341149,99.28692751,1.732883789,193.3341149,-21.93388504,-0.382818512,192.7522763,-140.0572485,-2.444460128,192.5168045,-135,-3.350794347,2.957598542,2.915935921,-2.35619449,1.697056275,60,5301.142671,4669.703987,5699.304014,-15670.15067,,,-9794.883,-9794.883
3/16/2026 16:46:23.567,,221,-74778.941,None,59.997,131479.0234,132412.8988,132315.9473,132069.9553,228.7518727,,-92.76644033,-1.619079819,132021.8611,-92.7464585,-1.61873107,147.4678764,2.573799984,26.97172703,0.470745442,,,,98.93561384,1.726752209,193.1440913,98.93561384,1.726752209,193.1440913,-21.93388504,-0.382818512,192.7522763,-140.0572485,-2.444460128,192.5168045,-135,-3.345483279,2.956618496,2.91520557,-2.35619449,1.697056275,60,5163.109281,4694.19839,5717.635192,-15574.94286,,,-9794.883,-9794.883
3/16/2026 16:46:23.600,,221,-74941.546,None,59.998,131506.4648,132441.5183,132331.5347,132093.8317,228.7932279,,-92.80234242,-1.619706429,132049.9133,-92.77729096,-1.619269198,147.438824,2.573292924,26.9391484,0.470176837,,,,98.93561384,1.726752209,193.1440913,98.93561384,1.726752209,193.1440913,-22.26399512,-0.388580019,193.2037267,-139.7845297,-2.439700286,193.2894203,-153.4349488,-3.346021407,2.961872943,2.909877123,-2.677945045,2.683281573,60,5177.646078,4573.987213,5873.990416,-15625.62371,,,-9846.835,-9846.835
3/16/2026 16:46:23.633,,221,-75069.922,None,59.999,131532.7707,132460.897,132352.7606,132116.126,228.8318427,,-92.81743189,-1.61996979,132075.6492,-92.79766868,-1.619624857,147.4256999,2.573063865,26.9228257,0.469891952,,,,99.28692751,1.732883789,193.3341149,98.93561384,1.726752209,193.1440913,-21.80140949,-0.380506377,193.8659331,-139.5139885,-2.434978451,194.0663804,-135,-3.346377066,2.953570242,2.904870403,-2.35619449,1.697056275,60,5192.642385,4799.951995,6023.635215,-16016.22959,,,-9846.835,-9846.835
3/16/2026 16:46:23.667,,221,-74916.605,None,59.999,131487.1804,132423.2672,132336.3058,132082.9261,228.7743389,,-92.83900274,-1.620346272,132042.0615,-92.81958074,-1.620007294,147.4029724,2.572667195,26.89731139,0.469446644,,,,99.28692751,1.732883789,193.3341149,98.93561384,1.726752209,193.1440913,-22.12993673,-0.386240259,194.3147961,-139.553768,-2.435672735,192.3746345,180,-3.346759503,2.958907454,2.905119379,3.141592654,1.2,60,5200.880426,4674.715216,5964.220789,-15839.81643,,,-9846.835,-9846.835
3/16/2026 16:46:23.700,,221,-74826.893,None,59.998,131467.369,132394.9624,132292.9038,132052.3982,228.7214629,,-92.87619,-1.620995312,132010.294,-92.85665961,-1.620654443,147.3643105,2.571992418,26.86023188,0.468799484,,,,98.93561384,1.726752209,193.1440913,98.93561384,1.726752209,193.1440913,-22.26399512,-0.388580019,193.2037267,-139.2828785,-2.430944821,193.1552743,-135,-3.347406652,2.960572437,2.899744305,-2.35619449,1.697056275,60,5210.671784,4605.105605,6119.899204,-15935.67659,,,-9846.835,-9846.835
3/16/2026 16:46:23.733,,221,-74738.549,None,59.999,131484.173,132403.4997,132314.0537,132067.8907,228.7482968,,-92.9123364,-1.621626186,132026.5201,-92.89818016,-1.621379113,147.3296712,2.571387849,26.83229786,0.468311943,,,,98.93561384,1.726752209,193.1440913,98.99124728,1.727723196,191.9587456,-22.26399512,-0.388580019,193.2037267,-139.7845297,-2.439700286,193.2894203,-135,-3.349102309,2.959967868,2.908012229,-2.35619449,1.697056275,60.01,5253.631667,4620.614408,5919.624023,-15793.8701,,,-9846.835,-9846.835
3/16/2026 16:46:23.767,,221,-74990.016,None,60,131497.9826,132422.9361,132346.0595,132089.6576,228.785998,,-92.92740708,-1.621889219,132052.3227,-92.91358151,-1.621647917,147.3165593,2.571159003,26.81364653,0.467986416,,,,98.93561384,1.726752209,193.1440913,98.88065915,1.725793069,194.3296169,-22.26399512,-0.388580019,193.2037267,-140.0572485,-2.444460128,192.5168045,-153.4349488,-3.347440986,2.959739022,2.912446544,-2.677945045,2.683281573,60.01,5213.187937,4627.051208,5787.417616,-15627.65676,,,-9846.835,-9846.835
3/16/2026 16:46:23.800,,221,-74828.347,None,60,131499.2047,132425.7987,132335.235,132087.4047,228.7820959,,-92.93807355,-1.622075384,132041.5664,-92.92402508,-1.621830192,147.3050159,2.570957532,26.80437276,0.467824559,,,,98.93561384,1.726752209,193.1440913,98.93561384,1.726752209,193.1440913,-22.26399512,-0.388580019,193.2037267,-140.0572485,-2.444460128,192.5168045,-135,-3.348582401,2.959537551,2.912284687,-2.35619449,1.697056275,60,5241.254895,4632.220805,5790.959995,-15664.43569,,,-9901.012,-9901.012
3/16/2026 16:46:23.833,,221,-74965.478,None,59.999,131465.0935,132398.3759,132318.9021,132061.4662,228.7371693,,-92.95941171,-1.622447805,132020.0674,-92.94049471,-1.622117641,147.285055,2.570609148,26.77884041,0.467378935,,,,98.93561384,1.726752209,193.1440913,98.88065915,1.725793069,194.3296169,-22.26399512,-0.388580019,193.2037267,-140.0572485,-2.444460128,192.5168045,-135,-3.34791071,2.959189167,2.911839063,-2.35619449,1.697056275,60.01,5223.638555,4640.025619,5801.299207,-15664.96338,,,-9901.012,-9901.012
3/16/2026 16:46:23.867,,221,-74943.418,None,59.999,131444.2172,132367.3652,132291.88,132035.1508,228.6915895,,-92.98595851,-1.622911134,131999.2113,-92.96715059,-1.622582874,147.2579077,2.570135339,26.75564128,0.466974034,,,,98.93561384,1.726752209,193.1440913,98.93561384,1.726752209,193.1440913,-22.59255524,-0.394314475,193.6615605,-139.7845297,-2.439700286,193.2894203,-135,-3.349335083,2.964449814,2.90667432,-2.35619449,1.697056275,60.01,5258.352075,4517.251208,5951.908804,-15727.51209,,,-9901.012,-9901.012
3/16/2026 16:46:23.900,,221,-74944.382,None,59.999,131459.3203,132383.2413,132297.1107,132047.215,228.7124854,,-93.0064916,-1.623269504,132013.7038,-92.99299546,-1.623033952,147.237625,2.569781338,26.73704026,0.466649385,,,,98.88065915,1.725793069,194.3296169,98.93561384,1.726752209,193.1440913,-22.59255524,-0.394314475,193.6615605,-139.7845297,-2.439700286,193.2894203,-135,-3.349786161,2.964095813,2.906349671,-2.35619449,1.697056275,60,5302.53159,4526.726415,5960.217605,-15789.47561,,,-9901.012,-9901.012
3/16/2026 16:46:23.933,,221,-74868.062,None,60,131471.931,132406.3208,132323.8656,132068.0479,228.748569,,-93.01141896,-1.623355503,132026.3172,-92.99794489,-1.623120336,147.2317017,2.569677958,26.72538692,0.466445996,,,,98.93561384,1.726752209,193.1440913,98.93561384,1.726752209,193.1440913,-22.26399512,-0.388580019,193.2037267,-139.7845297,-2.439700286,193.2894203,-135,-3.349872545,2.958257977,2.906146282,-2.35619449,1.697056275,60.01,5272.84177,4663.727999,5966.481602,-15903.05137,,,-9901.012,-9901.012
3/16/2026 16:46:23.967,,221,-74722.752,None,60,131449.8519,132372.4591,132302.3554,132042.2215,228.7038363,,-93.02757026,-1.623637396,132004.2468,-93.01416205,-1.623403379,147.2160892,2.569405468,26.71844072,0.466324762,,,,98.93561384,1.726752209,193.1440913,98.93561384,1.726752209,193.1440913,-22.59255524,-0.394314475,193.6615605,-139.8268588,-2.440439068,191.5983298,-135,-3.350155588,2.963719943,2.90676383,-2.35619449,1.697056275,60,5279.020574,4535.841619,5898.096001,-15712.95819,,,-9901.012,-9901.012
3/16/2026 16:46:24.000,,221,-74824.618,None,59.998,131429.6914,132341.5238,132264.6097,132012.5874,228.6525086,,-93.05961097,-1.624196612,131972.1205,-93.04605664,-1.623960044,147.1889205,2.568931285,26.68593798,0.465757482,,,,98.93561384,1.726752209,193.1440913,98.93561384,1.726752209,193.1440913,-22.26399512,-0.388580019,193.2037267,-139.7845297,-2.439700286,193.2894203,-135,-3.350712253,2.957511304,2.905457768,-2.35619449,1.697056275,60,5291.616684,4680.216001,5980.924804,-15952.75749,,,-9871.857,-9871.857
3/16/2026 16:46:24.033,,221,-74894.659,None,59.998,131446.1645,132356.815,132285.9149,132030.2793,228.6831518,,-93.09574505,-1.624827271,131988.6131,-93.08234153,-1.624593335,147.1499145,2.568250503,26.64640416,0.465067486,,,,98.93561384,1.726752209,193.1440913,98.93561384,1.726752209,193.1440913,-22.26399512,-0.388580019,193.2037267,-140.2854467,-2.448442938,193.4383623,-116.5650512,-3.351345544,2.956830522,2.913510424,-2.034443936,2.683281573,60,5308.06957,4697.870399,5785.96322,-15791.90319,,,-9871.857,-9871.857
3/16/2026 16:46:24.067,,221,-74697.091,None,60,131471.4222,132403.0173,132312.7123,132063.0502,228.7399127,,-93.10530151,-1.624994062,132025.8586,-93.09222329,-1.624765804,147.1380983,2.56804427,26.63476817,0.4648644,,,,98.93561384,1.726752209,193.1440913,98.93561384,1.726752209,193.1440913,-22.26399512,-0.388580019,193.2037267,-140.3321589,-2.449258219,191.7485854,-135,-3.351518013,2.956624289,2.914122619,-2.35619449,1.697056275,60.01,5313.86893,4704.696008,5721.451201,-15740.01614,,,-9871.857,-9871.857
3/16/2026 16:46:24.100,,221,-74644.747,None,60,131472.0701,132403.0173,132323.439,132066.8476,228.7464901,,-93.11050152,-1.62508482,132026.5092,-93.0974453,-1.624856946,147.1380983,2.56804427,26.63243881,0.464823745,,,,98.93561384,1.726752209,193.1440913,98.58362148,1.720608783,192.9613433,-22.39960355,-0.390946833,192.0937271,-140.0572485,-2.444460128,192.5168045,-153.4349488,-3.345465729,2.958991103,2.909283873,-2.677945045,2.683281573,60,5162.852801,4618.483196,5864.860806,-15646.1968,,,-9871.857,-9871.857
3/16/2026 16:46:24.133,,221,-74617.43,None,60,131448.7542,132369.2145,132296.5774,132038.8432,228.6979849,,-93.12146854,-1.62527623,132003.8492,-93.10323347,-1.624957968,147.1224615,2.567771356,26.62083157,0.464621161,,,,98.93561384,1.726752209,193.1440913,98.58362148,1.720608783,192.9613433,-22.26399512,-0.388580019,193.2037267,-139.8268588,-2.440439068,191.5983298,-135,-3.345566751,2.956351375,2.905060229,-2.35619449,1.697056275,60,5164.488954,4710.35522,5939.8272,-15814.67137,,,-9871.857,-9871.857
3/16/2026 16:46:24.167,,221,-74755.742,None,59.998,131428.7075,132354.9758,132275.0616,132020.2468,228.6657751,,-93.15324557,-1.625830844,131983.8257,-93.13514193,-1.625514876,147.0937309,2.567269913,26.59062135,0.464093893,,,,98.58362148,1.720608783,192.9613433,98.58362148,1.720608783,192.9613433,-22.59255524,-0.394314475,193.6615605,-140.3321589,-2.449258219,191.7485854,-135,-3.346123659,2.961584388,2.913352112,-2.35619449,1.697056275,60,5172.708172,4589.107206,5738.86079,-15500.67617,,,-9871.857,-9871.857
3/16/2026 16:46:24.200,,221,-74681.741,None,60,131455.9662,132381.0587,132317.9814,132052.3431,228.7213675,,-93.17347423,-1.626183901,132010.438,-93.16068201,-1.625960635,147.0762891,2.566965497,26.56969879,0.463728725,,,,98.58362148,1.720608783,192.9613433,98.58362148,1.720608783,192.9613433,-22.26399512,-0.388580019,193.2037267,-140.3321589,-2.449258219,191.7485854,-135,-3.346569418,2.955545516,2.912986944,-2.35619449,1.697056275,60.01,5184.868751,4731.03361,5749.747204,-15665.64957,,,-9871.857,-9871.857
3/16/2026 16:46:24.233,,221,-74686.176,None,60,131479.9297,132407.7265,132339.4472,132076.3759,228.7629936,,-93.17289768,-1.626173838,132034.4012,-93.16010536,-1.62595057,147.0775751,2.566987941,26.56505118,0.463647609,,,,98.93561384,1.726752209,193.1440913,98.99124728,1.727723196,191.9587456,-22.59255524,-0.394314475,193.6615605,-140.0572485,-2.444460128,192.5168045,-153.4349488,-3.353673766,2.961302416,2.908107737,-2.677945045,2.683281573,60,5367.968756,4598.049613,5894.726406,-15860.74478,,,-9917.879,-9917.879
3/16/2026 16:46:24.267,,221,-74754.259,None,60,131467.2869,132401.2048,132334.0816,132068.2093,228.7488485,,-93.16798606,-1.626088114,132021.7558,-93.1551718,-1.625864463,147.0819341,2.56706402,26.57202175,0.463769268,,,,98.93561384,1.726752209,193.1440913,98.93561384,1.726752209,193.1440913,-22.26399512,-0.388580019,193.2037267,-140.0572485,-2.444460128,192.5168045,-135,-3.352616672,2.955644039,2.908229396,-2.35619449,1.697056275,60,5341.100508,4729.276802,5891.472017,-15961.84933,,,-9917.879,-9917.879
3/16/2026 16:46:24.300,,221,-74724.898,None,59.999,131433.3284,132363.891,132280.4203,132026.5492,228.6766911,,-93.1896545,-1.6264663,131988.473,-93.17170528,-1.626153027,147.0590991,2.566665474,26.54877991,0.463363622,,,,98.93561384,1.726752209,193.1440913,98.93561384,1.726752209,193.1440913,-22.26399512,-0.388580019,193.2037267,-140.0572485,-2.444460128,192.5168045,-135,-3.352905236,2.955245493,2.90782375,-2.35619449,1.697056275,60,5346.946906,4737.960001,5899.1328,-15984.03971,,,-9917.879,-9917.879
3/16/2026 16:46:24.333,,221,-75028.723,None,59.998,131438.0027,132376.391,132285.8251,132034.0827,228.6897395,,-93.2208601,-1.62701094,131992.4987,-93.20826604,-1.626791133,147.031656,2.566186502,26.51856374,0.46283625,,,,98.53076561,1.719686274,194.1479848,98.53076561,1.719686274,194.1479848,-22.26399512,-0.388580019,193.2037267,-140.2854467,-2.448442938,193.4383623,-153.4349488,-3.346477407,2.954766521,2.911279188,-2.677945045,2.683281573,60,5213.73633,4750.444819,5841.561615,-15805.74276,,,-9917.879,-9917.879
3/16/2026 16:46:24.367,,221,-74746.598,None,60,131475.2913,132412.5834,132323.4211,132071.1074,228.7538682,,-93.23038096,-1.627177111,132029.7921,-93.21783063,-1.626958066,147.0170563,2.565931689,26.50463467,0.462593142,,,,98.58362148,1.720608783,192.9613433,98.93561384,1.726752209,193.1440913,-22.39960355,-0.390946833,192.0937271,-140.2854467,-2.448442938,193.4383623,-135,-3.353710275,2.956878522,2.91103608,-2.35619449,3.39411255,60,5363.611796,4671.647994,5849.280015,-15884.5398,,,-9917.879,-9917.879
3/16/2026 16:46:24.400,,221,-74766.816,None,60.001,131474.6183,132416.1178,132334.1333,132075.6429,228.761724,,-93.22488872,-1.627081253,132041.0974,-93.21260935,-1.626866938,147.0242384,2.566057041,26.51393366,0.46275544,,,,98.58362148,1.720608783,192.9613433,98.58362148,1.720608783,192.9613433,-22.59255524,-0.394314475,193.6615605,-140.3321589,-2.449258219,191.7485854,-153.4349488,-3.347475721,2.960371516,2.912013659,-2.677945045,2.683281573,60,5208.678936,4621.824011,5774.5008,-15605.00375,,,-9917.879,-9917.879
3/16/2026 16:46:24.433,,222,-74729.117,None,60,131462.6371,132399.5196,132318.0385,132060.7449,228.7359199,,-93.22547468,-1.62709148,132017.1354,-93.21290245,-1.626872053,147.0257684,2.566083744,26.51160364,0.462714773,,,,98.2309751,1.714453943,192.7858916,97.87769967,1.708288124,192.6177562,-23.0582746,-0.402442812,193.0210351,-140.3321589,-2.449258219,191.7485854,-116.5650512,-3.335160177,2.968526556,2.911972992,-2.034443936,2.683281573,60,4895.787952,4400.812779,5774.803209,-15071.40394,,,-8915.89,-8915.89
3/16/2026 16:46:24.467,,222,-74878.56,None,59.999,131452.6788,132392.4521,132312.7123,132053.2998,228.7230246,,-93.24107378,-1.627363736,132019.1659,-93.22886211,-1.627150602,147.011402,2.565833002,26.49533418,0.462430818,,,,97.87769967,1.708288124,192.6177562,97.87769967,1.708288124,192.6177562,-23.38522106,-0.408149104,193.494186,-140.8366285,-2.458062875,191.9137306,-135,-3.335438726,2.973982106,2.920493693,-2.35619449,1.697056275,60,4898.544209,4273.632003,5568.6528,-14740.82901,,,-8915.89,-8915.89
3/16/2026 16:46:24.500,,222,-74763.95,None,60,131489.9752,132435.193,132350.3213,132092.5199,228.7909558,,-93.25578508,-1.627620496,132057.148,-93.23841978,-1.627317415,146.9924557,2.565502327,26.48141455,0.462187874,,,,97.87769967,1.708288124,192.6177562,97.87769967,1.708288124,192.6177562,-23.52706395,-0.410624729,192.3933471,-140.8366285,-2.458062875,191.9137306,-135,-3.335605539,2.976127056,2.920250749,-2.35619449,1.697056275,60.01,4904.117135,4196.793601,5576.256013,-14677.16675,,,-8915.89,-8915.89
3/16/2026 16:46:24.533,,222,-74688.336,None,60.001,131501.2788,132458.8489,132361.0248,132107.7513,228.8173373,,-93.24509415,-1.627433904,132067.7679,-93.23290431,-1.627221151,147.0052914,2.565726352,26.49071352,0.462350172,,,,97.87769967,1.708288124,192.6177562,97.87769967,1.708288124,192.6177562,-23.19859051,-0.404891786,191.9174823,-140.8366285,-2.458062875,191.9137306,180,-3.335509275,2.970618138,2.920413047,3.141592654,2.4,60.01,4902.108618,4325.227218,5572.684806,-14800.02064,,,-8915.89,-8915.89
3/16/2026 16:46:24.567,,222,-75102.61,None,60.001,131475.2913,132412.5834,132318.0662,132069.3191,228.7507707,,-93.23558019,-1.627267854,132030.4688,-93.21783063,-1.626958066,147.0170563,2.565931689,26.49998462,0.462511983,,,,97.82907651,1.707439489,193.8065014,97.82907651,1.707439489,193.8065014,-23.0582746,-0.402442812,193.0210351,-141.0617888,-2.461992663,192.8456378,-135,-3.334397555,2.968374501,2.924504646,-2.35619449,1.697056275,60,4903.052132,4405.075183,5496.019209,-14804.14652,,,-8915.89,-8915.89
3/16/2026 16:46:24.600,,222,-75072.226,None,59.998,131417.4125,132375.3293,132280.564,132025.1387,228.6742481,,-93.25235931,-1.627560705,131984.5829,-93.23496964,-1.627257198,146.994205,2.565532858,26.47904597,0.462146535,,,,97.82907651,1.707439489,193.8065014,97.82907651,1.707439489,193.8065014,-23.0582746,-0.402442812,193.0210351,-141.0617888,-2.461992663,192.8456378,-135,-3.334696687,2.96797567,2.924139198,-2.35619449,1.697056275,60,4908.857762,4413.87359,5503.564805,-14826.29616,,,-8915.89,-8915.89
3/16/2026 16:46:24.633,,222,-74796.523,None,59.998,131433.4757,132384.3834,132291.3989,132037.1131,228.6949884,,-93.28326555,-1.628100121,132000.6676,-93.26601138,-1.627798979,146.9595852,2.56492863,26.45348597,0.461700429,,,,97.87769967,1.708288124,192.6177562,97.87769967,1.708288124,192.6177562,-23.52706395,-0.410624729,192.3933471,-141.3401917,-2.466851711,192.0937271,-153.4349488,-3.336087103,2.975553359,2.92855214,-2.677945045,2.683281573,60,4914.033462,4209.595201,5373.000003,-14496.62867,,,-8474.246,-8474.246
3/16/2026 16:46:24.667,,222,-74634.754,None,60,131506.7276,132444.2495,132345.1194,132099.3682,228.8028174,,-93.29217011,-1.628255535,132061.9453,-93.27466371,-1.62794999,146.9578517,2.564898374,26.44191458,0.46149847,,,,97.52382044,1.702111766,192.4569562,97.5708889,1.702933265,191.2673522,-23.99889035,-0.418859654,191.7786224,-141.3401917,-2.466851711,192.0937271,-135,-3.330883255,2.983758028,2.928350181,-2.35619449,1.697056275,60.01,4782.376022,3992.371182,5380.200008,-14154.94721,,,-8474.246,-8474.246
3/16/2026 16:46:24.700,,222,-74569.104,None,60.003,131527.2753,132474.9314,132371.8477,132125.3668,228.8478483,,-93.26558792,-1.627791588,132082.4742,-93.24797204,-1.627484133,146.9850531,2.565373128,26.4651681,0.46190432,,,,97.52382044,1.702111766,192.4569562,97.5708889,1.702933265,191.2673522,-23.67053848,-0.413128832,191.2937009,-141.3401917,-2.466851711,192.0937271,-153.4349488,-3.330417398,2.97850196,2.928756031,-2.677945045,2.683281573,60.01,4771.48827,4114.684812,5371.200019,-14257.3731,,,-8474.246,-8474.246
3/16/2026 16:46:24.733,,222,-74761.704,None,60.001,131476.6407,132438.7202,132339.5805,132085.6871,228.779121,,-93.25088226,-1.627534926,132044.4863,-93.22827302,-1.62714032,146.9996372,2.565627669,26.48373119,0.462228307,,,,97.87769967,1.708288124,192.6177562,97.87769967,1.708288124,192.6177562,-23.52706395,-0.410624729,192.3933471,-140.8366285,-2.458062875,191.9137306,-135,-3.335428444,2.976252398,2.920291182,-2.35619449,1.697056275,60,4899.227101,4193.755209,5574.801616,-14667.78393,,,-8474.246,-8474.246
3/16/2026 16:46:24.767,,222,-74671.358,None,59.999,131418.0903,132378.342,132280.607,132026.3848,228.6764065,,-93.26276105,-1.62774225,131985.9467,-93.24019307,-1.627348364,146.9826645,2.565331439,26.46742367,0.461943688,,,,97.52382044,1.702111766,192.4569562,97.52382044,1.702111766,192.4569562,-23.67053848,-0.413128832,191.2937009,-141.3401917,-2.466851711,192.0937271,-135,-3.32946013,2.978460271,2.928795399,-2.35619449,1.697056275,60.01,4744.115082,4112.726419,5366.519997,-14223.3615,,,-8474.246,-8474.246
3/16/2026 16:46:24.800,,222,-74599.776,None,60,131434.1599,132380.8678,132296.7978,132037.9683,228.6964697,,-93.28846566,-1.62819088,132001.3554,-93.27123401,-1.627890131,146.9523996,2.564803217,26.44651797,0.461578814,,,,97.52382044,1.702111766,192.4569562,97.52382044,1.702111766,192.4569562,-23.67053848,-0.413128832,191.2937009,-140.8366285,-2.458062875,191.9137306,-135,-3.330001897,2.977932049,2.919641689,-2.35619449,1.697056275,60.01,4758.18943,4126.003218,5589.086411,-14473.27906,,,-8474.246,-8474.246
3/16/2026 16:46:24.833,,222,-74862.994,None,60.001,131481.3978,132427.6473,132328.9753,132080.023,228.7693105,,-93.28237085,-1.628084505,132036.6086,-93.2648197,-1.62777818,146.959373,2.564924925,26.45119403,0.461660427,,,,97.52382044,1.702111766,192.4569562,97.12501635,1.695151321,193.494186,-23.67053848,-0.413128832,191.2937009,-141.3401917,-2.466851711,192.0937271,-135,-3.322929501,2.978053757,2.928512138,-2.35619449,1.697056275,60,4582.803814,4124.419218,5375.520005,-14082.74304,,,-8265.745,-8265.745
3/16/2026 16:46:24.867,,222,-74954.102,None,60.001,131503.3139,132451.286,132334.2726,132096.9649,228.7986548,,-93.27137899,-1.627892661,132059.1975,-93.24856449,-1.627494473,146.9722153,2.565149067,26.46746326,0.461944379,,,,97.52382044,1.702111766,192.4569562,97.12501635,1.695151321,193.494186,-23.85390582,-0.416329196,192.8755039,-141.1155036,-2.462930163,191.1581544,-135,-3.322645794,2.981478263,2.924874542,-2.35619449,3.39411255,60,4576.495272,4072.924795,5439.455986,-14088.87605,,,-8265.745,-8265.745
3/16/2026 16:46:24.900,,222,-74873.405,None,60,131490.6537,132418.0834,132323.5304,132078.0798,228.7659448,,-93.26677445,-1.627812297,132034.5522,-93.24364032,-1.62740853,146.9752618,2.565202237,26.46977905,0.461984797,,,,97.52382044,1.702111766,192.4569562,97.47733031,1.70130036,193.6466886,-23.99889035,-0.418859654,191.7786224,-141.6207761,-2.471748832,191.3463875,-135,-3.32870889,2.984061891,2.933733629,-2.35619449,1.697056275,60,4727.106979,3983.961582,5225.09759,-13936.16615,,,-8265.745,-8265.745
3/16/2026 16:46:24.933,,222,-74830.162,None,60,131479.3525,132424.6238,132318.1822,132074.7294,228.7601418,,-93.2719733,-1.627903034,132035.2366,-93.24915716,-1.627504817,146.9709086,2.56512626,26.46512759,0.461903613,,,,97.52382044,1.702111766,192.4569562,97.52382044,1.702111766,192.4569562,-23.52706395,-0.410624729,192.3933471,-141.3401917,-2.466851711,192.0937271,-116.5650512,-3.329616583,2.975750989,2.928755324,-2.034443936,2.683281573,60.01,4749.792395,4205.9088,5369.040019,-14324.74121,,,-8265.745,-8265.745
3/16/2026 16:46:24.967,,222,-74853.648,None,60.001,131491.3332,132434.6846,132334.2726,132087.4409,228.7821586,,-93.26647774,-1.627807118,132046.5327,-93.2488608,-1.627499645,146.9737384,2.565175648,26.46746326,0.461944379,,,,97.52382044,1.702111766,192.4569562,97.52382044,1.702111766,192.4569562,-23.85390582,-0.416329196,192.8755039,-141.6207761,-2.471748832,191.3463875,-135,-3.329611411,2.981504844,2.933693211,-2.35619449,1.697056275,60.01,4750.069637,4071.74401,5226.523188,-14048.33683,,,-8265.745,-8265.745
3/16/2026 16:46:25.000,,222,-74873.434,None,60.002,131501.2788,132428.6564,132328.8398,132086.9123,228.7812431,,-93.25088226,-1.627534926,132044.4863,-93.23290431,-1.627221151,146.9968095,2.565578316,26.48604821,0.462268747,,,,97.52382044,1.702111766,192.4569562,97.47733031,1.70130036,193.6466886,-23.85390582,-0.416329196,192.8755039,-141.3965852,-2.467835963,190.4071427,-153.4349488,-3.328521511,2.981907512,2.93010471,-2.677945045,2.683281573,60.01,4722.783836,4061.404809,5289.091199,-14073.27984,,,-8265.745,-8265.745
3/16/2026 16:46:25.033,,222,-74757.557,None,60,131463.3102,132405.5209,132301.9728,132057.6085,228.7304875,,-93.24107378,-1.627363736,132019.1659,-93.2181242,-1.62696319,147.0026908,2.565680964,26.49765261,0.462471282,,,,97.52382044,1.702111766,192.4569562,97.52382044,1.702111766,192.4569562,-23.52706395,-0.410624729,192.3933471,-141.6207761,-2.471748832,191.3463875,180,-3.329074956,2.976305693,2.934220114,3.141592654,1.2,60,4735.694457,4191.364807,5212.195201,-14139.25447,,,-8049.084,-8049.084
3/16/2026 16:46:25.067,,222,-74839.608,None,59.999,131453.3552,132388.4042,132280.564,132041.4351,228.7024743,,-93.25726422,-1.627646312,131997.2449,-93.23408417,-1.627241744,146.9854944,2.56538083,26.47904597,0.462146535,,,,97.52382044,1.702111766,192.4569562,97.16936292,1.695925315,192.3035101,-23.85390582,-0.416329196,192.8755039,-141.6207761,-2.471748832,191.3463875,-135,-3.323167059,2.981710026,2.933895367,-2.35619449,1.697056275,60,4587.373348,4065.148796,5219.395198,-13871.91734,,,-8049.084,-8049.084
3/16/2026 16:46:25.100,,222,-74770.747,None,60,131480.0332,132408.0223,132302.092,132064.0338,228.7416163,,-93.27227054,-1.627908222,132023.2561,-93.25437806,-1.627595939,146.9724318,2.565152844,26.46279135,0.461862838,,,,97.16936292,1.695925315,192.3035101,96.81435289,1.689729221,192.1574355,-23.52706395,-0.410624729,192.3933471,-141.6207761,-2.471748832,191.3463875,-135,-3.31732516,2.975777573,2.93361167,-2.35619449,1.697056275,60,4438.662676,4204.713601,5227.272005,-13870.64828,,,-8049.084,-8049.084
3/16/2026 16:46:25.133,,222,-74649.629,None,60.002,131501.9561,132438.2065,132344.9709,132095.7157,228.7964911,,-93.26098311,-1.627711219,132057.8301,-93.23812442,-1.62731226,146.9809205,2.565301,26.47676449,0.462106716,,,,97.16936292,1.695925315,192.3035101,97.16936292,1.695925315,192.3035101,-23.67053848,-0.413128832,191.2937009,-141.6207761,-2.471748832,191.3463875,-153.4349488,-3.323237575,2.978429832,2.933855548,-2.677945045,2.683281573,60.01,4587.58102,4115.347207,5222.923191,-13925.85142,,,-8049.084,-8049.084
3/16/2026 16:46:25.167,,222,-74954.016,None,60.003,131498.5806,132435.7154,132339.5152,132091.9411,228.7899532,,-93.22979417,-1.627166869,132053.754,-93.21202332,-1.626856709,147.0111728,2.565829003,26.50696545,0.462633822,,,,97.52382044,1.702111766,192.4569562,97.16936292,1.695925315,192.3035101,-23.99889035,-0.418859654,191.7786224,-141.5626985,-2.470735187,193.0322253,-135,-3.322782024,2.984688657,2.933369009,-2.35619449,1.697056275,60,4579.712234,3968.769578,5280.883196,-13829.36501,,,-8049.084,-8049.084
3/16/2026 16:46:25.200,,222,-75060.274,None,60,131473.9463,132395.9848,132301.9439,132057.9415,228.7310641,,-93.22547468,-1.62709148,132017.1354,-93.20738802,-1.626775808,147.0185854,2.565958376,26.50927305,0.462674097,,,,97.16936292,1.695925315,192.3035101,97.52382044,1.702111766,192.4569562,-23.85390582,-0.416329196,192.8755039,-141.5626985,-2.470735187,193.0322253,-135,-3.328887574,2.982287572,2.933409284,-2.35619449,1.697056275,60,4727.172049,4050.820808,5278.377598,-14056.37046,,,-8049.084,-8049.084
3/16/2026 16:46:25.233,,222,-74948.875,None,59.998,131440.6978,132365.2661,132264.4339,132024.1155,228.6724758,,-93.25235931,-1.627560705,131984.5829,-93.22915674,-1.627155744,146.9913755,2.565483474,26.48833448,0.46230865,,,,97.52382044,1.702111766,192.4569562,97.52382044,1.702111766,192.4569562,-23.52706395,-0.410624729,192.3933471,-141.5626985,-2.470735187,193.0322253,-153.4349488,-3.32926751,2.976108203,2.933043837,-2.677945045,2.683281573,60,4739.259256,4195.051215,5286.009605,-14220.32008,,,-8049.084,-8049.084
3/16/2026 16:46:25.267,,222,-74714.501,None,60,131480.0332,132397.9616,132307.4398,132062.4574,228.7388861,,-93.27227054,-1.627908222,132023.2561,-93.25437806,-1.627595939,146.9696013,2.565103443,26.46744347,0.461944033,,,,97.16936292,1.695925315,192.3035101,97.16936292,1.695925315,192.3035101,-23.99889035,-0.418859654,191.7786224,-141.6207761,-2.471748832,191.3463875,-135,-3.323521254,2.983963097,2.933692865,-2.35619449,1.697056275,60,4593.463466,3985.833601,5225.472001,-13804.76907,,,-7941.129,-7941.129
3/16/2026 16:46:25.300,,222,-74667.326,None,60.001,131513.9369,132438.2065,132339.5805,132097.8914,228.8002594,,-93.26098311,-1.627711219,132057.8301,-93.23782912,-1.627307106,146.9809205,2.565301,26.48373119,0.462228307,,,,97.21426204,1.696708952,191.1129509,97.16936292,1.695925315,192.3035101,-23.99889035,-0.418859654,191.7786224,-141.9035539,-2.476684236,190.6036726,-135,-3.323232421,2.984160654,2.938912543,-2.35619449,1.697056275,60,4559.051175,3982.089588,5077.555217,-13618.69598,,,-7941.129,-7941.129
3/16/2026 16:46:25.333,,222,-74880.85,None,60.002,131486.5994,132435.7154,132339.5152,132087.9654,228.7830672,,-93.23008754,-1.627171989,132041.773,-93.21231631,-1.626861823,147.0111728,2.565829003,26.50696545,0.462633822,,,,97.16936292,1.695925315,192.3035101,97.16936292,1.695925315,192.3035101,-23.99889035,-0.418859654,191.7786224,-141.8427734,-2.475623416,192.2885332,-135,-3.322787138,2.984688657,2.938257238,-2.35619449,1.697056275,60,4575.773377,3968.769578,5138.769602,-13683.31256,,,-7941.129,-7941.129
3/16/2026 16:46:25.367,,222,-74840.342,None,60,131462.6371,132392.4521,132285.8496,132047.6332,228.7132098,,-93.23096796,-1.627187356,132005.8302,-93.21290245,-1.626872053,147.011402,2.565833002,26.50694189,0.462633411,,,,97.52382044,1.702111766,192.4569562,97.52382044,1.702111766,192.4569562,-23.85390582,-0.416329196,192.8755039,-141.6207761,-2.471748832,191.3463875,-153.4349488,-3.328983819,2.982162198,2.934382243,-2.677945045,2.683281573,60,4732.941266,4053.873609,5207.543987,-13994.35886,,,-7941.129,-7941.129
3/16/2026 16:46:25.400,,222,-74713.478,None,60,131464.6597,132385.3928,132296.6193,132049.5418,228.7165155,,-93.24656832,-1.627459633,132007.8641,-93.22856754,-1.62714546,146.997034,2.565582234,26.49300152,0.462390105,,,,97.16936292,1.695925315,192.3035101,97.16936292,1.695925315,192.3035101,-23.99889035,-0.418859654,191.7786224,-141.6207761,-2.471748832,191.3463875,-116.5650512,-3.323070775,2.984441888,2.934138937,-2.034443936,2.683281573,60.01,4581.680528,3973.449592,5213.995203,-13769.12532,,,-7941.129,-7941.129
3/16/2026 16:46:25.433,,222,-74441.65,None,60.001,131500.6026,132405.5209,132334.1599,132080.7333,228.7705408,,-93.240485,-1.627353459,132043.1275,-93.22768414,-1.627130042,147.0026908,2.565680964,26.50231605,0.462552675,,,,97.21426204,1.696708952,191.1129509,96.85707233,1.690474816,190.9659656,-23.99889035,-0.418859654,191.7786224,-141.3965852,-2.467835963,190.4071427,-135,-3.317604858,2.984540618,2.930388638,-2.35619449,1.697056275,60.01,4418.796017,3971.57759,5282.308786,-13672.68239,,,-7941.129,-7941.129
3/16/2026 16:46:25.467,,222,-74866.392,None,60.002,131497.9087,132422.6495,132344.849,132089.133,228.7850894,,-93.21968986,-1.626990516,132040.4229,-93.20680294,-1.626765597,147.0198828,2.565981021,26.52323114,0.462917712,,,,97.16936292,1.695925315,192.3035101,97.52382044,1.702111766,192.4569562,-23.85390582,-0.416329196,192.8755039,-141.6207761,-2.471748832,191.3463875,-135,-3.328877363,2.982310217,2.934666544,-2.35619449,1.697056275,60,4727.751169,4051.065593,5202.820791,-13981.63755,,,-7846.782,-7846.782
3/16/2026 16:46:25.500,,222,-74865.456,None,60,131473.2755,132382.9215,132301.9026,132053.3396,228.7230935,,-93.21507501,-1.626909971,132015.7872,-93.20216664,-1.626684678,147.0272987,2.566110453,26.53251393,0.463079727,,,,97.16936292,1.695925315,192.3035101,97.16936292,1.695925315,192.3035101,-23.99889035,-0.418859654,191.7786224,-141.8427734,-2.475623416,192.2885332,-135,-3.322609993,2.984970107,2.938703143,-2.35619449,1.697056275,60,4570.449219,3960.129582,5126.198403,-13656.7772,,,-7846.782,-7846.782
3/16/2026 16:46:25.533,,222,-74595.658,None,59.999,131451.3292,132365.7877,132275.1111,132031.3835,228.6850645,,-93.23126155,-1.62719248,131993.8493,-93.21841782,-1.626968314,147.0101025,2.565810323,26.50926173,0.462673899,,,,97.52382044,1.702111766,192.4569562,97.21426204,1.696708952,191.1129509,-23.52706395,-0.410624729,192.3933471,-141.6207761,-2.471748832,191.3463875,-153.4349488,-3.323677266,2.976435052,2.934422731,-2.677945045,2.683281573,60,4600.00253,4186.8576,5206.118408,-13992.97854,,,-7846.782,-7846.782
3/16/2026 16:46:25.567,,222,-74573.467,None,60,131465.3361,132391.9294,132301.9728,132053.7385,228.7237844,,-93.24656832,-1.627459633,132007.8641,-93.23378913,-1.627236594,146.9926787,2.56550622,26.49765261,0.462471282,,,,97.21426204,1.696708952,191.1129509,97.16936292,1.695925315,192.3035101,-23.99889035,-0.418859654,191.7786224,-141.3965852,-2.467835963,190.4071427,-135,-3.323161909,2.984365874,2.930307245,-2.35619449,1.697056275,60,4555.576539,3975.55198,5283.028804,-13814.15732,,,-7846.782,-7846.782
3/16/2026 16:46:25.600,,222,-74743.949,None,60.001,131512.5836,132425.6503,132360.9927,132100.3973,228.8045998,,-93.23989644,-1.627343187,132067.0891,-93.22738978,-1.627124905,147.0083459,2.565779664,26.50232877,0.462552896,,,,97.16936292,1.695925315,192.3035101,97.16936292,1.695925315,192.3035101,-23.99889035,-0.418859654,191.7786224,-141.6207761,-2.471748832,191.3463875,-135,-3.32305022,2.984639318,2.934301728,-2.35619449,1.697056275,60,4583.222625,3969.705588,5212.497608,-13765.42582,,,-7846.782,-7846.782
3/16/2026 16:46:25.633,,222,-74749.277,None,60.002,131509.8899,132436.252,132355.5861,132101.2404,228.8060601,,-93.21390707,-1.626889587,132063.7117,-93.20651048,-1.626760492,147.0298898,2.566155676,26.52091139,0.462877224,,,,97.16936292,1.695925315,192.3035101,97.16936292,1.695925315,192.3035101,-23.99889035,-0.418859654,191.7786224,-141.6207761,-2.471748832,191.3463875,-135,-3.322685807,2.98501533,2.934626056,-2.35619449,1.697056275,60,4574.002312,3960.590383,5204.246405,-13738.8391,,,-7846.782,-7846.782
3/16/2026 16:46:25.667,,222,-74819.966,None,60,131485.2567,132403.0565,132323.3753,132071.2153,228.7540552,,-93.21478295,-1.626904874,132027.7684,-93.20187454,-1.62667958,147.032951,2.566209104,26.52787178,0.462998706,,,,97.16936292,1.695925315,192.3035101,97.16936292,1.695925315,192.3035101,-24.32557524,-0.42456138,192.2698104,-141.6207761,-2.471748832,191.3463875,-116.5650512,-3.322604895,2.990770484,2.934747538,-2.034443936,2.683281573,60,4570.736693,3824.956814,5199.969599,-13595.66311,,,-7674.886,-7674.886
3/16/2026 16:46:25.700,,222,-74734.488,None,60,131486.5994,132385.9188,132312.6579,132062.3549,228.7387085,,-93.23067443,-1.627182233,132017.8112,-93.21231631,-1.626861823,147.0157582,2.565909033,26.51857317,0.462836415,,,,97.16936292,1.695925315,192.3035101,96.81435289,1.689729221,192.1574355,-23.99889035,-0.418859654,191.7786224,-141.6207761,-2.471748832,191.3463875,-135,-3.316591044,2.984768687,2.934585247,-2.35619449,1.697056275,60,4420.1281,3965.270379,5203.56959,-13588.96807,,,-7674.886,-7674.886
3/16/2026 16:46:25.733,,222,-74971.282,None,60,131499.2535,132429.1821,132350.2283,132093.5589,228.7927553,,-93.22979417,-1.627166869,132053.754,-93.21724365,-1.626947821,147.0155276,2.565905008,26.51626312,0.462796097,,,,97.16936292,1.695925315,192.3035101,97.16936292,1.695925315,192.3035101,-24.32557524,-0.42456138,192.2698104,-141.8427734,-2.475623416,192.2885332,-116.5650512,-3.322873136,2.990466388,2.938419513,-2.034443936,2.683281573,60.01,4578.336665,3833.366407,5135.1408,-13546.84387,,,-7674.886,-7674.886
3/16/2026 16:46:25.767,,222,-74848.81,None,60.001,131508.5497,132446.3196,132360.9449,132105.9498,228.8142171,,-93.21390707,-1.626889587,132063.7117,-93.1960705,-1.62657828,147.0327148,2.566204982,26.52555928,0.462958345,,,,97.16936292,1.695925315,192.3035101,96.77215997,1.688992816,193.3490109,-23.99889035,-0.418859654,191.7786224,-141.9035539,-2.476684236,190.6036726,-153.4349488,-3.315571096,2.985064636,2.939642581,-2.677945045,2.683281573,60,4396.155312,3959.654386,5060.332816,-13416.14251,,,-7674.886,-7674.886
3/16/2026 16:46:25.800,,222,-74838.067,None,60,131483.9184,132426.7333,132339.4717,132084.0594,228.7763018,,-93.20900047,-1.626803951,132051.0583,-93.19143257,-1.626497333,147.0457826,2.566433058,26.53019973,0.463039337,,,,97.16936292,1.695925315,192.3035101,96.77215997,1.688992816,193.3490109,-23.99889035,-0.418859654,191.7786224,-141.9035539,-2.476684236,190.6036726,-135,-3.315490149,2.985292712,2.939723573,-2.35619449,1.697056275,60,4393.709562,3953.347181,5057.510396,-13404.56714,,,-7674.886,-7674.886
3/16/2026 16:46:25.833,,222,-74735.395,None,59.999,131485.9275,132403.0565,132339.4907,132076.8202,228.7637631,,-93.21968986,-1.626990516,132040.4229,-93.20709545,-1.626770702,147.032951,2.566209104,26.51858259,0.462836579,,,,97.21426204,1.696708952,191.1129509,97.16936292,1.695925315,192.3035101,-23.99889035,-0.418859654,191.7786224,-141.6207761,-2.471748832,191.3463875,-135,-3.322696017,2.985068758,2.934585411,-2.35619449,1.697056275,60,4545.136292,3958.257593,5204.620801,-13708.01469,,,-7674.886,-7674.886
3/16/2026 16:46:25.867,,222,-74915.813,None,60,131511.2346,132439.2481,132366.348,132106.2821,228.8147927,,-93.22979417,-1.627166869,132053.754,-93.21695024,-1.6269427,147.0183539,2.565954336,26.50697723,0.462634027,,,,96.81435289,1.689729221,192.1574355,97.16936292,1.695925315,192.3035101,-24.47371882,-0.427146974,191.1769861,-142.3442993,-2.484376694,192.4981039,-90,-3.322868015,2.99310131,2.947010721,-1.570796327,1.2,60,4574.731124,3745.900785,4926.772811,-13247.40472,,,-7592.986,-7592.986
3/16/2026 16:46:25.900,,222,-74998.008,None,60.002,131545.1631,132469.4479,132393.1563,132136.5864,228.8672812,,-93.21852046,-1.626970106,132088.3472,-93.20041487,-1.626654104,147.0268301,2.566102274,26.51860143,0.462836908,,,,97.16936292,1.695925315,192.3035101,97.16936292,1.695925315,192.3035101,-24.32557524,-0.42456138,192.2698104,-141.8427734,-2.475623416,192.2885332,-135,-3.322579419,2.990663654,2.938460324,-2.35619449,1.697056275,60.01,4572.197356,3829.564814,5135.788803,-13537.55097,,,-7592.986,-7592.986
3/16/2026 16:46:25.933,,222,-74852.77,None,60.002,131517.8639,132467.013,132371.6535,132119.5326,228.8377432,,-93.19253473,-1.626516569,132084.9921,-93.17490035,-1.626208791,147.0570762,2.566630167,26.54646826,0.463323276,,,,97.16936292,1.695925315,192.3035101,97.16936292,1.695925315,192.3035101,-24.32557524,-0.42456138,192.2698104,-141.6207761,-2.471748832,191.3463875,-153.4349488,-3.322134106,2.991191547,2.935072108,-2.677945045,2.683281573,60,4560.954385,3816.201615,5193.820795,-13570.97679,,,-7592.986,-7592.986
3/16/2026 16:46:25.967,,222,-74913.71,None,60,131469.9376,132423.75,132328.7229,132074.8335,228.7603221,,-93.19369473,-1.626536815,132037.0666,-93.17605892,-1.626229012,147.0573203,2.566634428,26.54413861,0.463282616,,,,97.16936292,1.695925315,192.3035101,97.12501635,1.695151321,193.494186,-24.32557524,-0.42456138,192.2698104,-141.9035539,-2.476684236,190.6036726,-116.5650512,-3.321380333,2.991195808,2.939966852,-2.034443936,2.683281573,60,4540.470085,3814.847999,5051.088004,-13406.40609,,,-7592.986,-7592.986
3/16/2026 16:46:26.000,,222,-74755.656,None,59.999,131460.6244,132413.1244,132323.3753,132066.4062,228.7457255,,-93.2095835,-1.626814127,132027.0959,-93.19723687,-1.626598637,147.0357765,2.566258419,26.52787178,0.462998706,,,,97.16936292,1.695925315,192.3035101,96.81435289,1.689729221,192.1574355,-24.32557524,-0.42456138,192.2698104,-141.9035539,-2.476684236,190.6036726,-135,-3.316327858,2.990819799,2.939682942,-2.35619449,1.697056275,60,4413.858766,3824.006398,5057.899207,-13295.76437,,,-7592.986,-7592.986
3/16/2026 16:46:26.033,,222,-75144.658,None,60,131509.8899,132436.252,132360.9661,132103.0372,228.8091723,,-93.21910505,-1.626980309,132064.385,-93.20651048,-1.626760492,147.0298898,2.566155676,26.51394402,0.462755621,,,,96.81435289,1.689729221,192.1574355,96.77215997,1.688992816,193.3490109,-24.32557524,-0.42456138,192.2698104,-141.8427734,-2.475623416,192.2885332,-153.4349488,-3.315753308,2.990717056,2.938379037,-2.677945045,2.683281573,60,4397.392513,3827.260804,5136.566404,-13361.21972,,,-7592.986,-7592.986
