time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:46:26.067,,222,-74795.285,None,60.001,131531.844,132476.5244,132393.1373,132134.5253,228.8637112,,-93.20783505,-1.62678361,132098.9831,-93.19026852,-1.626477016,147.0411874,2.566352855,26.53021386,0.463039583,,,,96.81435289,1.689729221,192.1574355,97.16936292,1.695925315,192.3035101,-24.47371882,-0.427146974,191.1769861,-142.1250163,-2.480549485,191.5494714,-153.4349488,-3.322402331,2.993499829,2.943589068,-2.677945045,2.683281573,60,4564.670356,3736.972801,4988.591997,-13290.23515,,,-7512.437,-7512.437
3/16/2026 16:46:26.100,,222,-75022.214,None,60.001,131529.8454,132460.4877,132382.3885,132124.9129,228.8470621,,-93.18733743,-1.626425859,132084.3243,-93.17461084,-1.626203738,147.0614322,2.566706194,26.54414709,0.463282764,,,,96.81435289,1.689729221,192.1574355,97.12501635,1.695151321,193.494186,-24.47371882,-0.427146974,191.1769861,-141.8427734,-2.475623416,192.2885332,-135,-3.321355059,2.993853168,2.93890618,-2.35619449,1.697056275,60,4538.013838,3727.670391,5124.254402,-13389.93863,,,-7512.437,-7512.437
3/16/2026 16:46:26.133,,222,-74937.6,None,60,131506.5475,132453.3995,132350.1935,132104.061,228.8109455,,-93.19831282,-1.626617416,132061.6983,-93.18041014,-1.626304955,147.0470743,2.566455601,26.53949552,0.463201579,,,,96.81435289,1.689729221,192.1574355,97.12501635,1.695151321,193.494186,-24.47371882,-0.427146974,191.1769861,-142.1250163,-2.480549485,191.5494714,-135,-3.321456276,2.993602575,2.943751064,-2.35619449,1.697056275,60,4539.763613,3733.7472,4982.947187,-13256.458,,,-7512.437,-7512.437
3/16/2026 16:46:26.167,,222,-74861.438,None,60,131495.8998,132439.7901,132350.2082,132095.9844,228.7969564,,-93.20870904,-1.626798864,132063.0395,-93.19114147,-1.626492252,147.0370703,2.566281,26.52787932,0.462998838,,,,96.81435289,1.689729221,192.1574355,96.45881638,1.683523938,192.0187491,-24.47371882,-0.427146974,191.1769861,-141.8427734,-2.475623416,192.2885332,-135,-3.31001619,2.993427974,2.938622254,-2.35619449,1.697056275,60.01,4253.88833,3737.735984,5130.086399,-13121.71071,,,-7512.437,-7512.437
3/16/2026 16:46:26.200,,222,-74860.459,None,60.001,131518.529,132463.4691,132377.0263,132120.3633,228.839182,,-93.19773198,-1.626607278,132085.6609,-93.1801201,-1.626299893,147.0498976,2.566504878,26.5395007,0.463201669,,,,97.16936292,1.695925315,192.3035101,96.81435289,1.689729221,192.1574355,-24.32557524,-0.42456138,192.2698104,-141.6207761,-2.471748832,191.3463875,-135,-3.316029114,2.991066258,2.934950501,-2.35619449,1.697056275,60.01,4408.343774,3819.254418,5197.046401,-13424.64459,,,-7512.437,-7512.437
3/16/2026 16:46:26.233,,222,-74709.778,None,60.002,131516.5368,132474.1069,132382.3814,132125.046,228.8472927,,-93.17694266,-1.626244436,132082.9921,-93.16446069,-1.626026585,147.071432,2.566880725,26.55576047,0.463485456,,,,97.16936292,1.695925315,192.3035101,96.81435289,1.689729221,192.1574355,-23.99889035,-0.418859654,191.7786224,-141.9035539,-2.476684236,190.6036726,-135,-3.315755806,2.985740379,2.940169692,-2.35619449,1.697056275,60,4401.417858,3943.52638,5048.121594,-13393.06583,,,-7512.437,-7512.437
3/16/2026 16:46:26.267,,222,-74853.461,None,60,131491.2505,132440.9165,132360.9139,132098.3937,228.8011295,,-93.17232134,-1.626163779,132058.3644,-93.15459621,-1.625854417,147.0745028,2.566934319,26.56040507,0.463566519,,,,96.81435289,1.689729221,192.1574355,97.16936292,1.695925315,192.3035101,-24.47371882,-0.427146974,191.1769861,-141.8427734,-2.475623416,192.2885332,-135,-3.321779732,2.994081293,2.939189935,-2.35619449,1.697056275,60,4547.724376,3721.406402,5116.34881,-13385.47959,,,-7430.107,-7430.107
3/16/2026 16:46:26.300,,222,-74630.837,None,60,131493.9007,132450.4168,132355.5557,132100.6585,228.8050523,,-93.19311462,-1.62652669,132061.0293,-93.17547953,-1.6262189,147.0586096,2.566656931,26.54414285,0.46328269,,,,97.16936292,1.695925315,192.3035101,96.81435289,1.689729221,192.1574355,-24.14554196,-0.421419207,190.682983,-141.6207761,-2.471748832,191.3463875,-135,-3.315948121,2.988076138,2.935031522,-2.35619449,3.39411255,60,4405.496015,3862.008004,5194.195196,-13461.69921,,,-7430.107,-7430.107
3/16/2026 16:46:26.333,,222,-74511.59,None,60,131530.5105,132473.539,132377.0263,132127.7044,228.8518971,,-93.19773198,-1.626607278,132085.6609,-93.17983012,-1.626294832,147.0527206,2.566554148,26.5395007,0.463201669,,,,96.85707233,1.690474816,190.9659656,96.81435289,1.689729221,192.1574355,-24.2938876,-0.424008327,189.5886073,-141.6207761,-2.471748832,191.3463875,-135,-3.316024053,2.990562475,2.934950501,-2.35619449,1.697056275,60,4377.556336,3778.790392,5197.046401,-13353.39313,,,-7430.107,-7430.107
3/16/2026 16:46:26.367,,222,-74605.378,None,60.002,131563.1415,132507.2977,132403.846,132158.7714,228.9057067,,-93.17607745,-1.626229336,132118.9368,-93.15287068,-1.625824301,147.0683628,2.566827157,26.56272888,0.463607077,,,,96.85707233,1.690474816,190.9659656,96.81435289,1.689729221,192.1574355,-24.2938876,-0.424008327,189.5886073,-142.1250163,-2.480549485,191.5494714,-135,-3.315553522,2.990835484,2.944156562,-2.35619449,1.697056275,60.01,4366.967221,3772.972789,4974.883197,-13114.82321,,,-7430.107,-7430.107
3/16/2026 16:46:26.400,,222,-74798.338,None,60.002,131547.873,132494.8383,132382.3928,132142.3765,228.8773099,,-93.1451859,-1.625690176,132102.9853,-93.12706465,-1.625373901,147.0957822,2.567305715,26.59060061,0.464093531,,,,97.21426204,1.696708952,191.1129509,96.81435289,1.689729221,192.1574355,-23.99889035,-0.418859654,191.7786224,-141.6207761,-2.471748832,191.3463875,-135,-3.315103122,2.986165369,2.935842363,-2.35619449,1.697056275,60,4358.600909,3933.47519,5175.143991,-13467.22009,,,-7430.107,-7430.107
3/16/2026 16:46:26.433,,222,-74719.786,None,60,131511.2723,132445.0573,132344.8294,132101.0495,228.8057294,,-93.14112984,-1.625619385,132054.3995,-93.12269995,-1.625297722,147.1003973,2.567386264,26.5929312,0.464134207,,,,96.85707233,1.690474816,190.9659656,96.85707233,1.690474816,190.9659656,-24.65058472,-0.430233866,192.7672171,-141.9035539,-2.476684236,190.6036726,-153.4349488,-3.315772538,2.99762013,2.940818443,-2.677945045,2.683281573,60,4370.273707,3663.086409,5030.65441,-13064.01453,,,-7430.107,-7430.107
3/16/2026 16:46:26.467,,222,-74860.286,None,60,131489.932,132437.9466,132339.4499,132089.7951,228.7862363,,-93.16221158,-1.625987331,132045.0567,-93.14415423,-1.62567217,147.0860398,2.567135679,26.57666833,0.463850367,,,,96.81435289,1.689729221,192.1574355,96.81435289,1.689729221,192.1574355,-24.47371882,-0.427146974,191.1769861,-141.8427734,-2.475623416,192.2885332,-135,-3.315401391,2.994282653,2.939473783,-2.35619449,1.697056275,60,4387.954395,3716.279993,5108.443193,-13212.67758,,,-7430.107,-7430.107
3/16/2026 16:46:26.500,,222,-74720.102,None,60,131525.8778,132467.5842,132371.647,132122.3805,228.8426759,,-93.16654769,-1.62606301,132081.6642,-93.14329407,-1.625657158,147.0757885,2.56695676,26.56969691,0.463728692,,,,96.81435289,1.689729221,192.1574355,96.45881638,1.683523938,192.0187491,-23.99889035,-0.418859654,191.7786224,-141.9035539,-2.476684236,190.6036726,180,-3.309181096,2.985816414,2.940412928,3.141592654,2.4,60,4233.591593,3941.423984,5041.699212,-13216.71479,,,-7431.123,-7431.123
3/16/2026 16:46:26.533,,222,-74685.226,None,60.002,131559.2011,132498.3955,132387.7646,132149.1183,228.8889871,,-93.13998906,-1.625599474,132102.3274,-93.12156118,-1.625277847,147.1029578,2.567430953,26.59524474,0.464174586,,,,96.85707233,1.690474816,190.9659656,96.81435289,1.689729221,192.1574355,-24.47371882,-0.427146974,191.1769861,-141.9035539,-2.476684236,190.6036726,-135,-3.315007068,2.994577927,2.940858822,-2.35619449,1.697056275,60,4352.840217,3710.577586,5031.288007,-13094.70581,,,-7431.123,-7431.123
3/16/2026 16:46:26.567,,222,-74931.912,None,60.002,131532.6311,132455.7391,132355.6204,132115.3109,228.8304309,,-93.11456971,-1.625155823,132075.0899,-93.10125264,-1.624923396,147.1219307,2.567762092,26.62545298,0.464701819,,,,96.81435289,1.689729221,192.1574355,96.81435289,1.689729221,192.1574355,-23.99889035,-0.418859654,191.7786224,-141.8427734,-2.475623416,192.2885332,-153.4349488,-3.314652617,2.986621746,2.940325235,-2.677945045,2.683281573,60,4370.234217,3920.86079,5087.836814,-13378.93182,,,-7431.123,-7431.123
3/16/2026 16:46:26.600,,222,-74910.946,None,60,131496.035,132422.5549,132312.6824,132077.7375,228.7653518,,-93.11541847,-1.625170637,132039.1431,-93.09688025,-1.624847084,147.1250145,2.567815915,26.62314868,0.464661602,,,,96.81435289,1.689729221,192.1574355,96.81435289,1.689729221,192.1574355,-23.99889035,-0.418859654,191.7786224,-141.8427734,-2.475623416,192.2885332,-135,-3.314576305,2.986675569,2.940285018,-2.35619449,3.39411255,60,4367.137471,3918.527991,5087.1888,-13372.85426,,,-7431.123,-7431.123
3/16/2026 16:46:26.633,,222,-74698.603,None,60,131508.6663,132435.5839,132344.8664,132097.0311,228.7987694,,-93.12553339,-1.625347175,132052.4318,-93.10181833,-1.624933269,147.1162941,2.567663716,26.61616455,0.464539706,,,,97.16936292,1.695925315,192.3035101,97.16936292,1.695925315,192.3035101,-23.99889035,-0.418859654,191.7786224,-141.9035539,-2.476684236,190.6036726,-135,-3.320858584,2.98652337,2.941223942,-2.35619449,1.697056275,60.01,4527.96203,3922.732793,5020.631995,-13471.32682,,,-7431.123,-7431.123
3/16/2026 16:46:26.667,,222,-74861.77,None,60.001,131543.965,132482.4092,132366.348,132131.5677,228.8585886,,-93.11428689,-1.625150887,132087.0722,-93.09575075,-1.62482737,147.1232067,2.567784363,26.62312513,0.464661191,,,,97.16936292,1.695925315,192.3035101,96.81435289,1.689729221,192.1574355,-23.85390582,-0.416329196,192.8755039,-141.9035539,-2.476684236,190.6036726,-135,-3.314556591,2.984113559,2.941345427,-2.35619449,1.697056275,60.01,4371.55045,4007.390407,5018.443197,-13397.38405,,,-7431.123,-7431.123
3/16/2026 16:46:26.700,,222,-75094.157,None,60.002,131540.0963,132476.5201,132366.4133,132128.3375,228.8529936,,-93.09349614,-1.62478802,132084.4732,-93.06443501,-1.624280807,147.1462763,2.568187003,26.64635468,0.465066623,,,,97.16936292,1.695925315,192.3035101,96.81435289,1.689729221,192.1574355,-24.17910715,-0.42200503,193.3639056,-142.1250163,-2.480549485,191.5494714,-135,-3.314010028,2.990192033,2.945616108,-2.35619449,1.697056275,60,4357.788059,3863.505602,4937.183991,-13158.47765,,,-7347.237,-7347.237
3/16/2026 16:46:26.733,,222,-74934.634,None,60,131504.1478,132436.8299,132344.9627,132095.9802,228.7969492,,-93.08366049,-1.624616355,132059.2149,-93.06527352,-1.624295442,147.1537271,2.568317044,26.65101453,0.465147953,,,,97.16936292,1.695925315,192.3035101,96.81435289,1.689729221,192.1574355,-24.17910715,-0.42200503,193.3639056,-141.9035539,-2.476684236,190.6036726,-135,-3.314024663,2.990322074,2.941832189,-2.35619449,1.697056275,60,4357.320878,3859.055996,5005.598394,-13221.97527,,,-7347.237,-7347.237
3/16/2026 16:46:26.767,,222,-74836.714,None,60,131493.4506,132416.6675,132323.4733,132078.5158,228.7666999,,-93.09462019,-1.624807638,132036.5431,-93.0759957,-1.62448258,147.1480946,2.568218738,26.64405735,0.465026527,,,,96.81435289,1.689729221,192.1574355,97.16936292,1.695925315,192.3035101,-23.99889035,-0.418859654,191.7786224,-142.1250163,-2.480549485,191.5494714,-116.5650512,-3.320407895,2.987078392,2.945576012,-2.034443936,2.683281573,60,4512.726167,3908.246401,4936.579191,-13357.55176,,,-7347.237,-7347.237
3/16/2026 16:46:26.800,,222,-74707.834,None,60.001,131541.3815,132449.8487,132350.3061,132114.4718,228.8289776,,-93.09377707,-1.624792923,132072.4906,-93.0748738,-1.624462999,147.1450048,2.568164812,26.64404133,0.465026247,,,,96.85707233,1.690474816,190.9659656,96.85707233,1.690474816,190.9659656,-23.99889035,-0.418859654,191.7786224,-142.1250163,-2.480549485,191.5494714,-135,-3.314937815,2.987024466,2.945575732,-2.35619449,3.39411255,60.01,4350.136612,3910.579189,4937.587202,-13198.303,,,-7347.237,-7347.237
3/16/2026 16:46:26.833,,222,-74957.141,None,60.002,131551.4382,132490.1735,132387.9474,132143.8554,228.8798715,,-93.07734364,-1.624506105,132106.5007,-93.05893661,-1.624184842,147.1562662,2.56836136,26.66492211,0.465390686,,,,96.81435289,1.689729221,192.1574355,96.81435289,1.689729221,192.1574355,-23.99889035,-0.418859654,191.7786224,-141.8427734,-2.475623416,192.2885332,-90,-3.313914063,2.987221014,2.941014102,-1.570796327,1.2,60,4352.804058,3906.835195,5071.895996,-13331.53525,,,-7347.237,-7347.237
3/16/2026 16:46:26.867,,222,-74655.202,None,60.001,131550.1597,132480.7359,132371.8869,132134.9138,228.8643842,,-93.06722801,-1.624329555,132093.2316,-93.04849847,-1.624002662,147.1721616,2.568638787,26.67422568,0.465553064,,,,97.16936292,1.695925315,192.3035101,96.85707233,1.690474816,190.9659656,-23.99889035,-0.418859654,191.7786224,-141.6207761,-2.471748832,191.3463875,-135,-3.314477478,2.987498441,2.937301896,-2.35619449,1.697056275,60,4369.774646,3899.591991,5138.539189,-13407.90582,,,-7347.237,-7347.237
3/16/2026 16:46:26.900,,222,-74934.043,None,59.999,131528.1134,132463.5017,132366.4541,132120.0238,228.8385939,,-93.08310045,-1.624606581,132083.1802,-93.06471446,-1.624285685,147.1549969,2.568339207,26.65796945,0.465269339,,,,96.81435289,1.689729221,192.1574355,97.16936292,1.695925315,192.3035101,-23.99889035,-0.418859654,191.7786224,-141.8427734,-2.475623416,192.2885332,-135,-3.320211,2.987198861,2.940892755,-2.35619449,1.697056275,59.99,4509.402372,3906.604779,5074.099201,-13490.10635,,,-7265.088,-7265.088
3/16/2026 16:46:26.933,,222,-75017.808,None,60,131553.3642,132466.4395,132377.1389,132132.9534,228.8609887,,-93.09321525,-1.624783117,132096.4557,-93.07459345,-1.624458106,147.1434605,2.568137859,26.64402532,0.465025968,,,,96.81435289,1.689729221,192.1574355,96.81435289,1.689729221,192.1574355,-23.99889035,-0.418859654,191.7786224,-142.3442993,-2.484376694,192.4981039,-135,-3.314187327,2.986997513,2.949402662,-2.35619449,1.697056275,60,4359.306535,3911.745588,4867.3584,-13138.41052,,,-7265.088,-7265.088
3/16/2026 16:46:26.967,,222,-74835.331,None,60.002,131564.062,132490.1735,132404.0565,132153.4243,228.8964453,,-93.08226077,-1.624591926,132119.1281,-93.06387626,-1.624271055,147.1562662,2.56836136,26.66723226,0.465431005,,,,96.81435289,1.689729221,192.1574355,96.81435289,1.689729221,192.1574355,-24.32557524,-0.42456138,192.2698104,-141.9035539,-2.476684236,190.6036726,-135,-3.314000276,2.99292274,2.942115241,-2.35619449,1.697056275,60.01,4355.376435,3773.260816,5000.832013,-13129.46926,,,-7265.088,-7265.088
3/16/2026 16:46:27.000,,222,-74683.858,None,60.002,131548.8855,132471.3084,132393.4418,132138.5387,228.8706627,,-93.05135799,-1.62405257,132103.2932,-93.03806012,-1.623820479,147.1880592,2.568916253,26.69278781,0.465877034,,,,96.85707233,1.690474816,190.9659656,96.85707233,1.690474816,190.9659656,-24.47371882,-0.427146974,191.1769861,-142.1250163,-2.480549485,191.5494714,-135,-3.314295295,2.996063227,2.946426519,-2.35619449,1.697056275,60,4335.184192,3672.604798,4918.031986,-12925.82098,,,-7265.088,-7265.088
3/16/2026 16:46:27.033,,222,-74817.36,None,60,131523.6492,132441.7173,132355.8881,132107.7337,228.8173068,,-93.04179193,-1.623885611,132066.0686,-93.02817379,-1.62364793,147.1983354,2.569095606,26.6951472,0.465918213,,,,96.81435289,1.689729221,192.1574355,96.81435289,1.689729221,192.1574355,-24.32557524,-0.42456138,192.2698104,-141.9035539,-2.476684236,190.6036726,180,-3.313377151,2.993656986,2.942602449,3.141592654,1.2,60,4338.047556,3753.3888,4986.964804,-13078.40116,,,-7265.088,-7265.088
3/16/2026 16:46:27.067,,222,-74716.416,None,60,131513.5728,132434.5498,132355.8299,132101.9752,228.8073327,,-93.06286476,-1.624253401,132056.6415,-93.04411199,-1.623926104,147.1839828,2.568845106,26.68353152,0.465715481,,,,96.85707233,1.690474816,190.9659656,97.16936292,1.695925315,192.3035101,-23.99889035,-0.418859654,191.7786224,-141.9035539,-2.476684236,190.6036726,180,-3.319851419,2.98770476,2.942399717,3.141592654,1.2,60.01,4471.617398,3893.054389,4991.976007,-13356.64779,,,-7265.088,-7265.088
3/16/2026 16:46:27.100,,222,-74654.424,None,60,131550.7984,132464.1469,132387.9969,132134.9619,228.8644675,,-93.06722801,-1.624329555,132093.2316,-93.05371757,-1.624093753,147.1737093,2.5686658,26.67653498,0.465593368,,,,96.85707233,1.690474816,190.9659656,96.85707233,1.690474816,190.9659656,-23.99889035,-0.418859654,191.7786224,-142.4094387,-2.485513592,190.8150937,-153.4349488,-3.314568569,2.987525454,2.95110696,-2.677945045,2.683281573,60.01,4341.644717,3898.425588,4782.931206,-13023.00151,,,-7265.459,-7265.459
3/16/2026 16:46:27.133,,222,-74675.131,None,60.002,131559.599,132478.4783,132404.2245,132148.0911,228.887208,,-93.04068729,-1.623866332,132114.001,-93.02734554,-1.623633474,147.2024076,2.56916668,26.7020666,0.466038979,,,,96.85707233,1.690474816,190.9659656,97.21426204,1.696708952,191.1129509,-24.32557524,-0.42456138,192.2698104,-141.9035539,-2.476684236,190.6036726,-153.4349488,-3.320342426,2.99372806,2.942723215,-2.677945045,2.683281573,60.01,4485.750584,3752.639999,4985.798411,-13224.18899,,,-7265.459,-7265.459
3/16/2026 16:46:27.167,,222,-74794.392,None,60.001,131509.1388,132429.4018,132350.6983,132097.0696,228.7988361,,-93.02099646,-1.623522662,132063.5302,-93.00756658,-1.623288266,147.2257805,2.569574613,26.72535442,0.466445428,,,,97.21426204,1.696708952,191.1129509,97.16936292,1.695925315,192.3035101,-23.99889035,-0.418859654,191.7786224,-141.6207761,-2.471748832,191.3463875,-135,-3.319213581,2.988434267,2.93819426,-2.35619449,1.697056275,60,4459.448376,3874.593586,5115.585605,-13449.62757,,,-7265.459,-7265.459
3/16/2026 16:46:27.200,,222,-74770.949,None,60,131473.8187,132389.0454,132313.0742,132059.2972,228.7334124,,-93.02729519,-1.623632595,132016.2301,-93.01361208,-1.62339378,147.2145351,2.569378344,26.71610439,0.466283985,,,,97.21426204,1.696708952,191.1129509,97.16936292,1.695925315,192.3035101,-23.99889035,-0.418859654,191.7786224,-141.6207761,-2.471748832,191.3463875,-116.5650512,-3.319319095,2.988237998,2.938032817,-2.034443936,2.683281573,60,4460.471383,3878.33759,5118.134397,-13456.94337,,,-7265.459,-7265.459
3/16/2026 16:46:27.233,,222,-74578.709,None,59.999,131488.3341,132404.957,132334.3863,132076.5491,228.7632935,,-93.05274386,-1.624076758,132043.3783,-93.03422416,-1.623753529,147.1942609,2.569024492,26.68819776,0.465796922,,,,96.85707233,1.690474816,190.9659656,96.81435289,1.689729221,192.1574355,-24.14554196,-0.421419207,190.682983,-141.9035539,-2.476684236,190.6036726,180,-3.31348275,2.990443699,2.942481158,3.141592654,1.2,60,4313.03239,3801.600004,4989.153615,-13103.78601,,,-7265.459,-7265.459
3/16/2026 16:46:27.267,,222,-74745.72,None,60.001,131548.2501,132468.3913,132382.7208,132133.7726,228.8624075,,-93.04643731,-1.623966688,132090.6719,-93.03284088,-1.623729386,147.1995962,2.569117611,26.69512083,0.465917753,,,,96.81435289,1.689729221,192.1574355,96.81435289,1.689729221,192.1574355,-23.99889035,-0.418859654,191.7786224,-141.9035539,-2.476684236,190.6036726,-135,-3.313458607,2.987977265,2.942601989,-2.35619449,1.697056275,60.01,4340.892801,3887.20798,4987.987196,-13216.08798,,,-7265.459,-7265.459
3/16/2026 16:46:27.300,,222,-74712.413,None,60.003,131556.4439,132476.2576,132404.3637,132146.3485,228.8841897,,-93.01470224,-1.623412807,132110.8318,-93.00125067,-1.623178033,147.2326546,2.56969459,26.72528944,0.466444294,,,,96.85707233,1.690474816,190.9659656,96.81435289,1.689729221,192.1574355,-24.47371882,-0.427146974,191.1769861,-141.9035539,-2.476684236,190.6036726,-135,-3.312907254,2.996841564,2.94312853,-2.35619449,1.697056275,60.01,4300.929923,3653.23679,4975.776012,-12929.94273,,,-7263.136,-7263.136
3/16/2026 16:46:27.333,,222,-74808.346,None,60,131518.6128,132446.6849,132377.6088,132114.9766,228.829852,,-93.0051264,-1.623245677,132073.6213,-92.98641,-1.622919014,147.2429403,2.569874109,26.73693568,0.466647559,,,,97.16936292,1.695925315,192.3035101,97.16936292,1.695925315,192.3035101,-23.99889035,-0.418859654,191.7786224,-141.6207761,-2.471748832,191.3463875,0,-3.318844329,2.988733763,2.938396391,0,0,60,4478.340776,3867.580797,5111.611209,-13457.53278,,,-7263.136,-7263.136
3/16/2026 16:46:27.367,,222,-74853.691,None,59.999,131485.1718,132402.7264,132345.3022,132078.4002,228.7664997,,-93.02154531,-1.623532241,132039.5635,-93.0081153,-1.623297843,147.2245246,2.569552693,26.72071428,0.466364443,,,,96.81435289,1.689729221,192.1574355,97.16936292,1.695925315,192.3035101,-23.99889035,-0.418859654,191.7786224,-142.1250163,-2.480549485,191.5494714,-135,-3.319223158,2.988412347,2.946913928,-2.35619449,1.697056275,60,4483.245933,3874.363199,4904.121586,-13261.73072,,,-7263.136,-7263.136
3/16/2026 16:46:27.400,,222,-74638.123,None,60,131487.0659,132412.1304,132345.1673,132082.1261,228.7729531,,-93.04234454,-1.623895256,132042.1024,-93.02378077,-1.623571257,147.2086161,2.569275038,26.69748107,0.465958947,,,,96.85707233,1.690474816,190.9659656,97.21426204,1.696708952,191.1129509,-24.32557524,-0.42456138,192.2698104,-141.9035539,-2.476684236,190.6036726,-135,-3.320280209,2.993836418,2.942643183,-2.35619449,1.697056275,60.01,4481.765517,3748.032012,4985.553599,-13215.35113,,,-7263.136,-7263.136
3/16/2026 16:46:27.433,,222,-74741.357,None,60.001,131534.3669,132458.9815,132366.6716,132120.661,228.8396976,,-93.031119,-1.623699333,132076.7804,-93.01745796,-1.623460903,147.2154972,2.569395137,26.70442843,0.466080201,,,,96.81435289,1.689729221,192.1574355,96.81435289,1.689729221,192.1574355,-23.99889035,-0.418859654,191.7786224,-141.9035539,-2.476684236,190.6036726,-135,-3.313190124,2.988254791,2.942764437,-2.35619449,1.697056275,60,4333.722543,3879.964785,4983.364804,-13197.05213,,,-7263.136,-7263.136
3/16/2026 16:46:27.467,,222,-74597.659,None,60.002,131543.8325,132469.7632,132393.6458,132136.4137,228.8669821,,-93.00977834,-1.623326869,132098.2178,-92.99630473,-1.62309171,147.237019,2.569770762,26.7276249,0.466485056,,,,96.85707233,1.690474816,190.9659656,96.85707233,1.690474816,190.9659656,-23.99889035,-0.418859654,191.7786224,-141.9035539,-2.476684236,190.6036726,-135,-3.313566526,2.988630416,2.943169292,-2.35619449,1.697056275,60,4316.90585,3870.84959,4974.364801,-13162.12024,,,-7263.136,-7263.136
3/16/2026 16:46:27.500,,222,-74796.926,None,60,131519.2385,132453.1783,132366.8131,132113.7487,228.827725,,-93.01032502,-1.62333641,132074.2509,-92.99163065,-1.623010132,147.238575,2.569797919,26.72765786,0.466485631,,,,96.81435289,1.689729221,192.1574355,97.16936292,1.695925315,192.3035101,-23.85390582,-0.416329196,192.8755039,-142.1885371,-2.481658132,189.8656367,-153.4349488,-3.318935447,2.986127115,2.948143763,-2.677945045,2.683281573,60,4477.236578,3955.694401,4831.473594,-13264.40457,,,-7263.136,-7263.136
3/16/2026 16:46:27.533,,222,-74874.859,None,60,131509.7689,132445.9875,132350.626,132102.7972,228.8087567,,-93.0261954,-1.6236134,132064.1631,-93.0127875,-1.623379388,147.2242258,2.569547479,26.71373829,0.466242689,,,,96.81435289,1.689729221,192.1574355,96.81435289,1.689729221,192.1574355,-23.99889035,-0.418859654,191.7786224,-142.1250163,-2.480549485,191.5494714,-153.4349488,-3.313108609,2.988407133,2.946792174,-2.677945045,2.683281573,60,4331.270294,3875.75999,4907.347188,-13114.37747,,,-7256.463,-7256.463
3/16/2026 16:46:27.567,,222,-74981.29,None,60,131510.4002,132452.4841,132377.3918,132114.117,228.8283631,,-93.031119,-1.623699333,132076.7804,-93.01800838,-1.62347051,147.2198613,2.569471304,26.70209437,0.466039464,,,,96.81435289,1.689729221,192.1574355,96.77215997,1.688992816,193.3490109,-24.32557524,-0.42456138,192.2698104,-141.9035539,-2.476684236,190.6036726,-153.4349488,-3.312463326,2.994032684,2.9427237,-2.677945045,2.683281573,60.01,4315.546513,3744.230414,4984.776006,-13044.55293,,,-7256.463,-7256.463
3/16/2026 16:46:27.600,,222,-74832.61,None,60.001,131521.1223,132466.1672,132388.178,132125.85,228.8486852,,-93.02044781,-1.623513086,132087.4968,-93.0072923,-1.623283479,147.2298455,2.56964556,26.71137354,0.466201416,,,,96.81435289,1.689729221,192.1574355,96.81435289,1.689729221,192.1574355,-24.32557524,-0.42456138,192.2698104,-141.9035539,-2.476684236,190.6036726,-153.4349488,-3.3130127,2.99420694,2.942885652,-2.677945045,2.683281573,60,4329.636937,3740.22722,4981.176005,-13051.04016,,,-7256.463,-7256.463
3/16/2026 16:46:27.633,,222,-74806.877,None,60,131520.4932,132459.6724,132372.1349,132118.1126,228.8352836,,-93.01552359,-1.623427142,132074.8817,-93.0020718,-1.623192364,147.23421,2.569721736,26.72068273,0.466363892,,,,97.16936292,1.695925315,192.3035101,97.16936292,1.695925315,192.3035101,-23.99889035,-0.418859654,191.7786224,-141.6207761,-2.471748832,191.3463875,-153.4349488,-3.319117679,2.98858139,2.938112724,-2.677945045,2.683281573,60,4485.217238,3871.785589,5118.436796,-13475.43962,,,-7256.463,-7256.463
3/16/2026 16:46:27.667,,222,-75051.907,None,59.998,131499.0492,132438.805,132361.2794,132100.3978,228.8046007,,-93.03686895,-1.623799689,132053.4492,-93.02350496,-1.623566443,147.2098751,2.569297012,26.699788,0.46599921,,,,96.81435289,1.689729221,192.1574355,96.77215997,1.688992816,193.3490109,-24.47371882,-0.427146974,191.1769861,-141.8427734,-2.475623416,192.2885332,-153.4349488,-3.312559259,2.996443986,2.941622626,-2.677945045,2.683281573,60,4317.183011,3662.16479,5055.696011,-13035.04381,,,-7256.463,-7256.463
3/16/2026 16:46:27.700,,222,-74747.016,None,60,131524.9193,132464.8062,132382.6626,132124.813,228.8468891,,-93.05683276,-1.624148123,132091.9496,-93.03861423,-1.62383015,147.1924216,2.56899239,26.6835075,0.465715062,,,,96.81435289,1.689729221,192.1574355,96.81435289,1.689729221,192.1574355,-24.14554196,-0.421419207,190.682983,-142.1250163,-2.480549485,191.5494714,-135,-3.313559371,2.990411597,2.946264547,-2.35619449,1.697056275,60,4343.454724,3804.12,4921.660789,-13069.23551,,,-7256.463,-7256.463
3/16/2026 16:46:27.733,,222,-74713.003,None,60.002,131559.599,132505.1525,132409.5536,132158.7851,228.9057304,,-93.04068729,-1.623866332,132114.001,-93.02734554,-1.623633474,147.2036672,2.569188664,26.69509447,0.465917293,,,,96.81435289,1.689729221,192.1574355,96.81435289,1.689729221,192.1574355,-24.47371882,-0.427146974,191.1769861,-141.9035539,-2.476684236,190.6036726,-153.4349488,-3.313362695,2.996335638,2.942601529,-2.677945045,2.683281573,60.01,4339.260429,3666.715196,4989.009597,-12994.98522,,,-7320.795,-7320.795
3/16/2026 16:46:27.767,,222,-75116.563,None,60.002,131531.8489,132482.7527,132393.5724,132136.7537,228.867571,,-93.01497597,-1.623417584,132098.8484,-92.99657796,-1.623096479,147.2282907,2.569618425,26.71601255,0.466282382,,,,97.16936292,1.695925315,192.3035101,97.12501635,1.695151321,193.494186,-23.99889035,-0.418859654,191.7786224,-141.8427734,-2.475623416,192.2885332,-135,-3.3182478,2.988478079,2.941905798,-2.35619449,3.39411255,60,4464.279136,3875.054396,5049.864007,-13389.19754,,,-7320.795,-7320.795
3/16/2026 16:46:27.800,,222,-74867.184,None,60,131483.9146,132429.4018,132339.9069,132085.0953,228.778096,,-93.02127086,-1.623527451,132051.5468,-92.99767141,-1.623115563,147.2257805,2.569574613,26.71607377,0.46628345,,,,97.16936292,1.695925315,192.3035101,96.81435289,1.689729221,192.1574355,-23.99889035,-0.418859654,191.7786224,-141.3401917,-2.466851711,192.0937271,-135,-3.312844784,2.988434267,2.933135161,-2.35619449,1.697056275,60,4327.547344,3874.593586,5261.040019,-13463.18095,,,-7320.795,-7320.795
3/16/2026 16:46:27.833,,222,-74837.218,None,59.999,131463.0994,132398.4559,132312.9436,132058.8413,228.7326227,,-93.04289736,-1.623904905,132018.1362,-93.02433253,-1.623580887,147.1986257,2.569100673,26.69286552,0.46587839,,,,96.81435289,1.689729221,192.1574355,97.16936292,1.695925315,192.3035101,-23.99889035,-0.418859654,191.7786224,-142.1250163,-2.480549485,191.5494714,-135,-3.319506202,2.987960327,2.946427875,-2.35619449,1.697056275,60,4489.585569,3885.580777,4915.007997,-13290.17434,,,-7320.795,-7320.795
3/16/2026 16:46:27.867,,222,-74720.794,None,60,131488.3341,132421.5447,132323.6088,132078.493,228.7666605,,-93.05302118,-1.624081599,132031.3954,-93.03422416,-1.623753529,147.1927099,2.568997422,26.67891294,0.465634872,,,,96.85707233,1.690474816,190.9659656,96.81435289,1.689729221,192.1574355,-24.14554196,-0.421419207,190.682983,-142.1250163,-2.480549485,191.5494714,-153.4349488,-3.31348275,2.990416629,2.946184357,-2.677945045,2.683281573,60,4312.640983,3802.752006,4921.459186,-13036.85217,,,-7320.795,-7320.795
3/16/2026 16:46:27.900,,222,-74728.786,None,60.001,131499.6827,132451.8041,132355.8881,132103.1517,228.8093706,,-93.04179193,-1.623885611,132066.0686,-93.0287262,-1.623657571,147.2011475,2.569144686,26.6951472,0.465918213,,,,96.81435289,1.689729221,192.1574355,96.81435289,1.689729221,192.1574355,-23.99889035,-0.418859654,191.7786224,-141.9035539,-2.476684236,190.6036726,-153.4349488,-3.313386792,2.98800434,2.942602449,-2.677945045,2.683281573,60,4338.288619,3886.041591,4986.964804,-13211.29501,,,-7320.795,-7320.795
3/16/2026 16:46:27.933,,222,-74721.154,None,60,131497.7855,132448.8931,132350.559,132099.7695,228.8035125,,-93.03166964,-1.623708944,132052.814,-93.01306231,-1.623384185,147.2126864,2.569346078,26.70212216,0.466039949,,,,97.21426204,1.696708952,191.1129509,97.16936292,1.695925315,192.3035101,-23.99889035,-0.418859654,191.7786224,-141.9035539,-2.476684236,190.6036726,-135,-3.3193095,2.988205732,2.942724185,-2.35619449,1.697056275,60,4461.469119,3880.900792,4983.753602,-13326.12351,,,-7401.384,-7401.384
3/16/2026 16:46:27.967,,222,-74872.613,None,60,131487.0659,132425.1299,132323.6648,132079.2891,228.7680393,,-93.04234454,-1.623895256,132042.1024,-93.02378077,-1.623571257,147.1998868,2.569122684,26.69053145,0.465837653,,,,97.16936292,1.695925315,192.3035101,96.81435289,1.689729221,192.1574355,-24.32557524,-0.42456138,192.2698104,-141.6207761,-2.471748832,191.3463875,-116.5650512,-3.313300478,2.993684064,2.937586485,-2.034443936,2.683281573,60,4338.639181,3752.236801,5129.611195,-13220.48718,,,-7401.384,-7401.384
3/16/2026 16:46:28.000,,222,-75155.688,None,60,131476.351,132417.9616,132312.8864,132069.7383,228.7514969,,-93.05822124,-1.624172357,132032.035,-93.03450097,-1.62375836,147.1855325,2.568872154,26.68124607,0.465675592,,,,96.81435289,1.689729221,192.1574355,97.12501635,1.695151321,193.494186,-24.32557524,-0.42456138,192.2698104,-141.8427734,-2.475623416,192.2885332,-135,-3.318909681,2.993433534,2.941299008,-2.35619449,1.697056275,60.01,4475.162029,3758.342415,5061.916814,-13295.42126,,,-7401.384,-7401.384
3/16/2026 16:46:28.033,,222,-74862.216,None,60.001,131512.3005,132438.1325,132328.9971,132093.7894,228.7931546,,-93.05246658,-1.624071919,132055.3613,-93.03367069,-1.623743869,147.1911593,2.568970359,26.68355554,0.4657159,,,,97.16936292,1.695925315,192.3035101,97.52382044,1.702111766,192.4569562,-24.32557524,-0.42456138,192.2698104,-141.6207761,-2.471748832,191.3463875,-135,-3.325855635,2.993531739,2.937464732,-2.35619449,1.697056275,60.01,4652.870515,3756.441614,5132.836805,-13542.14893,,,-7401.384,-7401.384
3/16/2026 16:46:28.067,,222,-75016.166,None,60,131499.0492,132441.7173,132345.1673,132095.99,228.7969662,,-93.04206821,-1.623890433,132054.0855,-93.02350496,-1.623566443,147.1983354,2.569095606,26.69748107,0.465958947,,,,97.16936292,1.695925315,192.3035101,97.16936292,1.695925315,192.3035101,-24.32557524,-0.42456138,192.2698104,-141.8427734,-2.475623416,192.2885332,-135,-3.319491758,2.993656986,2.941582363,-2.35619449,1.697056275,60,4493.860931,3753.3888,5056.084799,-13303.33453,,,-7401.384,-7401.384
3/16/2026 16:46:28.100,,222,-74773.037,None,60,131475.7163,132421.5447,132318.2752,132072.5248,228.7563233,,-93.05302118,-1.624081599,132031.3954,-93.02927882,-1.623667216,147.1927099,2.568997422,26.68588895,0.465756626,,,,97.16936292,1.695925315,192.3035101,97.16936292,1.695925315,192.3035101,-23.99889035,-0.418859654,191.7786224,-141.6207761,-2.471748832,191.3463875,-116.5650512,-3.319592531,2.987857076,2.937505458,-2.034443936,2.683281573,60,4495.607009,3888.849597,5131.411197,-13515.8678,,,-7401.384,-7401.384
3/16/2026 16:46:28.133,,222,-74758.291,None,59.999,131466.2786,132400.7181,132296.7254,132055.2361,228.7263783,,-93.06889998,-1.624358736,132021.3348,-93.05044538,-1.624036642,147.1683615,2.568572462,26.66731516,0.465432452,,,,97.16936292,1.695925315,192.3035101,97.16936292,1.695925315,192.3035101,-23.99889035,-0.418859654,191.7786224,-141.6207761,-2.471748832,191.3463875,-135,-3.319961957,2.987432116,2.937181284,-2.35619449,1.697056275,60,4504.495002,3898.90079,5138.611201,-13542.00699,,,-7397.444,-7397.444
3/16/2026 16:46:28.167,,222,-74913.091,None,60,131491.5237,132430.3217,132323.513,132082.4528,228.773519,,-93.08422074,-1.624626134,132035.2497,-93.06033175,-1.624209192,147.1580888,2.568393171,26.65567589,0.465229309,,,,97.16936292,1.695925315,192.3035101,97.16936292,1.695925315,192.3035101,-23.99889035,-0.418859654,191.7786224,-141.8427734,-2.475623416,192.2885332,-153.4349488,-3.320134507,2.987252825,2.940852725,-2.677945045,2.683281573,60,4509.281382,3904.271993,5073.451195,-13487.00457,,,-7397.444,-7397.444
3/16/2026 16:46:28.200,,222,-74953.368,None,60.001,131538.8154,132467.076,132361.1146,132122.9867,228.8437258,,-93.07270457,-1.624425138,132081.8915,-93.05399602,-1.624098613,147.1621726,2.568464446,26.66494236,0.465391039,,,,97.16936292,1.695925315,192.3035101,97.12501635,1.695151321,193.494186,-23.99889035,-0.418859654,191.7786224,-141.6207761,-2.471748832,191.3463875,-153.4349488,-3.319249934,2.9873241,2.937139871,-2.677945045,2.683281573,60,4488.761707,3903.566391,5142.139197,-13534.46729,,,-7397.444,-7397.444
3/16/2026 16:46:28.233,,222,-74675.765,None,60.001,131525.5559,132457.6421,132350.4415,132111.8695,228.8244702,,-93.06258659,-1.624248546,132068.6243,-93.04383438,-1.623921259,147.1780712,2.568741929,26.67888986,0.465634469,,,,96.81435289,1.689729221,192.1574355,96.45881638,1.683523938,192.0187491,-24.14554196,-0.421419207,190.682983,-141.6207761,-2.471748832,191.3463875,-135,-3.307445197,2.990161136,2.937383301,-2.35619449,1.697056275,60,4189.730877,3810.167986,5135.68799,-13135.58685,,,-7397.444,-7397.444
3/16/2026 16:46:28.267,,222,-74596.176,None,60,131502.2276,132437.4742,132318.2213,132086.6283,228.7807512,,-93.06834245,-1.624349005,132045.3004,-93.04961069,-1.624022074,147.1724433,2.568643703,26.67426996,0.465553836,,,,96.81435289,1.689729221,192.1574355,96.81435289,1.689729221,192.1574355,-24.47371882,-0.427146974,191.1769861,-141.3965852,-2.467835963,190.4071427,180,-3.313751295,2.995790677,2.933389799,3.141592654,1.2,60,4346.718675,3678.494397,5207.716809,-13232.92988,,,-7397.444,-7397.444
3/16/2026 16:46:28.300,,222,-74698.027,None,59.999,131480.8245,132416.6675,132307.3663,132068.9469,228.7501262,,-93.08970116,-1.624721785,132023.9133,-93.07105456,-1.62439634,147.1480946,2.568218738,26.64174298,0.464986133,,,,96.85707233,1.690474816,190.9659656,96.81435289,1.689729221,192.1574355,-23.99889035,-0.418859654,191.7786224,-141.9035539,-2.476684236,190.6036726,-135,-3.314125561,2.987078392,2.941670369,-2.35619449,1.697056275,60,4328.363463,3908.246401,5008.176014,-13244.78588,,,-7397.444,-7397.444
3/16/2026 16:46:28.333,,222,-74861.15,None,60,131518.7058,132436.1998,132334.1659,132096.9952,228.7987073,,-93.10965402,-1.625070028,132062.4561,-93.08587512,-1.624655008,147.1350107,2.567990382,26.63010982,0.464783097,,,,96.81435289,1.689729221,192.1574355,96.49934628,1.684231319,190.8264133,-24.32557524,-0.42456138,192.2698104,-141.8427734,-2.475623416,192.2885332,-135,-3.308886327,2.992551762,2.940406513,-2.35619449,3.39411255,60,4225.600246,3781.065598,5084.985593,-13091.65144,,,-7397.444,-7397.444
3/16/2026 16:46:28.367,,222,-74599.286,None,60.001,131554.6536,132472.9504,132371.758,132133.7602,228.8623861,,-93.10360979,-1.624964536,132097.7529,-93.08503108,-1.624640277,147.1391007,2.568061765,26.6393828,0.464944941,,,,96.81435289,1.689729221,192.1574355,96.81435289,1.689729221,192.1574355,-24.14554196,-0.421419207,190.682983,-141.9035539,-2.476684236,190.6036726,-135,-3.314369498,2.989480972,2.941629177,-2.35619449,1.697056275,60,4363.904718,3827.592002,5011.631998,-13203.12872,,,-7392.254,-7392.254
3/16/2026 16:46:28.400,,222,-74799.461,None,60.001,131528.7555,132459.9295,132371.7955,132120.8269,228.8399849,,-93.08829832,-1.624697301,132083.8261,-93.06993435,-1.624376789,147.1478208,2.56821396,26.6509971,0.465147648,,,,97.16936292,1.695925315,192.3035101,96.81435289,1.689729221,192.1574355,-23.99889035,-0.418859654,191.7786224,-141.6207761,-2.471748832,191.3463875,-90,-3.31410601,2.987073614,2.93689648,-1.570796327,1.2,60,4360.168502,3909.643198,5148.590408,-13418.40211,,,-7392.254,-7392.254
3/16/2026 16:46:28.433,,222,-74781.95,None,59.999,131506.0777,132429.6883,132344.9252,132094.2215,228.793903,,-93.09953827,-1.624893475,132049.1739,-93.08093589,-1.624568802,147.1393716,2.568066493,26.63939787,0.464945204,,,,97.16936292,1.695925315,192.3035101,96.81435289,1.689729221,192.1574355,-23.99889035,-0.418859654,191.7786224,-141.6207761,-2.471748832,191.3463875,-116.5650512,-3.314298023,2.986926147,2.936694036,-2.034443936,2.683281573,60,4363.828042,3912.451191,5152.564791,-13428.84402,,,-7392.254,-7392.254
3/16/2026 16:46:28.467,,222,-74786.89,None,59.999,131521.2985,132435.5839,132344.8664,132101.2232,228.8060303,,-93.12553339,-1.625347175,132052.4318,-93.10675547,-1.625019439,147.1162941,2.567663716,26.61616455,0.464539706,,,,97.16936292,1.695925315,192.3035101,97.16936292,1.695925315,192.3035101,-24.32557524,-0.42456138,192.2698104,-141.9035539,-2.476684236,190.6036726,-135,-3.320944754,2.992225096,2.941223942,-2.35619449,1.697056275,60,4530.115161,3789.273613,5020.631995,-13340.02077,,,-7392.254,-7392.254
3/16/2026 16:46:28.500,,222,-74806.445,None,60,131534.5837,132458.6923,132377.0524,132124.1031,228.8456595,,-93.12987942,-1.625423028,132089.0329,-93.11691108,-1.625196688,147.1103944,2.567560746,26.60918381,0.464417869,,,,96.81435289,1.689729221,192.1574355,96.85707233,1.690474816,190.9659656,-24.65058472,-0.430233866,192.7672171,-141.6207761,-2.471748832,191.3463875,-116.5650512,-3.315671504,2.997794612,2.936166701,-2.034443936,2.683281573,60,4396.168278,3659.054386,5166.89279,-13222.11545,,,-7392.254,-7392.254
3/16/2026 16:46:28.533,,222,-74710.31,None,60.001,131533.2809,132455.7391,132360.971,132117.3133,228.8338993,,-93.12496572,-1.625337268,132076.3961,-93.10647217,-1.625014494,147.1219307,2.567762092,26.61848138,0.464580142,,,,97.16936292,1.695925315,192.3035101,97.16936292,1.695925315,192.3035101,-23.99889035,-0.418859654,191.7786224,-141.9035539,-2.476684236,190.6036726,-135,-3.320939809,2.986621746,2.941264378,-2.35619449,1.697056275,60,4530.813684,3920.86079,5020.243205,-13471.91768,,,-7392.254,-7392.254
3/16/2026 16:46:28.567,,222,-74832.106,None,60,131497.9848,132415.4299,132339.4907,132084.9561,228.7778549,,-93.13101664,-1.625442876,132041.1045,-93.11254312,-1.625120452,147.1106559,2.56756531,26.61151976,0.464458639,,,,96.81435289,1.689729221,192.1574355,97.16936292,1.695925315,192.3035101,-23.99889035,-0.418859654,191.7786224,-142.1250163,-2.480549485,191.5494714,-116.5650512,-3.321045767,2.986424964,2.945008124,-2.034443936,2.683281573,60,4528.807608,3924.604795,4951.295989,-13404.70839,,,-7390.545,-7390.545
3/16/2026 16:46:28.600,,222,-74754.936,None,59.998,131489.932,132394.6839,132323.3563,132069.9627,228.7518856,,-93.15729934,-1.625901596,132032.4135,-93.14415423,-1.62567217,147.0862935,2.567140106,26.58596459,0.464012617,,,,97.16936292,1.695925315,192.3035101,97.16936292,1.695925315,192.3035101,-24.14554196,-0.421419207,190.682983,-141.8427734,-2.475623416,192.2885332,-135,-3.321597485,2.988559313,2.939636033,-2.35619449,1.697056275,60,4545.734652,3848.327988,5103.777602,-13497.84024,,,-7390.545,-7390.545
3/16/2026 16:46:28.633,,222,-74915.064,None,60,131516.5368,132437.3676,132339.4472,132098.4293,228.8011912,,-93.17751974,-1.626254508,132059.029,-93.16446069,-1.626026585,147.0673233,2.566809014,26.56505118,0.463647609,,,,96.81435289,1.689729221,192.1574355,97.16936292,1.695925315,192.3035101,-24.32557524,-0.42456138,192.2698104,-142.1250163,-2.480549485,191.5494714,-153.4349488,-3.3219519,2.991370394,2.944197094,-2.677945045,2.683281573,60,4552.04542,3810.844812,4971.455994,-13334.34623,,,-7390.545,-7390.545
3/16/2026 16:46:28.667,,222,-74654.51,None,60.001,131527.196,132457.5117,132377.0149,132121.2445,228.8407083,,-93.1717452,-1.626153724,132082.3276,-93.15373321,-1.625839355,147.0729672,2.566907519,26.57434226,0.463809769,,,,96.85707233,1.690474816,190.9659656,97.16936292,1.695925315,192.3035101,-24.47371882,-0.427146974,191.1769861,-141.9035539,-2.476684236,190.6036726,-153.4349488,-3.32176467,2.994054493,2.940494005,-2.677945045,2.683281573,60.01,4519.972613,3722.543985,5039.899206,-13282.4158,,,-7390.545,-7390.545
3/16/2026 16:46:28.700,,222,-74560.637,None,60,131514.5544,132444.4675,132355.5508,132105.522,228.813476,,-93.16683526,-1.626068029,132069.6825,-93.14880081,-1.625753268,147.0816819,2.567059618,26.57899006,0.463890888,,,,97.21426204,1.696708952,191.1129509,97.16936292,1.695925315,192.3035101,-24.14554196,-0.421419207,190.682983,-141.9035539,-2.476684236,190.6036726,-153.4349488,-3.321678583,2.988478825,2.940575124,-2.677945045,2.683281573,60,4520.880848,3851.784001,5037.076816,-13409.74166,,,-7390.545,-7390.545
3/16/2026 16:46:28.733,,222,-74828.52,None,59.998,131469.9376,132397.0833,132312.6171,132060.5427,228.7355696,,-93.1887852,-1.626451128,132024.4172,-93.17605892,-1.626229012,147.0560304,2.566611915,26.55343167,0.46344481,,,,97.16936292,1.695925315,192.3035101,97.16936292,1.695925315,192.3035101,-24.47371882,-0.427146974,191.1769861,-141.8427734,-2.475623416,192.2885332,-153.4349488,-3.322154327,2.993758889,2.939068226,-2.677945045,2.683281573,60,4559.367747,3728.24639,5117.515215,-13405.12935,,,-7390.545,-7390.545
3/16/2026 16:46:28.767,,222,-74879.885,None,59.998,131473.9463,132395.9848,132328.7533,132066.895,228.7465722,,-93.22518167,-1.627086366,132029.1164,-93.20738802,-1.626775808,147.0185854,2.565958376,26.52090244,0.462877068,,,,96.81435289,1.689729221,192.1574355,96.81435289,1.689729221,192.1574355,-23.99889035,-0.418859654,191.7786224,-141.8427734,-2.475623416,192.2885332,-135,-3.316505029,2.98481803,2.938500484,-2.35619449,1.697056275,60,4414.999856,3964.334395,5132.289608,-13511.62386,,,-7390.545,-7390.545
3/16/2026 16:46:28.800,,222,-74633.789,None,60,131512.5836,132425.6503,132355.6384,132098.609,228.8015024,,-93.24019069,-1.627348323,132055.1083,-93.22738978,-1.627124905,147.0083459,2.565779664,26.49767994,0.462471759,,,,96.81435289,1.689729221,192.1574355,96.81435289,1.689729221,192.1574355,-24.47371882,-0.427146974,191.1769861,-141.9035539,-2.476684236,190.6036726,-135,-3.316854126,2.992926638,2.939155995,-2.35619449,1.697056275,60,4424.592047,3749.88959,5072.155208,-13246.63685,,,-7404.31,-7404.31
3/16/2026 16:46:28.833,,222,-74642.213,None,60,131523.8895,132442.2495,132366.348,132111.4845,228.8238035,,-93.23960223,-1.627338052,132079.07,-93.22187621,-1.627028675,147.0068184,2.565753005,26.50697723,0.462634027,,,,96.85707233,1.690474816,190.9659656,96.81435289,1.689729221,192.1574355,-24.47371882,-0.427146974,191.1769861,-141.9035539,-2.476684236,190.6036726,-116.5650512,-3.316757896,2.992899979,2.939318263,-2.034443936,2.683281573,60,4395.565281,3751.027185,5068.555214,-13215.14768,,,-7404.31,-7404.31
3/16/2026 16:46:28.867,,222,-74767.147,None,60,131500.6026,132432.1848,132360.9927,132098.6051,228.8014957,,-93.24019069,-1.627348323,132055.1083,-93.22768414,-1.627130042,147.0039914,2.565703663,26.50232877,0.462552896,,,,96.81435289,1.689729221,192.1574355,96.81435289,1.689729221,192.1574355,-24.32557524,-0.42456138,192.2698104,-141.9035539,-2.476684236,190.6036726,-135,-3.316859263,2.990265043,2.939237132,-2.35619449,1.697056275,60,4424.720404,3838.521602,5070.355216,-13333.59722,,,-7404.31,-7404.31
3/16/2026 16:46:28.900,,222,-74848.666,None,59.999,131492.0138,132405.0049,132350.3213,132083.1084,228.7746545,,-93.2612793,-1.627716388,132045.8495,-93.25408122,-1.627590758,146.9839694,2.565354213,26.48141455,0.462187874,,,,96.81435289,1.689729221,192.1574355,96.45881638,1.683523938,192.0187491,-24.65058472,-0.430233866,192.7672171,-141.9035539,-2.476684236,190.6036726,-116.5650512,-3.311114696,2.995588079,2.93887211,-2.034443936,2.683281573,60,4280.810696,3713.299204,5078.966415,-13073.07632,,,-7404.31,-7404.31
3/16/2026 16:46:28.933,,222,-74619.821,None,59.999,131494.7472,132427.6473,132355.8081,132093.4142,228.7925048,,-93.28727095,-1.628170028,132049.2764,-93.27496238,-1.627955203,146.959373,2.564924925,26.45121711,0.46166083,,,,96.81435289,1.689729221,192.1574355,96.81435289,1.689729221,192.1574355,-24.47371882,-0.427146974,191.1769861,-141.9035539,-2.476684236,190.6036726,-135,-3.317684424,2.992071899,2.938345066,-2.35619449,1.697056275,60.01,4445.140564,3771.345601,5092.2,-13308.68617,,,-7404.31,-7404.31
3/16/2026 16:46:28.967,,222,-74903.458,None,60,131519.394,132437.7068,132366.552,132108.5428,228.8187083,,-93.29217011,-1.628255535,132061.9453,-93.27958429,-1.628035871,146.9622036,2.564974328,26.44890339,0.461620448,,,,96.81435289,1.689729221,192.1574355,96.81435289,1.689729221,192.1574355,-24.32557524,-0.42456138,192.2698104,-142.1250163,-2.480549485,191.5494714,-153.4349488,-3.317765092,2.989535708,2.942169933,-2.677945045,2.683281573,60.01,4447.582449,3857.040014,5022.863989,-13327.48645,,,-7404.31,-7404.31
3/16/2026 16:46:29.000,,222,-74894.573,None,60,131494.7472,132431.1649,132345.0644,132091.0015,228.7883259,,-93.28207273,-1.628079302,132048.5889,-93.27496238,-1.627955203,146.9665559,2.56505029,26.45353121,0.461701218,,,,96.81435289,1.689729221,192.1574355,96.81435289,1.689729221,192.1574355,-24.32557524,-0.42456138,192.2698104,-142.1250163,-2.480549485,191.5494714,-135,-3.317684424,2.98961167,2.942250703,-2.35619449,3.39411255,60,4445.11742,3854.937614,5020.041601,-13320.09664,,,-7446.561,-7446.561
3/16/2026 16:46:29.033,,222,-74644.718,None,59.999,131460.8681,132400.5033,132323.6888,132062.3738,228.7387412,,-93.30376547,-1.628457912,132015.4055,-93.29152331,-1.628244246,146.9393412,2.564575304,26.4349235,0.461376453,,,,96.81435289,1.689729221,192.1574355,96.81435289,1.689729221,192.1574355,-23.99889035,-0.418859654,191.7786224,-141.9035539,-2.476684236,190.6036726,-135,-3.317973467,2.983434958,2.938060689,-2.35619449,1.697056275,60,4451.21917,3999.15359,5097.988796,-13548.36156,,,-7446.561,-7446.561
3/16/2026 16:46:29.067,,222,-74787.206,None,59.997,131467.1133,132406.1343,132318.5609,132064.6153,228.7426236,,-93.34535927,-1.629183861,132020.9727,-93.33851405,-1.629064389,146.8975461,2.563845843,26.39541378,0.460686878,,,,96.81435289,1.689729221,192.1574355,96.49934628,1.684231319,190.8264133,-24.32557524,-0.42456138,192.2698104,-141.8427734,-2.475623416,192.2885332,180,-3.313295708,2.988407223,2.936310294,3.141592654,1.2,60,4334.53055,3884.515206,5186.462403,-13405.50816,,,-7446.561,-7446.561
3/16/2026 16:46:29.100,,222,-74757.83,None,60,131505.153,132442.4055,132356.3145,132101.9682,228.8073207,,-93.36523775,-1.629530806,132059.7203,-93.35325894,-1.629321736,146.8829864,2.563591727,26.36990757,0.46024171,,,,96.45881638,1.683523938,192.0187491,96.45881638,1.683523938,192.0187491,-24.47371882,-0.427146974,191.1769861,-142.1250163,-2.480549485,191.5494714,-135,-3.312845674,2.990738701,2.940791195,-2.35619449,1.697056275,60.01,4321.428859,3805.142389,5056.732803,-13183.30405,,,-7446.561,-7446.561
3/16/2026 16:46:29.133,,222,-74772.389,None,60.001,131517.1325,132459.0125,132372.396,132116.8641,228.8331212,,-93.36462663,-1.62952014,132083.6789,-93.35295316,-1.629316399,146.8814748,2.563565345,26.37225414,0.460282666,,,,96.81435289,1.689729221,192.1574355,96.77215997,1.688992816,193.3490109,-24.47371882,-0.427146974,191.1769861,-141.9035539,-2.476684236,190.6036726,-135,-3.318309215,2.990712319,2.936966902,-2.35619449,1.697056275,60,4461.910285,3806.280003,5126.889603,-13395.07989,,,-7446.561,-7446.561
