time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:46:29.167,,222,-74828.318,None,60,131493.1735,132425.7987,132345.5633,132088.8526,228.7846039,,-93.3655434,-1.62953614,132047.741,-93.35356478,-1.629327074,146.8844983,2.563618115,26.37221505,0.460281984,,,,96.81435289,1.689729221,192.1574355,96.45881638,1.683523938,192.0187491,-24.65058472,-0.430233866,192.7672171,-141.9035539,-2.476684236,190.6036726,-116.5650512,-3.312851012,2.993851981,2.93696622,-2.034443936,2.683281573,60,4324.29121,3757.723201,5125.867196,-13207.88161,,,-7446.561,-7446.561
3/16/2026 16:46:29.200,,222,-74724.998,None,59.997,131449.4888,132391.7413,132329.7806,132057.7047,228.7306541,,-93.40285408,-1.630187334,132016.7624,-93.38611806,-1.629895236,146.8500758,2.563017329,26.3350142,0.459632706,,,,96.81435289,1.689729221,192.1574355,96.45881638,1.683523938,192.0187491,-24.47371882,-0.427146974,191.1769861,-142.1250163,-2.480549485,191.5494714,-135,-3.313419174,2.990164303,2.940182191,-2.35619449,1.697056275,60,4337.478313,3818.059202,5070.844804,-13226.38232,,,-7447.581,-7447.581
3/16/2026 16:46:29.233,,222,-74942.525,None,59.998,131478.4341,132404.0924,132324.8118,132069.7772,228.7515642,,-93.43893235,-1.630817019,132033.7533,-93.422042,-1.630522227,146.8039363,2.562212043,26.29550251,0.458943097,,,,96.81435289,1.689729221,192.1574355,96.45881638,1.683523938,192.0187491,-24.65058472,-0.430233866,192.7672171,-142.1250163,-2.480549485,191.5494714,-153.4349488,-3.314046165,2.992445909,2.939492582,-2.677945045,2.683281573,60,4353.709007,3792.599998,5087.7792,-13234.08821,,,-7447.581,-7447.581
3/16/2026 16:46:29.267,,222,-74831.63,None,60,131516.5231,132460.4991,132362.5327,132113.8647,228.827926,,-93.45358503,-1.631072757,132071.8523,-93.43676144,-1.63077913,146.7950879,2.56205761,26.28164102,0.458701169,,,,96.81435289,1.689729221,192.1574355,96.45881638,1.683523938,192.0187491,-24.80019338,-0.43284503,191.6772287,-142.1250163,-2.480549485,191.5494714,-135,-3.314303068,2.99490264,2.939250654,-2.35619449,1.697056275,60,4361.388273,3711.067186,5095.238384,-13167.69384,,,-7447.581,-7447.581
3/16/2026 16:46:29.300,,222,-74898.907,None,60,131515.8043,132463.9691,132378.6058,132120.1539,228.8388192,,-93.44807548,-1.630976597,132083.1082,-93.43154296,-1.63068805,146.8022733,2.562183019,26.2839982,0.458742309,,,,96.45881638,1.683523938,192.0187491,96.45881638,1.683523938,192.0187491,-24.65058472,-0.430233866,192.7672171,-142.4094387,-2.485513592,190.8150937,-135,-3.314211988,2.992416885,2.944255901,-2.35619449,1.697056275,60,4356.336286,3795.048004,4952.404801,-13103.78909,,,-7447.581,-7447.581
3/16/2026 16:46:29.333,,222,-74943.778,None,59.999,131481.308,132423.806,132330.3873,132079.181,228.7678521,,-93.45972389,-1.6311799,132036.6413,-93.44292173,-1.630886647,146.7909022,2.561984555,26.27692494,0.458618857,,,,96.45881638,1.683523938,192.0187491,96.45881638,1.683523938,192.0187491,-24.65058472,-0.430233866,192.7672171,-142.1250163,-2.480549485,191.5494714,-135,-3.314410585,2.992218421,2.939168342,-2.35619449,1.697056275,60,4359.763939,3798.907189,5096.044807,-13254.71593,,,-7447.581,-7447.581
3/16/2026 16:46:29.367,,222,-74690.77,None,59.997,131451.1747,132403.0369,132309.4424,132055.2461,228.7263956,,-93.50194035,-1.631916716,132018.5142,-93.48563217,-1.631632085,146.7477691,2.56123174,26.2350475,0.457887958,,,,96.81435289,1.689729221,192.1574355,96.81435289,1.689729221,192.1574355,-24.47371882,-0.427146974,191.1769861,-142.1250163,-2.480549485,191.5494714,-135,-3.321361306,2.988378714,2.938437443,-2.35619449,1.697056275,60,4535.908727,3863.0592,5113.3824,-13512.35033,,,-7447.581,-7447.581
3/16/2026 16:46:29.400,,222,-74724.725,None,59.998,131480.2632,132429.0522,132336.7628,132082.7168,228.7739764,,-93.537684,-1.63254056,132047.626,-93.52153368,-1.632258684,146.7116832,2.560601923,26.20026283,0.457280851,,,,96.45881638,1.683523938,192.0187491,96.45881638,1.683523938,192.0187491,-24.80019338,-0.43284503,191.6772287,-142.4094387,-2.485513592,190.8150937,-135,-3.315782622,2.993446953,2.942794443,-2.35619449,1.697056275,60,4394.39317,3746.736,4987.022401,-13128.15157,,,-7531.411,-7531.411
3/16/2026 16:46:29.433,,222,-74584.238,None,60,131516.9326,132458.844,132369.065,132115.629,228.8309819,,-93.54223748,-1.632620034,132072.3211,-93.5257883,-1.632332941,146.7015152,2.560424458,26.19338298,0.457160775,,,,96.49934628,1.684231319,190.8264133,96.49934628,1.684231319,190.8264133,-24.80019338,-0.43284503,191.6772287,-142.4094387,-2.485513592,190.8150937,180,-3.31656426,2.993269488,2.942674367,3.141592654,1.2,60.01,4387.323103,3752.035189,4991.2128,-13130.57109,,,-7531.411,-7531.411
3/16/2026 16:46:29.467,,222,-74942.179,None,60,131516.1952,132452.2563,132358.2974,132109.5867,228.8205163,,-93.54223748,-1.632620034,132072.3211,-93.52057033,-1.632241871,146.7058539,2.560500182,26.19567589,0.457200794,,,,96.45881638,1.683523938,192.0187491,96.81435289,1.689729221,192.1574355,-24.80019338,-0.43284503,191.6772287,-142.3442993,-2.484376694,192.4981039,-135,-3.321971092,2.993345212,2.941577488,-2.35619449,1.697056275,60,4549.696723,3749.947196,5062.219204,-13361.86312,,,-7531.411,-7531.411
3/16/2026 16:46:29.500,,222,-74835.792,None,59.998,131483.2202,132405.2621,132315.7596,132068.7332,228.749756,,-93.56431519,-1.633005362,132027.3882,-93.5424109,-1.63262306,146.68007,2.560050168,26.16999427,0.456752565,,,,96.45881638,1.683523938,192.0187491,96.45881638,1.683523938,192.0187491,-24.47371882,-0.427146974,191.1769861,-142.3442993,-2.484376694,192.4981039,-153.4349488,-3.316146998,2.987197142,2.941129259,-2.677945045,2.683281573,60,4402.817161,3892.679999,5071.780805,-13367.27797,,,-7531.411,-7531.411
3/16/2026 16:46:29.533,,222,-74697.523,None,59.998,131465.2337,132417.9295,132305.7691,132063.6617,228.740972,,-93.60622127,-1.633736761,132021.415,-93.5848164,-1.633363176,146.6339513,2.559245245,26.12580686,0.455981349,,,,96.45881638,1.683523938,192.0187491,96.45881638,1.683523938,192.0187491,-24.80019338,-0.43284503,191.6772287,-142.4094387,-2.485513592,190.8150937,-135,-3.316887114,2.992090275,2.941494941,-2.35619449,1.697056275,60,4421.094023,3780.4752,5018.011203,-13219.58043,,,-7531.411,-7531.411
3/16/2026 16:46:29.567,,222,-74716.157,None,60,131504.9274,132450.9381,132359.8553,132105.9275,228.8141784,,-93.63121879,-1.634173051,132061.1302,-93.60992612,-1.633801423,146.6122745,2.558866913,26.10275492,0.455579017,,,,96.45881638,1.683523938,192.0187491,96.41878673,1.682825289,193.2111798,-24.47371882,-0.427146974,191.1769861,-142.6960517,-2.490515932,190.0854545,-135,-3.316626712,2.986013887,2.946094949,-2.35619449,1.697056275,60.01,4415.921709,3923.625598,4887.388807,-13226.93611,,,-7531.411,-7531.411
3/16/2026 16:46:29.600,,222,-74863.296,None,60,131517.6597,132467.5614,132354.36,132113.8729,228.8279403,,-93.63088909,-1.634167296,132073.1061,-93.61481439,-1.63388674,146.610797,2.558841126,26.10970545,0.455700327,,,,96.45881638,1.683523938,192.0187491,96.45881638,1.683523938,192.0187491,-24.80019338,-0.43284503,191.6772287,-142.6281497,-2.489330818,191.7673591,-135,-3.317410678,2.991686156,2.945031145,-2.35619449,1.697056275,60,4435.898804,3792.038394,4956.91199,-13184.84919,,,-7531.411,-7531.411
3/16/2026 16:46:29.633,,222,-75072.643,None,60,131494.4647,132444.1104,132316.9676,132085.8516,228.7794059,,-93.64194107,-1.63436019,132050.6766,-93.62069205,-1.633989324,146.597892,2.558615891,26.10028117,0.455535842,,,,96.45881638,1.683523938,192.0187491,96.41878673,1.682825289,193.2111798,-24.80019338,-0.43284503,191.6772287,-142.3442993,-2.484376694,192.4981039,-135,-3.316814613,2.991460921,2.939912536,-2.35619449,1.697056275,60,4420.263737,3797.020792,5102.193603,-13319.47813,,,-7531.971,-7531.971
3/16/2026 16:46:29.667,,222,-74948.659,None,59.998,131463.1043,132393.8252,132301.5929,132053.5046,228.7233793,,-93.67411807,-1.634921784,132019.3437,-93.65300013,-1.634553207,146.5648732,2.558039605,26.06304032,0.454885867,,,,96.45881638,1.683523938,192.0187491,96.41878673,1.682825289,193.2111798,-24.32557524,-0.42456138,192.2698104,-142.1250163,-2.480549485,191.5494714,-135,-3.317378496,2.982600985,2.935435352,-2.35619449,1.697056275,60,4433.289858,4030.156798,5187.571184,-13651.01784,,,-7531.971,-7531.971
3/16/2026 16:46:29.700,,222,-74864.016,None,59.998,131481.2308,132410.0968,132318.6245,132070.6455,228.7530681,,-93.71569405,-1.635647422,132025.5303,-93.69441603,-1.63527605,146.5259572,2.557360392,26.01895098,0.454116362,,,,96.45881638,1.683523938,192.0187491,96.45881638,1.683523938,192.0187491,-24.32557524,-0.42456138,192.2698104,-142.6281497,-2.489330818,191.7673591,-135,-3.318799988,2.981921772,2.94344718,-2.35619449,1.697056275,60,4468.974548,4047.724812,4994.985604,-13511.68497,,,-7531.971,-7531.971
3/16/2026 16:46:29.733,,222,-74771.208,None,60,131497.0852,132443.1998,132335.1926,132092.5027,228.7909259,,-93.7409975,-1.63608905,132053.381,-93.72016794,-1.635725506,146.504306,2.556982508,25.99810682,0.453752563,,,,96.45881638,1.683523938,192.0187491,96.45881638,1.683523938,192.0187491,-25.12495782,-0.438513238,192.1836622,-142.4094387,-2.485513592,190.8150937,-135,-3.319249444,2.995495746,2.939266155,-2.35619449,1.697056275,60,4481.135081,3705.451215,5074.272001,-13260.8583,,,-7531.971,-7531.971
3/16/2026 16:46:29.767,,222,-74817.317,None,60,131509.839,132439.8162,132340.7192,132097.4497,228.7994944,,-93.74619297,-1.636179729,132054.1645,-93.72504582,-1.635810641,146.4971117,2.556856945,25.99115993,0.453631317,,,,96.45881638,1.683523938,192.0187491,96.81435289,1.689729221,192.1574355,-24.80019338,-0.43284503,191.6772287,-142.6281497,-2.489330818,191.7673591,180,-3.325539862,2.989701975,2.942962135,3.141592654,1.2,60,4638.066786,3841.041582,5007.888,-13486.99637,,,-7531.971,-7531.971
3/16/2026 16:46:29.800,,222,-75022.762,None,59.999,131489.0175,132419.6743,132314.1592,132074.9391,228.7605049,,-93.76246233,-1.636463683,132032.5733,-93.74659686,-1.636186778,146.4726591,2.556430166,25.97942476,0.4534265,,,,96.45881638,1.683523938,192.0187491,96.45881638,1.683523938,192.0187491,-24.80019338,-0.43284503,191.6772287,-142.5614284,-2.488166312,193.4495283,0,-3.319710716,2.989275196,2.941592812,0,0,60,4491.938948,3851.164791,5085.158405,-13428.26215,,,-7531.971,-7531.971
3/16/2026 16:46:29.833,,222,-74794.435,None,59.998,131469.7941,132402.8232,132309.7569,132061.4581,228.7371551,,-93.79917923,-1.637104513,132026.1383,-93.77859154,-1.63674519,146.4366737,2.555802102,25.9398959,0.452736591,,,,96.45881638,1.683523938,192.0187491,96.45881638,1.683523938,192.0187491,-24.80019338,-0.43284503,191.6772287,-142.6281497,-2.489330818,191.7673591,-135,-3.320269128,2.988647132,2.942067409,-2.35619449,1.697056275,60,4505.651925,3866.428794,5028.969596,-13401.05031,,,-7531.766,-7531.766
3/16/2026 16:46:29.867,,222,-74665.987,None,59.999,131511.2767,132442.6426,132342.7338,132099.5441,228.8031221,,-93.82965987,-1.637636501,132054.875,-93.81407483,-1.637364491,146.410719,2.555349107,25.90984596,0.452212121,,,,96.45881638,1.683523938,192.0187491,96.45881638,1.683523938,192.0187491,-24.80019338,-0.43284503,191.6772287,-142.4094387,-2.485513592,190.8150937,-135,-3.320888429,2.988194137,2.937725713,-2.35619449,1.697056275,60.01,4522.085374,3878.956801,5112.662385,-13513.70456,,,-7531.766,-7531.766
3/16/2026 16:46:29.900,,222,-74919.542,None,60,131535.2236,132465.9172,132364.3218,132122.4785,228.8428455,,-93.83415845,-1.637715016,132079.6233,-93.81337943,-1.637352353,146.4049431,2.555248298,25.90530653,0.452132893,,,,96.10277965,1.677309925,191.887467,96.10277965,1.677309925,191.887467,-25.12495782,-0.438513238,192.1836622,-142.6281497,-2.489330818,191.7673591,-153.4349488,-3.314662278,2.993761536,2.941463711,-2.677945045,2.683281573,60.01,4364.485316,3749.760017,5046.062388,-13160.30772,,,-7531.766,-7531.766
3/16/2026 16:46:29.933,,222,-74747.664,None,60,131512.0755,132429.2908,132332.2486,132091.8457,228.789788,,-93.84004957,-1.637817835,132056.4801,-93.81929129,-1.637455535,146.4006495,2.555173361,25.9004992,0.452048989,,,,96.45881638,1.683523938,192.0187491,96.45881638,1.683523938,192.0187491,-25.12495782,-0.438513238,192.1836622,-142.4094387,-2.485513592,190.8150937,-135,-3.320979473,2.993686599,2.937562581,-2.35619449,1.697056275,60,4524.411943,3750.60961,5116.291193,-13391.31275,,,-7531.766,-7531.766
3/16/2026 16:46:29.967,,222,-74837.851,None,59.998,131456.2208,132389.2602,132284.7806,132044.0802,228.7070558,,-93.86777868,-1.638301799,132000.6485,-93.84712641,-1.637941349,146.3704288,2.55464591,25.87004153,0.451517402,,,,96.45881638,1.683523938,192.0187491,96.45881638,1.683523938,192.0187491,-24.80019338,-0.43284503,191.6772287,-142.3442993,-2.484376694,192.4981039,-135,-3.321465287,2.98749094,2.935894096,-2.35619449,1.697056275,60,4534.61469,3895.027181,5201.164808,-13630.80668,,,-7531.766,-7531.766
3/16/2026 16:46:30.000,,222,-74773.339,None,59.997,131463.5112,132389.1971,132296.5823,132050.4196,228.718036,,-93.90935117,-1.639027376,132007.1589,-93.89409002,-1.638761019,146.3329787,2.553992282,25.83291372,0.4508694,,,,96.45881638,1.683523938,192.0187491,96.10277965,1.677309925,191.887467,-24.80019338,-0.43284503,191.6772287,-142.6281497,-2.489330818,191.7673591,-135,-3.316070944,2.986837312,2.940200218,-2.35619449,1.697056275,60,4400.244036,3911.414399,5074.891193,-13386.54963,,,-7531.766,-7531.766
3/16/2026 16:46:30.033,,222,-74694.816,None,59.999,131502.6958,132439.1095,132345.7156,132096.5116,228.7978697,,-93.93425985,-1.639462115,132047.1783,-93.91389014,-1.639106596,146.3099325,2.55359005,25.80530335,0.450387508,,,,96.45881638,1.683523938,192.0187491,96.49934628,1.684231319,190.8264133,-24.80019338,-0.43284503,191.6772287,-142.3442993,-2.484376694,192.4981039,-135,-3.323337915,2.98643508,2.934764202,-2.35619449,1.697056275,60,4582.920586,3922.977592,5231.735996,-13737.63417,,,-7613.364,-7613.364
3/16/2026 16:46:30.067,,222,-74660.314,None,60,131539.4312,132445.7662,132356.5191,132114.535,228.8290871,,-93.93873908,-1.639540292,132071.9455,-93.91803456,-1.63917893,146.3056132,2.553514664,25.80304203,0.45034804,,,,96.45881638,1.683523938,192.0187491,96.10277965,1.677309925,191.887467,-24.80019338,-0.43284503,191.6772287,-142.4094387,-2.485513592,190.8150937,-116.5650512,-3.316488855,2.986359694,2.935861632,-2.034443936,2.683281573,60,4412.840639,3925.065581,5159.289604,-13497.19582,,,-7613.364,-7613.364
3/16/2026 16:46:30.100,,222,-74854.166,None,60,131505.1579,132415.8154,132335.2699,132086.0558,228.7797596,,-93.94464887,-1.639643437,132048.8272,-93.92953848,-1.639379711,146.2969716,2.55336384,25.79594853,0.450224236,,,,96.45881638,1.683523938,192.0187491,96.10277965,1.677309925,191.887467,-24.80019338,-0.43284503,191.6772287,-142.3442993,-2.484376694,192.4981039,-153.4349488,-3.316689636,2.98620887,2.93460093,-2.677945045,2.683281573,60,4417.081421,3927.959984,5235.393592,-13580.435,,,-7613.364,-7613.364
3/16/2026 16:46:30.133,,222,-74827.282,None,59.998,131475.0273,132399.2194,132314.7605,132063.6613,228.7409713,,-93.9820931,-1.640296963,132018.7192,-93.96713408,-1.640035878,146.260963,2.552735371,25.76561626,0.449694837,,,,96.10277965,1.677309925,191.887467,96.14111062,1.677978927,190.6943104,-24.97391091,-0.435876972,193.2707945,-142.6281497,-2.489330818,191.7673591,-135,-3.318014805,2.988612343,2.939025655,-2.35619449,1.697056275,60,4446.108027,3899.347208,5104.785605,-13450.24084,,,-7613.364,-7613.364
3/16/2026 16:46:30.167,,222,-74793.298,None,59.998,131491.999,132399.3216,132315.9082,132069.711,228.7514497,,-94.01326429,-1.640841002,132023.7388,-93.99807014,-1.640575815,146.2235157,2.552081793,25.730762,0.449086516,,,,96.10277965,1.677309925,191.887467,96.10277965,1.677309925,191.887467,-25.44800483,-0.444151472,192.6962376,-142.4094387,-2.485513592,190.8150937,-135,-3.31788574,2.996233265,2.934600108,-2.35619449,1.697056275,60.01,4443.058098,3695.486418,5188.881594,-13327.42611,,,-7613.364,-7613.364
3/16/2026 16:46:30.200,,222,-75136.435,None,60,131506.4845,132426.0135,132348.7361,132094.4012,228.7942142,,-94.03331119,-1.641190887,132051.0474,-94.01335221,-1.640842537,146.2062533,2.551780507,25.7123808,0.448765704,,,,96.10277965,1.677309925,191.887467,96.41878673,1.682825289,193.2111798,-24.97391091,-0.435876972,193.2707945,-142.6281497,-2.489330818,191.7673591,-90,-3.323667826,2.987657479,2.938096522,-1.570796327,1.2,60,4588.143123,3924.288003,5129.193585,-13641.62471,,,-7613.364,-7613.364
3/16/2026 16:46:30.233,,222,-74709.763,None,60,131507.3249,132416.0411,132338.3253,132087.8707,228.7829032,,-94.03850496,-1.641281535,132051.892,-94.01856761,-1.640933563,146.2033653,2.551730101,25.70301888,0.448602307,,,,96.10277965,1.677309925,191.887467,96.45881638,1.683523938,192.0187491,-25.27772224,-0.44117948,191.0978807,-142.6281497,-2.489330818,191.7673591,0,-3.324457501,2.992909581,2.937933125,0,0,60,4607.849934,3748.492823,5132.851199,-13489.19396,,,-7644.639,-7644.639
3/16/2026 16:46:30.267,,222,-74767.45,None,59.998,131488.4502,132396.1893,132323.1289,132069.8981,228.7517736,,-94.06521098,-1.641747643,132032.1915,-94.05059719,-1.641492584,146.1788639,2.551302472,25.67735602,0.448154406,,,,96.10277965,1.677309925,191.887467,96.10277965,1.677309925,191.887467,-25.12495782,-0.438513238,192.1836622,-142.9141645,-2.494322718,191.0413568,-153.4349488,-3.318802509,2.98981571,2.942477124,-2.677945045,2.683281573,60,4466.207329,3847.060818,5000.284805,-13313.55295,,,-7644.639,-7644.639
3/16/2026 16:46:30.300,,222,-74913.466,None,59.998,131494.4105,132396.4155,132319.2079,132070.6422,228.7530625,,-94.10156968,-1.642382222,132038.173,-94.08710691,-1.642129799,146.141416,2.550648882,25.6378204,0.447464379,,,,96.06492245,1.676649192,193.0807085,95.74626921,1.671087644,191.7636045,-25.12495782,-0.438513238,192.1836622,-143.1301024,-2.498091545,192,180,-3.313217443,2.98916212,2.945555924,3.141592654,1.2,60,4353.958461,3863.50561,4948.531199,-13165.99527,,,-7644.639,-7644.639
3/16/2026 16:46:30.333,,222,-74779.286,None,60,131511.5307,132429.8536,132346.9163,132096.7513,228.7982847,,-94.12716341,-1.642828917,132054.447,-94.11802284,-1.642669384,146.1198592,2.550272646,25.61477844,0.447062221,,,,95.74626921,1.671087644,191.7636045,95.74626921,1.671087644,191.7636045,-25.12495782,-0.438513238,192.1836622,-142.9141645,-2.494322718,191.0413568,-135,-3.313757028,2.988785884,2.941384939,-2.35619449,1.697056275,60.01,4338.253483,3873.945604,5028.249611,-13240.4487,,,-7644.639,-7644.639
3/16/2026 16:46:30.367,,222,-74768.227,None,60,131513.2564,132433.2727,132358.1858,132102.2302,228.8077745,,-94.13754939,-1.643010187,132056.1764,-94.12845181,-1.642851404,146.1083448,2.550071681,25.60091881,0.446820325,,,,96.10277965,1.677309925,191.887467,96.10277965,1.677309925,191.887467,-25.12495782,-0.438513238,192.1836622,-142.9141645,-2.494322718,191.0413568,-135,-3.320161329,2.988584919,2.941143043,-2.35619449,1.697056275,60,4500.907688,3879.100808,5034.672004,-13414.6805,,,-7644.639,-7644.639
3/16/2026 16:46:30.400,,222,-74745.49,None,59.998,131479.9472,132406.8195,132321.447,132070.0669,228.752066,,-94.15945342,-1.643392484,132023.7431,-94.14522845,-1.643144212,146.0881416,2.549719069,25.57973435,0.446450586,,,,96.10277965,1.677309925,191.887467,96.10277965,1.677309925,191.887467,-25.12495782,-0.438513238,192.1836622,-142.9141645,-2.494322718,191.0413568,-153.4349488,-3.320454137,2.988232307,2.940773304,-2.677945045,2.683281573,60,4507.10202,3887.193615,5042.433619,-13436.72925,,,-7644.639,-7644.639
3/16/2026 16:46:30.433,,222,-74883.125,None,59.997,131461.235,132380.5725,132306.8542,132050.2126,228.7176774,,-94.19657227,-1.64404033,132005.9268,-94.17728279,-1.643703665,146.0492043,2.549039484,25.54243592,0.445799606,,,,96.06492245,1.676649192,193.0807085,96.06492245,1.676649192,193.0807085,-25.12495782,-0.438513238,192.1836622,-142.9141645,-2.494322718,191.0413568,-135,-3.320352857,2.987552722,2.940122324,-2.35619449,1.697056275,60,4531.976931,3903.508818,5058.000005,-13493.48575,,,-7628.225,-7628.225
3/16/2026 16:46:30.467,,222,-74832.221,None,59.998,131481.1136,132414.3109,132335.1436,132077.5318,228.7649956,,-94.23735647,-1.644752149,132036.921,-94.22384023,-1.644516246,146.008947,2.548336862,25.50779623,0.445195029,,,,95.74626921,1.671087644,191.7636045,95.74626921,1.671087644,191.7636045,-25.44800483,-0.444151472,192.6962376,-142.9141645,-2.494322718,191.0413568,-135,-3.31560389,2.992488334,2.939517747,-2.35619449,1.697056275,60,4383.741291,3790.425612,5074.056013,-13248.22292,,,-7628.225,-7628.225
3/16/2026 16:46:30.500,,222,-74749.104,None,60,131518.7852,132444.3887,132373.3011,132112.8278,228.8261301,,-94.2465856,-1.644913228,132074.5976,-94.23311224,-1.644678073,145.9989367,2.548162149,25.49416161,0.44495706,,,,95.74626921,1.671087644,191.7636045,96.10277965,1.677309925,191.887467,-25.12495782,-0.438513238,192.1836622,-142.9141645,-2.494322718,191.0413568,-135,-3.321987998,2.986675387,2.939279778,-2.35619449,1.697056275,60.01,4544.150871,3927.456018,5081.414415,-13553.0213,,,-7628.225,-7628.225
3/16/2026 16:46:30.533,,222,-74681.669,None,60.001,131505.0484,132457.5769,132367.6355,132110.7848,228.8225915,,-94.23620252,-1.644732009,132072.8226,-94.22307006,-1.644502804,146.0090453,2.548338578,25.50108578,0.44507791,,,,96.10277965,1.677309925,191.887467,96.10277965,1.677309925,191.887467,-25.12495782,-0.438513238,192.1836622,-143.2023542,-2.499352578,190.3201513,-135,-3.321812729,2.986851816,2.944430488,-2.35619449,1.697056275,60.01,4542.655031,3923.409612,4934.836797,-13400.90144,,,-7628.225,-7628.225
3/16/2026 16:46:30.567,,222,-74716.819,None,59.999,131460.7235,132397.886,132320.1492,132060.269,228.7350955,,-94.25890137,-1.645128178,132016.5426,-94.24547413,-1.644893829,145.9916259,2.548034552,25.48211049,0.444746728,,,,95.74626921,1.671087644,191.7636045,96.10277965,1.677309925,191.887467,-25.12495782,-0.438513238,192.1836622,-142.9141645,-2.494322718,191.0413568,180,-3.322203754,2.98654779,2.939069446,3.141592654,1.2,60,4547.526767,3929.2848,5084.582422,-13561.39399,,,-7628.225,-7628.225
3/16/2026 16:46:30.600,,222,-74722.147,None,59.997,131443.0357,132378.5095,132300.548,132041.3779,228.7023752,,-94.29564544,-1.645769483,132010.841,-94.28276357,-1.645544652,145.9483634,2.547279479,25.44010823,0.444013651,,,,96.10277965,1.677309925,191.887467,96.06492245,1.676649192,193.0807085,-25.27772224,-0.44117948,191.0978807,-142.9141645,-2.494322718,191.0413568,-135,-3.322193844,2.988458959,2.938336369,-2.35619449,1.697056275,60,4550.020594,3858.739201,5101.977601,-13510.7374,,,-7628.225,-7628.225
3/16/2026 16:46:30.633,,222,-74836.195,None,59.999,131473.2672,132415.624,132344.9681,132078.6483,228.7669295,,-94.33121261,-1.646390247,132041.0909,-94.31848731,-1.646168149,145.9153417,2.546703141,25.40795274,0.443452432,,,,95.74626921,1.671087644,191.7636045,95.71059314,1.670464979,192.9576119,-25.60218755,-0.446842468,191.6133607,-142.9141645,-2.494322718,191.0413568,-153.4349488,-3.316633128,2.993545609,2.93777515,-2.677945045,2.683281573,60.01,4409.544843,3742.632016,5117.587198,-13269.76406,,,-7698.622,-7698.622
3/16/2026 16:46:30.667,,222,-74836.426,None,60,131522.0348,132462.4037,132372.34,132119.6054,228.8378693,,-94.34041466,-1.646550854,132078.8023,-94.32212553,-1.646231648,145.903964,2.546504563,25.39657538,0.443253859,,,,96.10277965,1.677309925,191.887467,95.71059314,1.670464979,192.9576119,-25.27772224,-0.44117948,191.0978807,-142.6281497,-2.489330818,191.7673591,-153.4349488,-3.316696627,2.987684043,2.932584677,-2.677945045,2.683281573,60,4415.237953,3880.569621,5267.059201,-13562.86678,,,-7698.622,-7698.622
3/16/2026 16:46:30.700,,222,-74745.144,None,60,131499.0082,132445.7396,132356.3532,132101.0564,228.8057415,,-94.34080867,-1.64655773,132066.8367,-94.32812729,-1.646336399,145.9053527,2.546528801,25.39411061,0.443210841,,,,96.10277965,1.677309925,191.887467,96.10277965,1.677309925,191.887467,-25.60218755,-0.446842468,191.6133607,-142.6281497,-2.489330818,191.7673591,-116.5650512,-3.323646324,2.993371269,2.932541659,-2.034443936,2.683281573,60,4588.155829,3747.859222,5267.49119,-13603.50624,,,-7698.622,-7698.622
3/16/2026 16:46:30.733,,222,-74862.619,None,59.999,131466.743,132402.7867,132319.7912,132063.7846,228.7411847,,-94.36315687,-1.64694778,132022.6175,-94.35017104,-1.646721134,145.8864979,2.546199722,25.37286859,0.442840098,,,,95.74626921,1.671087644,191.7636045,95.74626921,1.671087644,191.7636045,-25.44800483,-0.444151472,192.6962376,-142.6281497,-2.489330818,191.7673591,-135,-3.317808778,2.990351194,2.932170916,-2.35619449,1.697056275,60,4438.234142,3844.008001,5275.238387,-13557.48053,,,-7698.622,-7698.622
3/16/2026 16:46:30.767,,222,-74947.133,None,59.999,131471.3078,132413.3854,132315.7814,132067.5022,228.7476238,,-94.39431191,-1.647491538,132028.1146,-94.37624397,-1.647176193,145.8519677,2.545597057,25.34494013,0.442352654,,,,95.74626921,1.671087644,191.7636045,96.06492245,1.676649192,193.0807085,-25.60218755,-0.446842468,191.6133607,-143.1301024,-2.498091545,192,-116.5650512,-3.323825385,2.992439525,2.940444199,-2.034443936,2.683281573,60.01,4588.308318,3770.323216,5075.711997,-13434.34353,,,-7698.622,-7698.622
3/16/2026 16:46:30.800,,222,-75033.749,None,60,131509.954,132450.2646,132359.7411,132107.3322,228.8166114,,-94.40868755,-1.64774244,132066.7713,-94.39068579,-1.64742825,145.8376975,2.545347995,25.32443294,0.441994736,,,,95.74626921,1.671087644,191.7636045,96.06492245,1.676649192,193.0807085,-25.60218755,-0.446842468,191.6133607,-142.8446961,-2.493110266,192.722391,-135,-3.324077442,2.992190463,2.935105002,-2.35619449,1.697056275,60.01,4595.929383,3777.624017,5229.878399,-13603.4318,,,-7698.622,-7698.622
3/16/2026 16:46:30.833,,222,-75027.643,None,60,131523.7582,132463.743,132381.4351,132123.6625,228.8448963,,-94.41866765,-1.647916626,132080.5827,-94.40071004,-1.647603206,145.8291078,2.545198076,25.3199898,0.441917189,,,,95.74626921,1.671087644,191.7636045,95.71059314,1.670464979,192.9576119,-25.12495782,-0.438513238,192.1836622,-143.1301024,-2.498091545,192,-135,-3.318068185,2.983711314,2.940008734,-2.35619449,1.697056275,60,4446.651199,4002.566418,5089.075185,-13538.2928,,,-7698.622,-7698.622
3/16/2026 16:46:30.867,,222,-74802.859,None,59.998,131504.4473,132460.9312,132366.6352,132111.3723,228.8236091,,-94.44502045,-1.648376569,132073.2549,-94.427577,-1.648072123,145.8031837,2.544745615,25.29429193,0.441468676,,,,95.74626921,1.671087644,191.7636045,95.74626921,1.671087644,191.7636045,-25.44800483,-0.444151472,192.6962376,-142.9141645,-2.494322718,191.0413568,-135,-3.319159767,2.988897087,2.935791394,-2.35619449,1.697056275,60,4473.618785,3882.384008,5167.540814,-13523.54361,,,-7770.041,-7770.041
3/16/2026 16:46:30.900,,222,-74817.533,None,59.998,131509.0928,132445.053,132357.5924,132104.5871,228.8118568,,-94.4765664,-1.64892715,132066.8912,-94.45363974,-1.648527004,145.7671269,2.544116305,25.26167333,0.440899374,,,,95.74626921,1.671087644,191.7636045,95.71059314,1.670464979,192.9576119,-25.60218755,-0.446842468,191.6133607,-142.9141645,-2.494322718,191.0413568,-135,-3.318991983,2.990958773,2.935222092,-2.35619449,1.697056275,60,4469.220748,3808.382422,5181.278415,-13458.88159,,,-7770.041,-7770.041
3/16/2026 16:46:30.933,,222,-74863.8,None,60,131524.7922,132465.3084,132374.7952,132122.3111,228.8425557,,-94.49172892,-1.649191786,132081.6691,-94.47408078,-1.648883767,145.7542532,2.543891618,25.24093196,0.440537369,,,,95.74626921,1.671087644,191.7636045,95.74626921,1.671087644,191.7636045,-25.27772224,-0.44117948,191.0978807,-143.3438916,-2.501822871,192.9613433,-135,-3.319971411,2.985071098,2.94236024,-2.35619449,1.697056275,60.01,4494.136765,3946.00321,5055.436793,-13495.57677,,,-7770.041,-7770.041
3/16/2026 16:46:30.967,,222,-75104.093,None,60,131536.7557,132475.2282,132379.9127,132131.3052,228.8581339,,-94.49172892,-1.649191786,132081.6691,-94.47367303,-1.648876651,145.7571739,2.543942593,25.24562983,0.440619362,,,,95.71059314,1.670464979,192.9576119,95.71059314,1.670464979,192.9576119,-25.44800483,-0.444151472,192.6962376,-143.1301024,-2.498091545,192,-135,-3.31934163,2.988094065,2.938710907,-2.35619449,1.697056275,60.01,4506.322389,3903.062406,5121.3312,-13530.716,,,-7770.041,-7770.041
3/16/2026 16:46:31.000,,222,-74794.018,None,60,131510.9586,132458.5559,132369.059,132113.5484,228.8273783,,-94.48694662,-1.649108319,132068.7666,-94.46406432,-1.648708947,145.758544,2.543966506,25.24784515,0.440658027,,,,95.74626921,1.671087644,191.7636045,95.74626921,1.671087644,191.7636045,-25.44800483,-0.444151472,192.6962376,-142.9141645,-2.494322718,191.0413568,-135,-3.319796591,2.988117978,2.934980745,-2.35619449,1.697056275,60.01,4489.340447,3901.968011,5187.700808,-13579.00927,,,-7770.041,-7770.041
3/16/2026 16:46:31.033,,222,-74628.187,None,59.998,131479.7528,132439.1442,132332.6224,132084.5377,228.7771301,,-94.51371527,-1.64957552,132049.5485,-94.49135264,-1.649185218,145.7339847,2.543537864,25.22656484,0.440286615,,,,95.74626921,1.671087644,191.7636045,96.10277965,1.677309925,191.887467,-25.60218755,-0.446842468,191.6133607,-142.9141645,-2.494322718,191.0413568,-135,-3.326495143,2.990380332,2.934609333,-2.35619449,1.697056275,60,4655.521746,3822.724816,5195.462421,-13673.70898,,,-7770.041,-7770.041
3/16/2026 16:46:31.067,,222,-75067.603,None,59.998,131497.3732,132433.2798,132334.5272,132089.0607,228.7849642,,-94.54527015,-1.650126256,132043.272,-94.52221856,-1.64972393,145.7008395,2.542959372,25.1917216,0.439678486,,,,95.74626921,1.671087644,191.7636045,95.71059314,1.670464979,192.9576119,-25.44800483,-0.444151472,192.6962376,-143.1301024,-2.498091545,192,-135,-3.320188909,2.987110844,2.937770031,-2.35619449,1.697056275,60,4498.250082,3926.620796,5142.9888,-13567.85968,,,-7846.829,-7846.829
3/16/2026 16:46:31.100,,222,-74805.696,None,60,131524.1414,132463.4816,132361.998,132117.2109,228.8337218,,-94.55441087,-1.650285792,132081.0624,-94.53702806,-1.649982405,145.6909007,2.542785907,25.18038815,0.43948068,,,,95.71059314,1.670464979,192.9576119,95.71059314,1.670464979,192.9576119,-25.60218755,-0.446842468,191.6133607,-142.9141645,-2.494322718,191.0413568,-135,-3.320447384,2.989628375,2.933803398,-2.35619449,1.697056275,60,4534.036208,3842.294423,5216.558414,-13592.88904,,,-7846.829,-7846.829
3/16/2026 16:46:31.133,,222,-74771.77,None,60.001,131521.2985,132466.6308,132372.211,132120.7307,228.8398184,,-94.54403258,-1.650104657,132079.1588,-94.5213942,-1.649709542,145.6981136,2.542911796,25.18978911,0.439644758,,,,95.74626921,1.671087644,191.7636045,96.10277965,1.677309925,191.887467,-25.44800483,-0.444151472,192.6962376,-142.9141645,-2.494322718,191.0413568,-135,-3.327019467,2.987063268,2.933967476,-2.35619449,1.697056275,60.01,4669.618738,3928.809596,5212.900808,-13811.32914,,,-7846.829,-7846.829
3/16/2026 16:46:31.167,,222,-74836.282,None,60,131497.3732,132443.1933,132334.5272,132092.3739,228.7907028,,-94.54485755,-1.650119055,132055.2343,-94.52221856,-1.64972393,145.7037648,2.543010429,25.1917216,0.439678486,,,,95.74626921,1.671087644,191.7636045,95.74626921,1.671087644,191.7636045,-25.44800483,-0.444151472,192.6962376,-142.6281497,-2.489330818,191.7673591,-153.4349488,-3.320811574,2.987161901,2.929009304,-2.677945045,2.683281573,60,4514.173904,3925.6272,5354.28,-13794.0811,,,-7846.829,-7846.829
3/16/2026 16:46:31.200,,222,-74688.034,None,59.999,131477.242,132413.9254,132319.2079,132070.7961,228.7533291,,-94.56125577,-1.650405258,132034.1678,-94.54389574,-1.650102268,145.676267,2.5425305,25.17761581,0.439432294,,,,95.74626921,1.671087644,191.7636045,95.71059314,1.670464979,192.9576119,-25.27772224,-0.44117948,191.0978807,-142.9141645,-2.494322718,191.0413568,-135,-3.320567247,2.98370998,2.933755012,-2.35619449,1.697056275,60,4507.366515,3978.489624,5216.068807,-13701.92495,,,-7846.829,-7846.829
3/16/2026 16:46:31.233,,222,-74628.72,None,59.999,131493.0153,132457.6747,132331.3802,132094.7171,228.7947614,,-94.58160269,-1.650760379,132049.9553,-94.56433093,-1.65045893,145.6577597,2.542207488,25.15217654,0.438988295,,,,95.74626921,1.671087644,191.7636045,95.74626921,1.671087644,191.7636045,-25.60218755,-0.446842468,191.6133607,-142.9141645,-2.494322718,191.0413568,-135,-3.321546574,2.989049956,2.933311013,-2.35619449,1.697056275,60.01,4532.306069,3856.636813,5227.531202,-13616.47408,,,-7846.829,-7846.829
3/16/2026 16:46:31.267,,222,-74872.512,None,60.001,131539.9091,132477.4918,132373.5099,132130.9699,228.8575532,,-94.57475139,-1.650640801,132096.8443,-94.55745678,-1.650338953,145.6636154,2.542309688,25.16656749,0.439239464,,,,95.71059314,1.670464979,192.9576119,95.71059314,1.670464979,192.9576119,-25.44800483,-0.444151472,192.6962376,-143.2023542,-2.499352578,190.3201513,-153.4349488,-3.320803932,2.98646116,2.938592042,-2.677945045,2.683281573,60.01,4543.520788,3944.318415,5079.211204,-13567.05041,,,-7891.494,-7891.494
3/16/2026 16:46:31.300,,222,-74943.605,None,60.001,131535.1551,132486.9221,132361.998,132128.7,228.8536215,,-94.55441087,-1.650285792,132081.0624,-94.53140384,-1.649884244,145.6852526,2.542687329,25.18038815,0.43948068,,,,95.71059314,1.670464979,192.9576119,95.71059314,1.670464979,192.9576119,-25.44800483,-0.444151472,192.6962376,-142.9141645,-2.494322718,191.0413568,-153.4349488,-3.320349223,2.986838801,2.933803398,-2.677945045,2.683281573,60,4531.574358,3935.073611,5216.558414,-13683.20638,,,-7891.494,-7891.494
3/16/2026 16:46:31.333,,222,-74901.974,None,60,131488.2542,132433.7468,132319.2079,132081.0749,228.7711325,,-94.56084169,-1.650398031,132046.1298,-94.53826894,-1.650004062,145.6821218,2.542632686,25.17761581,0.439432294,,,,95.71059314,1.670464979,192.9576119,95.74626921,1.671087644,191.7636045,-25.44800483,-0.444151472,192.6962376,-143.1301024,-2.498091545,192,-135,-3.321091706,2.986784158,2.937523839,-2.35619449,1.697056275,60,4548.991108,3934.872011,5148.51839,-13632.38151,,,-7891.494,-7891.494
3/16/2026 16:46:31.367,,222,-74884.19,None,59.998,131470.0471,132414.4109,132299.4558,132061.9747,228.73805,,-94.58804222,-1.65087277,132015.0297,-94.57037639,-1.650564443,145.6575466,2.542203769,25.14718586,0.438901191,,,,95.71059314,1.670464979,192.9576119,95.74626921,1.671087644,191.7636045,-25.44800483,-0.444151472,192.6962376,-143.1301024,-2.498091545,192,-135,-3.321652087,2.986355241,2.936992736,-2.35619449,1.697056275,60,4561.964401,3945.110403,5160.959991,-13668.03479,,,-7891.494,-7891.494
3/16/2026 16:46:31.400,,222,-74760.581,None,60,131520.767,132445.1373,132348.6746,132105.5111,228.8134572,,-94.60755224,-1.651213284,132054.7615,-94.58434334,-1.650808212,145.6289004,2.541703798,25.13144534,0.438626467,,,,95.74626921,1.671087644,191.7636045,95.74626921,1.671087644,191.7636045,-25.44800483,-0.444151472,192.6962376,-142.9141645,-2.494322718,191.0413568,-153.4349488,-3.321895856,2.98585527,2.932949185,-2.677945045,2.683281573,60,4541.172896,3958.632019,5237.164811,-13736.96973,,,-7891.494,-7891.494
3/16/2026 16:46:31.433,,222,-74927.75,None,60.002,131553.7802,132481.1228,132379.9296,132138.9304,228.871341,,-94.59031597,-1.650912454,132099.7205,-94.56746119,-1.650513563,145.6521172,2.542109008,25.14804795,0.438916237,,,,95.74626921,1.671087644,191.7636045,95.74626921,1.671087644,191.7636045,-25.44800483,-0.444151472,192.6962376,-143.1301024,-2.498091545,192,-153.4349488,-3.321601207,2.98626048,2.937007782,-2.677945045,2.683281573,60,4535.375747,3949.488004,5163.724801,-13648.58855,,,-7891.494,-7891.494
3/16/2026 16:46:31.467,,222,-74769.221,None,60.002,131538.0042,132470.7236,132367.753,132126.1533,228.8492106,,-94.56997776,-1.650557485,132083.9259,-94.54703583,-1.650157073,145.6679011,2.542384489,25.17347752,0.439360067,,,,95.74626921,1.671087644,191.7636045,96.10277965,1.677309925,191.887467,-25.44800483,-0.444151472,192.6962376,-142.9141645,-2.494322718,191.0413568,-135,-3.327466998,2.986535961,2.933682785,-2.35619449,1.697056275,60,4680.927956,3942.230405,5219.769607,-13842.92797,,,-7891.494,-7891.494
3/16/2026 16:46:31.500,,222,-74894.702,None,60,131491.1076,132417.5505,132314.7578,132075.1228,228.7608231,,-94.57682803,-1.650677045,132037.0355,-94.55390636,-1.650276987,145.664763,2.542329718,25.16129727,0.439147481,,,,95.74626921,1.671087644,191.7636045,95.74626921,1.671087644,191.7636045,-25.44800483,-0.444151472,192.6962376,-143.1301024,-2.498091545,192,-135,-3.321364631,2.98648119,2.937239026,-2.35619449,1.697056275,60,4527.330164,3942.028797,5155.430406,-13624.78937,,,-7853.651,-7853.651
3/16/2026 16:46:31.533,,222,-75088.498,None,59.999,131471.0038,132391.4595,132294.3569,132052.919,228.722365,,-94.59842492,-1.651053982,132016.9516,-94.57558942,-1.650655427,145.6444694,2.541975528,25.14248133,0.438819081,,,,95.71059314,1.670464979,192.9576119,95.38931176,1.664857561,191.6471758,-25.2955464,-0.441490571,193.7804944,-142.8446961,-2.493110266,192.722391,-135,-3.315512988,2.983466099,2.931929347,-2.35619449,1.697056275,60,4408.088672,4039.833596,5306.515205,-13754.43747,,,-7853.651,-7853.651
3/16/2026 16:46:31.567,,222,-74795.357,None,60,131483.9233,132405.0049,132316.0834,132068.9887,228.7501985,,-94.60319819,-1.651137291,132029.8755,-94.58038476,-1.650739122,145.6358956,2.541825887,25.13806584,0.438742017,,,,95.74626921,1.671087644,191.7636045,95.74626921,1.671087644,191.7636045,-25.12495782,-0.438513238,192.1836622,-143.1301024,-2.498091545,192,-135,-3.321826766,2.980339125,2.936833562,-2.35619449,1.697056275,60.01,4538.596192,4085.510407,5165.567985,-13789.67458,,,-7853.651,-7853.651
3/16/2026 16:46:31.600,,222,-74873.189,None,60.001,131493.9708,132427.9517,132320.5181,132081.4727,228.7718214,,-94.59239962,-1.650948821,132039.9131,-94.5695431,-1.650549899,145.648973,2.54205413,25.154385,0.43902684,,,,95.74626921,1.671087644,191.7636045,95.74626921,1.671087644,191.7636045,-25.12495782,-0.438513238,192.1836622,-142.8446961,-2.493110266,192.722391,-135,-3.321637543,2.980567368,2.932137106,-2.35619449,1.697056275,60,4534.227556,4080.484815,5302.382388,-13917.09476,,,-7853.651,-7853.651
3/16/2026 16:46:31.633,,222,-74879.064,None,60,131482.9656,132401.3663,132320.5181,132068.936,228.7501072,,-94.59281657,-1.650956098,132027.9516,-94.57517227,-1.650648147,145.6473999,2.542026675,25.154385,0.43902684,,,,95.71059314,1.670464979,192.9576119,95.71059314,1.670464979,192.9576119,-25.12495782,-0.438513238,192.1836622,-142.6281497,-2.489330818,191.7673591,-135,-3.321113126,2.980539913,2.928357658,-2.35619449,1.697056275,60,4548.901791,4080.355206,5369.875184,-13999.13218,,,-7853.651,-7853.651
3/16/2026 16:46:31.667,,222,-74512.93,None,59.999,131474.8417,132391.9691,132310.9862,132059.9164,228.7344848,,-94.6139984,-1.651325791,132019.8427,-94.59644081,-1.651019353,145.625746,2.541648743,25.13336155,0.438659911,,,,95.74626921,1.671087644,191.7636045,95.74626921,1.671087644,191.7636045,-25.27772224,-0.44117948,191.0978807,-142.9141645,-2.494322718,191.0413568,-135,-3.322106997,2.982828223,2.932982629,-2.35619449,3.39411255,60,4545.230709,3999.859214,5234.846416,-13779.93634,,,-7853.651,-7853.651
3/16/2026 16:46:31.700,,222,-74902.291,None,60,131501.6538,132415.4245,132338.4837,132085.8356,228.7793781,,-94.62354075,-1.651492336,132045.6974,-94.61123772,-1.651277608,145.6201064,2.541550313,25.1220382,0.438462281,,,,95.71059314,1.670464979,192.9576119,95.38931176,1.664857561,191.6471758,-25.44800483,-0.444151472,192.6962376,-143.1301024,-2.498091545,192,-116.5650512,-3.316135169,2.985701785,2.936553826,-2.034443936,2.683281573,60.01,4424.661182,3961.612809,5173.401608,-13559.6756,,,-7812.651,-7812.651
3/16/2026 16:46:31.733,,222,-74918.39,None,60.002,131522.6874,132445.1373,132359.5387,132109.7765,228.8208452,,-94.61232325,-1.651296554,132067.6872,-94.59476511,-1.650990106,145.6289004,2.541703798,25.12923923,0.438587963,,,,95.71059314,1.670464979,192.9576119,95.38931176,1.664857561,191.6471758,-25.44800483,-0.444151472,192.6962376,-143.1301024,-2.498091545,192,-135,-3.315847667,2.98585527,2.936679508,-2.35619449,1.697056275,60.01,4418.182618,3958.632019,5171.097597,-13547.91223,,,-7812.651,-7812.651
3/16/2026 16:46:31.767,,222,-74957.386,None,60.001,131482.9656,132411.2735,132320.5181,132072.2468,228.7558417,,-94.59239962,-1.650948821,132039.9131,-94.57517227,-1.650648147,145.6503299,2.542077814,25.154385,0.43902684,,,,95.71059314,1.670464979,192.9576119,95.71059314,1.670464979,192.9576119,-25.12495782,-0.438513238,192.1836622,-143.1301024,-2.498091545,192,-135,-3.321113126,2.980591052,2.937118385,-2.35619449,1.697056275,60,4549.313914,4079.376014,5158.655984,-13787.34591,,,-7812.651,-7812.651
3/16/2026 16:46:31.800,,222,-74634.869,None,60,131447.0803,132368.0097,132288.5932,132035.2185,228.6917069,,-94.59406789,-1.650977938,131992.0672,-94.57642396,-1.650669993,145.6501143,2.542074051,25.14939444,0.438939738,,,,95.74626921,1.671087644,191.7636045,95.74626921,1.671087644,191.7636045,-25.12495782,-0.438513238,192.1836622,-142.9141645,-2.494322718,191.0413568,-135,-3.321757637,2.980587289,2.933262456,-2.35619449,1.697056275,60,4535.5751,4078.137615,5227.041606,-13840.75432,,,-7812.651,-7812.651
3/16/2026 16:46:31.833,,222,-75004.546,None,59.999,131440.8835,132372.161,132284.835,132033.2943,228.6883741,,-94.62002837,-1.651431033,131996.8865,-94.60812645,-1.651223306,145.6198809,2.541546378,25.12145286,0.438452065,,,,95.74626921,1.671087644,191.7636045,96.06492245,1.676649192,193.0807085,-25.44800483,-0.444151472,192.6962376,-143.1301024,-2.498091545,192,180,-3.327872498,2.98569785,2.93654361,3.141592654,1.2,60,4687.930276,3960.417605,5171.558401,-13819.90628,,,-7812.651,-7812.651
3/16/2026 16:46:31.867,,222,-74817.202,None,60,131490.658,132412.2979,132333.3895,132079.4404,228.7683015,,-94.62915089,-1.651590251,132034.7043,-94.61687005,-1.65137591,145.6128889,2.541424344,25.11733409,0.438380179,,,,95.74626921,1.671087644,191.7636045,95.74626921,1.671087644,191.7636045,-25.44800483,-0.444151472,192.6962376,-143.4176572,-2.503110323,191.282409,180,-3.322463554,2.985575816,2.941490502,3.141592654,1.2,60,4554.623219,3964.694403,5031.46081,-13550.77843,,,-7812.651,-7812.651
3/16/2026 16:46:31.900,,222,-74880.13,None,60.002,131521.7266,132431.5895,132364.6351,132106.6325,228.8153996,,-94.60713403,-1.651205985,132066.7228,-94.58955426,-1.65089916,145.6374709,2.541853382,25.13394195,0.438670041,,,,95.71059314,1.670464979,192.9576119,96.10277965,1.677309925,191.887467,-25.2955464,-0.441490571,193.7804944,-142.9141645,-2.494322718,191.0413568,-135,-3.328209085,2.983343953,2.932992759,-2.35619449,1.697056275,60,4728.043859,4044.153589,5236.718414,-14008.91586,,,-7770.651,-7770.651
3/16/2026 16:46:31.933,,222,-74830.334,None,60.001,131494.9274,132421.181,132342.2425,132086.7824,228.7810181,,-94.59198274,-1.650941545,132051.8745,-94.57475519,-1.650640867,145.6532596,2.542128946,25.14996844,0.438949756,,,,95.74626921,1.671087644,191.7636045,95.74626921,1.671087644,191.7636045,-25.44800483,-0.444151472,192.6962376,-143.4176572,-2.503110323,191.282409,-135,-3.321728511,2.986280418,2.942060079,-2.35619449,1.697056275,60,4536.904613,3947.198402,5017.665607,-13501.76862,,,-7770.651,-7770.651
3/16/2026 16:46:31.967,,222,-74962.656,None,59.999,131462.8803,132374.781,132305.22,132048.2775,228.7143257,,-94.60403419,-1.651151882,132005.953,-94.59685992,-1.651026668,145.6458262,2.541999209,25.1402734,0.438780546,,,,95.71059314,1.670464979,192.9576119,95.71059314,1.670464979,192.9576119,-25.44800483,-0.444151472,192.6962376,-143.4176572,-2.503110323,191.282409,-153.4349488,-3.321491647,2.986150681,2.941890869,-2.677945045,2.683281573,60,4557.630097,3949.084795,5020.459198,-13527.17409,,,-7770.651,-7770.651
3/16/2026 16:46:32.000,,222,-74917.426,None,60,131452.8447,132382.0649,132305.8899,132047.605,228.7131609,,-94.61960885,-1.651423711,132008.8475,-94.60770624,-1.651215972,145.6228137,2.541597564,25.1286569,0.4385778,,,,95.35582504,1.664273108,192.8419042,95.35582504,1.664273108,192.8419042,-25.76932762,-0.449759613,193.2149063,-143.2023542,-2.499352578,190.3201513,-135,-3.31548908,2.991357177,2.937930378,-2.35619449,1.697056275,60.01,4404.575468,3828.312012,5092.93439,-13325.82187,,,-7770.651,-7770.651
3/16/2026 16:46:32.033,,222,-74699.122,None,60.001,131474.8417,132405.0049,132332.7143,132071.5294,228.7545991,,-94.6135795,-1.651318479,132031.8038,-94.59644081,-1.651019353,145.6358956,2.541825887,25.12894812,0.438582882,,,,95.74626921,1.671087644,191.7636045,95.74626921,1.671087644,191.7636045,-25.92490151,-0.45247489,192.1349526,-142.9141645,-2.494322718,191.0413568,-135,-3.322106997,2.994300777,2.9329056,-2.35619449,1.697056275,60.01,4545.64251,3733.516788,5237.611218,-13516.77052,,,-7770.651,-7770.651
3/16/2026 16:46:32.067,,222,-74838.974,None,60.001,131483.9233,132414.4109,132337.1431,132079.1653,228.767825,,-94.59239962,-1.650948821,132039.9131,-94.58038476,-1.650739122,145.6575466,2.542203769,25.14526554,0.438867675,,,,95.74626921,1.671087644,191.7636045,95.71059314,1.670464979,192.9576119,-25.44800483,-0.444151472,192.6962376,-143.2023542,-2.499352578,190.3201513,-135,-3.321204101,2.986355241,2.938220253,-2.35619449,1.697056275,60,4523.429587,3945.110403,5086.987203,-13555.52719,,,-7770.651,-7770.651
3/16/2026 16:46:32.100,,222,-74910.254,None,60,131447.0803,132371.1471,132305.22,132041.8201,228.7031411,,-94.59365071,-1.650970656,132004.0287,-94.57642396,-1.650669993,145.6573334,2.542200047,25.1402734,0.438780546,,,,95.35582504,1.664273108,192.8419042,95.35582504,1.664273108,192.8419042,-25.60218755,-0.446842468,191.6133607,-143.1301024,-2.498091545,192,-153.4349488,-3.314943101,2.989042515,2.936872091,-2.677945045,2.683281573,60,4390.725253,3854.304018,5164.185587,-13409.21486,,,-7730.651,-7730.651
3/16/2026 16:46:32.133,,222,-75007.858,None,60,131437.9962,132371.647,132289.93,132033.8661,228.6893643,,-94.60964441,-1.651249799,131994.9555,-94.59248424,-1.650950298,145.6386071,2.541873211,25.12615854,0.438534195,,,,95.74626921,1.671087644,191.7636045,96.06492245,1.676649192,193.0807085,-25.44800483,-0.444151472,192.6962376,-143.1301024,-2.498091545,192,-153.4349488,-3.32759949,2.986024683,2.93662574,-2.677945045,2.683281573,60,4681.070738,3952.166415,5169.715194,-13802.95235,,,-7730.651,-7730.651
3/16/2026 16:46:32.167,,222,-74810.952,None,60.001,131463.8426,132395.0994,132327.6189,132062.8676,228.7395964,,-94.6139984,-1.651325791,132019.8427,-94.60207305,-1.651117654,145.6329643,2.541774726,25.12424407,0.438500781,,,,95.74626921,1.671087644,191.7636045,95.74626921,1.671087644,191.7636045,-25.44800483,-0.444151472,192.6962376,-143.4176572,-2.503110323,191.282409,-135,-3.322205298,2.985926198,2.941611104,-2.35619449,3.39411255,60.01,4547.678897,3955.348816,5028.24961,-13531.27732,,,-7730.651,-7730.651
3/16/2026 16:46:32.200,,222,-74777.458,None,60.002,131484.8822,132427.9517,132342.9079,132085.934,228.7795487,,-94.59717265,-1.651032126,132052.8358,-94.58559717,-1.650830096,145.648973,2.54205413,25.13835514,0.438747066,,,,95.74626921,1.671087644,191.7636045,95.71059314,1.670464979,192.9576119,-25.60218755,-0.446842468,191.6133607,-142.9141645,-2.494322718,191.0413568,-135,-3.321295075,2.988896598,2.933069784,-2.35619449,1.697056275,60.01,4526.138943,3859.617619,5233.953605,-13619.71017,,,-7730.651,-7730.651
3/16/2026 16:46:32.233,,222,-74773.267,None,60.002,131481.0534,132420.6922,132325.6193,132076.4635,228.7631453,,-94.57682803,-1.650677045,132037.0355,-94.56474706,-1.650466193,145.6719789,2.54245566,25.15908815,0.439108925,,,,95.74626921,1.671087644,191.7636045,95.74626921,1.671087644,191.7636045,-25.76932762,-0.449759613,193.2149063,-143.2023542,-2.499352578,190.3201513,-153.4349488,-3.321553837,2.992215273,2.938461503,-2.677945045,2.683281573,60,4532.043556,3807.720013,5080.593603,-13420.35717,,,-7730.651,-7730.651
3/16/2026 16:46:32.267,,222,-75006.216,None,60,131446.1234,132394.1053,132304.5556,132048.9529,228.7154956,,-94.58326692,-1.650789425,132002.1087,-94.57120998,-1.650578992,145.6704104,2.542428284,25.15189002,0.438983294,,,,95.35582504,1.664273108,192.8419042,95.35582504,1.664273108,192.8419042,-25.92490151,-0.45247489,192.1349526,-143.1301024,-2.498091545,192,-135,-3.3148521,2.994903174,2.937074839,-2.35619449,1.697056275,60,4388.37961,3718.051193,5159.116797,-13265.5476,,,-7730.651,-7730.651
