time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:46:32.300,,222,-74847.413,None,60,131448.0383,132394.5953,132305.22,132049.974,228.7172641,,-94.59884249,-1.65106127,132004.9903,-94.58163786,-1.650760993,145.6516873,2.542101504,25.1402734,0.438780546,,,,95.74626921,1.671087644,191.7636045,95.71059314,1.670464979,192.9576119,-25.92490151,-0.45247489,192.1349526,-142.9141645,-2.494322718,191.0413568,-135,-3.321225972,2.994576394,2.933103264,-2.35619449,3.39411255,60,4522.77793,3726.287991,5231.635203,-13480.70112,,,-7679.15,-7679.15
3/16/2026 16:46:32.333,,222,-74957.429,None,60.001,131482.9656,132424.3193,132342.2425,132083.8619,228.7759597,,-94.58720916,-1.65085823,132038.9528,-94.57517227,-1.650648147,145.6604756,2.54225489,25.14996844,0.438949756,,,,95.35582504,1.664273108,192.8419042,95.35582504,1.664273108,192.8419042,-25.92490151,-0.45247489,192.1349526,-143.4176572,-2.503110323,191.282409,-135,-3.314921255,2.99472978,2.942060079,-2.35619449,1.697056275,60,4391.338979,3723.263986,5017.665607,-13132.26857,,,-7679.15,-7679.15
3/16/2026 16:46:32.367,,222,-75062.491,None,60.002,131490.1554,132433.7468,132340.9281,132088.9593,228.7847886,,-94.56603205,-1.65048862,132047.0845,-94.54869396,-1.650186013,145.6821218,2.542632686,25.17319539,0.439355143,,,,95.71059314,1.670464979,192.9576119,95.71059314,1.670464979,192.9576119,-25.44800483,-0.444151472,192.6962376,-143.1301024,-2.498091545,192,-90,-3.320650992,2.986784158,2.937446688,-1.570796327,1.2,60,4537.974804,3934.872011,5151.283192,-13624.13001,,,-7679.15,-7679.15
3/16/2026 16:46:32.400,,222,-75012.192,None,60,131462.4323,132406.6911,132329.4199,132066.8749,228.7465373,,-94.5512871,-1.650231272,132020.2992,-94.52866938,-1.649836518,145.6992769,2.542932099,25.18702004,0.439596428,,,,95.71059314,1.670464979,192.9576119,95.71059314,1.670464979,192.9576119,-25.92490151,-0.45247489,192.1349526,-143.1301024,-2.498091545,192,-135,-3.320301497,2.995406989,2.937687973,-2.35619449,1.697056275,60,4528.293211,3705.724792,5144.832006,-13378.85001,,,-7679.15,-7679.15
3/16/2026 16:46:32.433,,222,-74694.298,None,60,131452.3671,132410.3056,132308.348,132057.7056,228.7306556,,-94.55689231,-1.650329101,132009.2899,-94.53951051,-1.650025732,145.6877716,2.542731294,25.17982657,0.439470879,,,,95.74626921,1.671087644,191.7636045,95.38931176,1.664857561,191.6471758,-25.60218755,-0.446842468,191.6133607,-142.6281497,-2.489330818,191.7673591,-135,-3.314883293,2.989573762,2.928801697,-2.35619449,1.697056275,60,4364.856651,3842.121621,5358.369586,-13565.34786,,,-7679.15,-7679.15
3/16/2026 16:46:32.467,,222,-74712.154,None,60,131477.242,132426.9818,132319.2079,132075.1597,228.7608871,,-94.56125577,-1.650405258,132034.1678,-94.54389574,-1.650102268,145.6864099,2.542707528,25.17761581,0.439432294,,,,95.38931176,1.664857561,191.6471758,95.38931176,1.664857561,191.6471758,-25.60218755,-0.446842468,191.6133607,-143.4176572,-2.503110323,191.282409,-135,-3.314959829,2.989549996,2.942542617,-2.35619449,1.697056275,60.01,4364.93627,3843.201611,5004.820801,-13212.95868,,,-7679.15,-7679.15
3/16/2026 16:46:32.500,,222,-74712.182,None,60.002,131508.3904,132446.3463,132355.6025,132104.1217,228.8110507,,-94.5340655,-1.649930698,132065.2971,-94.51659444,-1.649625771,145.7109785,2.543136331,25.19891175,0.439803978,,,,95.74626921,1.671087644,191.7636045,95.38931176,1.664857561,191.6471758,-25.27772224,-0.44117948,191.0978807,-143.1301024,-2.498091545,192,-135,-3.314483332,2.984315811,2.937895523,-2.35619449,1.697056275,60.01,4356.730735,3964.320009,5140.684796,-13461.73554,,,-7673.079,-7673.079
3/16/2026 16:46:32.533,,222,-74784.269,None,60.002,131492.6561,132425.6329,132332.6224,132084.3036,228.7767248,,-94.50852463,-1.649484926,132048.6047,-94.49615593,-1.649269051,145.7425663,2.543687642,25.22656484,0.440286615,,,,95.74626921,1.671087644,191.7636045,95.74626921,1.671087644,191.7636045,-25.60218755,-0.446842468,191.6133607,-143.1301024,-2.498091545,192,-135,-3.320356695,2.99053011,2.93837816,-2.35619449,1.697056275,60,4502.612802,3818.577605,5127.782405,-13448.97281,,,-7673.079,-7673.079
3/16/2026 16:46:32.567,,222,-74759.141,None,60,131443.8634,132379.2062,132294.9414,132040.0128,228.7000109,,-94.51016239,-1.64951351,132000.7533,-94.49258148,-1.649206666,145.7351644,2.543558455,25.22850838,0.440320537,,,,95.74626921,1.671087644,191.7636045,95.74626921,1.671087644,191.7636045,-25.60218755,-0.446842468,191.6133607,-143.1301024,-2.498091545,192,-135,-3.32029431,2.990400923,2.938412082,-2.35619449,1.697056275,60,4499.427166,3820.47842,5125.478384,-13445.38397,,,-7673.079,-7673.079
3/16/2026 16:46:32.600,,222,-74921.774,None,60,131433.7825,132382.804,132279.6011,132032.747,228.6874261,,-94.52054734,-1.649694762,132002.6427,-94.50342138,-1.649395858,145.7236558,2.543357592,25.21440263,0.440074345,,,,95.74626921,1.671087644,191.7636045,95.35582504,1.664273108,192.8419042,-25.60218755,-0.446842468,191.6133607,-143.1301024,-2.498091545,192,-153.4349488,-3.313668966,2.99020006,2.93816589,-2.677945045,2.683281573,60,4334.355406,3825.619206,5131.007989,-13290.9826,,,-7673.079,-7673.079
3/16/2026 16:46:32.633,,222,-74791.08,None,60.002,131467.7896,132422.4707,132327.5084,132073.2876,228.7576445,,-94.50893396,-1.64949207,132036.6418,-94.49176218,-1.649192366,145.7353522,2.543561733,25.22186455,0.44020458,,,,95.74626921,1.671087644,191.7636045,95.71059314,1.670464979,192.9576119,-25.60218755,-0.446842468,191.6133607,-142.9141645,-2.494322718,191.0413568,-153.4349488,-3.319657345,2.990404201,2.934527298,-2.677945045,2.683281573,60.01,4484.778553,3821.644812,5197.291206,-13503.71457,,,-7673.079,-7673.079
3/16/2026 16:46:32.667,,222,-74884.205,None,60.003,131498.0615,132435.1321,132336.4989,132090.5666,228.7875725,,-94.47737923,-1.648941336,132042.9645,-94.45925855,-1.648625071,145.7642063,2.544065332,25.25449328,0.440774059,,,,95.74626921,1.671087644,191.7636045,95.71059314,1.670464979,192.9576119,-25.60218755,-0.446842468,191.6133607,-143.4176572,-2.503110323,191.282409,-135,-3.31909005,2.9909078,2.943884382,-2.35619449,1.697056275,60,4470.855221,3809.376008,4972.175998,-13252.40723,,,-7673.079,-7673.079
3/16/2026 16:46:32.700,,222,-75009.355,None,60.001,131482.3742,132418.0562,132314.1843,132072.2021,228.7557643,,-94.46221065,-1.648676595,132028.1954,-94.43881159,-1.648268204,145.7842979,2.544415995,25.27054354,0.441054189,,,,95.74626921,1.671087644,191.7636045,95.74626921,1.671087644,191.7636045,-25.76932762,-0.449759613,193.2149063,-143.1301024,-2.498091545,192,-135,-3.319355848,2.994175608,2.939145734,-2.35619449,1.697056275,60,4476.978792,3758.040016,5107.967985,-13342.98679,,,-7673.079,-7673.079
3/16/2026 16:46:32.733,,222,-74856.269,None,60,131447.4117,132378.3665,132282.2361,132036.6666,228.6942149,,-94.46861963,-1.648788452,131993.2389,-94.44524097,-1.648380418,145.7726157,2.544212104,25.26558078,0.440967572,,,,95.35582504,1.664273108,192.8419042,95.71059314,1.670464979,192.9576119,-25.60218755,-0.446842468,191.6133607,-143.4176572,-2.503110323,191.282409,-116.5650512,-3.318845397,2.991054572,2.944077895,-2.034443936,2.683281573,60,4488.172361,3804.062403,4965.336008,-13257.57077,,,-7620.431,-7620.431
3/16/2026 16:46:32.767,,222,-74830.565,None,60,131461.2378,132401.7883,132303.9406,132056.3305,228.7282739,,-94.47819235,-1.648955528,132019.0377,-94.45526425,-1.648555357,145.7669495,2.54411321,25.26114469,0.440890148,,,,95.74626921,1.671087644,191.7636045,95.38931176,1.664857561,191.6471758,-25.12495782,-0.438513238,192.1836622,-143.1301024,-2.498091545,192,-135,-3.313412918,2.982626448,2.938981693,-2.35619449,1.697056275,60.01,4328.507108,4027.953597,5111.654386,-13468.11509,,,-7620.431,-7620.431
3/16/2026 16:46:32.800,,222,-74665.958,None,60.002,131493.4101,132427.9795,132329.5564,132084.3142,228.776743,,-94.45620957,-1.648571856,132051.1897,-94.43319382,-1.648170155,145.7872173,2.544466949,25.28463908,0.441300202,,,,95.74626921,1.671087644,191.7636045,95.38931176,1.664857561,191.6471758,-25.60218755,-0.446842468,191.6133607,-142.9141645,-2.494322718,191.0413568,-135,-3.313027716,2.991309417,2.93562292,-2.35619449,1.697056275,60,4319.950265,3799.094423,5170.262415,-13289.3071,,,-7620.431,-7620.431
3/16/2026 16:46:32.833,,222,-74872.742,None,60.003,131498.9085,132433.9594,132338.6295,132091.1673,228.7886129,,-94.41987114,-1.647937631,132044.6897,-94.39629928,-1.647526224,145.8203599,2.545045397,25.31726302,0.441869597,,,,95.74626921,1.671087644,191.7636045,95.74626921,1.671087644,191.7636045,-25.44800483,-0.444151472,192.6962376,-143.4176572,-2.503110323,191.282409,-116.5650512,-3.318613868,2.989196869,2.94497992,-2.034443936,2.683281573,60,4459.04499,3874.032019,4945.060814,-13278.13782,,,-7620.431,-7620.431
3/16/2026 16:46:32.867,,222,-74757.11,None,60.001,131470.3927,132403.4545,132288.9546,132054.9209,228.7258324,,-94.38951815,-1.647407871,132015.2309,-94.37102953,-1.647085184,145.8490528,2.545546182,25.34469267,0.442348335,,,,95.74626921,1.671087644,191.7636045,96.14111062,1.677978927,190.6943104,-25.44800483,-0.444151472,192.6962376,-143.1301024,-2.498091545,192,-135,-3.325064111,2.989697654,2.94043988,-2.35619449,1.697056275,60,4618.697024,3860.510416,5074.790394,-13553.99783,,,-7620.431,-7620.431
3/16/2026 16:46:32.900,,222,-74656.57,None,60,131444.6352,132386.4474,132277.542,132036.8783,228.6945817,,-94.37953006,-1.647233546,132001.4313,-94.36139585,-1.646917044,145.8691601,2.545897121,25.3585376,0.442589975,,,,95.74626921,1.671087644,191.7636045,95.38931176,1.664857561,191.6471758,-25.60218755,-0.446842468,191.6133607,-142.9141645,-2.494322718,191.0413568,-90,-3.311774605,2.992739589,2.936912693,-1.570796327,1.2,60.01,4287.063975,3762.028801,5136.321599,-13185.41437,,,-7620.431,-7620.431
3/16/2026 16:46:32.933,,222,-74707.33,None,60.002,131452.9592,132389.6485,132292.9642,132045.8606,228.7101395,,-94.36394941,-1.646961612,131998.6871,-94.34013714,-1.64654601,145.8763729,2.546023007,25.3726268,0.442835878,,,,95.74626921,1.671087644,191.7636045,95.74626921,1.671087644,191.7636045,-25.27772224,-0.44117948,191.0978807,-143.1301024,-2.498091545,192,-135,-3.317633654,2.987202487,2.940927423,-2.35619449,1.697056275,60.01,4433.065413,3890.47682,5062.809585,-13386.35182,,,-7655.003,-7655.003
3/16/2026 16:46:32.967,,222,-74720.29,None,60.003,131472.3642,132409.2012,132291.8583,132058.4654,228.7319717,,-94.33719236,-1.646494614,132018.0664,-94.31327254,-1.646077134,145.9009205,2.546451444,25.39586443,0.443241451,,,,95.74626921,1.671087644,191.7636045,95.38931176,1.664857561,191.6471758,-25.12495782,-0.438513238,192.1836622,-142.9141645,-2.494322718,191.0413568,-135,-3.310934695,2.984964682,2.937564169,-2.35619449,1.697056275,60,4266.646521,3969.417601,5120.755203,-13356.81933,,,-7655.003,-7655.003
3/16/2026 16:46:33.000,,222,-74907.288,None,60.001,131445.729,132372.3584,132269.6352,132029.8922,228.6824815,,-94.32759205,-1.646327057,131992.322,-94.29841177,-1.645817765,145.9152127,2.54670089,25.41194389,0.44352209,,,,96.06492245,1.676649192,193.0807085,95.74626921,1.671087644,191.7636045,-25.12495782,-0.438513238,192.1836622,-142.8446961,-2.493110266,192.722391,-135,-3.316905409,2.985214128,2.936632356,-2.35619449,1.697056275,60,4445.024336,3962.044812,5188.204807,-13595.27396,,,-7655.003,-7655.003
3/16/2026 16:46:33.033,,222,-74908.67,None,60,131435.564,132355.6949,132258.7963,132017.3305,228.6607239,,-94.32798515,-1.646333918,131980.3562,-94.30923656,-1.646006693,145.9166038,2.546725169,25.4141747,0.443561025,,,,95.74626921,1.671087644,191.7636045,96.10277965,1.677309925,191.887467,-25.44800483,-0.444151472,192.6962376,-143.1301024,-2.498091545,192,-135,-3.323316618,2.990876641,2.94165257,-2.35619449,1.697056275,60,4573.984816,3829.392014,5043.455999,-13446.83283,,,-7655.003,-7655.003
3/16/2026 16:46:33.067,,222,-74861.078,None,60,131459.4961,132389.022,132285.6237,132045.3691,228.7092882,,-94.32719902,-1.646320197,132004.2877,-94.30845059,-1.645992975,145.9138219,2.546676617,25.41440813,0.443565099,,,,95.74626921,1.671087644,191.7636045,95.74626921,1.671087644,191.7636045,-25.44800483,-0.444151472,192.6962376,-142.6281497,-2.489330818,191.7673591,-153.4349488,-3.317080619,2.990828089,2.932895917,-2.677945045,2.683281573,60,4419.469873,3831.580811,5255.884801,-13506.93548,,,-7655.003,-7655.003
3/16/2026 16:46:33.100,,222,-74596.09,None,60.003,131490.9017,132418.5531,132316.5394,132075.9845,228.7623156,,-94.30005803,-1.645846497,132035.6728,-94.28120163,-1.645517391,145.9412722,2.547155715,25.44256848,0.44405659,,,,95.74626921,1.671087644,191.7636045,95.74626921,1.671087644,191.7636045,-25.27772224,-0.44117948,191.0978807,-142.9141645,-2.494322718,191.0413568,-153.4349488,-3.316605035,2.988335195,2.938379308,-2.677945045,2.683281573,60.01,4408.663467,3863.001601,5101.531216,-13373.19628,,,-7655.003,-7655.003
3/16/2026 16:46:33.133,,222,-74792.405,None,60.003,131485.5464,132418.0246,132320.1492,132075.2362,228.7610195,,-94.26370781,-1.645212066,132029.4011,-94.24991465,-1.64497133,145.9787134,2.547809186,25.48211049,0.444746728,,,,96.10277965,1.677309925,191.887467,96.10277965,1.677309925,191.887467,-25.12495782,-0.438513238,192.1836622,-142.6281497,-2.489330818,191.7673591,-135,-3.322281255,2.986322424,2.934077546,-2.35619449,1.697056275,60,4552.838809,3935.548819,5227.920006,-13716.30763,,,-7655.003,-7655.003
3/16/2026 16:46:33.167,,222,-74696.256,None,60,131433.244,132347.9086,132271.1539,132018.0855,228.6620316,,-94.24447644,-1.644876416,131977.9727,-94.2253814,-1.644543144,145.9958282,2.548107897,25.49798458,0.445023784,,,,96.10277965,1.677309925,191.887467,96.10277965,1.677309925,191.887467,-25.12495782,-0.438513238,192.1836622,-142.9141645,-2.494322718,191.0413568,-153.4349488,-3.321853069,2.986621135,2.939346502,-2.677945045,2.683281573,60,4540.397719,3925.958408,5075.841601,-13542.19773,,,-7601.268,-7601.268
3/16/2026 16:46:33.200,,222,-74687.242,None,60,131423.0473,132337.9608,132255.6606,132006.2031,228.6414507,,-94.25525343,-1.64506451,131967.7843,-94.23620157,-1.644731992,145.9929227,2.548057186,25.4839077,0.444778096,,,,96.10277965,1.677309925,191.887467,96.10277965,1.677309925,191.887467,-25.12495782,-0.438513238,192.1836622,-142.9141645,-2.494322718,191.0413568,-135,-3.322041917,2.986570424,2.939100814,-2.35619449,1.697056275,60,4544.751835,3926.937599,5081.328002,-13553.01744,,,-7601.268,-7601.268
3/16/2026 16:46:33.233,,222,-74725.229,None,60,131471.8028,132387.9387,132298.4843,132053.3859,228.7231737,,-94.25370767,-1.645037531,132015.652,-94.2398717,-1.644796048,145.9887211,2.547983854,25.48658226,0.444824775,,,,96.10277965,1.677309925,191.887467,96.10277965,1.677309925,191.887467,-25.27772224,-0.44117948,191.0978807,-143.1301024,-2.498091545,192,-135,-3.322105973,2.989163334,2.94291632,-2.35619449,1.697056275,60,4547.996639,3841.401609,5013.504005,-13402.90225,,,-7601.268,-7601.268
3/16/2026 16:46:33.267,,222,-74826.562,None,60.003,131502.4023,132417.5527,132329.4819,132083.7889,228.7758332,,-94.22658651,-1.644564178,132047.1172,-94.2074274,-1.644229788,146.0161548,2.548462663,25.51472298,0.445315924,,,,95.74626921,1.671087644,191.7636045,96.10277965,1.677309925,191.887467,-25.44800483,-0.444151472,192.6962376,-142.9141645,-2.494322718,191.0413568,-153.4349488,-3.321539713,2.992614135,2.939638642,-2.677945045,2.683281573,60,4532.03773,3787.344013,5070.844806,-13390.22655,,,-7601.268,-7601.268
3/16/2026 16:46:33.300,,222,-75039.552,None,60.003,131484.2979,132400.4816,132322.3807,132069.7045,228.7514384,,-94.1906165,-1.643936382,132028.985,-94.17130574,-1.643599346,146.0550046,2.549140719,25.55650049,0.446045079,,,,96.06492245,1.676649192,193.0807085,96.06492245,1.676649192,193.0807085,-25.12495782,-0.438513238,192.1836622,-143.1301024,-2.498091545,192,-153.4349488,-3.320248538,2.987653957,2.944136624,-2.677945045,2.683281573,60,4530.151582,3901.550413,4984.012793,-13415.71479,,,-7601.268,-7601.268
3/16/2026 16:46:33.333,,222,-74732.198,None,60.001,131445.7789,132357.0299,132273.433,132026.0545,228.6758344,,-94.1709777,-1.643593621,131989.5814,-94.15679672,-1.643346116,146.0736507,2.549466155,25.57240185,0.44632261,,,,96.10277965,1.677309925,191.887467,96.06492245,1.676649192,193.0807085,-25.12495782,-0.438513238,192.1836622,-142.6960517,-2.490515932,190.0854545,-135,-3.319995308,2.987979393,2.936838542,-2.35619449,1.697056275,60,4494.499874,3892.089601,5112.288004,-13498.87748,,,-7601.268,-7601.268
3/16/2026 16:46:33.367,,222,-74744.078,None,60,131446.6493,132353.7714,132284.2576,132028.8696,228.6807102,,-94.17617299,-1.643684296,131990.4547,-94.16201359,-1.643437167,146.0664409,2.549340321,25.57015834,0.446283453,,,,96.10277965,1.677309925,191.887467,96.06492245,1.676649192,193.0807085,-25.27772224,-0.44117948,191.0978807,-142.9141645,-2.494322718,191.0413568,0,-3.320086359,2.990519801,2.940606171,0,0,60,4496.799069,3806.496006,5045.155218,-13348.45029,,,-7564.638,-7564.638
3/16/2026 16:46:33.400,,222,-74826.331,None,60.001,131468.8466,132383.6416,132321.447,132058.6379,228.7322704,,-94.16502567,-1.643489738,132012.6458,-94.15082255,-1.643241847,146.0751386,2.549492124,25.57973435,0.446450586,,,,96.10277965,1.677309925,191.887467,96.10277965,1.677309925,191.887467,-25.44800483,-0.444151472,192.6962376,-142.9141645,-2.494322718,191.0413568,-90,-3.320551772,2.993643596,2.940773304,-1.570796327,1.2,60,4509.156945,3760.401619,5042.433619,-13311.99218,,,-7564.638,-7564.638
3/16/2026 16:46:33.433,,222,-75082.925,None,60.003,131487.5927,132416.6202,132330.908,132079.0389,228.767606,,-94.13273165,-1.642926101,132043.3423,-94.11877384,-1.642682491,146.1097595,2.550096373,25.61233958,0.447019655,,,,95.71059314,1.670464979,192.9576119,95.71059314,1.670464979,192.9576119,-25.44800483,-0.444151472,192.6962376,-142.6281497,-2.489330818,191.7673591,-116.5650512,-3.31314747,2.994247845,2.936350473,-2.034443936,2.683281573,60,4349.596345,3746.088008,5171.88959,-13267.57394,,,-7564.638,-7564.638
3/16/2026 16:46:33.467,,222,-75052.21,None,60.002,131470.4715,132376.4862,132324.4005,132057.7726,228.7307717,,-94.10750947,-1.642485891,132015.0935,-94.08785238,-1.64214281,146.1356285,2.550547871,25.64250479,0.447546137,,,,96.10277965,1.677309925,191.887467,95.71059314,1.670464979,192.9576119,-24.97391091,-0.435876972,193.2707945,-142.9141645,-2.494322718,191.0413568,-153.4349488,-3.312607789,2.986424843,2.941868855,-2.677945045,2.683281573,60,4311.076901,3953.980813,5015.404812,-13280.46253,,,-7564.638,-7564.638
3/16/2026 16:46:33.500,,222,-74906.122,None,60,131445.6775,132356.4293,132286.7531,132030.2687,228.6831335,,-94.09786423,-1.64231755,131989.4379,-94.08338076,-1.642064766,146.1485688,2.550773723,25.64456687,0.447582127,,,,95.74626921,1.671087644,191.7636045,95.71059314,1.670464979,192.9576119,-25.12495782,-0.438513238,192.1836622,-142.9141645,-2.494322718,191.0413568,-135,-3.312529745,2.989286961,2.941904845,-2.35619449,1.697056275,60,4305.510302,3859.200001,5013.086416,-13177.79672,,,-7564.638,-7564.638
3/16/2026 16:46:33.533,,222,-75062.75,None,60.001,131456.7932,132373.0797,132313.5824,132048.482,228.7146799,,-94.09192497,-1.64221389,132012.5198,-94.07779137,-1.641967212,146.1471485,2.550748934,25.64475354,0.447585385,,,,96.06492245,1.676649192,193.0807085,96.06492245,1.676649192,193.0807085,-25.44800483,-0.444151472,192.6962376,-142.6281497,-2.489330818,191.7673591,-135,-3.318616404,2.994900406,2.936916203,-2.35619449,1.697056275,60.01,4488.641192,3728.390415,5157.158396,-13374.19,,,-7564.638,-7564.638
3/16/2026 16:46:33.567,,222,-74769.077,None,60.003,131476.4802,132406.1588,132333.9439,132072.8693,228.75692,,-94.06521098,-1.641747643,132032.1915,-94.05096659,-1.641499032,146.1817542,2.551352917,25.67510476,0.448115114,,,,96.10277965,1.677309925,191.887467,96.10277965,1.677309925,191.887467,-25.12495782,-0.438513238,192.1836622,-142.9141645,-2.494322718,191.0413568,-135,-3.318808957,2.989866155,2.942437832,-2.35619449,1.697056275,60.01,4466.368133,3846.081617,5001.667207,-13314.11696,,,-7587.938,-7587.938
3/16/2026 16:46:33.600,,222,-74832.091,None,60.003,131470.5728,132405.9935,132321.9062,132066.8334,228.7464655,,-94.028849,-1.641113007,132026.2632,-94.01445027,-1.640861702,146.2191995,2.55200646,25.7122079,0.448762686,,,,96.10277965,1.677309925,191.887467,96.45881638,1.683523938,192.0187491,-25.12495782,-0.438513238,192.1836622,-142.6281497,-2.489330818,191.7673591,-135,-3.32438564,2.990519698,2.938093504,-2.35619449,1.697056275,60,4605.165439,3829.636819,5128.228791,-13563.03105,,,-7587.938,-7587.938
3/16/2026 16:46:33.633,,222,-74960.078,None,60.001,131443.2794,132362.6654,132289.0782,132032.3333,228.6867095,,-94.00916159,-1.640769397,131986.9875,-93.99431092,-1.640510204,146.2378986,2.552332822,25.73059278,0.449083563,,,,96.10277965,1.677309925,191.887467,96.10277965,1.677309925,191.887467,-24.97391091,-0.435876972,193.2707945,-142.6281497,-2.489330818,191.7673591,-135,-3.317820129,2.988209794,2.938414381,-2.35619449,1.697056275,60,4440.185328,3908.448001,5118.983984,-13467.61731,,,-7587.938,-7587.938
3/16/2026 16:46:33.667,,222,-74953.109,None,60,131432.9827,132349.384,132289.4717,132024.6097,228.6733319,,-94.01991958,-1.640957159,131976.6972,-94.00511225,-1.640698723,146.2278056,2.552156666,25.71897248,0.44888075,,,,96.10277965,1.677309925,191.887467,96.10277965,1.677309925,191.887467,-24.97391091,-0.435876972,193.2707945,-142.6281497,-2.489330818,191.7673591,-153.4349488,-3.318008648,2.988033638,2.938211568,-2.677945045,2.683281573,60,4444.539312,3912.508804,5124.038394,-13481.08651,,,-7587.938,-7587.938
3/16/2026 16:46:33.700,,222,-74750.342,None,60.001,131456.0867,132379.3106,132321.5095,132052.9774,228.7224661,,-94.0136288,-1.640847364,132011.7682,-93.99916415,-1.640594909,146.2364672,2.552307838,25.72382534,0.448965448,,,,96.10277965,1.677309925,191.887467,96.10277965,1.677309925,191.887467,-24.80019338,-0.43284503,191.6772287,-142.6281497,-2.489330818,191.7673591,-135,-3.317904834,2.985152868,2.938296266,-2.35619449,1.697056275,60,4443.131426,3953.347196,5123.174402,-13519.65302,,,-7587.938,-7587.938
3/16/2026 16:46:33.733,,222,-74790.634,None,60.003,131474.1977,132412.5143,132336.3749,132075.0478,228.7606931,,-93.97653651,-1.640199982,132029.8575,-93.96191708,-1.639944824,146.2710488,2.552911402,25.76109941,0.449616004,,,,96.10277965,1.677309925,191.887467,96.10277965,1.677309925,191.887467,-25.12495782,-0.438513238,192.1836622,-142.9141645,-2.494322718,191.0413568,-135,-3.317254749,2.99142464,2.943938722,-2.35619449,1.697056275,60,4427.524827,3807.057618,4964.558405,-13199.14085,,,-7587.938,-7587.938
3/16/2026 16:46:33.767,,222,-74877.61,None,60.003,131456.4487,132385.8584,132297.6354,132047.3119,228.7126532,,-93.94088579,-1.639577759,132000.1156,-93.92575423,-1.639313664,146.3070516,2.55353977,25.79805411,0.450260985,,,,96.10277965,1.677309925,191.887467,96.06492245,1.676649192,193.0807085,-25.27772224,-0.44117948,191.0978807,-142.6281497,-2.489330818,191.7673591,-135,-3.315962856,2.99471925,2.939591803,-2.35619449,1.697056275,60,4394.304761,3702.355204,5090.054391,-13186.71436,,,-7587.938,-7587.938
3/16/2026 16:46:33.800,,222,-74826.144,None,60,131418.8918,132355.9055,132270.4484,132015.7596,228.6580031,,-93.9312071,-1.639408834,131974.5248,-93.91638986,-1.639150225,146.3171362,2.553715779,25.80952068,0.450461114,,,,96.10277965,1.677309925,191.887467,96.45881638,1.683523938,192.0187491,-25.12495782,-0.438513238,192.1836622,-142.6281497,-2.489330818,191.7673591,-135,-3.322674163,2.992229017,2.939791932,-2.35619449,1.697056275,60,4560.734247,3785.198416,5084.035202,-13429.96786,,,-7525.121,-7525.121
3/16/2026 16:46:33.833,,222,-74850.538,None,60,131430.0448,132375.877,132286.476,132031.4877,228.6852449,,-93.92565295,-1.639311896,131985.6745,-93.91081348,-1.639052898,146.3228973,2.553816329,25.81193679,0.450503283,,,,96.10277965,1.677309925,191.887467,96.41878673,1.682825289,193.2111798,-25.12495782,-0.438513238,192.1836622,-142.4094387,-2.485513592,190.8150937,-135,-3.321878187,2.992329567,2.936016875,-2.35619449,1.697056275,60.01,4541.288521,3783.239996,5152.723199,-13477.25172,,,-7525.121,-7525.121
3/16/2026 16:46:33.867,,222,-75042.144,None,60.003,131473.856,132415.8497,132323.0728,132071.6064,228.7547325,,-93.89825024,-1.638833629,132029.4693,-93.88329991,-1.638572696,146.3531354,2.554344084,25.84467982,0.451074757,,,,96.10277965,1.677309925,191.887467,96.41878673,1.682825289,193.2111798,-25.44800483,-0.444151472,192.6962376,-142.9141645,-2.494322718,191.0413568,-153.4349488,-3.321397985,2.998495556,2.945397475,-2.677945045,2.683281573,60.01,4530.82622,3638.822407,4927.896011,-13097.54464,,,-7525.121,-7525.121
3/16/2026 16:46:33.900,,222,-74885.371,None,60.003,131466.5859,132409.3012,132311.2888,132063.07,228.7399471,,-93.85148818,-1.638017477,132022.1709,-93.8363394,-1.637753081,146.3949025,2.555073057,25.88180124,0.451722648,,,,96.10277965,1.677309925,191.887467,96.41878673,1.682825289,193.2111798,-25.12495782,-0.438513238,192.1836622,-142.4094387,-2.485513592,190.8150937,-135,-3.32057837,2.993586295,2.93723624,-2.35619449,1.697056275,60,4510.145348,3752.568012,5123.548794,-13386.26216,,,-7525.121,-7525.121
3/16/2026 16:46:33.933,,222,-75078.85,None,60.001,131415.4895,132372.7446,132278.5866,132022.9764,228.6705028,,-93.83694519,-1.637763654,131983.8383,-93.81685899,-1.637413083,146.4093317,2.555324894,25.9002296,0.452044283,,,,96.10277965,1.677309925,191.887467,96.41878673,1.682825289,193.2111798,-25.12495782,-0.438513238,192.1836622,-142.3442993,-2.484376694,192.4981039,-135,-3.320238372,2.993838132,2.936420977,-2.35619449,1.697056275,60,4500.362324,3745.195196,5187.787214,-13433.34473,,,-7525.121,-7525.121
3/16/2026 16:46:33.967,,222,-74706.653,None,60,131416.2889,132362.7487,132268.105,132016.4003,228.6591127,,-93.84249192,-1.637860462,131972.6688,-93.82207923,-1.637504194,146.4064578,2.555274735,25.89087754,0.451881059,,,,96.10277965,1.677309925,191.887467,96.10277965,1.677309925,191.887467,-24.95151224,-0.435486042,190.5885621,-142.3442993,-2.484376694,192.4981039,-153.4349488,-3.314814119,2.990760777,2.936257753,-2.677945045,2.683281573,60,4364.738786,3790.598412,5191.44481,-13346.78201,,,-7525.121,-7525.121
3/16/2026 16:46:34.000,,222,-74793.931,None,60.002,131451.4097,132409.3725,132305.4176,132056.0974,228.7278701,,-93.83070339,-1.637654714,132018.9554,-93.81581445,-1.637394853,146.4136247,2.555399821,25.90036442,0.452046637,,,,96.10277965,1.677309925,191.887467,96.10277965,1.677309925,191.887467,-24.80019338,-0.43284503,191.6772287,-142.6281497,-2.489330818,191.7673591,-135,-3.314704778,2.988244851,2.941377455,-2.35619449,1.697056275,60.01,4363.54114,3876.710386,5045.961588,-13286.21311,,,-7549.871,-7549.871
3/16/2026 16:46:34.033,,222,-74906.424,None,60.003,131493.7419,132446.1924,132363.4194,132101.8204,228.8070647,,-93.79294948,-1.636995784,132061.2649,-93.77790238,-1.636733162,146.4553493,2.556128052,25.94014936,0.452741015,,,,96.45881638,1.683523938,192.0187491,96.45881638,1.683523938,192.0187491,-25.12495782,-0.438513238,192.1836622,-142.6281497,-2.489330818,191.7673591,-135,-3.3202571,2.99464129,2.942071833,-2.35619449,1.697056275,60,4506.550536,3727.051205,5030.89919,-13264.50093,,,-7549.871,-7549.871
3/16/2026 16:46:34.067,,222,-75063.182,None,60.003,131487.4514,132423.1862,132335.4608,132082.7068,228.773959,,-93.75172907,-1.636276352,132042.9748,-93.73616119,-1.636004641,146.4985753,2.556882488,25.98648989,0.45354981,,,,96.10277965,1.677309925,191.887467,96.41878673,1.682825289,193.2111798,-25.12495782,-0.438513238,192.1836622,-142.6281497,-2.489330818,191.7673591,-135,-3.31882993,2.995395726,2.942880628,-2.35619449,1.697056275,60,4467.255987,3707.409612,5009.716785,-13184.38238,,,-7549.871,-7549.871
3/16/2026 16:46:34.100,,222,-75024.979,None,60,131449.1864,132376.682,132297.5755,132041.8154,228.703133,,-93.73749894,-1.636027989,131992.7262,-93.72152544,-1.635749199,146.5101658,2.557084781,26.00026989,0.453790316,,,,96.45881638,1.683523938,192.0187491,96.41878673,1.682825289,193.2111798,-24.80019338,-0.43284503,191.6772287,-142.3442993,-2.484376694,192.4981039,-153.4349488,-3.318574488,2.989929811,2.93816701,-2.677945045,2.683281573,60,4462.238226,3833.495993,5144.990402,-13440.72462,,,-7549.871,-7549.871
3/16/2026 16:46:34.133,,222,-74659.608,None,60,131437.2117,132376.682,132276.0049,132030.6379,228.683773,,-93.732301,-1.635937268,131991.9445,-93.72186497,-1.635755125,146.5101658,2.557084781,26.0048271,0.453869854,,,,96.45881638,1.683523938,192.0187491,96.10277965,1.677309925,191.887467,-24.80019338,-0.43284503,191.6772287,-142.4094387,-2.485513592,190.8150937,-153.4349488,-3.31306505,2.989929811,2.939383446,-2.677945045,2.683281573,60,4324.689644,3833.495993,5069.102401,-13227.28804,,,-7549.871,-7549.871
3/16/2026 16:46:34.167,,222,-74823.523,None,60.002,131470.0296,132410.0968,132302.5768,132061.5693,228.7373477,,-93.71603157,-1.635653313,132013.5555,-93.69997184,-1.635373018,146.5259572,2.557360392,26.01656055,0.454074642,,,,96.45881638,1.683523938,192.0187491,96.10277965,1.677309925,191.887467,-24.80019338,-0.43284503,191.6772287,-142.6281497,-2.489330818,191.7673591,-153.4349488,-3.312682943,2.990205422,2.94340546,-2.677945045,2.683281573,60,4315.853398,3827.548793,4995.417585,-13138.81978,,,-7549.871,-7549.871
3/16/2026 16:46:34.200,,222,-74833.013,None,60.002,131477.3783,132413.6644,132307.3424,132066.7917,228.7463931,,-93.68970952,-1.635193906,132021.6555,-93.66832331,-1.634820647,146.5518738,2.557812722,26.04446945,0.454561744,,,,96.45881638,1.683523938,192.0187491,96.10277965,1.677309925,191.887467,-24.80019338,-0.43284503,191.6772287,-142.6281497,-2.489330818,191.7673591,-135,-3.312130572,2.990657752,2.943892562,-2.35619449,1.697056275,60,4302.319042,3816.302389,4983.479989,-13102.10142,,,-7576.446,-7576.446
3/16/2026 16:46:34.233,,222,-74819.275,None,60,131451.1287,132403.8395,132307.1013,132054.7172,228.7254796,,-93.67931528,-1.635012493,132020.1132,-93.65333338,-1.634559023,146.5677344,2.558089542,26.05608895,0.454764542,,,,96.45881638,1.683523938,192.0187491,96.45881638,1.683523938,192.0187491,-24.80019338,-0.43284503,191.6772287,-142.6281497,-2.489330818,191.7673591,-116.5650512,-3.318082961,2.990934572,2.94409536,-2.034443936,2.683281573,60,4450.897813,3809.073591,4978.425606,-13238.39701,,,-7576.446,-7576.446
3/16/2026 16:46:34.267,,222,-74823.48,None,60,131462.3403,132413.8541,132301.5929,132059.9449,228.7345343,,-93.67411807,-1.634921784,132019.3437,-93.64778075,-1.634462111,146.5705951,2.558139472,26.06304032,0.454885867,,,,96.45881638,1.683523938,192.0187491,96.45881638,1.683523938,192.0187491,-24.80019338,-0.43284503,191.6772287,-142.6281497,-2.489330818,191.7673591,-135,-3.317986049,2.990984502,2.944216685,-2.35619449,1.697056275,60,4448.453275,3808.108788,4975.199985,-13231.76205,,,-7576.446,-7576.446
3/16/2026 16:46:34.300,,222,-74475.533,None,60.002,131484.0066,132437.2909,132317.4138,132080.2509,228.7697052,,-93.65786155,-1.634638054,132040.9927,-93.6314597,-1.634177255,146.583508,2.558364843,26.07704377,0.455130273,,,,96.49934628,1.684231319,190.8264133,96.45881638,1.683523938,192.0187491,-24.62356479,-0.429762279,190.0854545,-142.4094387,-2.485513592,190.8150937,-135,-3.317701193,2.988127122,2.940643865,-2.35619449,1.697056275,60.01,4414.489358,3848.255999,5039.51039,-13302.25575,,,-7576.446,-7576.446
3/16/2026 16:46:34.333,,222,-74757.456,None,60.003,131491.4422,132447.7531,132343.5847,132094.9546,228.7951728,,-93.62082699,-1.633991679,132059.6124,-93.59981839,-1.63362501,146.6237999,2.55906807,26.1119918,0.455740231,,,,96.45881638,1.683523938,192.0187491,96.45881638,1.683523938,192.0187491,-24.32557524,-0.42456138,192.2698104,-142.4094387,-2.485513592,190.8150937,180,-3.317148948,2.98362945,2.941253823,3.141592654,1.2,60.01,4428.910831,4005.936017,5025.412801,-13460.25965,,,-7576.446,-7576.446
3/16/2026 16:46:34.367,,222,-74755.066,None,60.003,131462.2411,132404.9896,132305.3686,132058.2102,228.7315297,,-93.58543059,-1.633373896,132018.4045,-93.56393728,-1.632998767,146.6613476,2.5597234,26.14904646,0.456386957,,,,96.45881638,1.683523938,192.0187491,96.45881638,1.683523938,192.0187491,-24.47371882,-0.427146974,191.1769861,-142.6281497,-2.489330818,191.7673591,-116.5650512,-3.316522705,2.986870374,2.945717775,-2.034443936,2.683281573,60,4411.896711,3900.844798,4937.990394,-13250.7319,,,-7576.446,-7576.446
3/16/2026 16:46:34.400,,222,-74887.704,None,60,131424.8207,132355.1292,132251.5122,132011.1437,228.6500081,,-93.57633437,-1.633215137,131968.9993,-93.55447012,-1.632833534,146.6658023,2.55980115,26.16050222,0.456586898,,,,96.45881638,1.683523938,192.0187491,96.45881638,1.683523938,192.0187491,-24.80019338,-0.43284503,191.6772287,-142.3442993,-2.484376694,192.4981039,-153.4349488,-3.316357472,2.99264618,2.940963592,-2.677945045,2.683281573,60,4406.122398,3764.735997,5073.451194,-13244.30959,,,-7519.645,-7519.645
3/16/2026 16:46:34.433,,222,-74946.312,None,60,131439.0342,132368.3192,132267.7648,132025.696,228.6752134,,-93.58640793,-1.633390953,131982.475,-93.56980844,-1.633101238,146.657123,2.559649668,26.15125294,0.456425467,,,,96.45881638,1.683523938,192.0187491,96.81435289,1.689729221,192.1574355,-24.65058472,-0.430233866,192.7672171,-142.6281497,-2.489330818,191.7673591,-135,-3.322830459,2.989883534,2.945756285,-2.35619449,3.39411255,60,4568.025662,3856.219187,4935.628802,-13359.87365,,,-7519.645,-7519.645
3/16/2026 16:46:34.467,,222,-74788.632,None,60.001,131509.4032,132431.6352,132321.238,132088.0655,228.7832406,,-93.57438552,-1.633181123,132040.8591,-93.55741928,-1.632885006,146.6627168,2.559747298,26.1630392,0.456631176,,,,96.45881638,1.683523938,192.0187491,96.45881638,1.683523938,192.0187491,-24.80019338,-0.43284503,191.6772287,-142.1250163,-2.480549485,191.5494714,-153.4349488,-3.316408944,2.992592328,2.937180661,-2.677945045,2.683281573,60,4409.806774,3768.263995,5145.033603,-13323.10437,,,-7519.645,-7519.645
3/16/2026 16:46:34.500,,222,-74860.603,None,60.004,131538.6786,132458.844,132352.8281,132117.4231,228.8340893,,-93.5367204,-1.632523742,132083.5574,-93.50949417,-1.632048555,146.7015152,2.560424458,26.20263035,0.457322172,,,,96.81435289,1.689729221,192.1574355,96.45881638,1.683523938,192.0187491,-24.32557524,-0.42456138,192.2698104,-142.1250163,-2.480549485,191.5494714,-135,-3.315572493,2.984985838,2.937871657,-2.35619449,1.697056275,60,4393.511019,3972.153608,5129.107201,-13494.77183,,,-7519.645,-7519.645
3/16/2026 16:46:34.533,,222,-74991.456,None,60.003,131496.9029,132419.652,132320.0534,132079.5168,228.7684337,,-93.49090949,-1.631724191,132041.0058,-93.46870372,-1.631336627,146.746274,2.561205647,26.24436919,0.458050653,,,,96.45881638,1.683523938,192.0187491,96.45881638,1.683523938,192.0187491,-24.32557524,-0.42456138,192.2698104,-142.3442993,-2.484376694,192.4981039,-153.4349488,-3.314860565,2.985767027,2.942427347,-2.677945045,2.683281573,60,4371.146614,3951.331209,5039.539188,-13362.01701,,,-7519.645,-7519.645
3/16/2026 16:46:34.567,,222,-74824.042,None,60.001,131446.8169,132366.6863,132271.5501,132028.9972,228.6809312,,-93.47658001,-1.631474095,131990.907,-93.45430646,-1.631085348,146.7622961,2.561485285,26.2605242,0.458332611,,,,96.45881638,1.683523938,192.0187491,96.45881638,1.683523938,192.0187491,-24.32557524,-0.42456138,192.2698104,-142.1250163,-2.480549485,191.5494714,-153.4349488,-3.314609286,2.986046665,2.938882096,-2.677945045,2.683281573,60.01,4363.214743,3942.719996,5100.883181,-13406.81792,,,-7519.645,-7519.645
3/16/2026 16:46:34.600,,222,-74821.493,None,60,131435.5623,132366.6863,132271.5501,132025.2623,228.6744622,,-93.47689592,-1.631479608,131978.929,-93.45984322,-1.631181983,146.7622961,2.561485285,26.2605242,0.458332611,,,,96.81435289,1.689729221,192.1574355,96.45881638,1.683523938,192.0187491,-24.32557524,-0.42456138,192.2698104,-142.1250163,-2.480549485,191.5494714,-116.5650512,-3.314705921,2.986046665,2.938882096,-2.034443936,2.683281573,60.01,4368.383977,3942.719996,5100.883181,-13411.98715,,,-7519.645,-7519.645
3/16/2026 16:46:34.633,,222,-74944.253,None,60.002,131481.308,132400.2613,132308.8677,132064.1259,228.7417758,,-93.46003816,-1.631185385,132024.6632,-93.44292173,-1.630886647,146.7780248,2.561759803,26.28152607,0.458699162,,,,96.45881638,1.683523938,192.0187491,96.45881638,1.683523938,192.0187491,-24.80019338,-0.43284503,191.6772287,-142.3442993,-2.484376694,192.4981039,-135,-3.314410585,2.994604833,2.943075856,-2.35619449,1.697056275,60,4359.36843,3716.855987,5022.921609,-13099.14603,,,-7548.913,-7548.913
3/16/2026 16:46:34.667,,222,-75003.379,None,60.004,131498.8242,132424.5607,132329.891,132085.08,228.7780695,,-93.41263167,-1.630357986,132042.1465,-93.39532163,-1.630055868,146.8283409,2.562637985,26.32339631,0.459429936,,,,96.45881638,1.683523938,192.0187491,96.81435289,1.689729221,192.1574355,-24.32557524,-0.42456138,192.2698104,-142.3442993,-2.484376694,192.4981039,-135,-3.319785089,2.987199365,2.94380663,-2.35619449,1.697056275,60,4494.120492,3915.446402,5005.468797,-13415.03569,,,-7548.913,-7548.913
3/16/2026 16:46:34.700,,222,-75298.594,None,60.003,131457.9379,132405.2751,132291.9911,132052.4103,228.721484,,-93.37685906,-1.629733636,132013.2146,-93.35970387,-1.629434221,146.8601025,2.563192329,26.36051557,0.460077789,,,,96.77215997,1.688992816,193.3490109,97.12501635,1.695151321,193.494186,-24.65058472,-0.430233866,192.7672171,-142.0626027,-2.479460161,193.2335375,-135,-3.324585542,2.993426195,2.93953795,-2.35619449,1.697056275,60,4644.800187,3767.889598,5130.100798,-13542.79058,,,-7548.913,-7548.913
3/16/2026 16:46:34.733,,222,-74788.214,None,60.001,131433.2763,132358.9409,132265.0653,132019.7496,228.6649139,,-93.36737843,-1.629568168,131975.8652,-93.35509483,-1.629353778,146.8718214,2.563396862,26.37209769,0.460279935,,,,96.81435289,1.689729221,192.1574355,96.81435289,1.689729221,192.1574355,-24.80019338,-0.43284503,191.6772287,-142.1250163,-2.480549485,191.5494714,-153.4349488,-3.319082999,2.996241892,2.94082942,-2.677945045,2.683281573,60,4477.584565,3674.606394,5052.2976,-13204.48856,,,-7548.913,-7548.913
3/16/2026 16:46:34.767,,222,-74715.077,None,60.001,131456.5336,132379.0403,132286.4782,132041.3355,228.7023018,,-93.36156678,-1.629466735,131999.1196,-93.34926136,-1.629251965,146.8774984,2.563495944,26.37910204,0.460402184,,,,96.81435289,1.689729221,192.1574355,96.81435289,1.689729221,192.1574355,-24.47371882,-0.427146974,191.1769861,-142.1250163,-2.480549485,191.5494714,-135,-3.318981186,2.990642918,2.940951669,-2.35619449,1.697056275,60,4475.831624,3805.718385,5050.079999,-13331.63001,,,-7548.913,-7548.913
3/16/2026 16:46:34.800,,222,-74859.48,None,60.003,131487.5927,132413.1358,132323.8215,132075.5078,228.76149,,-93.32945955,-1.628906358,132030.8566,-93.31180437,-1.628598217,146.9119171,2.564096664,26.41168652,0.460970891,,,,96.81435289,1.689729221,192.1574355,96.81435289,1.689729221,192.1574355,-23.99889035,-0.418859654,191.7786224,-141.8427734,-2.475623416,192.2885332,-135,-3.318327438,2.982956318,2.936594307,-2.35619449,1.697056275,60.01,4460.581027,4011.537584,5179.593597,-13651.71221,,,-7548.913,-7548.913
3/16/2026 16:46:34.833,,222,-74886.034,None,60.003,131482.7668,132390.9266,132307.4882,132061.0299,228.7364135,,-93.2878682,-1.628180452,132025.3159,-93.27526112,-1.627960417,146.9552317,2.564852647,26.45582353,0.461741227,,,,96.81435289,1.689729221,192.1574355,96.45881638,1.683523938,192.0187491,-24.32557524,-0.42456138,192.2698104,-142.1250163,-2.480549485,191.5494714,180,-3.311484355,2.989414027,2.942290712,3.141592654,1.2,60,4289.38841,3858.73921,5017.622391,-13165.75001,,,-7491.65,-7491.65
3/16/2026 16:46:34.867,,222,-74724.696,None,60.001,131456.7538,132364.7586,132285.9557,132036.4615,228.6938598,,-93.27316258,-1.627923791,131987.3148,-93.26019369,-1.627697441,146.9726483,2.565156623,26.47207636,0.462024892,,,,96.81435289,1.689729221,192.1574355,97.16936292,1.695925315,192.3035101,-24.47371882,-0.427146974,191.1769861,-142.1250163,-2.480549485,191.5494714,-153.4349488,-3.323622756,2.992303597,2.942574377,-2.677945045,2.683281573,60,4591.256521,3763.756799,5009.760002,-13364.77332,,,-7491.65,-7491.65
3/16/2026 16:46:34.900,,222,-74964.283,None,60,131480.7149,132381.36,132302.0468,132055.3349,228.7265495,,-93.27256784,-1.627913411,132011.2757,-93.2595989,-1.62768706,146.9711246,2.56513003,26.47441176,0.462065653,,,,96.81435289,1.689729221,192.1574355,96.81435289,1.689729221,192.1574355,-24.65058472,-0.430233866,192.7672171,-142.1250163,-2.480549485,191.5494714,-90,-3.317416281,2.995363896,2.942615138,-1.570796327,1.2,60,4437.164413,3718.295999,5009.356787,-13164.8172,,,-7491.65,-7491.65
3/16/2026 16:46:34.933,,222,-74744.597,None,60.003,131500.6026,132422.1205,132334.1599,132086.2803,228.7801485,,-93.240485,-1.627353459,132043.1275,-93.22768414,-1.627130042,147.0011638,2.565654313,26.50231605,0.462552675,,,,96.81435289,1.689729221,192.1574355,96.85707233,1.690474816,190.9659656,-24.32557524,-0.42456138,192.2698104,-142.1250163,-2.480549485,191.5494714,-116.5650512,-3.317604858,2.990215693,2.94310216,-2.034443936,2.683281573,60.02,4442.945947,3839.472015,4998.47038,-13280.88834,,,-7491.65,-7491.65
3/16/2026 16:46:34.967,,222,-74765.29,None,60.005,131505.8823,132420.2061,132334.0859,132087.368,228.7820324,,-93.19340465,-1.626531752,132049.048,-93.17518992,-1.626213845,147.0501394,2.566509098,26.54878651,0.463363737,,,,96.81435289,1.689729221,192.1574355,96.49934628,1.684231319,190.8264133,-24.32557524,-0.42456138,192.2698104,-142.1250163,-2.480549485,191.5494714,-135,-3.310445164,2.991070478,2.943913222,-2.35619449,1.697056275,60.01,4264.168114,3817.900809,4978.310391,-13060.37931,,,-7491.65,-7491.65
3/16/2026 16:46:35.000,,222,-75027.01,None,60.001,131454.6451,132370.9861,132296.5164,132041.3697,228.702361,,-93.16336092,-1.62600739,131997.1298,-93.15023729,-1.62577834,147.073466,2.566916224,26.57434791,0.463809868,,,,96.81435289,1.689729221,192.1574355,96.81435289,1.689729221,192.1574355,-24.17910715,-0.42200503,193.3639056,-142.1250163,-2.480549485,191.5494714,-135,-3.315507561,2.988921254,2.944359353,-2.35619449,1.697056275,60,4389.014071,3892.579205,4965.811184,-13247.40446,,,-7491.65,-7491.65
3/16/2026 16:46:35.033,,223,-74684.952,None,60,131443.3233,132370.9861,132285.7843,132034.0284,228.6896454,,-93.16856177,-1.626098162,131997.7925,-93.15574761,-1.625874513,147.073466,2.566916224,26.57667304,0.463850449,,,,96.81435289,1.689729221,192.1574355,96.81435289,1.689729221,192.1574355,-24.47371882,-0.427146974,191.1769861,-142.4094387,-2.485513592,190.8150937,-135,-3.315603734,2.994063198,2.949364041,-2.35619449,1.697056275,60,4391.438654,3719.894399,4822.430389,-12933.76344,,,-6520.551,-6520.551
3/16/2026 16:46:35.067,,223,-74730.125,None,60.001,131490.5907,132411.2784,132339.4499,132081.1015,228.7711785,,-93.16249884,-1.625992344,132033.0749,-93.14937524,-1.625763294,147.0847559,2.56711327,26.57666833,0.463850367,,,,96.49934628,1.684231319,190.8264133,96.10277965,1.677309925,191.887467,-24.47371882,-0.427146974,191.1769861,-142.4094387,-2.485513592,190.8150937,-135,-3.303073219,2.994260244,2.949363959,-2.35619449,1.697056275,60,4050.908199,3716.092785,4824.388781,-12591.38977,,,-6520.551,-6520.551
3/16/2026 16:46:35.100,,223,-74696.89,None,60.004,131521.9494,132455.7391,132382.4532,132120.7275,228.8398128,,-93.12496572,-1.625337268,132076.3961,-93.11197542,-1.625110544,147.1219307,2.567762092,26.62544074,0.464701606,,,,96.14111062,1.677978927,190.6943104,96.49934628,1.684231319,190.8264133,-25.12495782,-0.438513238,192.1836622,-142.6960517,-2.490515932,190.0854545,-135,-3.309341863,3.00627533,2.955217538,-2.35619449,1.697056275,60,4205.180939,3434.11201,4662.835196,-12302.12815,,,-6520.551,-6520.551
3/16/2026 16:46:35.133,,223,-74759.141,None,60.003,131492.1649,132417.3074,132355.7298,132089.0759,228.7849906,,-93.07874126,-1.624530499,132046.5872,-93.06555312,-1.624300322,147.1668137,2.568545448,26.66030012,0.465310017,,,,96.49934628,1.684231319,190.8264133,96.49934628,1.684231319,190.8264133,-25.12495782,-0.438513238,192.1836622,-142.4094387,-2.485513592,190.8150937,-153.4349488,-3.308531641,3.007058686,2.950823609,-2.677945045,2.683281573,60,4187.013566,3413.361606,4788.791989,-12389.16716,,,-6520.551,-6520.551
3/16/2026 16:46:35.167,,223,-75078.59,None,60,131442.3126,132371.1188,132291.3886,132035.609,228.6923832,,-93.06425634,-1.624277689,131996.7272,-93.0510021,-1.624046359,147.1786387,2.568751833,26.67429212,0.465554223,,,,96.45881638,1.683523938,192.0187491,96.45881638,1.683523938,192.0187491,-24.65058472,-0.430233866,192.7672171,-142.6281497,-2.489330818,191.7673591,-135,-3.307570297,2.998985699,2.954885041,-2.35619449,1.697056275,60,4187.555023,3626.553603,4709.145597,-12523.25422,,,-6520.551,-6520.551
3/16/2026 16:46:35.200,,223,-74745.173,None,60,131454.9348,132377.6235,132302.1115,132045.5525,228.7096058,,-93.06917881,-1.624363602,132009.352,-93.05594661,-1.624132657,147.1742739,2.568675654,26.67195917,0.465513506,,,,96.10277965,1.677309925,191.887467,96.45881638,1.683523938,192.0187491,-24.95151224,-0.435486042,190.5885621,-142.9141645,-2.494322718,191.0413568,-153.4349488,-3.307656595,3.004161696,2.959836224,-2.677945045,2.683281573,60,4187.248212,3456.43201,4568.673597,-12212.35382,,,-6520.551,-6520.551
3/16/2026 16:46:35.233,,223,-74646.36,None,60.002,131500.3173,132435.2169,132355.8881,132097.8189,228.8001338,,-93.04726742,-1.623981177,132054.7228,-93.0339474,-1.623748698,147.2026992,2.569171768,26.6951472,0.465918213,,,,96.14111062,1.677978927,190.6943104,96.10277965,1.677309925,191.887467,-24.95151224,-0.435486042,190.5885621,-142.6960517,-2.490515932,190.0854545,-135,-3.301058623,3.00465781,2.956434145,-2.35619449,1.697056275,60.01,3998.687702,3445.531207,4631.817603,-12076.03651,,,-6058.041,-6058.041
3/16/2026 16:46:35.267,,223,-74804.746,None,60.005,131518.6128,132446.6849,132361.5753,132109.6217,228.820577,,-92.99992773,-1.623154943,132072.9927,-92.98641,-1.622919014,147.2429403,2.569874109,26.74624871,0.466810103,,,,96.14111062,1.677978927,190.6943104,96.10277965,1.677309925,191.887467,-24.95151224,-0.435486042,190.5885621,-142.9141645,-2.494322718,191.0413568,-153.4349488,-3.300228939,3.005360151,2.961132821,-2.677945045,2.683281573,60,3978.608612,3428.26561,4538.476798,-11945.35102,,,-6058.041,-6058.041
3/16/2026 16:46:35.300,,223,-74808.778,None,60.002,131478.3109,132411.3485,132340.3285,132077.3435,228.7646695,,-92.96434334,-1.622533878,132032.6714,-92.95067143,-1.622295258,147.2763173,2.570456647,26.77415893,0.467297228,,,,96.10277965,1.677309925,191.887467,96.10277965,1.677309925,191.887467,-25.27772224,-0.44117948,191.0978807,-142.4094387,-2.485513592,190.8150937,-135,-3.299605183,3.011636127,2.95281082,-2.35619449,1.697056275,60,3986.67468,3279.110416,4738.953588,-12004.73868,,,-6058.041,-6058.041
3/16/2026 16:46:35.333,,223,-74855.635,None,60,131441.7413,132365.2122,132292.0694,132033.673,228.6890299,,-92.95994957,-1.622457192,131996.0994,-92.94625532,-1.622218183,147.288181,2.570663708,26.77888377,0.467379692,,,,96.10277965,1.677309925,191.887467,96.10277965,1.677309925,191.887467,-25.27772224,-0.44117948,191.0978807,-142.9141645,-2.494322718,191.0413568,-135,-3.299528108,3.011843188,2.96170241,-2.35619449,1.697056275,60,3983.642525,3272.774417,4521.931205,-11778.34815,,,-6058.041,-6058.041
3/16/2026 16:46:35.367,,223,-74561.256,None,60,131441.7413,132381.794,132302.7826,132042.7923,228.7048251,,-92.95968062,-1.622452498,132008.0834,-92.94625532,-1.622218183,147.2866178,2.570636425,26.77654236,0.467338827,,,,96.14111062,1.677978927,190.6943104,96.14111062,1.677978927,190.6943104,-25.27772224,-0.44117948,191.0978807,-142.6960517,-2.490515932,190.0854545,-90,-3.30019711,3.011815905,2.957854759,-1.570796327,1.2,60,3975.862085,3273.868807,4594.838395,-11844.56929,,,-6058.041,-6058.041
