time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:46:35.400,,223,-74589.898,None,60.003,131474.6243,132429.4164,132345.9458,132084.0345,228.7762587,,-92.93287331,-1.621984623,132040.9518,-92.9193359,-1.62174835,147.3121895,2.571082736,26.80203006,0.467783671,,,,96.14111062,1.677978927,190.6943104,96.14111062,1.677978927,190.6943104,-25.27772224,-0.44117948,191.0978807,-142.6960517,-2.490515932,190.0854545,-135,-3.299727277,3.012262216,2.958299603,-2.35619449,1.697056275,60,3965.169931,3263.846404,4585.334399,-11814.35073,,,-6058.041,-6058.041
3/16/2026 16:46:35.433,,223,-74758.81,None,60.003,131482.3578,132441.0622,132346.3032,132090.612,228.7876512,,-92.89620712,-1.621344677,132048.6652,-92.88251258,-1.621105662,147.3524229,2.57178494,26.8368794,0.468391907,,,,96.14111062,1.677978927,190.6943104,96.10277965,1.677309925,191.887467,-25.27772224,-0.44117948,191.0978807,-142.6960517,-2.490515932,190.0854545,-116.5650512,-3.298415587,3.01296442,2.958907839,-2.034443936,2.683281573,60,3932.780707,3246.508821,4570.300794,-11749.59032,,,-6058.041,-6058.041
3/16/2026 16:46:35.467,,223,-74959.934,None,60.001,131455.9826,132405.0679,132325.0208,132062.7231,228.7393462,,-92.88112993,-1.62108153,132022.8815,-92.86214404,-1.620750164,147.3671109,2.572041295,26.8531891,0.468676564,,,,96.10277965,1.677309925,191.887467,96.10277965,1.677309925,191.887467,-25.27772224,-0.44117948,191.0978807,-142.6281497,-2.489330818,191.7673591,-135,-3.298060089,3.013220775,2.958007382,-2.35619449,3.39411255,60,3947.719281,3239.193599,4632.465607,-11819.37849,,,-5682.949,-5682.949
3/16/2026 16:46:35.500,,223,-74889.374,None,60,131455.9826,132388.4912,132303.6092,132050.0321,228.7173648,,-92.87619,-1.620995312,132010.294,-92.86214404,-1.620750164,147.3686839,2.572068749,26.85788391,0.468758504,,,,95.74626921,1.671087644,191.7636045,95.74626921,1.671087644,191.7636045,-25.27772224,-0.44117948,191.0978807,-142.9141645,-2.494322718,191.0413568,-116.5650512,-3.291837808,3.013248229,2.963081222,-2.034443936,2.683281573,60,3789.128151,3238.099212,4488.033619,-11515.26098,,,-5682.949,-5682.949
3/16/2026 16:46:35.533,,223,-74678.328,None,60.002,131478.7567,132412.3414,132330.5815,132074.5679,228.7598619,,-92.86526572,-1.620804648,132033.0619,-92.85117614,-1.620558738,147.3814567,2.572291676,26.86944231,0.468960236,,,,95.78239232,1.671718111,190.5696723,95.74626921,1.671087644,191.7636045,-24.95151224,-0.435486042,190.5885621,-142.6960517,-2.490515932,190.0854545,-135,-3.291646382,3.007777718,2.959476168,-2.35619449,3.39411255,60.01,3761.423874,3366.921589,4555.699215,-11684.04468,,,-5682.949,-5682.949
3/16/2026 16:46:35.567,,223,-74846.693,None,60.003,131486.5906,132426.9133,132341.7349,132085.7621,228.779251,,-92.83900274,-1.620346272,132042.0615,-92.81435802,-1.619916141,147.4101435,2.572792355,26.90194462,0.469527509,,,,95.78239232,1.671718111,190.5696723,95.74626921,1.671087644,191.7636045,-25.27772224,-0.44117948,191.0978807,-143.2023542,-2.499352578,190.3201513,-135,-3.291003785,3.013971835,2.968880087,-2.35619449,1.697056275,60,3745.691378,3220.876811,4328.567998,-11295.13619,,,-5682.949,-5682.949
3/16/2026 16:46:35.600,,223,-74617.315,None,60.002,131472.2568,132414.8323,132331.3623,132073.5042,228.7580197,,-92.80779796,-1.619801646,132038.5149,-92.79372157,-1.619555967,147.4376112,2.573271756,26.92753079,0.469974072,,,,95.78239232,1.671718111,190.5696723,95.78239232,1.671718111,190.5696723,-25.27772224,-0.44117948,191.0978807,-142.6960517,-2.490515932,190.0854545,-135,-3.291274078,3.014451236,2.960490004,-2.35619449,1.697056275,60,3752.316118,3208.550406,4530.6432,-11491.50972,,,-5682.949,-5682.949
3/16/2026 16:46:35.633,,223,-74757.096,None,60,131459.6867,132398.2601,132304.53,132054.8335,228.725681,,-92.80830821,-1.619810551,132014.5437,-92.78875258,-1.619469241,147.4391929,2.573299362,26.92760431,0.469975355,,,,96.14111062,1.677978927,190.6943104,96.10277965,1.677309925,191.887467,-25.27772224,-0.44117948,191.0978807,-142.6960517,-2.490515932,190.0854545,-153.4349488,-3.296779166,3.014478842,2.960491287,-2.677945045,2.683281573,60,3891.06881,3207.456021,4529.6928,-11628.21763,,,-5682.949,-5682.949
3/16/2026 16:46:35.667,,223,-74829.154,None,60,131472.2568,132421.2913,132320.4953,132072.0336,228.7554724,,-92.81325445,-1.61989688,132027.1178,-92.79372157,-1.619555967,147.4332352,2.573195381,26.91826533,0.469812359,,,,96.14111062,1.677978927,190.6943104,95.74626921,1.671087644,191.7636045,-24.95151224,-0.435486042,190.5885621,-142.9141645,-2.494322718,191.0413568,-153.4349488,-3.290643611,3.008681423,2.964135077,-2.677945045,2.683281573,60,3738.749727,3344.543997,4462.38721,-11545.68093,,,-5531.653,-5531.653
3/16/2026 16:46:35.700,,223,-74799.95,None,60.002,131518.4507,132461.7466,132358.367,132113.5301,228.8273465,,-92.7966338,-1.619606795,132073.2986,-92.77703766,-1.619264777,147.4444111,2.573390437,26.93907256,0.470175514,,,,96.14111062,1.677978927,190.6943104,96.10277965,1.677309925,191.887467,-25.43223142,-0.443876174,190.0134732,-142.9141645,-2.494322718,191.0413568,-135,-3.296574702,3.017266611,2.964498232,-2.35619449,1.697056275,60,3887.712833,3121.171223,4454.625603,-11463.50966,,,-5531.653,-5531.653
3/16/2026 16:46:35.733,,223,-74946.802,None,60.002,131514.982,132463.4881,132353.4744,132111.3272,228.823531,,-92.76543527,-1.619062278,132069.8052,-92.74570699,-1.618717954,147.4818329,2.57404357,26.96928847,0.470702881,,,,95.74626921,1.671087644,191.7636045,95.74626921,1.671087644,191.7636045,-25.27772224,-0.44117948,191.0978807,-142.9141645,-2.494322718,191.0413568,-135,-3.289805598,3.01522305,2.965025599,-2.35619449,1.697056275,60,3739.940223,3190.348823,4441.334407,-11371.62345,,,-5531.653,-5531.653
3/16/2026 16:46:35.767,,223,-74914.531,None,60.001,131453.3305,132417.4505,132316.1405,132063.0157,228.739853,,-92.7508348,-1.618807451,132020.1285,-92.73128666,-1.618466272,147.4937634,2.574251798,26.98334593,0.47094823,,,,96.10277965,1.677309925,191.887467,96.10277965,1.677309925,191.887467,-25.27772224,-0.44117948,191.0978807,-142.9141645,-2.494322718,191.0413568,-135,-3.295776197,3.015431278,2.965270948,-2.35619449,1.697056275,60,3890.475657,3184.012821,4433.976002,-11508.46448,,,-5531.653,-5531.653
3/16/2026 16:46:35.800,,223,-74752.589,None,60,131453.9029,132393.5424,132283.8641,132044.4362,228.7076723,,-92.76174039,-1.61899779,131997.3103,-92.73651106,-1.618557455,147.4810114,2.574029234,26.97879906,0.470868872,,,,95.78239232,1.671718111,190.5696723,95.78239232,1.671718111,190.5696723,-25.27772224,-0.44117948,191.0978807,-142.9141645,-2.494322718,191.0413568,-153.4349488,-3.290275566,3.015208714,2.96519159,-2.677945045,2.683281573,60,3726.306876,3189.024009,4434.868807,-11350.19969,,,-5531.653,-5531.653
3/16/2026 16:46:35.833,,223,-74635.258,None,60,131479.0234,132433.1336,132315.9473,132076.7181,228.7635862,,-92.76618899,-1.619075432,132033.8471,-92.7464585,-1.61873107,147.4734603,2.573897441,26.97172703,0.470745442,,,,95.78239232,1.671718111,190.5696723,95.78239232,1.671718111,190.5696723,-25.43223142,-0.443876174,190.0134732,-142.9141645,-2.494322718,191.0413568,-135,-3.290449181,3.017773615,2.96506816,-2.35619449,1.697056275,60,3731.658503,3107.836806,4439.015998,-11278.51131,,,-5531.653,-5531.653
3/16/2026 16:46:35.867,,223,-74800.901,None,60.002,131548.6507,132460.7078,132364.5568,132125.272,228.8476841,,-92.74438607,-1.6186949,132079.4843,-92.72407357,-1.61834038,147.4933768,2.57424505,26.99016208,0.471067194,,,,95.78239232,1.671718111,190.5696723,95.74626921,1.671087644,191.7636045,-24.95151224,-0.435486042,190.5885621,-143.2023542,-2.499352578,190.3201513,180,-3.289428024,3.009731092,2.970419772,3.141592654,1.2,60,3707.527767,3319.271998,4291.099202,-11317.89897,,,-5449.738,-5449.738
3/16/2026 16:46:35.900,,223,-74806.186,None,60.002,131533.2617,132468.9658,132365.1785,132123.1324,228.8439781,,-92.71294125,-1.618146084,132088.043,-92.69299429,-1.617797944,147.5264193,2.57482175,27.02500579,0.471675331,,,,96.14111062,1.677978927,190.6943104,95.74626921,1.671087644,191.7636045,-24.95151224,-0.435486042,190.5885621,-143.2023542,-2.499352578,190.3201513,-135,-3.288885588,3.010307792,2.971027909,-2.35619449,1.697056275,60,3696.678375,3305.044792,4276.022415,-11277.74558,,,-5449.738,-5449.738
3/16/2026 16:46:35.933,,223,-74945.851,None,60.001,131495.6145,132443.2003,132317.188,132086.0025,228.7796673,,-92.69807793,-1.61788667,132050.3838,-92.67806256,-1.617537336,147.5439375,2.575127501,27.04143991,0.471962161,,,,95.78239232,1.671718111,190.5696723,95.74626921,1.671087644,191.7636045,-25.27772224,-0.44117948,191.0978807,-142.9141645,-2.494322718,191.0413568,-135,-3.28862498,3.016306981,2.966284879,-2.35619449,1.697056275,60,3686.721699,3162.64321,4408.776007,-11258.14092,,,-5449.738,-5449.738
3/16/2026 16:46:35.967,,223,-74700.706,None,60,131471.6407,132412.8248,132295.5896,132060.6824,228.7358116,,-92.70377008,-1.617986017,132026.976,-92.67855126,-1.617545865,147.5355779,2.574981597,27.03454485,0.471841819,,,,95.78239232,1.671718111,190.5696723,95.78239232,1.671718111,190.5696723,-25.27772224,-0.44117948,191.0978807,-143.2023542,-2.499352578,190.3201513,-135,-3.289263976,3.016161077,2.971194397,-2.35619449,1.697056275,60,3701.971306,3165.580822,4269.643213,-11137.19534,,,-5449.738,-5449.738
3/16/2026 16:46:36.000,,223,-74870.51,None,60,131484.1889,132439.5156,132322.4215,132082.7272,228.7739943,,-92.70352445,-1.61798173,132038.9626,-92.68353031,-1.617632766,147.536771,2.575002421,27.03444964,0.471840158,,,,95.78239232,1.671718111,190.5696723,95.74626921,1.671087644,191.7636045,-25.27772224,-0.44117948,191.0978807,-143.2023542,-2.499352578,190.3201513,-116.5650512,-3.28872041,3.016181901,2.971192736,-2.034443936,2.683281573,60,3688.778173,3165.696024,4270.550396,-11125.02459,,,-5449.738,-5449.738
3/16/2026 16:46:36.033,,223,-74893.32,None,60.002,131506.4823,132457.0138,132349.4759,132105.0077,228.8125852,,-92.68743182,-1.61770086,132061.2431,-92.66737318,-1.617350771,147.5538887,2.575301182,27.04597035,0.472041232,,,,95.74626921,1.671087644,191.7636045,95.38931176,1.664857561,191.6471758,-25.27772224,-0.44117948,191.0978807,-143.2023542,-2.499352578,190.3201513,-135,-3.282208332,3.016480662,2.97139381,-2.35619449,1.697056275,60,3549.303739,3158.611218,4266.432005,-10974.34696,,,-5449.738,-5449.738
3/16/2026 16:46:36.067,,223,-74815.69,None,60.001,131517.3547,132437.703,132339.0174,132098.6693,228.8016068,,-92.67727379,-1.617523569,132048.133,-92.65668558,-1.617164237,147.567032,2.575530575,27.05994949,0.472285214,,,,95.78239232,1.671718111,190.5696723,95.74626921,1.671087644,191.7636045,-25.27772224,-0.44117948,191.0978807,-142.6960517,-2.490515932,190.0854545,-135,-3.288251881,3.016710055,2.962801146,-2.35619449,1.697056275,60,3677.371105,3152.390415,4473.705606,-11303.46713,,,-5368.038,-5368.038
3/16/2026 16:46:36.100,,223,-74861.928,None,60,131493.9374,132423.8843,132328.3311,132082.7114,228.7739669,,-92.67751702,-1.617527815,132036.1461,-92.66239343,-1.617263858,147.5570807,2.575356893,27.06231317,0.472326468,,,,96.14111062,1.677978927,190.6943104,95.78239232,1.671718111,190.5696723,-25.27772224,-0.44117948,191.0978807,-142.6281497,-2.489330818,191.7673591,-135,-3.288981969,3.016536373,2.961657286,-2.35619449,1.697056275,60,3697.626403,3156.422398,4541.486395,-11395.5352,,,-5368.038,-5368.038
3/16/2026 16:46:36.133,,223,-74880.619,None,60,131505.9244,132430.3222,132344.2457,132094.1555,228.7937887,,-92.68767595,-1.617705121,132049.2563,-92.66215057,-1.617259619,147.5526992,2.575280421,27.05295965,0.472163218,,,,95.74626921,1.671087644,191.7636045,95.74626921,1.671087644,191.7636045,-25.27772224,-0.44117948,191.0978807,-143.2023542,-2.499352578,190.3201513,0,-3.288347263,3.016459901,2.971515796,0,0,60,3702.830909,3158.496017,4263.235211,-11124.56214,,,-5368.038,-5368.038
3/16/2026 16:46:36.167,,223,-74811.47,None,60.002,131528.2317,132464.3953,132355.3985,132116.6697,228.8327845,,-92.67134462,-1.617420086,132083.5339,-92.64599974,-1.616977734,147.5682185,2.575551285,27.07382767,0.472527434,,,,95.78239232,1.671718111,190.5696723,95.78239232,1.671718111,190.5696723,-25.27772224,-0.44117948,191.0978807,-142.9141645,-2.494322718,191.0413568,-135,-3.288695845,3.016730765,2.966850152,-2.35619449,1.697056275,60.01,3689.411714,3152.505603,4395.974412,-11237.89173,,,-5368.038,-5368.038
3/16/2026 16:46:36.200,,223,-74661.538,None,60.002,131537.4629,132469.0517,132355.8859,132121.4521,228.8410679,,-92.64534529,-1.616966312,132080.7511,-92.61965118,-1.616517865,147.594092,2.576002863,27.09705817,0.472932883,,,,95.78239232,1.671718111,190.5696723,95.78239232,1.671718111,190.5696723,-24.95151224,-0.435486042,190.5885621,-143.2023542,-2.499352578,190.3201513,-135,-3.288235976,3.011488905,2.972285461,-2.35619449,1.697056275,60,3677.883436,3275.481588,4244.500796,-11197.86582,,,-5368.038,-5368.038
3/16/2026 16:46:36.233,,223,-74802.139,None,60,131500.9525,132423.0682,132339.988,132088.6595,228.7842694,,-92.63566338,-1.616797331,132043.6837,-92.61514508,-1.616439219,147.6060611,2.576211762,27.10641617,0.473096211,,,,95.78239232,1.671718111,190.5696723,95.78239232,1.671718111,190.5696723,-25.27772224,-0.44117948,191.0978807,-142.9141645,-2.494322718,191.0413568,-135,-3.28815733,3.017391242,2.967418929,-2.35619449,1.697056275,60,3674.893487,3134.93762,4381.300801,-11191.13191,,,-5368.038,-5368.038
3/16/2026 16:46:36.267,,223,-74580.581,None,59.999,131490.6126,132422.0966,132328.8077,132081.1698,228.7712968,,-92.65150849,-1.61707388,132033.3569,-92.63105398,-1.616716882,147.5873455,2.575885113,27.08554846,0.472732,,,,95.78239232,1.671718111,190.5696723,95.78239232,1.671718111,190.5696723,-25.27772224,-0.44117948,191.0978807,-142.9848662,-2.495556696,189.3606084,-153.4349488,-3.288434993,3.017064593,2.968288696,-2.677945045,2.683281573,60,3681.517469,3143.11682,4320.921608,-11145.5559,,,-5285.852,-5285.852
3/16/2026 16:46:36.300,,223,-74683.973,None,60,131527.6782,132438.6593,132360.8606,132109.7095,228.820729,,-92.66118671,-1.617242797,132070.4305,-92.6407779,-1.616886596,147.5857455,2.575857188,27.07845297,0.472608161,,,,96.14111062,1.677978927,190.6943104,96.10277965,1.677309925,191.887467,-25.43223142,-0.443876174,190.0134732,-142.6960517,-2.490515932,190.0854545,-153.4349488,-3.294196521,3.019733362,2.963124093,-2.677945045,2.683281573,60,3828.440671,3059.020817,4466.447997,-11353.90948,,,-5285.852,-5285.852
3/16/2026 16:46:36.333,,223,-74554.085,None,60.003,131561.4378,132466.3238,132382.9694,132137.5413,228.8689351,,-92.63470596,-1.616780621,132091.6329,-92.61917346,-1.616509527,147.6056378,2.576204374,27.10856317,0.473133683,,,,95.78239232,1.671718111,190.5696723,95.78239232,1.671718111,190.5696723,-25.43223142,-0.443876174,190.0134732,-142.6960517,-2.490515932,190.0854545,-135,-3.288227638,3.020080548,2.963649615,-2.35619449,1.697056275,60,3677.978811,3050.985616,4454.1792,-11183.14363,,,-5285.852,-5285.852
3/16/2026 16:46:36.367,,223,-74906.179,None,60.002,131535.2778,132450.7489,132356.6578,132114.868,228.8296638,,-92.6143821,-1.616425902,132065.4601,-92.59876459,-1.616153325,147.6259515,2.576558915,27.13190358,0.47354105,,,,95.78239232,1.671718111,190.5696723,95.78239232,1.671718111,190.5696723,-25.60218755,-0.446842468,191.6133607,-142.9141645,-2.494322718,191.0413568,-135,-3.287871436,3.023401383,2.967863768,-2.35619449,1.697056275,60,3668.38125,2992.636812,4370.774408,-11031.79247,,,-5285.852,-5285.852
3/16/2026 16:46:36.400,,223,-74667.629,None,59.999,131499.8596,132420.3458,132329.5635,132083.9057,228.7760355,,-92.62526034,-1.616615763,132042.5822,-92.60469894,-1.616256899,147.6176111,2.576413348,27.12040108,0.473340293,,,,95.78239232,1.671718111,190.5696723,95.78239232,1.671718111,190.5696723,-25.43223142,-0.443876174,190.0134732,-142.9141645,-2.494322718,191.0413568,-153.4349488,-3.28797501,3.020289522,2.967663011,-2.677945045,2.683281573,60,3670.324182,3044.707217,4374.878417,-11089.90982,,,-5285.852,-5285.852
3/16/2026 16:46:36.433,,223,-74893.968,None,60,131513.488,132446.0592,132345.2032,132102.2444,228.8077991,,-92.64062494,-1.616883926,132056.2233,-92.62012907,-1.616526206,147.6000755,2.576107294,27.09942454,0.472974184,,,,95.78239232,1.671718111,190.5696723,95.74626921,1.671087644,191.7636045,-25.27772224,-0.44117948,191.0978807,-143.2023542,-2.499352578,190.3201513,-153.4349488,-3.28761385,3.017286774,2.972326762,-2.677945045,2.683281573,60,3661.711402,3138.105618,4243.132797,-11042.94982,,,-5285.852,-5285.852
3/16/2026 16:46:36.467,,223,-75001.81,None,60.001,131549.4504,132476.4565,132393.6512,132140.5165,228.8740883,,-92.63446671,-1.616776445,132103.6202,-92.6194123,-1.616513696,147.6084183,2.576252903,27.10619673,0.473092381,,,,95.74626921,1.671087644,191.7636045,95.74626921,1.671087644,191.7636045,-25.60218755,-0.446842468,191.6133607,-143.2023542,-2.499352578,190.3201513,-135,-3.28760134,3.023095371,2.972444959,-2.35619449,1.697056275,60.01,3685.661213,3000.931213,4241.750395,-10928.34282,,,-5204.059,-5204.059
3/16/2026 16:46:36.500,,223,-74720.52,None,60.003,131558.7096,132481.1549,132410.3208,132150.7265,228.8917725,,-92.60823372,-1.616318593,132112.8636,-92.59306986,-1.616053934,147.634288,2.576704415,27.13167384,0.47353704,,,,95.78239232,1.671718111,190.5696723,95.78239232,1.671718111,190.5696723,-25.75812172,-0.449564033,190.5318871,-143.2023542,-2.499352578,190.3201513,-135,-3.287772045,3.026268448,2.972889618,-2.35619449,1.697056275,60,3667.222345,2904.552003,4231.238408,-10803.01276,,,-5204.059,-5204.059
3/16/2026 16:46:36.533,,223,-74600.222,None,60,131522.204,132441.6129,132367.6045,132111.1321,228.8231931,,-92.60374409,-1.616240234,132076.3552,-92.58855711,-1.615975171,147.6418845,2.576836999,27.14114891,0.473702411,,,,96.14111062,1.677978927,190.6943104,96.14111062,1.677978927,190.6943104,-25.27772224,-0.44117948,191.0978807,-142.9848662,-2.495556696,189.3606084,-135,-3.293954098,3.018016479,2.969259107,-2.35619449,1.697056275,60,3822.577543,3119.673607,4298.227206,-11240.47836,,,-5204.059,-5204.059
3/16/2026 16:46:36.567,,223,-74954.304,None,59.999,131511.8472,132417.6288,132345.7146,132092.3699,228.7906959,,-92.61461959,-1.616430047,132053.4726,-92.60446135,-1.616252753,147.6291616,2.576614943,27.12265673,0.473379662,,,,95.78239232,1.671718111,190.5696723,95.78239232,1.671718111,190.5696723,-25.44800483,-0.444151472,192.6962376,-143.2023542,-2.499352578,190.3201513,-135,-3.287970864,3.020766415,2.97273224,-2.35619449,1.697056275,60,3670.523677,3075.551995,4233.081601,-10979.15727,,,-5204.059,-5204.059
3/16/2026 16:46:36.600,,223,-74750.818,None,60,131536.3681,132453.4675,132377.7567,132123.1845,228.8440684,,-92.62974516,-1.616694038,132079.0945,-92.60920797,-1.616335597,147.614404,2.576357372,27.11555316,0.473255681,,,,95.78239232,1.671718111,190.5696723,95.78239232,1.671718111,190.5696723,-25.27772224,-0.44117948,191.0978807,-143.2023542,-2.499352578,190.3201513,-135,-3.288053708,3.017536852,2.972608259,-2.35619449,1.697056275,60,3673.298751,3132.000021,4237.185606,-11042.48438,,,-5204.059,-5204.059
3/16/2026 16:46:36.633,,223,-74494.915,None,60.002,131570.6973,132481.1549,132404.8488,132152.8771,228.8954975,,-92.60823372,-1.616318593,132112.8636,-92.59283344,-1.616049807,147.634288,2.576704415,27.12705247,0.473456382,,,,95.78239232,1.671718111,190.5696723,95.78239232,1.671718111,190.5696723,-25.43223142,-0.443876174,190.0134732,-142.9848662,-2.495556696,189.3606084,-135,-3.287767918,3.020580589,2.969013078,-2.35619449,1.697056275,60,3667.119549,3038.832008,4305.513601,-11011.46516,,,-5204.059,-5204.059
3/16/2026 16:46:36.667,,223,-75013.214,None,60.001,131556.5467,132482.1619,132394.7084,132145.1311,228.882081,,-92.58767288,-1.615959738,132098.7002,-92.57218621,-1.615689445,147.6529949,2.577030912,27.15264387,0.473903036,,,,95.74626921,1.671087644,191.7636045,95.74626921,1.671087644,191.7636045,-25.60218755,-0.446842468,191.6133607,-143.2023542,-2.499352578,190.3201513,-135,-3.286777089,3.02387338,2.973255614,-2.35619449,1.697056275,60,3664.865166,2981.448015,4221.648005,-10867.96119,,,-5204.059,-5204.059
3/16/2026 16:46:36.700,,223,-75012.048,None,60,131533.1101,132449.0453,132362.4011,132115.4973,228.8307538,,-92.59334337,-1.616058707,132075.2671,-92.57787731,-1.615788774,147.6562111,2.577087044,27.14814099,0.473824446,,,,95.74626921,1.671087644,191.7636045,95.74626921,1.671087644,191.7636045,-25.92490151,-0.45247489,192.1349526,-142.6960517,-2.490515932,190.0854545,-153.4349488,-3.286876418,3.029561934,2.964340378,-2.677945045,2.683281573,60,3666.704295,2845.007999,4436.380809,-10948.0931,,,-5121.459,-5121.459
3/16/2026 16:46:36.733,,223,-74676.154,None,60,131510.2162,132441.6129,132362.1307,132105.326,228.8131365,,-92.6039806,-1.616244362,132064.3676,-92.58879323,-1.615979292,147.6418845,2.576836999,27.13652644,0.473621734,,,,95.78239232,1.671718111,190.5696723,95.78239232,1.671718111,190.5696723,-25.27772224,-0.44117948,191.0978807,-142.6960517,-2.490515932,190.0854545,-153.4349488,-3.287697403,3.018016479,2.964137666,-2.677945045,2.683281573,60,3664.017656,3119.673607,4441.392001,-11225.08326,,,-5121.459,-5121.459
3/16/2026 16:46:36.767,,223,-74705.04,None,60,131534.7342,132468.3087,132399.6414,132134.911,228.8643794,,-92.60350763,-1.616236107,132088.3428,-92.59354283,-1.616062189,147.643056,2.576857444,27.13404204,0.473578373,,,,95.78239232,1.671718111,190.5696723,95.78239232,1.671718111,190.5696723,-25.60218755,-0.446842468,191.6133607,-142.9848662,-2.495556696,189.3606084,-135,-3.2877803,3.023699912,2.969135069,-2.35619449,1.697056275,60.01,3666.747269,2985.508823,4302.331199,-10954.58729,,,-5121.459,-5121.459
3/16/2026 16:46:36.800,,223,-74949.25,None,60.003,131556.0088,132479.4614,132416.3396,132151.2746,228.8927219,,-92.58223885,-1.615864897,132110.1468,-92.56696519,-1.615598321,147.6645408,2.577232425,27.15951449,0.474022951,,,,95.78239232,1.671718111,190.5696723,95.74626921,1.671087644,191.7636045,-25.60218755,-0.446842468,191.6133607,-142.6960517,-2.490515932,190.0854545,-116.5650512,-3.286685965,3.024074893,2.964538883,-2.034443936,2.683281573,60.01,3640.093043,2976.30721,4433.270405,-11049.67066,,,-5121.459,-5121.459
3/16/2026 16:46:36.833,,223,-74712.6,None,60,131555.4719,132483.1831,132400.4653,132147.0383,228.8853844,,-92.57184061,-1.615683413,132109.0677,-92.56174412,-1.615507196,147.6717016,2.577357404,27.16887571,0.474186335,,,,95.78239232,1.671718111,190.5696723,95.78239232,1.671718111,190.5696723,-25.43223142,-0.443876174,190.0134732,-142.9141645,-2.494322718,191.0413568,-135,-3.287225307,3.021233578,2.968509053,-2.35619449,1.697056275,60,3653.498567,3022.560019,4356.144016,-11032.2026,,,-5121.459,-5121.459
3/16/2026 16:46:36.867,,223,-74493.59,None,60,131543.4839,132485.8803,132389.5082,132140.3024,228.8737174,,-92.58247335,-1.61586899,132098.159,-92.56197774,-1.615511274,147.6601559,2.577155895,27.15963497,0.474025054,,,,95.78239232,1.671718111,190.5696723,95.78239232,1.671718111,190.5696723,-25.43223142,-0.443876174,190.0134732,-142.9848662,-2.495556696,189.3606084,-135,-3.287229385,3.021032069,2.96958175,-2.35619449,1.697056275,60,3653.298458,3027.657602,4290.969597,-10971.92566,,,-5121.459,-5121.459
3/16/2026 16:46:36.900,,223,-74656.469,None,60,131555.4719,132489.6007,132400.1852,132149.0894,228.8889371,,-92.57703975,-1.615774155,132109.6067,-92.56174412,-1.615507196,147.6673165,2.57728087,27.15726453,0.473983682,,,,95.78239232,1.671718111,190.5696723,95.74626921,1.671087644,191.7636045,-25.43223142,-0.443876174,190.0134732,-142.9848662,-2.495556696,189.3606084,-135,-3.28659484,3.021157044,2.969540378,-2.35619449,1.697056275,60.01,3637.808081,3024.619215,4292.337599,-10954.7649,,,-5038.258,-5038.258
3/16/2026 16:46:36.933,,223,-74511.086,None,60.003,131553.3352,132514.646,132416.9073,132162.3355,228.9118799,,-92.55081198,-1.615316394,132118.9106,-92.54085944,-1.61514269,147.6987275,2.577829096,27.18273394,0.474428207,,,,95.78239232,1.671718111,190.5696723,95.78239232,1.671718111,190.5696723,-25.43223142,-0.443876174,190.0134732,-142.9848662,-2.495556696,189.3606084,-135,-3.286860801,3.02170527,2.969984903,-2.35619449,1.697056275,60.01,3644.690202,3011.486421,4281.897602,-10938.07422,,,-5038.258,-5038.258
3/16/2026 16:46:36.967,,223,-75019.522,None,60.002,131526.186,132482.5935,132396.1523,132135.6832,228.8657168,,-92.52527573,-1.614870703,132092.2772,-92.50998894,-1.614603898,147.7206606,2.578211901,27.21070169,0.474916336,,,,95.78239232,1.671718111,190.5696723,95.74626921,1.671087644,191.7636045,-25.60218755,-0.446842468,191.6133607,-143.2023542,-2.499352578,190.3201513,-135,-3.285691542,3.025054369,2.974268914,-2.35619449,3.39411255,60,3614.829514,2951.683225,4196.520011,-10763.03275,,,-5038.258,-5038.258
3/16/2026 16:46:37.000,,223,-75075.552,None,60,131502.7352,132445.7488,132374.5069,132108.3593,228.8183905,,-92.53093542,-1.614969483,132068.8299,-92.51567027,-1.614703056,147.7167325,2.578143343,27.20383839,0.474796549,,,,95.74626921,1.671087644,191.7636045,95.74626921,1.671087644,191.7636045,-25.60218755,-0.446842468,191.6133607,-142.9141645,-2.494322718,191.0413568,-135,-3.2857907,3.024985811,2.969119267,-2.35619449,1.697056275,60,3639.316224,2952.590415,4340.088011,-10931.99465,,,-5038.258,-5038.258
3/16/2026 16:46:37.033,,223,-74924.942,None,60,131528.2968,132471.3921,132374.2105,132125.312,228.8477533,,-92.5463067,-1.615237762,132082.4126,-92.53087843,-1.614968488,147.6991811,2.577837012,27.19222501,0.474593857,,,,95.78239232,1.671718111,190.5696723,95.74626921,1.671087644,191.7636045,-25.27772224,-0.44117948,191.0978807,-143.2023542,-2.499352578,190.3201513,-153.4349488,-3.286056132,3.019016492,2.973946435,-2.677945045,2.683281573,60,3623.641265,3095.251221,4203.835214,-10922.7277,,,-5038.258,-5038.258
3/16/2026 16:46:37.067,,223,-74743.79,None,60.002,131562.6774,132515.7017,132417.4967,132165.9849,228.9182009,,-92.5300162,-1.61495344,132116.7831,-92.51452335,-1.614683038,147.7174292,2.578155502,27.2059532,0.474833459,,,,95.78239232,1.671718111,190.5696723,95.78239232,1.671718111,190.5696723,-25.75812172,-0.449564033,190.5318871,-143.2023542,-2.499352578,190.3201513,180,-3.286401149,3.027719535,2.974186037,3.141592654,1.2,60.01,3633.180156,2868.912013,4199.256016,-10701.34819,,,-5038.258,-5038.258
3/16/2026 16:46:37.100,,223,-74394.562,None,60.004,131582.4782,132517.8555,132418.4216,132173.5841,228.931363,,-92.4931692,-1.614310338,132137.079,-92.47230322,-1.613946158,147.7548317,2.578808298,27.24078168,0.475441331,,,,95.78239232,1.671718111,190.5696723,95.78239232,1.671718111,190.5696723,-25.58851314,-0.446603805,188.9304634,-142.9848662,-2.495556696,189.3606084,-153.4349488,-3.285664269,3.025412103,2.970998027,-2.677945045,2.683281573,60.01,3615.375904,2902.23361,4256.913607,-10774.52312,,,-4957.648,-4957.648
3/16/2026 16:46:37.133,,223,-74810.765,None,60.002,131531.9475,132489.6067,132376.3997,132133.3421,228.8616619,,-92.46264893,-1.613777659,132097.9998,-92.44709328,-1.613506162,147.7839351,2.579316249,27.27351751,0.476012679,,,,95.78239232,1.671718111,190.5696723,95.74626921,1.671087644,191.7636045,-25.43223142,-0.443876174,190.0134732,-143.2023542,-2.499352578,190.3201513,-153.4349488,-3.284593806,3.023192423,2.975365257,-2.677945045,2.683281573,60,3587.636089,2973.744006,4168.656008,-10730.0361,,,-4957.648,-4957.648
3/16/2026 16:46:37.167,,223,-74995.502,None,60,131495.9803,132442.6002,132344.0705,132094.9005,228.795079,,-92.46874573,-1.613884068,132050.5605,-92.44776302,-1.613517851,147.7772569,2.579199693,27.26904353,0.475934594,,,,95.74626921,1.671087644,191.7636045,95.74626921,1.671087644,191.7636045,-25.27772224,-0.44117948,191.0978807,-142.9141645,-2.494322718,191.0413568,-135,-3.284605495,3.020379173,2.970257312,-2.35619449,1.697056275,60,3609.10938,3060.345619,4310.7408,-10980.1958,,,-4957.648,-4957.648
3/16/2026 16:46:37.200,,223,-74838.269,None,60,131507.9693,132459.1505,132354.737,132107.9722,228.8177199,,-92.46852147,-1.613880154,132062.5494,-92.44753973,-1.613513954,147.7756335,2.579171358,27.26666346,0.475893053,,,,95.78239232,1.671718111,190.5696723,96.14111062,1.677978927,190.6943104,-25.27772224,-0.44117948,191.0978807,-142.9141645,-2.494322718,191.0413568,-135,-3.291492881,3.020350838,2.970215771,-2.35619449,1.697056275,60.01,3758.444117,3061.440017,4312.123222,-11132.00736,,,-4957.648,-4957.648
3/16/2026 16:46:37.233,,223,-74731.248,None,60.002,131542.4045,132486.9672,132382.2357,132137.8787,228.8695196,,-92.44704864,-1.613505383,132096.4578,-92.43120393,-1.61322884,147.7954829,2.579517796,27.2897463,0.476295925,,,,95.78239232,1.671718111,190.5696723,95.78239232,1.671718111,190.5696723,-25.43223142,-0.443876174,190.0134732,-142.9141645,-2.494322718,191.0413568,-153.4349488,-3.284946951,3.02339397,2.970618643,-2.677945045,2.683281573,60,3596.393168,2968.646418,4302.979211,-10868.0188,,,-4957.648,-4957.648
3/16/2026 16:46:37.267,,223,-74884.378,None,60.002,131563.3489,132502.0177,132415.2624,132160.8883,228.9093733,,-92.42060769,-1.613043901,132117.8883,-92.39943281,-1.61267433,147.8241072,2.580017385,27.31743305,0.47677915,,,,95.78239232,1.671718111,190.5696723,95.78239232,1.671718111,190.5696723,-25.27772224,-0.44117948,191.0978807,-142.9141645,-2.494322718,191.0413568,-153.4349488,-3.284392441,3.021196865,2.971101868,-2.677945045,2.683281573,60,3583.158016,3041.164813,4292.006407,-10916.32924,,,-4957.648,-4957.648
3/16/2026 16:46:37.300,,223,-74974.363,None,60.002,131536.8712,132480.2359,132378.4883,132132.5415,228.8602752,,-92.39504506,-1.612597749,132091.3887,-92.37375816,-1.612226222,147.8488347,2.580448961,27.34319454,0.477228773,,,,95.78239232,1.671718111,190.5696723,95.74626921,1.671087644,191.7636045,-25.60218755,-0.446842468,191.6133607,-142.6960517,-2.490515932,190.0854545,-135,-3.283313866,3.027291429,2.967744705,-2.35619449,1.697056275,60,3555.563047,2895.220814,4352.572798,-10803.35666,,,-4916.648,-4916.648
3/16/2026 16:46:37.333,,223,-74658.557,None,60.001,131523.8895,132461.0818,132362.6834,132116.5542,228.8325843,,-92.38486047,-1.612419994,132078.3984,-92.36352852,-1.612047681,147.8620185,2.580679061,27.35258041,0.477392587,,,,95.78239232,1.671718111,190.5696723,95.78239232,1.671718111,190.5696723,-25.43223142,-0.443876174,190.0134732,-143.2023542,-2.499352578,190.3201513,-153.4349488,-3.283765792,3.024555235,2.976745165,-2.677945045,2.683281573,60.01,3566.474015,2939.040011,4133.937608,-10639.45163,,,-4916.648,-4916.648
3/16/2026 16:46:37.367,,223,-74739.514,None,60.001,131522.4098,132475.0227,132379.228,132126.2476,228.8493739,,-92.36904179,-1.612143906,132088.895,-92.347859,-1.611774197,147.871935,2.580852137,27.36641971,0.477634128,,,,95.78239232,1.671718111,190.5696723,95.78239232,1.671718111,190.5696723,-25.43223142,-0.443876174,190.0134732,-142.9141645,-2.494322718,191.0413568,-135,-3.283492308,3.024728311,2.971956846,-2.35619449,1.697056275,60.01,3559.9426,2935.022415,4269.528024,-10764.49304,,,-4916.648,-4916.648
3/16/2026 16:46:37.400,,223,-74893.637,None,60.003,131543.4603,132490.1616,132380.3783,132138.6764,228.8709012,,-92.33762426,-1.611595567,132097.9284,-92.31609637,-1.611219834,147.9005532,2.581351619,27.40125698,0.478242153,,,,95.78239232,1.671718111,190.5696723,95.4232186,1.665449347,190.4525138,-25.27772224,-0.44117948,191.0978807,-142.9141645,-2.494322718,191.0413568,-153.4349488,-3.276669181,3.022531099,2.972564871,-2.677945045,2.683281573,60,3390.066454,3007.353609,4254.408023,-10651.82809,,,-4916.648,-4916.648
3/16/2026 16:46:37.433,,223,-74907.23,None,60.002,131528.5798,132472.253,132365.3983,132122.7507,228.8433171,,-92.30662997,-1.611054614,132083.021,-92.28496899,-1.610676559,147.9324494,2.581908313,27.43387686,0.478811478,,,,95.78239232,1.671718111,190.5696723,95.74626921,1.671087644,191.7636045,-25.43223142,-0.443876174,190.0134732,-142.9141645,-2.494322718,191.0413568,-135,-3.281764203,3.025784487,2.973134196,-2.35619449,3.39411255,60,3516.718028,2908.555208,4239.734408,-10665.00764,,,-4916.648,-4916.648
3/16/2026 16:46:37.467,,223,-74893.954,None,60.001,131515.6346,132453.1435,132349.6277,132106.8019,228.8156929,,-92.29664466,-1.610880338,132058.0765,-92.27472995,-1.610497854,147.9456461,2.582138638,27.44327448,0.478975497,,,,96.14111062,1.677978927,190.6943104,95.74626921,1.671087644,191.7636045,-25.27772224,-0.44117948,191.0978807,-142.6960517,-2.490515932,190.0854545,-135,-3.281585498,3.023318118,2.969491429,-2.35619449,1.697056275,60,3513.897284,2986.732801,4308.336011,-10808.9661,,,-4916.648,-4916.648
3/16/2026 16:46:37.500,,223,-74890.138,None,60.001,131538.6655,132467.1179,132371.3391,132126.3653,228.8495778,,-92.2858248,-1.610691496,132081.0978,-92.26386931,-1.6103083,147.9555544,2.58231157,27.45009986,0.479094623,,,,96.14111062,1.677978927,190.6943104,95.74626921,1.671087644,191.7636045,-24.95151224,-0.435486042,190.5885621,-143.2023542,-2.499352578,190.3201513,-135,-3.281395944,3.017797612,2.978447201,-2.35619449,1.697056275,60,3509.782178,3117.441611,4091.903992,-10719.12778,,,-4960.648,-4960.648
3/16/2026 16:46:37.533,,223,-74981.477,None,60.003,131571.8137,132509.0647,132393.8987,132158.918,228.9059606,,-92.25400172,-1.610136078,132114.2179,-92.23192056,-1.609750689,147.9852668,2.58283015,27.48014493,0.479619008,,,,96.10277965,1.677309925,191.887467,96.10277965,1.677309925,191.887467,-24.95151224,-0.435486042,190.5885621,-142.9141645,-2.494322718,191.0413568,-135,-3.287060614,3.018316192,2.973941726,-2.35619449,1.697056275,60.01,3674.775032,3105.431993,4220.510412,-11000.71744,,,-4960.648,-4960.648
3/16/2026 16:46:37.567,,223,-75053.707,None,60.004,131555.6607,132502.7421,132390.5617,132150.3302,228.8910862,,-92.20719863,-1.60931921,132110.0143,-92.18512308,-1.608933919,148.038619,2.583761321,27.53359347,0.480551861,,,,96.10277965,1.677309925,191.887467,95.78239232,1.671718111,190.5696723,-25.12495782,-0.438513238,192.1836622,-142.9141645,-2.494322718,191.0413568,-135,-3.28065203,3.022274559,2.974874579,-2.35619449,1.697056275,60.01,3513.84037,3031.214406,4197.139212,-10742.19399,,,-4960.648,-4960.648
3/16/2026 16:46:37.600,,223,-75047.429,None,60.003,131528.9521,132458.296,132338.2894,132109.1572,228.8197724,,-92.17138576,-1.608694158,132070.8317,-92.15418034,-1.608393866,148.0694456,2.584299347,27.56883299,0.481166907,,,,96.10277965,1.677309925,191.887467,96.10277965,1.677309925,191.887467,-25.12495782,-0.438513238,192.1836622,-142.6960517,-2.490515932,190.0854545,-153.4349488,-3.285703791,3.022812585,2.971682839,-2.677945045,2.683281573,60,3639.542434,3016.598409,4253.644794,-10909.78564,,,-4960.648,-4960.648
3/16/2026 16:46:37.633,,223,-74655.619,None,60.001,131491.6289,132429.0739,132311.9336,132078.2039,228.7661598,,-92.1615704,-1.608522847,132033.9502,-92.13909452,-1.608130569,148.0799184,2.584482133,27.58065433,0.481373228,,,,96.14111062,1.677978927,190.6943104,96.14111062,1.677978927,190.6943104,-24.95151224,-0.435486042,190.5885621,-142.6960517,-2.490515932,190.0854545,-153.4349488,-3.286109496,3.019968175,2.97188916,-2.677945045,2.683281573,60,3626.010415,3062.174394,4247.683201,-10935.86801,,,-4960.648,-4960.648
3/16/2026 16:46:37.667,,223,-74748.168,None,60.001,131527.1566,132449.4454,132349.8758,132109.4725,228.8203184,,-92.15577907,-1.608421769,132069.4726,-92.13328538,-1.608029181,148.0854078,2.58457794,27.5896576,0.481530365,,,,96.14111062,1.677978927,190.6943104,96.14111062,1.677978927,190.6943104,-24.95151224,-0.435486042,190.5885621,-142.4094387,-2.485513592,190.8150937,-135,-3.286008108,3.020063982,2.967043957,-2.35619449,1.697056275,60,3624.45911,3060.244809,4385.764787,-11070.46871,,,-4960.648,-4960.648
3/16/2026 16:46:37.700,,223,-75138.97,None,60.004,131560.0324,132505.5899,132388.8001,132152.1445,228.8942286,,-92.11859239,-1.607772739,132114.3067,-92.09614423,-1.607380945,148.1249705,2.58526844,27.62187758,0.482092709,,,,96.14111062,1.677978927,190.6943104,96.14111062,1.677978927,190.6943104,-25.12495782,-0.438513238,192.1836622,-142.6281497,-2.489330818,191.7673591,-90,-3.285359872,3.023781678,2.971423527,-1.570796327,1.2,60,3609.527464,2993.1696,4299.408001,-10902.10506,,,-4960.648,-4960.648
3/16/2026 16:46:37.733,,223,-74677.363,None,60.004,131543.7055,132472.8482,132385.7687,132134.7718,228.8641381,,-92.06677191,-1.606868302,132097.9328,-92.04410263,-1.606472648,148.1772673,2.586181191,27.67533152,0.483025657,,,,96.49934628,1.684231319,190.8264133,96.54038583,1.684947594,189.6341741,-24.80019338,-0.43284503,191.6772287,-142.6960517,-2.490515932,190.0854545,-135,-3.291420242,3.019026221,2.973541589,-2.35619449,1.697056275,60,3762.705412,3104.423978,4209.062397,-11076.19179,,,-4918.648,-4918.648
3/16/2026 16:46:37.767,,223,-74899.642,None,60.002,131505.1793,132428.5748,132333.698,132089.8018,228.7862479,,-92.03109876,-1.606245688,132046.9602,-92.01331221,-1.605935254,148.2081473,2.586720148,27.71062817,0.483641699,,,,96.49934628,1.684231319,190.8264133,96.49934628,1.684231319,190.8264133,-25.12495782,-0.438513238,192.1836622,-142.6960517,-2.490515932,190.0854545,-135,-3.290166573,3.025233386,2.974157631,-2.35619449,3.39411255,60,3730.014447,2954.736018,4192.128013,-10876.87848,,,-4918.648,-4918.648
3/16/2026 16:46:37.800,,223,-74890.512,None,60,131492.7656,132415.9323,132323.6148,132078.09,228.7659624,,-92.02087514,-1.606067252,132034.1192,-92.00827034,-1.605847256,148.2169739,2.586874203,27.72466054,0.483886611,,,,96.14111062,1.677978927,190.6943104,96.14111062,1.677978927,190.6943104,-24.80019338,-0.43284503,191.6772287,-142.4094387,-2.485513592,190.8150937,-135,-3.283826183,3.019719233,2.969400203,-2.35619449,1.697056275,60,3569.115339,3085.631977,4326.292783,-10981.0401,,,-4918.648,-4918.648
3/16/2026 16:46:37.833,,223,-74616.206,None,60.002,131526.6551,132433.899,132350.9877,132104.4821,228.8116749,,-92.00471613,-1.605785224,132068.8326,-91.98159956,-1.605381764,148.2340036,2.587171426,27.73603922,0.484085206,,,,96.14111062,1.677978927,190.6943104,96.14111062,1.677978927,190.6943104,-24.62356479,-0.429762279,190.0854545,-142.6960517,-2.490515932,190.0854545,-135,-3.283360691,3.016933705,2.974601138,-2.35619449,1.697056275,60.01,3558.448389,3130.012812,4181.6736,-10870.1348,,,-4918.648,-4918.648
3/16/2026 16:46:37.867,,223,-74865.125,None,60.005,131558.9444,132477.6614,132385.6452,132141.3961,228.8756118,,-91.95735609,-1.604958635,132101.0777,-91.93405001,-1.604551867,148.2823366,2.588014996,27.78684138,0.484971871,,,,96.14111062,1.677978927,190.6943104,96.14111062,1.677978927,190.6943104,-24.80019338,-0.43284503,191.6772287,-142.6960517,-2.490515932,190.0854545,-135,-3.282530794,3.020860026,2.975487803,-2.35619449,1.697056275,60.01,3538.619836,3058.315188,4160.7648,-10757.69982,,,-4918.648,-4918.648
3/16/2026 16:46:37.900,,223,-74725.949,None,60.004,131531.3568,132461.765,132361.151,132118.7487,228.8363854,,-91.90568381,-1.604056784,132073.0467,-91.88738425,-1.603737396,148.33299,2.588899065,27.83353947,0.485786906,,,,96.14111062,1.677978927,190.6943104,96.14111062,1.677978927,190.6943104,-24.95151224,-0.435486042,190.5885621,-142.6960517,-2.490515932,190.0854545,-153.4349488,-3.281716323,3.024385107,2.976302838,-2.677945045,2.683281573,60,3517.558261,2952.215998,4139.769608,-10609.54387,,,-4918.648,-4918.648
3/16/2026 16:46:37.933,,223,-74915.381,None,60.001,131493.4134,132397.253,132330.5227,132074.37,228.7595192,,-91.88018109,-1.603611677,132035.0844,-91.86177119,-1.603290364,148.3584768,2.589343893,27.86404732,0.486319369,,,,96.49934628,1.684231319,190.8264133,96.14111062,1.677978927,190.6943104,-24.80019338,-0.43284503,191.6772287,-142.4094387,-2.485513592,190.8150937,-135,-3.281269291,3.022188923,2.971832961,-2.35619449,1.697056275,60,3507.829995,3022.977584,4265.985585,-10796.79316,,,-4876.648,-4876.648
3/16/2026 16:46:37.967,,223,-74775.485,None,60.001,131504.2425,132409.025,132320.5263,132078.5592,228.7667751,,-91.86456739,-1.603339167,132033.9082,-91.84592458,-1.603013788,148.3799111,2.589717993,27.87809167,0.486564489,,,,96.49934628,1.684231319,190.8264133,96.49934628,1.684231319,190.8264133,-24.80019338,-0.43284503,191.6772287,-142.1885371,-2.481658132,189.8656367,-116.5650512,-3.287245107,3.022563023,2.968222621,-2.034443936,2.683281573,60.01,3656.832908,3013.81918,4333.809588,-11004.46168,,,-4876.648,-4876.648
3/16/2026 16:46:38.000,,223,-74806.963,None,60.004,131525.5515,132455.4162,132354.8387,132112.5925,228.8257226,,-91.82747009,-1.602691697,132079.1773,-91.80901432,-1.602369583,148.4166421,2.590359069,27.91725561,0.487248028,,,,96.49934628,1.684231319,190.8264133,96.14111062,1.677978927,190.6943104,-24.80019338,-0.43284503,191.6772287,-142.1885371,-2.481658132,189.8656367,-153.4349488,-3.28034851,3.023204099,2.96890616,-2.677945045,2.683281573,60.01,3486.018417,2998.713578,4318.012804,-10802.7448,,,-4876.648,-4876.648
3/16/2026 16:46:38.033,,223,-74866.032,None,60.005,131534.1808,132450.0227,132363.0424,132116.3934,228.8323059,,-91.77543923,-1.601783587,132075.405,-91.76182837,-1.601546033,148.4700347,2.591290947,27.96829291,0.488138797,,,,96.85707233,1.690474816,190.9659656,96.85707233,1.690474816,190.9659656,-24.47371882,-0.427146974,191.1769861,-142.4094387,-2.485513592,190.8150937,-153.4349488,-3.292020849,3.018437921,2.973652389,-2.677945045,2.683281573,60,3779.793004,3110.57278,4221.734403,-11112.10019,,,-4876.648,-4876.648
3/16/2026 16:46:38.067,,223,-74958.61,None,60.002,131495.2805,132416.3467,132332.5799,132082.057,228.7728335,,-91.73948994,-1.601156154,132036.8458,-91.7205008,-1.600824731,148.5037304,2.591879047,27.99883141,0.488671795,,,,96.49934628,1.684231319,190.8264133,96.45881638,1.683523938,192.0187491,-24.80019338,-0.43284503,191.6772287,-142.1885371,-2.481658132,189.8656367,-135,-3.284348669,3.024724077,2.970329927,-2.35619449,1.697056275,60,3584.692781,2959.516798,4282.041587,-10826.25117,,,-4876.648,-4876.648
3/16/2026 16:46:38.100,,223,-74933.957,None,60.001,131482.9262,132397.5423,132317.0242,132066.4782,228.7458502,,-91.72923732,-1.600977212,132024.1249,-91.71543097,-1.600736245,148.5170144,2.592110897,28.00829823,0.488837022,,,,96.49934628,1.684231319,190.8264133,96.49934628,1.684231319,190.8264133,-24.80019338,-0.43284503,191.6772287,-142.4094387,-2.485513592,190.8150937,-135,-3.284967564,3.024955927,2.974350614,-2.35619449,1.697056275,60,3599.78037,2953.252779,4202.884793,-10755.91794,,,-4876.648,-4876.648
3/16/2026 16:46:38.133,,223,-74591.712,None,60.003,131517.4823,132442.4496,132350.8506,132104.2496,228.8112721,,-91.7079499,-1.600605676,132058.6691,-91.69405958,-1.600363244,148.5349972,2.592424756,28.03581706,0.489317316,,,,96.14111062,1.677978927,190.6943104,96.54038583,1.684947594,189.6341741,-24.95151224,-0.435486042,190.5885621,-142.6960517,-2.490515932,190.0854545,-135,-3.285310838,3.027910798,2.979833248,-2.35619449,1.697056275,60.01,3606.785295,2863.382392,4051.814406,-10521.98209,,,-4855.561,-4855.561
3/16/2026 16:46:38.167,,223,-74986.589,None,60.005,131549.6315,132464.048,132386.1216,132133.9153,228.8626548,,-91.65545646,-1.599689493,132091.132,-91.63612924,-1.599352169,148.5893803,2.59337392,28.08653998,0.490202598,,,,96.49934628,1.684231319,190.8264133,96.49934628,1.684231319,190.8264133,-24.80019338,-0.43284503,191.6772287,-142.4094387,-2.485513592,190.8150937,-153.4349488,-3.283583488,3.02621895,2.97571619,-2.677945045,2.683281573,60.01,3567.074241,2922.883203,4171.060795,-10661.01824,,,-4855.561,-4855.561
3/16/2026 16:46:38.200,,223,-75141.389,None,60.004,131522.2691,132442.5349,132367.8509,132111.5441,228.8239067,,-91.59836767,-1.598693105,132075.3892,-91.58417279,-1.598445358,148.6445079,2.594336078,28.13787317,0.491098531,,,,96.45881638,1.683523938,192.0187491,96.45881638,1.683523938,192.0187491,-24.80019338,-0.43284503,191.6772287,-142.4094387,-2.485513592,190.8150937,-116.5650512,-3.281969296,3.027181108,2.976612123,-2.034443936,2.683281573,60,3548.404397,2898.14399,4148.164801,-10594.71319,,,-4855.561,-4855.561
3/16/2026 16:46:38.233,,223,-74746.757,None,60.002,131484.3116,132415.3348,132327.0187,132076.2216,228.7627263,,-91.57277744,-1.598246472,132037.7428,-91.55324365,-1.597905543,148.673814,2.594847567,28.17090221,0.491674997,,,,96.49934628,1.684231319,190.8264133,96.49934628,1.684231319,190.8264133,-24.47371882,-0.427146974,191.1769861,-142.1885371,-2.481658132,189.8656367,-153.4349488,-3.282136862,3.021994541,2.973333129,-2.677945045,2.683281573,60,3529.54598,3020.385583,4207.492789,-10757.42435,,,-4855.561,-4855.561
3/16/2026 16:46:38.267,,223,-74746.008,None,60.001,131483.6632,132413.1103,132338.3509,132079.0478,228.7676214,,-91.55716156,-1.597973923,132036.7596,-91.54278917,-1.597723077,148.6853847,2.595049512,28.18006213,0.491834868,,,,96.49934628,1.684231319,190.8264133,96.85707233,1.690474816,190.9659656,-24.47371882,-0.427146974,191.1769861,-142.1885371,-2.481658132,189.8656367,-135,-3.288197893,3.022196486,2.973493,-2.35619449,1.697056275,60,3680.662515,3015.259194,4203.892785,-10899.81449,,,-4855.561,-4855.561
3/16/2026 16:46:38.300,,223,-74930.818,None,60.003,131505.7361,132449.6976,132367.4658,132108.323,228.8183276,,-91.5255132,-1.597421555,132070.8099,-91.51114931,-1.597170858,148.7193118,2.595641652,28.21456502,0.492437057,,,,96.49934628,1.684231319,190.8264133,96.45881638,1.683523938,192.0187491,-24.47371882,-0.427146974,191.1769861,-142.1885371,-2.481658132,189.8656367,-135,-3.280694796,3.022788626,2.974095189,-2.35619449,1.697056275,60,3494.440792,3001.204787,4189.895985,-10685.54156,,,-4855.561,-4855.561
3/16/2026 16:46:38.333,,223,-74645.208,None,60.004,131502.6262,132444.9562,132365.7121,132105.1208,228.8127812,,-91.47347126,-1.596513252,132067.6697,-91.45888341,-1.596258646,148.7727182,2.59657377,28.26803804,0.493370337,,,,96.49934628,1.684231319,190.8264133,96.49934628,1.684231319,190.8264133,-24.62356479,-0.429762279,190.0854545,-142.1885371,-2.481658132,189.8656367,-90,-3.280489965,3.026336049,2.975028469,-1.570796327,1.2,60,3489.245343,2895.264002,4166.71199,-10551.22134,,,-4893.792,-4893.792
3/16/2026 16:46:38.367,,223,-74773.181,None,60.002,131476.8203,132428.1725,132335.6192,132080.8985,228.7708269,,-91.44250704,-1.595972824,132041.8455,-91.42778325,-1.595715845,148.8047394,2.597132646,28.29864447,0.49390452,,,,96.49934628,1.684231319,190.8264133,96.49934628,1.684231319,190.8264133,-24.47371882,-0.427146974,191.1769861,-142.1885371,-2.481658132,189.8656367,-135,-3.279947164,3.02427962,2.975562652,-2.35619449,1.697056275,60,3475.017275,2963.231983,4152.527989,-10590.77725,,,-4893.792,-4893.792
3/16/2026 16:46:38.400,,223,-75145.176,None,60,131464.5255,132405.4774,132325.0534,132065.7054,228.7445118,,-91.43743225,-1.595884252,132029.5478,-91.42268526,-1.595626869,148.8109337,2.597240755,28.30110768,0.493947511,,,,96.49934628,1.684231319,190.8264133,96.45881638,1.683523938,192.0187491,-24.80019338,-0.43284503,191.6772287,-142.4094387,-2.485513592,190.8150937,-153.4349488,-3.279150807,3.030085785,2.979461103,-2.677945045,2.683281573,60,3454.820261,2824.084795,4075.847992,-10354.75305,,,-4893.792,-4893.792
3/16/2026 16:46:38.433,,223,-74925.547,None,60.001,131511.6222,132446.542,132352.6894,132104.2866,228.8113364,,-91.42663144,-1.595695743,132064.9368,-91.40648674,-1.595344151,148.8216869,2.597428434,28.31236642,0.494144013,,,,96.49934628,1.684231319,190.8264133,96.85707233,1.690474816,190.9659656,-24.47371882,-0.427146974,191.1769861,-142.4094387,-2.485513592,190.8150937,-135,-3.285818967,3.024575408,2.979657605,-2.35619449,1.697056275,60,3622.1283,2956.204802,4071.801597,-10650.1347,,,-4893.792,-4893.792
3/16/2026 16:46:38.467,,223,-74893.291,None,60.004,131557.5735,132481.1761,132399.0851,132146.6041,228.8846323,,-91.37941371,-1.594871638,132098.2816,-91.36940107,-1.594696884,148.8671353,2.59822166,28.36054729,0.494984928,,,,96.85707233,1.690474816,190.9659656,96.85707233,1.690474816,190.9659656,-24.47371882,-0.427146974,191.1769861,-141.9035539,-2.476684236,190.6036726,-116.5650512,-3.2851717,3.025368634,2.971669164,-2.034443936,2.683281573,60,3609.533027,2937.023984,4267.540804,-10814.09782,,,-4893.792,-4893.792
