time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:46:38.500,,223,-74892.83,None,60.004,131531.0431,132472.6715,132386.2277,132130.6642,228.8570237,,-91.3377864,-1.594145104,132096.0055,-91.32261885,-1.59388038,148.9134098,2.599029301,28.40487352,0.495758566,,,,96.85707233,1.690474816,190.9659656,96.85707233,1.690474816,190.9659656,-24.47371882,-0.427146974,191.1769861,-141.9035539,-2.476684236,190.6036726,-153.4349488,-3.284355196,3.026176275,2.972442802,-2.677945045,2.683281573,60,3589.084571,2916.518384,4247.884817,-10753.48777,,,-4893.792,-4893.792
3/16/2026 16:46:38.533,,223,-74872.944,None,60.001,131493.6811,132431.4226,132339.1654,132088.7638,228.78445,,-91.31224541,-1.59369933,132046.6309,-91.29684406,-1.593430526,148.9329598,2.599370513,28.42180053,0.496053999,,,,96.85707233,1.690474816,190.9659656,96.85707233,1.690474816,190.9659656,-24.47371882,-0.427146974,191.1769861,-141.9035539,-2.476684236,190.6036726,-135,-3.283905342,3.026517487,2.972738235,-2.35619449,1.697056275,60,3576.514385,2907.028802,4239.028796,-10722.57198,,,-4893.792,-4893.792
3/16/2026 16:46:38.567,,223,-74718.922,None,60,131469.6873,132414.9514,132322.9003,132069.8653,228.7517169,,-91.31236467,-1.593701411,132034.634,-91.29708078,-1.593434657,148.9347279,2.599401373,28.4197039,0.496017405,,,,96.85707233,1.690474816,190.9659656,97.21426204,1.696708952,191.1129509,-24.47371882,-0.427146974,191.1769861,-141.6798861,-2.472780496,189.6607498,-135,-3.290143609,3.026548347,2.968797901,-2.35619449,1.697056275,60,3731.821145,2905.891193,4314.988803,-10952.70114,,,-4904.647,-4904.647
3/16/2026 16:46:38.600,,223,-75039.581,None,60.001,131505.1371,132445.7896,132350.5901,132101.1821,228.8059592,,-91.30171608,-1.593515558,132058.0803,-91.2862718,-1.593246005,148.9427641,2.599541631,28.43093804,0.496213478,,,,96.85707233,1.690474816,190.9659656,96.81435289,1.689729221,192.1574355,-24.47371882,-0.427146974,191.1769861,-141.9035539,-2.476684236,190.6036726,-135,-3.282975226,3.026688605,2.972897714,-2.35619449,1.697056275,60,3553.603857,2903.039981,4235.428811,-10692.07265,,,-4904.647,-4904.647
3/16/2026 16:46:38.633,,223,-74906.798,None,60.003,131539.5319,132472.4454,132390.603,132134.8667,228.8643026,,-91.27013903,-1.592964435,132092.4554,-91.25456605,-1.592692635,148.9739364,2.600085691,28.46290689,0.49677144,,,,96.85707233,1.690474816,190.9659656,96.85707233,1.690474816,190.9659656,-24.47371882,-0.427146974,191.1769861,-141.9035539,-2.476684236,190.6036726,-135,-3.283167451,3.027232665,2.973455676,-2.35619449,1.697056275,60,3559.329329,2889.935981,4222.828805,-10672.09412,,,-4904.647,-4904.647
3/16/2026 16:46:38.667,,223,-75054.701,None,60.002,131513.9807,132445.6352,132360.7507,132107.4584,228.8168301,,-91.24434593,-1.59251426,132067.1447,-91.22343476,-1.592149292,149.0033031,2.600598235,28.49355166,0.497306292,,,,96.85707233,1.690474816,190.9659656,96.81435289,1.689729221,192.1574355,-24.47371882,-0.427146974,191.1769861,-141.9035539,-2.476684236,190.6036726,-153.4349488,-3.281878513,3.027745209,2.973990528,-2.677945045,2.683281573,60,3526.462162,2876.457599,4208.572809,-10611.49257,,,-4904.647,-4904.647
3/16/2026 16:46:38.700,,223,-74954.448,None,60,131477.9889,132418.8826,132328.2087,132075.7066,228.7618343,,-91.24468519,-1.592520182,132031.1532,-91.22376972,-1.592155138,149.002406,2.600582578,28.48937621,0.497233417,,,,96.85707233,1.690474816,190.9659656,96.81435289,1.689729221,192.1574355,-24.14554196,-0.421419207,190.682983,-141.9035539,-2.476684236,190.6036726,-135,-3.281884359,3.022001785,2.973917653,-2.35619449,1.697056275,60,3525.647065,3012.47999,4209.3504,-10747.47745,,,-4904.647,-4904.647
3/16/2026 16:46:38.733,,223,-74805.134,None,60,131490.5009,132447.7113,132338.7557,132093.0156,228.7918144,,-91.24966429,-1.592607083,132055.4087,-91.23411344,-1.59233567,148.9917301,2.600396249,28.48689804,0.497190165,,,,96.85707233,1.690474816,190.9659656,96.85707233,1.690474816,190.9659656,-24.14554196,-0.421419207,190.682983,-141.9035539,-2.476684236,190.6036726,-153.4349488,-3.282810486,3.021815456,2.973874401,-2.677945045,2.683281573,60,3549.418942,3017.808005,4210.761594,-10777.98854,,,-4904.647,-4904.647
3/16/2026 16:46:38.767,,223,-74687.832,None,60.001,131537.9752,132478.5679,132371.2973,132129.9489,228.8557848,,-91.24411986,-1.592510315,132091.1391,-91.22321155,-1.592145396,148.999751,2.60053624,28.49107377,0.497263045,,,,97.21426204,1.696708952,191.1129509,97.21426204,1.696708952,191.1129509,-24.2938876,-0.424008327,189.5886073,-141.9035539,-2.476684236,190.6036726,-135,-3.288854348,3.024544567,2.973947281,-2.35619449,1.697056275,60,3704.100617,2933.121605,4209.983999,-10847.20622,,,-4987.261,-4987.261
3/16/2026 16:46:38.800,,223,-74556.677,None,60.002,131536.4579,132488.8312,132374.0272,132133.7873,228.862433,,-91.21289618,-1.591965359,132089.5954,-91.19185632,-1.591598144,149.0326835,2.60111102,28.52589643,0.497870815,,,,96.85707233,1.690474816,190.9659656,97.21426204,1.696708952,191.1129509,-24.2938876,-0.424008327,189.5886073,-141.6798861,-2.472780496,189.6607498,-135,-3.288307096,3.025119347,2.970651311,-2.35619449,1.697056275,60,3687.553164,2919.009602,4270.809587,-10877.37235,,,-4987.261,-4987.261
3/16/2026 16:46:38.833,,223,-74728.094,None,60,131487.9711,132449.7297,132331.8563,132090.5468,228.7875382,,-91.20281591,-1.591789425,132053.0975,-91.18183566,-1.59142325,149.0406947,2.601250843,28.53582127,0.498044036,,,,97.21426204,1.696708952,191.1129509,97.21426204,1.696708952,191.1129509,-23.81567115,-0.415661875,190.1952681,-141.9035539,-2.476684236,190.6036726,-153.4349488,-3.288132202,3.016912718,2.974728272,-2.677945045,2.683281573,60,3685.005305,3132.719994,4189.305605,-11007.0309,,,-4987.261,-4987.261
3/16/2026 16:46:38.867,,223,-74967.48,None,59.999,131488.9699,132437.3872,132346.2945,132091.5748,228.7893188,,-91.22363762,-1.592152832,132054.1138,-91.20274702,-1.591788222,149.0193271,2.600877907,28.51468416,0.497675124,,,,96.85707233,1.690474816,190.9659656,96.81435289,1.689729221,192.1574355,-24.14554196,-0.421419207,190.682983,-141.9035539,-2.476684236,190.6036726,-135,-3.281517443,3.022297114,2.97435936,-2.35619449,1.697056275,60,3517.098025,3005.495993,4198.9392,-10721.53322,,,-4987.261,-4987.261
3/16/2026 16:46:38.900,,223,-74835.49,None,60,131549.4624,132499.1405,132372.2018,132140.9388,228.8748197,,-91.23880343,-1.592417525,132102.8763,-91.21264927,-1.591961049,149.0050962,2.600629532,28.50268148,0.497465637,,,,96.85707233,1.690474816,190.9659656,96.85707233,1.690474816,190.9659656,-24.14554196,-0.421419207,190.682983,-141.9035539,-2.476684236,190.6036726,-135,-3.282435865,3.022048739,2.974149873,-2.35619449,1.697056275,60,3541.337995,3013.127988,4204.972818,-10759.4388,,,-4987.261,-4987.261
3/16/2026 16:46:38.933,,223,-74562.754,None,60.003,131584.6976,132527.9353,132421.9313,132178.8614,228.9405036,,-91.21765772,-1.592048463,132137.8391,-91.1966456,-1.591681732,149.024677,2.600971281,28.52054013,0.49777733,,,,97.25972405,1.697502414,189.9225105,97.25972405,1.697502414,189.9225105,-24.2938876,-0.424008327,189.5886073,-141.9035539,-2.476684236,190.6036726,-153.4349488,-3.289184146,3.024979608,2.974461566,-2.677945045,2.683281573,60.01,3690.516033,2923.358383,4198.795199,-10812.66962,,,-4987.261,-4987.261
3/16/2026 16:46:38.967,,223,-74848.795,None,60.002,131559.4632,132501.1853,132386.4153,132149.6871,228.8899723,,-91.19186344,-1.591598268,132112.5829,-91.17073884,-1.591229574,149.0540416,2.601483789,28.5466287,0.498232661,,,,96.85707233,1.690474816,190.9659656,96.85707233,1.690474816,190.9659656,-24.14554196,-0.421419207,190.682983,-141.9035539,-2.476684236,190.6036726,-135,-3.28170439,3.022902996,2.974916897,-2.35619449,1.697056275,60,3523.325606,2991.744011,4186.339207,-10701.40882,,,-4986.832,-4986.832
3/16/2026 16:46:39.000,,223,-74827.397,None,60,131522.9824,132474.4309,132349.0576,132116.1645,228.8319095,,-91.18698371,-1.591513101,132076.3416,-91.16060625,-1.591052727,149.0531551,2.601468317,28.54951291,0.498283,,,,97.21426204,1.696708952,191.1129509,97.21426204,1.696708952,191.1129509,-24.14554196,-0.421419207,190.682983,-141.9035539,-2.476684236,190.6036726,-116.5650512,-3.287761679,3.022887524,2.974967236,-2.034443936,2.683281573,60,3676.401372,2991.528005,4183.905608,-10851.83499,,,-4986.832,-4986.832
3/16/2026 16:46:39.033,,223,-74690.712,None,60,131535.9609,132466.1933,132358.6732,132120.9291,228.840162,,-91.20259736,-1.59178561,132077.0922,-91.18140442,-1.591415724,149.0389139,2.601219761,28.53542182,0.498037064,,,,97.21426204,1.696708952,191.1129509,96.85707233,1.690474816,190.9659656,-24.14554196,-0.421419207,190.682983,-141.6798861,-2.472780496,189.6607498,-135,-3.28189054,3.022638968,2.97081756,-2.35619449,1.697056275,60.01,3529.742879,2997.575999,4266.201597,-10793.52047,,,-4986.832,-4986.832
3/16/2026 16:46:39.067,,223,-74908.282,None,60,131560.2037,132499.1209,132384.5705,132148.6269,228.8881359,,-91.21267585,-1.591961513,132113.59,-91.18641392,-1.591503156,149.0353535,2.601157621,28.52341621,0.497827527,,,,96.85707233,1.690474816,190.9659656,96.85707233,1.690474816,190.9659656,-24.14554196,-0.421419207,190.682983,-142.4094387,-2.485513592,190.8150937,180,-3.281977972,3.022576828,2.983341119,3.141592654,1.2,60,3530.186948,2999.880004,3980.923186,-10510.99014,,,-4986.832,-4986.832
3/16/2026 16:46:39.100,,223,-74877.106,None,60.002,131583.4582,132513.5284,132407.4981,132168.8153,228.9231033,,-91.1917552,-1.591596379,132124.5803,-91.17052532,-1.591225848,149.0451417,2.601328457,28.54166581,0.498146042,,,,96.85707233,1.690474816,190.9659656,96.81435289,1.689729221,192.1574355,-24.14554196,-0.421419207,190.682983,-141.6798861,-2.472780496,189.6607498,-153.4349488,-3.280955069,3.022747664,2.970926538,-2.677945045,2.683281573,60,3504.923512,2995.919997,4265.078401,-10765.92191,,,-4986.832,-4986.832
3/16/2026 16:46:39.133,,223,-74783.578,None,60.001,131558.9751,132501.1853,132387.3459,132149.8359,228.89023,,-91.18156443,-1.591418517,132100.0884,-91.16028868,-1.591047185,149.0540416,2.601483789,28.5582347,0.498435224,,,,97.21426204,1.696708952,191.1129509,97.21426204,1.696708952,191.1129509,-24.14554196,-0.421419207,190.682983,-141.3965852,-2.467835963,190.4071427,-135,-3.287756137,3.022902996,2.966271187,-2.35619449,1.697056275,60,3676.923953,2991.744011,4396.809602,-11065.47757,,,-4986.832,-4986.832
3/16/2026 16:46:39.167,,223,-74989.93,None,60,131535.2236,132480.6022,132359.5985,132125.8091,228.8486144,,-91.19207998,-1.591602047,132088.5881,-91.16572641,-1.591142091,149.0487041,2.601390632,28.54703034,0.498239671,,,,97.21426204,1.696708952,191.1129509,97.16936292,1.695925315,192.3035101,-24.14554196,-0.421419207,190.682983,-141.9035539,-2.476684236,190.6036726,180,-3.287067406,3.022809839,2.974923907,3.141592654,1.2,60,3659.402151,2993.616009,4185.316804,-10838.33496,,,-5068.714,-5068.714
3/16/2026 16:46:39.200,,223,-74794.234,None,60.001,131571.4607,132507.3564,132386.4153,132155.731,228.9004406,,-91.19186344,-1.591598268,132112.5829,-91.17063207,-1.591227711,149.0495915,2.60140612,28.5466287,0.498232661,,,,96.85707233,1.690474816,190.9659656,96.85707233,1.690474816,190.9659656,-24.47371882,-0.427146974,191.1769861,-141.6798861,-2.472780496,189.6607498,-135,-3.281702527,3.028553094,2.971013157,-2.35619449,1.697056275,60.01,3523.279065,2857.46398,4262.255994,-10642.99904,,,-5068.714,-5068.714
3/16/2026 16:46:39.233,,223,-74998.483,None,60.002,131582.2462,132513.5577,132415.0982,132170.9609,228.9268196,,-91.16574161,-1.591142356,132123.346,-91.14440455,-1.590769954,149.0753957,2.601856489,28.56943436,0.498630695,,,,96.85707233,1.690474816,190.9659656,97.21426204,1.696708952,191.1129509,-23.99889035,-0.418859654,191.7786224,-141.9035539,-2.476684236,190.6036726,-153.4349488,-3.287478906,3.020716143,2.975314931,-2.677945045,2.683281573,60.01,3667.822499,3064.391991,4177.339206,-10909.5537,,,-5068.714,-5068.714
3/16/2026 16:46:39.267,,223,-74843.885,None,60.001,131545.3032,132482.7331,132379.6337,132136.5566,228.8672296,,-91.14513838,-1.590782762,132098.383,-91.12381504,-1.590410599,149.0976556,2.602244998,28.59553738,0.499086279,,,,97.21426204,1.696708952,191.1129509,97.21426204,1.696708952,191.1129509,-23.99889035,-0.418859654,191.7786224,-141.6798861,-2.472780496,189.6607498,-153.4349488,-3.287119551,3.021104652,2.971866775,-2.677945045,2.683281573,60,3660.976037,3053.879977,4240.915183,-10955.7712,,,-5068.714,-5068.714
3/16/2026 16:46:39.300,,223,-74503.21,None,60,131509.5461,132441.5493,132330.7953,132094.6177,228.7945893,,-91.15076028,-1.590880883,132050.633,-91.12934978,-1.590507199,149.086991,2.602058865,28.58931196,0.498977625,,,,97.25972405,1.697502414,189.9225105,97.30575953,1.698305885,188.7321912,-23.99889035,-0.418859654,191.7786224,-141.6798861,-2.472780496,189.6607498,-116.5650512,-3.288813084,3.020918519,2.971758121,-2.034443936,2.683281573,60,3678.875341,3057.623992,4242.03838,-10978.53771,,,-5068.714,-5068.714
3/16/2026 16:46:39.333,,223,-74823.451,None,59.999,131522.7399,132445.6287,132345.1879,132105.1657,228.812859,,-91.17668142,-1.591333292,132063.8491,-91.15537971,-1.590961507,149.0638422,2.601654841,28.56816885,0.498608608,,,,97.21426204,1.696708952,191.1129509,96.85707233,1.690474816,190.9659656,-23.99889035,-0.418859654,191.7786224,-141.6798861,-2.472780496,189.6607498,-135,-3.281436323,3.020514495,2.971389104,-2.35619449,1.697056275,60,3518.037203,3067.905597,4251.628782,-10837.57158,,,-5068.714,-5068.714
3/16/2026 16:46:39.367,,223,-74693.477,None,60.001,131558.9751,132488.8454,132398.8208,132149.5439,228.8897242,,-91.17625393,-1.591325831,132111.839,-91.16028868,-1.591047185,149.0629432,2.601639151,28.56735708,0.49859444,,,,96.85707233,1.690474816,190.9659656,96.90032817,1.691229773,189.7746031,-24.14554196,-0.421419207,190.682983,-141.9035539,-2.476684236,190.6036726,-153.4349488,-3.282276958,3.023058358,2.975278676,-2.677945045,2.683281573,60,3537.608872,2987.567998,4177.727997,-10702.90487,,,-5068.714,-5068.714
3/16/2026 16:46:39.400,,223,-74875.982,None,60.004,131593.294,132519.7859,132428.4737,132181.1753,228.9445115,,-91.13962403,-1.590686518,132134.1366,-91.12340514,-1.590403445,149.1011976,2.602306816,28.60175821,0.499194853,,,,96.85707233,1.690474816,190.9659656,96.85707233,1.690474816,190.9659656,-24.14554196,-0.421419207,190.682983,-141.9035539,-2.476684236,190.6036726,-135,-3.280878261,3.023726023,2.975879089,-2.35619449,1.697056275,60.01,3503.25769,2971.512009,4163.716796,-10638.4865,,,-5152.231,-5152.231
3/16/2026 16:46:39.433,,223,-74858.026,None,60.001,131568.1357,132499.2839,132387.2942,132152.2231,228.8943648,,-91.11901756,-1.590326868,132109.1952,-91.09748605,-1.589951072,149.1261254,2.602741889,28.62330867,0.499570979,,,,97.21426204,1.696708952,191.1129509,97.21426204,1.696708952,191.1129509,-23.99889035,-0.418859654,191.7786224,-141.6798861,-2.472780496,189.6607498,-153.4349488,-3.286660024,3.021601543,2.972351475,-2.677945045,2.683281573,60,3649.795903,3041.726391,4229.164795,-10920.68709,,,-5152.231,-5152.231
3/16/2026 16:46:39.467,,223,-74696.472,None,60,131532.3728,132451.9285,132371.0122,132119.0919,228.8369798,,-91.11922087,-1.590330416,132085.1998,-91.10301268,-1.59004753,149.1199259,2.602633687,28.62123757,0.499534832,,,,97.21426204,1.696708952,191.1129509,97.21426204,1.696708952,191.1129509,-23.81567115,-0.415661875,190.1952681,-141.3965852,-2.467835963,190.4071427,-135,-3.286756482,3.018295562,2.967370795,-2.35619449,1.697056275,60,3651.542294,3098.203199,4368.974391,-11118.71988,,,-5152.231,-5152.231
3/16/2026 16:46:39.500,,223,-74779.272,None,60,131544.8347,132464.248,132380.5872,132130.542,228.856812,,-91.12962954,-1.590512082,132085.6707,-91.11336359,-1.590228187,149.1110165,2.602478189,28.60714363,0.499288846,,,,97.21426204,1.696708952,191.1129509,97.5708889,1.702933265,191.2673522,-24.14554196,-0.421419207,190.682983,-141.3965852,-2.467835963,190.4071427,-153.4349488,-3.293161452,3.023897396,2.967124809,-2.677945045,2.683281573,60.01,3811.461244,2965.968008,4375.396798,-11152.82605,,,-5152.231,-5152.231
3/16/2026 16:46:39.533,,223,-74937.96,None,60.002,131568.3661,132488.9845,132403.5763,132154.2949,228.8979532,,-91.11891593,-1.590325094,132121.1929,-91.10271089,-1.590042263,149.1234624,2.602695411,28.62537925,0.499607118,,,,97.21426204,1.696708952,191.1129509,97.21426204,1.696708952,191.1129509,-24.14554196,-0.421419207,190.682983,-141.6207761,-2.471748832,191.3463875,-135,-3.286751215,3.024114618,2.97135595,-2.35619449,1.697056275,60.01,3652.405743,2961.072005,4292.135987,-10905.61373,,,-5152.231,-5152.231
3/16/2026 16:46:39.567,,223,-74933.122,None,60.002,131555.2272,132489.1095,132394.9858,132147.1077,228.8855046,,-91.09300028,-1.58987278,132108.0371,-91.07668472,-1.58958802,149.153722,2.60322354,28.65107674,0.500055623,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.99889035,-0.418859654,191.7786224,-141.3965852,-2.467835963,190.4071427,-116.5650512,-3.292521285,3.022083194,2.967891586,-2.034443936,2.683281573,60,3799.195428,3029.342397,4356.83521,-11185.37303,,,-5152.231,-5152.231
3/16/2026 16:46:39.600,,223,-74924.77,None,60,131531.0065,132456.1989,132369.1504,132119.4438,228.8375893,,-91.08288832,-1.589696293,132071.5879,-91.07165481,-1.589500232,149.157312,2.603286198,28.66310635,0.50026558,,,,97.21426204,1.696708952,191.1129509,96.85707233,1.690474816,190.9659656,-23.99889035,-0.418859654,191.7786224,-141.3965852,-2.467835963,190.4071427,-153.4349488,-3.279975048,3.022145852,2.968101543,-2.677945045,2.683281573,60,3481.716232,3027.009593,4350.772794,-10859.49862,,,-5172.69,-5172.69
3/16/2026 16:46:39.633,,223,-74621.016,None,60,131531.4575,132441.7472,132357.6402,132110.9201,228.8228259,,-91.09329819,-1.58987798,132072.0436,-91.08210751,-1.589682666,149.1475318,2.603115502,28.65399024,0.500106473,,,,97.25972405,1.697502414,189.9225105,97.21426204,1.696708952,191.1129509,-23.81567115,-0.415661875,190.1952681,-141.6798861,-2.472780496,189.6607498,-135,-3.286391618,3.018777377,2.972886969,-2.35619449,1.697056275,60,3619.379405,3085.920004,4214.966403,-10920.26581,,,-5172.69,-5172.69
3/16/2026 16:46:39.667,,223,-74869.2,None,60,131579.223,132484.9608,132394.9858,132153.6846,228.8968961,,-91.09300028,-1.58987278,132108.0371,-91.07648835,-1.589584593,149.1466055,2.603099335,28.65107674,0.500055623,,,,97.21426204,1.696708952,191.1129509,96.85707233,1.690474816,190.9659656,-24.14554196,-0.421419207,190.682983,-141.9035539,-2.476684236,190.6036726,-135,-3.280059409,3.024518542,2.976739859,-2.35619449,1.697056275,60.01,3484.786654,2950.847988,4141.238415,-10576.87306,,,-5172.69,-5172.69
3/16/2026 16:46:39.700,,223,-74728.67,None,60.003,131589.888,132516.0304,132429.523,132179.1404,228.9409869,,-91.06148971,-1.589322817,132142.6771,-91.04504607,-1.589035822,149.1848415,2.603766678,28.67841338,0.500532738,,,,97.21426204,1.696708952,191.1129509,97.25972405,1.697502414,189.9225105,-24.14554196,-0.421419207,190.682983,-141.9035539,-2.476684236,190.6036726,-135,-3.286538236,3.025185885,2.977216974,-2.35619449,1.697056275,60,3647.677534,2934.791988,4130.438398,-10712.90792,,,-5172.69,-5172.69
3/16/2026 16:46:39.733,,223,-74868.019,None,60.003,131564.5983,132489.4703,132410.4622,132155.5066,228.9000519,,-91.0304634,-1.588781306,132117.3667,-91.01388624,-1.58849198,149.2142409,2.604279795,28.70660317,0.501024742,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.67053848,-0.413128832,191.2937009,-141.3965852,-2.467835963,190.4071427,180,-3.291425245,3.017408627,2.968860705,3.141592654,2.4,60,3772.079669,3139.286398,4333.276809,-11244.64288,,,-5172.69,-5172.69
3/16/2026 16:46:39.767,,223,-74783.794,None,60,131504.6077,132440.1179,132362.5985,132103.1215,228.8093183,,-91.02563276,-1.588696995,132069.1592,-91.01434881,-1.588500053,149.2196492,2.604374187,28.71202724,0.50111941,,,,97.21426204,1.696708952,191.1129509,97.5708889,1.702933265,191.2673522,-24.14554196,-0.421419207,190.682983,-141.3965852,-2.467835963,190.4071427,-135,-3.291433318,3.025793394,2.968955373,-2.35619449,1.697056275,60,3767.860864,2917.871987,4329.360006,-11015.09286,,,-5172.69,-5172.69
3/16/2026 16:46:39.800,,223,-74994.581,None,60,131504.8207,132425.6416,132356.8341,132096.4294,228.7977272,,-91.03613716,-1.588880332,132057.5929,-91.01957631,-1.58859129,149.2098746,2.604203588,28.70747128,0.501039894,,,,97.21426204,1.696708952,191.1129509,97.16936292,1.695925315,192.3035101,-23.67053848,-0.413128832,191.2937009,-141.3965852,-2.467835963,190.4071427,-135,-3.284516605,3.01733242,2.968875857,-2.35619449,1.697056275,60,3594.83472,3139.689617,4331.145597,-11065.66993,,,-5256.535,-5256.535
3/16/2026 16:46:39.833,,223,-74949.754,None,60.003,131551.7595,132475.22,132401.9558,132143.6431,228.8795038,,-91.00974202,-1.58841965,132104.5141,-90.99307618,-1.588128776,149.234732,2.604637432,28.73230455,0.501473316,,,,97.21426204,1.696708952,191.1129509,97.5708889,1.702933265,191.2673522,-24.14554196,-0.421419207,190.682983,-141.6207761,-2.471748832,191.3463875,-135,-3.291062041,3.026056639,2.973222148,-2.35619449,3.39411255,60.01,3759.600705,2912.040007,4245.48,-10917.12071,,,-5256.535,-5256.535
3/16/2026 16:46:39.867,,223,-74880.216,None,60.004,131561.9304,132488.0351,132406.0582,132152.6708,228.8951402,,-90.95761644,-1.587509887,132114.4522,-90.9459582,-1.587306412,149.286333,2.605538039,28.77871655,0.502283358,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.67053848,-0.413128832,191.2937009,-141.3965852,-2.467835963,190.4071427,-116.5650512,-3.290239677,3.018666871,2.970119321,-2.034443936,2.683281573,60.01,3742.371131,3107.606396,4301.87041,-11151.84794,,,-5256.535,-5256.535
3/16/2026 16:46:39.900,,223,-74856.485,None,60.002,131500.769,132439.029,132355.5677,132099.1357,228.8024147,,-90.92673204,-1.586970852,132065.2748,-90.91502318,-1.586766494,149.3220389,2.606161224,28.8144351,0.502906765,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.67053848,-0.413128832,191.2937009,-141.3965852,-2.467835963,190.4071427,-135,-3.289699759,3.019290056,2.970742728,-2.35619449,1.697056275,60,3727.489741,3090.787217,4284.74879,-11103.02575,,,-5256.535,-5256.535
3/16/2026 16:46:39.933,,223,-74837.736,None,60,131464.5825,132401.9449,132328.7555,132065.7803,228.7446415,,-90.92698472,-1.586975262,132029.2795,-90.91004448,-1.586679599,149.3185566,2.606100447,28.8148911,0.502914723,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.67053848,-0.413128832,191.2937009,-141.3965852,-2.467835963,190.4071427,-135,-3.289612864,3.019229279,2.970750686,-2.35619449,1.697056275,60,3724.303447,3091.449605,4283.683205,-11099.43626,,,-5256.535,-5256.535
3/16/2026 16:46:39.967,,223,-74846.491,None,60.001,131488.5795,132422.5859,132328.7555,132080.6412,228.7703812,,-90.92690048,-1.586973792,132041.2779,-90.90987838,-1.5866767,149.3238553,2.606192926,28.8148911,0.502914723,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.67053848,-0.413128832,191.2937009,-141.3965852,-2.467835963,190.4071427,-153.4349488,-3.289609965,3.019321758,2.970750686,-2.677945045,2.683281573,60.01,3724.569486,3089.606412,4283.683205,-11097.8591,,,-5256.535,-5256.535
3/16/2026 16:46:40.000,,223,-75087.202,None,60.003,131523.8217,132451.6323,132373.9848,132117.148,228.833613,,-90.90062276,-1.586515159,132076.3165,-90.88872172,-1.586307447,149.3433777,2.606533658,28.83969296,0.503347597,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.67053848,-0.413128832,191.2937009,-141.3401917,-2.466851711,192.0937271,-116.5650512,-3.289240712,3.01966249,2.970199308,-2.034443936,2.683281573,60,3716.331558,3081.715198,4336.920022,-11134.96678,,,-5340.179,-5340.179
3/16/2026 16:46:40.033,,223,-74800.498,None,60.003,131522.5456,132462.3521,132371.4098,132119.447,228.8375949,,-90.86939217,-1.585970083,132075.2044,-90.85213281,-1.58566885,149.3762896,2.607108078,28.86995866,0.503875834,,,,97.5708889,1.702933265,191.2673522,97.21426204,1.696708952,191.1129509,-23.34052857,-0.407369073,190.8150937,-141.3965852,-2.467835963,190.4071427,-116.5650512,-3.282377802,3.014477151,2.971711797,-2.034443936,2.683281573,60,3544.731778,3204.302401,4261.190386,-11010.22456,,,-5340.179,-5340.179
3/16/2026 16:46:40.067,,223,-74941.373,None,60.001,131486.019,132431.7983,132345.6808,132088.5229,228.7840327,,-90.85393185,-1.585700249,132050.6657,-90.83668064,-1.585399159,149.3986278,2.607497954,28.88203305,0.504086571,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.67053848,-0.413128832,191.2937009,-141.1155036,-2.462930163,191.1581544,-135,-3.288332424,3.020626786,2.967016734,-2.35619449,1.697056275,60,3692.917257,3057.004797,4394.188805,-11144.11086,,,-5340.179,-5340.179
3/16/2026 16:46:40.100,,223,-75153.298,None,60.001,131473.6719,132429.9123,132340.9705,132082.2226,228.7731202,,-90.84359621,-1.585519858,132038.3115,-90.826299,-1.585217965,149.4102082,2.60770007,28.88909149,0.504209764,,,,97.92692668,1.709147297,191.4291514,97.52382044,1.702111766,192.4569562,-23.19859051,-0.404891786,191.9174823,-141.1155036,-2.462930163,191.1581544,-135,-3.287329731,3.012591856,2.967139927,-2.35619449,1.697056275,60.01,3670.621894,3269.548809,4390.963206,-11331.13391,,,-5340.179,-5340.179
3/16/2026 16:46:40.133,,223,-74955.773,None,60.002,131496.9861,132442.5915,132365.2661,132102.3102,228.807913,,-90.82262006,-1.585153755,132061.6111,-90.80523584,-1.584850343,149.4315401,2.608072382,28.91888855,0.504729821,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.67053848,-0.413128832,191.2937009,-141.1155036,-2.462930163,191.1581544,-116.5650512,-3.287783608,3.021201214,2.967659984,-2.034443936,2.683281573,60.01,3679.509196,3042.806405,4378.809604,-11101.12521,,,-5340.179,-5340.179
3/16/2026 16:46:40.167,,223,-74877.624,None,60.003,131495.672,132436.9957,132358.0966,132097.6095,228.7997712,,-90.78097371,-1.584426889,132060.2677,-90.76341049,-1.584120353,149.4662809,2.608678723,28.95621766,0.505381337,,,,97.92692668,1.709147297,191.4291514,97.92692668,1.709147297,191.4291514,-23.34052857,-0.407369073,190.8150937,-141.1155036,-2.462930163,191.1581544,-135,-3.29326765,3.016047796,2.9683115,-2.35619449,1.697056275,60,3819.687052,3164.313597,4362.335995,-11346.33664,,,-5340.179,-5340.179
3/16/2026 16:46:40.200,,223,-74949.754,None,60.001,131471.0433,132416.8616,132333.5375,132074.5063,228.7597552,,-90.75508154,-1.583974986,132035.4656,-90.74263305,-1.583757719,149.4912803,2.609115045,28.97991747,0.505794977,,,,97.5708889,1.702933265,191.2673522,97.92692668,1.709147297,191.4291514,-23.67053848,-0.413128832,191.2937009,-141.1155036,-2.462930163,191.1581544,-116.5650512,-3.292905016,3.022243877,2.96872514,-2.034443936,2.683281573,60,3806.688725,3015.993609,4351.21919,-11173.90152,,,-5340.034,-5340.034
3/16/2026 16:46:40.233,,223,-74995.992,None,60,131458.8893,132400.431,132306.7285,132056.0287,228.7277511,,-90.75521881,-1.583977382,132011.4677,-90.73747113,-1.583667626,149.493118,2.609147119,28.98040708,0.505803522,,,,97.92692668,1.709147297,191.4291514,97.92692668,1.709147297,191.4291514,-23.19859051,-0.404891786,191.9174823,-141.1155036,-2.462930163,191.1581544,-135,-3.292814923,3.014038905,2.968733685,-2.35619449,1.697056275,60,3806.965733,3232.353605,4350.124796,-11389.44413,,,-5340.034,-5340.034
3/16/2026 16:46:40.267,,223,-75012.048,None,60,131482.8873,132416.8616,132339.352,132080.3783,228.7699259,,-90.75508154,-1.583974986,132035.4656,-90.73733652,-1.583665277,149.4912803,2.609115045,28.98446231,0.505874299,,,,97.92692668,1.709147297,191.4291514,97.5708889,1.702933265,191.2673522,-23.19859051,-0.404891786,191.9174823,-141.1155036,-2.462930163,191.1581544,-135,-3.286598542,3.014006831,2.968804462,-2.35619449,3.39411255,60,3652.256594,3233.56321,4349.433602,-11235.2534,,,-5340.034,-5340.034
3/16/2026 16:46:40.300,,223,-74820.715,None,60.003,131518.1261,132466.7216,132357.9421,132114.9432,228.8297941,,-90.72884838,-1.583517131,132070.6856,-90.7109979,-1.583205581,149.5160338,2.609547074,29.00969948,0.506314771,,,,97.5708889,1.702933265,191.2673522,97.92692668,1.709147297,191.4291514,-23.34052857,-0.407369073,190.8150937,-141.3965852,-2.467835963,190.4071427,-135,-3.292352878,3.016916147,2.974150734,-2.35619449,1.697056275,60,3793.915475,3143.24639,4200.163198,-11137.32506,,,-5340.034,-5340.034
3/16/2026 16:46:40.333,,223,-74981.434,None,60.003,131504.9707,132455.1634,132356.7361,132106.3123,228.8148448,,-90.68720402,-1.5827903,132069.4993,-90.66923948,-1.582476759,149.5552467,2.610231468,29.05157679,0.507045668,,,,97.5708889,1.702933265,191.2673522,97.92692668,1.709147297,191.4291514,-23.67053848,-0.413128832,191.2937009,-141.1155036,-2.462930163,191.1581544,-135,-3.291624056,3.0233603,2.969975831,-2.35619449,1.697056275,60,3775.678748,2988.777599,4320.806393,-11085.26274,,,-5340.034,-5340.034
3/16/2026 16:46:40.367,,223,-74878.027,None,60.001,131456.4219,132408.3469,132310.1183,132058.9876,228.7328761,,-90.66662384,-1.582431108,132020.9356,-90.64856429,-1.582115909,149.5794755,2.610654341,29.0687365,0.507345161,,,,97.92692668,1.709147297,191.4291514,97.92692668,1.709147297,191.4291514,-23.34052857,-0.407369073,190.8150937,-141.1155036,-2.462930163,191.1581544,-135,-3.291263206,3.018023414,2.970275324,-2.35619449,1.697056275,60,3768.465738,3114.100804,4311.820805,-11194.38735,,,-5340.034,-5340.034
3/16/2026 16:46:40.400,,223,-75001.277,None,60,131432.5598,132387.6515,132287.9701,132036.7563,228.6943705,,-90.67195351,-1.582524128,131997.0774,-90.65391358,-1.582209272,149.5742162,2.610562549,29.0621763,0.507230664,,,,97.92692668,1.709147297,191.4291514,97.92692668,1.709147297,191.4291514,-23.19859051,-0.404891786,191.9174823,-141.1155036,-2.462930163,191.1581544,-135,-3.291356569,3.015454335,2.970160827,-2.35619449,1.697056275,60,3770.117432,3196.368001,4313.952,-11280.43743,,,-5329.419,-5329.419
3/16/2026 16:46:40.433,,223,-74737.541,None,60,131456.5582,132410.1539,132308.9488,132059.2462,228.7333239,,-90.67703887,-1.582612884,132021.217,-90.65379419,-1.582207188,149.5678909,2.610452151,29.05712776,0.507142551,,,,97.92692668,1.709147297,191.4291514,97.92692668,1.709147297,191.4291514,-23.34052857,-0.407369073,190.8150937,-140.8886087,-2.458970101,190.2255503,-135,-3.291354485,3.017821224,2.966112652,-2.35619449,1.697056275,60,3770.754832,3119.21279,4393.943995,-11283.91162,,,-5329.419,-5329.419
3/16/2026 16:46:40.467,,223,-74766.168,None,60.001,131504.1494,132455.8157,132348.5875,132103.5365,228.810037,,-90.661236,-1.582337072,132056.7941,-90.63787154,-1.581929285,149.5855126,2.610759708,29.07731028,0.507494802,,,,97.92692668,1.709147297,191.4291514,97.92692668,1.709147297,191.4291514,-23.34052857,-0.407369073,190.8150937,-140.8886087,-2.458970101,190.2255503,-135,-3.291076582,3.018128781,2.966464903,-2.35619449,1.697056275,60,3764.824212,3112.574402,4386.528004,-11263.92662,,,-5329.419,-5329.419
3/16/2026 16:46:40.500,,223,-75043.382,None,60.002,131503.4951,132446.1533,132335.8183,132095.8258,228.7966817,,-90.62999908,-1.581791885,132055.9829,-90.61173129,-1.581473052,149.6131526,2.611242117,29.11011347,0.508067326,,,,97.92692668,1.709147297,191.4291514,97.92692668,1.709147297,191.4291514,-23.19859051,-0.404891786,191.9174823,-141.1155036,-2.462930163,191.1581544,-135,-3.290620349,3.016133903,2.970997489,-2.35619449,1.697056275,60,3753.396032,3180.643213,4294.655988,-11228.69523,,,-5329.419,-5329.419
3/16/2026 16:46:40.533,,223,-74893.248,None,60,131479.2424,132423.6625,132314.8503,132073.2589,228.7575948,,-90.61969932,-1.58161212,132031.7226,-90.60138487,-1.581292473,149.6194839,2.611352619,29.11516937,0.508155568,,,,97.92692668,1.709147297,191.4291514,97.92692668,1.709147297,191.4291514,-23.19859051,-0.404891786,191.9174823,-140.8886087,-2.458970101,190.2255503,-153.4349488,-3.29043977,3.016244405,2.967125669,-2.677945045,2.683281573,60,3748.192931,3177.316814,4369.031998,-11294.54174,,,-5329.419,-5329.419
3/16/2026 16:46:40.567,,223,-74891.923,None,60,131479.3689,132419.3802,132309.0119,132069.92,228.7518116,,-90.62490646,-1.581703002,132031.8529,-90.60661392,-1.581383737,149.6123787,2.611228611,29.11062945,0.508076331,,,,97.92692668,1.709147297,191.4291514,97.92692668,1.709147297,191.4291514,-23.34052857,-0.407369073,190.8150937,-141.1155036,-2.462930163,191.1581544,-153.4349488,-3.290531034,3.018597684,2.971006494,-2.677945045,2.683281573,60,3750.477783,3099.95999,4293.561599,-11143.99937,,,-5329.419,-5329.419
3/16/2026 16:46:40.600,,223,-74903.962,None,60.002,131490.9921,132438.3,132326.5296,132085.9502,228.7795768,,-90.60922962,-1.58142939,132043.4645,-90.59087283,-1.581109003,149.6292136,2.611522434,29.12424802,0.50831402,,,,97.92692668,1.709147297,191.4291514,97.92692668,1.709147297,191.4291514,-23.34052857,-0.407369073,190.8150937,-141.1155036,-2.462930163,191.1581544,-135,-3.2902563,3.018891507,2.971244183,-2.35619449,1.697056275,60.01,3743.939917,3093.033597,4288.204799,-11125.17831,,,-5316.749,-5316.749
3/16/2026 16:46:40.633,,223,-74912.918,None,60.002,131502.2687,132445.1046,132334.7818,132094.7222,228.7947702,,-90.58314301,-1.580974092,132054.8395,-90.55945004,-1.580560572,149.6550028,2.611972541,29.1519986,0.508798359,,,,97.92692668,1.709147297,191.4291514,97.92692668,1.709147297,191.4291514,-23.19859051,-0.404891786,191.9174823,-140.8886087,-2.458970101,190.2255503,-153.4349488,-3.289707869,3.016864327,2.96776846,-2.677945045,2.683281573,60,3730.550932,3162.196801,4353.753608,-11246.50134,,,-5316.749,-5316.749
3/16/2026 16:46:40.667,,223,-74843.482,None,60.001,131477.9232,132420.8613,132315.0386,132071.9479,228.755324,,-90.56762731,-1.580703292,132030.4792,-90.54386474,-1.580288557,149.6729261,2.612285361,29.16866859,0.509089305,,,,97.92692668,1.709147297,191.4291514,97.92692668,1.709147297,191.4291514,-23.34052857,-0.407369073,190.8150937,-140.6092744,-2.454094798,190.9848162,-135,-3.289435854,3.019654434,2.963184103,-2.35619449,1.697056275,60,3723.062852,3073.492799,4484.534407,-11281.09006,,,-5316.749,-5316.749
3/16/2026 16:46:40.700,,223,-74751.379,None,60,131466.2704,132395.8499,132287.0171,132050.3644,228.7179403,,-90.57814688,-1.580886893,132006.7204,-90.55960324,-1.580563246,149.660577,2.612069829,29.15758676,0.508895891,,,,97.97676879,1.710017206,190.2406897,97.92692668,1.709147297,191.4291514,-23.34052857,-0.407369073,190.8150937,-140.8886087,-2.458970101,190.2255503,-153.4349488,-3.289710543,3.019438902,2.967865992,-2.677945045,2.683281573,60,3706.105808,3078.316794,4349.764804,-11134.18741,,,-5316.749,-5316.749
3/16/2026 16:46:40.733,,223,-74903.832,None,60,131490.387,132428.6863,132307.9764,132076.3409,228.7629329,,-90.58324901,-1.580975942,132030.8408,-90.56472974,-1.58065272,149.6568604,2.612004962,29.15252307,0.508807513,,,,97.92692668,1.709147297,191.4291514,97.92692668,1.709147297,191.4291514,-23.34052857,-0.407369073,190.8150937,-141.1155036,-2.462930163,191.1581544,-153.4349488,-3.289800017,3.019374035,2.971737676,-2.677945045,2.683281573,60.01,3732.176452,3080.707197,4275.302395,-11088.18604,,,-5316.749,-5316.749
3/16/2026 16:46:40.767,,223,-74628.749,None,60.002,131513.9216,132457.9944,132347.6926,132107.2085,228.8163971,,-90.56226675,-1.580609733,132066.3591,-90.54371587,-1.580285959,149.6763086,2.612344397,29.17267714,0.509159268,,,,97.97676879,1.710017206,190.2406897,97.97676879,1.710017206,190.2406897,-23.34052857,-0.407369073,190.8150937,-140.8886087,-2.458970101,190.2255503,-135,-3.290303165,3.01971347,2.968129369,-2.35619449,1.697056275,60,3722.505761,3072.8736,4345.228794,-11140.60816,,,-5316.749,-5316.749
3/16/2026 16:46:40.800,,223,-74768.17,None,60.003,131513.258,132442.38,132340.9052,132099.5032,228.8030512,,-90.5310798,-1.580065418,132053.6727,-90.51234937,-1.57973851,149.708437,2.612905144,29.21002452,0.509811103,,,,97.92692668,1.709147297,191.4291514,98.33436452,1.716258429,190.4109241,-23.34052857,-0.407369073,190.8150937,-141.1155036,-2.462930163,191.1581544,-135,-3.295996939,3.020274217,2.972741266,-2.35619449,1.697056275,60,3887.683386,3058.444803,4251.340783,-11197.46897,,,-5316.749,-5316.749
3/16/2026 16:46:40.833,,223,-74906.539,None,60,131476.9424,132397.4487,132299.0112,132058.4456,228.7319374,,-90.52080903,-1.579886159,132017.4539,-90.49680199,-1.579467157,149.7211345,2.613126757,29.2201692,0.509988161,,,,97.92692668,1.709147297,191.4291514,97.92692668,1.709147297,191.4291514,-23.34052857,-0.407369073,190.8150937,-141.1155036,-2.462930163,191.1581544,-135,-3.288614454,3.02049583,2.972918324,-2.35619449,1.697056275,60,3702.162344,3051.849592,4245.580785,-10999.59272,,,-5301.521,-5301.521
3/16/2026 16:46:40.867,,223,-74877.134,None,60,131465.26,132378.4665,132297.7709,132047.811,228.7135177,,-90.53127291,-1.580068788,132005.6748,-90.51253643,-1.579741775,149.7043076,2.612833073,29.20856087,0.509785557,,,,97.92692668,1.709147297,191.4291514,97.97676879,1.710017206,190.2406897,-23.19859051,-0.404891786,191.9174823,-141.1155036,-2.462930163,191.1581544,-135,-3.289758981,3.017724859,2.97271572,-2.35619449,1.697056275,60,3730.439469,3138.911998,4250.591994,-11119.94346,,,-5301.521,-5301.521
3/16/2026 16:46:40.900,,223,-75051,None,60,131501.3664,132411.2963,132312.8652,132075.8053,228.7620053,,-90.5363349,-1.580157137,132041.785,-90.51762437,-1.579830576,149.7005797,2.612768008,29.19895363,0.509617879,,,,97.92692668,1.709147297,191.4291514,97.5708889,1.702933265,191.2673522,-23.19859051,-0.404891786,191.9174823,-141.1155036,-2.462930163,191.1581544,-135,-3.282763841,3.017659794,2.972548042,-2.35619449,1.697056275,60,3556.493652,3141.331207,4255.257593,-10953.08245,,,-5301.521,-5301.521
3/16/2026 16:46:40.933,,223,-74792.491,None,60.002,131512.9411,132440.6387,132342.1462,132099.2305,228.8025789,,-90.51546066,-1.579792813,132053.3439,-90.496666,-1.579464784,149.7200208,2.613107319,29.22162906,0.51001364,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.34052857,-0.407369073,190.8150937,-140.8886087,-2.458970101,190.2255503,-153.4349488,-3.282398049,3.020476392,2.968983741,-2.677945045,2.683281573,60,3544.651397,3053.332783,4323.859201,-10921.84338,,,-5301.521,-5301.521
3/16/2026 16:46:40.967,,223,-74994.178,None,60,131488.8385,132416.4424,132316.5889,132074.6109,228.7599365,,-90.51034702,-1.579703563,132029.2375,-90.4915279,-1.579375107,149.7379566,2.613420357,29.23377427,0.510225614,,,,97.92692668,1.709147297,191.4291514,97.92692668,1.709147297,191.4291514,-23.19859051,-0.404891786,191.9174823,-140.6092744,-2.454094798,190.9848162,-153.4349488,-3.288522404,3.018312143,2.964320412,-2.677945045,2.683281573,60,3700.19138,3125.001613,4456.324795,-11281.51779,,,-5301.521,-5301.521
3/16/2026 16:46:41.000,,223,-74909.88,None,60,131477.1527,132407.8119,132315.3422,132067.4324,228.747503,,-90.5207617,-1.579885333,132029.4534,-90.50726044,-1.579649692,149.7237527,2.613172453,29.22216761,0.510023039,,,,97.92692668,1.709147297,191.4291514,97.92692668,1.709147297,191.4291514,-23.19859051,-0.404891786,191.9174823,-140.8886087,-2.458970101,190.2255503,-153.4349488,-3.288796989,3.018064239,2.96899314,-2.677945045,2.683281573,60,3707.062455,3131.04961,4322.75041,-11160.86247,,,-5301.521,-5301.521
3/16/2026 16:46:41.033,,223,-74625.019,None,60,131513.3659,132421.6573,132340.9052,132092.6139,228.7911185,,-90.53628616,-1.580156286,132053.7845,-90.51757714,-1.579829752,149.7031992,2.612813727,29.21002452,0.509811103,,,,97.97676879,1.710017206,190.2406897,98.33436452,1.716258429,190.4109241,-23.34052857,-0.407369073,190.8150937,-140.8886087,-2.458970101,190.2255503,-135,-3.296088181,3.0201828,2.968781204,-2.35619449,1.697056275,60,3865.815403,3060.2592,4328.841591,-11254.91619,,,-5283.433,-5283.433
3/16/2026 16:46:41.067,,223,-74949.754,None,60.002,131561.0438,132457.0524,132385.2814,132135.0846,228.8646799,,-90.52052515,-1.579881204,132089.451,-90.50171069,-1.57955283,149.7181555,2.613074764,29.22308797,0.510039103,,,,97.92692668,1.709147297,191.4291514,97.92692668,1.709147297,191.4291514,-23.34052857,-0.407369073,190.8150937,-141.1155036,-2.462930163,191.1581544,-135,-3.288700127,3.020443837,2.972969266,-2.35619449,1.697056275,60.01,3706.324281,3054.527982,4247.07839,-11007.93065,,,-5283.433,-5283.433
3/16/2026 16:46:41.100,,223,-75081.456,None,60.002,131536.5329,132441.4922,132366.8408,132115.5919,228.8309177,,-90.49454515,-1.579427768,132076.92,-90.47566793,-1.579098298,149.7502891,2.613635601,29.25136428,0.510532617,,,,97.92692668,1.709147297,191.4291514,97.92692668,1.709147297,191.4291514,-23.19859051,-0.404891786,191.9174823,-141.1155036,-2.462930163,191.1581544,-116.5650512,-3.288245595,3.018527387,2.97346278,-2.034443936,2.683281573,60,3694.604311,3120.163196,4234.176003,-11048.94351,,,-5283.433,-5283.433
3/16/2026 16:46:41.133,,223,-74969.122,None,60,131476.535,132398.3036,132313.2342,132063.3459,228.7404249,,-90.48951756,-1.57934002,132028.8187,-90.475885,-1.579102087,149.7514127,2.613655211,29.25245343,0.510551627,,,,97.92692668,1.709147297,191.4291514,98.33436452,1.716258429,190.4109241,-23.0582746,-0.402442812,193.0210351,-140.6092744,-2.454094798,190.9848162,-153.4349488,-3.295360516,3.016098023,2.964646425,-2.677945045,2.683281573,60,3871.057193,3198.686392,4448.102393,-11517.84598,,,-5283.433,-5283.433
3/16/2026 16:46:41.167,,223,-75039.926,None,59.998,131465.1532,132391.3986,132299.0112,132052.5114,228.721659,,-90.52085637,-1.579886985,132005.4544,-90.50730674,-1.5796505,149.7256194,2.613205032,29.2201692,0.509988161,,,,97.92692668,1.709147297,191.4291514,97.92692668,1.709147297,191.4291514,-23.19859051,-0.404891786,191.9174823,-141.1155036,-2.462930163,191.1581544,-135,-3.288797797,3.018096818,2.972918324,-2.35619449,1.697056275,60,3706.408819,3129.840016,4245.580785,-11081.82962,,,-5283.433,-5283.433
3/16/2026 16:46:41.200,,223,-74778.494,None,60,131489.5859,132415.6039,132345.5241,132084.2422,228.7766184,,-90.5363349,-1.580157137,132041.785,-90.52812904,-1.580013917,149.7076824,2.612891974,29.20295477,0.509687712,,,,97.92692668,1.709147297,191.4291514,97.92692668,1.709147297,191.4291514,-23.34052857,-0.407369073,190.8150937,-140.8886087,-2.458970101,190.2255503,-153.4349488,-3.289161214,3.020261047,2.968657813,-2.677945045,2.683281573,60,3716.51527,3058.156791,4332.052802,-11106.72486,,,-5283.433,-5283.433
3/16/2026 16:46:41.233,,223,-74943.475,None,60.001,131537.2571,132457.0524,132384.0397,132126.7759,228.8502888,,-90.52573011,-1.579972048,132089.5605,-90.51225589,-1.579736879,149.7181555,2.613074764,29.21148723,0.509836632,,,,97.92692668,1.709147297,191.4291514,97.92692668,1.709147297,191.4291514,-23.34052857,-0.407369073,190.8150937,-141.1155036,-2.462930163,191.1581544,-135,-3.288884176,3.020443837,2.972766795,-2.35619449,1.697056275,60,3710.93085,3054.527982,4252.089585,-11017.54842,,,-5334.612,-5334.612
3/16/2026 16:46:41.267,,223,-74940.725,None,60,131537.0447,132451.0017,132364.3365,132118.1032,228.8352673,,-90.515367,-1.579791178,132077.343,-90.50180223,-1.579554428,149.7226382,2.613153001,29.22815987,0.510127624,,,,97.92692668,1.709147297,191.4291514,97.92692668,1.709147297,191.4291514,-23.34052857,-0.407369073,190.8150937,-141.1155036,-2.462930163,191.1581544,-135,-3.288701725,3.020522074,2.973057787,-2.35619449,1.697056275,60,3706.024507,3052.425599,4244.198399,-11002.6485,,,-5334.612,-5334.612
3/16/2026 16:46:41.300,,223,-74764.685,None,59.999,131501.2585,132425.9656,132351.3794,132093.5338,228.7927118,,-90.5310798,-1.580065418,132053.6727,-90.51239612,-1.579739326,149.7103013,2.612937682,29.20748936,0.509766856,,,,97.92692668,1.709147297,191.4291514,97.97676879,1.710017206,190.2406897,-23.19859051,-0.404891786,191.9174823,-140.8886087,-2.458970101,190.2255503,-116.5650512,-3.289756532,3.017829468,2.968736957,-2.034443936,2.683281573,60,3731.734645,3137.40001,4330.281592,-11199.41625,,,-5334.612,-5334.612
3/16/2026 16:46:41.333,,223,-74779.963,None,60,131501.6965,132423.4064,132344.2919,132090.4568,228.7873824,,-90.5519052,-1.58042889,132054.1264,-90.53330906,-1.580104326,149.6916141,2.612611528,29.19135035,0.509485177,,,,97.92692668,1.709147297,191.4291514,97.92692668,1.709147297,191.4291514,-23.34052857,-0.407369073,190.8150937,-140.8886087,-2.458970101,190.2255503,-153.4349488,-3.289251623,3.019980601,2.968455278,-2.677945045,2.683281573,60.01,3719.123232,3065.371191,4337.035197,-11121.52962,,,-5334.612,-5334.612
3/16/2026 16:46:41.367,,223,-75030.883,None,60,131525.8077,132450.182,132365.2443,132114.4033,228.828859,,-90.55180491,-1.580427139,132078.1252,-90.53843901,-1.58019386,149.6923719,2.612624754,29.18628351,0.509396744,,,,97.92692668,1.709147297,191.4291514,97.87769967,1.708288124,192.6177562,-23.67053848,-0.413128832,191.2937009,-140.8886087,-2.458970101,190.2255503,-135,-3.288481984,3.025753586,2.968366845,-2.35619449,1.697056275,60.01,3700.55053,2928.441616,4339.915194,-10968.90734,,,-5334.612,-5334.612
3/16/2026 16:46:41.400,,223,-74931.293,None,60,131513.5849,132448.4332,132366.4742,132110.1737,228.821533,,-90.54664919,-1.580337155,132066.0108,-90.52803266,-1.580012235,149.7039547,2.612826913,29.19788613,0.509599248,,,,97.92692668,1.709147297,191.4291514,97.5708889,1.702933265,191.2673522,-23.19859051,-0.404891786,191.9174823,-140.8886087,-2.458970101,190.2255503,-135,-3.2829455,3.017718699,2.968569349,-2.35619449,1.697056275,60,3561.692991,3140.726407,4334.932795,-11037.35219,,,-5334.612,-5334.612
3/16/2026 16:46:41.433,,223,-74834.496,None,59.999,131489.9227,132419.1034,132343.0651,132084.7021,228.777415,,-90.55716215,-1.580520641,132042.2431,-90.54381511,-1.580287691,149.6845112,2.61248756,29.17974572,0.509282638,,,,97.92692668,1.709147297,191.4291514,97.92692668,1.709147297,191.4291514,-23.19859051,-0.404891786,191.9174823,-141.1701751,-2.463884361,189.4708421,-135,-3.289434988,3.017379346,2.973166999,-2.35619449,3.39411255,59.99,3723.372926,3148.588811,4203.359995,-11075.32173,,,-5318.345,-5318.345
3/16/2026 16:46:41.467,,223,-74773.57,None,59.998,131502.6251,132428.6863,132345.2619,132092.8533,228.7915333,,-90.58834928,-1.581064959,132054.9622,-90.57513452,-1.580834318,149.6568604,2.612004962,29.14946792,0.50875419,,,,97.92692668,1.709147297,191.4291514,97.92692668,1.709147297,191.4291514,-23.34052857,-0.407369073,190.8150937,-140.8886087,-2.458970101,190.2255503,-153.4349488,-3.289981615,3.019374035,2.967724291,-2.677945045,2.683281573,60,3737.398562,3080.707197,4355.193611,-11173.29937,,,-5318.345,-5318.345
3/16/2026 16:46:41.500,,223,-74788.243,None,60,131527.2398,132463.2957,132385.9824,132126.187,228.8492688,,-90.60900824,-1.581425526,132091.4618,-90.60116541,-1.581288642,149.6415646,2.611738001,29.12774782,0.508375103,,,,97.92692668,1.709147297,191.4291514,97.92692668,1.709147297,191.4291514,-23.34052857,-0.407369073,190.8150937,-140.8886087,-2.458970101,190.2255503,-153.4349488,-3.290435939,3.019107074,2.967345204,-2.677945045,2.683281573,60,3749.793041,3088.209582,4365.936008,-11203.93863,,,-5318.345,-5318.345
3/16/2026 16:46:41.533,,223,-74938.795,None,60.001,131538.9895,132484.0054,132408.1479,132144.4097,228.8808316,,-90.60374859,-1.581333727,132103.3341,-90.59065721,-1.58110524,149.6468104,2.611829557,29.1342922,0.508489324,,,,97.92692668,1.709147297,191.4291514,97.92692668,1.709147297,191.4291514,-23.34052857,-0.407369073,190.8150937,-141.1155036,-2.462930163,191.1581544,-135,-3.290252537,3.01919863,2.971419487,-2.35619449,1.697056275,60,3745.54334,3086.395199,4286.476797,-11118.41534,,,-5318.345,-5318.345
3/16/2026 16:46:41.567,,223,-74791.498,None,60,131526.867,132467.5864,132387.1849,132127.8988,228.8522338,,-90.59859861,-1.581243843,132091.2089,-90.58548394,-1.581014949,149.6486665,2.611861951,29.13934917,0.508577585,,,,97.92692668,1.709147297,191.4291514,97.92692668,1.709147297,191.4291514,-23.34052857,-0.407369073,190.8150937,-140.8886087,-2.458970101,190.2255503,-116.5650512,-3.290162246,3.019231024,2.967547686,-2.034443936,2.683281573,60,3742.941611,3085.200002,4360.953601,-11189.09521,,,-5318.345,-5318.345
