time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:46:41.600,,223,-74766.83,None,59.998,131503.4951,132423.6625,132352.1405,132093.7605,228.7931046,,-90.62999908,-1.581791885,132055.9829,-90.61173129,-1.581473052,149.6194839,2.611352619,29.1121249,0.508102432,,,,97.92692668,1.709147297,191.4291514,97.92692668,1.709147297,191.4291514,-23.34052857,-0.407369073,190.8150937,-140.8886087,-2.458970101,190.2255503,-153.4349488,-3.290620349,3.018721692,2.967072533,-2.677945045,2.683281573,60,3753.396032,3096.950399,4371.580797,-11221.92723,,,-5318.345,-5318.345
3/16/2026 16:46:41.633,,223,-74901.96,None,59.998,131504.5551,132435.119,132353.2443,132098.3094,228.8009835,,-90.66644211,-1.582427936,132056.9332,-90.65355556,-1.582203023,149.5802561,2.610667965,29.07024559,0.5073715,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.34052857,-0.407369073,190.8150937,-141.1155036,-2.462930163,191.1581544,-135,-3.285136288,3.018037038,2.970301663,-2.35619449,1.697056275,60,3613.212817,3114.388792,4312.569594,-11040.1712,,,-5370.492,-5370.492
3/16/2026 16:46:41.667,,223,-74728.166,None,60,131540.9682,132492.2804,132394.0341,132143.1181,228.8785943,,-90.68701675,-1.582787031,132105.4968,-90.66905633,-1.582473563,149.5586613,2.610291064,29.0485512,0.506992861,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.81567115,-0.415661875,190.1952681,-140.8886087,-2.458970101,190.2255503,-135,-3.285406828,3.025952939,2.965962962,-2.35619449,1.697056275,60,3621.30699,2907.561605,4400.481612,-10929.35021,,,-5370.492,-5370.492
3/16/2026 16:46:41.700,,223,-74737.944,None,60,131564.9666,132502.6263,132420.8417,132163.4918,228.9138828,,-90.68695436,-1.582785942,132117.4959,-90.66893428,-1.582471433,149.5612903,2.610336949,29.04804811,0.506984081,,,,97.61854649,1.703765047,190.0778788,97.92692668,1.709147297,191.4291514,-23.81567115,-0.415661875,190.1952681,-140.8886087,-2.458970101,190.2255503,-135,-3.29161873,3.025998824,2.965954182,-2.35619449,1.697056275,60,3753.429536,2906.640002,4401.590401,-11061.65994,,,-5370.492,-5370.492
3/16/2026 16:46:41.733,,223,-74780.813,None,59.999,131541.2507,132494.0971,132392.8741,132143.4316,228.8791374,,-90.69748843,-1.582969796,132093.7876,-90.67950936,-1.582656002,149.5470842,2.610089006,29.03694964,0.506790376,,,,97.97676879,1.710017206,190.2406897,97.92692668,1.709147297,191.4291514,-23.34052857,-0.407369073,190.8150937,-140.8886087,-2.458970101,190.2255503,-116.5650512,-3.291803299,3.017458079,2.965760477,-2.034443936,2.683281573,60,3760.55639,3130.300803,4405.464004,-11296.3212,,,-5370.492,-5370.492
3/16/2026 16:46:41.767,,223,-74599.531,None,59.998,131518.4261,132462.4689,132362.6181,132115.183,228.8302094,,-90.73919219,-1.583697664,132082.9921,-90.72145266,-1.583388051,149.5089276,2.609423048,29.00263767,0.506191519,,,,97.92692668,1.709147297,191.4291514,97.97676879,1.710017206,190.2406897,-23.34052857,-0.407369073,190.8150937,-140.8886087,-2.458970101,190.2255503,-116.5650512,-3.293405257,3.016792121,2.96516162,-2.034443936,2.683281573,60,3823.783676,3146.255984,4419.302406,-11389.34207,,,-5370.492,-5370.492
3/16/2026 16:46:41.800,,223,-74847.571,None,59.998,131543.5085,132490.5327,132390.7161,132142.2688,228.8771234,,-90.77555644,-1.58433234,132096.1014,-90.75790562,-1.584024275,149.4678872,2.608706757,28.96027727,0.505452191,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.67053848,-0.413128832,191.2937009,-140.8886087,-2.458970101,190.2255503,-153.4349488,-3.28695754,3.021835589,2.964422292,-2.677945045,2.683281573,60,3659.820381,3027.945614,4438.569596,-11126.33559,,,-5370.492,-5370.492
3/16/2026 16:46:41.833,,223,-74791.21,None,60,131579.8249,132539.8305,132432.716,132184.8217,228.9508272,,-90.78567981,-1.584509026,132144.4239,-90.76814803,-1.584203039,149.4623886,2.608610789,28.95022195,0.505276692,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.48411529,-0.409875134,189.7138898,-141.1155036,-2.462930163,191.1581544,-135,-3.287136304,3.018485923,2.968206855,-2.35619449,1.697056275,60,3665.629725,3087.662389,4367.404799,-11120.69691,,,-5426.048,-5426.048
3/16/2026 16:46:41.867,,223,-74924.294,None,60,131579.6646,132529.4951,132432.716,132181.3142,228.944752,,-90.78575116,-1.584510272,132132.425,-90.76292315,-1.584111848,149.4597526,2.608564782,28.95022195,0.505276692,,,,97.92692668,1.709147297,191.4291514,97.92692668,1.709147297,191.4291514,-23.34052857,-0.407369073,190.8150937,-141.1155036,-2.462930163,191.1581544,-135,-3.293259145,3.015933855,2.968206855,-2.35619449,1.697056275,60,3821.561461,3169.382396,4367.404799,-11358.34866,,,-5426.048,-5426.048
3/16/2026 16:46:41.900,,223,-74869.661,None,59.998,131532.4817,132479.6913,132376.8734,132130.3636,228.856503,,-90.80685615,-1.584878623,132085.0968,-90.78933534,-1.584572827,149.4349897,2.608132589,28.92798101,0.504888515,,,,97.92692668,1.709147297,191.4291514,97.97676879,1.710017206,190.2406897,-23.19859051,-0.404891786,191.9174823,-141.1155036,-2.462930163,191.1581544,-135,-3.294590033,3.013024375,2.967818678,-2.35619449,1.697056275,60,3853.454356,3259.871997,4375.238384,-11488.56474,,,-5426.048,-5426.048
3/16/2026 16:46:41.933,,223,-74879.539,None,59.997,131521.8405,132470.7834,132372.4917,132122.3922,228.8426961,,-90.85369912,-1.585696187,132086.6617,-90.83122455,-1.585303932,149.39051,2.607356271,28.88156351,0.504078376,,,,97.92692668,1.709147297,191.4291514,97.5708889,1.702933265,191.2673522,-23.34052857,-0.407369073,190.8150937,-141.1155036,-2.462930163,191.1581544,-135,-3.288237197,3.014725344,2.967008539,-2.35619449,1.697056275,60,3694.66675,3198.283196,4395.283205,-11288.23315,,,-5426.048,-5426.048
3/16/2026 16:46:41.967,,223,-74891.376,None,59.999,131558.9006,132507.4591,132391.3535,132153.2463,228.896137,,-90.88476638,-1.586238413,132111.7512,-90.86235083,-1.585847188,149.3637155,2.606888619,28.85334056,0.503585793,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.34052857,-0.407369073,190.8150937,-141.1155036,-2.462930163,191.1581544,-135,-3.288780453,3.014257692,2.966515956,-2.35619449,1.697056275,60.01,3705.824625,3210.897599,4408.185594,-11324.90782,,,-5426.048,-5426.048
3/16/2026 16:46:42.000,,223,-74772.389,None,60,131595.2599,132536.1316,132428.6754,132187.3578,228.9552198,,-90.88972761,-1.586325003,132147.9327,-90.8725632,-1.586025428,149.3529685,2.606701047,28.8503716,0.503533975,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.48411529,-0.409875134,189.7138898,-141.1155036,-2.462930163,191.1581544,-135,-3.288958693,3.016576181,2.966464138,-2.35619449,1.697056275,60,3711.29589,3135.225601,4410.719992,-11257.24148,,,-5426.048,-5426.048
3/16/2026 16:46:42.033,,223,-74843.093,None,60,131571.6304,132527.7218,132417.0965,132172.8394,228.9300732,,-90.90021382,-1.586508022,132136.3091,-90.88317247,-1.586210594,149.3387527,2.606452935,28.84127591,0.503375225,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.81567115,-0.415661875,190.1952681,-141.1155036,-2.462930163,191.1581544,-135,-3.289143859,3.02211481,2.966305388,-2.35619449,1.697056275,60,3715.598429,3004.416013,4414.291197,-11134.30564,,,-5477.448,-5477.448
3/16/2026 16:46:42.067,,223,-75114.49,None,59.998,131548.7629,132490.2887,132391.8451,132144.3078,228.8806551,,-90.93688754,-1.587148099,132101.6603,-90.91468932,-1.586760667,149.3050185,2.605864162,28.79987268,0.502652602,,,,97.5708889,1.702933265,191.2673522,97.52382044,1.702111766,192.4569562,-23.67053848,-0.413128832,191.2937009,-141.1155036,-2.462930163,191.1581544,-135,-3.288872433,3.018992994,2.965582765,-2.35619449,1.697056275,60,3707.840458,3099.456017,4431.456004,-11238.75248,,,-5477.448,-5477.448
3/16/2026 16:46:42.100,,223,-74959.042,None,59.998,131562.3288,132512.5574,132409.7694,132162.2377,228.9117106,,-90.97322677,-1.587782338,132115.0588,-90.95640885,-1.58748881,149.2684899,2.605226619,28.76006315,0.501957795,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.67053848,-0.413128832,191.2937009,-141.1155036,-2.462930163,191.1581544,-153.4349488,-3.290422075,3.018355451,2.964887958,-2.677945045,2.683281573,60,3746.946494,3116.015995,4449.369598,-11312.33209,,,-5477.448,-5477.448
3/16/2026 16:46:42.133,,223,-74832.437,None,60,131586.7281,132541.2712,132435.5578,132188.5428,228.9572723,,-90.9885676,-1.588050086,132151.6698,-90.96668309,-1.58766813,149.2577639,2.605039414,28.74801833,0.501747573,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.67053848,-0.413128832,191.2937009,-140.8886087,-2.458970101,190.2255503,-135,-3.290601395,3.018168246,2.960717674,-2.35619449,1.697056275,60.01,3752.467207,3121.401598,4531.910412,-11405.77922,,,-5477.448,-5477.448
3/16/2026 16:46:42.167,,223,-74815.502,None,60,131598.9294,132541.2712,132430.8093,132191.0058,228.9615383,,-90.9885676,-1.588050086,132151.6698,-90.97181879,-1.587757764,149.2577639,2.605039414,28.7550672,0.501870599,,,,97.5708889,1.702933265,191.2673522,97.61854649,1.703765047,190.0778788,-23.67053848,-0.413128832,191.2937009,-141.1155036,-2.462930163,191.1581544,-153.4349488,-3.291522811,3.018168246,2.964800762,-2.677945045,2.683281573,60,3775.497515,3121.401598,4452.249599,-11349.14871,,,-5477.448,-5477.448
3/16/2026 16:46:42.200,,223,-74951.755,None,60,131563.1387,132500.0186,132402.9733,132156.0463,228.9009867,,-90.99404032,-1.588145603,132115.8828,-90.97730995,-1.587853603,149.2471538,2.604854233,28.74390782,0.501675831,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.67053848,-0.413128832,191.2937009,-141.1155036,-2.462930163,191.1581544,-116.5650512,-3.290786868,3.017983065,2.964605994,-2.034443936,2.683281573,60,3756.085831,3125.087998,4456.166407,-11337.34024,,,-5477.448,-5477.448
3/16/2026 16:46:42.233,,223,-74957.803,None,59.998,131552.1776,132479.1614,132373.1232,132135.4701,228.8653477,,-91.02544643,-1.588693743,132093.1553,-91.00352748,-1.588311186,149.2115846,2.604233433,28.70953199,0.50107586,,,,97.5708889,1.702933265,191.2673522,97.16936292,1.695925315,192.3035101,-23.81567115,-0.415661875,190.1952681,-141.1155036,-2.462930163,191.1581544,-135,-3.284236501,3.019895308,2.964006023,-2.35619449,1.697056275,60,3591.703019,3058.833606,4470.105595,-11120.64222,,,-5477.448,-5477.448
3/16/2026 16:46:42.267,,223,-74653.69,None,59.999,131589.2363,132509.8836,132403.7009,132168.2468,228.9221186,,-91.05118075,-1.589142892,132130.2367,-91.02937378,-1.588762288,149.1892976,2.603844452,28.69044519,0.500742732,,,,97.61854649,1.703765047,190.0778788,97.21426204,1.696708952,191.1129509,-23.34052857,-0.407369073,190.8150937,-141.1701751,-2.463884361,189.4708421,-90,-3.28547124,3.011213525,2.964627093,-1.570796327,1.2,60.01,3601.061388,3287.289597,4416.336012,-11304.687,,,-5522.554,-5522.554
3/16/2026 16:46:42.300,,223,-74887.33,None,60,131613.4486,132542.7895,132435.2821,132197.8251,228.9733496,,-91.0561916,-1.589230348,132154.4533,-91.03440924,-1.588850174,149.1857011,2.603781681,28.6829681,0.500612233,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.67053848,-0.413128832,191.2937009,-141.3965852,-2.467835963,190.4071427,-135,-3.291783439,3.016910513,2.968448196,-2.35619449,3.39411255,60,3782.090854,3153.081609,4344.335988,-11279.50845,,,-5522.554,-5522.554
3/16/2026 16:46:42.333,,223,-74947.651,None,60,131577.2383,132526.3365,132414.2277,132173.2792,228.930835,,-91.0510853,-1.589141226,132142.2346,-91.02946765,-1.588763927,149.1874991,2.603813063,28.68795243,0.500699226,,,,97.5708889,1.702933265,191.2673522,97.92692668,1.709147297,191.4291514,-23.67053848,-0.413128832,191.2937009,-141.1155036,-2.462930163,191.1581544,-135,-3.297911224,3.016941895,2.963629389,-2.35619449,1.697056275,60,3934.802368,3151.900801,4480.876784,-11567.57995,,,-5522.554,-5522.554
3/16/2026 16:46:42.367,,223,-74988.605,None,59.999,131554.334,132497.413,132385.4358,132146.3972,228.8842739,,-91.07218614,-1.589509505,132107.1302,-91.055783,-1.589223216,149.1679536,2.603471928,28.66517233,0.500301638,,,,97.5708889,1.702933265,191.2673522,97.21426204,1.696708952,191.1129509,-23.19859051,-0.404891786,191.9174823,-141.1155036,-2.462930163,191.1581544,-153.4349488,-3.285932168,3.008363714,2.963231801,-2.677945045,2.683281573,60,3634.488406,3377.808019,4489.804789,-11502.10121,,,-5522.554,-5522.554
3/16/2026 16:46:42.400,,223,-74772.95,None,59.999,131567.6782,132497.2706,132404.5437,132157.1588,228.9029136,,-91.10330704,-1.590052667,132120.4948,-91.08703633,-1.58976869,149.1376959,2.602943833,28.63698319,0.499809644,,,,97.5708889,1.702933265,191.2673522,97.61854649,1.703765047,190.0778788,-23.67053848,-0.413128832,191.2937009,-141.1155036,-2.462930163,191.1581544,180,-3.293533737,3.016072665,2.962739807,3.141592654,1.2,60,3824.845888,3173.0688,4502.707205,-11500.62189,,,-5522.554,-5522.554
3/16/2026 16:46:42.433,,223,-74821.867,None,60,131627.6674,132546.6408,132446.6741,132207.635,228.990341,,-91.10810746,-1.590136451,132168.7174,-91.08654085,-1.589760042,149.1323205,2.602850014,28.62703159,0.499635956,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.81567115,-0.415661875,190.1952681,-141.1155036,-2.462930163,191.1581544,-135,-3.292693307,3.018511889,2.962566119,-2.35619449,1.697056275,60.01,3805.239636,3095.006409,4508.467206,-11408.71325,,,-5522.554,-5522.554
3/16/2026 16:46:42.467,,223,-74888.266,None,60.002,131626.9897,132575.5362,132459.1467,132221.2322,229.0138921,,-91.09240495,-1.58986239,132180.024,-91.07087326,-1.589486591,149.1518666,2.603191157,28.64774299,0.499997438,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.34052857,-0.407369073,190.8150937,-141.1155036,-2.462930163,191.1581544,-135,-3.292419856,3.01056023,2.962927601,-2.35619449,1.697056275,60.01,3798.730477,3305.304002,4499.884806,-11603.91929,,,-5567.639,-5567.639
3/16/2026 16:46:42.500,,223,-74862.274,None,60,131590.5495,132513.8674,132406.4948,132170.9469,228.9267954,,-91.08239662,-1.589687712,132131.5771,-91.06071821,-1.589309352,149.1661576,2.603440582,28.66019054,0.500214689,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.34052857,-0.407369073,190.8150937,-141.1155036,-2.462930163,191.1581544,-135,-3.292242617,3.010809655,2.963144852,-2.35619449,1.697056275,60,3792.909686,3297.513598,4492.684798,-11583.10808,,,-5567.639,-5567.639
3/16/2026 16:46:42.533,,223,-74904.97,None,59.998,131519.6869,132454.0567,132356.6649,132110.8019,228.8226211,,-91.10370799,-1.590059665,132072.5037,-91.08743303,-1.589775614,149.1386192,2.602959948,28.64238232,0.499903877,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.67053848,-0.413128832,191.2937009,-141.1155036,-2.462930163,191.1581544,-135,-3.292708879,3.01608878,2.96283404,-2.35619449,1.697056275,60,3802.858453,3171.628801,4498.732799,-11473.22005,,,-5567.639,-5567.639
3/16/2026 16:46:42.567,,223,-74388.802,None,59.999,131520.8392,132453.9502,132353.7714,132110.1824,228.8215481,,-91.12973217,-1.590513873,132073.6731,-91.11356674,-1.590231733,149.1083517,2.602431679,28.60755754,0.49929607,,,,97.61854649,1.703765047,190.0778788,97.61854649,1.703765047,190.0778788,-23.81567115,-0.415661875,190.1952681,-141.1701751,-2.463884361,189.4708421,-135,-3.29399678,3.018093554,2.963180431,-2.35619449,1.697056275,60,3811.202526,3103.300802,4450.377604,-11364.88093,,,-5567.639,-5567.639
3/16/2026 16:46:42.600,,223,-74689.517,None,60,131581.2963,132503.3268,132396.8679,132161.1387,228.9098071,,-91.13452466,-1.590597518,132121.9008,-91.12350759,-1.590405233,149.1029854,2.60233802,28.6092163,0.499325021,,,,97.5708889,1.702933265,191.2673522,97.97676879,1.710017206,190.2406897,-23.67053848,-0.413128832,191.2937009,-141.3965852,-2.467835963,190.4071427,-135,-3.300422439,3.015466852,2.967160984,-2.35619449,1.697056275,60,3996.870582,3188.448018,4375.036797,-11560.3554,,,-5567.639,-5567.639
3/16/2026 16:46:42.633,,223,-74781.302,None,60.002,131592.5931,132515.7414,132419.8586,132176.7141,228.9367844,,-91.11881432,-1.59032332,132133.1906,-91.10773365,-1.590129926,149.1243346,2.602710634,28.62744933,0.499643247,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.34052857,-0.407369073,190.8150937,-141.3965852,-2.467835963,190.4071427,-153.4349488,-3.293063191,3.010079707,2.96747921,-2.677945045,2.683281573,60,3813.458012,3315.859194,4367.894405,-11497.21161,,,-5567.639,-5567.639
3/16/2026 16:46:42.667,,223,-75057.466,None,60,131568.1357,132482.8266,132393.0432,132148.643,228.8881639,,-91.11381414,-1.590236051,132108.9614,-91.09748605,-1.589951072,149.1279166,2.602773152,28.62786724,0.499650541,,,,97.5708889,1.702933265,191.2673522,97.92692668,1.709147297,191.4291514,-23.52706395,-0.410624729,192.3933471,-141.1155036,-2.462930163,191.1581544,-153.4349488,-3.299098369,3.013397881,2.962580704,-2.677945045,2.683281573,60,3963.439999,3258.590404,4506.278398,-11728.3088,,,-5529.787,-5529.787
3/16/2026 16:46:42.700,,223,-74830.694,None,59.999,131544.8347,132447.7896,132375.7987,132123.443,228.8445162,,-91.12962954,-1.590512082,132085.6707,-91.11336359,-1.590228187,149.1128064,2.602509428,28.61419035,0.499411834,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.67053848,-0.413128832,191.2937009,-141.3965852,-2.467835963,190.4071427,-153.4349488,-3.293161452,3.01563826,2.967247797,-2.677945045,2.683281573,60.01,3814.540546,3182.803201,4372.185608,-11369.52936,,,-5529.787,-5529.787
3/16/2026 16:46:42.733,,223,-74969.827,None,60,131557.5368,132455.9772,132385.3776,132133.5935,228.8620973,,-91.14524241,-1.590784578,132086.3854,-91.12893776,-1.590500008,149.0967778,2.602229677,28.60009742,0.499165866,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.52706395,-0.410624729,192.3933471,-141.3965852,-2.467835963,190.4071427,-135,-3.293433273,3.012854406,2.967001829,-2.35619449,1.697056275,60.01,3821.34955,3271.665605,4378.608007,-11471.62316,,,-5529.787,-5529.787
3/16/2026 16:46:42.767,,223,-74707.906,None,60,131557.3009,132486.8678,132402.6144,132149.5943,228.8898116,,-91.13473077,-1.590601115,132097.9055,-91.12371254,-1.59040881,149.1047737,2.602369232,28.61377515,0.499404588,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.81567115,-0.415661875,190.1952681,-141.3965852,-2.467835963,190.4071427,-153.4349488,-3.293342075,3.018031107,2.967240551,-2.677945045,2.683281573,60,3819.40512,3105.633609,4373.251198,-11298.28993,,,-5529.787,-5529.787
3/16/2026 16:46:42.800,,223,-74831.443,None,60,131532.837,132464.248,132375.7987,132124.9614,228.8471461,,-91.12962954,-1.590512082,132085.6707,-91.11346516,-1.59022996,149.1110165,2.602478189,28.61419035,0.499411834,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.67053848,-0.413128832,191.2937009,-141.3965852,-2.467835963,190.4071427,-135,-3.293163225,3.015607021,2.967247797,-2.35619449,3.39411255,60,3814.584825,3183.984018,4372.185608,-11370.75445,,,-5529.787,-5529.787
3/16/2026 16:46:42.833,,223,-74976.739,None,60,131521.073,132437.4915,132353.7714,132104.7597,228.8121557,,-91.13504008,-1.590606513,132061.9126,-91.11879343,-1.590322956,149.1101413,2.602462914,28.60755754,0.49929607,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.99889035,-0.418859654,191.7786224,-141.1155036,-2.462930163,191.1581544,-153.4349488,-3.293256221,3.021322568,2.962226233,-2.677945045,2.683281573,60,3816.220751,3047.342381,4513.766398,-11377.32953,,,-5529.787,-5529.787
3/16/2026 16:46:42.867,,223,-74826.864,None,60,131533.5415,132460.1116,132369.0976,132121.575,228.8412806,,-91.14003814,-1.590693746,132086.1461,-91.12914373,-1.590503603,149.1038974,2.602353937,28.59802344,0.499129669,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.67053848,-0.413128832,191.2937009,-141.3965852,-2.467835963,190.4071427,-135,-3.293436868,3.015482769,2.966965632,-2.35619449,1.697056275,60.01,3821.432405,3187.00801,4378.967988,-11387.4084,,,-5540.925,-5540.925
3/16/2026 16:46:42.900,,223,-74848.277,None,60.002,131568.5976,132478.6853,132408.3616,132152.5282,228.8948932,,-91.12422096,-1.590417684,132109.4301,-91.10793571,-1.590133453,149.120799,2.602648926,28.61833361,0.499484148,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.67053848,-0.413128832,191.2937009,-141.3965852,-2.467835963,190.4071427,-135,-3.293066718,3.015777758,2.967320111,-2.35619449,1.697056275,60.02,3812.860368,3180.038413,4371.465597,-11364.36438,,,-5540.925,-5540.925
3/16/2026 16:46:42.933,,223,-74785.954,None,60.003,131543.0044,132472.6541,132390.2098,132135.9574,228.8661918,,-91.08789559,-1.589783687,132095.8109,-91.07155706,-1.589498526,149.1555168,2.603254865,28.65812428,0.500178626,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.81567115,-0.415661875,190.1952681,-141.1155036,-2.462930163,191.1581544,-135,-3.292431791,3.01891674,2.963108789,-2.35619449,1.697056275,60.02,3796.608393,3083.155215,4493.030399,-11372.79401,,,-5540.925,-5540.925
3/16/2026 16:46:42.967,,223,-74670.25,None,60,131482.3463,132421.2919,132321.2772,132075.6429,228.7617239,,-91.07277078,-1.589519709,132035.1428,-91.05636112,-1.589233306,149.1724815,2.603550956,28.66851638,0.500360003,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.34052857,-0.407369073,190.8150937,-140.8886087,-2.458970101,190.2255503,-135,-3.292166571,3.010920029,2.959330104,-2.35619449,1.697056275,60,3788.242761,3292.444792,4562.351992,-11643.03955,,,-5540.925,-5540.925
3/16/2026 16:46:43.000,,223,-74633.962,None,60,131458.7951,132380.0759,132304.0103,132048.2872,228.7143425,,-91.08338047,-1.589704883,132011.5986,-91.06701249,-1.589419208,149.1618353,2.603365144,28.65483737,0.500121259,,,,97.5708889,1.702933265,191.2673522,97.61854649,1.703765047,190.0778788,-23.34052857,-0.407369073,190.8150937,-141.1155036,-2.462930163,191.1581544,-153.4349488,-3.293184255,3.010734217,2.963051422,-2.677945045,2.683281573,60,3812.970559,3296.073582,4491.532791,-11600.57693,,,-5540.925,-5540.925
3/16/2026 16:46:43.033,,223,-74816.453,None,60,131495.2378,132425.2914,132335.6023,132086.0414,228.7797347,,-91.09349689,-1.589881448,132048.048,-91.07717597,-1.589596594,149.1493265,2.603146825,28.64736315,0.499990809,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.67053848,-0.413128832,191.2937009,-141.3965852,-2.467835963,190.4071427,-116.5650512,-3.292529859,3.016275657,2.967826772,-2.034443936,2.683281573,60,3797.684334,3166.2432,4356.489601,-11320.41714,,,-5540.925,-5540.925
3/16/2026 16:46:43.067,,223,-74998.656,None,60.002,131530.5598,132458.3553,132374.9067,132121.9386,228.8419104,,-91.07238095,-1.589512905,132083.1344,-91.06120205,-1.589317797,149.1760042,2.603612438,28.66766382,0.500345122,,,,97.5708889,1.702933265,191.2673522,97.52382044,1.702111766,192.4569562,-23.67053848,-0.413128832,191.2937009,-141.3965852,-2.467835963,190.4071427,-153.4349488,-3.291429563,3.01674127,2.968181085,-2.677945045,2.683281573,60,3771.210167,3155.328011,4348.987212,-11275.52539,,,-5499.925,-5499.925
3/16/2026 16:46:43.100,,223,-74753.77,None,60.003,131517.0328,132442.0929,132355.8337,132105.6454,228.8136897,,-91.04124812,-1.588969535,132069.8084,-91.0247103,-1.588680895,149.2080724,2.604172134,28.69586369,0.500837303,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.19859051,-0.404891786,191.9174823,-141.1701751,-2.463884361,189.4708421,-153.4349488,-3.29161416,3.00906392,2.964721664,-2.677945045,2.683281573,60,3775.440414,3358.756814,4412.404806,-11546.60203,,,-5499.925,-5499.925
3/16/2026 16:46:43.133,,223,-74818.282,None,60,131468.6133,132407.217,132324.2563,132067.377,228.747407,,-91.02600564,-1.588703503,132021.1668,-91.01462656,-1.588504901,149.2232569,2.604437154,28.70334835,0.500967935,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.67053848,-0.413128832,191.2937009,-141.3965852,-2.467835963,190.4071427,-135,-3.291438166,3.017565986,2.968803898,-2.35619449,3.39411255,60,3769.655685,3133.3824,4331.865601,-11234.90369,,,-5499.925,-5499.925
3/16/2026 16:46:43.167,,223,-74667.845,None,60,131456.8283,132382.4304,132307.9677,132049.743,228.7168641,,-91.03651389,-1.588886907,132009.6007,-91.01994858,-1.588597788,149.210822,2.604220123,28.70128612,0.500931942,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.67053848,-0.413128832,191.2937009,-141.1701751,-2.463884361,189.4708421,-135,-3.291531053,3.017348955,2.964816303,-2.35619449,1.697056275,60,3771.644451,3138.249616,4408.473611,-11318.36768,,,-5499.925,-5499.925
3/16/2026 16:46:43.200,,223,-74760.494,None,60.001,131480.6114,132409.1903,132340.5451,132077.458,228.7648678,,-91.03111895,-1.588792747,132033.3803,-91.01453396,-1.588503285,149.2116772,2.60423505,28.70541007,0.501003919,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.67053848,-0.413128832,191.2937009,-140.8886087,-2.458970101,190.2255503,-135,-3.29143655,3.017363882,2.95997402,-2.35619449,1.697056275,60.01,3769.964069,3138.508812,4547.0736,-11455.54648,,,-5499.925,-5499.925
3/16/2026 16:46:43.233,,223,-74777.328,None,60.003,131503.3528,132430.0476,132337.8063,132091.0599,228.7884269,,-90.99969766,-1.588244342,132056.1006,-90.98298345,-1.587952625,149.2472652,2.604856178,28.73568074,0.501532242,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.81567115,-0.415661875,190.1952681,-141.1155036,-2.462930163,191.1581544,-135,-3.29088589,3.020518053,2.964462405,-2.35619449,1.697056275,60,3756.859506,3042.129594,4457.548787,-11256.53789,,,-5499.925,-5499.925
3/16/2026 16:46:43.267,,223,-74819.333,None,60.002,131466.1423,132403.5616,132297.7725,132056.4908,228.7285516,,-90.96872723,-1.587703806,132018.8692,-90.95187808,-1.587409733,149.2766962,2.605369846,28.76889989,0.502112025,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.34052857,-0.407369073,190.8150937,-141.1155036,-2.462930163,191.1581544,-153.4349488,-3.290342998,3.012738919,2.965042188,-2.677945045,2.683281573,60,3742.243734,3246.436789,4441.7664,-11430.44692,,,-5499.925,-5499.925
3/16/2026 16:46:43.300,,223,-74728.598,None,60,131429.9484,132370.669,132287.2538,132029.975,228.6826248,,-90.96369518,-1.587615981,131994.6703,-90.94690822,-1.587322993,149.2803192,2.605433078,28.77140128,0.502155683,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.34052857,-0.407369073,190.8150937,-141.3965852,-2.467835963,190.4071427,-135,-3.290256258,3.012802151,2.969991646,-2.35619449,1.697056275,60,3739.392092,3244.046387,4301.179193,-11284.61767,,,-5450.198,-5450.198
3/16/2026 16:46:43.333,,223,-74813.443,None,60,131441.9467,132370.669,132293.03,132035.8855,228.692862,,-90.96369518,-1.587615981,131994.6703,-90.94682177,-1.587321484,149.2803192,2.605433078,28.77595684,0.502235192,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.67053848,-0.413128832,191.2937009,-141.3965852,-2.467835963,190.4071427,-116.5650512,-3.290254749,3.01856191,2.970071155,-2.034443936,2.683281573,60,3739.354416,3107.491202,4299.393607,-11146.23922,,,-5450.198,-5450.198
3/16/2026 16:46:43.367,,223,-74910.053,None,60.002,131465.1592,132409.9994,132316.1432,132064.4512,228.7423393,,-90.94260526,-1.587247892,132029.8668,-90.9257322,-1.586953402,149.3025099,2.605820379,28.79417512,0.502553161,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.67053848,-0.413128832,191.2937009,-141.1155036,-2.462930163,191.1581544,-135,-3.289886667,3.018949211,2.965483324,-2.35619449,1.697056275,60.01,3731.158614,3098.678404,4431.3984,-11261.23542,,,-5450.198,-5450.198
3/16/2026 16:46:43.400,,223,-74755.397,None,60.003,131463.6432,132414.5452,132302.9997,132061.078,228.7364969,,-90.90623948,-1.586613189,132016.5131,-90.88389799,-1.586223257,149.3399018,2.60647299,28.82695867,0.503125342,,,,97.5708889,1.702933265,191.2673522,97.92692668,1.709147297,191.4291514,-23.34052857,-0.407369073,190.8150937,-141.3965852,-2.467835963,190.4071427,-135,-3.295370554,3.013842063,2.970961305,-2.35619449,1.697056275,60,3867.67529,3219.062397,4277.620802,-11364.35849,,,-5450.198,-5450.198
3/16/2026 16:46:43.433,,223,-74896.862,None,60.001,131414.917,132383.9587,132262.0163,132021.0007,228.6670809,,-90.88044235,-1.586162945,131979.5821,-90.86329573,-1.58586368,149.3622396,2.60686286,28.84859951,0.503503046,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.67053848,-0.413128832,191.2937009,-141.1155036,-2.462930163,191.1581544,-135,-3.288796945,3.019991692,2.966433209,-2.35619449,1.697056275,60,3702.529004,3071.8656,4405.939194,-11180.3338,,,-5450.198,-5450.198
3/16/2026 16:46:43.467,,223,-74743.762,None,59.999,131403.2822,132348.779,132234.1382,131996.0721,228.6239033,,-90.89623195,-1.586438525,131956.1431,-90.87383809,-1.586047679,149.3471802,2.606600023,28.83744559,0.503308373,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.81567115,-0.415661875,190.1952681,-141.1155036,-2.462930163,191.1581544,-135,-3.288980944,3.022261898,2.966238536,-2.35619449,1.697056275,60,3706.465097,2996.68321,4409.856007,-11113.00431,,,-5450.198,-5450.198
3/16/2026 16:46:43.500,,223,-74902.982,None,60,131439.4615,132381.6619,132287.7616,132036.975,228.6947492,,-90.90119589,-1.586525162,131992.3269,-90.87882908,-1.586134788,149.3435401,2.606536491,28.83652398,0.503292288,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.67053848,-0.413128832,191.2937009,-141.1155036,-2.462930163,191.1581544,-153.4349488,-3.289068053,3.019665323,2.966222451,-2.677945045,2.683281573,60,3709.656731,3080.016006,4412.044803,-11201.71754,,,-5394.772,-5394.772
3/16/2026 16:46:43.533,,223,-74772.389,None,60.003,131486.7286,132425.2604,132311.994,132075.3234,228.7611705,,-90.87483575,-1.586065091,132039.3912,-90.85759457,-1.585764176,149.3728231,2.607047577,28.86634267,0.503812723,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.34052857,-0.407369073,190.8150937,-141.3965852,-2.467835963,190.4071427,-135,-3.288697441,3.01441665,2.971648686,-2.35619449,1.697056275,60,3701.72108,3204.921586,4260.844791,-11167.48746,,,-5394.772,-5394.772
3/16/2026 16:46:43.567,,223,-74766.067,None,60.002,131461.6732,132411.1413,132303.6533,132059.5049,228.7337722,,-90.84895714,-1.585613424,132014.4914,-90.82637442,-1.585219281,149.3933412,2.607405684,28.89207334,0.504261808,,,,97.5708889,1.702933265,191.2673522,97.97676879,1.710017206,190.2406897,-23.67053848,-0.413128832,191.2937009,-141.1155036,-2.462930163,191.1581544,-90,-3.295236487,3.020534516,2.967191971,-1.570796327,1.2,60,3864.270773,3058.848013,4388.428784,-11311.54757,,,-5394.772,-5394.772
3/16/2026 16:46:43.600,,223,-74773.742,None,60,131437.6757,132378.2658,132276.8426,132031.6009,228.685441,,-90.84390299,-1.585525213,131990.3167,-90.82652531,-1.585221915,149.3969929,2.607469418,28.89254525,0.504270044,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.81567115,-0.415661875,190.1952681,-141.1155036,-2.462930163,191.1581544,-153.4349488,-3.28815518,3.023131293,2.967200207,-2.677945045,2.683281573,60,3686.802971,2975.616011,4387.334395,-11049.75338,,,-5394.772,-5394.772
3/16/2026 16:46:43.633,,223,-75211.718,None,60,131449.8481,132390.4855,132286.2632,132042.8701,228.7049598,,-90.85424235,-1.585705668,132002.6711,-90.83167982,-1.585311878,149.3880529,2.607313386,28.87842179,0.504023543,,,,97.5708889,1.702933265,191.2673522,97.16936292,1.695925315,192.3035101,-23.52706395,-0.410624729,192.3933471,-141.1155036,-2.462930163,191.1581544,180,-3.281237193,3.017938115,2.966953706,3.141592654,1.2,60.01,3514.26983,3141.590408,4393.785593,-11049.64583,,,-5394.772,-5394.772
3/16/2026 16:46:43.667,,223,-74936.794,None,60.002,131473.328,132419.5824,132319.9577,132071.6384,228.7547879,,-90.83846578,-1.585430315,132026.1367,-90.81584094,-1.585035437,149.407566,2.607653954,28.89411214,0.504297391,,,,97.5708889,1.702933265,191.2673522,97.21426204,1.696708952,191.1129509,-23.67053848,-0.413128832,191.2937009,-141.1155036,-2.462930163,191.1581544,-153.4349488,-3.281744389,3.020782786,2.967227554,-2.677945045,2.683281573,60.01,3527.577278,3052.800008,4388.083203,-10968.46049,,,-5394.772,-5394.772
3/16/2026 16:46:43.700,,223,-74939.558,None,60.003,131472.3226,132420.0544,132312.751,132069.0558,228.7503147,,-90.80722282,-1.584885023,132025.1027,-90.78446644,-1.584487849,149.4378407,2.608182348,28.93145268,0.504949107,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.67053848,-0.413128832,191.2937009,-141.1155036,-2.462930163,191.1581544,-135,-3.287421114,3.02131118,2.96787927,-2.35619449,1.697056275,60,3669.435666,3039.523208,4371.60959,-11080.56846,,,-5339.139,-5339.139
3/16/2026 16:46:43.733,,223,-74995.272,None,60,131435.9995,132374.985,132270.7434,132027.9114,228.6790506,,-90.79702571,-1.58470705,131988.7702,-90.77422016,-1.584309018,149.4504484,2.608402393,28.94151117,0.50512466,,,,97.5708889,1.702933265,191.2673522,97.52382044,1.702111766,192.4569562,-23.34052857,-0.407369073,190.8150937,-141.1155036,-2.462930163,191.1581544,180,-3.286420784,3.015771466,2.968054823,3.141592654,1.2,60,3643.438599,3169.756782,4365.849605,-11179.04499,,,-5339.139,-5339.139
3/16/2026 16:46:43.767,,223,-74583.533,None,59.999,131412.4931,132345.8544,132237.019,131999.1133,228.6291707,,-90.81279938,-1.584982352,131965.2783,-90.79005611,-1.584585407,149.4309381,2.608061874,28.92582706,0.504850921,,,,97.5708889,1.702933265,191.2673522,97.61854649,1.703765047,190.0778788,-23.34052857,-0.407369073,190.8150937,-141.3965852,-2.467835963,190.4071427,-153.4349488,-3.288350454,3.015430947,2.972686884,-2.677945045,2.683281573,60,3690.979518,3177.590405,4232.664,-11101.23392,,,-5339.139,-5339.139
3/16/2026 16:46:43.800,,223,-74702.333,None,60,131448.9909,132380.6029,132268.529,132033.3607,228.688489,,-90.82306878,-1.585161587,131989.6185,-90.80552987,-1.584855475,149.415692,2.607795779,28.91828441,0.504719277,,,,97.5708889,1.702933265,191.2673522,97.21426204,1.696708952,191.1129509,-23.67053848,-0.413128832,191.2937009,-141.1701751,-2.463884361,189.4708421,-135,-3.281564427,3.020924611,2.968603638,-2.35619449,1.697056275,60,3522.10285,3048.336006,4313.692798,-10884.13165,,,-5339.139,-5339.139
3/16/2026 16:46:43.833,,223,-74782.21,None,60.001,131484.4863,132421.9275,132306.9462,132071.7798,228.7550328,,-90.81235618,-1.584974617,132037.2711,-90.78962349,-1.584577857,149.4262591,2.60798021,28.9269046,0.504869728,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.34052857,-0.407369073,190.8150937,-141.3965852,-2.467835963,190.4071427,-153.4349488,-3.287511122,3.015349283,2.972705691,-2.677945045,2.683281573,60,3672.022826,3181.463984,4234.435193,-11087.922,,,-5339.139,-5339.139
3/16/2026 16:46:43.867,,223,-74868.466,None,60.002,131495.8325,132428.521,132325.4778,132083.937,228.7760897,,-90.79152922,-1.584611118,132036.5993,-90.76863871,-1.584211603,149.4520618,2.608430552,28.95215604,0.505310448,,,,97.92692668,1.709147297,191.4291514,97.92692668,1.709147297,191.4291514,-23.34052857,-0.407369073,190.8150937,-141.1155036,-2.462930163,191.1581544,-135,-3.2933589,3.015799625,2.968240611,-2.35619449,1.697056275,60,3821.28238,3170.33278,4363.027205,-11354.64237,,,-5339.139,-5339.139
3/16/2026 16:46:43.900,,223,-74715.552,None,60,131471.8346,132401.753,132292.8597,132056.1348,228.7279349,,-90.79167311,-1.584613629,132012.6016,-90.76877902,-1.584214052,149.4512552,2.608416475,28.94809242,0.505239525,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.34052857,-0.407369073,190.8150937,-140.8886087,-2.458970101,190.2255503,-135,-3.287147317,3.015785548,2.964209626,-2.35619449,1.697056275,60,3662.248166,3170.04479,4440.5568,-11272.84976,,,-5280.133,-5280.133
3/16/2026 16:46:43.933,,223,-74789.366,None,60,131460.1599,132397.5189,132281.2449,132046.9669,228.7120557,,-90.79695326,-1.584705785,132000.7691,-90.77930844,-1.584397825,149.4441435,2.608292352,28.93899595,0.505080762,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.67053848,-0.413128832,191.2937009,-140.8886087,-2.458970101,190.2255503,-135,-3.28733109,3.021421184,2.964050863,-2.35619449,1.697056275,60.01,3666.510585,3036.239997,4444.099191,-11146.84977,,,-5280.133,-5280.133
3/16/2026 16:46:43.967,,223,-74939.126,None,60,131484.1577,132403.6198,132297.5532,132062.4156,228.7388136,,-90.80201561,-1.58479414,132024.9342,-90.7791662,-1.584395342,149.4396718,2.608214305,28.94102931,0.50511625,,,,97.5708889,1.702933265,191.2673522,97.21426204,1.696708952,191.1129509,-23.67053848,-0.413128832,191.2937009,-141.1155036,-2.462930163,191.1581544,-135,-3.281104294,3.021343137,2.968046413,-2.35619449,1.697056275,60,3511.539198,3038.342414,4366.944006,-10916.82562,,,-5280.133,-5280.133
3/16/2026 16:46:44.000,,223,-74875.262,None,60.001,131507.671,132438.8556,132325.4778,132091.3195,228.7888767,,-90.78625099,-1.584518995,132048.4329,-90.76334084,-1.584119138,149.4547004,2.608476604,28.95215604,0.505310448,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.34052857,-0.407369073,190.8150937,-141.1155036,-2.462930163,191.1581544,-153.4349488,-3.287052403,3.015845677,2.968240611,-2.677945045,2.683281573,60,3660.870317,3169.425587,4363.027205,-11193.32311,,,-5280.133,-5280.133
3/16/2026 16:46:44.033,,223,-74869.632,None,60,131495.672,132422.4223,132320.7875,132080.2792,228.7697543,,-90.78104468,-1.584428128,132048.2688,-90.76341049,-1.584120353,149.4565332,2.608508593,28.95921805,0.505433704,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.34052857,-0.407369073,190.8150937,-141.1155036,-2.462930163,191.1581544,-135,-3.287053618,3.015877666,2.968363867,-2.35619449,1.697056275,60,3660.89613,3168.230394,4359.801589,-11188.92811,,,-5280.133,-5280.133
3/16/2026 16:46:44.067,,223,-74865.773,None,59.999,131483.9951,132413.9531,132313.8616,132071.261,228.7541342,,-90.79680839,-1.584703257,132024.7668,-90.77393753,-1.584304085,149.4423118,2.608260383,28.94306217,0.50515173,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.67053848,-0.413128832,191.2937009,-141.3965852,-2.467835963,190.4071427,-135,-3.28723735,3.021389215,2.972987693,-2.35619449,1.697056275,60,3664.835108,3037.42081,4227.652812,-10929.90873,,,-5280.133,-5280.133
3/16/2026 16:46:44.100,,223,-74872.786,None,60,131508.3192,132420.0544,132329.0586,132086.4472,228.7804375,,-90.80707611,-1.584882462,132049.1003,-90.78425171,-1.584484101,149.4378407,2.608182348,28.93348649,0.504984603,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.67053848,-0.413128832,191.2937009,-141.3965852,-2.467835963,190.4071427,-153.4349488,-3.287417366,3.02131118,2.972820566,-2.677945045,2.683281573,60,3670.008985,3039.523208,4232.289609,-10941.8218,,,-5220.057,-5220.057
3/16/2026 16:46:44.133,,223,-74887.906,None,60,131532.1533,132440.7208,132356.9798,132110.5875,228.8222497,,-90.79651881,-1.584698203,132072.7621,-90.77888187,-1.58439038,149.4431201,2.60827449,28.94461216,0.505178783,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.67053848,-0.413128832,191.2937009,-141.3965852,-2.467835963,190.4071427,-135,-3.287323645,3.021403322,2.973014746,-2.35619449,1.697056275,60,3668.324218,3037.680006,4228.358396,-10934.36262,,,-5220.057,-5220.057
3/16/2026 16:46:44.167,,223,-74883.37,None,60,131519.9918,132428.521,132347.5969,132099.3412,228.8027706,,-90.78617955,-1.584517748,132060.4318,-90.7737257,-1.584300388,149.4520618,2.608430552,28.95873278,0.505425234,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.67053848,-0.413128832,191.2937009,-141.3965852,-2.467835963,190.4071427,-135,-3.287233653,3.021559384,2.973261197,-2.35619449,1.697056275,60,3665.732729,3033.475195,4221.936007,-10921.14393,,,-5220.057,-5220.057
3/16/2026 16:46:44.200,,223,-74715.278,None,59.999,131496.4851,132420.0544,132340.6713,132086.3981,228.7803525,,-90.80186985,-1.584791596,132048.9318,-90.78955143,-1.584576599,149.4378407,2.608182348,28.94258015,0.505143318,,,,97.5708889,1.702933265,191.2673522,97.61854649,1.703765047,190.0778788,-23.67053848,-0.413128832,191.2937009,-141.3965852,-2.467835963,190.4071427,-153.4349488,-3.288341646,3.02131118,2.972979281,-2.677945045,2.683281573,60,3693.099181,3039.523208,4228.718393,-10961.34078,,,-5220.057,-5220.057
3/16/2026 16:46:44.233,,223,-75176.986,None,59.999,131520.9838,132434.1366,132348.9596,132102.002,228.8073793,,-90.82262006,-1.585153755,132061.6111,-90.80508891,-1.584847779,149.4173193,2.607824182,28.91685351,0.504694303,,,,97.21426204,1.696708952,191.1129509,97.16936292,1.695925315,192.3035101,-23.67053848,-0.413128832,191.2937009,-141.6207761,-2.471748832,191.3463875,-153.4349488,-3.280773094,3.020953014,2.976443135,-2.677945045,2.683281573,60,3501.401195,3048.854404,4163.342395,-10713.59799,,,-5220.057,-5220.057
3/16/2026 16:46:44.267,,223,-74984.357,None,60.001,131569.1481,132477.3396,132392.0763,132146.8225,228.8850107,,-90.82232118,-1.585148539,132109.6061,-90.81002045,-1.584933851,149.416305,2.607806478,28.91841162,0.504721497,,,,97.21426204,1.696708952,191.1129509,97.21426204,1.696708952,191.1129509,-23.81567115,-0.415661875,190.1952681,-141.3401917,-2.466851711,192.0937271,-116.5650512,-3.281642803,3.023468353,2.971573208,-2.034443936,2.683281573,60.01,3524.41833,2969.409603,4303.080015,-10796.90795,,,-5220.057,-5220.057
3/16/2026 16:46:44.300,,223,-74765.909,None,60.002,131592.476,132500.3571,132421.1005,132171.9489,228.9285308,,-90.8013601,-1.584782699,132132.9236,-90.78897545,-1.584566546,149.4402672,2.608224697,28.94113527,0.5051181,,,,97.5708889,1.702933265,191.2673522,97.25972405,1.697502414,189.9225105,-23.67053848,-0.413128832,191.2937009,-141.3965852,-2.467835963,190.4071427,-135,-3.28206896,3.021353529,2.972954063,-2.35619449,1.697056275,60.01,3538.552668,3040.300802,4231.915195,-10810.76867,,,-5220.057,-5220.057
3/16/2026 16:46:44.333,,223,-74908.714,None,60.001,131556.1511,132482.057,132395.4061,132145.1978,228.8821965,,-90.78589391,-1.584512763,132108.4273,-90.77873978,-1.5843879,149.4536738,2.608458688,28.95321896,0.505329,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.67053848,-0.413128832,191.2937009,-141.3965852,-2.467835963,190.4071427,-135,-3.287321165,3.02158752,2.973164963,-2.35619449,1.697056275,60,3669.252819,3033.993597,4225.852795,-10929.09921,,,-5255.987,-5255.987
3/16/2026 16:46:44.367,,223,-74882.362,None,59.999,131520.4828,132424.2867,132361.6743,132102.7907,228.8087453,,-90.80179699,-1.584790324,132060.9307,-90.78940736,-1.584574084,149.4449515,2.608306454,28.9375526,0.50505557,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.67053848,-0.413128832,191.2937009,-141.3965852,-2.467835963,190.4071427,-135,-3.287507349,3.021435286,2.972891533,-2.35619449,1.697056275,60,3672.586522,3036.499201,4231.569607,-10940.65533,,,-5255.987,-5255.987
3/16/2026 16:46:44.400,,223,-74739.845,None,59.999,131508.9849,132434.1366,132365.2661,132103.4662,228.8099152,,-90.82262006,-1.585153755,132061.6111,-90.80516237,-1.584849061,149.4173193,2.607824182,28.91888855,0.504729821,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.67053848,-0.413128832,191.2937009,-141.1701751,-2.463884361,189.4708421,-153.4349488,-3.287782326,3.020953014,2.968614182,-2.677945045,2.683281573,60,3679.47716,3048.854404,4316.587209,-11044.91877,,,-5255.987,-5255.987
3/16/2026 16:46:44.433,,223,-74662.963,None,60,131557.3195,132477.3396,132390.9772,132142.53,228.8775757,,-90.8328045,-1.585331507,132097.954,-90.81532004,-1.585026346,149.416305,2.607806478,28.90680879,0.50451899,,,,97.5708889,1.702933265,191.2673522,97.25972405,1.697502414,189.9225105,-23.34052857,-0.407369073,190.8150937,-141.3965852,-2.467835963,190.4071427,-135,-3.28252876,3.015175551,2.972354953,-2.35619449,1.697056275,60,3549.11868,3187.151989,4245.839991,-10982.11066,,,-5255.987,-5255.987
3/16/2026 16:46:44.467,,223,-74755.742,None,60.001,131569.1481,132491.8973,132418.8864,132160.641,228.9089449,,-90.8222465,-1.585147235,132121.6049,-90.81002045,-1.584933851,149.4260531,2.607976615,28.91793488,0.504713177,,,,97.25972405,1.697502414,189.9225105,97.25972405,1.697502414,189.9225105,-23.67053848,-0.413128832,191.2937009,-141.3965852,-2.467835963,190.4071427,-135,-3.282436265,3.021105447,2.97254914,-2.35619449,1.697056275,60,3522.497068,3046.348802,4241.908786,-10810.75466,,,-5255.987,-5255.987
3/16/2026 16:46:44.500,,223,-74983.838,None,60,131556.8122,132485.7939,132408.3828,132150.9998,228.892246,,-90.81711733,-1.585057715,132109.4345,-90.79964287,-1.584752728,149.4305212,2.608054598,28.92044581,0.504757001,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.67053848,-0.413128832,191.2937009,-141.1155036,-2.462930163,191.1581544,180,-3.287685993,3.02118343,2.967687164,3.141592654,2.4,60,3678.401391,3044.24641,4379.558385,-11102.20619,,,-5255.987,-5255.987
3/16/2026 16:46:44.533,,223,-74915.942,None,60,131545.3207,132477.3396,132390.9772,132138.5482,228.8706791,,-90.8276002,-1.585240675,132097.7801,-90.81539441,-1.585027644,149.416305,2.607806478,28.90680879,0.50451899,,,,97.5708889,1.702933265,191.2673522,97.52382044,1.702111766,192.4569562,-23.67053848,-0.413128832,191.2937009,-141.1701751,-2.463884361,189.4708421,-135,-3.28713941,3.02093531,2.968403351,-2.35619449,1.697056275,60,3664.413492,3050.294404,4322.635192,-11037.34309,,,-5293.906,-5293.906
3/16/2026 16:46:44.567,,223,-75037.378,None,60,131557.4908,132489.5524,132401.4822,132150.1764,228.8908198,,-90.83793267,-1.585421011,132110.1277,-90.82054574,-1.585117552,149.4073699,2.607650531,28.9042986,0.504475179,,,,97.5708889,1.702933265,191.2673522,97.92692668,1.709147297,191.4291514,-23.52706395,-0.410624729,192.3933471,-141.3965852,-2.467835963,190.4071427,-135,-3.294264849,3.01827526,2.972311142,-2.35619449,1.697056275,60.01,3842.805901,3135.412816,4247.265591,-11225.48431,,,-5293.906,-5293.906
3/16/2026 16:46:44.600,,223,-74757.341,None,60.001,131569.1481,132508.3328,132413.0842,132164.1957,228.9151019,,-90.82744987,-1.585238051,132121.7776,-90.81002045,-1.584933851,149.424225,2.607944708,28.91338985,0.504633851,,,,97.61854649,1.703765047,190.0778788,97.25972405,1.697502414,189.9225105,-23.67053848,-0.413128832,191.2937009,-141.3965852,-2.467835963,190.4071427,-135,-3.282436265,3.02107354,2.972469814,-2.35619449,1.697056275,60.01,3525.383296,3047.529613,4243.694396,-10816.6073,,,-5293.906,-5293.906
3/16/2026 16:46:44.633,,223,-74825.64,None,60,131556.8122,132485.7939,132403.6835,132149.4304,228.8895276,,-90.81711733,-1.585057715,132109.4345,-90.79964287,-1.584752728,149.4305212,2.608054598,28.92750228,0.504880159,,,,97.5708889,1.702933265,191.2673522,97.61854649,1.703765047,190.0778788,-23.67053848,-0.413128832,191.2937009,-141.1155036,-2.462930163,191.1581544,-153.4349488,-3.288517775,3.02118343,2.967810322,-2.677945045,2.683281573,60,3699.193874,3044.24641,4376.3328,-11119.77308,,,-5293.906,-5293.906
3/16/2026 16:46:44.667,,223,-75104.294,None,59.999,131521.3232,132456.6789,132390.9772,132123.6808,228.844928,,-90.83295583,-1.585334149,132073.9566,-90.8155432,-1.585030241,149.4110229,2.607714288,28.90680879,0.50451899,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.67053848,-0.413128832,191.2937009,-141.3401917,-2.466851711,192.0937271,180,-3.287963506,3.02084312,2.971370701,3.141592654,1.2,60,3684.349114,3052.137617,4308.119999,-11044.60673,,,-5293.906,-5293.906
