time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:46:44.700,,223,-74810.39,None,59.999,131534.1896,132476.894,132399.3026,132137.4862,228.8688397,,-90.8588258,-1.585785665,132098.8397,-90.84160192,-1.585485051,149.3860432,2.607278311,28.88109416,0.504070185,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.34052857,-0.407369073,190.8150937,-141.3965852,-2.467835963,190.4071427,-135,-3.288418316,3.014647384,2.971906148,-2.35619449,1.697056275,60,3696.411315,3200.385597,4257.259192,-11154.0561,,,-5293.906,-5293.906
3/16/2026 16:46:44.733,,223,-74912.098,None,60,131582.3611,132509.7711,132420.3181,132171.4768,228.9277131,,-90.86379462,-1.585872387,132135.016,-90.8465196,-1.585570881,149.382397,2.607214672,28.87607859,0.503982646,,,,97.5708889,1.702933265,191.2673522,97.21426204,1.696708952,191.1129509,-23.67053848,-0.413128832,191.2937009,-141.3965852,-2.467835963,190.4071427,180,-3.282279833,3.020343504,2.971818609,3.141592654,1.2,60,3543.885544,3065.932808,4260.110411,-10869.92876,,,-5335.906,-5335.906
3/16/2026 16:46:44.767,,223,-74916.504,None,60.001,131582.0087,132524.3154,132431.9097,132180.0917,228.9426345,,-90.85331152,-1.585689422,132146.6551,-90.83607023,-1.585388505,149.3921465,2.607384832,28.88517102,0.504141339,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.67053848,-0.413128832,191.2937009,-141.3965852,-2.467835963,190.4071427,-116.5650512,-3.28832177,3.020513664,2.971977302,-2.034443936,2.683281573,60,3695.335299,3061.987214,4256.539204,-11013.86172,,,-5335.906,-5335.906
3/16/2026 16:46:44.800,,223,-74606.933,None,60,131558.0113,132501.7683,132421.4028,132161.0846,228.9097133,,-90.84826321,-1.585601313,132122.4795,-90.83622275,-1.585391167,149.3984365,2.607494614,28.8876791,0.504185114,,,,97.61854649,1.703765047,190.0778788,97.97676879,1.710017206,190.2406897,-23.67053848,-0.413128832,191.2937009,-141.1701751,-2.463884361,189.4708421,-153.4349488,-3.295408373,3.020623446,2.968069475,-2.677945045,2.683281573,60,3847.646327,3058.703997,4331.879992,-11238.23032,,,-5335.906,-5335.906
3/16/2026 16:46:44.833,,223,-74750.861,None,60,131534.3664,132483.0054,132404.0152,132141.1613,228.8752051,,-90.86403002,-1.585876495,132099.0201,-90.8468285,-1.585576272,149.3815769,2.607200358,28.87403911,0.503947051,,,,97.61854649,1.703765047,190.0778788,97.92692668,1.709147297,191.4291514,-23.67053848,-0.413128832,191.2937009,-141.1701751,-2.463884361,189.4708421,-135,-3.294723569,3.02032919,2.967831412,-2.35619449,3.39411255,60,3829.97044,3065.673618,4337.193599,-11232.83766,,,-5335.906,-5335.906
3/16/2026 16:46:44.867,,223,-74877.509,None,60,131546.7219,132495.2306,132408.7297,132150.9211,228.8921097,,-90.87435899,-1.58605677,132111.3828,-90.85720343,-1.585757349,149.3726454,2.607044474,28.86698457,0.503823926,,,,97.5708889,1.702933265,191.2673522,97.61854649,1.703765047,190.0778788,-23.67053848,-0.413128832,191.2937009,-141.6207761,-2.471748832,191.3463875,-135,-3.289522396,3.020173306,2.975572758,-2.35619449,1.697056275,60.01,3724.358413,3069.878418,4186.972792,-10981.20962,,,-5335.906,-5335.906
3/16/2026 16:46:44.900,,223,-74905.445,None,60,131570.5403,132499.4442,132425.0321,132165.6775,228.9176684,,-90.86907633,-1.58596457,132123.1989,-90.85182194,-1.585663424,149.3797542,2.607168546,28.86902484,0.503859535,,,,97.5708889,1.702933265,191.2673522,97.5708889,1.702933265,191.2673522,-23.67053848,-0.413128832,191.2937009,-141.3965852,-2.467835963,190.4071427,-135,-3.288596689,3.020297378,2.971695498,-2.35619449,1.697056275,60,3701.552017,3066.854408,4263.321608,-11031.72803,,,-5335.906,-5335.906
3/16/2026 16:46:44.933,,224,-74608.733,None,60,131558.3637,132509.7711,132409.8102,132160.0045,228.9078424,,-90.8586698,-1.585782942,132122.837,-90.84667402,-1.585573576,149.382397,2.607214672,28.87858618,0.504026412,,,,97.5708889,1.702933265,191.2673522,97.61854649,1.703765047,190.0778788,-23.81567115,-0.415661875,190.1952681,-141.3965852,-2.467835963,190.4071427,180,-3.289338623,3.022876547,2.971862375,3.141592654,1.2,60,3720.08789,2984.947207,4258.684802,-10963.7199,,,-4502.338,-4502.338
3/16/2026 16:46:44.967,,224,-74904.61,None,59.999,131558.9006,132491.0191,132402.9368,132151.6202,228.8933204,,-90.87956269,-1.586147592,132111.5665,-90.86235083,-1.585847188,149.3655362,2.606920395,28.86243696,0.503744555,,,,97.21426204,1.696708952,191.1129509,97.21426204,1.696708952,191.1129509,-24.14554196,-0.421419207,190.682983,-141.9035539,-2.476684236,190.6036726,180,-3.28255614,3.028339602,2.980428791,3.141592654,1.2,60,3547.303518,2855.087998,4049.625608,-10452.01712,,,-4502.338,-4502.338
3/16/2026 16:46:45.000,,224,-74915.078,None,59.998,131572.0025,132523.52,132420.7607,132172.7822,228.9299741,,-90.91061918,-1.58668963,132136.6883,-90.89362253,-1.586392982,149.3316441,2.606328867,28.82262231,0.503049658,,,,96.85707233,1.690474816,190.9659656,96.49934628,1.684231319,190.8264133,-24.14554196,-0.421419207,190.682983,-141.9035539,-2.476684236,190.6036726,-135,-3.270624301,3.027748074,2.979733894,-2.35619449,1.697056275,60,3246.907057,2870.640009,4067.481617,-10185.02868,,,-4502.338,-4502.338
3/16/2026 16:46:45.033,,224,-74658.888,None,60,131620.373,132562.527,132458.0862,132214.3345,229.0019449,,-90.92077362,-1.586866858,132173.0673,-90.90374285,-1.586569615,149.3235516,2.606187627,28.81966267,0.502998003,,,,96.85707233,1.690474816,190.9659656,96.85707233,1.690474816,190.9659656,-24.2938876,-0.424008327,189.5886073,-141.6798861,-2.472780496,189.6607498,-135,-3.277044431,3.030195954,2.975778499,-2.35619449,3.39411255,60.01,3408.433487,2793.873595,4146.53759,-10348.84467,,,-4502.338,-4502.338
3/16/2026 16:46:45.067,,224,-74810.851,None,60.002,131631.4389,132575.1316,132481.2315,132229.9486,229.0289893,,-90.89980526,-1.586500891,132196.3017,-90.87754725,-1.586112416,149.3448705,2.606559711,28.83785062,0.503315442,,,,96.85707233,1.690474816,190.9659656,96.85707233,1.690474816,190.9659656,-24.2938876,-0.424008327,189.5886073,-141.9035539,-2.476684236,190.6036726,-135,-3.276587232,3.030568038,2.979999678,-2.35619449,1.697056275,60.01,3397.596025,2784.844789,4062.715217,-10245.15603,,,-4502.338,-4502.338
3/16/2026 16:46:45.100,,224,-74647.93,None,60.001,131582.8979,132523.8992,132428.6754,132179.1675,228.9410338,,-90.88460568,-1.586235609,132135.7484,-90.86219354,-1.585844443,149.3618954,2.606856851,28.8503716,0.503533975,,,,96.85707233,1.690474816,190.9659656,96.49934628,1.684231319,190.8264133,-24.2938876,-0.424008327,189.5886073,-141.6798861,-2.472780496,189.6607498,-135,-3.270075762,3.030865178,2.976314471,-2.35619449,1.697056275,60,3233.157017,2776.348806,4132.339188,-10141.84501,,,-4502.338,-4502.338
3/16/2026 16:46:45.133,,224,-74910.845,None,59.999,131535.6347,132468.0739,132368.1968,132124.6297,228.8465716,,-90.90054094,-1.586513731,132088.315,-90.88341418,-1.586214813,149.3415593,2.60650192,28.83514297,0.503268185,,,,96.85707233,1.690474816,190.9659656,96.45881638,1.683523938,192.0187491,-24.2938876,-0.424008327,189.5886073,-141.9035539,-2.476684236,190.6036726,-135,-3.269738751,3.030510247,2.979952421,-2.35619449,1.697056275,60,3223.565391,2784.038406,4060.425606,-10068.0294,,,-4502.338,-4502.338
3/16/2026 16:46:45.167,,224,-74832.797,None,59.999,131548.382,132488.359,132376.5966,132138.4443,228.8704992,,-90.92656366,-1.586967913,132089.2716,-90.90423747,-1.586578248,149.3165925,2.606066166,28.80942845,0.502819382,,,,96.85707233,1.690474816,190.9659656,96.85707233,1.690474816,190.9659656,-24.47371882,-0.427146974,191.1769861,-141.6798861,-2.472780496,189.6607498,-135,-3.277053064,3.03321314,2.975599878,-2.35619449,1.697056275,60.01,3406.488361,2739.743994,4148.409595,-10294.64195,,,-4065.378,-4065.378
3/16/2026 16:46:45.200,,224,-74699.597,None,60,131584.5674,132531.5661,132430.2211,132182.8,228.9473255,,-90.9262271,-1.586962039,132137.2654,-90.90921459,-1.586665115,149.3156113,2.606049043,28.80851918,0.502803512,,,,96.85707233,1.690474816,190.9659656,96.90032817,1.691229773,189.7746031,-24.47371882,-0.427146974,191.1769861,-141.6798861,-2.472780496,189.6607498,-135,-3.277894888,3.033196017,2.975584008,-2.35619449,1.697056275,60,3428.772633,2741.068779,4150.483201,-10320.32461,,,-4065.378,-4065.378
3/16/2026 16:46:45.233,,224,-74634.034,None,60.002,131607.6261,132533.8418,132442.8453,132195.4282,228.9691982,,-90.90533429,-1.586597391,132148.4967,-90.8829309,-1.586206378,149.3342902,2.606375051,28.82921595,0.503164739,,,,96.90032817,1.691229773,189.7746031,97.25972405,1.697502414,189.9225105,-24.62356479,-0.429762279,190.0854545,-142.1885371,-2.481658132,189.8656367,-135,-3.283708792,3.03613733,2.984822871,-2.35619449,1.697056275,60,3552.064345,2651.788792,3926.059193,-10129.91233,,,-4065.378,-4065.378
3/16/2026 16:46:45.267,,224,-74785.219,None,60,131583.4446,132521.6027,132411.3083,132172.7817,228.9299732,,-90.89501113,-1.586417218,132136.1211,-90.87786736,-1.586118003,149.3432156,2.606530827,28.83672746,0.50329584,,,,96.85707233,1.690474816,190.9659656,96.49934628,1.684231319,190.8264133,-24.62356479,-0.429762279,190.0854545,-142.1885371,-2.481658132,189.8656367,-153.4349488,-3.270349322,3.036293106,2.984953972,-2.677945045,2.683281573,60,3240.011995,2647.64161,3921.868787,-9809.522391,,,-4065.378,-4065.378
3/16/2026 16:46:45.300,,224,-74772.821,None,60,131571.6304,132496.756,132389.2216,132153.1817,228.896025,,-90.9107846,-1.586692517,132112.6914,-90.88317247,-1.586210594,149.3308139,2.606314376,28.83013351,0.503180754,,,,96.49934628,1.684231319,190.8264133,96.49934628,1.684231319,190.8264133,-24.62356479,-0.429762279,190.0854545,-142.1885371,-2.481658132,189.8656367,-116.5650512,-3.270441913,3.036076655,2.984838886,-2.034443936,2.683281573,60.01,3239.385145,2652.566413,3924.071983,-9816.023541,,,-4065.378,-4065.378
3/16/2026 16:46:45.333,,224,-74933.309,None,60,131571.8159,132513.1986,132389.2216,132158.7386,228.9056499,,-90.9107846,-1.586692517,132112.6914,-90.88839751,-1.586301788,149.3289976,2.606282677,28.83013351,0.503180754,,,,96.49934628,1.684231319,190.8264133,96.49934628,1.684231319,190.8264133,-24.95151224,-0.435486042,190.5885621,-141.9035539,-2.476684236,190.6036726,-135,-3.270533107,3.041768719,2.97986499,-2.35619449,1.697056275,60.01,3241.665128,2516.918408,4063.247995,-9821.83153,,,-4065.378,-4065.378
3/16/2026 16:46:45.367,,224,-74844.245,None,60.002,131582.8979,132509.3669,132396.074,132163.4238,228.9137649,,-90.88988922,-1.586327824,132123.9356,-90.86219354,-1.585844443,149.3521426,2.606686633,28.84628608,0.503462669,,,,96.49934628,1.684231319,190.8264133,96.17992425,1.678656352,189.5012401,-24.80019338,-0.43284503,191.6772287,-142.1885371,-2.481658132,189.8656367,-135,-3.264500795,3.039531663,2.985120801,-2.35619449,1.697056275,60.01,3091.054418,2587.751985,3917.275194,-9596.081598,,,-3836.664,-3836.664
3/16/2026 16:46:45.400,,224,-74716.618,None,60.001,131558.5416,132491.0191,132376.1256,132142.5476,228.8776062,,-90.87443841,-1.586058156,132099.3842,-90.85189964,-1.58566478,149.3655362,2.606920395,28.86290252,0.503752681,,,,96.49934628,1.684231319,190.8264133,96.49934628,1.684231319,190.8264133,-25.10456867,-0.438157381,189.5012401,-142.1885371,-2.481658132,189.8656367,-135,-3.269896099,3.045077776,2.985410813,-2.35619449,1.697056275,60,3225.41352,2419.459188,3909.484786,-9554.357494,,,-3836.664,-3836.664
3/16/2026 16:46:45.433,,224,-74771.424,None,60,131558.7206,132486.8096,132380.8433,132142.7755,228.878001,,-90.87964259,-1.586148986,132099.5679,-90.85712524,-1.585755984,149.3584265,2.606796308,28.85584689,0.503629537,,,,96.49934628,1.684231319,190.8264133,96.49934628,1.684231319,190.8264133,-24.62356479,-0.429762279,190.0854545,-142.1885371,-2.481658132,189.8656367,-135,-3.269987303,3.036558587,2.985287669,-2.35619449,1.697056275,60,3227.698173,2640.297594,3912.681584,-9780.677351,,,-3836.664,-3836.664
3/16/2026 16:46:45.467,,224,-74620.138,None,60,131571.0804,132503.2501,132391.3535,132155.8814,228.9007011,,-90.88476638,-1.586238413,132111.7512,-90.86749727,-1.58593701,149.3566067,2.606764546,28.85334056,0.503585793,,,,96.54038583,1.684947594,189.6341741,96.54038583,1.684947594,189.6341741,-24.62356479,-0.429762279,190.0854545,-142.1885371,-2.481658132,189.8656367,-153.4349488,-3.270884604,3.036526825,2.985243925,-2.677945045,2.683281573,60.01,3230.121749,2641.420811,3914.078391,-9785.620951,,,-3836.664,-3836.664
3/16/2026 16:46:45.500,,224,-74911.867,None,60.002,131594.3598,132532.3223,132404.0152,132177.5513,228.9382345,,-90.86379462,-1.585872387,132135.016,-90.84644241,-1.585569534,149.3761101,2.607104945,28.87403911,0.503947051,,,,96.49934628,1.684231319,190.8264133,96.54038583,1.684947594,189.6341741,-24.47371882,-0.427146974,191.1769861,-142.4094387,-2.485513592,190.8150937,180,-3.270517128,3.034251919,2.989460643,3.141592654,1.2,60.01,3241.813345,2714.486391,3828.758392,-9785.058128,,,-3836.664,-3836.664
3/16/2026 16:46:45.533,,224,-74791.037,None,60.003,131581.1469,132504.1065,132396.7782,132161.3198,228.9101207,,-90.82744987,-1.585238051,132121.7776,-90.80994658,-1.584932561,149.4171181,2.60782067,28.91135486,0.504598334,,,,96.49934628,1.684231319,190.8264133,96.49934628,1.684231319,190.8264133,-24.62356479,-0.429762279,190.0854545,-142.1885371,-2.481658132,189.8656367,-135,-3.26916388,3.037582949,2.986256466,-2.35619449,1.697056275,60.01,3207.650225,2614.982396,3889.094382,-9711.727002,,,-3836.664,-3836.664
3/16/2026 16:46:45.567,,224,-74922.552,None,60,131520.6487,132459.0266,132350.0635,132110.5775,228.8222325,,-90.81213476,-1.584970752,132073.2675,-90.79463456,-1.584665316,149.4297107,2.608040452,28.92845994,0.504896873,,,,96.49934628,1.684231319,190.8264133,96.49934628,1.684231319,190.8264133,-24.95151224,-0.435486042,190.5885621,-141.9035539,-2.476684236,190.6036726,-153.4349488,-3.268896635,3.043526494,2.981581109,-2.677945045,2.683281573,60,3199.791723,2471.73119,4019.313618,-9690.836531,,,-3602.828,-3602.828
3/16/2026 16:46:45.600,,224,-75019.478,None,59.999,131497.1553,132419.5824,132316.3473,132078.3397,228.7663949,,-90.82797626,-1.585247239,132037.7864,-90.81046395,-1.584941591,149.407566,2.607653954,28.9127819,0.50462324,,,,96.49934628,1.684231319,190.8264133,96.49934628,1.684231319,190.8264133,-24.47371882,-0.427146974,191.1769861,-142.4094387,-2.485513592,190.8150937,-135,-3.26917291,3.034800928,2.990136832,-2.35619449,1.697056275,60,3205.836762,2698.358392,3809.347197,-9713.54235,,,-3602.828,-3602.828
3/16/2026 16:46:45.633,,224,-74750.918,None,60,131533.6657,132454.3453,132363.0729,132117.6772,228.8345295,,-90.84857149,-1.585606693,132074.4848,-90.82592209,-1.585211387,149.3923345,2.607388114,28.895678,0.504324721,,,,96.14111062,1.677978927,190.6943104,96.17992425,1.678656352,189.5012401,-24.95151224,-0.435486042,190.5885621,-142.6960517,-2.490515932,190.0854545,-135,-3.263867739,3.042874156,2.994840653,-2.35619449,1.697056275,60,3071.93408,2488.031992,3679.084799,-9239.050872,,,-3602.828,-3602.828
3/16/2026 16:46:45.667,,224,-74944.094,None,60.003,131593.1457,132520.5427,132418.8864,132178.1774,228.9393188,,-90.82737472,-1.58523674,132133.7764,-90.80987272,-1.584931272,149.4152913,2.607788785,28.91793488,0.504713177,,,,96.14111062,1.677978927,190.6943104,96.49934628,1.684231319,190.8264133,-24.95151224,-0.435486042,190.5885621,-142.6960517,-2.490515932,190.0854545,-135,-3.269162591,3.043274827,2.995229109,-2.35619449,1.697056275,60,3205.688563,2479.204812,3670.963191,-9355.856566,,,-3602.828,-3602.828
3/16/2026 16:46:45.700,,224,-74866.651,None,60.004,131591.6635,132513.0622,132407.0261,132171.225,228.9272769,,-90.78054816,-1.584419462,132132.261,-90.76285358,-1.584110633,149.4615848,2.60859676,28.96230633,0.505487604,,,,96.49934628,1.684231319,190.8264133,96.54038583,1.684947594,189.6341741,-24.95151224,-0.435486042,190.5885621,-142.4094387,-2.485513592,190.8150937,-153.4349488,-3.269058227,3.044082802,2.991001196,-2.677945045,2.683281573,60,3205.262402,2458.756813,3790.368006,-9454.387221,,,-3602.828,-3602.828
3/16/2026 16:46:45.733,,224,-74993.342,None,60.001,131519.1953,132449.7232,132349.8491,132106.9144,228.8158877,,-90.76015022,-1.584063451,132059.6222,-90.74758933,-1.583844222,149.4876063,2.609050921,28.98194498,0.505830364,,,,96.49934628,1.684231319,190.8264133,96.14111062,1.677978927,190.6943104,-24.95151224,-0.435486042,190.5885621,-142.4094387,-2.485513592,190.8150937,-153.4349488,-3.261823149,3.044536963,2.991343956,-2.677945045,2.683281573,60.01,3022.569915,2446.171208,3780.172784,-9248.913906,,,-3602.828,-3602.828
3/16/2026 16:46:45.767,,224,-74890.152,None,60,131483.3555,132414.4675,132321.9111,132073.9088,228.7587203,,-90.77070205,-1.584247615,132035.9449,-90.75302275,-1.583939053,149.4725877,2.608788797,28.97082659,0.505636311,,,,96.49934628,1.684231319,190.8264133,96.49934628,1.684231319,190.8264133,-24.62356479,-0.429762279,190.0854545,-142.4094387,-2.485513592,190.8150937,-153.4349488,-3.268170372,3.038551076,2.991149903,-2.677945045,2.683281573,60.01,3180.735846,2588.976008,3784.219196,-9553.93105,,,-3404.263,-3404.263
3/16/2026 16:46:45.800,,224,-74910.47,None,60.001,131519.3524,132430.8996,132344.0351,132098.7344,228.8017195,,-90.76535611,-1.584154311,132059.7819,-90.75281663,-1.583935456,149.4707528,2.608756771,28.9774004,0.505751046,,,,96.14111062,1.677978927,190.6943104,96.14111062,1.677978927,190.6943104,-24.95151224,-0.435486042,190.5885621,-142.6960517,-2.490515932,190.0854545,-90,-3.261914383,3.044242813,2.996266978,-1.570796327,1.2,60.01,3022.762093,2453.212806,3643.055993,-9119.030892,,,-3404.263,-3404.263
3/16/2026 16:46:45.833,,224,-74909.506,None,60.002,131542.7285,132464.3089,132373.1134,132127.3675,228.8513135,,-90.74439719,-1.583788509,132083.1474,-90.73177383,-1.58356819,149.4973486,2.609220957,29.00011935,0.506147566,,,,96.14111062,1.677978927,190.6943104,96.17992425,1.678656352,189.5012401,-24.80019338,-0.43284503,191.6772287,-142.6960517,-2.490515932,190.0854545,-135,-3.262224542,3.042065987,2.996663498,-2.35619449,1.697056275,60,3031.052419,2522.851183,3633.984006,-9187.887607,,,-3404.263,-3404.263
3/16/2026 16:46:45.867,,224,-74788.474,None,60.001,131529.9768,132439.9516,132375.4044,132115.7614,228.8312113,,-90.72364288,-1.583426278,132070.5335,-90.70570612,-1.583113222,149.5152404,2.609533227,29.02332636,0.506552605,,,,96.14111062,1.677978927,190.6943104,96.14111062,1.677978927,190.6943104,-24.95151224,-0.435486042,190.5885621,-142.4757374,-2.486670722,189.1323346,-135,-3.261092149,3.045019269,2.993223327,-2.35619449,1.697056275,59.99,3002.448843,2433.873603,3701.030387,-9137.352833,,,-3404.263,-3404.263
3/16/2026 16:46:45.900,,224,-74836.57,None,60,131517.9777,132433.8642,132348.5962,132100.792,228.8052835,,-90.71850264,-1.583336564,132058.3835,-90.70577051,-1.583114346,149.5197144,2.609611313,29.02382461,0.506561301,,,,96.14111062,1.677978927,190.6943104,96.49934628,1.684231319,190.8264133,-24.62356479,-0.429762279,190.0854545,-142.6960517,-2.490515932,190.0854545,-153.4349488,-3.267345665,3.039373592,2.997077233,-2.677945045,2.683281573,60,3158.470754,2568.758392,3623.0112,-9350.240347,,,-3404.263,-3404.263
3/16/2026 16:46:45.933,,224,-74686.118,None,60.001,131529.6834,132448.4626,132354.4187,132111.4996,228.8238296,,-90.71323183,-1.583244571,132070.2326,-90.69525225,-1.582930768,149.5294543,2.609781307,29.028367,0.506640581,,,,96.17992425,1.678656352,189.5012401,96.54038583,1.684947594,189.6341741,-24.62356479,-0.429762279,190.0854545,-142.6960517,-2.490515932,190.0854545,-153.4349488,-3.267878362,3.039543586,2.997156513,-2.677945045,2.683281573,60.01,3152.217887,2564.783995,3621.196793,-9338.198675,,,-3404.263,-3404.263
3/16/2026 16:46:45.967,,224,-74780.251,None,60.003,131540.9682,132459.4294,132368.3921,132123.576,228.8447465,,-90.68193646,-1.582698363,132081.3551,-90.66905633,-1.582473563,149.5623517,2.610355475,29.06065818,0.507204168,,,,96.14111062,1.677978927,190.6943104,96.17992425,1.678656352,189.5012401,-24.95151224,-0.435486042,190.5885621,-142.6960517,-2.490515932,190.0854545,-135,-3.261129915,3.045841517,2.9977201,-2.35619449,3.39411255,60.01,3003.639291,2413.569595,3607.545603,-9024.754488,,,-3271.542,-3271.542
3/16/2026 16:46:46.000,,224,-75147.984,None,60.002,131516.0156,132443.6673,132360.2529,132107.3098,228.8165726,,-90.6507646,-1.582154312,132068.5186,-90.63258579,-1.581837032,149.5944663,2.610915981,29.08638996,0.507653272,,,,96.49934628,1.684231319,190.8264133,96.14111062,1.677978927,190.6943104,-24.80019338,-0.43284503,191.6772287,-142.4094387,-2.485513592,190.8150937,-135,-3.259815959,3.043761011,2.993166864,-2.35619449,1.697056275,60,2972.547129,2479.636778,3734.942399,-9187.126306,,,-3271.542,-3271.542
3/16/2026 16:46:46.033,,224,-74934.259,None,60,131479.8859,132410.8216,132334.6295,132075.7866,228.7619729,,-90.64573494,-1.582066528,132032.3851,-90.62752999,-1.581748791,149.5981671,2.61098057,29.09850736,0.507864761,,,,96.49934628,1.684231319,190.8264133,96.45881638,1.683523938,192.0187491,-24.95151224,-0.435486042,190.5885621,-142.4757374,-2.486670722,189.1323346,-135,-3.265272729,3.046466612,2.994535483,-2.35619449,1.697056275,60,3108.214027,2396.980801,3667.406384,-9172.601212,,,-3271.542,-3271.542
3/16/2026 16:46:46.067,,224,-74694.557,None,60,131480.2851,132412.6198,132327.6129,132074.1766,228.7591843,,-90.65614912,-1.582248289,132032.6578,-90.64321694,-1.58202258,149.5865823,2.610778379,29.0823605,0.507582945,,,,96.14111062,1.677978927,190.6943104,96.14111062,1.677978927,190.6943104,-24.62356479,-0.429762279,190.0854545,-142.4757374,-2.486670722,189.1323346,-135,-3.260001507,3.040540658,2.994253667,-2.35619449,1.697056275,60,2974.321793,2539.123196,3674.188789,-9187.633779,,,-3271.542,-3271.542
3/16/2026 16:46:46.100,,224,-74657.16,None,60.001,131516.1487,132443.6673,132355.6008,132105.8003,228.8139581,,-90.6507646,-1.582154312,132068.5186,-90.63781334,-1.58192827,149.5944663,2.610915981,29.09345485,0.507776578,,,,96.17992425,1.678656352,189.5012401,96.14111062,1.677978927,190.6943104,-25.10456867,-0.438157381,189.5012401,-142.4757374,-2.486670722,189.1323346,-153.4349488,-3.259907197,3.049073362,2.9944473,-2.677945045,2.683281573,60,2954.172076,2318.759976,3670.171185,-8943.103237,,,-3271.542,-3271.542
3/16/2026 16:46:46.133,,224,-74955.01,None,60.004,131539.1138,132475.4271,132385.9824,132134.1813,228.8631154,,-90.61421305,-1.581516367,132091.5899,-90.59588389,-1.581196463,149.6326079,2.611581676,29.12774782,0.508375103,,,,96.14111062,1.677978927,190.6943104,96.14111062,1.677978927,190.6943104,-24.95151224,-0.435486042,190.5885621,-142.6960517,-2.490515932,190.0854545,-153.4349488,-3.25917539,3.047067718,2.998891035,-2.677945045,2.683281573,60.01,2954.984906,2383.041607,3578.860809,-8916.887322,,,-3271.542,-3271.542
3/16/2026 16:46:46.167,,224,-74800.57,None,60.002,131514.3858,132443.3384,132356.9537,132105.5572,228.8135371,,-90.57788422,-1.580882309,132066.7173,-90.56462669,-1.580650922,149.6665856,2.612174699,29.15854145,0.508912553,,,,96.49934628,1.684231319,190.8264133,96.49934628,1.684231319,190.8264133,-24.62356479,-0.429762279,190.0854545,-142.1885371,-2.481658132,189.8656367,-153.4349488,-3.264882241,3.041936978,2.990570685,-2.677945045,2.683281573,60,3099.256179,2504.73599,3780.777602,-9384.769771,,,-3271.542,-3271.542
3/16/2026 16:46:46.200,,224,-74915.006,None,60,131466.2704,132400.146,132309.1904,132059.2049,228.7332525,,-90.57809433,-1.580885976,132018.7198,-90.55960324,-1.580563246,149.6676819,2.612193832,29.16413103,0.50901011,,,,96.49934628,1.684231319,190.8264133,96.49934628,1.684231319,190.8264133,-24.80019338,-0.43284503,191.6772287,-142.4757374,-2.486670722,189.1323346,-116.5650512,-3.264794565,3.045038862,2.995680832,-2.034443936,2.683281573,60,3095.937767,2446.545595,3638.347189,-9180.830551,,,-3103.958,-3103.958
3/16/2026 16:46:46.233,,224,-74779.373,None,60,131466.6269,132401.9118,132318.4564,132063.0079,228.7398394,,-90.58850972,-1.581067759,132018.9641,-90.57529201,-1.580837066,149.6560953,2.611991608,29.14999183,0.508763334,,,,96.14111062,1.677978927,190.6943104,96.14111062,1.677978927,190.6943104,-24.95151224,-0.435486042,190.5885621,-142.4757374,-2.486670722,189.1323346,-153.4349488,-3.258815993,3.04747765,2.995434056,-2.677945045,2.683281573,60,2944.374584,2371.420809,3644.711999,-8960.507392,,,-3103.958,-3103.958
3/16/2026 16:46:46.267,,224,-74805.48,None,60,131514.6245,132455.4608,132355.7423,132109.2831,228.8199905,,-90.58829583,-1.581064026,132066.9616,-90.57508204,-1.580833402,149.6576252,2.612018311,29.14693763,0.508710028,,,,96.17992425,1.678656352,189.5012401,96.14111062,1.677978927,190.6943104,-24.95151224,-0.435486042,190.5885621,-142.4757374,-2.486670722,189.1323346,-135,-3.258812329,3.047504353,2.99538075,-2.35619449,1.697056275,60,2926.925943,2371.708792,3647.059202,-8945.693937,,,-3103.958,-3103.958
3/16/2026 16:46:46.300,,224,-74673.245,None,60.002,131550.0343,132489.0703,132401.3027,132147.481,228.8861512,,-90.56211352,-1.580607059,132102.3574,-90.54879337,-1.580374578,149.6841689,2.612481585,29.17162056,0.509140827,,,,96.17992425,1.678656352,189.5012401,96.17992425,1.678656352,189.5012401,-24.95151224,-0.435486042,190.5885621,-142.4757374,-2.486670722,189.1323346,-135,-3.25903093,3.047967627,2.995811549,-2.35619449,1.697056275,60,2933.145139,2360.663994,3637.641589,-8931.450722,,,-3103.958,-3103.958
3/16/2026 16:46:46.333,,224,-74893.666,None,60.002,131513.4748,132458.7945,132376.9496,132117.0984,228.833527,,-90.54139412,-1.580245437,132077.8963,-90.5228049,-1.579920994,149.7065732,2.612872615,29.19535242,0.509555026,,,,96.49934628,1.684231319,190.8264133,96.49934628,1.684231319,190.8264133,-24.95151224,-0.435486042,190.5885621,-142.1885371,-2.481658132,189.8656367,-135,-3.264152313,3.048358657,2.991213158,-2.35619449,1.697056275,60,3081.26027,2350.295996,3765.383993,-9196.940259,,,-3103.958,-3103.958
3/16/2026 16:46:46.367,,224,-74871.605,None,60,131477.4763,132421.6573,132333.8161,132078.3366,228.7663895,,-90.54154173,-1.580248013,132041.8979,-90.52294805,-1.579923492,149.7031992,2.612813727,29.19388438,0.509529404,,,,96.49934628,1.684231319,190.8264133,96.45881638,1.683523938,192.0187491,-24.62356479,-0.429762279,190.0854545,-142.4757374,-2.486670722,189.1323346,-135,-3.26344743,3.042576006,2.996200126,-2.35619449,1.697056275,60,3062.791927,2488.320011,3626.164785,-9177.276722,,,-3103.958,-3103.958
3/16/2026 16:46:46.400,,224,-74803.205,None,60,131489.8093,132444.1267,132348.9161,132094.9813,228.795219,,-90.5519052,-1.58042889,132054.1264,-90.53858643,-1.580196433,149.6968536,2.612702976,29.18428143,0.509361801,,,,96.14111062,1.677978927,190.6943104,96.14111062,1.677978927,190.6943104,-24.95151224,-0.435486042,190.5885621,-142.4757374,-2.486670722,189.1323346,-135,-3.25817536,3.048189018,2.996032523,-2.35619449,1.697056275,60,2929.136505,2354.29919,3630.729582,-8914.165277,,,-3021.3,-3021.3
3/16/2026 16:46:46.433,,224,-74530.973,None,60.001,131537.5839,132481.263,132376.9496,132132.6074,228.8603893,,-90.54654987,-1.580335421,132090.0097,-90.52793632,-1.580010554,149.7002288,2.612761884,29.19535242,0.509555026,,,,96.17992425,1.678656352,189.5012401,96.14111062,1.677978927,190.6943104,-24.77514057,-0.432407776,188.995238,-142.765166,-2.491722204,188.4038216,-135,-3.257989481,3.04516966,3.00127723,-2.35619449,1.697056275,60,2906.98021,2410.531192,3488.040004,-8805.551406,,,-3021.3,-3021.3
3/16/2026 16:46:46.467,,224,-74751.955,None,60.002,131537.0447,132483.8287,132384.0397,132135.6537,228.8656658,,-90.52573011,-1.579972048,132089.5605,-90.50180223,-1.579554428,149.7189078,2.613087893,29.21148723,0.509836632,,,,96.17992425,1.678656352,189.5012401,96.14111062,1.677978927,190.6943104,-24.77514057,-0.432407776,188.995238,-142.6960517,-2.490515932,190.0854545,-153.4349488,-3.257533355,3.045495669,3.000352564,-2.677945045,2.683281573,60,2895.629926,2402.452787,3542.399993,-8840.482706,,,-3021.3,-3021.3
3/16/2026 16:46:46.500,,224,-74950.344,None,60,131500.9415,132444.9519,132352.6192,132100.1876,228.8042366,,-90.51541383,-1.579791995,132065.3435,-90.49671132,-1.579465575,149.7271213,2.613231246,29.219093,0.509969377,,,,96.14111062,1.677978927,190.6943104,96.14111062,1.677978927,190.6943104,-24.95151224,-0.435486042,190.5885621,-142.6960517,-2.490515932,190.0854545,-116.5650512,-3.257444502,3.048717288,3.000485309,-2.034443936,2.683281573,60,2911.103468,2341.036805,3538.252812,-8790.393085,,,-3021.3,-3021.3
3/16/2026 16:46:46.533,,224,-74723.558,None,60,131489.1522,132440.6387,132340.9052,132090.9221,228.7881883,,-90.52587343,-1.57997455,132053.562,-90.50721415,-1.579648884,149.7200208,2.613107319,29.21002452,0.509811103,,,,96.49934628,1.684231319,190.8264133,96.49934628,1.684231319,190.8264133,-24.62356479,-0.429762279,190.0854545,-142.4757374,-2.486670722,189.1323346,-135,-3.263880203,3.042869598,2.996481825,-2.35619449,1.697056275,60,3073.88691,2481.321594,3619.382377,-9174.59088,,,-3021.3,-3021.3
3/16/2026 16:46:46.567,,224,-74801.909,None,60,131525.2576,132463.1038,132372.3285,132120.905,228.8401202,,-90.5309833,-1.580063734,132077.6717,-90.51230262,-1.579737694,149.7136732,2.612996533,29.20242023,0.509678383,,,,96.17992425,1.678656352,189.5012401,96.17992425,1.678656352,189.5012401,-24.95151224,-0.435486042,190.5885621,-142.6960517,-2.490515932,190.0854545,-153.4349488,-3.258394046,3.048482575,3.000194315,-2.677945045,2.683281573,60.01,2916.765737,2347.2576,3546.028794,-8810.052131,,,-3021.3,-3021.3
3/16/2026 16:46:46.600,,224,-74757.154,None,60.002,131536.9401,132488.1416,132389.8965,132139.0164,228.8714901,,-90.52052515,-1.579881204,132089.451,-90.49657538,-1.579463202,149.726006,2.613211781,29.21602013,0.509915746,,,,96.14111062,1.677978927,190.6943104,96.17992425,1.678656352,189.5012401,-25.43223142,-0.443876174,190.0134732,-142.6960517,-2.490515932,190.0854545,-116.5650512,-3.258119554,3.057087955,3.000431678,-2.034443936,2.683281573,60,2928.523908,2124.835202,3540.585592,-8593.944702,,,-2937.719,-2937.719
3/16/2026 16:46:46.633,,224,-74827.987,None,60,131524.9406,132482.0924,132374.8088,132127.9743,228.8523647,,-90.5101152,-1.579699517,132089.2351,-90.49662069,-1.579463993,149.730488,2.613290006,29.22562372,0.51008336,,,,96.14111062,1.677978927,190.6943104,96.49934628,1.684231319,190.8264133,-25.10456867,-0.438157381,189.5012401,-142.6960517,-2.490515932,190.0854545,-135,-3.263695312,3.051447387,3.000599292,-2.35619449,1.697056275,60,3067.966335,2260.079996,3536.006402,-8864.052733,,,-2937.719,-2937.719
3/16/2026 16:46:46.667,,224,-74959.085,None,60,131525.0452,132467.4152,132357.2355,132117.2351,228.8337637,,-90.52057244,-1.57988203,132077.4515,-90.50184801,-1.579555227,149.7207727,2.613120443,29.21202355,0.509845992,,,,96.14111062,1.677978927,190.6943104,96.14111062,1.677978927,190.6943104,-24.95151224,-0.435486042,190.5885621,-142.6960517,-2.490515932,190.0854545,-135,-3.257534154,3.048606485,3.000361924,-2.35619449,1.697056275,60,2913.613229,2344.219203,3541.449608,-8799.282039,,,-2937.719,-2937.719
3/16/2026 16:46:46.700,,224,-74824.186,None,60,131525.3654,132475.2092,132372.3285,132124.9865,228.8471895,,-90.53614001,-1.580153735,132089.7829,-90.51752992,-1.579828928,149.7047099,2.612840093,29.20242023,0.509678383,,,,96.14111062,1.677978927,190.6943104,95.78239232,1.671718111,190.5696723,-24.95151224,-0.435486042,190.5885621,-142.4757374,-2.486670722,189.1323346,180,-3.251547039,3.048326135,2.996349105,3.141592654,1.2,60,2764.038343,2351.404809,3623.529579,-8738.972731,,,-2937.719,-2937.719
3/16/2026 16:46:46.733,,224,-74837.477,None,60.001,131549.1499,132495.9322,132384.0397,132143.7158,228.8796296,,-90.53088683,-1.58006205,132101.6707,-90.50698281,-1.579644846,149.7099454,2.612931469,29.21148723,0.509836632,,,,96.14111062,1.677978927,190.6943104,95.78239232,1.671718111,190.5696723,-25.10456867,-0.438157381,189.5012401,-142.6960517,-2.490515932,190.0854545,-135,-3.251362957,3.05108885,3.000352564,-2.35619449,1.697056275,60.01,2759.677841,2269.281597,3542.399993,-8571.359432,,,-2937.719,-2937.719
3/16/2026 16:46:46.767,,224,-74758.349,None,60.001,131548.9397,132488.1416,132395.7542,132144.9544,228.881775,,-90.51527337,-1.579789544,132101.342,-90.49653009,-1.579462412,149.726006,2.613211781,29.22055262,0.509994853,,,,96.17992425,1.678656352,189.5012401,96.14111062,1.677978927,190.6943104,-24.77514057,-0.432407776,188.995238,-142.6960517,-2.490515932,190.0854545,-135,-3.257441339,3.045619557,3.000510785,-2.35619449,3.39411255,60,2893.600178,2399.443181,3538.771192,-8831.814552,,,-2937.719,-2937.719
3/16/2026 16:46:46.800,,224,-74743.978,None,60,131524.9406,132455.3156,132363.0924,132115.1125,228.8300873,,-90.52057244,-1.57988203,132077.4515,-90.49662069,-1.579463993,149.7297381,2.613276918,29.21655734,0.509925122,,,,96.17992425,1.678656352,189.5012401,96.14111062,1.677978927,190.6943104,-25.10456867,-0.438157381,189.5012401,-142.9848662,-2.495556696,189.3606084,-153.4349488,-3.25744292,3.051434299,3.005481818,-2.677945045,2.683281573,60,2893.116177,2259.950377,3401.006393,-8554.072946,,,-2853.69,-2853.69
3/16/2026 16:46:46.833,,224,-74503.598,None,59.999,131525.4743,132464.848,132360.6207,132117.6499,228.8344822,,-90.54139412,-1.580245437,132077.8963,-90.5227572,-1.579920161,149.7020915,2.612794395,29.19335163,0.509520106,,,,96.17992425,1.678656352,189.5012401,96.17992425,1.678656352,189.5012401,-24.77514057,-0.432407776,188.995238,-142.9848662,-2.495556696,189.3606084,-135,-3.258576513,3.045202171,3.005076802,-2.35619449,1.697056275,60,2921.306484,2409.422376,3410.999993,-8741.728853,,,-2853.69,-2853.69
3/16/2026 16:46:46.867,,224,-74827.224,None,60,131585.8051,132515.8457,132407.1523,132170.2531,228.9255937,,-90.55680794,-1.580514459,132126.2391,-90.5381935,-1.580189575,149.6849278,2.612494831,29.17615463,0.509219961,,,,96.14111062,1.677978927,190.6943104,95.8189709,1.672356528,189.3758168,-24.95151224,-0.435486042,190.5885621,-142.6960517,-2.490515932,190.0854545,-135,-3.252546103,3.047980873,2.999735893,-2.35619449,1.697056275,60,2789.819949,2360.807997,3558.384016,-8709.011962,,,-2853.69,-2853.69
3/16/2026 16:46:46.900,,224,-75008.779,None,60.002,131609.4708,132563.3401,132451.5105,132208.7927,228.9923461,,-90.54620252,-1.580329359,132174.0059,-90.52242356,-1.579914338,149.6909222,2.612599453,29.18922289,0.509448046,,,,96.14111062,1.677978927,190.6943104,95.78239232,1.671718111,190.5696723,-24.95151224,-0.435486042,190.5885621,-142.6960517,-2.490515932,190.0854545,-135,-3.251632449,3.048085495,2.999963978,-2.35619449,1.697056275,60,2767.940482,2359.022403,3553.891193,-8680.854078,,,-2853.69,-2853.69
3/16/2026 16:46:46.933,,224,-74864.174,None,60.001,131609.0419,132537.3816,132427.1743,132191.8479,228.9629968,,-90.52549142,-1.579967882,132149.558,-90.50152771,-1.579549637,149.7204114,2.613114136,29.21294898,0.509862144,,,,96.14111062,1.677978927,190.6943104,95.78239232,1.671718111,190.5696723,-24.95151224,-0.435486042,190.5885621,-142.4757374,-2.486670722,189.1323346,-135,-3.251267748,3.048600178,2.996532866,-2.35619449,1.697056275,60,2758.293379,2345.615996,3620.47679,-8724.386165,,,-2853.69,-2853.69
3/16/2026 16:46:46.967,,224,-74833.085,None,60,131549.2566,132495.9322,132378.1837,132141.7957,228.8763039,,-90.53088683,-1.58006205,132101.6707,-90.51220916,-1.579736063,149.7099454,2.612931469,29.20695393,0.509757511,,,,96.17992425,1.678656352,189.5012401,96.14111062,1.677978927,190.6943104,-24.95151224,-0.435486042,190.5885621,-142.4757374,-2.486670722,189.1323346,-153.4349488,-3.25771499,3.048417511,2.996428233,-2.677945045,2.683281573,60,2900.411775,2349.47521,3621.729579,-8871.616564,,,-2853.69,-2853.69
3/16/2026 16:46:47.000,,224,-74675.29,None,59.998,131549.8067,132495.1279,132386.1978,132144.3856,228.8807898,,-90.56211352,-1.580607059,132102.3574,-90.53834078,-1.580192146,149.6796892,2.6124034,29.18121827,0.509308339,,,,96.17992425,1.678656352,189.5012401,96.17992425,1.678656352,189.5012401,-25.27772224,-0.44117948,191.0978807,-142.765166,-2.491722204,188.4038216,-135,-3.258848498,3.05358288,3.001030543,-2.35619449,1.697056275,60,2928.609624,2225.491216,3494.375993,-8648.476833,,,-2853.69,-2853.69
3/16/2026 16:46:47.033,,224,-74778.581,None,60,131598.0321,132534.0205,132428.1078,132187.3826,228.9552628,,-90.56716338,-1.580695195,132138.4739,-90.5485932,-1.580371084,149.6714927,2.612260344,29.1710926,0.509131612,,,,95.78239232,1.671718111,190.5696723,95.8189709,1.672356528,189.3758168,-25.43223142,-0.443876174,190.0134732,-142.6960517,-2.490515932,190.0854545,-135,-3.252727612,3.056136518,2.999647544,-2.35619449,1.697056275,60,2792.797218,2149.444814,3561.148811,-8503.390844,,,-2853.936,-2853.936
3/16/2026 16:46:47.067,,224,-74952.317,None,60.002,131621.5803,132563.3401,132451.5105,132212.811,228.9993061,,-90.54620252,-1.580329359,132174.0059,-90.5275994,-1.580004673,149.6909222,2.612599453,29.18922289,0.509448046,,,,96.14111062,1.677978927,190.6943104,96.14111062,1.677978927,190.6943104,-25.43223142,-0.443876174,190.0134732,-142.6960517,-2.490515932,190.0854545,180,-3.2579836,3.056475627,2.999963978,3.141592654,1.2,60,2926.995069,2141.409612,3553.891193,-8622.295874,,,-2853.936,-2853.936
3/16/2026 16:46:47.100,,224,-75003.437,None,60,131609.362,132545.1758,132431.7923,132196.1011,228.9703636,,-90.53589659,-1.580149487,132149.7803,-90.51719961,-1.579823163,149.704357,2.612833934,29.20588373,0.509738832,,,,96.14111062,1.677978927,190.6943104,95.78239232,1.671718111,190.5696723,-24.95151224,-0.435486042,190.5885621,-142.6960517,-2.490515932,190.0854545,-153.4349488,-3.251541274,3.048319976,3.000254764,-2.677945045,2.683281573,60,2765.149414,2352.80161,3546.115204,-8664.066228,,,-2853.936,-2853.936
3/16/2026 16:46:47.133,,224,-74846.333,None,59.999,131585.4718,132514.0934,132403.7541,132168.4221,228.9224223,,-90.54640095,-1.580332822,132126.008,-90.52251884,-1.579916001,149.6965048,2.612696888,29.19481955,0.509545726,,,,96.14111062,1.677978927,190.6943104,96.14111062,1.677978927,190.6943104,-24.95151224,-0.435486042,190.5885621,-142.4757374,-2.486670722,189.1323346,-153.4349488,-3.257894928,3.04818293,2.996216448,-2.677945045,2.683281573,60,2923.713108,2355.695989,3627.67678,-8907.085878,,,-2853.936,-2853.936
3/16/2026 16:46:47.167,,224,-74756.966,None,60,131597.6924,132526.205,132424.7059,132183.5219,228.9485759,,-90.55155436,-1.580422766,132138.1225,-90.53292002,-1.580097536,149.6875465,2.612540535,29.18975443,0.509457323,,,,96.17992425,1.678656352,189.5012401,96.17992425,1.678656352,189.5012401,-24.95151224,-0.435486042,190.5885621,-142.9848662,-2.495556696,189.3606084,-135,-3.258753888,3.048026577,3.005014019,-2.35619449,1.697056275,60.01,2927.049697,2359.843212,3414.211194,-8701.104104,,,-2853.936,-2853.936
3/16/2026 16:46:47.200,,224,-75086.698,None,60.003,131621.3615,132539.1227,132453.9784,132205.4692,228.9865897,,-90.53064582,-1.580057844,132161.6681,-90.51715246,-1.57982234,149.7088361,2.612912109,29.21241276,0.509852785,,,,96.14111062,1.677978927,190.6943104,96.49934628,1.684231319,190.8264133,-25.27772224,-0.44117948,191.0978807,-142.6960517,-2.490515932,190.0854545,180,-3.264053659,3.054091589,3.000368717,3.141592654,1.2,60.02,3078.612493,2213.395213,3543.868805,-8835.876511,,,-2853.936,-2853.936
3/16/2026 16:46:47.233,,224,-75142.699,None,60.002,131608.834,132535.6459,132429.6644,132192.0303,228.9633129,,-90.5098836,-1.579695474,132149.2327,-90.49107973,-1.579367285,149.731987,2.613316168,29.23614266,0.51026695,,,,96.14111062,1.677978927,190.6943104,96.14111062,1.677978927,190.6943104,-24.95151224,-0.435486042,190.5885621,-142.9141645,-2.494322718,191.0413568,-135,-3.257346212,3.04880221,3.004589668,-2.35619449,1.697056275,60,2910.492301,2340.503996,3455.280013,-8706.27631,,,-2897.504,-2897.504
3/16/2026 16:46:47.267,,224,-74991.168,None,60,131584.8349,132508.8691,132413.3321,132169.6633,228.924572,,-90.50997621,-1.579697091,132125.2337,-90.4911693,-1.579368848,149.7312376,2.61330309,29.2341477,0.510232131,,,,96.14111062,1.677978927,190.6943104,96.14111062,1.677978927,190.6943104,-24.95151224,-0.435486042,190.5885621,-142.6960517,-2.490515932,190.0854545,-135,-3.257347775,3.048789132,3.000748063,-2.35619449,1.697056275,60,2910.002857,2340.359993,3533.328014,-8783.690864,,,-2897.504,-2897.504
3/16/2026 16:46:47.300,,224,-74775.37,None,60,131597.148,132516.6563,132416.7006,132177.4768,228.9381055,,-90.52553914,-1.579968715,132137.5585,-90.50679789,-1.579641619,149.7151792,2.613022817,29.21548313,0.509906373,,,,96.17992425,1.678656352,189.5012401,95.8189709,1.672356528,189.3758168,-24.95151224,-0.435486042,190.5885621,-142.1885371,-2.481658132,189.8656367,-153.4349488,-3.251998147,3.048508859,2.991564505,-2.677945045,2.683281573,60,2758.966088,2347.545597,3757.780796,-8864.292481,,,-2897.504,-2897.504
3/16/2026 16:46:47.333,,224,-74503.958,None,60.002,131632.9365,132552.0587,132461.0796,132216.0049,229.004838,,-90.51499268,-1.579784645,132173.3391,-90.49621323,-1.579456882,149.7301215,2.61328361,29.22853727,0.510134211,,,,96.17992425,1.678656352,189.5012401,95.8189709,1.672356528,189.3758168,-24.77514057,-0.432407776,188.995238,-142.4757374,-2.486670722,189.1323346,-135,-3.25181341,3.045691386,2.996804933,-2.35619449,1.697056275,60.01,2755.114185,2398.809595,3614.659187,-8768.582967,,,-2897.504,-2897.504
3/16/2026 16:46:47.367,,224,-75025.512,None,60.003,131632.1401,132557.2492,132470.7111,132220.6917,229.0129558,,-90.47333612,-1.5790576,132184.5107,-90.45442869,-1.578727604,149.7674575,2.613935246,29.26784595,0.510820277,,,,96.14111062,1.677978927,190.6943104,96.14111062,1.677978927,190.6943104,-24.95151224,-0.435486042,190.5885621,-142.6960517,-2.490515932,190.0854545,-135,-3.256706531,3.049421288,3.001336209,-2.35619449,3.39411255,60,2895.252249,2325.312012,3520.1952,-8740.759462,,,-2897.504,-2897.504
3/16/2026 16:46:47.400,,224,-75091.435,None,60.002,131595.7692,132525.3455,132441.8565,132188.324,228.9568934,,-90.44745159,-1.57860583,132148.0297,-90.43365483,-1.578365031,149.8014468,2.61452847,29.29865047,0.511357917,,,,96.14111062,1.677978927,190.6943104,96.14111062,1.677978927,190.6943104,-25.27772224,-0.44117948,191.0978807,-142.6960517,-2.490515932,190.0854545,-135,-3.256343958,3.05570795,3.001873849,-2.35619449,1.697056275,60,2885.376687,2172.384021,3506.025609,-8563.786317,,,-2897.504,-2897.504
3/16/2026 16:46:47.433,,224,-74991.917,None,60,131571.7699,132494.2324,132409.1822,132159.0504,228.9061899,,-90.44757351,-1.578607958,132112.0308,-90.43373393,-1.578366412,149.7936162,2.614391801,29.29467585,0.511288547,,,,96.14111062,1.677978927,190.6943104,96.49934628,1.684231319,190.8264133,-24.80019338,-0.43284503,191.6772287,-142.4757374,-2.486670722,189.1323346,-153.4349488,-3.262597731,3.047236831,2.997959269,-2.677945045,2.683281573,60,3041.048456,2392.718386,3584.635189,-9018.402031,,,-2871.598,-2871.598
3/16/2026 16:46:47.467,,224,-74871.691,None,60,131607.8603,132516.6786,132440.5795,132189.0138,228.9580881,,-90.457857,-1.578787439,132148.2193,-90.43883937,-1.578455519,149.7872587,2.614280842,29.2870554,0.511155545,,,,96.17992425,1.678656352,189.5012401,96.14111062,1.677978927,190.6943104,-24.95151224,-0.435486042,190.5885621,-142.4757374,-2.486670722,189.1323346,-135,-3.256434446,3.049766884,2.997826267,-2.35619449,1.697056275,60,2869.579681,2315.908808,3588.782391,-8774.27088,,,-2871.598,-2871.598
3/16/2026 16:46:47.500,,224,-74687.616,None,60.003,131655.4131,132571.173,132492.1543,132240.2292,229.0467958,,-90.42648576,-1.578239908,132195.6623,-90.41256844,-1.577997004,149.8189726,2.614834354,29.31619923,0.511664201,,,,96.17992425,1.678656352,189.5012401,96.14111062,1.677978927,190.6943104,-24.77514057,-0.432407776,188.995238,-142.4757374,-2.486670722,189.1323346,-153.4349488,-3.255975931,3.04724213,2.998334923,-2.677945045,2.683281573,60.01,2859.198889,2360.476788,3577.56478,-8797.240457,,,-2871.598,-2871.598
3/16/2026 16:46:47.533,,224,-74694.413,None,60.004,131654.6798,132564.447,132486.8911,132235.9805,229.0394369,,-90.3796778,-1.577422955,132194.9025,-90.36556833,-1.577176698,149.86527,2.615642396,29.36510358,0.512517743,,,,96.17992425,1.678656352,189.5012401,96.14111062,1.677978927,190.6943104,-25.10456867,-0.438157381,189.5012401,-142.765166,-2.491722204,188.4038216,-135,-3.255155625,3.053799777,3.004239947,-2.35619449,1.697056275,60,2838.766214,2202.623978,3417.695994,-8459.086186,,,-2871.598,-2871.598
3/16/2026 16:46:47.567,,224,-74721.974,None,60.002,131582.3119,132511.9146,132435.9231,132177.3884,228.9379524,,-90.34863045,-1.576881076,132134.4461,-90.33964269,-1.57672421,149.8940765,2.616145164,29.38942742,0.512942274,,,,96.17992425,1.678656352,189.5012401,96.49934628,1.684231319,190.8264133,-24.62356479,-0.429762279,190.0854545,-142.765166,-2.491722204,188.4038216,-135,-3.260955529,3.045907443,3.004664478,-2.35619449,1.697056275,60,2981.711489,2406.499193,3405.887996,-8794.098678,,,-2871.598,-2871.598
3/16/2026 16:46:47.600,,224,-74712.816,None,60,131570.172,132499.8779,132415.0123,132162.3538,228.9119116,,-90.34345832,-1.576790805,132122.3738,-90.3292224,-1.576542342,149.9030546,2.616301861,29.39452367,0.51303122,,,,96.49934628,1.684231319,190.8264133,96.54038583,1.684947594,189.6341741,-24.62356479,-0.429762279,190.0854545,-142.1885371,-2.481658132,189.8656367,-135,-3.261489936,3.04606414,2.994689352,-2.35619449,1.697056275,60.01,3015.665536,2402.352005,3680.035193,-9098.052735,,,-2871.598,-2871.598
3/16/2026 16:46:47.633,,224,-74947.752,None,60.001,131594.0359,132525.0097,132438.5783,132186.5418,228.9538065,,-90.32778739,-1.576517296,132146.1625,-90.31871298,-1.576358918,149.9153481,2.616516423,29.41261612,0.513346993,,,,96.49934628,1.684231319,190.8264133,96.17992425,1.678656352,189.5012401,-24.95151224,-0.435486042,190.5885621,-142.4094387,-2.485513592,190.8150937,-135,-3.25501527,3.052002465,2.998860585,-2.35619449,1.697056275,60.01,2854.047046,2259.820808,3594.787192,-8708.655045,,,-2932.248,-2932.248
3/16/2026 16:46:47.667,,224,-74754.115,None,60.004,131629.6547,132557.2628,132475.3005,132221.4042,229.0141899,,-90.29648936,-1.575971042,132181.7698,-90.28728612,-1.575810416,149.9533887,2.617180357,29.45133336,0.514022736,,,,96.49934628,1.684231319,190.8264133,96.54038583,1.684947594,189.6341741,-24.62356479,-0.429762279,190.0854545,-142.1885371,-2.481658132,189.8656367,-116.5650512,-3.26075801,3.046942636,2.995680868,-2.034443936,2.683281573,60,2998.691035,2381.356804,3657.038401,-9037.08624,,,-2932.248,-2932.248
3/16/2026 16:46:47.700,,224,-75043.051,None,60.003,131605.1576,132536.0056,132452.5803,132198.5833,228.974663,,-90.2549237,-1.575245585,132157.3081,-90.24032009,-1.574990704,149.9900173,2.617819646,29.48669534,0.514639919,,,,96.49934628,1.684231319,190.8264133,96.49934628,1.684231319,190.8264133,-24.47371882,-0.427146974,191.1769861,-142.1885371,-2.481658132,189.8656367,-135,-3.259222023,3.04496662,2.996298051,-2.35619449,1.697056275,60,2959.671064,2444.4864,3641.054398,-9045.211862,,,-2932.248,-2932.248
3/16/2026 16:46:47.733,,224,-75032.15,None,60.002,131568.9653,132516.4004,132428.5291,132171.9894,228.9286009,,-90.22895295,-1.57479231,132133.0549,-90.21948294,-1.574627027,150.0150765,2.618257012,29.51047556,0.515054962,,,,96.49934628,1.684231319,190.8264133,96.49934628,1.684231319,190.8264133,-24.62356479,-0.429762279,190.0854545,-142.4094387,-2.485513592,190.8150937,-135,-3.258858346,3.048019291,3.000568554,-2.35619449,1.697056275,60,2950.021159,2353.6224,3551.788801,-8855.43236,,,-2932.248,-2932.248
3/16/2026 16:46:47.767,,224,-74581.474,None,60.002,131580.7901,132519.2034,132419.4688,132173.8241,228.9317787,,-90.21334267,-1.574519859,132132.916,-90.19856187,-1.574261885,150.033744,2.618582823,29.52462794,0.515301968,,,,96.54038583,1.684947594,189.6341741,96.90032817,1.691229773,189.7746031,-24.2938876,-0.424008327,189.5886073,-142.4757374,-2.486670722,189.1323346,-135,-3.265491658,3.04259115,3.00197269,-2.35619449,1.697056275,60.01,3096.590176,2483.265586,3485.40479,-9065.260551,,,-2932.248,-2932.248
