time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:46:47.800,,224,-74838.254,None,60.003,131604.5258,132535.2515,132450.4456,132197.4088,228.9726286,,-90.17688644,-1.573883577,132156.6298,-90.16195536,-1.573622981,150.0736651,2.619279576,29.55880443,0.51589846,,,,96.49934628,1.684231319,190.8264133,96.49934628,1.684231319,190.8264133,-24.62356479,-0.429762279,190.0854545,-142.4757374,-2.486670722,189.1323346,-153.4349488,-3.2578543,3.049041855,3.002569182,-2.677945045,2.683281573,60.01,2925.398899,2328.30721,3471.422396,-8725.128505,,,-2932.248,-2932.248
3/16/2026 16:46:47.833,,224,-75072.715,None,60.005,131616.2188,132549.812,132473.883,132213.9824,229.0013349,,-90.11964781,-1.572884575,132168.2882,-90.10447797,-1.572619811,150.1251557,2.620178257,29.61870628,0.516943945,,,,96.49934628,1.684231319,190.8264133,96.49934628,1.684231319,190.8264133,-24.47371882,-0.427146974,191.1769861,-142.1885371,-2.481658132,189.8656367,-135,-3.25685113,3.047325231,2.998602077,-2.35619449,1.697056275,60.01,2900.525151,2385.244779,3584.289589,-8870.059519,,,-2932.248,-2932.248
3/16/2026 16:46:47.867,,224,-74998.93,None,60.002,131580.0925,132518.3999,132435.0364,132178.5231,228.9399177,,-90.083256,-1.572249418,132132.1395,-90.0679293,-1.571981917,150.1592322,2.620773004,29.65215413,0.51752772,,,,96.49934628,1.684231319,190.8264133,96.85707233,1.690474816,190.9659656,-24.95151224,-0.435486042,190.5885621,-142.1885371,-2.481658132,189.8656367,-135,-3.262456733,3.056259046,2.999185852,-2.35619449,1.697056275,60,3040.08913,2152.612804,3568.708791,-8761.410725,,,-2906.588,-2906.588
3/16/2026 16:46:47.900,,224,-74676.384,None,60.002,131568.0443,132498.966,132411.1441,132160.0511,228.9079233,,-90.06244769,-1.571886245,132120.0785,-90.04703228,-1.571617195,150.1843196,2.621210863,29.67596744,0.517943341,,,,96.54038583,1.684947594,189.6341741,96.90032817,1.691229773,189.7746031,-24.62356479,-0.429762279,190.0854545,-142.4757374,-2.486670722,189.1323346,-135,-3.262846968,3.050973142,3.004614063,-2.35619449,1.697056275,60,3030.525172,2279.231992,3419.66878,-8729.425944,,,-2906.588,-2906.588
3/16/2026 16:46:47.933,,224,-74767.018,None,60.003,131580.0088,132516.7623,132424.4911,132174.4262,228.9328217,,-90.03642452,-1.571432055,132132.0267,-90.02090133,-1.571161124,150.212645,2.621705233,29.69658207,0.518303134,,,,96.49934628,1.684231319,190.8264133,96.54038583,1.684947594,189.6341741,-24.62356479,-0.429762279,190.0854545,-142.1885371,-2.481658132,189.8656367,-153.4349488,-3.256108718,3.051467512,2.999961266,-2.677945045,2.683281573,60.01,2881.133386,2267.136003,3549.124785,-8697.394174,,,-2906.588,-2906.588
3/16/2026 16:46:47.967,,224,-75086.885,None,60.004,131592.0137,132553.9364,132463.1429,132203.7422,228.9835984,,-89.98959583,-1.57061474,132168.0022,-89.97387572,-1.570340372,150.2576921,2.622491454,29.7468127,0.519179824,,,,96.49934628,1.684231319,190.8264133,96.85707233,1.690474816,190.9659656,-24.47371882,-0.427146974,191.1769861,-142.1885371,-2.481658132,189.8656367,-135,-3.260815188,3.049638428,3.000837956,-2.35619449,1.697056275,60.01,2999.810564,2326.9536,3528.331183,-8855.095347,,,-2906.588,-2906.588
3/16/2026 16:46:48.000,,224,-74895.25,None,60.005,131592.0925,132548.0309,132463.1815,132201.8075,228.9802475,,-89.94797443,-1.569888309,132156.0545,-89.93207689,-1.569610845,150.3040163,2.623299964,29.78865981,0.519910193,,,,96.90032817,1.691229773,189.7746031,96.85707233,1.690474816,190.9659656,-24.62356479,-0.429762279,190.0854545,-141.6798861,-2.472780496,189.6607498,-135,-3.260085661,3.053062243,2.992690689,-2.35619449,1.697056275,60,2964.83897,2227.65119,3727.0656,-8919.55576,,,-2906.588,-2906.588
3/16/2026 16:46:48.033,,224,-74644.675,None,60.003,131556.37,132513.9766,132406.808,132159.7459,228.9073946,,-89.88551267,-1.568798146,132120.2638,-89.8641168,-1.568424718,150.3613053,2.624299845,29.85050976,0.520989679,,,,96.90032817,1.691229773,189.7746031,96.90032817,1.691229773,189.7746031,-24.2938876,-0.424008327,189.5886073,-141.6798861,-2.472780496,189.6607498,-135,-3.259654491,3.048308172,2.993770175,-2.35619449,1.697056275,60,2953.300802,2340.201597,3698.668786,-8992.171185,,,-2906.588,-2906.588
3/16/2026 16:46:48.067,,224,-74798.381,None,60.002,131544.526,132488.8182,132399.4891,132144.9633,228.8817904,,-89.85427574,-1.568252959,132108.4273,-89.83797077,-1.567968383,150.3909347,2.624816975,29.87628011,0.521439456,,,,96.90032817,1.691229773,189.7746031,96.85707233,1.690474816,190.9659656,-24.2938876,-0.424008327,189.5886073,-141.6798861,-2.472780496,189.6607498,-135,-3.258443199,3.048825302,2.994219952,-2.35619449,1.697056275,60,2922.87737,2326.824,3687.292795,-8936.994165,,,-2878.45,-2878.45
3/16/2026 16:46:48.100,,224,-74667.355,None,60.004,131592.7901,132527.7229,132426.5332,132183.0126,228.9476937,,-89.81789452,-1.567617987,132144.6675,-89.80145624,-1.567331084,150.4243563,2.625400293,29.91746812,0.522158323,,,,96.90032817,1.691229773,189.7746031,96.54038583,1.684947594,189.6341741,-24.2938876,-0.424008327,189.5886073,-141.6798861,-2.472780496,189.6607498,-135,-3.252278678,3.04940862,2.994938819,-2.35619449,3.39411255,60.01,2770.086783,2312.913584,3670.185581,-8753.185949,,,-2878.45,-2878.45
3/16/2026 16:46:48.133,,224,-75061.67,None,60.006,131605.2085,132548.9261,132459.6387,132205.2755,228.9862542,,-89.77629111,-1.56689187,132157.0074,-89.75445563,-1.566510769,150.4712966,2.626219555,29.96313639,0.522955384,,,,96.85707233,1.690474816,190.9659656,96.85707233,1.690474816,190.9659656,-24.62356479,-0.429762279,190.0854545,-141.9035539,-2.476684236,190.6036726,-153.4349488,-3.256985585,3.055981834,2.99963962,-2.677945045,2.683281573,60.01,2905.769339,2154.384015,3571.905611,-8632.058965,,,-2878.45,-2878.45
3/16/2026 16:46:48.167,,224,-74819.088,None,60.005,131581.9699,132524.3496,132420.0952,132176.1447,228.9357981,,-89.7086063,-1.565710547,132133.7088,-89.68648313,-1.565324425,150.5427664,2.627466938,30.02695927,0.524069304,,,,96.90032817,1.691229773,189.7746031,96.90032817,1.691229773,189.7746031,-24.2938876,-0.424008327,189.5886073,-141.9035539,-2.476684236,190.6036726,-153.4349488,-3.256554198,3.051475265,3.00075354,-2.677945045,2.683281573,60,2876.38667,2261.145603,3543.004795,-8680.537068,,,-2878.45,-2878.45
3/16/2026 16:46:48.200,,224,-74804.717,None,60.003,131534.8377,132480.3935,132380.7161,132132.6634,228.8604863,,-89.64606982,-1.56461908,132098.5203,-89.62364412,-1.564227678,150.5975787,2.628423593,30.0908202,0.525183887,,,,96.90032817,1.691229773,189.7746031,97.25972405,1.697502414,189.9225105,-24.2938876,-0.424008327,189.5886073,-141.9035539,-2.476684236,190.6036726,-116.5650512,-3.261730092,3.05243192,3.001868123,-2.034443936,2.683281573,60,3004.479282,2236.464003,3514.104007,-8755.047292,,,-2878.45,-2878.45
3/16/2026 16:46:48.233,,224,-74743.286,None,60.003,131559.3297,132503.2338,132390.0483,132151.5406,228.8931827,,-89.61487657,-1.564074655,132110.9844,-89.59235653,-1.563681606,150.6329187,2.629040394,30.11849512,0.525666906,,,,96.90032817,1.691229773,189.7746031,97.25972405,1.697502414,189.9225105,-23.81567115,-0.415661875,190.1952681,-141.6798861,-2.472780496,189.6607498,-153.4349488,-3.26118402,3.044702269,2.998447402,-2.677945045,2.683281573,60,2991.170261,2437.963193,3581.999981,-9011.133435,,,-2878.45,-2878.45
3/16/2026 16:46:48.267,,224,-75149.813,None,60.005,131608.0463,132547.0483,132435.5849,132197.5567,228.9728849,,-89.5681958,-1.563259922,132159.7531,-89.5507125,-1.562954781,150.6733286,2.62974568,30.17310253,0.526619985,,,,97.25972405,1.697502414,189.9225105,97.21426204,1.696708952,191.1129509,-24.14554196,-0.421419207,190.682983,-141.9035539,-2.476684236,190.6036726,-153.4349488,-3.259663733,3.051164887,3.003304221,-2.677945045,2.683281573,60.01,2956.716317,2282.399993,3479.659195,-8718.775504,,,-2960.995,-2960.995
3/16/2026 16:46:48.300,,224,-74867.486,None,60.006,131597.6924,132543.9943,132441.4922,132195.0729,228.9685828,,-89.4901164,-1.561897179,132149.2327,-89.46707998,-1.561495118,150.7499064,2.631082214,30.2497109,0.527957053,,,,97.25972405,1.697502414,189.9225105,97.25972405,1.697502414,189.9225105,-23.81567115,-0.415661875,190.1952681,-141.3965852,-2.467835963,190.4071427,-135,-3.258997532,3.046744089,2.995793016,-2.35619449,1.697056275,60,2939.87632,2387.476795,3663.7344,-8991.087515,,,-2960.995,-2960.995
3/16/2026 16:46:48.333,,224,-74853.072,None,60.005,131563.3642,132493.4173,132392.3281,132150.36,228.8911378,,-89.42227326,-1.560713093,132102.7155,-89.39377338,-1.560215676,150.8209003,2.632321291,30.31624836,0.529118351,,,,97.25972405,1.697502414,189.9225105,97.25972405,1.697502414,189.9225105,-23.81567115,-0.415661875,190.1952681,-141.3965852,-2.467835963,190.4071427,-135,-3.25771809,3.047983166,2.996954314,-2.35619449,1.697056275,60,2906.959774,2355.480016,3633.407993,-8895.847784,,,-2960.995,-2960.995
3/16/2026 16:46:48.367,,224,-74707.92,None,60.003,131528.8294,132471.0432,132357.9791,132119.9517,228.838469,,-89.36491016,-1.559711918,132080.1139,-89.33610964,-1.559209254,150.8808691,2.633367944,30.37309932,0.530110587,,,,97.61854649,1.703765047,190.0778788,97.21426204,1.696708952,191.1129509,-23.48411529,-0.409875134,189.7138898,-141.4539866,-2.468837806,188.7207461,-135,-3.255918206,3.043243078,2.998948393,-2.35619449,1.697056275,60,2863.952728,2467.6992,3550.996804,-8882.648733,,,-2960.995,-2960.995
3/16/2026 16:46:48.400,,224,-74733.293,None,60.004,131565.9741,132498.9421,132391.9229,132152.9372,228.8956016,,-89.31824935,-1.558897533,132117.3526,-89.29448697,-1.558482802,150.9232195,2.634107098,30.41867571,0.530906045,,,,97.25972405,1.697502414,189.9225105,97.21426204,1.696708952,191.1129509,-23.48411529,-0.409875134,189.7138898,-141.4539866,-2.468837806,188.7207461,-135,-3.255191754,3.043982232,2.999743851,-2.35619449,1.697056275,60.01,2844.308622,2449.727989,3532.233608,-8826.270218,,,-2960.995,-2960.995
3/16/2026 16:46:48.433,,224,-75205.814,None,60.007,131603.6624,132546.7468,132433.8642,132195.4266,228.9691954,,-89.26114343,-1.557900847,132142.9871,-89.23721598,-1.557483234,150.9821753,2.635136071,30.48028562,0.531981341,,,,97.61854649,1.703765047,190.0778788,97.5708889,1.702933265,191.2673522,-23.34052857,-0.407369073,190.8150937,-141.1155036,-2.462930163,191.1581544,-135,-3.260416499,3.042505144,2.994911504,-2.35619449,1.697056275,60.01,2977.534781,2502.014393,3700.051194,-9179.600368,,,-2960.995,-2960.995
3/16/2026 16:46:48.467,,224,-74833.891,None,60.007,131594.3598,132533.0356,132415.8241,132181.7329,228.9454772,,-89.17270041,-1.556357225,132145.7751,-89.15355759,-1.55602312,151.0678387,2.63663118,30.56927045,0.533534419,,,,97.61854649,1.703765047,190.0778788,97.61854649,1.703765047,190.0778788,-23.48411529,-0.409875134,189.7138898,-141.3965852,-2.467835963,190.4071427,-153.4349488,-3.259788167,3.046506314,3.001370382,-2.677945045,2.683281573,60.01,2961.925865,2387.188792,3523.838405,-8872.953062,,,-2960.809,-2960.809
3/16/2026 16:46:48.500,,224,-74911.435,None,60.004,131560.9535,132488.0889,132385.8671,132145.6217,228.8829308,,-89.09433676,-1.554989521,132100.5026,-89.08016869,-1.554742242,151.1460084,2.637995498,30.64934412,0.534931968,,,,97.97676879,1.710017206,190.2406897,97.97676879,1.710017206,190.2406897,-23.34052857,-0.407369073,190.8150937,-140.8886087,-2.458970101,190.2255503,-135,-3.264759448,3.045364571,2.993902069,-2.35619449,1.697056275,60,3087.471226,2428.963205,3705.811216,-9222.245647,,,-2960.809,-2960.809
3/16/2026 16:46:48.533,,224,-74840.602,None,60.004,131563.1387,132488.5791,132393.5549,132149.078,228.8889172,,-89.04229658,-1.554081249,132102.4539,-89.02269005,-1.55373905,151.1994373,2.638928008,30.69567577,0.535740608,,,,97.97676879,1.710017206,190.2406897,97.97676879,1.710017206,190.2406897,-23.34052857,-0.407369073,190.8150937,-141.1701751,-2.463884361,189.4708421,-116.5650512,-3.263756256,3.046297081,2.999624969,-2.034443936,2.683281573,60.01,3062.49479,2405.505585,3549.268805,-9017.269181,,,-2960.809,-2960.809
3/16/2026 16:46:48.567,,224,-74945.923,None,60.007,131589.4525,132515.9978,132419.7352,132175.7163,228.9350562,,-88.9853307,-1.553087007,132140.7204,-88.96540211,-1.552739187,151.2533074,2.639868219,30.75538973,0.536782814,,,,97.97676879,1.710017206,190.2406897,97.97676879,1.710017206,190.2406897,-23.34052857,-0.407369073,190.8150937,-140.8886087,-2.458970101,190.2255503,-135,-3.262756393,3.047237292,2.995752915,-2.35619449,1.697056275,60.02,3038.432611,2382.335992,3660.638393,-9081.406996,,,-2960.809,-2960.809
3/16/2026 16:46:48.600,,224,-74723.443,None,60.008,131593.7667,132512.7769,132398.5336,132168.9918,228.923409,,-88.88628702,-1.551358368,132120.9591,-88.86614729,-1.551006864,151.3531003,2.641609933,30.85154123,0.538460974,,,,97.97676879,1.710017206,190.2406897,98.02723751,1.710898051,189.0523737,-23.00887008,-0.40158054,190.3428486,-140.8886087,-2.458970101,190.2255503,-135,-3.261904915,3.043190473,2.997431075,-2.35619449,1.697056275,60.01,3016.732312,2477.980803,3618.230399,-9112.943514,,,-2960.809,-2960.809
3/16/2026 16:46:48.633,,224,-74709.792,None,60.006,131537.2116,132468.731,132363.3209,132123.7443,228.8450381,,-88.81312411,-1.550081435,132088.339,-88.79246597,-1.549720882,151.4313775,2.642976128,30.92723234,0.539782033,,,,97.97676879,1.710017206,190.2406897,98.02723751,1.710898051,189.0523737,-23.00887008,-0.40158054,190.3428486,-140.8886087,-2.458970101,190.2255503,-153.4349488,-3.260618933,3.044556668,2.998752134,-2.677945045,2.683281573,60,2983.903709,2442.8736,3584.347199,-9011.124509,,,-2960.809,-2960.809
3/16/2026 16:46:48.667,,224,-75096.792,None,60.004,131528.328,132458.3808,132353.0185,132113.8968,228.8279817,,-88.75044925,-1.548987552,132067.4059,-88.7296411,-1.548624381,151.4939343,2.64406795,30.99048363,0.540885976,,,,98.33436452,1.716258429,190.4109241,98.33436452,1.716258429,190.4109241,-22.86849502,-0.399130533,191.4479564,-140.6092744,-2.454094798,190.9848162,-135,-3.26488281,3.043198483,2.994980774,-2.35619449,3.39411255,60,3092.538447,2491.142411,3692.707204,-9276.388062,,,-2961.199,-2961.199
3/16/2026 16:46:48.700,,224,-74902.435,None,60.005,131578.2046,132493.0456,132398.377,132157.1808,228.9029517,,-88.7092805,-1.548269022,132117.522,-88.69353564,-1.547994222,151.531595,2.644725254,31.0332232,0.541631922,,,,97.92692668,1.709147297,191.4291514,97.97676879,1.710017206,190.2406897,-23.00887008,-0.40158054,190.3428486,-140.8886087,-2.458970101,190.2255503,-135,-3.258011428,3.046305794,3.000602023,-2.35619449,1.697056275,60.01,2937.717634,2399.414397,3539.174412,-8876.306443,,,-2961.199,-2961.199
3/16/2026 16:46:48.733,,224,-75025.181,None,60.009,131619.5897,132534.0259,132431.7488,132195.7545,228.9697633,,-88.61068446,-1.546548196,132146.8474,-88.59466723,-1.546268643,151.6296756,2.646437083,31.12758551,0.543278855,,,,98.33436452,1.716258429,190.4109241,98.33436452,1.716258429,190.4109241,-23.00887008,-0.40158054,190.3428486,-140.6092744,-2.454094798,190.9848162,-153.4349488,-3.262527072,3.048017623,2.997373653,-2.677945045,2.683281573,60.01,3035.564525,2357.164797,3635.020807,-9027.750129,,,-2961.199,-2961.199
3/16/2026 16:46:48.767,,224,-74712.629,None,60.008,131577.7111,132499.817,132414.1733,132164.5551,228.9157243,,-88.5062545,-1.54472555,132116.8964,-88.48967751,-1.544436227,151.7336861,2.648252408,31.23535756,0.545159832,,,,98.33436452,1.716258429,190.4109241,98.38703238,1.717177656,189.2236772,-22.53678751,-0.393341145,190.9848162,-140.6594818,-2.454971082,189.2959588,-116.5650512,-3.261613883,3.041593553,3.000130914,-2.034443936,2.683281573,60,3012.070399,2526.307206,3533.990419,-9072.368024,,,-2961.199,-2961.199
3/16/2026 16:46:48.800,,224,-74846.549,None,60.005,131522.2691,132457.7373,132351.1743,132111.0553,228.82306,,-88.43805893,-1.543535312,132073.0729,-88.41582721,-1.543147296,151.8004933,2.649418414,31.30052461,0.546297212,,,,98.33436452,1.716258429,190.4109241,98.33436452,1.716258429,190.4109241,-22.67557303,-0.395763409,189.8770128,-140.8886087,-2.458970101,190.2255503,-135,-3.259405725,3.045181823,3.005267313,-2.35619449,1.697056275,60,2955.932376,2421.043208,3421.584005,-8798.559589,,,-2961.199,-2961.199
3/16/2026 16:46:48.833,,224,-74668.075,None,60.004,131526.3289,132447.5857,132354.317,132110.0594,228.8213351,,-88.3650585,-1.542261215,132065.7638,-88.35312159,-1.542052876,151.8746859,2.65071332,31.37268061,0.547556572,,,,98.38703238,1.717177656,189.2236772,98.33436452,1.716258429,190.4109241,-22.67557303,-0.395763409,189.8770128,-140.1478848,-2.44604203,189.1361414,-135,-3.258311305,3.046476729,2.993598602,-2.35619449,3.39411255,60,2910.177341,2388.441599,3691.223991,-8989.842931,,,-2961.199,-2961.199
3/16/2026 16:46:48.867,,224,-75185.64,None,60.008,131566.8885,132486.3575,132384.4052,132146.5245,228.8844945,,-88.30307502,-1.541179399,132105.9349,-88.2856641,-1.540875521,151.9424713,2.651896398,31.44384518,0.548798628,,,,98.33436452,1.716258429,190.4109241,98.33436452,1.716258429,190.4109241,-22.86849502,-0.399130533,191.4479564,-140.6092744,-2.454094798,190.9848162,-153.4349488,-3.25713395,3.051026931,3.002893426,-2.677945045,2.683281573,60.01,2899.91124,2293.991992,3495.556797,-8689.46003,,,-2961.199,-2961.199
3/16/2026 16:46:48.900,,224,-74784.73,None,60.01,131575.0511,132490.2415,132401.2157,132156.1451,228.9011579,,-88.18343089,-1.539091215,132114.3961,-88.17075382,-1.538869958,152.0609122,2.653963581,31.55511148,0.550740591,,,,98.69130754,1.72248826,190.5885621,98.74616226,1.723445655,189.4024287,-22.86849502,-0.399130533,191.4479564,-140.1478848,-2.44604203,189.1361414,-153.4349488,-3.262315613,3.053094114,2.996782621,-2.677945045,2.683281573,60.01,3032.364712,2241.835201,3613.651201,-8887.851114,,,-3043.482,-3043.482
3/16/2026 16:46:48.933,,224,-74834.77,None,60.008,131522.5604,132441.6298,132358.7728,132108.3065,228.818299,,-88.07853294,-1.5372604,132062.2555,-88.07064534,-1.537122736,152.1672315,2.655819203,31.66399352,0.552640941,,,,98.69130754,1.72248826,190.5885621,98.74616226,1.723445655,189.4024287,-22.53678751,-0.393341145,190.9848162,-140.3797016,-2.450087996,190.0589382,-135,-3.260568391,3.049160348,3.002728937,-2.35619449,3.39411255,60,2987.506616,2334.686389,3482.035201,-8804.228207,,,-3043.482,-3043.482
3/16/2026 16:46:48.967,,224,-74866.45,None,60.005,131494.0321,132405.193,132318.2627,132073.1341,228.7573786,,-87.99473738,-1.535797892,132032.8546,-87.97605305,-1.535471789,152.2528264,2.657313116,31.75422041,0.554215697,,,,99.047572,1.728706248,190.7735831,99.047572,1.728706248,190.7735831,-22.20347853,-0.387523806,190.5281082,-139.8699417,-2.441191008,189.9073458,-135,-3.264178037,3.044836922,2.995406705,-2.35619449,1.697056275,60,3079.999817,2437.041603,3660.3216,-9177.36302,,,-3043.482,-3043.482
3/16/2026 16:46:49.000,,224,-75019.536,None,60.006,131521.442,132429.8497,132354.7343,132102.6501,228.8085018,,-87.94827359,-1.534986946,132060.6624,-87.93462711,-1.53474877,152.2994929,2.6581276,31.79944263,0.555004974,,,,98.69130754,1.72248826,190.5885621,98.69130754,1.72248826,190.5885621,-22.20347853,-0.387523806,190.5281082,-140.1021653,-2.445244073,190.8264133,-135,-3.25723703,3.045651406,3.000249047,-2.35619449,1.697056275,60.01,2904.199033,2417.040004,3558.009601,-8879.248639,,,-3043.482,-3043.482
3/16/2026 16:46:49.033,,224,-74789.827,None,60.008,131552.9351,132469.2849,132394.8683,132139.6828,228.8726443,,-87.86041103,-1.533453455,132104.0982,-87.84621257,-1.533205645,152.3787646,2.659511152,31.88648049,0.556524071,,,,99.047572,1.728706248,190.7735831,99.047572,1.728706248,190.7735831,-22.20347853,-0.387523806,190.5281082,-139.6354634,-2.437098589,188.9914284,-153.4349488,-3.261911893,3.047034958,2.99362266,-2.677945045,2.683281573,60,3024.971166,2382.998403,3688.934419,-9096.903988,,,-3043.482,-3043.482
3/16/2026 16:46:49.067,,224,-74785.507,None,60.009,131561.7011,132475.6961,132394.592,132144.642,228.8812339,,-87.7613957,-1.531725311,132100.816,-87.74698753,-1.531473841,152.4855999,2.661375781,31.98446511,0.558234226,,,,99.047572,1.728706248,190.7735831,99.10460087,1.729701589,189.5886073,-22.20347853,-0.387523806,190.5281082,-139.8699417,-2.441191008,189.9073458,-135,-3.26117543,3.048899587,2.999425234,-2.35619449,3.39411255,60,3006.469512,2336.255988,3562.444777,-8905.170277,,,-3043.482,-3043.482
3/16/2026 16:46:49.100,,224,-74869.79,None,60.007,131522.4098,132434.832,132365.4168,132108.2038,228.8181212,,-87.66715255,-1.530080458,132073.4594,-87.652141,-1.529818457,152.5758668,2.662951234,32.07200554,0.559762094,,,,99.047572,1.728706248,190.7735831,99.40313237,1.734911947,190.9659656,-21.86857919,-0.38167871,190.0778788,-139.8699417,-2.441191008,189.9073458,-153.4349488,-3.264730404,3.044629944,3.000953102,-2.677945045,2.683281573,60,3094.759626,2437.012793,3523.636797,-9055.409216,,,-3044.101,-3044.101
3/16/2026 16:46:49.133,,224,-74953.973,None,60.005,131516.3983,132438.0303,132347.8743,132101.419,228.8063695,,-87.60430221,-1.528983512,132055.4202,-87.58924516,-1.528720717,152.6409019,2.664086311,32.13809495,0.560915572,,,,99.047572,1.728706248,190.7735831,99.047572,1.728706248,190.7735831,-21.86857919,-0.38167871,190.0778788,-139.5942533,-2.436379337,190.682983,-135,-3.257426965,3.045765021,2.997294909,-2.35619449,1.697056275,60,2911.655958,2408.630394,3628.944015,-8949.230367,,,-3044.101,-3044.101
3/16/2026 16:46:49.167,,224,-74764.728,None,60.006,131547.5495,132473.3922,132380.1559,132134.3547,228.8634158,,-87.53215105,-1.527724237,132098.516,-87.51657689,-1.527452417,152.7130737,2.665345946,32.20908208,0.562154531,,,,99.10460087,1.729701589,189.5886073,99.047572,1.728706248,190.7735831,-21.86857919,-0.38167871,190.0778788,-139.6354634,-2.437098589,188.9914284,-153.4349488,-3.256158665,3.047024656,2.99925312,-2.677945045,2.683281573,60,2862.961491,2377.699194,3549.139219,-8789.799905,,,-3044.101,-3044.101
3/16/2026 16:46:49.200,,224,-74639.16,None,60.009,131581.6016,132486.7265,132420.6807,132163.6451,228.9141482,,-87.4283929,-1.525913316,132121.0556,-87.41784278,-1.525729182,152.8152706,2.667129619,32.31469144,0.563997762,,,,99.46232221,1.735945004,189.7821909,99.10460087,1.729701589,189.5886073,-21.86857919,-0.38167871,190.0778788,-139.6354634,-2.437098589,188.9914284,-153.4349488,-3.255430771,3.048808329,3.001096351,-2.677945045,2.683281573,60.01,2848.241291,2333.217596,3504.556819,-8686.015707,,,-3044.101,-3044.101
3/16/2026 16:46:49.233,,224,-74587.421,None,60.01,131557.7995,132473.4107,132398.1405,132143.7686,228.8797212,,-87.31330031,-1.523904571,132097.2035,-87.30227636,-1.523712167,152.9289467,2.669113642,32.42538913,0.565929802,,,,99.46232221,1.735945004,189.7821909,99.81930064,1.742175453,189.9831571,-21.53210111,-0.375806059,189.6341741,-139.6354634,-2.437098589,188.9914284,-135,-3.26588762,3.044919701,3.003028391,-2.35619449,1.697056275,60.01,3108.019904,2424.787214,3456.0864,-8988.893518,,,-3044.101,-3044.101
3/16/2026 16:46:49.267,,224,-74670.84,None,60.007,131507.6299,132434.1627,132364.0732,132102.6268,228.8084615,,-87.22911319,-1.522435229,132058.3987,-87.2122649,-1.522141171,153.0193487,2.670691454,32.50864103,0.567382821,,,,99.81930064,1.742175453,189.9831571,99.81930064,1.742175453,189.9831571,-21.39981013,-0.373497146,190.7509371,-139.1222978,-2.42814216,188.8618543,-135,-3.264316624,3.0441886,2.995524981,-2.35619449,1.697056275,60,3071.282836,2456.726397,3638.505602,-9166.514834,,,-3044.101,-3044.101
3/16/2026 16:46:49.300,,224,-74743.07,None,60.006,131503.3243,132433.0928,132354.156,132097.5283,228.7996306,,-87.16151297,-1.521255382,132066.032,-87.14412209,-1.520951854,153.0890005,2.671907107,32.57916435,0.568613685,,,,99.46232221,1.735945004,189.7821909,99.81930064,1.742175453,189.9831571,-21.86857919,-0.38167871,190.0778788,-139.3594078,-2.432280511,189.7708091,-135,-3.263127307,3.053585817,3.000894196,-2.35619449,1.697056275,60,3038.624593,2212.502385,3522.268799,-8773.395776,,,-3044.284,-3044.284
3/16/2026 16:46:49.333,,224,-74879.51,None,60.008,131525.6304,132480.3413,132397.0224,132135.0368,228.8645971,,-87.07365616,-1.519721992,132100.2601,-87.0556255,-1.519407297,153.1750005,2.673408091,32.66595728,0.570128508,,,,99.81930064,1.742175453,189.9831571,100.1755108,1.748392494,190.1914825,-21.73463122,-0.379340876,191.19205,-138.8481795,-2.423357892,189.6493607,-153.4349488,-3.267799791,3.052748967,2.9934864,-2.677945045,2.683281573,60.01,3158.996554,2247.379216,3705.220798,-9111.596568,,,-3044.284,-3044.284
3/16/2026 16:46:49.367,,224,-74967.523,None,60.009,131550.7984,132495.5089,132399.134,132149.1621,228.8890629,,-86.95931271,-1.517726322,132114.001,-86.94628243,-1.517498901,153.288745,2.675393306,32.78265293,0.572165231,,,,99.81930064,1.742175453,189.9831571,100.1755108,1.748392494,190.1914825,-21.39981013,-0.373497146,190.7509371,-139.0856168,-2.427501955,190.5545591,-135,-3.265891395,3.048890452,2.999667186,-2.35619449,1.697056275,60,3111.800736,2339.568014,3568.665601,-9020.034351,,,-3044.284,-3044.284
3/16/2026 16:46:49.400,,224,-74832.782,None,60.008,131528.5185,132457.5508,132365.6517,132117.9015,228.834918,,-86.85424288,-1.515892508,132079.0214,-86.83582787,-1.515571105,153.390843,2.677175253,32.88472059,0.573946648,,,,99.81930064,1.742175453,189.9831571,100.1755108,1.748392494,190.1914825,-21.39981013,-0.373497146,190.7509371,-138.8481795,-2.423357892,189.6493607,-135,-3.263963599,3.050672399,2.99730454,-2.35619449,1.697056275,60,3062.97051,2294.064002,3609.518399,-8966.552911,,,-3044.284,-3044.284
3/16/2026 16:46:49.433,,224,-74769.307,None,60.006,131514.6152,132452.1634,132359.7933,132109.5309,228.8204197,,-86.77569702,-1.514521624,132065.0594,-86.7569513,-1.514194449,153.4651277,2.678471765,32.96681265,0.575379425,,,,100.1755108,1.748392494,190.1914825,100.1755108,1.748392494,190.1914825,-21.06344845,-0.367626527,190.3163682,-138.8481795,-2.423357892,189.6493607,-135,-3.262586943,3.046098292,2.998737317,-2.35619449,1.697056275,60,3031.682379,2403.547221,3573.76319,-9008.99279,,,-3044.284,-3044.284
3/16/2026 16:46:49.467,,224,-74802.485,None,60.007,131548.186,132489.9719,132400.9857,132147.0632,228.8854275,,-86.69863391,-1.513176619,132111.246,-86.68448746,-1.512929717,153.5486676,2.679929812,33.04193658,0.576690585,,,,100.1755108,1.748392494,190.1914825,100.1755108,1.748392494,190.1914825,-21.06344845,-0.367626527,190.3163682,-138.8481795,-2.423357892,189.6493607,-135,-3.261322211,3.047556339,3.000048477,-2.35619449,3.39411255,60.01,3001.194343,2367.633606,3542.284789,-8911.112737,,,-3044.284,-3044.284
3/16/2026 16:46:49.500,,224,-74805.797,None,60.01,131587.6753,132528.3635,132441.5683,132186.5505,228.9538216,,-86.58465216,-1.511187262,132138.6908,-86.57033353,-1.510937355,153.6669612,2.681994425,33.15444707,0.578654263,,,,100.1755108,1.748392494,190.1914825,100.5309279,1.754595691,190.4071427,-21.06344845,-0.367626527,190.3163682,-138.3363367,-2.414424551,189.5430294,-153.4349488,-3.265533046,3.049620952,2.993078814,-2.677945045,2.683281573,60.02,3106.858528,2316.470413,3714.508791,-9137.837732,,,-3056.093,-3056.093
3/16/2026 16:46:49.533,,224,-74934.245,None,60.01,131557.3108,132508.3546,132415.8812,132161.2092,228.9099291,,-86.45904861,-1.508995066,132120.2294,-86.44387785,-1.508730287,153.7899827,2.684141555,33.27963601,0.580839222,,,,100.1755108,1.748392494,190.1914825,100.1755108,1.748392494,190.1914825,-21.06344845,-0.367626527,190.3163682,-138.5763344,-2.4186133,190.441172,-116.5650512,-3.257122781,3.051768082,2.999452522,-2.034443936,2.683281573,60.01,2896.603837,2262.196812,3572.35201,-8731.152658,,,-3056.093,-3056.093
3/16/2026 16:46:49.567,,224,-74950.891,None,60.006,131498.2674,132445.4199,132354.62,132100.1249,228.8041281,,-86.36878121,-1.507419603,132061.1302,-86.35321722,-1.50714796,153.8806949,2.685724781,33.37165686,0.582445289,,,,100.5309279,1.754595691,190.4071427,100.5309279,1.754595691,190.4071427,-20.59817446,-0.359505964,191.0112039,-138.0664855,-2.409714759,190.3428486,-153.4349488,-3.261743651,3.045230745,2.992160048,-2.677945045,2.683281573,60,3013.978786,2434.046418,3750.623993,-9198.649197,,,-3056.093,-3056.093
3/16/2026 16:46:49.600,,224,-74869.776,None,60.005,131508.282,132462.8212,132360.5733,132111.2519,228.8234005,,-86.30124032,-1.506240792,132071.1021,-86.28538845,-1.505964125,153.9479554,2.686898699,33.43218135,0.583501641,,,,100.5309279,1.754595691,190.4071427,100.5309279,1.754595691,190.4071427,-20.72555887,-0.361729242,189.8883883,-138.5763344,-2.4186133,190.441172,-153.4349488,-3.260559816,3.048627941,3.002114941,-2.677945045,2.683281573,60,2984.648661,2334.988785,3504.412796,-8824.050242,,,-3056.093,-3056.093
3/16/2026 16:46:49.633,,224,-74874.744,None,60.009,131571.1439,132518.5797,132426.3027,132172.697,228.9298266,,-86.20392377,-1.504542298,132133.9012,-86.1876632,-1.504258497,154.0405556,2.688514876,33.53166898,0.585238027,,,,100.5309279,1.754595691,190.4071427,100.5309279,1.754595691,190.4071427,-20.72555887,-0.361729242,189.8883883,-138.0664855,-2.409714759,190.3428486,-135,-3.258854188,3.050244118,2.994952786,-2.35619449,1.697056275,60.01,2943.454536,2295.475191,3683.030402,-8921.960129,,,-3056.093,-3056.093
3/16/2026 16:46:49.667,,224,-74773.973,None,60.012,131592.2566,132538.4029,132442.4512,132191.7208,228.9627767,,-86.06895279,-1.50218661,132154.924,-86.05211767,-1.501892782,154.1773511,2.690902408,33.66415096,0.587550274,,,,100.5309279,1.754595691,190.4071427,100.5309279,1.754595691,190.4071427,-20.72555887,-0.361729242,189.8883883,-137.8239603,-2.405481895,189.4518408,-135,-3.256488473,3.05263165,2.993032169,-2.35619449,1.697056275,60.01,2884.794407,2235.97439,3713.904006,-8834.672803,,,-3056.093,-3056.093
3/16/2026 16:46:49.700,,224,-74852.424,None,60.01,131541.434,132488.8964,132399.394,132143.9317,228.8800036,,-85.94219436,-1.499974258,132103.1608,-85.9195968,-1.499579856,154.3052857,2.693135288,33.79520785,0.589837648,,,,100.8855271,1.760784615,190.630113,100.8855271,1.760784615,190.630113,-20.26049113,-0.353612278,190.5923398,-137.8239603,-2.405481895,189.4518408,-116.5650512,-3.260364471,3.046747566,2.995319543,-2.034443936,2.683281573,60,2983.984449,2391.379204,3655.944014,-9031.307667,,,-3055.731,-3055.731
3/16/2026 16:46:49.733,,224,-74928.974,None,60.007,131495.3939,132449.0453,132350.0107,132098.8437,228.801909,,-85.8520649,-1.498401202,132057.9102,-85.83428943,-1.498090962,154.3891324,2.69459869,33.88457792,0.59139745,,,,100.8855271,1.760784615,190.630113,100.8855271,1.760784615,190.630113,-20.26049113,-0.353612278,190.5923398,-137.5561501,-2.400807725,190.2596121,-135,-3.258875577,3.048210968,2.992205175,-2.35619449,1.697056275,60,2945.741348,2353.881602,3747.729617,-9047.352568,,,-3055.731,-3055.731
3/16/2026 16:46:49.767,,224,-74868.998,None,60.007,131509.4804,132457.9639,132347.4625,132105.6477,228.8136938,,-85.76898913,-1.496951256,132071.9368,-85.75086023,-1.496634847,154.4772929,2.69613738,33.96671041,0.592830933,,,,100.8855271,1.760784615,190.630113,101.2392842,1.766958842,190.8603678,-20.26049113,-0.353612278,190.5923398,-137.8239603,-2.405481895,189.4518408,-90,-3.263593689,3.049749658,2.998312828,-1.570796327,1.2,60.01,3063.992341,2315.361619,3580.243196,-8959.597155,,,-3055.731,-3055.731
3/16/2026 16:46:49.800,,224,-74846.203,None,60.01,131564.288,132500.243,132402.1755,132156.2363,228.9013157,,-85.66076693,-1.495062423,132114.6991,-85.64257835,-1.494744972,154.5837279,2.697995021,34.07605673,0.594739386,,,,100.8855271,1.760784615,190.630113,101.2392842,1.766958842,190.8603678,-19.92133212,-0.347692837,190.1801251,-137.8239603,-2.405481895,189.4518408,-135,-3.261703814,3.045687858,3.000221281,-2.35619449,1.697056275,60,3017.736159,2412.993596,3534.336005,-8965.065761,,,-3055.731,-3055.731
3/16/2026 16:46:49.833,,224,-74884.579,None,60.011,131575.4582,132517.3393,132404.5622,132166.4538,228.919013,,-85.53065228,-1.492791494,132125.7726,-85.51192098,-1.492464571,154.7135462,2.700260779,34.20711402,0.597026767,,,,101.3099325,1.768191887,189.6835259,101.5921754,1.773117955,191.0978807,-19.92133212,-0.347692837,190.1801251,-137.8239603,-2.405481895,189.4518408,-135,-3.265582526,3.047953616,3.002508662,-2.35619449,1.697056275,60,3099.488475,2356.459194,3477.585609,-8933.533277,,,-3055.731,-3055.731
3/16/2026 16:46:49.867,,224,-74950.517,None,60.01,131549.4985,132485.9129,132377.4282,132138.275,228.8702059,,-85.40968403,-1.490680199,132099.7205,-85.39044302,-1.49034438,154.8276027,2.70225144,34.32822957,0.599140632,,,,101.5921754,1.773117955,191.0978807,101.3099325,1.768191887,189.6835259,-19.79887635,-0.345555581,191.3087557,-137.5561501,-2.400807725,190.2596121,-135,-3.258536267,3.047807021,2.999948357,-2.35619449,1.697056275,60,2945.397668,2373.580786,3555.547213,-8874.525667,,,-3055.731,-3055.731
3/16/2026 16:46:49.900,,224,-74761.531,None,60.008,131544.0991,132486.2178,132353.4336,132128.5729,228.8534013,,-85.31503572,-1.489028275,132081.3028,-85.29061566,-1.488602064,154.9251063,2.703953199,34.42344342,0.600802428,,,,101.6649204,1.774387594,189.9225105,101.6649204,1.774387594,189.9225105,-19.58071166,-0.341747888,189.7746031,-137.5561501,-2.400807725,190.2596121,-135,-3.262989658,3.045701087,3.001610153,-2.35619449,1.697056275,60.01,3037.795369,2407.262405,3513.470396,-8958.528169,,,-3056.017,-3056.017
3/16/2026 16:46:49.933,,224,-74788.589,None,60.009,131564.0209,132498.5313,132376.7821,132147.0959,228.8854841,,-85.20610254,-1.487127032,132102.1241,-85.18644911,-1.486784015,155.0363991,2.705895624,34.52992287,0.602660845,,,,101.6649204,1.774387594,189.9225105,101.6649204,1.774387594,189.9225105,-19.58071166,-0.341747888,189.7746031,-137.5561501,-2.400807725,190.2596121,-153.4349488,-3.261171609,3.047643512,3.00346857,-2.677945045,2.683281573,60.01,2992.99161,2358.864015,3467.735995,-8819.59162,,,-3056.017,-3056.017
3/16/2026 16:46:49.967,,224,-74839.536,None,60.011,131564.5901,132517.9989,132381.5678,132155.3895,228.899849,,-85.08120387,-1.484947139,132114.5487,-85.06059162,-1.484587388,155.1661555,2.708160301,34.66099181,0.604948429,,,,101.6649204,1.774387594,189.9225105,101.5921754,1.773117955,191.0978807,-19.58071166,-0.341747888,189.7746031,-137.3111315,-2.396531343,189.3758168,-135,-3.257705343,3.049908189,3.001479772,-2.35619449,1.697056275,60,2906.902479,2302.502413,3501.129615,-8710.534508,,,-3056.017,-3056.017
3/16/2026 16:46:50.000,,224,-74946.931,None,60.01,131541.8878,132478.6228,132373.3533,132131.9522,228.8592546,,-84.94977158,-1.482653213,132092.7961,-84.93381287,-1.482374681,155.2897429,2.710317309,34.78351965,0.607086943,,,,102.0190025,1.780567492,190.1687672,101.6649204,1.774387594,189.9225105,-19.11972633,-0.333702177,190.5092124,-136.7819606,-2.38729557,191.0112039,-116.5650512,-3.256762275,3.044019486,2.994382513,-2.034443936,2.683281573,60,2886.660805,2458.684781,3708.748798,-9054.094385,,,-3056.017,-3056.017
3/16/2026 16:46:50.033,,224,-74583.086,None,60.008,131514.4127,132458.9271,132338.2829,132104.541,228.8117769,,-84.85459098,-1.480991998,132064.1789,-84.83302339,-1.480615572,155.3829234,2.711943614,34.88901934,0.60892826,,,,102.0190025,1.780567492,190.1687672,102.0947571,1.78188966,188.995238,-19.11972633,-0.333702177,190.5092124,-136.7979319,-2.387574321,189.3149756,-135,-3.262505232,3.045645791,2.996502581,-2.35619449,1.697056275,60,3029.262947,2417.471986,3622.291201,-9069.026134,,,-3056.017,-3056.017
3/16/2026 16:46:50.067,,224,-74989.094,None,60.007,131543.7926,132471.3791,132372.4835,132129.873,228.8556533,,-84.76645492,-1.479453734,132082.6307,-84.75020555,-1.479170129,155.4709959,2.71348077,34.97372313,0.61040662,,,,102.0190025,1.780567492,190.1687672,102.0190025,1.780567492,190.1687672,-19.11972633,-0.333702177,190.5092124,-136.7819606,-2.38729557,191.0112039,-153.4349488,-3.259737621,3.047182947,2.99770219,-2.677945045,2.683281573,60,2960.665391,2379.081593,3625.675198,-8965.422183,,,-3056.017,-3056.017
3/16/2026 16:46:50.100,,224,-74762.482,None,60.01,131592.1056,132523.8846,132431.627,132183.2038,228.9480248,,-84.65388814,-1.477489073,132142.8166,-84.63669702,-1.477189031,155.5839544,2.715452267,35.08261407,0.612307126,,,,102.0190025,1.780567492,190.1687672,102.0947571,1.78188966,188.995238,-19.46001244,-0.339641289,190.9056311,-137.3111315,-2.396531343,189.3758168,-135,-3.259078691,3.055093556,3.008838469,-2.35619449,1.697056275,60.01,2945.570722,2185.660814,3319.617603,-8450.849139,,,-3108.65,-3108.65
3/16/2026 16:46:50.133,,224,-74879.554,None,60.013,131600.0477,132526.4837,132420.8879,132183.1217,228.9478827,,-84.50737663,-1.474931964,132138.7109,-84.49007358,-1.474629969,155.7325138,2.718045117,35.23830304,0.615024411,,,,102.3721553,1.786731171,190.4222676,102.3721553,1.786731171,190.4222676,-18.77803322,-0.327738507,190.1195413,-136.5343415,-2.382973801,190.1384759,-153.4349488,-3.26136114,3.045783624,2.997998212,-2.677945045,2.683281573,60.01,3006.433303,2410.300805,3603.052801,-9019.78691,,,-3108.65,-3108.65
3/16/2026 16:46:50.167,,224,-74794.536,None,60.011,131547.9611,132475.214,132366.5993,132130.5731,228.8568658,,-84.36917132,-1.472519827,132085.3448,-84.34609415,-1.472117054,155.8704623,2.720452773,35.37585303,0.617425111,,,,102.7243557,1.792878229,190.682983,102.4499965,1.788089758,189.2503104,-18.32104086,-0.319762485,190.8754568,-136.5343415,-2.382973801,190.1384759,-116.5650512,-3.260206812,3.040215258,3.000398912,-2.034443936,2.683281573,60,2980.466564,2559.067214,3541.766408,-9081.300185,,,-3108.65,-3108.65
3/16/2026 16:46:50.200,,224,-74944.598,None,60.008,131509.7186,132426.0091,132336.858,132091.5061,228.7891998,,-84.2681649,-1.470756932,132048.2105,-84.24987029,-1.470437631,155.9689799,2.722172229,35.47426212,0.619142674,,,,102.7243557,1.792878229,190.682983,102.4499965,1.788089758,189.2503104,-18.66231183,-0.325718788,191.2560587,-136.27303,-2.378413056,190.9659656,-153.4349488,-3.258527389,3.047891017,2.99755573,-2.677945045,2.683281573,60,2937.634808,2369.735997,3627.503982,-8934.874787,,,-3108.65,-3108.65
3/16/2026 16:46:50.233,,224,-74953.022,None,60.008,131529.0938,132462.4782,132363.2932,132118.9515,228.8367366,,-84.18063327,-1.469229217,132080.6786,-84.16665341,-1.468985222,156.0612268,2.723782243,35.56183131,0.620671044,,,,102.7243557,1.792878229,190.682983,102.7243557,1.792878229,190.682983,-18.32104086,-0.319762485,190.8754568,-136.0230302,-2.374049735,190.1006049,-135,-3.261863451,3.043544728,2.994720779,-2.35619449,1.697056275,60,3021.787342,2475.057604,3682.36802,-9179.212966,,,-3108.65,-3108.65
3/16/2026 16:46:50.267,,224,-75039.638,None,60.011,131594.4824,132512.8242,132412.5181,132173.9149,228.931936,,-84.0626253,-1.467169589,132132.8195,-84.04350151,-1.466835816,156.1786982,2.725832506,35.68073435,0.622746294,,,,102.7243557,1.792878229,190.682983,102.7243557,1.792878229,190.682983,-18.32104086,-0.319762485,190.8754568,-136.5343415,-2.382973801,190.1384759,-135,-3.259714045,3.045594991,3.005720095,-2.35619449,1.697056275,60,2969.20919,2424.384001,3410.308803,-8803.901994,,,-3108.65,-3108.65
3/16/2026 16:46:50.300,,224,-74515.723,None,60.012,131580.771,132512.8188,132410.9456,132168.8377,228.923142,,-83.91609408,-1.464612137,132132.2011,-83.90101091,-1.464348886,156.3204131,2.728305897,35.82198431,0.625211571,,,,102.8042661,1.794272928,189.5126381,102.8851694,1.795684957,188.3426664,-17.97841841,-0.313782596,190.5016535,-135.7707487,-2.369646594,189.2388966,-135,-3.260033843,3.042088493,2.994858165,-2.35619449,1.697056275,60,2958.923441,2507.731191,3663.590384,-9130.245015,,,-3104.139,-3104.139
3/16/2026 16:46:50.333,,224,-75066.264,None,60.01,131549.4345,132468.2087,132372.2801,132130.6179,228.8569435,,-83.79373978,-1.462476652,132090.1596,-83.78390111,-1.462304934,156.4422464,2.730432289,35.94947091,0.627436632,,,,103.0755811,1.799008269,190.9508837,103.0755811,1.799008269,190.9508837,-17.97841841,-0.313782596,190.5016535,-135.7638985,-2.369527033,190.9358007,-135,-3.261313203,3.044214885,2.996963665,-2.35619449,1.697056275,60,3012.471069,2453.486391,3642.710404,-9108.667864,,,-3104.139,-3104.139
3/16/2026 16:46:50.367,,224,-74759.443,None,60.008,131527.9295,132449.5291,132358.9409,132112.7842,228.8260545,,-83.68797868,-1.460630772,132068.6118,-83.67770362,-1.460451439,156.5519374,2.732346758,36.05639879,0.629302875,,,,103.1575427,1.800438769,189.7821909,103.1575427,1.800438769,189.7821909,-17.63446108,-0.307779408,190.1346891,-136.0230302,-2.374049735,190.1006049,-153.4349488,-3.260890208,3.040126166,3.00335261,-2.677945045,2.683281573,60,2983.018733,2550.8736,3467.260817,-9001.15315,,,-3104.139,-3104.139
3/16/2026 16:46:50.400,,224,-74907.792,None,60.011,131559.9558,132480.162,132393.7654,132145.2792,228.8823375,,-83.56899403,-1.458554098,132099.2409,-83.55303924,-1.458275635,156.6651178,2.734322128,36.17398966,0.631355223,,,,103.0755811,1.799008269,190.9508837,103.509804,1.806586887,190.0589382,-17.63446108,-0.307779408,190.1346891,-135.7638985,-2.369527033,190.9358007,-116.5650512,-3.264862522,3.042101536,3.000882256,-2.034443936,2.683281573,60.02,3101.547846,2501.956797,3545.251215,-9148.755858,,,-3104.139,-3104.139
3/16/2026 16:46:50.433,,224,-74985.509,None,60.012,131572.8879,132500.2751,132404.6726,132159.9347,228.9077217,,-83.42819647,-1.456096717,132112.081,-83.41166621,-1.45580821,156.8157179,2.736950597,36.31218344,0.63376716,,,,103.509804,1.806586887,190.0589382,103.7750183,1.811215751,191.5081199,-17.63446108,-0.307779408,190.1346891,-135.5115559,-2.365122824,190.0778788,-153.4349488,-3.267023961,3.044730005,2.998889984,-2.677945045,2.683281573,60.01,3141.213028,2436.436784,3579.2496,-9156.899413,,,-3104.139,-3104.139
3/16/2026 16:46:50.467,,224,-74751.091,None,60.01,131533.3334,132459.7446,132366.0042,132120.3502,228.8391592,,-83.30050347,-1.453868054,132073.8432,-83.28863631,-1.453660933,156.9493088,2.739282197,36.44707741,0.636121503,,,,103.8610276,1.812716895,190.3428486,103.8610276,1.812716895,190.3428486,-17.52556837,-0.305878871,191.2786449,-135.5161642,-2.365203255,188.3808908,-135,-3.266377828,3.045161068,3.001324758,-2.35619449,1.697056275,60,3128.878461,2439.47522,3486.153625,-9054.507306,,,-3104.139,-3104.139
3/16/2026 16:46:50.500,,224,-74621.995,None,60.008,131513.9369,132430.5669,132347.6643,132098.038,228.8005133,,-83.19465359,-1.452020625,132054.3952,-83.18234967,-1.451805881,157.0454635,2.740960414,36.54988247,0.63791579,,,,103.509804,1.806586887,190.0589382,103.509804,1.806586887,190.0589382,-17.28918598,-0.30175322,189.7746031,-135.25693,-2.360678765,189.2236772,-153.4349488,-3.258392768,3.042713634,2.998594555,-2.677945045,2.683281573,60,2924.802315,2480.976003,3568.953611,-8974.731929,,,-3104.139,-3104.139
3/16/2026 16:46:50.533,,224,-74835,None,60.009,131529.2849,132457.0524,132372.9595,132120.4298,228.8392972,,-83.09644608,-1.450306581,132081.6064,-83.08311176,-1.450073853,157.1517421,2.742815326,36.65174779,0.639693675,,,,103.8610276,1.812716895,190.3428486,104.2111919,1.818828416,190.63389,-17.1821593,-0.299885252,190.9207165,-135.25693,-2.360678765,189.2236772,-116.5650512,-3.268902269,3.042700578,3.00037244,-2.034443936,2.683281573,60,3192.025288,2496.787199,3525.552015,-9214.364501,,,-3183.714,-3183.714
3/16/2026 16:46:50.567,,224,-74974.824,None,60.012,131579.1327,132492.2174,132415.3609,132162.8839,228.9128298,,-82.962123,-1.447962201,132119.4714,-82.94887016,-1.447730895,157.2763479,2.744990106,36.78058887,0.641942377,,,,104.2111919,1.818828416,190.63389,104.2111919,1.818828416,190.63389,-17.1821593,-0.299885252,190.9207165,-135,-2.35619449,190.0703028,-135,-3.266559311,3.044875358,2.998136867,-2.35619449,3.39411255,60.01,3139.280555,2442.700802,3598.156797,-9180.138154,,,-3183.714,-3183.714
3/16/2026 16:46:50.600,,224,-74900.074,None,60.012,131559.7703,132495.7518,132398.4863,132152.0041,228.8939855,,-82.81495159,-1.445393575,132113.4374,-82.80562383,-1.445230775,157.4344223,2.747749024,36.93532984,0.644643116,,,,104.2111919,1.818828416,190.63389,104.5602756,1.824921076,190.9320298,-16.94261077,-0.295704342,189.4214349,-134.7453538,-2.351750075,190.9207165,-135,-3.270151851,3.043453366,2.996393191,-2.35619449,3.39411255,60,3228.890351,2459.102406,3657.4128,-9345.405558,,,-3183.714,-3183.714
3/16/2026 16:46:50.633,,224,-74881.67,None,60.01,131526.2654,132452.0476,132375.1286,132118.4798,228.8359195,,-82.68192799,-1.443071875,132079.8811,-82.6720379,-1.442899261,157.5614186,2.749965529,37.05999644,0.646818959,,,,104.2111919,1.818828416,190.63389,104.2111919,1.818828416,190.63389,-16.94261077,-0.295704342,189.4214349,-134.7453538,-2.351750075,190.9207165,-135,-3.261727677,3.045669871,2.998569034,-2.35619449,1.697056275,60,3017.597144,2402.942392,3602.347192,-9022.886728,,,-3183.714,-3183.714
3/16/2026 16:46:50.667,,224,-75062.995,None,60.008,131521.3949,132442.8845,132376.1424,132114.1401,228.8284031,,-82.57667172,-1.441234807,132074.9678,-82.56633822,-1.441054453,157.6664558,2.751798774,37.16387406,0.648631965,,,,104.2111919,1.818828416,190.63389,104.5602756,1.824921076,190.9320298,-16.83747263,-0.293869335,190.5696723,-134.7453538,-2.351750075,190.9207165,-135,-3.265975529,3.045668109,3.00038204,-2.35619449,3.39411255,60,3123.638753,2417.385604,3557.016004,-9098.040361,,,-3183.714,-3183.714
3/16/2026 16:46:50.700,,224,-75271.45,None,60.01,131543.9152,132474.0629,132392.1257,132137.3703,228.868639,,-82.46245187,-1.439241294,132097.4395,-82.45163949,-1.439052583,157.7841652,2.75385319,37.27601553,0.650589203,,,,104.5602756,1.824921076,190.9320298,104.4702941,1.823350603,192.0937271,-16.73359422,-0.292056315,191.7185437,-134.4884441,-2.347266156,190.0778788,-135,-3.262403186,3.045909505,2.997855359,-2.35619449,1.697056275,60.01,3039.632212,2426.428805,3604.679999,-9070.741016,,,-3183.714,-3183.714
3/16/2026 16:46:50.733,,224,-74755.382,None,60.012,131563.0845,132498.8704,132409.1724,132157.7149,228.9038768,,-82.32178953,-1.436786273,132116.546,-82.31038695,-1.436587261,157.9230024,2.756276357,37.41409148,0.652999083,,,,104.5602756,1.824921076,190.9320298,104.5602756,1.824921076,190.9320298,-16.14433878,-0.281771867,189.8883883,-134.2292513,-2.342742387,189.2388966,-153.4349488,-3.261508337,3.038048224,2.99574147,-2.677945045,2.683281573,60,3017.662359,2600.524815,3641.644798,-9259.831972,,,-3267.542,-3267.542
3/16/2026 16:46:50.767,,224,-74916.749,None,60.012,131533.8661,132470.9649,132374.3062,132127.0492,228.8507623,,-82.18349306,-1.434372545,132087.2624,-82.17150606,-1.434163332,158.0636592,2.758731282,37.55655809,0.655485594,,,,104.5602756,1.824921076,190.9320298,104.5602756,1.824921076,190.9320298,-16.49152631,-0.287831433,190.2255503,-133.9769698,-2.338339245,190.1006049,-135,-3.259084408,3.046562715,2.993824839,-2.35619449,1.697056275,60,2956.292952,2391.09118,3704.976012,-9052.360144,,,-3267.542,-3267.542
3/16/2026 16:46:50.800,,224,-74961.144,None,60.009,131500.4356,132434.9472,132346.7384,132094.7122,228.7947529,,-82.06060552,-1.432227753,132053.7714,-82.04809835,-1.432009461,158.1860578,2.760867539,37.67723681,0.657591835,,,,104.908258,1.830994515,191.2372349,105.2551187,1.837048376,191.5494714,-16.49152631,-0.287831433,190.2255503,-133.9769698,-2.338339245,190.1006049,-153.4349488,-3.269057837,3.048698972,2.99593108,-2.677945045,2.683281573,60,3210.245,2336.860794,3651.782411,-9198.888205,,,-3267.542,-3267.542
3/16/2026 16:46:50.833,,224,-74780.237,None,60.009,131510.0892,132450.7299,132367.1737,132110.0149,228.8212579,,-81.95604115,-1.43040276,132063.3715,-81.94309496,-1.430176806,158.2949847,2.762768672,37.78204802,0.659421136,,,,105.0013185,1.832618726,190.0778788,104.908258,1.830994515,191.2372349,-16.14433878,-0.281771867,189.8883883,-133.7155565,-2.333776722,189.2693319,-135,-3.261171321,3.044540539,2.993197858,-2.35619449,1.697056275,60,2994.554161,2437.113606,3704.111993,-9135.779761,,,-3267.542,-3267.542
3/16/2026 16:46:50.867,,224,-74993.27,None,60.011,131549.0563,132496.0496,132410.1626,132152.448,228.8947543,,-81.83825025,-1.428346921,132114.1541,-81.82407049,-1.428099437,158.41444,2.76485356,37.89912084,0.661464442,,,,105.0013185,1.832618726,190.0778788,105.2551187,1.837048376,191.5494714,-16.04426686,-0.280025283,191.0413568,-133.7155565,-2.333776722,189.2693319,-116.5650512,-3.265147813,3.044878843,2.995241164,-2.034443936,2.683281573,60,3094.826213,2444.227209,3654.662401,-9193.715823,,,-3267.542,-3267.542
