time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:46:50.900,,224,-74849.4,None,60.013,131575.2503,132504.4434,132433.9643,132171.8943,228.9284362,,-81.68665657,-1.425701112,132128.3861,-81.67258415,-1.425455502,158.5608879,2.767409558,38.05575269,0.664198184,,,,105.0013185,1.832618726,190.0778788,105.3501365,1.838706749,190.3920166,-16.14433878,-0.281771867,189.8883883,-133.9769698,-2.338339245,190.1006049,-153.4349488,-3.264162251,3.049181425,3.002537429,-2.677945045,2.683281573,60.01,3070.594717,2321.856017,3489.551995,-8882.002729,,,-3267.542,-3267.542
3/16/2026 16:46:50.933,,224,-74913.437,None,60.012,131529.3812,132471.4454,132393.357,132132.0841,228.859483,,-81.53718012,-1.423092256,132094.2994,-81.52170493,-1.422822163,158.7113339,2.770035336,38.20156209,0.666743038,,,,105.3501365,1.838706749,190.3920166,105.3501365,1.838706749,190.3920166,-15.69779252,-0.273978165,190.7131878,-133.4656585,-2.329415179,190.1384759,-135,-3.261528912,3.044013501,2.996158217,-2.35619449,3.39411255,60,3009.134545,2461.334396,3648.139204,-9118.608146,,,-3265.418,-3265.418
3/16/2026 16:46:50.967,,224,-74599.646,None,60.009,131483.7131,132431.7722,132344.6336,132087.3993,228.7820866,,-81.42366409,-1.421111027,132048.5594,-81.40769583,-1.420832329,158.8271827,2.77205728,38.31741859,0.668765115,,,,105.6977925,1.844774492,190.7131878,105.6977925,1.844774492,190.7131878,-15.44631637,-0.269589078,189.2350919,-133.2020681,-2.32481466,189.3149756,-135,-3.265606821,3.041646358,2.993579775,-2.35619449,3.39411255,60,3115.099459,2500.560004,3694.910395,-9310.569858,,,-3265.418,-3265.418
3/16/2026 16:46:51.000,,224,-74803.277,None,60.008,131507.9217,132454.6845,132377.1742,132113.9573,228.8280865,,-81.31993513,-1.419300616,132072.7005,-81.3035243,-1.419014193,158.9311839,2.773872443,38.41889729,0.670536253,,,,105.6977925,1.844774492,190.7131878,106.1443388,1.852568194,189.8883883,-15.69779252,-0.273978165,190.7131878,-132.9545915,-2.320495378,190.1914825,-116.5650512,-3.271582387,3.047850608,2.991031631,-2.034443936,2.683281573,60,3264.969115,2364.537588,3776.371179,-9405.877881,,,-3265.418,-3265.418
3/16/2026 16:46:51.033,,224,-74827.195,None,60.012,131553.616,132509.9847,132419.3497,132161.6865,228.9107558,,-81.18618148,-1.416966174,132120.1466,-81.17436683,-1.416759969,159.0571101,2.776070271,38.5503384,0.672830333,,,,105.6977925,1.844774492,190.7131878,105.6977925,1.844774492,190.7131878,-15.35013649,-0.267910422,190.3920166,-133.2020681,-2.32481466,189.3149756,-153.4349488,-3.261534461,3.043980693,2.997644993,-2.677945045,2.683281573,60,3014.939249,2458.728005,3596.169585,-9069.836839,,,-3265.418,-3265.418
3/16/2026 16:46:51.067,,224,-75071.808,None,60.013,131561.9194,132498.1797,132404.1631,132155.4245,228.8999097,,-81.03305499,-1.414293613,132114.6489,-81.01623412,-1.414000033,159.2162013,2.778846936,38.70846708,0.675590199,,,,106.0442669,1.85082161,191.0413568,106.0442669,1.85082161,191.0413568,-15.35013649,-0.267910422,190.3920166,-132.70939,-2.316215803,191.0715049,-153.4349488,-3.264821643,3.046757358,2.991806002,-2.677945045,2.683281573,60,3102.35537,2388.787207,3775.248,-9266.390576,,,-3265.418,-3265.418
3/16/2026 16:46:51.100,,224,-74793.298,None,60.011,131516.2144,132466.3928,132371.0356,132118.5717,228.8360787,,-80.89286188,-1.411846781,132068.8473,-80.87544601,-1.411542817,159.3552617,2.781273997,38.83989124,0.677883983,,,,106.0442669,1.85082161,191.0413568,106.0442669,1.85082161,191.0413568,-15.00131846,-0.261822399,190.0778788,-132.6888685,-2.315857637,189.3758168,-153.4349488,-3.262364427,3.043096396,2.99374162,-2.677945045,2.683281573,60,3039.743609,2476.022406,3692.822401,-9208.588415,,,-3265.418,-3265.418
3/16/2026 16:46:51.133,,224,-74737.483,None,60.01,131497.1898,132445.1786,132349.7191,132098.05,228.8005341,,-80.78161198,-1.409905104,132061.5882,-80.76288846,-1.409578317,159.4682581,2.783246157,38.9608071,0.679994363,,,,106.1443388,1.852568194,189.8883883,106.4915263,1.85862776,190.2255503,-14.65135857,-0.255714447,189.7708091,-132.9545915,-2.320495378,190.1914825,-135,-3.268206077,3.038960604,3.000489741,-2.35619449,1.697056275,60,3166.603559,2575.051198,3540.038393,-9281.69315,,,-3260.83,-3260.83
3/16/2026 16:46:51.167,,224,-74682.634,None,60.011,131531.8867,132480.7114,132379.6326,132131.4286,228.8583475,,-80.65662843,-1.40772373,132084.3494,-80.63822223,-1.407402481,159.5903434,2.785376947,39.08403343,0.682145068,,,,106.1443388,1.852568194,189.8883883,106.1443388,1.852568194,189.8883883,-15.00131846,-0.261822399,190.0778788,-132.6888685,-2.315857637,189.3758168,-153.4349488,-3.259970675,3.047199346,2.998002705,-2.677945045,2.683281573,60.02,2962.143213,2373.451199,3587.371202,-8922.965615,,,-3260.83,-3260.83
3/16/2026 16:46:51.200,,224,-74945.174,None,60.013,131555.4221,132503.1556,132394.0297,132151.5474,228.8931944,,-80.50003105,-1.40499059,132107.7667,-80.48097058,-1.404657922,159.743364,2.788047659,39.23971346,0.684862197,,,,106.4915263,1.85862776,190.2255503,106.3895403,1.856847769,191.3764876,-14.65135857,-0.255714447,189.7708091,-132.4438499,-2.311581255,190.2596121,-135,-3.261505691,3.043762106,2.996443452,-2.35619449,3.39411255,60.01,3006.230716,2456.04961,3643.372812,-9105.653139,,,-3260.83,-3260.83
3/16/2026 16:46:51.233,,224,-74622.73,None,60.013,131530.614,132473.2199,132375.6252,132127.1642,228.8509615,,-80.34512937,-1.402287045,132082.8378,-80.32541488,-1.401942963,159.8989436,2.790763037,39.39392374,0.687553675,,,,106.4915263,1.85862776,190.2255503,106.4915263,1.85862776,190.2255503,-14.30027745,-0.249586925,189.4708421,-132.1760397,-2.306907085,189.4518408,-135,-3.260570723,3.040349962,2.99446076,-2.35619449,1.697056275,60,2982.339251,2536.833598,3676.593595,-9195.766444,,,-3260.83,-3260.83
3/16/2026 16:46:51.267,,224,-74783.909,None,60.01,131506.3274,132453.4626,132347.7536,132103.1942,228.8094443,,-80.21670838,-1.400045676,132060.4907,-80.20160325,-1.399782042,160.0284241,2.793022898,39.51822324,0.68972311,,,,106.8374726,1.864665662,190.5696723,107.1821593,1.870681579,190.9207165,-14.30027745,-0.249586925,189.4708421,-131.9335145,-2.302674222,190.3428486,-135,-3.270463621,3.042609823,2.992397332,-2.35619449,1.697056275,60,3234.29038,2480.025605,3744.518397,-9458.834383,,,-3260.83,-3260.83
3/16/2026 16:46:51.300,,224,-74659.277,None,60.011,131520.1845,132480.4658,132363.5385,132122.0888,228.8421707,,-80.09182855,-1.397866112,132086.091,-80.07529933,-1.397577623,160.1485822,2.795120052,39.64063228,0.691859551,,,,106.9426108,1.866500669,189.4214349,107.289186,1.872549547,189.7746031,-14.30027745,-0.249586925,189.4708421,-131.9335145,-2.302674222,190.3428486,-135,-3.27012717,3.044706977,2.994533773,-2.35619449,1.697056275,60.01,3207.077684,2428.142406,3691.727989,-9326.94808,,,-3260.83,-3260.83
3/16/2026 16:46:51.333,,224,-74852.87,None,60.013,131566.6965,132495.0584,132407.5498,132157.0976,228.9028077,,-79.94559171,-1.395313798,132108.8736,-79.93026407,-1.39504628,160.2997501,2.797758429,39.79360372,0.694529406,,,,106.8374726,1.864665662,190.5696723,107.289186,1.872549547,189.7746031,-14.21119187,-0.248032089,190.63389,-131.9335145,-2.302674222,190.3428486,-153.4349488,-3.267595827,3.045790518,2.997203628,-2.677945045,2.683281573,60.01,3163.8614,2416.075206,3626.3808,-9206.317405,,,-3301.83,-3301.83
3/16/2026 16:46:51.367,,224,-75025.368,None,60.013,131549.585,132491.2354,132381.899,132141.5755,228.8759226,,-79.78127403,-1.392445913,132103.4676,-79.76434001,-1.392150359,160.4589277,2.800536603,39.9585173,0.697407691,,,,107.1821593,1.870681579,190.9207165,107.1821593,1.870681579,190.9207165,-14.21119187,-0.248032089,190.63389,-131.9335145,-2.302674222,190.3428486,-135,-3.262831938,3.048568692,3.000081913,-2.35619449,1.697056275,60,3050.325387,2346.148792,3553.891195,-8950.365374,,,-3301.83,-3301.83
3/16/2026 16:46:51.400,,224,-74693.664,None,60.011,131499.15,132451.1257,132344.7745,132099.0367,228.8022432,,-79.64067217,-1.389991948,132064.7389,-79.62219927,-1.389669535,160.601429,2.803023719,40.10090755,0.69989287,,,,107.1821593,1.870681579,190.9207165,107.6344611,1.878575734,190.1346891,-13.94809618,-0.243440203,189.1780114,-131.9335145,-2.302674222,190.3428486,-135,-3.268245269,3.046463922,3.002567092,-2.35619449,1.697056275,60,3184.875029,2380.031994,3490.905588,-9055.81261,,,-3301.83,-3301.83
3/16/2026 16:46:51.433,,224,-74787.71,None,60.01,131504.139,132439.0007,132329.6108,132091.576,228.7893209,,-79.51307355,-1.387764932,132057.8328,-79.49500422,-1.387449563,160.7261237,2.805200053,40.22201842,0.702006653,,,,107.6344611,1.878575734,190.1346891,107.6344611,1.878575734,190.1346891,-13.50980395,-0.23579056,190.0589382,-131.4236656,-2.29377568,190.441172,-135,-3.266025297,3.040990613,2.995782333,-2.35619449,1.697056275,60,3116.294844,2528.006409,3661.560011,-9305.861264,,,-3301.83,-3301.83
3/16/2026 16:46:51.467,,224,-74594.722,None,60.012,131551.8033,132484.1847,132379.947,132139.3034,228.8719872,,-79.37906585,-1.385426056,132103.182,-79.35530216,-1.385011302,160.8593525,2.807525334,40.36018351,0.704418089,,,,107.6344611,1.878575734,190.1346891,107.9784184,1.884578922,190.5016535,-13.59483633,-0.237274655,188.8923503,-131.1518205,-2.289031088,189.6493607,-116.5650512,-3.269590224,3.044799989,2.993449177,-2.034443936,2.683281573,60.01,3206.194369,2418.480019,3705.66721,-9330.341599,,,-3301.83,-3301.83
3/16/2026 16:46:51.500,,224,-74892.816,None,60.015,131585.6644,132521.5462,132399.7018,132169.6237,228.9245035,,-79.21156402,-1.382502598,132127.3442,-79.19321547,-1.382182355,161.0351119,2.810592914,40.53032411,0.707387603,,,,107.6344611,1.878575734,190.1346891,107.8676824,1.882646215,191.6434189,-13.15754274,-0.229642442,189.7821909,-131.1518205,-2.289031088,189.6493607,-135,-3.26482857,3.040235356,2.996418691,-2.35619449,1.697056275,60.01,3088.101228,2544.796811,3632.457603,-9265.355643,,,-3301.83,-3301.83
3/16/2026 16:46:51.533,,224,-74746.858,None,60.014,131552.1793,132480.6332,132377.6806,132137.4844,228.8688366,,-79.03917874,-1.379493907,132093.7293,-79.02011577,-1.379161196,161.1990695,2.813454515,40.70269801,0.710396095,,,,107.9784184,1.884578922,190.5016535,107.9784184,1.884578922,190.5016535,-13.15754274,-0.229642442,189.7821909,-131.1518205,-2.289031088,189.6493607,-153.4349488,-3.263740118,3.043096957,2.999427183,-2.677945045,2.683281573,60.01,3066.090177,2472.422396,3557.102405,-9095.614978,,,-3260.83,-3260.83
3/16/2026 16:46:51.567,,224,-74911.018,None,60.012,131508.3028,132440.9448,132335.7546,132095.6592,228.7963931,,-78.89225105,-1.376929535,132049.7383,-78.87257673,-1.376586153,161.3467107,2.816031339,40.84868518,0.712944052,,,,107.9784184,1.884578922,190.5016535,108.3210409,1.890558812,190.8754568,-13.0755811,-0.228211942,190.9508837,-130.6405922,-2.28010847,189.7708091,-135,-3.267144965,3.044243281,2.993052522,-2.35619449,1.697056275,60,3150.064273,2458.051184,3716.654385,-9324.769841,,,-3260.83,-3260.83
3/16/2026 16:46:51.600,,224,-74785.637,None,60.011,131517.1106,132451.5143,132339.9804,132103.5256,228.8100182,,-78.76562595,-1.37471951,132058.4445,-78.74543169,-1.374367054,161.479692,2.8183523,40.97772353,0.715196195,,,,108.3210409,1.890558812,190.8754568,108.3210409,1.890558812,190.8754568,-13.15754274,-0.229642442,189.7821909,-130.6405922,-2.28010847,189.7708091,-135,-3.264925866,3.047994742,2.995304665,-2.35619449,3.39411255,60,3100.949808,2349.331199,3660.82561,-9111.106617,,,-3260.83,-3260.83
3/16/2026 16:46:51.633,,224,-74832.163,None,60.013,131559.5732,132500.7815,132393.3722,132151.9118,228.8938256,,-78.61658265,-1.372118214,132114.9198,-78.59987354,-1.371826585,161.6290468,2.820959033,41.12290374,0.717730068,,,,108.3210409,1.890558812,190.8754568,108.4349488,1.892546881,189.7366596,-13.0755811,-0.228211942,190.9508837,-130.6405922,-2.28010847,189.7708091,-153.4349488,-3.264373466,3.049170975,2.997838538,-2.677945045,2.683281573,60.01,3088.451136,2335.046398,3599.308802,-9022.806337,,,-3260.83,-3260.83
3/16/2026 16:46:51.667,,224,-74728.742,None,60.015,131584.1767,132509.2495,132411.5388,132168.9731,228.9233766,,-78.45840782,-1.369357542,132127.6581,-78.44207976,-1.369072564,161.7832791,2.823650895,41.28166553,0.720500984,,,,108.3210409,1.890558812,190.8754568,108.7780332,1.898534834,190.1195413,-12.72435569,-0.222081902,190.682983,-130.3645366,-2.275290391,188.9914284,180,-3.267607398,3.045732797,2.995791375,3.141592654,1.2,60,3169.678168,2418.40801,3635.712008,-9223.798185,,,-3260.83,-3260.83
3/16/2026 16:46:51.700,,224,-74635.286,None,60.013,131549.0388,132462.1401,132367.7633,132126.9502,228.8505908,,-78.27969605,-1.366238434,132089.9584,-78.25750778,-1.365851175,161.962271,2.826774894,41.46444684,0.72369112,,,,108.7780332,1.898534834,190.1195413,108.895146,1.900578837,188.9838088,-12.37215525,-0.215934845,190.4222676,-130.1300583,-2.271197973,189.9073458,-135,-3.266430012,3.042709739,2.994889093,-2.35619449,1.697056275,60,3126.889333,2490.134383,3674.563191,-9291.586907,,,-3260.83,-3260.83
3/16/2026 16:46:51.733,,224,-74631.83,None,60.011,131528.218,132445.7961,132340.303,132105.4085,228.8132794,,-78.13869231,-1.363777454,132059.7378,-78.12211093,-1.363488054,162.1018602,2.829211184,41.59988645,0.726054987,,,,109.1197263,1.904498503,190.5092124,108.7780332,1.898534834,190.1195413,-12.01900245,-0.209771166,190.1687672,-129.8521152,-2.26634695,189.1361414,-153.4349488,-3.262022888,3.03898235,2.992401937,-2.677945045,2.683281573,60,3022.537111,2579.918393,3720.45601,-9322.911514,,,-3260.83,-3260.83
3/16/2026 16:46:51.767,,224,-74481.149,None,60.011,131555.0811,132475.5054,132364.4115,132132.3028,228.8598618,,-78.00812865,-1.361498688,132086.5124,-77.99102318,-1.361200141,162.2314038,2.831472147,41.73663651,0.728441726,,,,108.7780332,1.898534834,190.1195413,108.895146,1.900578837,188.9838088,-12.09475708,-0.211093333,188.995238,-130.1300583,-2.271197973,189.9073458,-135,-3.261778978,3.04256548,2.999639699,-2.35619449,1.697056275,60,3010.885462,2475.316796,3556.295993,-9042.498251,,,-3300.83,-3300.83
3/16/2026 16:46:51.800,,224,-74856.888,None,60.015,131588.5934,132514.7764,132410.5492,132171.9554,228.9285422,,-77.83582304,-1.358491388,132122.4354,-77.82313381,-1.358269919,162.400217,2.834418493,41.90693284,0.731413958,,,,109.1197263,1.904498503,190.5092124,109.1197263,1.904498503,190.5092124,-12.01900245,-0.209771166,190.1687672,-129.6202984,-2.262300985,190.0589382,-135,-3.262768422,3.044189659,2.993714943,-2.35619449,1.697056275,60.01,3042.600846,2450.692797,3707.913576,-9201.207219,,,-3300.83,-3300.83
3/16/2026 16:46:51.833,,224,-74752.042,None,60.015,131555.468,132491.4348,132397.2399,132148.7175,228.8882928,,-77.65296835,-1.355299972,132103.5041,-77.64352184,-1.355135099,162.5874661,2.837686606,42.08680017,0.734553235,,,,109.1197263,1.904498503,190.5092124,109.5807117,1.912544215,189.7746031,-12.01900245,-0.209771166,190.1687672,-129.6202984,-2.262300985,190.0589382,-153.4349488,-3.267679314,3.047457772,2.99685422,-2.677945045,2.683281573,60,3164.813528,2368.295979,3629.390376,-9162.499883,,,-3300.83,-3300.83
3/16/2026 16:46:51.867,,224,-74845.138,None,60.012,131513.2257,132441.4487,132353.7714,132103.478,228.8099357,,-77.49942794,-1.352620186,132058.6015,-77.48423455,-1.352355011,162.7438374,2.840415799,42.24398669,0.737296657,,,,109.4600124,1.910437616,190.9056311,109.9213321,1.918489164,190.1801251,-11.66492037,-0.203591267,189.9225105,-129.3907256,-2.258294182,190.9848162,-135,-3.270844175,3.044007066,2.995590839,-2.35619449,1.697056275,60,3249.460073,2450.736018,3677.472009,-9377.6681,,,-3300.83,-3300.83
3/16/2026 16:46:51.900,,224,-74555.179,None,60.011,131505.6835,132436.5739,132340.2132,132094.8181,228.7949364,,-77.37180584,-1.35039276,132062.6889,-77.35493932,-1.350098384,162.8736063,2.842680694,42.36874621,0.739474121,,,,109.5807117,1.912544215,189.7746031,109.5807117,1.912544215,189.7746031,-11.30993247,-0.19739556,189.6835259,-129.3405182,-2.257417898,189.2959588,-153.4349488,-3.262642599,3.040076254,2.996892019,-2.677945045,2.683281573,60,3026.367614,2545.819205,3612.326409,-9184.513229,,,-3300.83,-3300.83
3/16/2026 16:46:51.933,,224,-74601.994,None,60.012,131541.8829,132478.2826,132393.6208,132138.6054,228.8707783,,-77.23126162,-1.347939801,132098.7912,-77.21380466,-1.347635119,163.0094525,2.845051657,42.50949003,0.741930564,,,,109.5807117,1.912544215,189.7746031,109.5807117,1.912544215,189.7746031,-11.30993247,-0.19739556,189.6835259,-129.3405182,-2.257417898,189.2959588,-135,-3.260179334,3.042447217,2.999348462,-2.35619449,1.697056275,60,2965.886112,2487.3408,3552.854413,-9006.081324,,,-3300.83,-3300.83
3/16/2026 16:46:51.967,,224,-74846.174,None,60.015,131557.232,132477.9744,132392.8202,132143.3285,228.8789589,,-77.05570596,-1.344875776,132105.0111,-77.04377207,-1.344667491,163.1884103,2.84817506,42.69324526,0.745137698,,,,109.9213321,1.918489164,190.1801251,110.2604911,1.924408605,190.5923398,-11.2392842,-0.196162515,190.8603678,-128.8298249,-2.248504619,189.4708421,-135,-3.269076096,3.044337575,2.993642317,-2.35619449,1.697056275,60,3194.193369,2455.200003,3697.747211,-9347.140583,,,-3342.83,-3342.83
3/16/2026 16:46:52.000,,224,-74897.928,None,60.013,131538.6802,132459.3989,132369.5219,132123.1838,228.8440672,,-76.88169341,-1.341838684,132074.6871,-76.87021956,-1.341638428,163.3594222,2.851159782,42.85824109,0.748017419,,,,110.2604911,1.924408605,190.5923398,110.5981745,1.930302291,191.0112039,-11.2392842,-0.196162515,190.8603678,-128.8298249,-2.248504619,189.4708421,-116.5650512,-3.271940719,3.047322297,2.996522038,-2.034443936,2.683281573,60,3271.893077,2379.743998,3625.646403,-9277.283478,,,-3342.83,-3342.83
3/16/2026 16:46:52.033,,224,-74939.501,None,60.011,131504.7867,132436.0144,132340.3117,132094.3664,228.7941541,,-76.74039968,-1.339372644,132052.4061,-76.72714782,-1.339141355,163.5026442,2.853659477,43.00480966,0.750575523,,,,110.2604911,1.924408605,190.5923398,110.2604911,1.924408605,190.5923398,-10.88552705,-0.189988288,190.630113,-129.1113913,-2.253418879,190.2255503,-135,-3.26354996,3.043647765,3.003994402,-2.35619449,1.697056275,60,3061.839801,2468.793601,3453.048001,-8983.681402,,,-3342.83,-3342.83
3/16/2026 16:46:52.067,,224,-75000.37,None,60.012,131530.077,132443.2454,132363.9519,132113.0705,228.8265504,,-76.60388504,-1.336990014,132077.6221,-76.59006739,-1.33674885,163.6388768,2.856037185,43.13746859,0.752890858,,,,110.2604911,1.924408605,190.5923398,110.5981745,1.930302291,191.0112039,-10.88552705,-0.189988288,190.630113,-128.6034148,-2.244553017,190.4071427,-135,-3.267051141,3.046025473,2.997443875,-2.35619449,3.39411255,60.01,3149.886063,2409.177603,3620.419205,-9179.482871,,,-3342.83,-3342.83
3/16/2026 16:46:52.100,,224,-74882.606,None,60.015,131558.5225,132480.5679,132385.767,132142.2681,228.8771221,,-76.43968497,-1.334124182,132094.3092,-76.42641234,-1.333892531,163.8058097,2.858950714,43.30678649,0.755846013,,,,110.7255589,1.932525568,189.8883883,110.7255589,1.932525568,189.8883883,-10.46533843,-0.182654613,191.5870559,-128.3201139,-2.239608485,189.6607498,-153.4349488,-3.266418099,3.041605327,2.995454498,-2.677945045,2.683281573,60.02,3122.893946,2533.607987,3656.246385,-9312.748318,,,-3342.83,-3342.83
3/16/2026 16:46:52.133,,224,-74855.534,None,60.014,131532.6092,132466.2542,132366.101,132122.3177,228.842567,,-76.2667657,-1.331106171,132079.9574,-76.25154518,-1.330840523,163.9768922,2.861936667,43.47923034,0.758855726,,,,110.7255589,1.932525568,189.8883883,110.7255589,1.932525568,189.8883883,-10.53092785,-0.183799364,190.4071427,-128.0964461,-2.235704744,190.6036726,-135,-3.263366091,3.045736031,2.99456047,-2.35619449,1.697056275,60,3046.59006,2414.044801,3696.191996,-9156.826856,,,-3342.83,-3342.83
3/16/2026 16:46:52.167,,224,-74738.189,None,60.012,131496.38,132425.0506,132331.8764,132085.0957,228.7780966,,-76.10772182,-1.328330332,132046.5125,-76.09691087,-1.328141645,164.1337665,2.864674639,43.62951384,0.761478667,,,,111.0634485,1.938422854,190.3163682,111.0634485,1.938422854,190.3163682,-10.17551084,-0.177596167,190.1914825,-127.8114629,-2.230730849,189.8656367,-116.5650512,-3.266564499,3.042270806,2.992209516,-2.034443936,2.683281573,60,3132.450414,2497.420808,3739.348802,-9369.220025,,,-3301.83,-3301.83
3/16/2026 16:46:52.200,,224,-74797.114,None,60.011,131498.9354,132420.9461,132324.5572,132082.1278,228.772956,,-75.97259711,-1.325971961,132037.366,-75.96248842,-1.325795531,164.273556,2.867114426,43.76908902,0.763914714,,,,111.0634485,1.938422854,190.3163682,111.0634485,1.938422854,190.3163682,-10.11204031,-0.176488398,191.3727253,-127.5242626,-2.225718259,189.1323346,-135,-3.264218385,3.043602824,2.989632973,-2.35619449,1.697056275,60,3073.729454,2479.262385,3788.452795,-9341.444634,,,-3301.83,-3301.83
3/16/2026 16:46:52.233,,224,-74691.922,None,60.014,131540.1844,132468.9805,132376.6086,132129.2516,228.854577,,-75.81731396,-1.323261759,132090.1836,-75.8052922,-1.323051939,164.4303251,2.869850563,43.9275283,0.766680001,,,,111.3998101,1.944293473,190.7509371,111.5321011,1.946602386,189.6341741,-10.17551084,-0.177596167,190.1914825,-127.3039483,-2.221873048,190.0854545,-135,-3.269654325,3.04744673,2.988553049,-2.35619449,1.697056275,60.01,3217.871399,2368.454413,3835.900808,-9422.22662,,,-3301.83,-3301.83
3/16/2026 16:46:52.267,,224,-74732.904,None,60.016,131553.4994,132500.0604,132403.8151,132153.1428,228.8959577,,-75.64820567,-1.320310262,132115.0391,-75.63418267,-1.320065515,164.5956051,2.872735244,44.0966803,0.76963226,,,,111.3998101,1.944293473,190.7509371,111.3998101,1.944293473,190.7509371,-9.819300639,-0.171379126,189.9831571,-127.5242626,-2.225718259,189.1323346,-116.5650512,-3.264358988,3.04411437,2.995350519,-2.034443936,2.683281573,60.01,3086.077024,2449.915206,3649.132808,-9185.125038,,,-3301.83,-3301.83
3/16/2026 16:46:52.300,,224,-74890.8,None,60.015,131521.9708,132445.994,132363.6554,132111.1999,228.8233104,,-75.44986718,-1.316848603,132071.7808,-75.43630741,-1.31661194,164.7990615,2.876286227,44.28742094,0.772961313,,,,111.3998101,1.944293473,190.7509371,111.7346312,1.950137203,191.19205,-9.819300639,-0.171379126,189.9831571,-127.3039483,-2.221873048,190.0854545,-135,-3.266749143,3.047665353,2.994834361,-2.35619449,1.697056275,60,3144.819222,2359.972806,3679.257598,-9184.049626,,,-3301.83,-3301.83
3/16/2026 16:46:52.333,,224,-75001.853,None,60.012,131476.1412,132404.6422,132317.1962,132066.6566,228.7461593,,-75.29937758,-1.314222063,132025.8673,-75.2851838,-1.313974335,164.9448189,2.878830173,44.44517461,0.775714634,,,,111.7346312,1.950137203,191.19205,111.7346312,1.950137203,191.19205,-9.403132374,-0.16411562,190.9659656,-127.3039483,-2.221873048,190.0854545,-116.5650512,-3.264111538,3.042945793,2.997587682,-2.034443936,2.683281573,60,3084.926527,2490.220805,3609.446398,-9184.593729,,,-3301.83,-3301.83
3/16/2026 16:46:52.367,,224,-74830.766,None,60.012,131483.0669,132405.1114,132314.5908,132068.2416,228.7489046,,-75.16552479,-1.311885892,132032.715,-75.15077216,-1.31162841,165.0846386,2.881270488,44.57744532,0.778023193,,,,111.7346312,1.950137203,191.19205,111.8685792,1.952475036,190.0778788,-9.047572,-0.157909921,190.7735831,-127.3039483,-2.221873048,190.0854545,-135,-3.264103446,3.039180409,2.999896241,-2.35619449,1.697056275,60,3084.88379,2582.352001,3551.904005,-9219.139797,,,-3289.83,-3289.83
3/16/2026 16:46:52.400,,224,-74891.434,None,60.014,131541.0136,132472.9313,132380.3239,132132.0879,228.8594895,,-75.01057725,-1.309181547,132090.5678,-74.99518371,-1.308912879,165.2374169,2.883936973,44.73190428,0.78071901,,,,111.7346312,1.950137203,191.19205,111.8685792,1.952475036,190.0778788,-9.047572,-0.157909921,190.7735831,-127.3039483,-2.221873048,190.0854545,-135,-3.261387915,3.041846894,3.002592058,-2.35619449,1.697056275,60,3018.15838,2516.630395,3486.499214,-9021.287989,,,-3289.83,-3289.83
3/16/2026 16:46:52.433,,224,-74974.421,None,60.016,131559.8814,132503.3441,132413.014,132159.4301,228.9068476,,-74.83661873,-1.306145398,132124.0484,-74.82417797,-1.305928266,165.4125258,2.8869932,44.9008661,0.78366795,,,,112.2034785,1.958320133,190.5281082,112.2034785,1.958320133,190.5281082,-9.047572,-0.157909921,190.7735831,-126.7976458,-2.213036402,190.3201513,-135,-3.264248399,3.044903121,2.996704352,-2.35619449,1.697056275,60,3079.919212,2440.324792,3638.548815,-9158.792819,,,-3289.83,-3289.83
3/16/2026 16:46:52.467,,224,-75097.022,None,60.015,131522.0611,132467.9234,132378.9946,132123.6813,228.8449289,,-74.65448932,-1.30296664,132089.312,-74.64630505,-1.302823798,165.5961743,2.89019847,45.07712394,0.78674423,,,,112.2034785,1.958320133,190.5281082,112.5367875,1.964137472,190.9848162,-8.691307536,-0.151691933,190.5885621,-126.5823428,-2.209278657,191.282409,-116.5650512,-3.26696127,3.041890403,2.996022887,-2.034443936,2.683281573,60,3146.859219,2513.001598,3673.080006,-9332.940823,,,-3289.83,-3289.83
3/16/2026 16:46:52.500,,224,-74685.744,None,60.012,131493.8585,132442.7121,132337.7062,132092.1084,228.790243,,-74.48870891,-1.300073226,132057.841,-74.47476945,-1.299829937,165.7648224,2.893141935,45.24981331,0.789758228,,,,112.2034785,1.958320133,190.5281082,112.2034785,1.958320133,190.5281082,-8.746162263,-0.152649328,189.4024287,-126.507271,-2.207968406,189.6037974,-116.5650512,-3.25815007,3.045791263,2.997726634,-2.034443936,2.683281573,60,2926.033903,2399.500804,3597.408006,-8922.942714,,,-3289.83,-3289.83
3/16/2026 16:46:52.533,,224,-74725.056,None,60.013,131518.1102,132456.5224,132365.1355,132113.9316,228.8280418,,-74.33349003,-1.297364146,132070.4501,-74.32029927,-1.297133923,165.9108809,2.895691137,45.40035504,0.792385677,,,,112.675573,1.966559736,189.8770128,112.675573,1.966559736,189.8770128,-8.746162263,-0.152649328,189.4024287,-126.2926297,-2.20422221,190.5696723,-116.5650512,-3.263693659,3.048340465,2.996607887,-2.034443936,2.683281573,60.01,3054.341741,2336.083208,3644.409595,-9034.834545,,,-3289.83,-3289.83
3/16/2026 16:46:52.567,,224,-74959.805,None,60.015,131546.5922,132485.8178,132385.2406,132139.8877,228.8729992,,-74.17471337,-1.29459297,132098.8457,-74.16085884,-1.294351163,166.0745191,2.898547162,45.56188534,0.795204913,,,,112.5367875,1.964137472,190.9848162,112.868495,1.96992686,191.4479564,-8.746162263,-0.152649328,189.4024287,-126.2926297,-2.20422221,190.5696723,-135,-3.264278023,3.05119649,2.999427123,-2.35619449,3.39411255,60.01,3087.454835,2265.235204,3574.569586,-8927.259625,,,-3330.83,-3330.83
3/16/2026 16:46:52.600,,224,-74981.117,None,60.016,131523.4406,132464.1132,132356.3646,132115.3082,228.8304262,,-73.98238287,-1.291236169,132075.5838,-73.9677184,-1.290980226,166.2646281,2.901865189,45.75302677,0.79854096,,,,113.0088701,1.972376867,190.3428486,112.868495,1.96992686,191.4479564,-8.334364517,-0.145462102,190.4109241,-126.000749,-2.199127929,189.8618445,-135,-3.260907086,3.047327291,2.997668889,-2.35619449,3.39411255,60,2992.410449,2374.0992,3604.248002,-8970.757651,,,-3330.83,-3330.83
3/16/2026 16:46:52.633,,224,-74850.581,None,60.013,131483.5575,132437.8248,132328.6837,132084.0438,228.7762747,,-73.79998648,-1.288052752,132047.1129,-73.78309279,-1.287757902,166.4434871,2.904986869,45.93690255,0.801750198,,,,113.0088701,1.972376867,190.3428486,113.3405286,1.9781654,190.8150937,-7.976768788,-0.139220879,190.2406897,-125.4956413,-2.190312137,190.1346891,-135,-3.265923302,3.044207748,2.992062335,-2.35619449,1.697056275,60,3116.909559,2449.742403,3748.219199,-9314.871161,,,-3330.83,-3330.83
3/16/2026 16:46:52.667,,224,-74615.414,None,60.012,131501.9446,132455.6331,132334.3487,132097.9889,228.8004284,,-73.65982217,-1.285606423,132053.8886,-73.64380118,-1.285326804,166.5894678,2.907534713,46.07648868,0.804186435,,,,113.4841153,1.980671461,189.7138898,113.4841153,1.980671461,189.7138898,-7.976768788,-0.139220879,190.2406897,-125.7066914,-2.193995657,189.1589808,-116.5650512,-3.265998265,3.046755592,2.998182092,-2.034443936,2.683281573,60,3108.633119,2386.166402,3577.593599,-9072.39312,,,-3330.83,-3330.83
3/16/2026 16:46:52.700,,224,-74785.723,None,60.015,131541.5703,132512.7682,132393.1569,132149.8726,228.8902935,,-73.4926815,-1.282689268,132104.9087,-73.47447894,-1.282371574,166.7553207,2.910429392,46.24496521,0.807126905,,,,113.4841153,1.980671461,189.7138898,113.4841153,1.980671461,189.7138898,-7.976768788,-0.139220879,190.2406897,-125.4956413,-2.190312137,190.1346891,-135,-3.263043035,3.049650271,2.997439042,-2.35619449,1.697056275,60.01,3036.328715,2314.540806,3616.156816,-8967.026338,,,-3330.83,-3330.83
3/16/2026 16:46:52.733,,224,-74684.664,None,60.017,131554.7604,132525.0902,132403.0543,132161.6728,228.9107322,,-73.30972801,-1.279496128,132117.9618,-73.29074392,-1.279164793,166.9377212,2.91361288,46.4285172,0.810330492,,,,113.8156712,1.986458202,190.1952681,113.8156712,1.986458202,190.1952681,-7.259724046,-0.126706087,189.9225105,-125.2001513,-2.185154865,189.4404392,-116.5650512,-3.265622995,3.040318967,2.995485357,-2.034443936,2.683281573,60.01,3108.675883,2544.652812,3651.710393,-9305.039088,,,-3330.83,-3330.83
3/16/2026 16:46:52.767,,224,-75100.55,None,60.015,131500.4115,132460.5431,132329.9699,132097.6591,228.7998572,,-73.1177458,-1.276145406,132063.4631,-73.09793172,-1.275799585,167.1283236,2.916939521,46.62041835,0.813679799,,,,113.8156712,1.986458202,190.1952681,113.6705385,1.983925159,191.2937009,-7.214262039,-0.125912626,191.1129509,-124.9920202,-2.181522291,190.4222676,-135,-3.259724744,3.042852147,2.99520209,-2.35619449,3.39411255,60,2960.327079,2495.548791,3675.672001,-9131.547871,,,-3330.83,-3330.83
3/16/2026 16:46:52.800,,224,-74858.53,None,60.012,131459.9168,132419.7151,132299.4422,132060.3815,228.7352904,,-72.94360019,-1.273105992,132022.8269,-72.92303421,-1.272747048,167.2999875,2.91993562,46.79358359,0.816702102,,,,114.145542,1.992215534,190.682983,114.4737188,1.9979433,191.1769861,-6.900328169,-0.120433446,189.7746031,-124.9920202,-2.181522291,190.4222676,-135,-3.270690348,3.040369066,2.998224393,-2.35619449,1.697056275,60,3240.95081,2539.396796,3599.481617,-9379.829223,,,-3289.83,-3289.83
3/16/2026 16:46:52.833,,224,-74783.275,None,60.012,131513.1288,132451.6709,132327.4611,132098.0761,228.8005794,,-72.79506388,-1.270513544,132052.9906,-72.77696329,-1.270197629,167.452049,2.922589595,46.94024168,0.819261769,,,,114.145542,1.992215534,190.682983,114.4737188,1.9979433,191.1769861,-7.305759533,-0.127509558,188.7321912,-124.9920202,-2.181522291,190.4222676,-135,-3.268140929,3.050099153,3.00078406,-2.35619449,1.697056275,60,3178.019988,2283.9552,3536.395206,-8998.370394,,,-3289.83,-3289.83
3/16/2026 16:46:52.867,,224,-74860.214,None,60.016,131573.6677,132517.1453,132400.9204,132164.5787,228.9157652,,-72.624866,-1.267543031,132124.8544,-72.60451497,-1.267187838,167.6124449,2.925389031,47.11185484,0.822256984,,,,114.2938876,1.994804654,189.5886073,114.4737188,1.9979433,191.1769861,-6.900328169,-0.120433446,189.7746031,-124.6951535,-2.17634099,189.7366596,-135,-3.265131138,3.045822477,2.998597974,-2.35619449,1.697056275,60.01,3086.69545,2404.785599,3579.983999,-9071.465047,,,-3289.83,-3289.83
3/16/2026 16:46:52.900,,224,-74713.795,None,60.018,131562.013,132518.0429,132386.0564,132156.0478,228.9009893,,-72.41592419,-1.263896308,132113.0249,-72.3946961,-1.263525808,167.8302324,2.929190139,47.32524953,0.825981424,,,,114.6235648,2.000558606,190.0854545,114.6235648,2.000558606,190.0854545,-6.540385828,-0.114151267,189.6341741,-124.1917691,-2.167555274,190.047573,-135,-3.264084414,3.043341406,2.993536698,-2.35619449,1.697056275,60,3068.420051,2465.078404,3711.441592,-9244.940047,,,-3289.83,-3289.83
3/16/2026 16:46:52.933,,224,-74984.242,None,60.015,131510.507,132443.6526,132329.5189,132095.2133,228.7956209,,-72.21208943,-1.26033872,132061.3412,-72.18999911,-1.259953172,168.0303308,2.932682516,47.52849186,0.829528671,,,,114.9515122,2.006282369,190.5885621,114.9515122,2.006282369,190.5885621,-6.540385828,-0.114151267,189.6341741,-124.286877,-2.16921522,191.7147882,-153.4349488,-3.266235541,3.046833783,2.998743891,-2.677945045,2.683281573,60,3129.067509,2376.388794,3611.692818,-9117.149122,,,-3289.83,-3289.83
3/16/2026 16:46:52.967,,224,-74775.989,None,60.013,131488.0959,132437.4785,132311.8161,132079.8013,228.7689265,,-72.05080631,-1.257523799,132042.4868,-72.03301115,-1.257213215,168.1942285,2.935543071,47.68331636,0.832230869,,,,114.9515122,2.006282369,190.5885621,114.9515122,2.006282369,190.5885621,-6.540385828,-0.114151267,189.6341741,-124.1917691,-2.167555274,190.047573,-135,-3.263495584,3.049694338,2.999786143,-2.35619449,1.697056275,60.01,3060.190867,2304.748792,3553.862394,-8918.802052,,,-3289.83,-3289.83
3/16/2026 16:46:53.000,,224,-74690.683,None,60.015,131550.2385,132486.6678,132355.6661,132131.5061,228.8584819,,-71.89423905,-1.254791185,132096.8427,-71.88238451,-1.254584284,168.3470806,2.938210843,47.84791413,0.835103642,,,,114.9515122,2.006282369,190.5885621,114.9515122,2.006282369,190.5885621,-6.179924249,-0.107860026,189.5012401,-123.8914578,-2.162313854,189.3758168,-135,-3.260866653,3.046070869,2.997417496,-2.35619449,3.39411255,60.02,2995.744918,2394.561597,3601.238402,-8991.544917,,,-3330.83,-3330.83
3/16/2026 16:46:53.033,,224,-74871.389,None,60.018,131571.2134,132501.1657,132388.1475,132154.1583,228.8977167,,-71.68848007,-1.251200013,132113.9426,-71.67081161,-1.25089164,168.549632,2.941746031,48.04945989,0.838621279,,,,115.4322314,2.014672501,190.0134732,115.2777222,2.011975807,191.0978807,-5.818970901,-0.101560201,189.3758168,-123.6900675,-2.15879893,190.3731073,-116.5650512,-3.262867447,3.043306232,2.997420209,-2.034443936,2.683281573,60.01,3036.956007,2462.284812,3621.024003,-9120.264822,,,-3330.83,-3330.83
3/16/2026 16:46:53.067,,224,-74838.398,None,60.016,131537.0272,132479.6701,132362.4837,132127.0596,228.8507802,,-71.487689,-1.247695548,132090.9881,-71.46752795,-1.247343671,168.7541898,2.945316238,48.24869521,0.842098591,,,,115.2777222,2.011975807,191.0978807,116.082233,2.026017169,191.0564315,-5.818970901,-0.101560201,189.3758168,-123.6900675,-2.15879893,190.3731073,-135,-3.27336084,3.046876439,3.000897521,-2.35619449,1.697056275,60,3316.516289,2372.731201,3533.58721,-9222.8347,,,-3330.83,-3330.83
3/16/2026 16:46:53.100,,224,-74867.544,None,60.014,131504.3038,132443.2085,132320.4615,132089.9819,228.7865598,,-71.29995491,-1.24441897,132046.7443,-71.28067439,-1.244082461,168.9415373,2.94858607,48.44111226,0.845456902,,,,115.7581217,2.02036036,190.5318871,116.082233,2.026017169,191.0564315,-5.423218597,-0.094653021,190.4525138,-123.3885136,-2.153535821,189.7100946,-116.5650512,-3.27009963,3.043239091,2.998992723,-2.034443936,2.683281573,60,3224.230539,2476.886389,3567.499206,-9268.616133,,,-3330.83,-3330.83
3/16/2026 16:46:53.133,,224,-74759.386,None,60.014,131533.3269,132466.6276,132344.4633,132115.4552,228.8306808,,-71.13374412,-1.241518044,132075.6361,-71.11378248,-1.241169648,169.1074156,2.951481192,48.60979002,0.848400885,,,,115.7581217,2.02036036,190.5318871,116.2413497,2.028794278,189.9793673,-5.423218597,-0.094653021,190.4525138,-123.3885136,-2.153535821,189.7100946,-135,-3.269963926,3.046134213,3.001936706,-2.35619449,1.697056275,60.01,3221.549189,2404.627187,3494.966391,-9121.142767,,,-3330.83,-3330.83
3/16/2026 16:46:53.167,,224,-74810.246,None,60.017,131571.302,132498.4824,132396.6917,132156.1442,228.9011562,,-70.95776795,-1.238446681,132113.4674,-70.93708682,-1.238085727,169.2843965,2.954570092,48.78867149,0.851522955,,,,115.7581217,2.02036036,190.5318871,116.2413497,2.028794278,189.9793673,-5.423218597,-0.094653021,190.4525138,-123.3885136,-2.153535821,189.7100946,-116.5650512,-3.266880005,3.049223113,3.005058776,-2.034443936,2.683281573,60.01,3145.467572,2327.601589,3418.675204,-8891.744365,,,-3330.83,-3330.83
3/16/2026 16:46:53.200,,224,-74880.36,None,60.018,131566.3063,132502.2769,132388.3912,132152.9826,228.8956803,,-70.73721596,-1.234597322,132112.2466,-70.72055863,-1.234306597,169.5011531,2.958353208,49.00607788,0.855317412,,,,116.2413497,2.028794278,189.9793673,116.5650512,2.034443936,190.5129917,-5.063616853,-0.088376786,190.3428486,-122.8873771,-2.144789339,190.0589382,-153.4349488,-3.268750533,3.046729994,3.000106751,-2.677945045,2.683281573,60,3182.891246,2388.931202,3548.145615,-9119.968062,,,-3286.743,-3286.743
3/16/2026 16:46:53.233,,224,-74729.203,None,60.016,131528.5536,132462.882,132345.652,132113.0162,228.8264563,,-70.53282131,-1.231029963,132074.3534,-70.51531091,-1.230724348,169.7090811,2.961982236,49.2099365,0.858875417,,,,116.5650512,2.034443936,190.5129917,116.7273617,2.037276789,189.4404392,-4.703614704,-0.082093563,190.2406897,-122.3881149,-2.13607557,190.4222676,-116.5650512,-3.268001137,3.044075799,2.994950987,-2.034443936,2.683281573,60,3172.211157,2453.51521,3682.36798,-9308.094347,,,-3286.743,-3286.743
3/16/2026 16:46:53.267,,224,-74721.715,None,60.014,131507.0036,132443.3542,132329.317,132093.8835,228.7933177,,-70.33671986,-1.227607347,132056.7031,-70.32331615,-1.227373408,169.9027057,2.965361622,49.40941295,0.862356937,,,,116.5650512,2.034443936,190.5129917,116.7273617,2.037276789,189.4404392,-4.343239952,-0.075803837,190.1460491,-122.3881149,-2.13607557,190.4222676,-135,-3.264650197,3.041165459,2.998432507,-2.35619449,3.39411255,60,3088.137551,2524.867201,3595.103998,-9208.10875,,,-3286.743,-3286.743
3/16/2026 16:46:53.300,,224,-74846.722,None,60.015,131535.2093,132469.0648,132361.2538,132122.5011,228.8428848,,-70.16233086,-1.224563684,132073.5253,-70.14997514,-1.224348036,170.0786114,2.968431757,49.58519826,0.86542497,,,,116.5650512,2.034443936,190.5129917,116.8869342,2.040061854,191.0526629,-4.343239952,-0.075803837,190.1460491,-122.5825542,-2.139469176,189.4100314,-135,-3.26440989,3.044235594,3.004894146,-2.35619449,1.697056275,60,3082.530034,2448.403202,3416.443206,-8947.376442,,,-3286.743,-3286.743
3/16/2026 16:46:53.333,,224,-74964.83,None,60.018,131554.4024,132501.7618,132395.8456,132151.3496,228.8928518,,-69.97509901,-1.221295872,132115.1694,-69.95839971,-1.221004414,170.2706679,2.971783775,49.76821596,0.868619231,,,,117.050597,2.042918309,189.9831571,117.2069938,2.045647949,191.5983298,-4.343239952,-0.075803837,190.1460491,-122.0821872,-2.130736124,189.7821909,-153.4349488,-3.266652363,3.047587612,2.999355355,-2.677945045,2.683281573,60.01,3130.780029,2364.940815,3561.868807,-9057.589652,,,-3286.743,-3286.743
3/16/2026 16:46:53.367,,224,-74806.43,None,60.017,131542.4877,132453.0255,132362.3216,132119.913,228.838402,,-69.75406044,-1.217438021,132084.7419,-69.74493884,-1.217278819,170.4881819,2.97558011,49.98692316,0.872436392,,,,117.3719806,2.048527512,190.5318871,117.3719806,2.048527512,190.5318871,-3.982520572,-0.069508097,190.0589382,-122.0821872,-2.130736124,189.7821909,-135,-3.265806331,3.045088207,3.003172516,-2.35619449,1.697056275,60,3117.973174,2425.622383,3466.022398,-9009.617955,,,-3286.743,-3286.743
3/16/2026 16:46:53.400,,224,-74964.37,None,60.015,131488.9414,132429.6883,132316.9007,132079.1761,228.7678436,,-69.56401405,-1.214121086,132042.3668,-69.55227929,-1.213916276,170.6759494,2.978857271,50.18045741,0.875814202,,,,117.3719806,2.048527512,190.5318871,117.3719806,2.048527512,190.5318871,-3.598768117,-0.062810353,191.1769861,-121.5838165,-2.122037915,190.1687672,-153.4349488,-3.262443788,3.041667624,2.997852117,-2.677945045,2.683281573,60,3033.011385,2525.644804,3604.43521,-9163.091399,,,-3240.315,-3240.315
3/16/2026 16:46:53.433,,224,-74648.434,None,60.014,131497.2621,132431.4694,132331.3323,132087.3518,228.7820044,,-69.37631142,-1.210845057,132050.5959,-69.3637875,-1.210626473,170.8654298,2.982164329,50.36805598,0.879088415,,,,117.5388233,2.051439466,189.467042,117.8596507,2.05703896,190.0248405,-3.621484704,-0.063206832,189.9793673,-121.2748055,-2.116644655,189.5430294,-116.5650512,-3.267665433,3.045371161,2.99573307,-2.034443936,2.683281573,60,3145.895458,2417.126386,3645.561601,-9208.583445,,,-3240.315,-3240.315
3/16/2026 16:46:53.467,,224,-74706.682,None,60.017,131554.5612,132487.7155,132379.3226,132141.1901,228.8752551,,-69.20089616,-1.207783483,132100.8498,-69.19438151,-1.207669781,171.0427515,2.985259175,50.54687883,0.882209462,,,,117.5388233,2.051439466,189.467042,117.8596507,2.05703896,190.0248405,-3.621484704,-0.063206832,189.9793673,-121.2748055,-2.116644655,189.5430294,-135,-3.264708741,3.048466007,2.998854117,-2.35619449,1.697056275,60.01,3073.664033,2340.604792,3569.385612,-8983.654437,,,-3240.315,-3240.315
3/16/2026 16:46:53.500,,224,-74727.403,None,60.02,131577.6071,132491.3827,132405.0293,132158.6483,228.9054935,,-68.97556585,-1.203850728,132119.5253,-68.9632393,-1.203635589,171.2688303,2.989204995,50.77087793,0.886118984,,,,117.8596507,2.05703896,190.0248405,117.8596507,2.05703896,190.0248405,-3.260160638,-0.056900537,189.9073458,-121.2748055,-2.116644655,189.5430294,-135,-3.260674549,3.046105532,3.002763639,-2.35619449,1.697056275,60.01,2982.608256,2398.910416,3472.934407,-8854.453078,,,-3240.315,-3240.315
3/16/2026 16:46:53.533,,224,-74819.693,None,60.017,131513.9369,132437.7726,132354.1516,132102.6125,228.8084366,,-68.7535381,-1.199975612,132060.0916,-68.7451634,-1.199829446,171.4910541,2.993083532,50.98727978,0.889895909,,,,118.1785901,2.062605503,190.5885621,118.4956386,2.068139043,191.1581544,-2.536761738,-0.044274845,189.7859847,-120.7775304,-2.107965568,189.9528363,-135,-3.267968489,3.037358377,2.997861477,-2.35619449,1.697056275,60,3172.311623,2615.169592,3601.123186,-9388.604401,,,-3240.315,-3240.315
3/16/2026 16:46:53.567,,224,-74968.718,None,60.013,131468.1166,132386.4153,132299.6713,132052.0499,228.7208597,,-68.56611411,-1.196704446,132009.8178,-68.55208983,-1.196459677,171.6767311,2.996324206,51.18192548,0.893293117,,,,118.1785901,2.062605503,190.5885621,118.4956386,2.068139043,191.1581544,-2.898576799,-0.050589709,189.8428824,-120.5933148,-2.1047504,190.9848162,-153.4349488,-3.26459872,3.046913915,2.998043517,-2.677945045,2.683281573,60,3086.980323,2375.971191,3614.644804,-9077.596318,,,-3240.315,-3240.315
3/16/2026 16:46:53.600,,224,-74772.13,None,60.015,131504.185,132438.2815,132332.9009,132092.4496,228.790834,,-68.3938976,-1.193698701,132050.2077,-68.38402881,-1.193526459,171.8478721,2.999311181,51.34668308,0.89616868,,,,118.1785901,2.062605503,190.5885621,118.4956386,2.068139043,191.1581544,-2.536761738,-0.044274845,189.7859847,-120.4655449,-2.102520394,189.3415961,-135,-3.261665502,3.043586026,2.998689074,-2.35619449,1.697056275,60,3014.648354,2459.447986,3568.435195,-9042.531534,,,-3277.173,-3277.173
3/16/2026 16:46:53.633,,224,-74837.506,None,60.018,131570.3466,132496.5566,132399.2634,132156.0423,228.9009798,,-68.20922071,-1.190475482,132116.2931,-68.19859051,-1.19028995,172.0401538,3.00266713,51.53564561,0.899466698,,,,118.6681884,2.071150605,190.1043924,118.4956386,2.068139043,191.1581544,-2.536761738,-0.044274845,189.7859847,-120.4655449,-2.102520394,189.3415961,-116.5650512,-3.258428993,3.046941975,3.001987092,-2.034443936,2.683281573,60.01,2927.776699,2376.532793,3488.371203,-8792.680695,,,-3277.173,-3277.173
3/16/2026 16:46:53.667,,224,-75043.685,None,60.019,131553.616,132495.8175,132402.1907,132151.221,228.8926291,,-67.97824552,-1.186444204,132110.5828,-67.96469584,-1.186207717,172.2705917,3.006689029,51.76839971,0.903529024,,,,118.9845604,2.076672338,190.682983,118.9845604,2.076672338,190.682983,-2.161079488,-0.037717952,190.9358007,-120.2824334,-2.099324496,190.3768894,-116.5650512,-3.262880055,3.044406981,3.00285352,-2.034443936,2.683281573,60,3047.894452,2454.753621,3485.89438,-8988.542452,,,-3277.173,-3277.173
3/16/2026 16:46:53.700,,224,-74977.027,None,60.017,131505.2455,132442.4403,132350.5726,132100.0929,228.8040726,,-67.76740351,-1.182764317,132062.0936,-67.75295595,-1.182512159,172.4822001,3.010382293,51.98195034,0.907256185,,,,118.9845604,2.076672338,190.682983,119.1240535,2.079106952,192.314742,-1.812552686,-0.031635012,189.694913,-119.9695695,-2.09386399,189.7746031,-116.5650512,-3.261619111,3.042017305,3.001120175,-2.034443936,2.683281573,60,3015.253538,2497.564813,3516.623986,-9029.442337,,,-3277.173,-3277.173
3/16/2026 16:46:53.733,,224,-74787.97,None,60.015,131484.7097,132422.3184,132316.5078,132075.1775,228.7609178,,-67.58162604,-1.179521888,132030.3549,-67.56838372,-1.179290766,172.6695471,3.013652116,52.16147564,0.910389493,,,,119.475889,2.08524764,190.2217653,119.7895738,2.090722472,190.8150937,-1.812552686,-0.031635012,189.694913,-119.475889,-2.08524764,190.2217653,-116.5650512,-3.270013238,3.045287128,2.995637133,-2.034443936,2.683281573,60.01,3216.431182,2415.441595,3660.595185,-9292.467962,,,-3277.173,-3277.173
3/16/2026 16:46:53.767,,224,-74830.162,None,60.016,131503.3851,132440.8257,132345.9066,132097.3777,228.7993698,,-67.3893464,-1.176165975,132058.1556,-67.38496125,-1.17608944,172.8537346,3.016866793,52.34873608,0.913657804,,,,119.475889,2.08524764,190.2217653,119.7895738,2.090722472,190.8150937,-1.812552686,-0.031635012,189.694913,-119.475889,-2.08524764,190.2217653,-116.5650512,-3.266811912,3.048501805,2.998905444,-2.034443936,2.683281573,60.01,3137.335924,2335.377615,3579.983992,-9052.697531,,,-3277.173,-3277.173
3/16/2026 16:46:53.800,,224,-75064.046,None,60.018,131518.1441,132463.9055,132376.1098,132120.0754,228.8386832,,-67.1787187,-1.172489829,132079.2776,-67.16659941,-1.172278307,173.069411,3.020631057,52.56187949,0.917377858,,,,119.7895738,2.090722472,190.8150937,119.9221299,2.093036012,192.4532151,-1.450216291,-0.025311049,189.6607498,-119.475889,-2.08524764,190.2217653,-135,-3.265314319,3.045942106,3.002625498,-2.35619449,1.697056275,60,3110.173668,2399.385602,3488.054399,-8997.613669,,,-3319.173,-3319.173
3/16/2026 16:46:53.833,,224,-74691.144,None,60.018,131519.0726,132463.6234,132367.2564,132117.3324,228.8339322,,-66.9620508,-1.16870826,132069.0545,-66.95105308,-1.168516314,173.2889503,3.02446274,52.78104622,0.921203039,,,,119.9695695,2.09386399,189.7746031,120.2824334,2.099324496,190.3768894,-1.08776384,-0.01898506,189.6341741,-119.1602508,-2.079738714,189.6341741,-135,-3.26784081,3.0434478,3.000941753,-2.35619449,1.697056275,60,3155.80324,2461.406399,3518.899195,-9136.108834,,,-3319.173,-3319.173
3/16/2026 16:46:53.867,,224,-74956.45,None,60.016,131480.8595,132436.3156,132343.6831,132087.6534,228.7825268,,-66.76448858,-1.165260149,132041.7763,-66.75059832,-1.165017718,173.4809351,3.027813507,52.97528578,0.924593159,,,,120.2824334,2.099324496,190.3768894,120.5933148,2.1047504,190.9848162,-1.080924187,-0.018865686,190.8339592,-118.6681884,-2.071150605,190.1043924,-135,-3.269768118,3.046679193,2.995743764,-2.35619449,1.697056275,60,3213.221508,2395.180799,3656.433596,-9264.835903,,,-3319.173,-3319.173
3/16/2026 16:46:53.900,,224,-75043.469,None,60.016,131510.3131,132447.5988,132355.2282,132105.0533,228.8126642,,-66.57512887,-1.161955199,132060.1112,-66.56251255,-1.161735002,173.6695537,3.031105523,53.1675044,0.927948007,,,,120.2824334,2.099324496,190.3768894,120.5933148,2.1047504,190.9848162,-0.725224299,-0.012657552,189.6151893,-118.8107937,-2.073639538,191.7335651,-116.5650512,-3.266485402,3.043763075,3.001587545,-2.034443936,2.683281573,60,3131.796145,2452.982386,3541.305587,-9126.084117,,,-3319.173,-3319.173
3/16/2026 16:46:53.933,,224,-75219.595,None,60.018,131527.45,132476.4967,132392.4635,132132.833,228.8607801,,-66.35989283,-1.158198621,132092.9411,-66.34907114,-1.158009747,173.8902098,3.034956698,53.3804186,0.931664061,,,,120.5933148,2.1047504,190.9848162,120.9022144,2.110141714,191.5983298,-0.720663623,-0.012577953,190.8150937,-118.4956386,-2.068139043,191.1581544,-135,-3.268151461,3.047534651,2.999803104,-2.35619449,3.39411255,60.01,3184.277048,2374.142389,3576.383995,-9134.803432,,,-3319.173,-3319.173
3/16/2026 16:46:53.967,,224,-74991.528,None,60.02,131506.1182,132467.8587,132369.4843,132115.1935,228.8302277,,-66.12471915,-1.154094066,132082.4742,-66.11076838,-1.153850579,174.1246574,3.039048581,53.61212684,0.935708132,,,,120.5933148,2.1047504,190.9848162,121.0875053,2.113375651,190.5696723,-0.360346063,-0.006289225,190.8037735,-118.1785901,-2.062605503,190.5885621,-153.4349488,-3.26722623,3.045337806,2.998313635,-2.677945045,2.683281573,60.01,3160.870395,2429.121603,3602.304003,-9192.296,,,-3319.173,-3319.173
