time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:46:54.000,,224,-74892.47,None,60.017,131468.6013,132429.1576,132324.0833,132074.648,228.7600007,,-65.91114953,-1.150366573,132038.7794,-65.90316745,-1.15022726,174.3421007,3.042843682,53.82325903,0.939393084,,,,121.0875053,2.113375651,190.5696723,121.3954711,2.118750668,191.19205,0,0,189.6,-118.1785901,-2.062605503,190.5885621,-135,-3.268977928,3.042843682,3.001998587,-2.35619449,3.39411255,60,3196.681216,2475.4176,3509.064,-9181.162816,,,-3273.018,-3273.018
3/16/2026 16:46:54.033,,224,-74824.042,None,60.015,131465.6214,132410.0125,132311.3372,132063.0039,228.7398325,,-65.71336437,-1.146914571,132019.858,-65.70190838,-1.146714626,174.5343143,3.046198443,54.02496756,0.942913562,,,,121.0875053,2.113375651,190.5696723,121.3954711,2.118750668,191.19205,0,0,189.6,-117.8596507,-2.05703896,190.0248405,-135,-3.265465294,3.046198443,2.999952522,-2.35619449,1.697056275,60,3108.545351,2391.235195,3549.283204,-9049.06375,,,-3273.018,-3273.018
3/16/2026 16:46:54.067,,224,-74803.435,None,60.016,131514.8676,132468.4712,132366.1059,132117.1731,228.8336563,,-65.54010375,-1.143890603,132069.0218,-65.52792194,-1.14367799,174.7087703,3.049243274,54.19603434,0.945899241,,,,121.2748055,2.116644655,189.5430294,121.8907918,2.127395645,190.8,0,0,189.6,-117.8596507,-2.05703896,190.0248405,-116.5650512,-3.271073635,3.049243274,3.002938201,-2.034443936,2.683281573,60,3232.217428,2316.1536,3476.390391,-9024.761419,,,-3273.018,-3273.018
3/16/2026 16:46:54.100,,224,-74595.125,None,60.019,131555.8862,132506.6153,132400.9748,132155.177,228.899481,,-65.31355083,-1.139936508,132109.925,-65.30041859,-1.139707307,174.929121,3.053089119,54.42429124,0.949883075,,,,121.5838165,2.122037915,190.1687672,121.5838165,2.122037915,190.1687672,0.362626674,0.006329029,189.6037974,-117.2161116,-2.045807083,188.9152191,-153.4349488,-3.261745222,3.04676009,2.995690158,-2.677945045,2.683281573,60.01,3011.356924,2378.980799,3636.460805,-9026.798529,,,-3273.018,-3273.018
3/16/2026 16:46:54.133,,224,-74900.102,None,60.019,131512.6881,132482.8809,132364.0819,132120.5902,228.8395749,,-65.0765127,-1.135799412,132071.656,-65.06711879,-1.135635458,175.167832,3.057255412,54.66158797,0.954024684,,,,121.5838165,2.122037915,190.1687672,121.8907918,2.127395645,190.8,0.362626674,0.006329029,189.6037974,-117.3719806,-2.048527512,190.5318871,-135,-3.263031103,3.050926383,3.002552196,-2.35619449,1.697056275,60,3042.545331,2274.350388,3495.254401,-8812.150121,,,-3273.018,-3273.018
3/16/2026 16:46:54.167,,224,-74984.558,None,60.017,131478.0919,132418.4216,132317.8078,132072.1132,228.7556104,,-64.86733602,-1.132148591,132031.878,-64.85231611,-1.131886444,175.3790833,3.060942442,54.87005643,0.957663145,,,,122.1957339,2.132717889,191.4366736,122.1957339,2.132717889,191.4366736,1.08776384,0.01898506,189.6341741,-116.8869342,-2.040061854,191.0526629,-116.5650512,-3.264604333,3.041957382,2.997724999,-2.034443936,2.683281573,60,3101.376225,2497.80959,3624.393616,-9223.579431,,,-3273.018,-3273.018
3/16/2026 16:46:54.200,,224,-75011.501,None,60.015,131473.885,132421.1391,132311.5549,132069.5373,228.7511488,,-64.68329936,-1.128936545,132032.691,-64.67223114,-1.128743368,175.5614727,3.064125739,55.04586792,0.960731635,,,,122.1957339,2.132717889,191.4366736,122.1957339,2.132717889,191.4366736,1.08776384,0.01898506,189.6341741,-116.8869342,-2.040061854,191.0526629,-116.5650512,-3.261461257,3.045140679,3.000793489,-2.034443936,2.683281573,60,3022.536372,2418.307182,3547.440001,-8988.283555,,,-3273.018,-3273.018
3/16/2026 16:46:54.233,,224,-74908.757,None,60.018,131528.8273,132481.481,132355.0307,132122.455,228.8428049,,-64.48025729,-1.125392792,132082.3668,-64.46361376,-1.125102308,175.7664805,3.0677038,55.25523633,0.964385803,,,,122.3881149,2.13607557,190.4222676,122.6919842,2.14137909,191.0677367,1.08776384,0.01898506,189.6341741,-116.5650512,-2.034443936,190.5129917,-135,-3.266481398,3.04871874,2.998829739,-2.35619449,3.39411255,60.01,3132.970633,2329.919986,3587.601593,-9050.492213,,,-3314.018,-3314.018
3/16/2026 16:46:54.267,,224,-74792.707,None,60.019,131536.6851,132503.4034,132392.842,132145.0164,228.8818823,,-64.25200779,-1.121409087,132095.2832,-64.23911293,-1.121184029,175.9960859,3.071711169,55.48746502,0.968438958,,,,122.5825542,2.139469176,189.4100314,122.8873771,2.144789339,190.0589382,1.812552686,0.031635012,189.694913,-116.5650512,-2.034443936,190.5129917,-116.5650512,-3.265973368,3.040076157,3.002882894,-2.034443936,2.683281573,60,3104.008906,2547.259198,3487.406401,-9138.674505,,,-3314.018,-3314.018
3/16/2026 16:46:54.300,,224,-74840.098,None,60.019,131503.4163,132467.5831,132353.0577,132108.7191,228.8190135,,-64.02164604,-1.117388516,132072.6765,-64.00547929,-1.117106353,176.2239032,3.075687332,55.71487888,0.972408079,,,,122.8873771,2.144789339,190.0589382,123.190117,2.150073148,190.7131878,1.450216291,0.025311049,189.6607498,-115.7581217,-2.02036036,190.5318871,-135,-3.267179501,3.050376283,2.992768439,-2.35619449,3.39411255,60,3144.149703,2288.534396,3739.132796,-9171.816895,,,-3314.018,-3314.018
3/16/2026 16:46:54.333,,224,-74679.422,None,60.016,131488.8976,132449.5617,132322.3682,132087.6296,228.7824856,,-63.81916593,-1.113854571,132047.2552,-63.80442793,-1.113597345,176.4262561,3.079219056,55.91938702,0.975977419,,,,123.190117,2.150073148,190.7131878,123.6900675,2.15879893,190.3731073,2.174744115,0.037956445,189.7366596,-115.4322314,-2.014672501,190.0134732,-116.5650512,-3.272396275,3.041262611,2.99064992,-2.034443936,2.683281573,60,3284.662342,2517.119986,3780.763208,-9582.545535,,,-3314.018,-3314.018
3/16/2026 16:46:54.367,,224,-75190.838,None,60.017,131502.831,132469.8366,132343.3208,132106.0265,228.8143499,,-63.61888702,-1.110359045,132061.0664,-63.60330029,-1.110087005,176.6243959,3.082677248,56.11973493,0.97947415,,,,123.190117,2.150073148,190.7131878,123.7893669,2.160532031,192.0374963,1.801160516,0.031436181,190.8943163,-115.7581217,-2.02036036,190.5318871,-116.5650512,-3.270619036,3.051241067,2.99983451,-2.034443936,2.683281573,60.01,3240.621943,2281.679989,3562.559997,-9084.861929,,,-3314.018,-3314.018
3/16/2026 16:46:54.400,,224,-74701.138,None,60.018,131529.1541,132489.0432,132369.2434,132129.8371,228.855591,,-63.39770296,-1.106498655,132087.2466,-63.38118072,-1.106210287,176.8431987,3.086496078,56.34594762,0.983422306,,,,123.190117,2.150073148,190.7131878,123.6900675,2.15879893,190.3731073,2.18858256,0.038197972,188.5375294,-115.7581217,-2.02036036,190.5318871,-135,-3.265009217,3.048298106,3.003782666,-2.35619449,3.39411255,60,3101.07306,2327.039999,3464.654402,-8892.767461,,,-3314.018,-3314.018
3/16/2026 16:46:54.433,,224,-74954.045,None,60.019,131520.0465,132483.7608,132357.3677,132121.0837,228.8404298,,-63.16256835,-1.102394782,132077.9781,-63.14504732,-1.102088982,177.0821344,3.090666292,56.5793509,0.987495962,,,,123.6900675,2.15879893,190.3731073,123.9895201,2.164025364,191.0413568,2.536761738,0.044274845,189.7859847,-115.7581217,-2.02036036,190.5318871,-153.4349488,-3.266114346,3.046391447,3.007856322,-2.677945045,2.683281573,60,3122.900218,2390.083196,3362.558394,-8875.541808,,,-3273.018,-3273.018
3/16/2026 16:46:54.467,,224,-75004.445,None,60.017,131485.8596,132435.654,132330.7039,132084.7568,228.7775096,,-62.94594978,-1.098614074,132049.0954,-62.93216203,-1.098373433,177.2941849,3.09436727,56.79556379,0.991269589,,,,123.9895201,2.164025364,191.0413568,123.9895201,2.164025364,191.0413568,2.898576799,0.050589709,189.8428824,-115.2777222,-2.011975807,191.0978807,-135,-3.262398797,3.043777561,3.003245396,-2.35619449,1.697056275,60,3040.149721,2455.344015,3487.391995,-8982.885731,,,-3273.018,-3273.018
3/16/2026 16:46:54.500,,224,-74808.864,None,60.016,131490.6537,132439.4133,132328.5401,132086.8814,228.7811896,,-62.75266668,-1.095240648,132048.2819,-62.73340291,-1.094904432,177.486544,3.09772457,56.98724117,0.99461499,,,,124.1917691,2.167555274,190.047573,124.1917691,2.167555274,190.047573,2.898576799,0.050589709,189.8428824,-114.9515122,-2.006282369,190.5885621,-153.4349488,-3.262459706,3.047134861,3.000897359,-2.677945045,2.683281573,60,3025.833836,2371.392007,3536.6832,-8933.909042,,,-3273.018,-3273.018
3/16/2026 16:46:54.533,,224,-74700.662,None,60.018,131529.3944,132479.1831,132351.6095,132120.7328,228.8398219,,-62.54570294,-1.091628449,132092.3944,-62.53020616,-1.091357979,177.6950774,3.101364165,57.19173541,0.998184088,,,,124.1917691,2.167555274,190.047573,124.1917691,2.167555274,190.047573,2.917007287,0.050911381,188.6444274,-114.9515122,-2.006282369,190.5885621,-116.5650512,-3.258913253,3.050452784,3.004466457,-2.034443936,2.683281573,60.01,2938.44574,2274.56638,3448.137592,-8661.149712,,,-3273.018,-3273.018
3/16/2026 16:46:54.567,,224,-75096.475,None,60.02,131565.7902,132506.1001,132384.4927,132152.7874,228.8953421,,-62.3129694,-1.087566483,132101.8129,-62.29670992,-1.087282701,177.9344051,3.105541221,57.42922532,1.002329069,,,,124.4899566,2.172759629,190.7245134,124.786027,2.177927032,191.406583,3.621484704,0.063206832,189.9793673,-114.4737188,-1.9979433,191.1769861,-116.5650512,-3.265209733,3.042334389,3.000272369,-2.034443936,2.683281573,60.01,3106.612741,2494.569604,3564.763203,-9165.945549,,,-3273.018,-3273.018
3/16/2026 16:46:54.600,,224,-74960.957,None,60.02,131513.2931,132475.3586,132349.6979,132113.4732,228.827248,,-62.07296071,-1.083377541,132081.602,-62.06005795,-1.083152345,178.1728043,3.109702073,57.66586916,1.006459283,,,,124.9920202,2.181522291,190.4222676,125.286749,2.186666279,191.1129509,3.621484704,0.063206832,189.9793673,-114.145542,-1.992215534,190.682983,-116.5650512,-3.269818624,3.046495241,2.998674817,-2.034443936,2.683281573,60,3216.216662,2389.76641,3594.527989,-9200.511061,,,-3273.018,-3273.018
3/16/2026 16:46:54.633,,224,-74968.834,None,60.016,131477.0432,132425.6176,132308.4025,132071.0294,228.7537332,,-61.87206783,-1.079871299,132029.003,-61.85614677,-1.079593424,178.3695025,3.113135104,57.86957717,1.010014658,,,,124.9920202,2.181522291,190.4222676,125.286749,2.186666279,191.1129509,3.621484704,0.063206832,189.9793673,-114.145542,-1.992215534,190.682983,-116.5650512,-3.266259703,3.049928272,3.002230192,-2.034443936,2.683281573,60,3126.174494,2302.876794,3504.600002,-8933.651291,,,-3226.826,-3226.826
3/16/2026 16:46:54.667,,224,-75057.278,None,60.016,131511.5253,132437.7204,132324.7204,132091.9663,228.7899969,,-61.68125896,-1.076541056,132047.102,-61.66241903,-1.076212237,178.5618057,3.116491428,58.06401345,1.013408212,,,,124.9920202,2.181522291,190.4222676,125.286749,2.186666279,191.1129509,3.982520572,0.069508097,190.0589382,-113.6705385,-1.983925159,191.2937009,-135,-3.262878516,3.046983331,2.997333371,-2.35619449,1.697056275,60,3042.22619,2377.857614,3638.966391,-9059.050195,,,-3226.826,-3226.826
3/16/2026 16:46:54.700,,224,-74595.629,None,60.019,131554.1676,132486.5286,132364.455,132135.6982,228.8657428,,-61.46763559,-1.072812624,132095.3138,-61.45252379,-1.072548874,178.7699752,3.120124671,58.28258266,1.017222964,,,,125.4956413,2.190312137,190.1346891,125.4956413,2.190312137,190.1346891,4.370797038,0.076284799,188.9495171,-113.4841153,-1.980671461,189.7138898,-116.5650512,-3.262861011,3.043839872,2.997894425,-2.034443936,2.683281573,60.01,3038.304422,2443.175998,3596.054386,-9077.534806,,,-3226.826,-3226.826
3/16/2026 16:46:54.733,,224,-74977.114,None,60.02,131547.0126,132475.6217,132370.8083,132131.8001,228.858991,,-61.23002463,-1.068665531,132093.7876,-61.21851614,-1.06846467,179.0138501,3.12438109,58.51601871,1.021297192,,,,125.7889735,2.19543175,190.8339592,125.7889735,2.19543175,190.8339592,4.370797038,0.076284799,188.9495171,-113.1985905,-1.975688113,191.9174823,-116.5650512,-3.26389642,3.048096291,2.996985305,-2.034443936,2.683281573,60,3075.350597,2336.918397,3660.854397,-9073.123391,,,-3226.826,-3226.826
3/16/2026 16:46:54.767,,224,-74791.224,None,60.018,131509.4235,132443.9081,132328.0678,132094.4546,228.7943067,,-61.0055768,-1.064748177,132050.271,-60.98855904,-1.064451161,179.2316721,3.128182801,58.73595107,1.025135735,,,,126.000749,2.199127929,189.8618445,126.2926297,2.20422221,190.5696723,4.733438331,0.082614084,189.0447566,-113.3405286,-1.9781654,190.8150937,-116.5650512,-3.268673371,3.045568717,3.003301135,-2.034443936,2.683281573,60,3177.511127,2400.537615,3480.767999,-9058.816741,,,-3226.826,-3226.826
3/16/2026 16:46:54.800,,224,-75236.573,None,60.017,131486.5496,132414.4604,132318.23,132073.737,228.7584229,,-60.80478684,-1.061243731,132033.1126,-60.79150506,-1.061011921,179.4340188,3.131714418,58.9337626,1.028588198,,,,126.0801562,2.200513847,191.5381946,126.3691982,2.205558582,192.2473407,5.063616853,0.088376786,190.3428486,-112.868495,-1.96992686,191.4479564,-135,-3.266570503,3.043337632,2.998515058,-2.35619449,1.697056275,60,3152.391405,2472.451189,3612.095996,-9236.93859,,,-3226.826,-3226.826
3/16/2026 16:46:54.833,,224,-75001.651,None,60.017,131539.7399,132470.7399,132363.4841,132125.3092,228.8477486,,-60.61218765,-1.057882241,132075.7425,-60.600676,-1.057681325,179.6314934,3.135161,59.1333443,1.032071556,,,,126.2926297,2.20422221,190.5696723,126.2926297,2.20422221,190.5696723,4.703614704,0.082093563,190.2406897,-112.5367875,-1.964137472,190.9848162,-116.5650512,-3.261903535,3.053067437,2.996209028,-2.034443936,2.683281573,60,3020.880434,2228.039999,3662.279985,-8911.200418,,,-3226.826,-3226.826
3/16/2026 16:46:54.867,,224,-74975.659,None,60.019,131577.7986,132492.3962,132410.7237,132160.9522,228.909484,,-60.38228322,-1.053869652,132113.6903,-60.36983844,-1.05365245,179.8598874,3.139147228,59.36306426,1.036080925,,,,126.2926297,2.20422221,190.5696723,126.5823428,2.209278657,191.282409,5.09569992,0.088936741,189.1475614,-112.5367875,-1.964137472,190.9848162,-135,-3.262931107,3.050210487,3.000218397,-2.35619449,1.697056275,60,3047.430815,2286.907188,3563.236803,-8897.574806,,,-3267.826,-3267.826
3/16/2026 16:46:54.900,,224,-74934.634,None,60.019,131543.6021,132468.1962,132367.6263,132127.1241,228.850892,,-60.14407676,-1.049712165,132095.752,-60.1325895,-1.049511675,-179.9013843,-3.139871485,59.59924128,1.040202992,,,,126.5823428,2.209278657,191.282409,127.0858355,2.218066262,191.0413568,5.457553485,0.095252277,189.2579193,-112.5367875,-1.964137472,190.9848162,-135,-3.267577937,-3.235123762,3.004340464,-2.35619449,3.39411255,60,3174.930466,2341.468793,3458.879994,-8975.279253,,,-3267.826,-3267.826
3/16/2026 16:46:54.933,,224,-74739.658,None,60.017,131479.934,132409.8929,132313.7528,132068.52,228.7493868,,-59.93473799,-1.046058514,132027.6124,-59.92951167,-1.045967298,-179.6936361,-3.136245596,59.81425677,1.04395572,,,,126.7976458,2.213036402,190.3201513,127.3039483,2.221873048,190.0854545,5.782392322,0.100921785,190.5696723,-112.340648,-1.960714191,189.4176338,-108.4349488,-3.267840346,-3.237167381,3.004669911,-1.892546881,3.794733192,60,3163.870603,2407.996819,3420.921601,-8992.789023,,,-3267.826,-3267.826
3/16/2026 16:46:54.967,,224,-74750.054,None,60.016,131480.1054,132412.9075,132320.1193,132071.7105,228.7549129,,-59.75068447,-1.042846174,132038.1076,-59.74205718,-1.0426956,-179.5067098,-3.132983115,59.99602978,1.047128258,,,,127.3039483,2.221873048,190.0854545,127.3039483,2.221873048,190.0854545,6.179924249,0.107860026,189.5012401,-112.2034785,-1.958320133,190.5281082,-116.5650512,-3.264568648,-3.240843141,3.005448391,-2.034443936,2.683281573,60,3078.742178,2486.347218,3421.699184,-8986.788579,,,-3267.826,-3267.826
3/16/2026 16:46:55.000,,224,-74815.027,None,60.018,131537.0447,132477.7592,132373.9102,132130.2425,228.8562931,,-59.55134614,-1.039367064,132084.6301,-59.5445259,-1.039248028,-179.3045333,-3.129454469,60.19520477,1.050604517,,,,127.3039483,2.221873048,190.0854545,127.5905613,2.226875389,190.8150937,6.179924249,0.107860026,189.5012401,-111.8685792,-1.952475036,190.0778788,-135,-3.266123417,-3.237314495,3.003079553,-2.35619449,1.697056275,60.01,3118.564562,2399.400006,3474.043211,-8992.007779,,,-3267.826,-3267.826
3/16/2026 16:46:55.033,,224,-75032.006,None,60.02,131570.3515,132485.414,132408.6949,132155.4701,228.8999886,,-59.31649912,-1.03526821,132111.7425,-59.30420914,-1.03505371,-179.0710168,-3.125378838,60.43094913,1.054719032,,,,127.5905613,2.226875389,190.8150937,128.0964461,2.235704744,190.6036726,6.49934628,0.113434992,190.8264133,-111.3998101,-1.944293473,190.7509371,-116.5650512,-3.270758454,-3.23881383,2.999012505,-2.034443936,2.683281573,60,3247.083067,2454.048014,3588.969606,-9290.100687,,,-3267.826,-3267.826
3/16/2026 16:46:55.067,,224,-74819.88,None,60.019,131540.1253,132471.2742,132371.195,132128.1907,228.8527394,,-59.07998547,-1.031140268,132087.5628,-59.07120342,-1.030986993,-178.8373206,-3.121300069,60.66035466,1.058722914,,,,128.0964461,2.235704744,190.6036726,128.0964461,2.235704744,190.6036726,6.900328169,0.120433446,189.7746031,-111.0634485,-1.938422854,190.3163682,-135,-3.266691737,-3.241733515,2.997145768,-2.35619449,1.697056275,60,3141.33287,2513.303991,3626.323211,-9280.960071,,,-3221.65,-3221.65
3/16/2026 16:46:55.100,,224,-74770.862,None,60.016,131485.1045,132421.6138,132327.7304,132078.8208,228.7672283,,-58.87996884,-1.02764932,132042.7398,-58.86764783,-1.027434277,-178.6343423,-3.117757429,60.86414539,1.062279733,,,,128.0964461,2.235704744,190.6036726,128.6034148,2.244553017,190.4071427,6.900328169,0.120433446,189.7746031,-111.0634485,-1.938422854,190.3163682,-116.5650512,-3.271987294,-3.238190875,3.000702587,-2.034443936,2.683281573,60,3272.458392,2423.764789,3536.467214,-9232.690395,,,-3221.65,-3221.65
3/16/2026 16:46:55.133,,224,-74866.349,None,60.015,131487.0101,132432.6138,132335.9782,132085.8839,228.7794618,,-58.69335156,-1.024392234,132050.7873,-58.68470702,-1.024241358,-178.4474941,-3.114496314,61.05035899,1.065529774,,,,128.0964461,2.235704744,190.6036726,128.6034148,2.244553017,190.4071427,6.900328169,0.120433446,189.7746031,-110.5981745,-1.930302291,191.0112039,-108.4349488,-3.268794375,-3.23492976,2.995832065,-1.892546881,3.794733192,60,3192.959781,2342.376002,3671.452797,-9206.78858,,,-3221.65,-3221.65
3/16/2026 16:46:55.167,,224,-74757.658,None,60.018,131527.8884,132458.4819,132359.8678,132116.072,228.8317492,,-58.48628373,-1.020778218,132075.0866,-58.4750303,-1.020581809,-178.2400834,-3.110876314,61.257707,1.069148679,,,,128.3201139,2.239608485,189.6607498,128.3792239,2.240640149,191.3463875,7.305759533,0.127509558,188.7321912,-110.7255589,-1.932525568,189.8883883,-116.5650512,-3.261221958,-3.238385872,3.001674247,-2.034443936,2.683281573,60,2989.506989,2415.974402,3505.190418,-8910.67181,,,-3221.65,-3221.65
3/16/2026 16:46:55.200,,224,-74749.334,None,60.019,131536.02,132475.7488,132378.8407,132130.8771,228.8573924,,-58.26222837,-1.016867715,132083.1126,-58.25004364,-1.016655051,-178.0118304,-3.106892548,61.48114718,1.073048446,,,,128.6034148,2.244553017,190.4071427,128.6034148,2.244553017,190.4071427,7.259724046,0.126706087,189.9225105,-110.3861546,-1.926601846,189.467042,-116.5650512,-3.261208068,-3.233598635,2.999650292,-2.034443936,2.683281573,60,3001.107478,2311.617588,3548.174414,-8860.899481,,,-3221.65,-3221.65
3/16/2026 16:46:55.233,,224,-74869.056,None,60.018,131506.7583,132469.748,132368.1289,132115.5847,228.8309052,,-58.04703643,-1.013111907,132080.4551,-58.03285609,-1.012864413,-177.7987982,-3.103174434,61.69713345,1.076818118,,,,128.8844964,2.249458818,191.1581544,129.1113913,2.253418879,190.2255503,7.618546488,0.13296872,190.0778788,-110.2604911,-1.924408605,190.5923398,-135,-3.266283292,-3.236143154,3.001226723,-2.35619449,3.39411255,60,3140.069541,2377.195183,3529.583997,-9046.848721,,,-3221.65,-3221.65
3/16/2026 16:46:55.267,,224,-74841.61,None,60.016,131517.3941,132463.5653,132355.0808,132112.6899,228.8258912,,-57.84783079,-1.009635112,132070.6573,-57.83834689,-1.009469587,-177.6064931,-3.099818077,61.89451123,1.08026301,,,,129.1113913,2.253418879,190.2255503,129.3907256,2.258294182,190.9848162,7.618546488,0.13296872,190.0778788,-110.3861546,-1.926601846,189.467042,-135,-3.267763769,-3.232786797,3.006864856,-2.35619449,3.39411255,60,3161.420406,2292.940784,3368.347206,-8822.708397,,,-3180.65,-3180.65
3/16/2026 16:46:55.300,,224,-74957.573,None,60.018,131538.6802,132473.0368,132380.4088,132131.3772,228.8582585,,-57.63819181,-1.005976222,132091.8597,-57.62782775,-1.005795335,-177.3936671,-3.096103563,62.10623909,1.083958358,,,,129.1113913,2.253418879,190.2255503,129.3907256,2.258294182,190.9848162,7.976768788,0.139220879,190.2406897,-109.9213321,-1.918489164,190.1801251,-135,-3.264089517,-3.235324442,3.002447522,-2.35619449,1.697056275,60.01,3070.316846,2358.748813,3491.841598,-8920.907257,,,-3180.65,-3180.65
3/16/2026 16:46:55.333,,224,-74630.088,None,60.02,131534.2284,132486.7053,132385.2514,132136.0853,228.8664132,,-57.40864073,-1.0019698,132087.3077,-57.39731101,-1.001772059,-177.1601412,-3.092027768,62.33627943,1.087973319,,,,129.3907256,2.258294182,190.9848162,129.6202984,2.262300985,190.0589382,8.02723751,0.140101724,189.0523737,-109.5807117,-1.912544215,189.7746031,-108.4349488,-3.264073044,-3.232129492,3.000517534,-1.892546881,3.794733192,60.01,3082.05303,2264.572788,3532.536013,-8879.161831,,,-3180.65,-3180.65
3/16/2026 16:46:55.367,,224,-74871.706,None,60.018,131475.633,132441.3753,132344.0977,132087.7488,228.782692,,-57.18218437,-0.998017391,132051.699,-57.17585252,-0.997906879,-176.9356436,-3.088109545,62.56133606,1.091901299,,,,129.6202984,2.262300985,190.0589382,129.8978347,2.267144908,190.8264133,8.387032379,0.146381329,189.2236772,-109.4600124,-1.910437616,190.9056311,-116.5650512,-3.265051787,-3.234490874,3.002338915,-2.034443936,2.683281573,60,3090.66327,2324.779186,3506.918397,-8922.360853,,,-3180.65,-3180.65
3/16/2026 16:46:55.400,,224,-74918.246,None,60.015,131469.8061,132405.2681,132316.9127,132064.6689,228.7427164,,-56.99316208,-0.994718329,132019.1577,-56.98731373,-0.994616257,-176.7475831,-3.08482727,62.74243196,1.095062018,,,,129.8978347,2.267144908,190.8264133,130.4057467,2.276009643,190.682983,8.746162263,0.152649328,189.4024287,-109.0022152,-1.902447548,191.6434189,-116.5650512,-3.2706259,-3.237476598,2.997509566,-2.034443936,2.683281573,60,3241.68837,2400.883194,3640.982404,-9283.553969,,,-3180.65,-3180.65
3/16/2026 16:46:55.433,,224,-74598.768,None,60.016,131508.6679,132454.4367,132349.9372,132105.0257,228.8126164,,-56.80808131,-0.991488061,132068.0143,-56.79859945,-0.991322571,-176.5616026,-3.081581299,62.93079801,1.098349626,,,,130.1300583,2.271197973,189.9073458,130.4057467,2.276009643,190.682983,8.801708323,0.15361879,188.2164711,-108.7780332,-1.898534834,190.1195413,-116.5650512,-3.267332214,-3.235200089,2.99688446,-2.034443936,2.683281573,60,3145.33095,2330.236807,3628.497591,-9104.065348,,,-3180.65,-3180.65
3/16/2026 16:46:55.467,,224,-74828.419,None,60.019,131568.5615,132522.3117,132416.2243,132169.7216,228.9246731,,-56.5928224,-0.987731084,132121.2125,-56.5780674,-0.987473561,-176.3398455,-3.077710907,63.14933147,1.102163755,,,,130.1300583,2.271197973,189.9073458,130.4057467,2.276009643,190.682983,8.746162263,0.152649328,189.4024287,-108.7780332,-1.898534834,190.1195413,-116.5650512,-3.263483204,-3.230360235,3.000698589,-2.034443936,2.683281573,60.01,3050.762589,2225.145598,3535.271979,-8811.180165,,,-3222.65,-3222.65
3/16/2026 16:46:55.500,,224,-74964.629,None,60.02,131540.5046,132511.6229,132403.8852,132152.7189,228.8952236,,-56.34890232,-0.983473875,132119.6327,-56.3316777,-0.983173249,-176.0951532,-3.073440221,63.39082514,1.106378614,,,,130.4057467,2.276009643,190.682983,130.9143832,2.284887025,190.5545591,9.104600865,0.158905262,189.5886073,-108.6623118,-1.896515114,191.2560587,-135,-3.268060274,-3.232345483,3.002893728,-2.35619449,1.697056275,60,3177.608112,2276.827207,3501.028812,-8955.464132,,,-3222.65,-3222.65
3/16/2026 16:46:55.533,,224,-74999.232,None,60.018,131491.3743,132463.98,132350.8087,132102.7682,228.8087063,,-56.12510336,-0.979567847,132060.3816,-56.10980122,-0.979300774,-175.8700066,-3.069510671,63.61151461,1.110230372,,,,130.6405922,2.28010847,189.7708091,131.1859252,2.289626326,191.3426246,9.462322208,0.165148677,189.7821909,-108.3210409,-1.890558812,190.8754568,-153.4349488,-3.2689271,-3.234659348,3.000789184,-2.677945045,2.683281573,60,3182.538117,2336.255999,3545.308809,-9064.102924,,,-3222.65,-3222.65
3/16/2026 16:46:55.567,,224,-74947.032,None,60.015,131476.9342,132447.9293,132331.4651,132086.1523,228.7799267,,-55.93155736,-0.976189832,132042.6046,-55.92267732,-0.976034846,-175.6821168,-3.066231375,63.80439901,1.11359684,,,,130.9143832,2.284887025,190.5545591,131.1859252,2.289626326,191.3426246,9.462322208,0.165148677,189.7821909,-108.7780332,-1.898534834,190.1195413,-116.5650512,-3.265661172,-3.231380052,3.012131674,-2.034443936,2.683281573,60,3113.725102,2253.887989,3247.991988,-8615.605078,,,-3222.65,-3222.65
3/16/2026 16:46:55.600,,224,-74868.005,None,60.017,131510.7588,132482.0978,132362.0241,132119.0011,228.8368225,,-55.73677723,-0.972790277,132086.2725,-55.72411833,-0.972569338,-175.4906406,-3.062889485,64.00177825,1.117041758,,,,130.9143832,2.284887025,190.5545591,131.1859252,2.289626326,191.3426246,9.819300639,0.171379126,189.9831571,-108.0904894,-1.88653493,189.3606084,-135,-3.262195664,-3.234268611,3.003576688,-2.35619449,3.39411255,60.01,3028.181191,2329.257591,3448.281579,-8805.720361,,,-3222.65,-3222.65
3/16/2026 16:46:55.633,,224,-74790.662,None,60.02,131550.4651,132512.6965,132400.468,132155.2415,228.8995927,,-55.51023984,-0.968836454,132109.1723,-55.49524552,-0.968574753,-175.2626424,-3.058910165,64.22922104,1.121011383,,,,130.9143832,2.284887025,190.5545591,131.4236656,2.29377568,190.441172,10.23977463,0.178717782,189.0104759,-107.9784184,-1.884578922,190.5016535,-116.5650512,-3.262350433,-3.237627947,3.005590305,-2.034443936,2.683281573,60,3032.574005,2401.632005,3419.755212,-8853.961222,,,-3222.65,-3222.65
3/16/2026 16:46:55.667,,225,-74851.862,None,60.019,131539.1482,132497.5727,132376.9931,132138.5921,228.8707552,,-55.27489228,-0.964728864,132104.5468,-55.26319317,-0.964524676,-175.0329565,-3.05490139,64.46631477,1.125149449,,,,131.4236656,2.29377568,190.441172,131.6932535,2.298480877,191.2372349,10.59733515,0.18495839,189.2274821,-107.6344611,-1.878575734,190.1346891,-116.5650512,-3.263005553,-3.23985978,3.003725183,-2.034443936,2.683281573,60,3047.024322,2459.807993,3459.067219,-8965.899534,,,-2261.287,-2261.287
3/16/2026 16:46:55.700,,225,-74938.867,None,60.017,131515.2837,132479.1576,132354.0282,132116.8496,228.833096,,-55.07109494,-0.961171929,132080.5827,-55.05851763,-0.960952414,-174.8290645,-3.051342804,64.66864947,1.128680856,,,,131.4236656,2.29377568,190.441172,131.6932535,2.298480877,191.2372349,10.59733515,0.18495839,189.2274821,-107.9784184,-1.884578922,190.5016535,-153.4349488,-3.259433291,-3.236301194,3.013259778,-2.677945045,2.683281573,60,2957.258623,2370.671992,3226.867212,-8554.797826,,,-2261.287,-2261.287
3/16/2026 16:46:55.733,,225,-75017.275,None,60.016,131532.3498,132507.9644,132374.8305,132139.0876,228.8716134,,-54.87920725,-0.957822857,132097.5485,-54.86580694,-0.957588978,-174.6373945,-3.047997531,64.85665368,1.131962149,,,,130.9143832,2.284887025,190.5545591,131.4236656,2.29377568,190.441172,9.819300639,0.171379126,189.9831571,-107.9784184,-1.884578922,190.5016535,-116.5650512,-3.251364658,-3.219376657,3.016541071,-2.034443936,2.683281573,60,2757.611905,1956.1824,3145.291197,-7859.085502,,,-2261.287,-2261.287
3/16/2026 16:46:55.767,,225,-74925.043,None,60.018,131588.4534,132530.9647,132414.5164,132178.644,228.9401272,,-54.67463312,-0.954252365,132136.8082,-54.65911813,-0.953981578,-174.4246538,-3.044284506,65.06529188,1.135603572,,,,131.1518205,2.289031088,189.6493607,131.4236656,2.29377568,190.441172,10.23977463,0.178717782,189.0104759,-107.9784184,-1.884578922,190.5016535,-116.5650512,-3.247757258,-3.223002288,3.020182494,-2.034443936,2.683281573,60.01,2655.454214,2037.038404,3055.075208,-7747.567826,,,-2261.287,-2261.287
3/16/2026 16:46:55.800,,225,-74956.09,None,60.019,131568.1707,132536.7639,132404.0527,132170.3579,228.9257751,,-54.43631139,-0.950092866,132130.3347,-54.42830292,-0.949953092,-174.190299,-3.040194242,65.29775848,1.13966088,,,,131.4236656,2.29377568,190.441172,132.2011015,2.307344496,191.1468545,10.59733515,0.18495839,189.2274821,-107.6344611,-1.878575734,190.1346891,-116.5650512,-3.257297588,-3.225152632,3.018236614,-2.034443936,2.683281573,60,2904.997742,2093.212795,3097.5696,-8095.780138,,,-2261.287,-2261.287
3/16/2026 16:46:55.833,,225,-74739.658,None,60.018,131526.2522,132492,132367.9755,132129.4391,228.8549017,,-54.21907831,-0.946301434,132091.0573,-54.20284158,-0.94601805,-173.974425,-3.03642653,65.51907577,1.143523595,,,,131.6636633,2.29796443,189.5430294,132.2011015,2.307344496,191.1468545,10.66457552,0.186131956,188.048079,-107.289186,-1.872549547,189.7746031,-135,-3.253362546,-3.222558486,3.016073142,-2.35619449,3.39411255,60,2792.553178,2015.049589,3144.787206,-7952.389973,,,-2261.287,-2261.287
3/16/2026 16:46:55.867,,225,-74695.968,None,60.015,131516.4,132478.3967,132352.5354,132116.4672,228.8324336,,-54.02659365,-0.942941943,132071.3665,-54.01260005,-0.942697708,-173.7858966,-3.033136089,65.70995944,1.146855144,,,,131.6636633,2.29796443,189.5430294,132.4438499,2.311581255,190.2596121,10.66457552,0.186131956,188.048079,-107.6344611,-1.878575734,190.1346891,-116.5650512,-3.254278963,-3.219268045,3.025430878,-2.034443936,2.683281573,60,2814.933428,1933.127996,2916.619197,-7664.680621,,,-2261.287,-2261.287
3/16/2026 16:46:55.900,,225,-74980.757,None,60.017,131555.7066,132516.6064,132382.3825,132152.2482,228.8944082,,-53.83373406,-0.939575908,132113.1622,-53.81162771,-0.939190079,-173.5893338,-3.029705421,65.90936815,1.150335482,,,,131.6636633,2.29796443,189.5430294,132.2011015,2.307344496,191.1468545,10.95406264,0.19118446,189.4518408,-107.289186,-1.872549547,189.7746031,-116.5650512,-3.246534575,-3.220889881,3.022885029,-2.034443936,2.683281573,60.01,2623.043485,1988.712017,2975.270409,-7587.025911,,,-1855.011,-1855.011
3/16/2026 16:46:55.933,,225,-74682.907,None,60.02,131596.1413,132554.1466,132417.6119,132189.9771,228.9597566,,-53.59734966,-0.935450222,132141.1939,-53.58465536,-0.935228665,-173.3562224,-3.02563686,66.14347752,1.154421461,,,,132.1760397,2.306907085,189.4518408,132.4438499,2.311581255,190.2596121,11.02345596,0.192395602,188.2738431,-106.9426108,-1.866500669,189.4214349,-135,-3.24680992,-3.218032462,3.02092213,-2.35619449,1.697056275,60.01,2629.192909,1905.81122,3019.406398,-7554.410527,,,-1855.011,-1855.011
3/16/2026 16:46:55.967,,225,-74884.45,None,60.019,131556.92,132510.4845,132369.8509,132146.4202,228.8843139,,-53.35806844,-0.931273977,132101.8456,-53.3443791,-0.931035053,-173.1188981,-3.021494769,66.38400601,1.158619475,,,,132.4438499,2.311581255,190.2596121,132.70939,2.316215803,191.0715049,11.38146275,0.198643999,188.506976,-106.4915263,-1.85862776,190.2255503,-135,-3.247250856,-3.220138768,3.017247235,-2.35619449,3.39411255,60,2650.637614,1959.998413,3122.971198,-7733.607225,,,-1855.011,-1855.011
3/16/2026 16:46:56.000,,225,-74660.515,None,60.015,131498.4032,132457.235,132324.7378,132094.1399,228.7937617,,-53.16030077,-0.92782228,132052.8183,-53.14265094,-0.927514232,-172.9226271,-3.018069194,66.58513309,1.162129805,,,,132.6888685,2.315857637,189.3758168,133.2180394,2.325093411,191.0112039,11.73857121,0.204876717,188.7474503,-106.245633,-1.854336113,188.7360061,-135,-3.252607643,-3.222945911,3.016465918,-2.35619449,3.39411255,60,2770.520602,2031.667192,3116.822393,-7919.010187,,,-1855.011,-1855.011
3/16/2026 16:46:56.033,,225,-74603.059,None,60.014,131520.6706,132466.5776,132350.589,132113.2839,228.8269201,,-52.96246475,-0.92436939,132065.3653,-52.94713288,-0.924101798,-172.7243378,-3.014608393,66.78230998,1.165571191,,,,132.6888685,2.315857637,189.3758168,132.9545915,2.320495378,190.1914825,11.73857121,0.204876717,188.7474503,-106.245633,-1.854336113,188.7360061,-135,-3.244597176,-3.21948511,3.019907304,-2.35619449,3.39411255,60,2571.588675,1945.555211,3032.121596,-7549.265482,,,-1855.011,-1855.011
3/16/2026 16:46:56.067,,225,-74968.416,None,60.018,131582.6812,132547.3356,132407.8282,132179.9671,228.9424188,,-52.7762686,-0.921119654,132134.5196,-52.76433399,-0.920911356,-172.5352703,-3.011308542,66.96232162,1.168712987,,,,132.6888685,2.315857637,189.3758168,132.9545915,2.320495378,190.1914825,11.66492037,0.203591267,189.9225105,-106.1443388,-1.852568194,189.8883883,-116.5650512,-3.241406734,-3.214899809,3.021281181,-2.034443936,2.683281573,60.01,2493.510746,1843.761592,3017.664004,-7354.936342,,,-1855.011,-1855.011
3/16/2026 16:46:56.100,,225,-74822.832,None,60.021,131604.0607,132560.72,132432.6285,132199.8164,228.9767988,,-52.54116136,-0.917016259,132155.7815,-52.52824294,-0.91679079,-172.2953354,-3.007120888,67.20361726,1.17292439,,,,132.9545915,2.320495378,190.1914825,133.4656585,2.329415179,190.1384759,11.73857121,0.204876717,188.7474503,-106.1443388,-1.852568194,189.8883883,-135,-3.246205969,-3.211997605,3.025492584,-2.35619449,3.39411255,60,2624.652179,1760.111994,2913.062414,-7297.826587,,,-1559.342,-1559.342
3/16/2026 16:46:56.133,,225,-75090.96,None,60.019,131558.187,132513.6881,132384.0783,132152.6621,228.8951251,,-52.30257733,-0.912852182,132109.7789,-52.28865396,-0.912609173,-172.0621449,-3.003050947,67.44245821,1.177092951,,,,133.4656585,2.329415179,190.1384759,133.72697,2.333975925,190.9659656,12.09475708,0.211093333,188.995238,-106.0442669,-1.85082161,191.0413568,-153.4349488,-3.246585098,-3.21414428,3.027914561,-2.677945045,2.683281573,60,2632.478461,1815.422387,2868.825601,-7316.726449,,,-1559.342,-1559.342
3/16/2026 16:46:56.167,,225,-74904.163,None,60.016,131517.6815,132458.6385,132336.4581,132104.9199,228.8124332,,-52.10446959,-0.909394549,132069.1592,-52.08971114,-0.909136966,-171.8596206,-2.999516231,67.64190744,1.180573997,,,,133.4656585,2.329415179,190.1384759,133.72697,2.333975925,190.9659656,12.44999651,0.217293431,189.2503104,-105.795929,-1.846487296,189.5582232,-116.5650512,-3.243112891,-3.216809662,3.027061293,-2.034443936,2.683281573,60,2544.941422,1883.750392,2866.795203,-7295.487018,,,-1559.342,-1559.342
3/16/2026 16:46:56.200,,225,-74700.187,None,60.016,131552.2696,132483.1413,132368.6456,132135.3356,228.8651146,,-51.92141331,-0.906199615,132094.1915,-51.90911478,-0.905984965,-171.677606,-2.996339477,67.82724043,1.183808668,,,,133.7155565,2.333776722,189.2693319,133.9769698,2.338339245,190.1006049,12.44999651,0.217293431,189.2503104,-105.0955208,-1.834262868,188.9190303,-135,-3.24432421,-3.213632908,3.018071536,-2.35619449,1.697056275,60.01,2563.915227,1804.665601,3081.038398,-7449.619226,,,-1559.342,-1559.342
3/16/2026 16:46:56.233,,225,-74932.56,None,60.018,131597.0823,132529.7341,132411,132179.9221,228.9423408,,-51.71155636,-0.90253692,132138.8967,-51.6983979,-0.902307261,-171.4707735,-2.992729569,68.03081419,1.1873617,,,,133.9769698,2.338339245,190.1006049,134.4884441,2.347266156,190.0778788,12.44999651,0.217293431,189.2503104,-105.3501365,-1.838706749,190.3920166,-116.5650512,-3.249573417,-3.210023,3.026068449,-2.034443936,2.683281573,60,2707.174638,1714.982397,2905.891215,-7328.048249,,,-1559.342,-1559.342
3/16/2026 16:46:56.267,,225,-74793.37,None,60.02,131594.8189,132527.8794,132408.3094,132177.6526,228.93841,,-51.47426709,-0.898395441,132143.9793,-51.46421899,-0.898220068,-171.2345105,-2.988606001,68.27090928,1.19155215,,,,133.9769698,2.338339245,190.1006049,134.4884441,2.347266156,190.0778788,13.24051992,0.231090667,188.6138913,-105.0013185,-1.832618726,190.0778788,-116.5650512,-3.245486224,-3.219696668,3.024170876,-2.034443936,2.683281573,60,2605.181486,1950.350386,2948.472009,-7504.003881,,,-1559.342,-1559.342
3/16/2026 16:46:56.300,,225,-74979.072,None,60.017,131538.4739,132485.2178,132380.8787,132135.5366,228.8654629,,-51.25809218,-0.894622477,132096.901,-51.24386623,-0.894374187,-171.0163117,-2.984797715,68.48406883,1.195272486,,,,134.2361015,2.342861947,190.9358007,134.74307,2.351710215,189.2236772,13.15754274,0.229642442,189.7821909,-104.908258,-1.830994515,191.2372349,-153.4349488,-3.246084402,-3.214440157,3.026267001,-2.677945045,2.683281573,60,2630.700425,1830.009602,2913.134404,-7373.844431,,,-1300.042,-1300.042
3/16/2026 16:46:56.333,,225,-75040.229,None,60.015,131536.0923,132482.2831,132365.9123,132128.7676,228.8537386,,-51.07354665,-0.89140155,132085.0771,-51.06182131,-0.891196904,-170.8269101,-2.981492032,68.6712297,1.19853906,,,,134.4884441,2.347266156,190.0778788,134.7453538,2.351750075,190.9207165,13.50980395,0.23579056,190.0589382,-104.6513586,-1.826510774,189.7708091,-135,-3.242946979,-3.217282592,3.025049834,-2.35619449,1.697056275,60,2540.292937,1904.0112,2920.838386,-7365.142523,,,-1300.042,-1300.042
3/16/2026 16:46:56.367,,225,-74878.632,None,60.017,131574.6374,132516.3168,132397.129,132163.3575,228.9136501,,-50.87938425,-0.888012777,132123.5275,-50.8668523,-0.887794053,-170.6400342,-2.978230433,68.86592294,1.201937098,,,,134.4884441,2.347266156,190.0778788,135,2.35619449,190.0703028,13.15754274,0.229642442,189.7821909,-104.3002774,-1.820383252,189.4708421,-116.5650512,-3.243988543,-3.207872875,3.02232035,-2.034443936,2.683281573,60,2567.05439,1665.676795,2984.903998,-7217.635183,,,-1300.042,-1300.042
3/16/2026 16:46:56.400,,225,-75097.037,None,60.019,131600.4039,132542.0518,132430.8615,132191.7734,228.9628679,,-50.65605189,-0.884114892,132156.7867,-50.64663139,-0.883950473,-170.4157267,-2.974315528,69.08847746,1.205821407,,,,134.4884441,2.347266156,190.0778788,135,2.35619449,190.0703028,13.50980395,0.23579056,190.0589382,-104.2111919,-1.818828416,190.63389,-116.5650512,-3.240144963,-3.210106088,3.024649823,-2.034443936,2.683281573,60.01,2471.636539,1724.558391,2945.591986,-7141.786915,,,-1300.042,-1300.042
3/16/2026 16:46:56.433,,225,-75087.691,None,60.019,131583.4719,132522.5193,132424.434,132177.4803,228.9381115,,-50.43161095,-0.880197658,132132.1193,-50.41721237,-0.879946356,-170.1879744,-2.9703405,69.3151267,1.209777182,,,,135,2.35619449,190.0703028,135.2546462,2.360638905,190.9207165,13.94809618,0.243440203,189.1780114,-104.2111919,-1.818828416,190.63389,-116.5650512,-3.240585261,-3.213780703,3.028605598,-2.034443936,2.683281573,60,2482.080627,1808.208005,2846.246396,-7136.535029,,,-1300.042,-1300.042
3/16/2026 16:46:56.467,,225,-74793.773,None,60.016,131565.5839,132480.731,132376.4574,132141.5572,228.8758909,,-50.22974895,-0.876674502,132097.2106,-50.21383306,-0.876396717,-169.9899157,-2.966883725,69.51811852,1.213320058,,,,135.5115559,2.365122824,190.0778788,135.7707487,2.369646594,189.2388966,13.94809618,0.243440203,189.1780114,-103.8610276,-1.812716895,190.3428486,-135,-3.246043311,-3.210323928,3.026036953,-2.35619449,1.697056275,60,2617.860055,1721.21761,2905.171214,-7244.24888,,,-1300.042,-1300.042
3/16/2026 16:46:56.500,,225,-74606.558,None,60.016,131561.5188,132485.6417,132380.5523,132143.2166,228.8787651,,-50.04115717,-0.873382954,132100.731,-50.0284846,-0.873161776,-169.8005209,-2.963578161,69.70716799,1.216619594,,,,135.25693,2.360678765,189.2236772,135.5115559,2.365122824,190.0778788,14.39046325,0.251160965,188.3082579,-103.5948363,-1.808070982,188.8923503,-116.5650512,-3.2382846,-3.214739126,3.024690576,-2.034443936,2.683281573,60.01,2413.204148,1823.2416,2916.561594,-7153.007342,,,-1217.003,-1217.003
3/16/2026 16:46:56.533,,225,-75114.317,None,60.018,131589.7901,132524.2692,132422.9203,132179.6563,228.9418804,,-49.83666805,-0.869813946,132136.636,-49.8271533,-0.869647882,-169.5926011,-2.959949276,69.91309368,1.220213675,,,,135.5115559,2.365122824,190.0778788,135.7638985,2.369527033,190.9358007,14.30027745,0.249586925,189.4708421,-103.8610276,-1.812716895,190.3428486,-135,-3.239174915,-3.209536201,3.03293057,-2.35619449,3.39411255,60.01,2447.012768,1704.715183,2733.523209,-6885.251161,,,-1217.003,-1217.003
3/16/2026 16:46:56.567,,225,-74886.667,None,60.019,131580.3962,132524.1014,132424.0327,132176.8544,228.9370275,,-49.60414256,-0.86575561,132134.9267,-49.59764036,-0.865642126,-169.3656844,-2.955988832,70.1397666,1.224169864,,,,136.0230302,2.374049735,190.1006049,136.27303,2.378413056,190.9659656,14.74356284,0.257323715,188.610074,-103.1575427,-1.800438769,189.7821909,-116.5650512,-3.244055182,-3.213312547,3.024608633,-2.034443936,2.683281573,60,2569.247943,1791.12959,2933.308793,-7293.686326,,,-1217.003,-1217.003
3/16/2026 16:46:56.600,,225,-75182.371,None,60.018,131550.9708,132486.1357,132386.0433,132141.715,228.8761642,,-49.39136618,-0.862041962,132096.3325,-49.38736751,-0.861972172,-169.1460303,-2.952155145,70.35456043,1.227918723,,,,136.0230302,2.374049735,190.1006049,136.5207697,2.382736928,191.834929,15.00131846,0.261822399,190.0778788,-103.1575427,-1.800438769,189.7821909,-116.5650512,-3.2447091,-3.213977544,3.028357492,-2.034443936,2.683281573,60,2584.831762,1821.254391,2838.90241,-7244.988563,,,-1217.003,-1217.003
3/16/2026 16:46:56.633,,225,-74766.845,None,60.015,131525.7946,132473.9401,132381.2023,132127.6683,228.8518345,,-49.19601819,-0.858632496,132088.0468,-49.1917497,-0.858557997,-168.9547113,-2.948815999,70.5467128,1.231272415,,,,136.2844435,2.378612259,189.2693319,136.5343415,2.382973801,190.1384759,15.09552084,0.263466541,188.9190303,-102.8042661,-1.794272928,189.5126381,-116.5650512,-3.241531798,-3.21228254,3.025545343,-2.034443936,2.683281573,60,2494.34321,1767.672011,2904.854393,-7166.869614,,,-1217.003,-1217.003
3/16/2026 16:46:56.667,,225,-74906.683,None,60.016,131591.5437,132538.6066,132446.9247,132193.0463,228.9650726,,-49.02795355,-0.855699215,132153.7646,-49.02296912,-0.85561222,-168.7856994,-2.945866186,70.71632338,1.234232678,,,,136.5343415,2.382973801,190.1384759,136.7819606,2.38729557,191.0112039,15.44631637,0.269589078,189.2350919,-102.4499965,-1.788089758,189.2503104,-116.5650512,-3.24290779,-3.215455264,3.022322436,-2.034443936,2.683281573,60,2541.444551,1850.860813,2982.499191,-7374.804555,,,-1217.003,-1217.003
3/16/2026 16:46:56.700,,225,-74987.395,None,60.019,131624.5391,132581.1147,132481.9837,132229.91,229.0289224,,-48.8057567,-0.851821148,132186.7112,-48.79982448,-0.851717611,-168.5619211,-2.941960517,70.94140362,1.238161069,,,,136.5343415,2.382973801,190.1384759,136.7819606,2.38729557,191.0112039,15.79592899,0.275690969,189.5582232,-102.4499965,-1.788089758,189.2503104,-135,-3.239013181,-3.217651486,3.026250827,-2.35619449,3.39411255,60.01,2444.674828,1909.655994,2885.471995,-7239.802817,,,-1134.357,-1134.357
3/16/2026 16:46:56.733,,225,-74648.736,None,60.019,131606.6036,132548.2351,132450.6777,132202.5148,228.9814725,,-48.56692616,-0.847652769,132159.7177,-48.56343013,-0.847591752,-168.32079,-2.937751985,71.17272166,1.24219833,,,,136.7979319,2.387574321,189.3149756,137.29061,2.396173177,191.0715049,15.54367923,0.27128838,188.0787069,-102.5288077,-1.789465273,188.0787069,-135,-3.243764929,-3.209040365,3.031663603,-2.35619449,1.697056275,60,2551.885956,1680.163192,2732.947203,-6964.99635,,,-1134.357,-1134.357
3/16/2026 16:46:56.767,,225,-75080.722,None,60.016,131535.0741,132486.1656,132391.3584,132138.2251,228.8701194,,-48.3660284,-0.844146442,132089.1506,-48.35430618,-0.84394185,-168.119093,-2.934231709,71.3778322,1.245778185,,,,137.0454085,2.391893603,190.1914825,137.5335589,2.400413435,191.9549947,15.79592899,0.275690969,189.5582232,-102.4499965,-1.788089758,189.2503104,-108.4349488,-3.244355285,-3.209922678,3.033867943,-1.892546881,3.794733192,60,2577.085271,1714.694404,2693.836789,-6985.616464,,,-1134.357,-1134.357
3/16/2026 16:46:56.800,,225,-74969.395,None,60.014,131535.8804,132493.6352,132386.8569,132139.4857,228.872303,,-48.17411389,-0.840796902,132097.8674,-48.1654785,-0.840646186,-167.9288013,-2.930910492,71.56340885,1.249017108,,,,137.0454085,2.391893603,190.1914825,137.7988985,2.405044485,191.1468545,16.14433878,0.281771867,189.8883883,-102.0947571,-1.78188966,188.995238,-116.5650512,-3.245690671,-3.212682359,3.030906768,-2.034443936,2.683281573,60,2610.626128,1787.040005,2763.76321,-7161.429343,,,-1134.357,-1134.357
3/16/2026 16:46:56.833,,225,-74823.61,None,60.017,131607.6721,132556.1053,132452.0014,132205.9417,228.9874081,,-48.00312033,-0.837812501,132161.5662,-47.98987696,-0.837581361,-167.754178,-2.927862739,71.74233528,1.252139964,,,,137.3111315,2.396531343,189.3758168,137.7988985,2.405044485,191.1468545,16.24563305,0.283539786,188.7360061,-101.7385712,-1.775673044,188.7474503,-116.5650512,-3.242625846,-3.211402525,3.027813008,-2.034443936,2.683281573,60,2524.379598,1745.092801,2838.35519,-7107.827589,,,-1134.357,-1134.357
3/16/2026 16:46:56.867,,225,-74641.277,None,60.019,131616.0005,132584.4914,132488.6763,132230.4406,229.0298415,,-47.77774032,-0.833878878,132194.787,-47.76777594,-0.833704966,-167.5285645,-2.923925042,71.96055038,1.255948536,,,,137.3111315,2.396531343,189.3758168,137.8239603,2.405481895,189.4518408,16.24563305,0.283539786,188.7360061,-101.7385712,-1.775673044,188.7474503,-116.5650512,-3.239186861,-3.207464828,3.03162158,-2.034443936,2.683281573,60,2439.345155,1647.158395,2744.495985,-6830.999535,,,-1134.357,-1134.357
3/16/2026 16:46:56.900,,225,-74945.707,None,60.018,131600.4991,132553.7621,132455.4635,132203.9347,228.9839318,,-47.55378762,-0.829970166,132162.2374,-47.54250798,-0.829773299,-167.302411,-2.919977919,72.19046518,1.259961306,,,,137.5561501,2.400807725,190.2596121,138.0664855,2.409714759,190.3428486,16.59475357,0.289633088,189.0752231,-101.6649204,-1.774387594,189.9225105,-135,-3.239488058,-3.209611007,3.0343489,-2.35619449,3.39411255,60,2457.663359,1703.404795,2692.684805,-6853.752959,,,-1050.51,-1050.51
3/16/2026 16:46:56.933,,225,-74625.221,None,60.016,131572.1442,132532.4092,132423.2732,132176.6393,228.9366548,,-47.35178607,-0.826444574,132133.7873,-47.33964162,-0.826232613,-167.1088149,-2.916599029,72.38765781,1.263402967,,,,137.8239603,2.405481895,189.4518408,138.3363367,2.414424551,189.5430294,16.94261077,0.295704342,189.4214349,-101.023456,-1.763191928,188.2738431,-135,-3.240657164,-3.212303371,3.026594895,-2.35619449,3.39411255,60,2475.826646,1773.676801,2860.790397,-7110.293844,,,-1050.51,-1050.51
3/16/2026 16:46:56.967,,225,-74854.8,None,60.016,131580.6265,132550.352,132434.1856,132189.0951,228.9582289,,-47.15650114,-0.823036209,132141.535,-47.15090846,-0.822938598,-166.9136292,-2.913192395,72.57969811,1.266754702,,,,137.8239603,2.405481895,189.4518408,138.3363367,2.414424551,189.5430294,16.94261077,0.295704342,189.4214349,-101.3099325,-1.768191887,189.6835259,-135,-3.237363149,-3.208896737,3.034946589,-2.35619449,1.697056275,60.01,2393.898966,1688.587194,2673.935996,-6756.422157,,,-1050.51,-1050.51
3/16/2026 16:46:57.000,,225,-74786.746,None,60.018,131613.9573,132557.5121,132455.3026,132209.6,228.9937444,,-46.94628435,-0.819367233,132166.6212,-46.93597999,-0.819187388,-166.6959231,-2.909392707,72.79461105,1.270505641,,,,138.3363367,2.414424551,189.5430294,138.8481795,2.423357892,189.6493607,17.04903097,0.297561725,188.2738431,-100.5309279,-1.754595691,190.4071427,-116.5650512,-3.24254528,-3.206954432,3.025101332,-2.034443936,2.683281573,60.01,2524.697186,1630.08,2931.321591,-7086.098777,,,-1050.51,-1050.51
3/16/2026 16:46:57.033,,225,-74860.33,None,60.018,131580.7787,132543.2512,132436.8413,132187.6592,228.9557418,,-46.72567577,-0.815516887,132150.3099,-46.71466482,-0.81532471,-166.4758179,-2.905551147,73.01483121,1.274349207,,,,138.5763344,2.4186133,190.441172,138.8140748,2.422762654,191.3426246,17.50716305,0.305557638,187.4843994,-100.1755108,-1.748392494,190.1914825,-116.5650512,-3.238087364,-3.211108785,3.022741701,-2.034443936,2.683281573,60,2424.70194,1726.070408,2986.61761,-7137.389958,,,-1050.51,-1050.51
3/16/2026 16:46:57.067,,225,-74907.821,None,60.016,131559.6077,132525.5166,132403.1913,132163.4695,228.913844,,-46.53463709,-0.812182633,132120.794,-46.51900432,-0.81190979,-166.2871382,-2.902258065,73.2057553,1.277681461,,,,138.8481795,2.423357892,189.6493607,138.8140748,2.422762654,191.3426246,17.85622326,0.311649888,187.8488754,-100.1755108,-1.748392494,190.1914825,-153.4349488,-3.234672444,-3.213907953,3.026073955,-2.677945045,2.683281573,60,2328.899048,1798.704014,2902.521611,-7030.124674,,,-1050.51,-1050.51
