time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:46:57.100,,225,-75088.541,None,60.015,131583.3729,132541.2837,132415.8002,132180.8358,228.9439234,,-46.35411877,-0.809031994,132135.7615,-46.34132544,-0.808808709,-166.1071844,-2.899117279,73.38629777,1.280832522,,,,138.5763344,2.4186133,190.441172,139.320805,2.431606763,191.462999,17.74467163,0.309702945,188.9914284,-100.1755108,-1.748392494,190.1914825,-116.5650512,-3.240415472,-3.208820224,3.029225016,-2.034443936,2.683281573,60,2482.740564,1682.726411,2823.955202,-6989.422176,,,-968.902,-968.902
3/16/2026 16:46:57.133,,225,-75098.261,None,60.017,131615.6937,132596.2371,132465.5873,132226.554,229.0231096,,-46.15127867,-0.805491767,132184.9415,-46.13778568,-0.80525627,-165.9046485,-2.895582362,73.58761259,1.284346128,,,,138.8481795,2.423357892,189.6493607,139.0495817,2.426873024,192.2473407,17.85622326,0.311649888,187.8488754,-100.1755108,-1.748392494,190.1914825,-135,-3.232129294,-3.20723225,3.032738622,-2.35619449,1.697056275,60.01,2266.544597,1633.780817,2737.036813,-6637.362227,,,-968.902,-968.902
3/16/2026 16:46:57.167,,225,-74901.269,None,60.02,131639.9672,132597.9155,132482.057,132240.669,229.0475575,,-45.91580113,-0.801381908,132192.1138,-45.9011744,-0.801126624,-165.6694767,-2.891477839,73.82220862,1.288440602,,,,139.3594078,2.432280511,189.7708091,139.5942533,2.436379337,190.682983,18.20391871,0.317718318,188.2202965,-99.81930064,-1.742175453,189.9831571,-116.5650512,-3.237505961,-3.209196157,3.030616055,-2.034443936,2.683281573,60.01,2402.413431,1685.937606,2787.479992,-6875.831029,,,-968.902,-968.902
3/16/2026 16:46:57.200,,225,-74830.752,None,60.018,131607.3898,132554.9185,132431.5183,132198.6113,228.9747115,,-45.69160674,-0.797468978,132159.4001,-45.67603592,-0.797197216,-165.4504822,-2.887655663,74.04818584,1.292384648,,,,139.3594078,2.432280511,189.7708091,139.8699417,2.441191008,189.9073458,18.55023193,0.323762624,188.5986214,-99.81930064,-1.742175453,189.9831571,-116.5650512,-3.238388224,-3.211418287,3.034560101,-2.034443936,2.683281573,60,2423.843419,1744.199985,2687.774406,-6855.81781,,,-968.902,-968.902
3/16/2026 16:46:57.233,,225,-74939.486,None,60.014,131568.8411,132516.2912,132387.7663,132158.2991,228.9048886,,-45.49309216,-0.794004245,132120.7237,-45.47668397,-0.793717868,-165.2477224,-2.884116838,74.24792918,1.295870827,,,,139.8699417,2.441191008,189.9073458,140.1021653,2.445244073,190.8264133,18.89514599,0.32978251,188.9838088,-99.46232221,-1.735945004,189.7821909,-116.5650512,-3.238961941,-3.213899348,3.031815831,-2.034443936,2.683281573,60,2439.204659,1809.230406,2752.588805,-7001.023871,,,-968.902,-968.902
3/16/2026 16:46:57.267,,225,-74916.95,None,60.015,131574.6127,132548.1097,132411.1832,132178.6689,228.9401702,,-45.31642608,-0.79092084,132134.8166,-45.30299304,-0.79068639,-165.0742631,-2.881089402,74.42335647,1.298932611,,,,139.8699417,2.441191008,189.9073458,140.0572485,2.444460128,192.5168045,18.31873036,0.31972216,187.0807312,-99.10460087,-1.729701589,189.5886073,-116.5650512,-3.235146518,-3.200811562,3.0286342,-2.034443936,2.683281573,60,2344.158982,1467.604818,2829.643193,-6641.406994,,,-968.902,-968.902
3/16/2026 16:46:57.300,,225,-75096.562,None,60.018,131632.4328,132602.1095,132475.7483,132237.4641,229.0420064,,-45.12503552,-0.787580445,132200.9986,-45.11449538,-0.787396485,-164.8872212,-2.877824904,74.61424072,1.302264169,,,,139.8699417,2.441191008,189.9073458,140.3321589,2.449258219,191.7485854,18.89514599,0.32978251,188.9838088,-99.10460087,-1.729701589,189.5886073,-116.5650512,-3.236654704,-3.207607414,3.031965758,-2.034443936,2.683281573,60.01,2383.029261,1653.105601,2747.86561,-6784.000473,,,-968.902,-968.902
3/16/2026 16:46:57.333,,225,-75060.058,None,60.021,131641.0097,132608.2341,132484.0787,132245.1389,229.0552996,,-44.88231949,-0.783344251,132200.9627,-44.86704626,-0.783077683,-164.6407461,-2.873523103,74.85730703,1.306506477,,,,140.3797016,2.450087996,190.0589382,140.6092744,2.454094798,190.9848162,19.23864452,0.33577769,189.3758168,-99.10460087,-1.729701589,189.5886073,-116.5650512,-3.237172481,-3.209300793,3.036208066,-2.034443936,2.683281573,60.01,2397.881445,1699.041592,2642.097597,-6739.020634,,,-967.056,-967.056
3/16/2026 16:46:57.367,,225,-75058.762,None,60.018,131600.8027,132551.2249,132419.7961,132191.2767,228.9620075,,-44.66154165,-0.779490951,132152.0778,-44.64165206,-0.779143812,-164.4186918,-2.869647524,75.08095779,1.310409919,,,,140.6594818,2.454971082,189.2959588,140.8886087,2.458970101,190.2255503,19.58071166,0.341747888,189.7746031,-98.33436452,-1.716258429,190.4109241,-116.5650512,-3.238113913,-3.211395412,3.026668348,-2.034443936,2.683281573,60,2410.814354,1754.452793,2891.347193,-7056.61434,,,-967.056,-967.056
3/16/2026 16:46:57.400,,225,-74714.674,None,60.015,131553.7232,132521.0507,132381.3241,132152.7222,228.8952292,,-44.45167894,-0.775828156,132113.3955,-44.43456301,-0.775529426,-164.215665,-2.866104037,75.28604465,1.31398936,,,,140.6594818,2.454971082,189.2959588,141.1155036,2.462930163,191.1581544,19.82647548,0.346037276,187.5151194,-98.38703238,-1.717177656,189.2236772,-116.5650512,-3.238459589,-3.212141313,3.031167016,-2.034443936,2.683281573,60,2418.71315,1751.659189,2760.508806,-6930.881145,,,-967.056,-967.056
3/16/2026 16:46:57.433,,225,-74798.482,None,60.016,131591.8758,132548.5524,132426.7094,132189.7297,228.959328,,-44.2862313,-0.772940549,132143.0552,-44.272157,-0.772694907,-164.0410664,-2.863056717,75.45754092,1.316982535,,,,140.6594818,2.454971082,189.2959588,141.3965852,2.467835963,190.4071427,19.70285766,0.343879738,188.6444274,-98.38703238,-1.717177656,189.2236772,-116.5650512,-3.24053087,-3.206936455,3.034160191,-2.034443936,2.683281573,60.01,2470.819368,1632.729586,2686.895996,-6790.44495,,,-967.056,-967.056
3/16/2026 16:46:57.467,,225,-75077.669,None,60.019,131641.608,132603.9925,132458.1428,132235.2593,229.0381876,,-44.06587248,-0.769094563,132201.2829,-44.0545134,-0.768896309,-163.8266956,-2.859315241,75.67546089,1.320785956,,,,141.1701751,2.463884361,189.4708421,141.6207761,2.471748832,191.3463875,19.70285766,0.343879738,188.6444274,-97.97676879,-1.710017206,190.2406897,-116.5650512,-3.240645141,-3.203194979,3.030803162,-2.034443936,2.683281573,60,2477.040093,1540.007984,2786.068786,-6803.116863,,,-967.056,-967.056
3/16/2026 16:46:57.500,,225,-74878.646,None,60.019,131617.4059,132561.067,132444.8834,132208.453,228.9917578,,-43.83386283,-0.76504523,132168.6608,-43.82528341,-0.764895491,-163.5943612,-2.85526024,75.90961722,1.324872754,,,,141.6798861,2.472780496,189.6607498,141.9035539,2.476684236,190.6036726,20.51331907,0.358024958,188.3426664,-97.61854649,-1.703765047,190.0778788,-116.5650512,-3.241579727,-3.213285198,3.028637801,-2.034443936,2.683281573,60,2502.222536,1788.407997,2837.577615,-7128.208149,,,-967.056,-967.056
3/16/2026 16:46:57.533,,225,-74793.787,None,60.016,131568.8302,132526.1539,132387.0919,132161.3668,228.9102022,,-43.63099231,-0.761504472,132119.6022,-43.61417152,-0.761210894,-163.389705,-2.851688316,76.11742831,1.328499742,,,,141.6798861,2.472780496,189.6607498,141.9035539,2.476684236,190.6036726,20.17065341,0.352044314,187.9255172,-97.25972405,-1.697502414,189.9225105,-116.5650512,-3.23789513,-3.20373263,3.026002156,-2.034443936,2.683281573,60,2409.40985,1546.603187,2899.857611,-6855.870648,,,-883.986,-883.986
3/16/2026 16:46:57.567,,225,-74869.286,None,60.015,131579.7746,132516.9867,132394.7171,132164.4808,228.9155957,,-43.44329259,-0.758228494,132122.1673,-43.42948149,-0.757987444,-163.204346,-2.848453191,76.30005316,1.331687147,,,,141.6798861,2.472780496,189.6607498,142.4094387,2.485513592,190.8150937,20.51331907,0.358024958,188.3426664,-97.25972405,-1.697502414,189.9225105,-116.5650512,-3.243501036,-3.206478149,3.029189561,-2.034443936,2.683281573,60,2549.24212,1618.315185,2820.398408,-6987.955714,,,-883.986,-883.986
3/16/2026 16:46:57.600,,225,-74808.029,None,60.017,131627.0548,132580.6123,132441.9511,132217.2086,229.0069229,,-43.24156819,-0.754707739,132178.0755,-43.23050936,-0.754514726,-163.0066969,-2.845003564,76.50265137,1.335223153,,,,141.6798861,2.472780496,189.6607498,142.1885371,2.481658132,189.8656367,20.51331907,0.358024958,188.3426664,-97.25972405,-1.697502414,189.9225105,-135,-3.236172858,-3.203028522,3.032725567,-2.35619449,3.39411255,60.01,2367.497079,1533.124784,2733.004801,-6633.626664,,,-883.986,-883.986
3/16/2026 16:46:57.633,,225,-75025.67,None,60.02,131653.1261,132606.2491,132485.9808,132249.1311,229.0622143,,-43.01011155,-0.750668058,132204.0392,-42.99808626,-0.750458177,-162.7768114,-2.840991305,76.7365991,1.339306311,,,,141.9035539,2.476684236,190.6036726,142.4094387,2.485513592,190.8150937,21.19405648,0.369906067,189.1970401,-96.90032817,-1.691229773,189.7746031,-116.5650512,-3.235971769,-3.210897372,3.030536084,-2.034443936,2.683281573,60.01,2374.690196,1737.37438,2786.500794,-6898.565371,,,-883.986,-883.986
3/16/2026 16:46:57.667,,225,-74975.933,None,60.018,131621.0207,132569.5838,132450.382,132214.3352,229.0019461,,-42.7887783,-0.746805064,132171.8225,-42.77582375,-0.746578965,-162.5491361,-2.837017622,76.96219515,1.343243705,,,,142.4094387,2.485513592,190.8150937,142.6960517,2.490515932,190.0854545,21.66595872,0.378142315,188.5184341,-96.85707233,-1.690474816,190.9659656,-116.5650512,-3.237094897,-3.215159937,3.033718521,-2.034443936,2.683281573,60,2404.943066,1836.9216,2723.2272,-6965.091866,,,-883.986,-883.986
3/16/2026 16:46:57.700,,225,-74800.627,None,60.016,131596.8525,132528.2396,132421.1228,132182.7266,228.9471984,,-42.58939589,-0.743325185,132139.428,-42.57945104,-0.743151614,-162.3476286,-2.833500652,77.15638039,1.346632877,,,,142.6960517,2.490515932,190.0854545,143.2023542,2.499352578,190.3201513,21.66595872,0.378142315,188.5184341,-96.54038583,-1.684947594,189.6341741,-116.5650512,-3.242504192,-3.211642967,3.031580471,-2.034443936,2.683281573,60,2530.374514,1748.707182,2757.009589,-7036.091284,,,-883.986,-883.986
3/16/2026 16:46:57.733,,225,-74800.022,None,60.017,131608.1365,132553.3933,132442.8481,132202.1327,228.9808107,,-42.398273,-0.739989461,132158.7218,-42.38368316,-0.73973482,-162.1604767,-2.830234236,77.35013117,1.350014466,,,,142.9848662,2.495556696,189.3606084,143.2023542,2.499352578,190.3201513,21.66595872,0.378142315,188.5184341,-96.17992425,-1.678656352,189.5012401,-116.5650512,-3.239087398,-3.208376551,3.028670818,-2.034443936,2.683281573,60.01,2436.006516,1667.606403,2828.102407,-6931.715326,,,-801.541,-801.541
3/16/2026 16:46:57.767,,225,-74841.408,None,60.019,131640.414,132579.4415,132467.4608,132229.7686,229.0286774,,-42.18167325,-0.736209082,132190.8682,-42.16618115,-0.735938694,-161.9405999,-2.826396661,77.56520831,1.35376827,,,,142.6960517,2.490515932,190.0854545,143.2023542,2.499352578,190.3201513,21.66595872,0.378142315,188.5184341,-96.17992425,-1.678656352,189.5012401,-116.5650512,-3.235291272,-3.204538976,3.032424622,-2.034443936,2.683281573,60.01,2350.974212,1572.220796,2734.977612,-6658.17262,,,-801.541,-801.541
3/16/2026 16:46:57.800,,225,-74753.986,None,60.02,131625.5598,132558.0031,132457.7943,132214.4463,229.0021385,,-41.94197533,-0.732025564,132176.7687,-41.93285587,-0.7318664,-161.7028285,-2.822246766,77.80337065,1.357924987,,,,142.9848662,2.495556696,189.3606084,143.492729,2.504420574,189.6037974,21.66595872,0.378142315,188.5184341,-96.17992425,-1.678656352,189.5012401,-116.5650512,-3.236286974,-3.200389081,3.036581339,-2.034443936,2.683281573,60,2366.570541,1468.454379,2631.038413,-6466.063333,,,-801.541,-801.541
3/16/2026 16:46:57.833,,225,-75052.512,None,60.017,131601.0112,132531.1667,132427.6467,132187.2635,228.9550565,,-41.73507387,-0.728414453,132152.1405,-41.72508616,-0.728240134,-161.491227,-2.818553625,78.01294027,1.361582667,,,,143.2023542,2.499352578,190.3201513,143.7073703,2.508166771,190.5696723,22.00410597,0.384044098,188.9647586,-95.78239232,-1.671718111,190.5696723,-135,-3.236406905,-3.202597723,3.033300778,-2.35619449,3.39411255,60,2381.1223,1526.846404,2727.590407,-6635.559111,,,-801.541,-801.541
3/16/2026 16:46:57.867,,225,-74863.022,None,60.015,131594.1032,132521.1697,132430.1178,132182.4554,228.9467286,,-41.5358882,-0.724938007,132145.1491,-41.52506582,-0.724749121,-161.2927006,-2.815088684,78.20947443,1.365012835,,,,143.492729,2.504420574,189.6037974,143.999251,2.513261051,189.8618445,22.34064796,0.389917864,189.4176338,-95.8189709,-1.672356528,189.3758168,-135,-3.238010172,-3.205006548,3.037369363,-2.35619449,3.39411255,60,2412.021118,1590.739191,2609.092803,-6611.853111,,,-801.541,-801.541
3/16/2026 16:46:57.900,,225,-75046.205,None,60.017,131636.354,132561.7574,132479.0652,132226.3866,229.0228197,,-41.35621189,-0.721802064,132179.3916,-41.34856143,-0.721668538,-161.1123629,-2.811941199,78.38879213,1.368142519,,,,143.7073703,2.508166771,190.5696723,144.2110265,2.516957231,190.8339592,22.67557303,0.395763409,189.8770128,-95.45755349,-1.666048604,189.2579193,-108.4349488,-3.238625769,-3.207704608,3.034191123,-1.892546881,3.794733192,60,2440.370609,1662.854405,2687.673615,-6790.898629,,,-801.541,-801.541
3/16/2026 16:46:57.933,,225,-74730.686,None,60.019,131663.014,132604.9639,132491.4452,132253.8075,229.070314,,-41.12477134,-0.717762664,132205.9758,-41.11616792,-0.717612506,-160.8829517,-2.807937218,78.62289783,1.372228435,,,,143.999251,2.513261051,189.8618445,144.5043587,2.522076843,190.1346891,23.1508838,0.404059147,189.2388966,-95.49232456,-1.666655474,188.0633936,-116.5650512,-3.239689349,-3.211996365,3.038883909,-2.034443936,2.683281573,60.01,2458.365217,1765.252791,2554.675187,-6778.293195,,,-738.349,-738.349
3/16/2026 16:46:57.967,,225,-74753.669,None,60.019,131615.0596,132563.0875,132444.8486,132208.3381,228.9915588,,-40.89132024,-0.713688174,132167.0085,-40.88517042,-0.713580839,-160.6514538,-2.803896816,78.85703297,1.376314864,,,,144.2933086,2.518393324,189.1589808,144.7998487,2.527234116,189.4404392,23.1508838,0.404059147,189.2388966,-95.09569992,-1.659733068,189.1475614,-116.5650512,-3.240814955,-3.207955963,3.036047932,-2.034443936,2.683281573,60,2476.54645,1663.574396,2639.159993,-6779.28084,,,-738.349,-738.349
3/16/2026 16:46:58.000,,225,-75049.589,None,60.016,131581.0419,132499.2649,132404.6057,132162.2808,228.9117852,,-40.69442631,-0.710251726,132123.8392,-40.684042,-0.710070486,-160.4491473,-2.800365903,79.05465359,1.379763994,,,,144.5043587,2.522076843,190.1346891,145.0079798,2.530866689,190.4222676,23.48411529,0.409875134,189.7138898,-94.7036147,-1.65288989,190.2406897,-135,-3.240937175,-3.210241037,3.032653884,-2.35619449,1.697056275,60,2491.56295,1724.256013,2738.60641,-6954.425372,,,-738.349,-738.349
3/16/2026 16:46:58.033,,225,-74721.773,None,60.015,131587.6074,132527.4507,132422.0536,132179.7058,228.9419662,,-40.51043146,-0.70704041,132139.4498,-40.50268284,-0.706905172,-160.2606755,-2.79707645,79.23586088,1.382926658,,,,144.5043587,2.522076843,190.1346891,145.0079798,2.530866689,190.4222676,23.29456325,0.406566827,188.1361209,-94.73343833,-1.653410411,189.0447566,-116.5650512,-3.237771861,-3.203643277,3.036337069,-2.034443936,2.683281573,60,2412.710816,1546.128017,2630.07359,-6588.912423,,,-738.349,-738.349
3/16/2026 16:46:58.067,,225,-74801.304,None,60.018,131644.0255,132580.6248,132474.8097,132233.8166,229.0356888,,-40.29835712,-0.703339015,132195.7979,-40.28972288,-0.703188319,-160.0594273,-2.793564006,79.45144194,1.386689257,,,,144.7998487,2.527234116,189.4404392,145.0079798,2.530866689,190.4222676,23.62937773,0.412410442,188.6138913,-94.37079704,-1.647081126,188.9495171,-116.5650512,-3.234055008,-3.205974448,3.033770383,-2.034443936,2.683281573,60.01,2312.258027,1608.854411,2693.678411,-6614.790849,,,-738.349,-738.349
3/16/2026 16:46:58.100,,225,-74721.859,None,60.02,131631.2885,132581.3982,132471.4655,132228.7317,229.0268815,,-40.0619606,-0.699213117,132190.6955,-40.04833703,-0.698975341,-159.8166307,-2.789326404,79.68865441,1.390829396,,,,145.0975044,2.532429188,188.7512649,145.5100434,2.539629352,190.7245134,24.1110195,0.420816676,188.0021276,-94.00780454,-1.640745712,188.8618543,-135,-3.238604693,-3.21014308,3.031575108,-2.35619449,3.39411255,60,2416.76801,1707.32158,2746.958396,-6871.047986,,,-738.349,-738.349
3/16/2026 16:46:58.133,,225,-75052.656,None,60.018,131582.487,132534.0678,132415.5196,132178.0363,228.9390745,,-39.83488316,-0.695249868,132143.296,-39.82764884,-0.695123606,-159.5878558,-2.785333529,79.91110888,1.394711959,,,,145.3048465,2.53604799,189.7366596,145.713123,2.54317376,191.7147882,24.44395478,0.426627493,188.4955172,-93.98252057,-1.640304423,190.0589382,-135,-3.238297366,-3.211961022,3.035016382,-2.35619449,1.697056275,60,2420.844567,1756.497596,2677.104003,-6854.446166,,,-738.349,-738.349
3/16/2026 16:46:58.167,,225,-75011.069,None,60.015,131546.1724,132497.1842,132385.7491,132143.717,228.8796318,,-39.64497647,-0.691935371,132106.9231,-39.63693058,-0.691794944,-159.3935451,-2.781942168,80.10393763,1.398077455,,,,145.5100434,2.539629352,190.7245134,146.0104799,2.548363617,191.0413568,24.77514057,0.432407776,188.995238,-93.98252057,-1.640304423,190.0589382,-116.5650512,-3.240158561,-3.214349944,3.038381878,-2.034443936,2.683281573,60,2479.450128,1820.3328,2592.288018,-6892.070946,,,-656.395,-656.395
3/16/2026 16:46:58.200,,225,-74963.275,None,60.017,131571.2555,132506.6979,132420.6661,132166.8807,228.9197525,,-39.44977575,-0.688528476,132124.316,-39.44493468,-0.688443983,-159.2064991,-2.778677599,80.2909907,1.401342147,,,,145.6038583,2.54126673,189.0561821,146.0104799,2.548363617,191.0413568,24.44395478,0.426627493,188.4955172,-93.6214847,-1.634003159,189.9793673,-116.5650512,-3.2368076,-3.205305092,3.035345306,-2.034443936,2.683281573,60.01,2374.774372,1590.263989,2667.859201,-6632.897562,,,-656.395,-656.395
3/16/2026 16:46:58.233,,225,-74950.099,None,60.019,131613.9267,132558.9249,132445.1019,132206.6555,228.9886445,,-39.233405,-0.684752094,132165.2331,-39.22030587,-0.684523471,-158.9874389,-2.774854278,80.50866122,1.405141215,,,,145.8082309,2.544833706,190.047573,146.3099325,2.55359005,190.3731073,24.92847414,0.435083951,187.9063597,-93.2397003,-1.627339764,191.1054159,-116.5650512,-3.238113521,-3.209938229,3.032480979,-2.034443936,2.683281573,60.01,2420.617819,1701.072004,2756.246385,-6877.936209,,,-656.395,-656.395
3/16/2026 16:46:58.267,,225,-74940.638,None,60.019,131600.4367,132550.3259,132453.8083,132202.2128,228.9809494,,-39.00023635,-0.680682533,132160.943,-38.9894471,-0.680494225,-158.7524488,-2.770752928,80.74078084,1.409192466,,,,146.1085422,2.550075126,189.3758168,146.3099325,2.55359005,190.3731073,24.77514057,0.432407776,188.995238,-92.8985768,-1.621386036,189.8428824,-116.5650512,-3.234084275,-3.203160704,3.030578502,-2.034443936,2.683281573,60,2311.589186,1541.390414,2785.766395,-6638.745996,,,-656.395,-656.395
3/16/2026 16:46:58.300,,225,-75013.286,None,60.017,131566.6877,132521.9955,132421.0521,132170.6065,228.9262057,,-38.7841468,-0.676911059,132128.9359,-38.77978129,-0.676834867,-158.5415711,-2.767072417,80.95935182,1.41300725,,,,146.3099325,2.55359005,190.3731073,146.809883,2.562315832,190.7131878,25.25939052,0.440859532,188.415286,-92.52082791,-1.614793074,190.9848162,-116.5650512,-3.239150699,-3.207931949,3.027800324,-2.034443936,2.683281573,60,2450.064417,1655.222421,2871.64798,-6976.934819,,,-656.395,-656.395
3/16/2026 16:46:58.333,,225,-74873.462,None,60.016,131557.1493,132508.9066,132409.4513,132159.1927,228.9064365,,-38.5874754,-0.673478496,132119.3597,-38.58226907,-0.673387628,-158.3440819,-2.76362558,81.15829946,1.416479541,,,,146.3099325,2.55359005,190.3731073,146.809883,2.562315832,190.7131878,25.25939052,0.440859532,188.415286,-92.53676174,-1.615071171,189.7859847,-116.5650512,-3.23570346,-3.204485112,3.031550712,-2.034443936,2.683281573,60.01,2363.579881,1569.182413,2759.716808,-6692.479101,,,-656.395,-656.395
3/16/2026 16:46:58.367,,225,-74935.829,None,60.019,131581.3155,132535.3455,132429.635,132182.7884,228.9473053,,-38.36646553,-0.669621146,132143.4753,-38.36031588,-0.669513814,-158.1195978,-2.759707593,81.37501869,1.420262005,,,,146.6114864,2.558853159,189.7100946,146.809883,2.562315832,190.7131878,25.25939052,0.440859532,188.415286,-92.8985768,-1.621386036,189.8428824,-135,-3.231829646,-3.200567125,3.041648041,-2.35619449,3.39411255,60.01,2259.078006,1471.838406,2508.508787,-6239.425199,,,-693.797,-693.797
3/16/2026 16:46:58.400,,225,-75019.104,None,60.02,131568.3776,132530.4648,132420.9591,132173.9668,228.9320259,,-38.13238438,-0.665535659,132130.4748,-38.12523401,-0.665410862,-157.8893501,-2.755689012,81.61069565,1.424375344,,,,146.6114864,2.558853159,189.7100946,147.3080158,2.571009891,191.0677367,25.58851314,0.446603805,188.9304634,-92.53676174,-1.615071171,189.7859847,-116.5650512,-3.236420753,-3.202292817,3.039446515,-2.034443936,2.683281573,60.01,2373.446234,1518.940789,2562.638411,-6455.025434,,,-693.797,-693.797
3/16/2026 16:46:58.433,,225,-75348.446,None,60.018,131538.7153,132505.5263,132392.4695,132146.2751,228.8840626,,-37.90465521,-0.661561035,132100.7425,-37.89653014,-0.661419226,-157.6551444,-2.751601352,81.83978565,1.428373719,,,,147.1126229,2.567599641,190.0589382,147.5013541,2.574384279,192.0787339,25.915835,0.452316649,189.4518408,-92.16107949,-1.608514279,190.9358007,-116.5650512,-3.235803505,-3.203918001,3.036887998,-2.034443936,2.683281573,60,2361.847499,1563.566391,2641.939202,-6567.353092,,,-693.797,-693.797
3/16/2026 16:46:58.467,,225,-75139.618,None,60.016,131502.5036,132472.7389,132377.7138,132118.3738,228.8357361,,-37.70697203,-0.658110813,132081.2957,-37.69706126,-0.657937837,-157.4583861,-2.748167272,82.03296145,1.431745272,,,,147.3080158,2.571009891,191.0677367,148.1092082,2.584993336,190.8,25.915835,0.452316649,189.4518408,-91.80116052,-1.602232508,190.8943163,-116.5650512,-3.242931173,-3.200483921,3.03397778,-2.034443936,2.683281573,60,2553.051933,1477.151982,2714.198414,-6744.40233,,,-693.797,-693.797
3/16/2026 16:46:58.500,,225,-74932.747,None,60.017,131554.2289,132510.7665,132410.4002,132159.1622,228.9063836,,-37.50481444,-0.654582497,132116.1117,-37.49498233,-0.654410895,-157.2572043,-2.744655988,82.2341324,1.435256368,,,,147.4174458,2.572919804,189.4100314,148.1092082,2.584993336,190.8,26.56505118,0.463647609,187.8297101,-91.44109929,-1.595948254,190.8603678,-135,-3.239404231,-3.208303597,3.031204622,-2.35619449,3.39411255,60,2443.747392,1659.167996,2784.052804,-6886.968192,,,-693.797,-693.797
3/16/2026 16:46:58.533,,225,-74966.789,None,60.02,131583.0779,132551.7311,132435.2587,132190.7278,228.9610569,,-37.27675307,-0.650602075,132152.1318,-37.26179153,-0.650340947,-157.028213,-2.740659336,82.46608,1.439304617,,,,147.6118851,2.576313411,190.4222676,148.1092082,2.584993336,190.8,26.40227951,0.460806708,188.903785,-91.45021629,-1.596107376,189.6607498,-116.5650512,-3.235334283,-3.201466044,3.035411993,-2.034443936,2.683281573,60.01,2355.527385,1498.305611,2662.012804,-6515.845799,,,-693.797,-693.797
3/16/2026 16:46:58.567,,225,-75060.461,None,60.021,131573.2666,132539.6659,132422.0069,132179.0143,228.9407684,,-37.03119119,-0.646316212,132144.5236,-37.02248537,-0.646164267,-156.7891488,-2.736486877,82.71140699,1.443586381,,,,147.9178128,2.581652856,189.7821909,148.6045289,2.593638312,191.19205,26.72736173,0.466480463,189.4404392,-91.08776384,-1.589781387,189.6341741,-116.5650512,-3.239802579,-3.20296734,3.033367768,-2.034443936,2.683281573,60,2459.017616,1540.051207,2712.412805,-6711.481629,,,-677.173,-677.173
3/16/2026 16:46:58.600,,225,-75214.354,None,60.018,131520.1232,132488.7937,132369.4419,132126.8234,228.8503712,,-36.80535782,-0.642374676,132098.4838,-36.79148194,-0.642132497,-156.5649583,-2.732574016,82.93361109,1.447464574,,,,148.1092082,2.584993336,190.8,148.6045289,2.593638312,191.19205,26.72736173,0.466480463,189.4404392,-91.08092419,-1.589662013,190.8339592,-116.5650512,-3.235770809,-3.199054479,3.037126587,-2.034443936,2.683281573,60,2370.195645,1441.425607,2634.076797,-6445.698049,,,-677.173,-677.173
3/16/2026 16:46:58.633,,225,-74828.189,None,60.016,131516.6917,132480.4739,132363.2099,132120.8229,228.8399779,,-36.61065663,-0.638976499,132078.152,-36.59700292,-0.638738197,-156.3652732,-2.729088854,83.12690099,1.450838119,,,,148.4161835,2.590351065,190.1687672,148.6045289,2.593638312,191.19205,27.38350664,0.477932352,187.8488754,-90.7252243,-1.583453879,189.6151893,-116.5650512,-3.232376509,-3.207021206,3.034291998,-2.034443936,2.683281573,60,2277.09987,1627.113612,2687.875198,-6592.088681,,,-677.173,-677.173
3/16/2026 16:46:58.667,,225,-74989.656,None,60.018,131560.5321,132527.3682,132391.4514,132160.4748,228.9086572,,-36.40882692,-0.635453907,132121.8779,-36.39431649,-0.635200652,-156.1644602,-2.725584005,83.33233527,1.454423624,,,,148.4161835,2.590351065,190.1687672,148.9124947,2.599013329,190.5696723,27.53882335,0.48064314,189.467042,-90.7252243,-1.583453879,189.6151893,-116.5650512,-3.234213981,-3.206227145,3.037877503,-2.034443936,2.683281573,60.01,2323.827059,1621.814415,2598.940786,-6544.58226,,,-677.173,-677.173
3/16/2026 16:46:58.700,,225,-74870.755,None,60.021,131585.5003,132561.4054,132425.2343,132191.4177,228.9622518,,-36.16852586,-0.631259862,132146.7008,-36.15299318,-0.630988765,-155.9269198,-2.721438144,83.56921758,1.458558,,,,148.7251945,2.595744325,189.5430294,148.9124947,2.599013329,190.5696723,27.7075506,0.483587986,188.4038216,-90.36262667,-1.577125356,189.6037974,-135,-3.230002094,-3.20502613,3.035683356,-2.35619449,3.39411255,60,2211.550593,1583.193612,2654.236808,-6448.981014,,,-677.173,-677.173
3/16/2026 16:46:58.733,,225,-74945.434,None,60.02,131552.8103,132522.2242,132397.7489,132158.2961,228.9048836,,-35.92483824,-0.627006711,132123.5727,-35.91132873,-0.626770925,-155.6861465,-2.717235857,83.81866171,1.462911622,,,,149.2224696,2.604423413,189.9528363,149.5889187,2.610819156,192.0187491,28.20162822,0.492211267,187.9063597,-90,-1.570796327,189.6,-116.5650512,-3.237590081,-3.209447124,3.033707949,-2.034443936,2.683281573,60,2405.572446,1688.400003,2702.937582,-6796.910031,,,-677.173,-677.173
3/16/2026 16:46:58.767,,225,-74918.794,None,60.017,131504.4713,132487.2781,132344.429,132112.7709,228.8260316,,-35.70893707,-0.623238524,132075.1123,-35.69448562,-0.622986299,-155.4684292,-2.713435972,84.03559002,1.466697735,,,,149.5344551,2.609868586,189.3415961,149.8986954,2.61622578,191.4141061,28.52311861,0.497822333,188.4764176,-90,-1.570796327,189.6,-135,-3.239212079,-3.211258305,3.037494062,-2.35619449,3.39411255,60,2437.324075,1738.195207,2607.379187,-6782.898468,,,-660.195,-660.195
3/16/2026 16:46:58.800,,225,-74941.978,None,60.016,131516.556,132477.757,132358.7255,132118.3722,228.8357333,,-35.51528788,-0.619858708,132080.1122,-35.50425288,-0.619666111,-155.278144,-2.710114869,84.22944865,1.470081206,,,,149.5344551,2.609868586,189.3415961,149.8986954,2.61622578,191.4141061,28.69829166,0.500879679,187.4229442,-89.63965394,-1.564507102,190.8037735,-116.5650512,-3.235891891,-3.210994548,3.034588308,-2.034443936,2.683281573,60,2354.766253,1721.822397,2697.19199,-6773.780641,,,-660.195,-660.195
3/16/2026 16:46:58.833,,225,-74965.651,None,60.018,131565.1877,132543.5674,132396.0935,132168.9846,228.9233965,,-35.30962104,-0.616269145,132125.7879,-35.2904241,-0.615934095,-155.0683457,-2.706453197,84.4346096,1.47366194,,,,149.5344551,2.609868586,189.3415961,149.8986954,2.61622578,191.4141061,28.52311861,0.497822333,188.4764176,-89.2747757,-1.558138775,189.6151893,-135,-3.232159875,-3.20427553,3.031800715,-2.35619449,3.39411255,60,2262.615689,1564.876804,2750.716803,-6578.209296,,,-660.195,-660.195
3/16/2026 16:46:58.867,,225,-74465.582,None,60.02,131588.072,132556.1808,132416.5033,132187.6092,228.9556553,,-35.07556654,-0.612184123,132141.5939,-35.05965207,-0.611906363,-154.8361456,-2.702400541,84.67018479,1.477773503,,,,149.848452,2.615348867,188.7360061,150.2104262,2.621666508,190.8150937,28.8754434,0.50397156,186.3712424,-89.27015694,-1.558058162,188.415286,-135,-3.233572871,-3.206372101,3.035831665,-2.35619449,3.39411255,60,2290.742004,1599.235183,2633.745603,-6523.72279,,,-660.195,-660.195
3/16/2026 16:46:58.900,,225,-75088.051,None,60.018,131547.1384,132517.8669,132370.6386,132145.905,228.8834215,,-34.85216756,-0.608285075,132103.5069,-34.84258419,-0.608117814,-154.616066,-2.698559428,84.88739528,1.481564541,,,,150.2104262,2.621666508,190.8150937,150.7009913,2.630228483,191.2673522,29.33789365,0.51204284,188.5871682,-88.91907581,-1.551930641,190.8339592,-135,-3.238346297,-3.210602268,3.033495182,-2.35619449,3.39411255,59.99,2435.098858,1723.262404,2725.315196,-6883.676458,,,-660.195,-660.195
3/16/2026 16:46:58.933,,225,-74738.722,None,60.016,131512.5814,132488.0633,132355.7227,132119.4956,228.837679,,-34.66749954,-0.60506201,132085.5704,-34.65580636,-0.604857926,-154.4259899,-2.695241974,85.07976099,1.484921956,,,,150.3452772,2.624020102,189.1780114,150.524111,2.627141341,190.2217653,29.01908285,0.506478542,188.0021276,-88.91223616,-1.551811266,189.6341741,-135,-3.231999267,-3.201720516,3.036733222,-2.35619449,3.39411255,60,2255.975945,1496.764798,2627.06401,-6379.804752,,,-660.195,-660.195
3/16/2026 16:46:58.967,,225,-74735.352,None,60.017,131569.0507,132524.1861,132391.1251,132162.129,228.9115222,,-34.47528754,-0.601707278,132115.3678,-34.46115421,-0.601460605,-154.2377612,-2.691956763,85.26870444,1.488219641,,,,150.3452772,2.624020102,189.1780114,151.0154396,2.635716642,190.682983,29.33789365,0.51204284,188.5871682,-88.90530941,-1.551690372,188.4343918,-135,-3.237177247,-3.203999603,3.039910013,-2.35619449,3.39411255,60,2385.340456,1558.684798,2532.312001,-6476.337255,,,-639.199,-639.199
3/16/2026 16:46:59.000,,225,-74757.802,None,60.019,131589.6806,132544.5848,132421.3403,132185.8822,228.952664,,-34.24994802,-0.597774362,132152.5371,-34.23350321,-0.597487345,-154.0056374,-2.687905439,85.49377559,1.492147874,,,,150.8397492,2.632650267,189.6341741,151.3318116,2.641238376,190.1043924,29.8355391,0.520728391,188.1361209,-88.54978371,-1.545485278,189.6607498,-116.5650512,-3.238725721,-3.20863383,3.037633152,-2.034443936,2.683281573,60.01,2430.390633,1670.515186,2606.25599,-6707.161809,,,-639.199,-639.199
3/16/2026 16:46:59.033,,225,-74655.763,None,60.019,131559.1737,132518.9562,132392.8697,132157.686,228.9038267,,-34.02204591,-0.593796719,132115.1634,-34.00895392,-0.593568221,-153.780673,-2.68397907,85.72198089,1.496130808,,,,151.1573399,2.638193269,189.0523737,151.8214099,2.649783478,190.5885621,30.01836743,0.523919348,187.096125,-88.18744731,-1.539161315,189.694913,-108.4349488,-3.243351699,-3.207898418,3.035292123,-1.892546881,3.794733192,60,2537.219575,1642.766405,2664.633586,-6844.619566,,,-639.199,-639.199
3/16/2026 16:46:59.067,,225,-74857.666,None,60.015,131524.1802,132479.4804,132347.6654,132117.7849,228.834716,,-33.82723177,-0.590396571,132073.3858,-33.81765547,-0.590229433,-153.5927752,-2.680699635,85.91845465,1.499559922,,,,151.3318116,2.641238376,190.1043924,151.9908233,2.652740299,191.6471758,30.33553851,0.529455027,187.699334,-88.18744731,-1.539161315,189.694913,-135,-3.242969732,-3.210154662,3.038721237,-2.35619449,3.39411255,60,2540.99074,1703.54878,2578.103987,-6822.643507,,,-639.199,-639.199
3/16/2026 16:46:59.100,,225,-74879.525,None,60.015,131527.2753,132479.0092,132341.5635,132116.617,228.8326932,,-33.63664961,-0.587070285,132083.0493,-33.62192561,-0.586813303,-153.3954921,-2.677256395,86.10574969,1.502828837,,,,151.1573399,2.638193269,189.0523737,151.8214099,2.649783478,190.5885621,30.15154798,0.526243787,188.7360061,-87.82525589,-1.532839882,189.7366596,-116.5650512,-3.236596781,-3.203500182,3.035668719,-2.034443936,2.683281573,60,2368.744342,1546.919997,2654.783991,-6570.448329,,,-639.199,-639.199
3/16/2026 16:46:59.133,,225,-74908.31,None,60.017,131564.9666,132512.1374,132397.5265,132158.8842,228.9059021,,-33.45625563,-0.583921816,132124.0305,-33.44801495,-0.583777989,-153.2168305,-2.674138162,86.28955655,1.506036872,,,,151.3318116,2.641238376,190.1043924,152.1403493,2.655350021,190.0248405,30.46554492,0.531724067,189.3415961,-87.82525589,-1.532839882,189.7366596,-135,-3.23912801,-3.205862229,3.038876754,-2.35619449,3.39411255,60,2445.948099,1611.417595,2575.756785,-6633.122478,,,-639.199,-639.199
3/16/2026 16:46:59.167,,225,-74781.533,None,60.019,131574.7594,132509.6108,132390.553,132158.9608,228.9060348,,-33.23831532,-0.58011804,132123.7089,-33.22628505,-0.579908072,-153.0010212,-2.67037158,86.50270988,1.509757099,,,,151.6501055,2.646793652,189.5316332,152.1403493,2.655350021,190.0248405,30.65066796,0.534955074,188.3082579,-87.46323826,-1.526521482,189.7859847,-116.5650512,-3.235258093,-3.205326654,3.036278581,-2.034443936,2.683281573,60,2342.106417,1589.256016,2641.219209,-6572.581642,,,-639.199,-639.199
3/16/2026 16:46:59.200,,225,-74668.493,None,60.017,131526.1471,132471.1589,132349.471,132116.2591,228.8320733,,-33.03456114,-0.576561859,132074.9945,-33.02167609,-0.576336972,-152.7943064,-2.666763726,86.7149899,1.513462085,,,,151.970319,2.652382432,188.9647586,152.6280194,2.663861469,190.5318871,30.65066796,0.534955074,188.3082579,-87.44710185,-1.526239849,188.5871682,-116.5650512,-3.240198441,-3.2017188,3.039701934,-2.034443936,2.683281573,60,2456.969775,1498.968016,2538.73438,-6494.672171,,,-639.544,-639.544
3/16/2026 16:46:59.233,,225,-74775.384,None,60.015,131508.8108,132460.8682,132348.0892,132106.6055,228.8153527,,-32.83813773,-0.573133624,132067.637,-32.82726634,-0.572943882,-152.5992512,-2.663359369,86.91267159,1.516912281,,,,151.970319,2.652382432,188.9647586,152.4611767,2.660949514,189.467042,30.96375653,0.5404195,188.9228414,-87.1014232,-1.520206618,189.8428824,-116.5650512,-3.233893396,-3.203778869,3.037118899,-2.034443936,2.683281573,60,2300.199934,1555.199991,2620.166397,-6475.566322,,,-639.544,-639.544
3/16/2026 16:46:59.267,,225,-74799.158,None,60.015,131561.3612,132504.3467,132388.4972,132152.0688,228.8940974,,-32.67675292,-0.570316927,132113.6374,-32.66959935,-0.570192074,-152.4393878,-2.660569226,87.07483276,1.519742527,,,,152.1403493,2.655350021,190.0248405,152.7838884,2.666581897,188.9152191,31.27480548,0.545848329,189.5430294,-86.73983936,-1.51389579,189.9073458,-116.5650512,-3.236773971,-3.206417555,3.033638317,-2.034443936,2.683281573,60,2385.908546,1626.955202,2708.870393,-6721.734141,,,-639.544,-639.544
3/16/2026 16:46:59.300,,225,-74777.76,None,60.018,131593.7054,132534.8549,132425.3719,132185.3121,228.9516765,,-32.47637992,-0.566819759,132145.9206,-32.46838723,-0.56668026,-152.235419,-2.6570093,87.27838119,1.523295118,,,,152.4611767,2.660949514,189.467042,152.6280194,2.663861469,190.5318871,31.65554901,0.552493557,187.49592,-86.73983936,-1.51389579,189.9073458,-116.5650512,-3.230541729,-3.209502857,3.037190908,-2.034443936,2.683281573,60,2224.108847,1686.254399,2620.785578,-6531.148824,,,-639.544,-639.544
3/16/2026 16:46:59.333,,225,-75043.699,None,60.018,131558.7994,132509.0865,132402.9221,132157.6199,228.9037123,,-32.25526598,-0.562960592,132121.0883,-32.24913227,-0.562853539,-152.0123635,-2.653116247,87.49104864,1.527006865,,,,152.7838884,2.666581897,188.9152191,153.1130658,2.672327126,191.0526629,31.77419773,0.554564368,189.1475614,-86.3785153,-1.507589495,189.9793673,-116.5650512,-3.235180665,-3.207680615,3.03459636,-2.034443936,2.683281573,60,2332.518762,1655.208002,2686.23359,-6673.960354,,,-639.544,-639.544
3/16/2026 16:46:59.367,,225,-75086.294,None,60.015,131520.7719,132445.6396,132347.7737,132105.3798,228.8132297,,-32.06111946,-0.559572096,132066.4704,-32.05580938,-0.559479418,-151.8212465,-2.649780625,87.68758831,1.530437129,,,,152.949403,2.669470671,189.9831571,153.5954408,2.680746158,191.5870559,31.77419773,0.554564368,189.1475614,-86.3785153,-1.507589495,189.9793673,-116.5650512,-3.240225576,-3.204344993,3.038026624,-2.034443936,2.683281573,60,2470.729355,1571.025605,2599.344,-6641.09896,,,-639.544,-639.544
3/16/2026 16:46:59.400,,225,-74836.483,None,60.013,131513.4403,132463.2843,132355.4763,132111.4161,228.8236849,,-31.88067502,-0.556422747,132075.6247,-31.87293776,-0.556287706,-151.6426456,-2.646663452,87.86967488,1.533615139,,,,153.2726383,2.675112191,189.4404392,153.4349488,2.677945045,190.5129917,31.96664367,0.557923183,188.1284667,-86.3785153,-1.507589495,189.9793673,-108.4349488,-3.234232751,-3.204586635,3.041204634,-1.892546881,3.794733192,60,2314.584237,1568.779204,2520.000005,-6403.363446,,,-640.019,-640.019
3/16/2026 16:46:59.433,,225,-74963.477,None,60.016,131582.2189,132529.2001,132426.1206,132179.8606,228.9422343,,-31.71692392,-0.553564751,132138.0424,-31.712936,-0.553495149,-151.4810432,-2.643842959,88.03186519,1.536445894,,,,153.2726383,2.675112191,189.4404392,153.4349488,2.677945045,190.5129917,32.27564431,0.563316261,188.7665225,-86.01747943,-1.50128823,190.0589382,-116.5650512,-3.231440194,-3.20715922,3.037734124,-2.034443936,2.683281573,60,2246.064807,1639.108786,2609.294413,-6494.468006,,,-640.019,-640.019
3/16/2026 16:46:59.467,,225,-74756.419,None,60.018,131613.6914,132558.0841,132446.1196,132206.6363,228.9886111,,-31.5035513,-0.549840696,132159.2449,-31.49593346,-0.54970774,-151.2632855,-2.640042369,88.24511265,1.540167764,,,,153.2726383,2.675112191,189.4404392,153.917767,2.686371811,191.0564315,32.47119229,0.566729218,187.7530293,-85.99219546,-1.500846942,188.8618543,-116.5650512,-3.236079551,-3.206771587,3.041014706,-2.034443936,2.683281573,60,2362.084463,1621.036805,2511.619206,-6494.740474,,,-640.019,-640.019
3/16/2026 16:46:59.500,,225,-75128.429,None,60.017,131573.0565,132529.4538,132419.9701,132174.8511,228.9335576,,-31.29216711,-0.546151346,132128.7964,-31.28638468,-0.546050424,-151.049198,-2.636305837,88.45773398,1.543878707,,,,153.7586503,2.683594702,189.9793673,154.0750985,2.689117764,192.1349526,32.77908067,0.572102883,188.4,-85.65676005,-1.494992489,190.1460491,-108.4349488,-3.235168188,-3.20840872,3.038871196,-1.892546881,3.794733192,60,2345.482726,1667.059189,2581.891208,-6594.433123,,,-640.019,-640.019
3/16/2026 16:46:59.533,,225,-75038.774,None,60.014,131532.2168,132479.2897,132372.774,132128.7725,228.8537471,,-31.09766665,-0.542756673,132081.7111,-31.09553668,-0.542719498,-150.8531485,-2.632884128,88.64942478,1.547224342,,,,153.7586503,2.683594702,189.9793673,154.3978124,2.694750185,191.6133607,32.77908067,0.572102883,188.4,-85.2963853,-1.488702763,190.2406897,-116.5650512,-3.237469683,-3.204987011,3.035927105,-2.034443936,2.683281573,60,2402.138925,1581.20639,2655.993625,-6639.33894,,,-640.019,-640.019
3/16/2026 16:46:59.567,,225,-75062.275,None,60.013,131550.4191,132486.2792,132388.2748,132142.3251,228.8772209,,-30.93340919,-0.539889839,132106.0647,-30.9261103,-0.53976245,-150.6883257,-2.630007428,88.81581345,1.550128373,,,,154.2418783,2.69202862,190.5318871,154.7222778,2.700413173,191.0978807,33.08485293,0.577439616,189.0523737,-85.2963853,-1.488702763,190.2406897,-116.5650512,-3.240175623,-3.207447044,3.038831136,-2.034443936,2.683281573,60,2477.357233,1648.252786,2583.561603,-6709.171622,,,-640.019,-640.019
3/16/2026 16:46:59.600,,225,-74729.981,None,60.016,131586.2204,132537.5147,132428.888,132184.8914,228.950948,,-30.76389042,-0.536931179,132152.1258,-30.75855036,-0.536837977,-150.5221475,-2.62710707,88.98234622,1.553034918,,,,154.084165,2.689276004,189.4518408,154.5677686,2.697716479,190.0134732,32.77908067,0.572102883,188.4,-84.90430008,-1.481859586,189.1475614,-116.5650512,-3.234554456,-3.199209953,3.034894504,-2.034443936,2.683281573,60,2324.083979,1437.911977,2667.571178,-6429.567134,,,-722.821,-722.821
3/16/2026 16:46:59.633,,225,-74831.472,None,60.017,131594.9852,132536.143,132433.4016,132188.8487,228.9578022,,-30.55866324,-0.533349289,132150.5087,-30.54978466,-0.533194328,-150.313029,-2.623457264,89.18488169,1.556569829,,,,154.5677686,2.697716479,190.0134732,154.7222778,2.700413173,191.0978807,33.28444047,0.580923076,188.048079,-84.90430008,-1.481859586,189.1475614,-116.5650512,-3.233607501,-3.20438034,3.038429415,-2.034443936,2.683281573,60,2307.268465,1563.840007,2579.601577,-6450.710049,,,-722.821,-722.821
3/16/2026 16:46:59.667,,225,-74835.49,None,60.015,131558.0102,132503.7685,132415.4435,132159.7624,228.9074232,,-30.35420249,-0.529780775,132123.813,-30.34709913,-0.529656798,-150.1077331,-2.619874176,89.39248188,1.560193135,,,,154.5677686,2.697716479,190.0134732,155.1998066,2.708747624,191.6772287,33.79165568,0.589775651,187.7108415,-84.90430008,-1.481859586,189.1475614,-116.5650512,-3.238404422,-3.209649827,3.042052721,-2.034443936,2.683281573,60,2426.69408,1691.43839,2488.967994,-6607.100463,,,-722.821,-722.821
3/16/2026 16:46:59.700,,225,-74928.888,None,60.013,131550.1717,132509.7054,132400.0221,132153.9955,228.8974346,,-30.19350402,-0.526976058,132115.9264,-30.1857091,-0.526840011,-149.9474881,-2.617077373,89.55340005,1.563001687,,,,154.8954313,2.703435273,189.5012401,155.1998066,2.708747624,191.6772287,34.09497795,0.595069624,188.3808908,-84.54244651,-1.475544049,189.2579193,-135,-3.235587635,-3.212146997,3.038545736,-2.35619449,3.39411255,60,2349.807069,1759.737609,2577.556817,-6687.101495,,,-722.821,-722.821
3/16/2026 16:46:59.733,,225,-74810.621,None,60.015,131595.3293,132528.7573,132445.47,132190.525,228.9607056,,-30.01786686,-0.523910611,132144.6331,-30.01122971,-0.523794771,-149.7782923,-2.614124349,89.73005722,1.566084936,,,,154.8954313,2.703435273,189.5012401,155.5262812,2.71444568,191.1769861,33.79165568,0.589775651,187.7108415,-84.54244651,-1.475544049,189.2579193,-90,-3.238240451,-3.2039,3.041628985,-1.570796327,3.6,60.01,2416.446736,1549.0224,2501.553622,-6467.022758,,,-722.821,-722.821
3/16/2026 16:46:59.767,,225,-74923.214,None,60.017,131602.978,132562.905,132468.1761,132212.0586,228.9980028,,-29.83520732,-0.520722601,132179.0195,-29.82847457,-0.520605092,-149.588627,-2.610814065,89.90657459,1.569165746,,,,155.0484878,2.706106612,190.5885621,155.5262812,2.71444568,191.1769861,34.09497795,0.595069624,188.3808908,-84.1810291,-1.469236125,189.3758168,-108.4349488,-3.235050772,-3.205883689,3.038401871,-1.892546881,3.794733192,60.01,2350.953234,1604.390408,2584.080006,-6539.423648,,,-722.821,-722.821
3/16/2026 16:46:59.800,,225,-74711.16,None,60.016,131565.9347,132530.4257,132432.2398,132176.9106,228.9371247,,-29.6312877,-0.517163532,132131.4856,-29.62107651,-0.516985313,-149.3876814,-2.607306903,90.10902591,1.572699188,,,,155.2248594,2.709184878,188.995238,155.854458,2.720173447,190.682983,34.30065663,0.598659394,187.3883668,-84.1810291,-1.469236125,189.3758168,-108.4349488,-3.23715876,-3.205966297,3.041935313,-1.892546881,3.794733192,60,2382.867042,1597.593619,2495.217609,-6475.67827,,,-736.973,-736.973
3/16/2026 16:46:59.833,,225,-74852.179,None,60.014,131527.3969,132497.5923,132385.8296,132137.6504,228.8691241,,-29.44338171,-0.513883954,132092.8675,-29.4323596,-0.513691582,-149.1982112,-2.604000023,90.30122594,1.576053711,,,,155.7061124,2.717584327,189.5886073,156.1843288,2.725930778,190.1952681,34.39614174,0.600325923,189.0561821,-83.45961417,-1.45664506,189.6341741,-116.5650512,-3.23962236,-3.204325946,3.032698771,-2.034443936,2.683281573,60,2451.057509,1570.406394,2728.368001,-6749.831904,,,-736.973,-736.973
3/16/2026 16:46:59.867,,225,-74903.53,None,60.012,131559.4173,132513.5284,132400.0221,132158.3411,228.9049614,,-29.29368684,-0.511271285,132118.9499,-29.28658188,-0.51114728,-149.0451417,-2.601328457,90.44659995,1.578590966,,,,155.7061124,2.717584327,189.5886073,156.1843288,2.725930778,190.1952681,34.60266648,0.60393046,188.067222,-83.50065372,-1.457361335,190.8264133,-116.5650512,-3.237078058,-3.205258917,3.035952301,-2.034443936,2.683281573,60,2388.109282,1585.584002,2664.08641,-6637.779694,,,-736.973,-736.973
3/16/2026 16:46:59.900,,225,-74801.722,None,60.015,131617.8917,132579.833,132463.4408,132221.0834,229.0136343,,-29.13645227,-0.508527024,132177.3772,-29.12868206,-0.508391409,-148.8868276,-2.598565354,90.60729799,1.581395676,,,,155.7061124,2.717584327,189.5886073,156.3294615,2.728463821,191.2937009,34.81137199,0.607573058,187.0807312,-83.09967183,-1.450362881,189.7746031,-116.5650512,-3.23685523,-3.206138412,3.031758557,-2.034443936,2.683281573,60,2383.60684,1599.825579,2755.483198,-6738.915616,,,-736.973,-736.973
3/16/2026 16:46:59.933,,225,-75056.947,None,60.017,131629.7859,132606.532,132493.3955,132243.9573,229.053253,,-28.92882162,-0.504903186,132199.7062,-28.92269629,-0.504796279,-148.6876749,-2.595089484,90.81474919,1.585016383,,,,156.037511,2.723368324,189.0980698,156.3294615,2.728463821,191.2937009,34.90249562,0.609163466,188.7512649,-83.09967183,-1.450362881,189.7746031,-116.5650512,-3.2332601,-3.20425295,3.035379264,-2.034443936,2.683281573,60,2288.35988,1567.339215,2665.598387,-6521.297481,,,-736.973,-736.973
3/16/2026 16:46:59.967,,225,-74977.891,None,60.016,131584.9963,132554.6339,132440.6735,132194.1429,228.9669719,,-28.73170194,-0.501462799,132154.8646,-28.7247208,-0.501340955,-148.4856046,-2.591562693,91.01237103,1.588465534,,,,156.037511,2.723368324,189.0980698,156.8014095,2.736700867,191.9174823,35.11201118,0.612820202,187.7683679,-83.09967183,-1.450362881,189.7746031,-108.4349488,-3.238041822,-3.204382895,3.038828415,-1.892546881,3.794733192,60,2406.551696,1561.795206,2578.320005,-6546.666906,,,-736.973,-736.973
3/16/2026 16:47:00.000,,225,-74550.744,None,60.013,131542.7,132516.0929,132400.5207,132153.8178,228.8971269,,-28.55065242,-0.498302888,132118.2479,-28.53829352,-0.498087185,-148.3048023,-2.588407096,91.18927107,1.591553023,,,,156.3706223,2.729182212,188.6138913,156.9911299,2.740012113,190.3428486,35.62293931,0.62173758,187.4843994,-83.05586949,-1.449598386,188.5833503,-108.4349488,-3.238099298,-3.210144676,3.041151409,-1.892546881,3.794733192,60,2401.150328,1701.820789,2503.655983,-6606.627099,,,-820.732,-820.732
3/16/2026 16:47:00.000,,225,-74550.744,None,60.013,131542.7,132516.0929,132400.5207,132153.8178,228.8971269,,-28.55065242,-0.498302888,132118.2479,-28.53829352,-0.498087185,-148.3048023,-2.588407096,91.18927107,1.591553023,,,,156.3706223,2.729182212,188.6138913,156.9911299,2.740012113,190.3428486,35.62293931,0.62173758,187.4843994,-83.05586949,-1.449598386,188.5833503,-108.4349488,-3.238099298,-3.210144676,3.041151409,-1.892546881,3.794733192,60,2401.150328,1701.820789,2503.655983,-6606.627099,,,-820.732,-820.732
3/16/2026 16:47:00.033,,225,-75018.197,None,60.013,131563.6756,132547.7397,132420.4785,132178.0203,228.9390468,,-28.39908152,-0.495657477,132133.4407,-28.39065863,-0.49551047,-148.1546205,-2.58578593,91.34489498,1.594269172,,,,156.5158847,2.73171752,189.7138898,157.131505,2.74246212,191.4479564,35.41044829,0.618028912,188.4611366,-82.74027595,-1.444090239,189.9225105,-135,-3.23797259,-3.203814842,3.038359411,-2.35619449,3.39411255,60,2412.270095,1553.31359,2591.668816,-6557.2525,,,-820.732,-820.732
3/16/2026 16:47:00.067,,225,-74918.506,None,60.015,131595.314,132576.479,132453.0951,132209.0161,228.9927332,,-28.24262254,-0.492926753,132170.7004,-28.22892155,-0.492687625,-147.9973654,-2.58304131,91.4951458,1.596891544,,,,156.5158847,2.73171752,189.7138898,157.131505,2.74246212,191.4479564,35.62293931,0.62173758,187.4843994,-82.74027595,-1.444090239,189.9225105,-108.4349488,-3.235149745,-3.20477889,3.040981783,-1.892546881,3.794733192,60,2342.487535,1569.513586,2526.681606,-6438.682727,,,-820.732,-820.732
3/16/2026 16:47:00.100,,225,-74866.522,None,60.016,131577.907,132560.682,132441.4341,132194.0663,228.9668393,,-28.0519823,-0.489599453,132153.1849,-28.03744591,-0.489345745,-147.8032907,-2.579654068,91.68743149,1.600247562,,,,156.8491162,2.737533507,189.2388966,157.131505,2.74246212,191.4479564,35.91992714,0.626920996,188.1858656,-81.97276249,-1.430694602,189.0523737,-116.5650512,-3.231807865,-3.206575064,3.030942164,-2.034443936,2.683281573,60,2253.09004,1619.91361,2764.857616,-6637.861265,,,-820.732,-820.732
