time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:47:00.133,,225,-74823.696,None,60.014,131556.365,132529.845,132408.0674,132165.4686,228.9173067,,-27.85209256,-0.486110719,132125.9187,-27.84130063,-0.485922364,-147.6107736,-2.576294011,91.89046925,1.60379124,,,,156.8491162,2.737533507,189.2388966,157.4632125,2.748251509,190.9848162,36.13537661,0.630681298,187.215384,-82.02323121,-1.431575448,190.2406897,-116.5650512,-3.234173873,-3.206975309,3.035366688,-2.034443936,2.683281573,60,2311.536399,1621.094405,2670.739186,-6603.369989,,,-820.732,-820.732
3/16/2026 16:47:00.167,,225,-74822.674,None,60.013,131554.1085,132541.8057,132396.8766,132164.9811,228.9164622,,-27.69382866,-0.483348493,132123.5912,-27.68235139,-0.483148176,-147.4480428,-2.573453822,92.05171037,1.606605428,,,,157.324427,2.745829244,189.8770128,157.6003965,2.750645821,192.0937271,36.13537661,0.630681298,187.215384,-81.97276249,-1.430694602,189.0523737,-90,-3.233793997,-3.20413512,3.03730003,-1.570796327,2.4,60,2309.800683,1550.908781,2605.708811,-6466.418275,,,-820.732,-820.732
3/16/2026 16:47:00.200,,225,-74871.936,None,60.015,131590.3356,132564.932,132434.6988,132197.3614,228.9725465,,-27.53295829,-0.480540775,132159.7417,-27.52078802,-0.480328364,-147.2881458,-2.570663093,92.21217559,1.609406075,,,,157.659352,2.75167479,189.4176338,157.9321004,2.756435147,191.6396619,36.43085812,0.635838424,187.9255172,-81.97276249,-1.430694602,189.0523737,-116.5650512,-3.236763511,-3.206501517,3.040100677,-2.034443936,2.683281573,60.01,2378.853894,1615.896017,2536.703998,-6531.453909,,,-820.732,-820.732
3/16/2026 16:47:00.233,,225,-74950.07,None,60.017,131610.3478,132577.8085,132453.5892,132214.6137,229.0024285,,-27.33043836,-0.477006135,132174.1437,-27.3220348,-0.476859466,-147.088098,-2.5671716,92.41446907,1.612936762,,,,157.659352,2.75167479,189.4176338,158.2653688,2.762251777,191.19205,36.94316587,0.64477988,187.6801535,-81.66563548,-1.425334225,190.4109241,-116.5650512,-3.239111243,-3.21195148,3.038270987,-2.034443936,2.683281573,60.01,2437.618612,1749.239977,2601.20159,-6788.060179,,,-902.757,-902.757
3/16/2026 16:47:00.267,,225,-74895.379,None,60.016,131588.9606,132559.0878,132425.0864,132191.7418,228.9628132,,-27.1304517,-0.47351571,132152.6853,-27.12118998,-0.473354062,-146.8911136,-2.563733574,92.60727732,1.616301901,,,,157.995894,2.757548555,188.9647586,158.2653688,2.762251777,191.19205,37.23483398,0.649870449,188.4038216,-81.25383774,-1.418146998,189.4024287,-135,-3.235605839,-3.213604023,3.034448899,-2.35619449,3.39411255,60,2344.259249,1796.90398,2682.201599,-6823.364828,,,-902.757,-902.757
3/16/2026 16:47:00.300,,225,-74746.627,None,60.014,131553.2263,132528.7573,132385.5125,132156.5319,228.9018278,,-26.94439541,-0.470268415,132122.3139,-26.92967488,-0.470011493,-146.7027475,-2.560445966,92.79523279,1.619582342,,,,158.1314208,2.759913944,190.0778788,158.7309402,2.770377531,191.8687051,37.16447489,0.648642452,186.7224679,-81.25383774,-1.418146998,189.4024287,-116.5650512,-3.240389024,-3.209088418,3.03772934,-2.034443936,2.683281573,60,2477.091236,1668.988805,2599.603219,-6745.68326,,,-902.757,-902.757
3/16/2026 16:47:00.333,,225,-74779.229,None,60.013,131562.1821,132533.4506,132404.175,132167.3041,228.9204859,,-26.78613453,-0.467506241,132125.7683,-26.77539574,-0.467318814,-146.5487774,-2.557758681,92.95601849,1.622388582,,,,158.4678989,2.765786594,189.6341741,158.9365515,2.773966126,190.3163682,37.23483398,0.649870449,188.4038216,-81.25383774,-1.418146998,189.4024287,-108.4349488,-3.24128494,-3.20762913,3.04053558,-1.892546881,3.794733192,60,2493.710718,1647.719999,2529.964816,-6671.395533,,,-902.757,-902.757
3/16/2026 16:47:00.367,,225,-75066.955,None,60.016,131604.2763,132579.0157,132435.8622,132207.0832,228.9893852,,-26.62553882,-0.464703318,132167.7908,-26.61411577,-0.464503948,-146.3876021,-2.554945641,93.11647534,1.625189083,,,,158.4678989,2.765786594,189.6341741,158.7309402,2.770377531,191.8687051,37.45677371,0.653744028,187.4498333,-80.952428,-1.412886406,190.7735831,-116.5650512,-3.234881479,-3.208689669,3.038075489,-2.034443936,2.683281573,60,2334.757329,1666.238389,2610.719992,-6611.71571,,,-902.757,-902.757
3/16/2026 16:47:00.400,,225,-75018.787,None,60.017,131615.4234,132579.2248,132462.1298,132219.6233,229.0111053,,-26.42547586,-0.46121156,132178.8425,-26.41319728,-0.460997258,-146.1819215,-2.551355838,93.31860726,1.62871695,,,,158.4678989,2.765786594,189.6341741,159.193209,2.778445644,192.5579393,37.45677371,0.653744028,187.4498333,-80.53767779,-1.405647649,189.7821909,-116.5650512,-3.239442902,-3.205099866,3.034364599,-2.034443936,2.683281573,60,2448.765637,1577.217599,2690.43841,-6716.421647,,,-902.757,-902.757
3/16/2026 16:47:00.433,,225,-74693.794,None,60.016,131590.5905,132561.0024,132429.4219,132194.3703,228.9673659,,-26.22767891,-0.457759352,132153.9085,-26.21455119,-0.45753023,-145.9891405,-2.547991173,93.5170686,1.632180754,,,,158.8059435,2.771686586,189.1970401,159.0656316,2.776218998,191.4366736,37.97160376,0.662729508,187.2346122,-80.11859388,-1.398333255,188.8008475,-116.5650512,-3.233749228,-3.210720681,3.030514009,-2.034443936,2.683281573,60,2300.942506,1714.392,2771.568003,-6786.902509,,,-902.251,-902.251
3/16/2026 16:47:00.467,,225,-74880.965,None,60.013,131577.6186,132540.7171,132395.9755,132172.1172,228.9288224,,-26.0461198,-0.454590548,132135.5707,-26.03690828,-0.454429777,-145.8078051,-2.544826275,93.70007897,1.635374887,,,,158.9365515,2.773966126,190.3163682,159.4018255,2.782086689,191.0112039,38.2599439,0.667761993,187.9753175,-80.18069936,-1.3994172,189.9831571,-116.5650512,-3.236516466,-3.212588268,3.034792087,-2.034443936,2.683281573,60,2383.519222,1767.326417,2681.251218,-6832.096858,,,-902.251,-902.251
3/16/2026 16:47:00.500,,225,-75007.958,None,60.014,131603.2122,132571.2865,132433.2836,132203.2855,228.9828074,,-25.87869802,-0.451668487,132161.0999,-25.86877852,-0.451495359,-145.6410566,-2.541915963,93.86553117,1.638262573,,,,159.2744411,2.779863412,189.8883883,159.4018255,2.782086689,191.0112039,38.54601341,0.672754848,188.7207461,-80.18069936,-1.3994172,189.9831571,-116.5650512,-3.233582048,-3.214670811,3.037679773,-2.034443936,2.683281573,60.01,2305.298333,1826.712006,2609.75521,-6741.765548,,,-902.251,-902.251
3/16/2026 16:47:00.533,,225,-74912.198,None,60.017,131646.3619,132606.697,132462.2608,132239.1158,229.0448673,,-25.69745781,-0.448505248,132198.9726,-25.69147971,-0.448400911,-145.4629043,-2.538806619,94.04678673,1.641426079,,,,159.2744411,2.779863412,189.8883883,159.7395089,2.787980375,190.5923398,38.8298249,0.677708293,189.4708421,-80.11859388,-1.398333255,188.8008475,-116.5650512,-3.236381286,-3.216514912,3.039759334,-2.034443936,2.683281573,60.01,2375.922133,1880.668799,2542.348817,-6798.939749,,,-902.251,-902.251
3/16/2026 16:47:00.567,,225,-75112.603,None,60.017,131611.7882,132568.3064,132438.0564,132206.7288,228.9887714,,-25.49018338,-0.444887627,132169.5079,-25.47861789,-0.444685771,-145.2497399,-2.535086199,94.26093901,1.645163742,,,,159.6138454,2.785787134,189.467042,159.8636966,2.79014786,191.7185437,39.05848021,0.68169908,188.5375294,-79.46907215,-1.386996962,190.4071427,-116.5650512,-3.234833631,-3.216785279,3.032160704,-2.034443936,2.683281573,60,2331.53693,1877.601599,2754.057605,-6963.196134,,,-902.251,-902.251
3/16/2026 16:47:00.600,,225,-74886.739,None,60.014,131572.7002,132523.9242,132400.0025,132166.2168,228.9186025,,-25.29667422,-0.441510255,132130.3266,-25.2842851,-0.441294024,-145.0594081,-2.531764282,94.45486322,1.648548358,,,,160.0786679,2.793899817,190.1801251,160.5399876,2.801951364,190.9056311,38.77417094,0.676736948,187.7837054,-79.46907215,-1.386996962,190.4071427,-116.5650512,-3.243245388,-3.20850123,3.03554532,-2.034443936,2.683281573,60,2549.990117,1663.833616,2668.435206,-6882.258939,,,-902.251,-902.251
3/16/2026 16:47:00.633,,225,-74607.106,None,60.013,131580.9592,132529.0105,132404.529,132172.169,228.928912,,-25.14074818,-0.438788832,132133.4097,-25.13242937,-0.438643642,-144.9025771,-2.529027065,94.61098325,1.651273166,,,,159.9547506,2.791737052,189.0523737,160.4192883,2.799844765,189.7746031,38.77417094,0.676736948,187.7837054,-79.40266485,-1.385837937,189.2274821,-116.5650512,-3.238488407,-3.205764013,3.037111103,-2.034443936,2.683281573,60,2416.68321,1595.923208,2612.980796,-6625.587214,,,-986.057,-986.057
3/16/2026 16:47:00.667,,225,-74849.616,None,60.016,131649.598,132604.8651,132470.8285,132242.4381,229.0506217,,-24.98327528,-0.436040412,132201.9936,-24.97430002,-0.435883764,-144.7480212,-2.526329556,94.77010702,1.6540504,,,,159.9547506,2.791737052,189.0523737,160.5399876,2.801951364,190.9056311,39.0046132,0.680758924,186.8496722,-79.11447295,-1.380808039,190.630113,-116.5650512,-3.237835128,-3.20708848,3.034858439,-2.034443936,2.683281573,60.01,2401.686195,1621.641616,2690.236797,-6713.564609,,,-986.057,-986.057
3/16/2026 16:47:00.700,,225,-74999.866,None,60.017,131663.8912,132608.9166,132499.6529,132258.1605,229.0778536,,-24.77405098,-0.432388759,132216.2075,-24.76419895,-0.432216808,-144.5394703,-2.522689656,94.97738268,1.657668043,,,,160.4192883,2.799844765,189.7746031,160.9977848,2.809941433,191.6434189,39.57190281,0.690659995,188.3694243,-78.69006753,-1.373400767,189.6835259,-108.4349488,-3.242158241,-3.213349651,3.03106881,-1.892546881,3.794733192,60,2519.068053,1790.913579,2772.143992,-7082.125625,,,-986.057,-986.057
3/16/2026 16:47:00.733,,225,-74865.859,None,60.016,131619.4584,132557.4909,132455.2553,132211.4025,228.9968665,,-24.57785034,-0.428964411,132166.704,-24.5719222,-0.428860946,-144.3387167,-2.519185844,95.17187115,1.661062507,,,,160.7613555,2.805814963,189.3758168,161.3376882,2.815873866,191.2560587,39.85211518,0.695550624,189.1361414,-78.61853725,-1.372152328,188.506976,-135,-3.244734812,-3.214736468,3.033214835,-2.35619449,3.39411255,60,2576.988584,1832.184008,2700.763198,-7109.93579,,,-986.057,-986.057
3/16/2026 16:47:00.767,,225,-74651.803,None,60.013,131575.4883,132506.061,132398.1949,132160.5682,228.9088188,,-24.39787251,-0.425823206,132122.6883,-24.39119386,-0.425706641,-144.1565047,-2.516005646,95.35663291,1.664287208,,,,160.7613555,2.805814963,189.3758168,161.2219668,2.813854147,190.1195413,39.80557109,0.694738276,187.4459922,-78.69006753,-1.373400767,189.6835259,-116.5650512,-3.239560788,-3.210743922,3.037687975,-2.034443936,2.683281573,60,2447.326019,1716.192,2604.743998,-6768.262018,,,-986.057,-986.057
3/16/2026 16:47:00.800,,225,-74942.77,None,60.014,131601.2163,132550.3862,132432.2876,132195.3048,228.9689844,,-24.2377086,-0.423027818,132153.2955,-24.22560137,-0.422816507,-143.9974151,-2.513229008,95.51170407,1.66699371,,,,161.2219668,2.813854147,190.1195413,161.3376882,2.815873866,191.2560587,40.08620124,0.699636196,188.2164711,-78.33507963,-1.367205059,189.9225105,-116.5650512,-3.238690373,-3.212865204,3.034198769,-2.034443936,2.683281573,60.01,2435.741251,1776.614388,2695.968014,-6908.323653,,,-986.057,-986.057
3/16/2026 16:47:00.833,,225,-74829.499,None,60.017,131639.0007,132590.5218,132484.0391,132238.539,229.0438683,,-24.06387957,-0.419993929,132197.0593,-24.05794561,-0.419890362,-143.8239404,-2.510201304,95.6868391,1.670050393,,,,161.104854,2.811810143,188.9838088,161.3376882,2.815873866,191.2560587,40.08620124,0.699636196,188.2164711,-78.26142879,-1.36591961,188.7474503,-116.5650512,-3.235764228,-3.2098375,3.035970003,-2.034443936,2.683281573,60.01,2349.222358,1701.777603,2636.294397,-6687.294358,,,-986.057,-986.057
3/16/2026 16:47:00.867,,225,-74843.021,None,60.017,131650.0372,132602.3571,132496.6538,132250.3695,229.0643592,,-23.85688254,-0.41638115,132208.0426,-23.85007167,-0.416262277,-143.6154285,-2.506562084,95.8949279,1.673682228,,,,161.2219668,2.813854147,190.1195413,162.0215816,2.827810058,190.5016535,40.36453657,0.704494064,188.9914284,-77.90524292,-1.359702994,188.995238,-116.5650512,-3.244072335,-3.211056148,3.033385222,-2.034443936,2.683281573,60,2571.354573,1739.4048,2704.363184,-7015.122558,,,-1068.655,-1068.655
3/16/2026 16:47:00.900,,225,-74709.806,None,60.016,131607.8444,132551.2792,132435.5996,132198.9087,228.9752265,,-23.65559174,-0.412867962,132160.9773,-23.65271053,-0.412817676,-143.4185032,-2.50312509,96.09079956,1.677100833,,,,161.5650512,2.819842099,189.7366596,162.0215816,2.827810058,190.5016535,40.60129465,0.708626272,188.0787069,-77.90524292,-1.359702994,188.995238,-116.5650512,-3.240627734,-3.211751362,3.036803827,-2.034443936,2.683281573,60,2479.324633,1747.627204,2618.035194,-6844.987031,,,-1068.655,-1068.655
3/16/2026 16:47:00.933,,225,-74720.506,None,60.014,131576.7688,132520.992,132422.493,132174.0974,228.9322521,,-23.46848099,-0.409602264,132129.877,-23.46481252,-0.409538237,-143.2276411,-2.499793917,96.27941448,1.680392785,,,,161.9095106,2.825854051,189.3606084,162.0215816,2.827810058,190.5016535,41.11710144,0.717628799,187.9561651,-77.19573393,-1.347319726,189.5126381,-90,-3.237348295,-3.217422716,3.027712511,-1.570796327,3.6,60.01,2392.165116,1886.975989,2851.732783,-7130.873888,,,-1068.655,-1068.655
3/16/2026 16:47:00.967,,225,-74831.645,None,60.015,131591.3467,132537.6706,132439.8488,132190.305,228.9603245,,-23.31062428,-0.406847144,132155.4503,-23.30836029,-0.40680763,-143.070964,-2.497059385,96.44051845,1.683204579,,,,161.9095106,2.825854051,189.3606084,162.4744316,2.835713782,191.2786449,41.11710144,0.717628799,187.9561651,-77.19573393,-1.347319726,189.5126381,-116.5650512,-3.242521412,-3.214688184,3.030524305,-2.034443936,2.683281573,60.01,2521.459911,1819.281594,2781.979198,-7122.720703,,,-1068.655,-1068.655
3/16/2026 16:47:01.000,,225,-74962.67,None,60.016,131611.7226,132550.9256,132466.5482,132210.4128,228.9951523,,-23.11525821,-0.403437363,132171.0942,-23.1169619,-0.403467098,-142.8738608,-2.493619287,96.63251462,1.686555545,,,,161.9095106,2.825854051,189.3606084,162.4744316,2.835713782,191.2786449,41.39153115,0.722418501,188.7474503,-77.19573393,-1.347319726,189.5126381,-116.5650512,-3.23918088,-3.216037788,3.033875271,-2.034443936,2.683281573,60,2438.563116,1860.796813,2698.919979,-6998.279908,,,-1068.655,-1068.655
3/16/2026 16:47:01.033,,225,-75091.306,None,60.016,131591.0616,132541.6552,132445.6488,132193.4791,228.9658222,,-22.92601902,-0.400134516,132155.1174,-22.92210637,-0.400066228,-142.6819046,-2.490269019,96.82174426,1.689858225,,,,162.3655389,2.833813246,190.1346891,162.8178407,2.841707401,190.9207165,41.39153115,0.722418501,188.7474503,-76.9244189,-1.342584385,190.9508837,-90,-3.241773629,-3.21268752,3.03244261,-1.570796327,2.4,60,2513.06609,1777.075211,2754.993597,-7045.134898,,,-1068.655,-1068.655
3/16/2026 16:47:01.067,,225,-75029.674,None,60.014,131576.5597,132526.5663,132414.2842,132173.1497,228.9306107,,-22.73874732,-0.396866008,132129.5152,-22.73201164,-0.396748449,-142.4940391,-2.486990146,97.01166536,1.693172973,,,,162.710814,2.839839433,189.7746031,162.9235897,2.84355307,192.0674881,41.6636633,0.727168103,189.5430294,-76.75948008,-1.33970566,188.6138913,-116.5650512,-3.240301519,-3.214158249,3.032878633,-2.034443936,2.683281573,60,2471.090269,1821.211192,2709.806398,-7002.107859,,,-1068.887,-1068.887
3/16/2026 16:47:01.100,,225,-74729.477,None,60.014,131597.601,132545.7169,132437.896,132194.4174,228.9674474,,-22.57143911,-0.393945929,132150.5087,-22.56400154,-0.393816119,-142.3302006,-2.484130625,97.17781816,1.696072887,,,,162.710814,2.839839433,189.7746031,163.1625274,2.847723319,190.5696723,41.90594194,0.731396663,188.6482441,-76.75948008,-1.33970566,188.6138913,-116.5650512,-3.241539438,-3.215527288,3.035778547,-2.034443936,2.683281573,60,2502.375402,1847.015998,2638.267185,-6987.658585,,,-1068.887,-1068.887
3/16/2026 16:47:01.133,,225,-74626.618,None,60.016,131619.7735,132571.1969,132464.1556,132219.0601,229.0101298,,-22.39739392,-0.390908268,132179.1502,-22.3960466,-0.390884753,-142.1550375,-2.481073452,97.34905821,1.69906159,,,,163.0573892,2.845888312,189.4214349,163.1625274,2.847723319,190.5696723,41.90594194,0.731396663,188.6482441,-76.31907464,-1.332019135,187.7261836,-116.5650512,-3.238608072,-3.212470115,3.031080725,-2.034443936,2.683281573,60.01,2425.221234,1771.113594,2742.508778,-6938.843606,,,-1068.887,-1068.887
3/16/2026 16:47:01.167,,225,-74653.747,None,60.017,131595.679,132555.9918,132441.5607,132198.4376,228.9744106,,-22.1936483,-0.387352236,132155.0411,-22.19143468,-0.387313601,-141.9526023,-2.477540292,97.55450611,1.702647332,,,,163.0573892,2.845888312,189.4214349,163.6104597,2.855541212,191.3764876,42.3974378,0.739974884,186.868938,-76.05190382,-1.327356124,189.1780114,-90,-3.242854813,-3.217515176,3.030003456,-1.570796327,3.6,60,2530.565459,1878.840012,2790.071992,-7199.477462,,,-1068.887,-1068.887
3/16/2026 16:47:01.200,,225,-74873.16,None,60.014,131539.8823,132508.736,132393.6501,132148.1294,228.8872743,,-21.99372837,-0.383862975,132110.3501,-21.99262119,-0.383843651,-141.7518482,-2.474036471,97.75113257,1.706079111,,,,163.1625274,2.847723319,190.5696723,163.6104597,2.855541212,191.3764876,42.4208525,0.740383548,188.5642596,-76.05190382,-1.327356124,189.1780114,-135,-3.239384863,-3.214420019,3.033435235,-2.35619449,1.697056275,60,2458.116444,1818.086404,2703.628795,-6979.831644,,,-1068.887,-1068.887
3/16/2026 16:47:01.233,,225,-74825.438,None,60.012,131525.8055,132491.6218,132383.2543,132134.2668,228.8632635,,-21.83910407,-0.381164272,132096.2644,-21.83732612,-0.381133241,-141.5938619,-2.47127909,97.90902035,1.708834772,,,,163.4052464,2.851959565,189.0752231,163.9557331,2.861567371,191.0413568,42.4208525,0.740383548,188.5642596,-76.05190382,-1.327356124,189.1780114,-116.5650512,-3.242700612,-3.211662638,3.036190896,-2.034443936,2.683281573,60,2520.985189,1749.139211,2634.796811,-6904.921211,,,-1068.887,-1068.887
3/16/2026 16:47:01.267,,225,-74764.21,None,60.014,131557.3004,132535.4889,132423.0731,132172.6767,228.9297914,,-21.68159253,-0.378415177,132132.1782,-21.67427553,-0.378287471,-141.4366028,-2.468534402,98.06915801,1.711629702,,,,163.5084737,2.853761221,190.2255503,163.9557331,2.861567371,191.0413568,42.66797632,0.744696672,187.6801535,-75.69972255,-1.321209401,189.4708421,-108.4349488,-3.239854842,-3.213231074,3.032839103,-1.892546881,3.794733192,60,2465.839273,1780.4304,2723.284809,-6969.554482,,,-1149.913,-1149.913
3/16/2026 16:47:01.300,,225,-74718.85,None,60.017,131603.3916,132582.3051,132469.0832,132218.9829,229.0099961,,-21.50099434,-0.375263144,132173.8163,-21.49775188,-0.375206552,-141.2535334,-2.465339238,98.24460861,1.714691893,,,,163.754367,2.858052868,188.7360061,164.3022075,2.867614489,190.7131878,42.93618027,0.749377714,188.4955172,-75.25643716,-1.313472612,188.610074,-108.4349488,-3.242821041,-3.214716952,3.028164505,-1.892546881,3.794733192,60,2520.928564,1825.833598,2827.929587,-7174.691749,,,-1149.913,-1149.913
3/16/2026 16:47:01.333,,225,-74670.624,None,60.017,131582.3119,132548.2628,132440.2821,132190.992,228.9615144,,-21.29226019,-0.371620045,132152.7055,-21.28811234,-0.371547652,-141.048555,-2.461761689,98.44579861,1.718203321,,,,164.204071,2.865901684,189.5582232,164.6498635,2.873682231,190.3920166,43.4518423,0.758377714,188.4420335,-74.90447916,-1.307329786,188.9190303,-116.5650512,-3.245229883,-3.220139403,3.025533107,-2.034443936,2.683281573,60,2591.533144,1959.897583,2897.351983,-7448.78271,,,-1149.913,-1149.913
3/16/2026 16:47:01.367,,225,-75068.827,None,60.014,131522.5248,132493.189,132387.5835,132135.1479,228.8647896,,-21.10066435,-0.368276067,132097.2018,-21.09080662,-0.368104017,-140.8555456,-2.45839304,98.64350087,1.721653876,,,,164.6498635,2.873682231,190.3920166,164.7448813,2.875340604,191.5494714,43.71555648,0.762980395,189.2693319,-74.99868154,-1.308973928,190.0778788,-116.5650512,-3.243444621,-3.221373435,3.030627804,-2.034443936,2.683281573,60,2557.176073,1998.53279,2786.587185,-7342.296048,,,-1149.913,-1149.913
3/16/2026 16:47:01.400,,225,-75043.987,None,60.013,131518.3494,132491.0783,132381.0353,132130.8702,228.8573804,,-20.94595146,-0.365575818,132088.6748,-20.94029975,-0.365477177,-140.7007348,-2.455691082,98.79631086,1.724320913,,,,164.6498635,2.873682231,190.3920166,165.1836807,2.882999098,192.3970894,43.71555648,0.762980395,189.2693319,-74.55368363,-1.301207249,189.2350919,-116.5650512,-3.248476275,-3.218671477,3.025528162,-2.034443936,2.683281573,60,2682.861525,1930.953613,2901.024007,-7514.839145,,,-1149.913,-1149.913
3/16/2026 16:47:01.433,,225,-75098.088,None,60.015,131566.9197,132529.7059,132416.5941,132171.7717,228.9282239,,-20.78198482,-0.36271406,132137.2054,-20.77562445,-0.362603051,-140.5331938,-2.452766941,98.96209912,1.727214464,,,,164.5536836,2.872003576,189.2350919,165.091742,2.881394466,191.2372349,43.71555648,0.762980395,189.2693319,-74.64986351,-1.302885904,190.3920166,-108.4349488,-3.243997517,-3.215747336,3.030100368,-1.892546881,3.794733192,60,2556.160111,1858.377611,2805.019216,-7219.556939,,,-1149.913,-1149.913
3/16/2026 16:47:01.467,,225,-75038.688,None,60.017,131588.4534,132558.6397,132447.1291,132198.7847,228.9750118,,-20.600495,-0.359546465,132158.6897,-20.59334914,-0.359421747,-140.3551404,-2.449659322,99.14399663,1.730389175,,,,164.5536836,2.872003576,189.2350919,165.091742,2.881394466,191.2372349,43.96775531,0.767382095,188.4038216,-74.30220748,-1.296818162,190.7131878,-108.4349488,-3.240816213,-3.217041417,3.027207337,-1.892546881,3.794733192,60,2477.418294,1882.512014,2883.009598,-7242.939905,,,-1194.559,-1194.559
3/16/2026 16:47:01.500,,225,-74827.728,None,60.015,131557.962,132518.188,132398.0556,132158.7589,228.905685,,-20.41169758,-0.356251329,132123.9569,-20.40862983,-0.356197786,-140.1651998,-2.446344233,99.33682355,1.733754639,,,,164.9986815,2.879770254,190.0778788,165.4397244,2.887467904,190.9320298,43.96775531,0.767382095,188.4038216,-74.20407101,-1.295105358,189.5582232,-108.4349488,-3.24366569,-3.213726328,3.028859997,-1.892546881,3.794733192,60,2558.996989,1799.395216,2823.278396,-7181.670602,,,-1194.559,-1194.559
3/16/2026 16:47:01.533,,225,-74986.013,None,60.013,131517.5786,132489.8567,132368.1974,132125.9188,228.8488044,,-20.22948682,-0.353071151,132083.5481,-20.22563398,-0.353003906,-139.985794,-2.443213012,99.51270375,1.736824328,,,,165.3486414,2.885878207,189.7708091,165.5297059,2.889038378,192.0937271,44.48383577,0.776389398,188.3808908,-73.85566122,-1.28902446,189.8883883,-116.5650512,-3.242042284,-3.21960241,3.025848788,-2.034443936,2.683281573,60,2513.598366,1945.036807,2902.751987,-7361.387161,,,-1194.559,-1194.559
3/16/2026 16:47:01.567,,225,-74995.128,None,60.013,131541.1625,132527.0009,132392.6805,132154.3356,228.8980237,,-20.07425185,-0.35036179,132118.3771,-20.07152586,-0.350314212,-139.8297507,-2.440489541,99.66893412,1.739551062,,,,165.3486414,2.885878207,189.7708091,165.4397244,2.887467904,190.9320298,44.22925125,0.77194606,189.2388966,-73.85566122,-1.28902446,189.8883883,-116.5650512,-3.237782116,-3.212435601,3.028575522,-2.034443936,2.683281573,60,2407.965268,1775.203194,2835.187196,-7018.355658,,,-1194.559,-1194.559
3/16/2026 16:47:01.600,,225,-74771.309,None,60.016,131598.5722,132579.2807,132459.7658,132213.2614,229.0000861,,-19.90577353,-0.347421288,132168.5666,-19.89561849,-0.347244049,-139.658579,-2.437502032,99.83779184,1.742498186,,,,165.3486414,2.885878207,189.7708091,165.7888081,2.893560565,190.63389,44.22227701,0.771824336,187.5419953,-73.85566122,-1.28902446,189.8883883,-90,-3.240804614,-3.209326368,3.031522646,-1.570796327,3.6,60.01,2484.327951,1682.855987,2762.956776,-6930.140714,,,-1194.559,-1194.559
3/16/2026 16:47:01.633,,225,-75019.133,None,60.017,131579.6646,132567.5721,132432.0919,132193.8328,228.9664348,,-19.69862137,-0.343805801,132149.5705,-19.68756757,-0.343612876,-139.4566475,-2.433977662,100.0401598,1.746030173,,,,165.6997226,2.892005728,189.4708421,165.8768131,2.895096541,191.7973931,45,0.785398163,188.3732465,-73.85566122,-1.28902446,189.8883883,-108.4349488,-3.238709417,-3.219375825,3.035054633,-1.892546881,3.794733192,60,2427.836522,1940.457582,2674.079991,-7042.374095,,,-1194.559,-1194.559
3/16/2026 16:47:01.667,,225,-74806.243,None,60.014,131532.5567,132498.9073,132380.3196,132137.9619,228.8696636,,-19.50152862,-0.340365884,132102.3716,-19.48961695,-0.340157986,-139.2602475,-2.430549836,100.239346,1.749506627,,,,166.0519038,2.898152451,189.1780114,166.5741908,2.907268077,191.2259397,45,0.785398163,188.3732465,-73.05738923,-1.275091985,189.4214349,-108.4349488,-3.247426063,-3.215947999,3.024598612,-1.892546881,3.794733192,60,2639.933701,1854.143996,2927.016004,-7421.093701,,,-1194.559,-1194.559
3/16/2026 16:47:01.700,,225,-75024.072,None,60.011,131515.391,132491.0528,132355.6726,132121.4103,228.8409955,,-19.3568703,-0.33784112,132073.8121,-19.34259756,-0.337592013,-139.1133292,-2.427985629,100.3838334,1.752028409,,,,166.0519038,2.898152451,189.1780114,166.2249817,2.901173229,191.5081199,45,0.785398163,188.3732465,-73.16252737,-1.276926992,190.5696723,-108.4349488,-3.238765242,-3.213383792,3.028955401,-1.892546881,3.794733192,60,2424.082819,1790.207998,2835.043194,-7049.334011,,,-1190.883,-1190.883
3/16/2026 16:47:01.733,,225,-74942.338,None,60.014,131567.0905,132533.6869,132399.6332,132167.4952,228.9208167,,-19.20016363,-0.335106072,132125.4195,-19.18523142,-0.334845456,-138.9575531,-2.425266822,100.5440516,1.754824745,,,,166.0519038,2.898152451,189.1780114,166.6571663,2.908716274,192.3933471,45,0.785398163,186.6761902,-73.16252737,-1.276926992,190.5696723,-116.5650512,-3.24356173,-3.210664985,3.031751737,-2.034443936,2.683281573,60,2544.325378,1707.55198,2765.865583,-7017.742941,,,-1190.883,-1190.883
3/16/2026 16:47:01.767,,225,-74730.514,None,60.016,131596.7037,132566.027,132439.5291,132201.4534,228.979634,,-19.02882816,-0.332115704,132166.2726,-19.01487592,-0.331872192,-138.7838249,-2.422234693,100.7204298,1.757903123,,,,166.4051637,2.904317998,188.8923503,166.9244189,2.913380712,190.9508837,45.25925515,0.789923019,187.5266381,-73.05738923,-1.275091985,189.4214349,-135,-3.245252904,-3.212157712,3.032995108,-2.35619449,3.39411255,60,2583.266463,1752.767981,2719.022412,-7055.056856,,,-1190.883,-1190.883
3/16/2026 16:47:01.800,,225,-74874.096,None,60.016,131570.1654,132537.6402,132414.5197,132174.8079,228.9334827,,-18.83478365,-0.328728989,132139.622,-18.81998864,-0.328470767,-138.5934954,-2.418912817,100.9127869,1.76126039,,,,166.490196,2.905802093,190.0589382,166.9244189,2.913380712,190.9508837,45.51616423,0.794406929,188.3808908,-72.71081402,-1.269043106,189.7746031,-116.5650512,-3.241851479,-3.213319746,3.030303496,-2.034443936,2.683281573,60,2513.715663,1789.3152,2790.806397,-7093.83726,,,-1190.883,-1190.883
3/16/2026 16:47:01.833,,225,-74548.814,None,60.013,131530.0753,132502.7502,132372.2981,132135.7444,228.8658228,,-18.6489223,-0.325485096,132095.5836,-18.63827104,-0.325299196,-138.406967,-2.415657282,101.0909247,1.764369479,,,,166.7594801,2.910501986,188.6138913,167.2756443,2.919510752,190.682983,45.77772299,0.79897199,187.5419953,-72.60248711,-1.267152445,188.62916,-116.5650512,-3.244809948,-3.214629272,3.031521924,-2.034443936,2.683281573,60,2567.101387,1813.334399,2742.840012,-7123.275799,,,-1190.883,-1190.883
3/16/2026 16:47:01.867,,225,-74984.429,None,60.013,131548.2638,132533.8423,132383.1733,132155.8041,228.9005671,,-18.49254904,-0.322755868,132113.7028,-18.48122706,-0.322558262,-138.2591871,-2.413078036,101.2488192,1.767125258,,,,166.8424573,2.911950211,189.7821909,167.3545796,2.920888432,191.8536943,45.77074875,0.798850267,189.2388966,-72.25532837,-1.261093382,188.9914284,-116.5650512,-3.243446694,-3.211928303,3.02821864,-2.034443936,2.683281573,60.01,2549.355552,1762.603204,2830.464014,-7142.42277,,,-1190.883,-1190.883
3/16/2026 16:47:01.900,,225,-74881.814,None,60.016,131590.2234,132563.062,132423.3276,132192.902,228.9648226,,-18.32800779,-0.319884081,132151.8136,-18.32094232,-0.319760766,-138.0895052,-2.410116527,101.4148119,1.770022377,,,,166.8424573,2.911950211,189.7821909,167.2756443,2.919510752,190.682983,46.03224469,0.803414232,188.4038216,-72.71081402,-1.269043106,189.7746031,-108.4349488,-3.239271518,-3.213530759,3.039065483,-1.892546881,3.794733192,60.01,2445.898065,1795.132793,2572.05602,-6813.086878,,,-1271.326,-1271.326
3/16/2026 16:47:01.933,,225,-75062.966,None,60.017,131557.9128,132538.3013,132408.5394,132168.9664,228.923365,,-18.12392846,-0.316322225,132123.1722,-18.11102321,-0.316096986,-137.8843867,-2.406536535,101.6174786,1.773559579,,,,167.2756443,2.919510752,190.682983,167.3545796,2.920888432,191.8536943,46.5481577,0.812418613,188.4420335,-72.36553892,-1.263016919,190.1346891,-116.5650512,-3.236985418,-3.218955148,3.036576498,-2.034443936,2.683281573,60,2399.647777,1930.262416,2638.972801,-6968.882994,,,-1271.326,-1271.326
3/16/2026 16:47:01.967,,225,-74732.573,None,60.014,131508.2206,132473.2569,132348.4265,132110.6631,228.8223806,,-17.92456888,-0.312842744,132061.9546,-17.90919288,-0.312574382,-137.6837179,-2.403034203,101.8244446,1.777171818,,,,167.5500035,2.924299223,189.2503104,167.6278447,2.925657809,190.4222676,46.5481577,0.812418613,188.4420335,-71.90951063,-1.255057724,189.3606084,-116.5650512,-3.238232191,-3.215452816,3.032229542,-2.034443936,2.683281573,60,2411.531612,1842.134401,2735.351994,-6989.018007,,,-1271.326,-1271.326
3/16/2026 16:47:02.000,,225,-74847.845,None,60.012,131488.942,132457.7987,132333.0234,132093.9557,228.7934426,,-17.77303715,-0.310198016,132050.3479,-17.76359631,-0.310033243,-137.5370634,-2.4004746,101.9692017,1.779698306,,,,167.5500035,2.924299223,189.2503104,167.9809975,2.931821488,190.1687672,46.5481577,0.812418613,188.4420335,-72.02158159,-1.257013731,190.5016535,-116.5650512,-3.241854731,-3.212893213,3.036712037,-2.034443936,2.683281573,60,2501.410578,1778.198398,2639.160009,-6918.768985,,,-1271.326,-1271.326
3/16/2026 16:47:02.033,,225,-75021.696,None,60.014,131542.7679,132502.2003,132387.2066,132144.7506,228.881422,,-17.62352273,-0.307588497,132104.1151,-17.61344768,-0.307412655,-137.3856385,-2.397831737,102.1288535,1.782484755,,,,167.6278447,2.925657809,190.4222676,168.4078246,2.939271025,191.0978807,47.06381973,0.821418613,188.4955172,-71.67895914,-1.251033841,190.8754568,-108.4349488,-3.24668368,-3.21925035,3.033518596,-1.892546881,3.794733192,60,2638.760763,1937.635195,2725.660805,-7302.056763,,,-1271.326,-1271.326
3/16/2026 16:47:02.067,,225,-75030.682,None,60.016,131594.548,132553.7034,132421.5219,132190.6058,228.9608456,,-17.45271886,-0.304607408,132155.8235,-17.44191922,-0.304418918,-137.2085186,-2.394740411,102.2956567,1.785396019,,,,167.6278447,2.925657809,190.4222676,168.4078246,2.939271025,191.0978807,46.79793186,0.816777994,189.3149756,-71.56505118,-1.249045772,189.7366596,-90,-3.243689943,-3.211518405,3.034441791,-1.570796327,3.6,60,2564.858931,1753.315201,2687.040014,-7005.214147,,,-1271.326,-1271.326
3/16/2026 16:47:02.100,,225,-75052.829,None,60.017,131561.7317,132519.8766,132402.2206,132161.965,228.9112382,,-17.2500284,-0.301069792,132122.9155,-17.2383614,-0.300866164,-137.0108403,-2.391290274,102.4995188,1.788954086,,,,168.3350796,2.938001386,189.9225105,168.8304981,2.946648069,192.0374963,47.5791475,0.830412779,188.5642596,-71.22196678,-1.24305782,190.1195413,-90,-3.247514233,-3.221703053,3.032011906,-1.570796327,2.4,60,2652.935242,1999.699204,2752.876788,-7405.511235,,,-1267.883,-1267.883
3/16/2026 16:47:02.133,,225,-74920.522,None,60.013,131488.2005,132454.2421,132327.2206,132090.5831,228.7876011,,-17.05832314,-0.297723904,132049.2912,-17.04583149,-0.297505883,-136.8208652,-2.387974583,102.6877337,1.792239054,,,,168.3350796,2.938001386,189.9225105,168.7607158,2.945430139,190.8603678,47.5791475,0.830412779,188.5642596,-70.88027367,-1.23709415,190.5092124,-116.5650512,-3.242936022,-3.218387362,3.029333204,-2.034443936,2.683281573,60,2537.255457,1916.150399,2824.070413,-7277.476268,,,-1267.883,-1267.883
3/16/2026 16:47:02.167,,225,-74930.616,None,60.011,131503.9008,132452.6216,132328.5575,132095.6977,228.7964598,,-16.91668448,-0.295251843,132049.9476,-16.90707079,-0.295084052,-136.6776702,-2.385475358,102.8314413,1.794747225,,,,168.6900675,2.944197094,189.6835259,169.1144729,2.951604366,190.630113,47.5791475,0.830412779,188.5642596,-70.53998756,-1.231155037,190.9056311,-116.5650512,-3.246688418,-3.215888137,3.025902262,-2.034443936,2.683281573,60,2627.563942,1853.884785,2916.086418,-7397.535146,,,-1267.883,-1267.883
3/16/2026 16:47:02.200,,225,-74946.816,None,60.015,131566.332,132510.9774,132382.8905,132154.0623,228.8975503,,-16.76603644,-0.292622538,132120.3488,-16.76231331,-0.292557558,-136.5301172,-2.382900074,102.9806027,1.797350583,,,,168.3350796,2.938001386,189.9225105,169.1144729,2.951604366,190.630113,47.5791475,0.830412779,188.5642596,-70.88027367,-1.23709415,190.5092124,-116.5650512,-3.244161924,-3.213312853,3.034444733,-2.034443936,2.683281573,60.01,2569.222148,1790.524807,2697.120008,-7056.866963,,,-1267.883,-1267.883
3/16/2026 16:47:02.233,,225,-75167.093,None,60.017,131580.4109,132542.1463,132413.2228,132179.2806,228.9412297,,-16.57365154,-0.289264788,132137.8173,-16.56411057,-0.289098267,-136.3352899,-2.379499696,103.1748124,1.800740182,,,,168.7607158,2.945430139,190.8603678,169.1821664,2.95278584,191.8086547,48.09405806,0.839399664,188.6482441,-70.53998756,-1.231155037,190.9056311,-90,-3.241884107,-3.21889936,3.031895219,-1.570796327,1.2,60,2525.099619,1931.04,2767.420799,-7223.560418,,,-1267.883,-1267.883
3/16/2026 16:47:02.267,,225,-75006.734,None,60.016,131546.6278,132498.3259,132372.2524,132139.7428,228.8727482,,-16.37720439,-0.285836139,132103.9554,-16.36682861,-0.285655047,-136.1375453,-2.376048402,103.3710834,1.804165758,,,,169.1144729,2.951604366,190.630113,169.5346616,2.958938041,191.5870559,48.09405806,0.839399664,188.6482441,-70.07866788,-1.22310349,190.1801251,-116.5650512,-3.244593088,-3.215448066,3.027269248,-2.034443936,2.683281573,60,2589.275129,1844.380812,2871.777586,-7305.433526,,,-1267.883,-1267.883
3/16/2026 16:47:02.300,,225,-74658.701,None,60.013,131504.732,132456.6458,132347.7274,132103.72,228.8103549,,-16.19856099,-0.282718223,132058.6364,-16.19244561,-0.28261149,-135.9543519,-2.372851074,103.5498862,1.807286453,,,,169.0459374,2.950408194,189.4518408,169.8244892,2.963996486,190.1914825,48.09405806,0.839399664,188.6482441,-69.95475057,-1.220940725,189.0523737,-108.4349488,-3.246607976,-3.212250738,3.028227178,-1.892546881,3.794733192,60,2622.525776,1764.115215,2830.40641,-7217.0474,,,-1267.883,-1267.883
3/16/2026 16:47:02.333,,225,-74843.798,None,60.013,131526.7553,132485.3651,132359.7416,132124.6388,228.8465873,,-16.04407068,-0.280021859,132080.6197,-16.03730574,-0.279903788,-135.8073429,-2.370285282,103.7036376,1.809969923,,,,169.0459374,2.950408194,189.4518408,169.8244892,2.963996486,190.1914825,48.09405806,0.839399664,188.6482441,-70.07866788,-1.22310349,190.1801251,-116.5650512,-3.243900274,-3.209684946,3.033073413,-2.034443936,2.683281573,60.01,2555.571466,1700.524809,2726.308793,-6982.405069,,,-1233.964,-1233.964
3/16/2026 16:47:02.367,,225,-74874.182,None,60.016,131558.0014,132505.9893,132404.6356,132156.8922,228.9024518,,-15.88177843,-0.277189325,132123.3618,-15.87576203,-0.277084319,-135.6420968,-2.367401194,103.8699976,1.812873453,,,,169.4690721,2.957793289,190.4071427,170.1806994,2.970213527,189.9831571,48.60846885,0.848377826,188.7474503,-69.73950887,-1.217184049,190.5923398,-135,-3.247297846,-3.21577902,3.030057502,-2.35619449,1.697056275,60,2654.300567,1853.712014,2808.791981,-7316.804562,,,-1233.964,-1233.964
3/16/2026 16:47:02.400,,225,-74932.373,None,60.016,131544.4603,132501.6466,132395.3686,132147.8528,228.8867952,,-15.68374378,-0.273732968,132106.5263,-15.68190782,-0.273700924,-135.4439738,-2.363943294,104.0689911,1.816346544,,,,169.8244892,2.963996486,190.1914825,170.2420366,2.971284063,191.1656873,48.88289856,0.853167528,187.9561651,-69.73950887,-1.217184049,190.5923398,-116.5650512,-3.244984987,-3.217110822,3.033530593,-2.034443936,2.683281573,60,2593.161896,1878.955194,2721.484788,-7193.601878,,,-1233.964,-1233.964
3/16/2026 16:47:02.433,,225,-75088.613,None,60.014,131514.4537,132473.4694,132361.4818,132117.162,228.8336371,,-15.48705088,-0.270300029,132079.705,-15.47933578,-0.270165375,-135.2495573,-2.360550087,104.2655362,1.819776904,,,,169.8244892,2.963996486,190.1914825,170.3026195,2.972341435,192.3484338,49.12229781,0.857345833,188.8618543,-69.27444113,-1.209067085,189.8883883,-116.5650512,-3.24250681,-3.21789592,3.028843989,-2.034443936,2.683281573,60,2530.707075,1907.193613,2827.814397,-7265.715085,,,-1233.964,-1233.964
3/16/2026 16:47:02.467,,225,-74841.25,None,60.014,131514.5889,132463.8974,132357.6761,132112.7367,228.8259724,,-15.32543032,-0.267479218,132076.6174,-15.32206264,-0.267420441,-135.0917554,-2.357795924,104.4268103,1.822591667,,,,170.1185939,2.969129582,188.8008475,170.2420366,2.971284063,191.1656873,49.39870535,0.862170055,188.0787069,-69.27444113,-1.209067085,189.8883883,-135,-3.238704504,-3.219965979,3.031658752,-2.35619449,3.39411255,60.01,2417.793882,1950.566415,2757.427202,-7125.787499,,,-1233.964,-1233.964
3/16/2026 16:47:02.500,,225,-74922.682,None,60.015,131555.7701,132497.8385,132387.2159,132147.6104,228.8863753,,-15.14967235,-0.264411663,132103.0534,-15.14923368,-0.264404007,-134.9082681,-2.354593467,104.6005543,1.825624072,,,,170.1806994,2.970213527,189.9831571,170.2420366,2.971284063,191.1656873,49.39870535,0.862170055,188.0787069,-68.93655155,-1.203169799,190.3163682,-90,-3.23568807,-3.216763522,3.028793871,-1.570796327,3.6,60.01,2358.062792,1871.496011,2835.993621,-7065.552424,,,-1233.964,-1233.964
3/16/2026 16:47:02.533,,225,-74827.08,None,60.017,131557.169,132516.0869,132394.7661,132156.695,228.9021103,,-14.97533097,-0.261368832,132119.1395,-14.97046878,-0.261283971,-134.7321789,-2.351520131,104.7768679,1.828701324,,,,170.5376778,2.976443976,189.7821909,170.952428,2.983682733,190.7735831,49.63546343,0.866302263,188.9914284,-68.80594352,-1.200890259,189.1970401,-116.5650512,-3.244966704,-3.217822394,3.029591583,-2.034443936,2.683281573,60.01,2587.372496,1907.280012,2799.619218,-7294.271727,,,-1200.986,-1200.986
3/16/2026 16:47:02.567,,225,-75094.272,None,60.015,131512.7921,132476.6652,132354.9002,132115.4809,228.8307255,,-14.77482683,-0.257869375,132083.2636,-14.77549464,-0.25788103,-134.5302527,-2.347995852,104.9749181,1.832157953,,,,170.5376778,2.976443976,189.7821909,171.3628686,2.990846272,191.774868,49.63546343,0.866302263,188.9914284,-68.93655155,-1.203169799,190.3163682,-116.5650512,-3.248727302,-3.214298115,3.035327752,-2.034443936,2.683281573,60,2680.415277,1818.72,2671.704021,-7170.839298,,,-1200.986,-1200.986
3/16/2026 16:47:02.600,,225,-74993.054,None,60.012,131491.1103,132463.0967,132352.5746,132102.9751,228.8090647,,-14.62087399,-0.255182391,132064.6124,-14.61581445,-0.255094085,-134.3760476,-2.345304466,105.1311908,1.834885426,,,,170.5376778,2.976443976,189.7821909,171.0087527,2.984665785,191.9587456,49.63546343,0.866302263,188.9914284,-68.80594352,-1.200890259,189.1970401,-116.5650512,-3.23975987,-3.211606729,3.035775685,-2.034443936,2.683281573,60,2456.465304,1751.328014,2644.790414,-6852.583732,,,-1200.986,-1200.986
3/16/2026 16:47:02.633,,225,-75024.389,None,60.013,131519.9261,132467.457,132374.3845,132121.2774,228.8407652,,-14.46297746,-0.252426576,132081.7738,-14.45592488,-0.252303486,-134.2219117,-2.342614287,105.2847289,1.837565172,,,,170.8953991,2.982687391,189.5886073,171.3628686,2.990846272,191.774868,49.63546343,0.866302263,188.9914284,-68.46789889,-1.194990268,189.6341741,-116.5650512,-3.243149758,-3.20891655,3.03255544,-2.034443936,2.683281573,60,2538.742427,1684.195204,2731.708783,-6954.646414,,,-1200.986,-1200.986
3/16/2026 16:47:02.667,,225,-74923.646,None,60.016,131561.394,132524.2372,132429.865,132172.5425,228.929559,,-14.30126611,-0.249604181,132134.8221,-14.29481612,-0.249491607,-134.053473,-2.339674477,105.4504646,1.840457806,,,,170.8953991,2.982687391,189.5886073,171.7176506,2.997038386,191.5983298,49.91379876,0.871160131,188.2164711,-68.46789889,-1.194990268,189.6341741,-116.5650512,-3.246529993,-3.210834608,3.035448074,-2.034443936,2.683281573,60.01,2623.990225,1725.739216,2660.630386,-7010.359827,,,-1200.986,-1200.986
3/16/2026 16:47:02.700,,225,-74679.523,None,60.017,131554.293,132515.9712,132418.4922,132163.6255,228.9141143,,-14.09808523,-0.246058005,132127.6646,-14.09074929,-0.245929969,-133.8479281,-2.336087043,105.6458464,1.843867861,,,,171.2538377,2.988943325,189.4024287,171.6656355,2.996130552,190.4109241,49.91379876,0.871160131,188.2164711,-67.99589403,-1.186752229,188.9647586,-116.5650512,-3.242060521,-3.207247174,3.03062009,-2.034443936,2.683281573,60,2510.011014,1636.358411,2771.10719,-6917.476615,,,-1200.986,-1200.986
3/16/2026 16:47:02.733,,225,-74985.005,None,60.015,131505.1459,132466.3955,132362.4832,132112.0437,228.824772,,-13.89988533,-0.242598765,132075.574,-13.89675774,-0.242544178,-133.6529329,-2.332683734,105.8469313,1.847377453,,,,171.3086925,2.989900721,190.5885621,171.7176506,2.997038386,191.5983298,50.42809719,0.880136331,188.3694243,-68.13142081,-1.189117617,190.0778788,-108.4349488,-3.239582564,-3.212820065,3.03649507,-1.892546881,3.794733192,60,2462.665695,1775.807998,2639.304019,-6877.777713,,,-1166.699,-1166.699
3/16/2026 16:47:02.767,,225,-74916.374,None,60.011,131483.1326,132449.141,132344.1956,132092.8653,228.7915541,,-13.75717294,-0.240107964,132056.3934,-13.74834652,-0.239953913,-133.5095591,-2.33018139,105.9896397,1.849868186,,,,171.2538377,2.988943325,189.4024287,172.0730733,3.003241683,191.4291514,50.65948184,0.884174755,189.2959588,-67.99589403,-1.186752229,188.9647586,-116.5650512,-3.243195596,-3.214356145,3.036620415,-2.034443936,2.683281573,60,2536.902571,1822.723194,2620.368,-6979.993765,,,-1166.699,-1166.699
3/16/2026 16:47:02.800,,225,-74891.88,None,60.013,131525.9632,132492.3309,132379.5081,132133.305,228.8615977,,-13.60829414,-0.237509538,132096.3472,-13.60390246,-0.237432889,-133.3632134,-2.327627174,106.1365928,1.852433001,,,,171.6656355,2.996130552,190.4109241,172.0730733,3.003241683,191.4291514,50.94151979,0.889097246,188.5375294,-67.65935204,-1.180878463,189.4176338,-108.4349488,-3.240674572,-3.21672442,3.033311464,-1.892546881,3.794733192,60,2488.090934,1875.009585,2709.84959,-7072.950108,,,-1166.699,-1166.699
3/16/2026 16:47:02.833,,225,-74830.291,None,60.016,131567.3482,132537.9786,132429.1576,132178.8746,228.9405265,,-13.44311452,-0.23462661,132140.4889,-13.43292548,-0.234448778,-133.1949656,-2.324690697,106.3034007,1.855344349,,,,171.9727625,3.001490929,189.0523737,172.0730733,3.003241683,191.4291514,50.94151979,0.889097246,188.5375294,-67.18401335,-1.172582238,188.7703367,-108.4349488,-3.237690461,-3.213787943,3.027926587,-1.892546881,3.794733192,60,2396.971557,1802.476793,2835.388779,-7034.837129,,,-1166.699,-1166.699
3/16/2026 16:47:02.867,,225,-75005.28,None,60.016,131549.4285,132519.2822,132413.0026,132161.2847,228.91006,,-13.24737344,-0.231210284,132119.7373,-13.24141773,-0.231106337,-132.9964926,-2.321226689,106.5003048,1.858780973,,,,172.0232312,3.002371775,190.2406897,172.4291111,3.009455715,191.2673522,50.94151979,0.889097246,188.5375294,-66.99112992,-1.169215787,190.3428486,-135,-3.240562052,-3.210323935,3.02799676,-2.35619449,3.39411255,60,2483.492373,1715.889592,2856.902399,-7056.284364,,,-1166.699,-1166.699
3/16/2026 16:47:02.900,,225,-74928.744,None,60.013,131477.2403,132466.3134,132350.1434,132098.6366,228.8015502,,-13.06641989,-0.228052049,132059.1925,-13.06085828,-0.22795498,-132.8194064,-2.318135953,106.6818288,1.861949165,,,,172.3814535,3.008623933,190.0778788,173.1429277,3.021914164,190.9659656,51.45398659,0.898041479,188.7207461,-66.99112992,-1.169215787,190.3428486,-108.4349488,-3.249869144,-3.216177432,3.031164952,-1.892546881,3.794733192,60,2712.598117,1862.827191,2776.233583,-7351.65889,,,-1166.699,-1166.699
3/16/2026 16:47:02.933,,225,-74714.818,None,60.01,131485.3148,132468.7849,132360.7082,132105.6699,228.8137322,,-12.94271881,-0.225893057,132067.238,-12.93661006,-0.22578644,-132.6982418,-2.316021232,106.8052212,1.864102768,,,,172.3331957,3.007781676,188.8885386,172.785738,3.015680028,191.1129509,51.22582906,0.894059379,187.7837054,-66.8491162,-1.16673718,189.2388966,-116.5650512,-3.241466468,-3.210080611,3.030839948,-2.034443936,2.683281573,60,2487.311054,1702.339205,2768.443191,-6958.093449,,,-1129.993,-1129.993
3/16/2026 16:47:02.967,,225,-74816.323,None,60.012,131558.8984,132532.9921,132428.291,132174.115,228.9322826,,-12.80311283,-0.223456473,132129.0836,-12.79523187,-0.223318925,-132.5598427,-2.313605712,106.9374469,1.866410542,,,,172.3331957,3.007781676,188.8885386,172.785738,3.015680028,191.1129509,51.22582906,0.894059379,187.7837054,-66.51588471,-1.160921193,189.7138898,-116.5650512,-3.238998953,-3.207665091,3.027331735,-2.034443936,2.683281573,60,2427.191782,1643.184007,2864.390403,-6934.766192,,,-1129.993,-1129.993
3/16/2026 16:47:03.000,,225,-74970.274,None,60.016,131587.6474,132566.3659,132456.8545,132204.3477,228.9846471,,-12.64447681,-0.220687753,132169.4894,-12.63705397,-0.2205582,-132.3989365,-2.310797369,107.1019657,1.869281937,,,,172.3814535,3.008623933,190.0778788,172.8306371,3.016463665,192.3035101,51.7400561,0.903034334,187.9753175,-66.8491162,-1.16673718,189.2388966,-116.5650512,-3.237021865,-3.213831703,3.036019117,-2.034443936,2.683281573,60,2393.782878,1798.574404,2641.391993,-6833.749275,,,-1129.993,-1129.993
3/16/2026 16:47:03.033,,225,-75029.314,None,60.014,131549.8154,132536.2712,132409.1039,132165.7897,228.9178628,,-12.45092035,-0.217309555,132131.5962,-12.44263933,-0.217165024,-132.207387,-2.307454199,107.2985766,1.872713445,,,,172.740276,3.014886566,189.9225105,173.1856471,3.022659759,192.1574355,52.02839624,0.908066819,187.2346122,-66.65947143,-1.163427254,190.8150937,-116.5650512,-3.239824783,-3.215521018,3.036140699,-2.034443936,2.683281573,60,2461.149525,1832.889614,2659.377598,-6953.416737,,,-1129.993,-1129.993
3/16/2026 16:47:03.067,,225,-74962.483,None,60.011,131524.7282,132502.3965,132376.2773,132135.1808,228.8648466,,-12.305242,-0.214766988,132094.7338,-12.29520094,-0.214591739,-132.0597226,-2.304876969,107.4444986,1.875260264,,,,173.0996718,3.021159208,189.7746031,173.5411836,3.028865042,192.0187491,52.25319461,0.911990291,188.1820395,-66.51588471,-1.160921193,189.7138898,-90,-3.243456781,-3.21686726,3.036181457,-1.570796327,2.4,60,2549.139153,1875.167996,2642.356791,-7066.663939,,,-1129.993,-1129.993
3/16/2026 16:47:03.100,,225,-74842.992,None,60.013,131547.4378,132529.1702,132401.5056,132160.0898,228.9079903,,-12.15400248,-0.212127361,132117.3804,-12.14330786,-0.211940704,-131.909704,-2.30225865,107.5826452,1.877671377,,,,173.0996718,3.021159208,189.7746031,173.5411836,3.028865042,192.0187491,52.25319461,0.911990291,188.1820395,-66.37062227,-1.158385885,188.6138913,-90,-3.240805746,-3.214248941,3.036057262,-1.570796327,2.4,60.02,2483.443712,1810.425604,2630.620803,-6924.490119,,,-1129.993,-1129.993
3/16/2026 16:47:03.133,,225,-74929.032,None,60.015,131592.0558,132565.8037,132434.3492,132198.1068,228.9738376,,-11.99556352,-0.209362079,132161.928,-11.98418635,-0.20916351,-131.7562927,-2.299581119,107.747045,1.880540695,,,,173.0996718,3.021159208,189.7746031,173.5411836,3.028865042,192.0187491,52.54322629,0.917052298,187.4498333,-66.51588471,-1.160921193,189.7138898,-108.4349488,-3.238028552,-3.216633417,3.041461888,-1.892546881,3.794733192,60.02,2414.959387,1862.971199,2511.54721,-6789.477796,,,-1129.993,-1129.993
3/16/2026 16:47:03.167,,225,-74921.702,None,60.015,131564.2196,132539.6659,132418.5782,132174.8675,228.9335859,,-11.81201287,-0.206158516,132134.0047,-11.79983829,-0.205946029,-131.5719352,-2.296363472,107.9292274,1.883720378,,,,173.4596142,3.027441387,189.6341741,173.8972203,3.035079055,191.887467,52.76516602,0.920925877,188.4038216,-66.03751103,-1.152571997,189.0980698,-108.4349488,-3.241025084,-3.217289349,3.036292375,-1.892546881,3.794733192,60,2487.387172,1888.415994,2631.859207,-7007.662373,,,-1176.646,-1176.646
