time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:47:03.200,,225,-74556.043,None,60.012,131519.0726,132487.8938,132362.4696,132123.8457,228.8452137,,-11.64068162,-0.203168221,132088.7712,-11.62776064,-0.202942708,-131.3977999,-2.293324238,108.1064216,1.886812999,,,,173.8200758,3.033732628,189.5012401,174.2537308,3.041301336,191.7636045,52.83552511,0.922153875,186.7224679,-65.55604522,-1.144168834,188.4955172,-116.5650512,-3.244244044,-3.215478113,3.030981833,-2.034443936,2.683281573,60,2564.955346,1826.150392,2754.086394,-7145.192132,,,-1176.646,-1176.646
3/16/2026 16:47:03.233,,225,-74731.882,None,60.011,131531.8823,132507.4368,132376.23,132139.2235,228.8718487,,-11.50693666,-0.200833932,132099.1182,-11.49855987,-0.200687729,-131.2659765,-2.291023485,108.2411386,1.889164254,,,,173.4596142,3.027441387,189.6341741,174.2537308,3.041301336,191.7636045,52.83552511,0.922153875,186.7224679,-65.7061124,-1.146788,189.5886073,-108.4349488,-3.241989065,-3.21317736,3.035952254,-1.892546881,3.794733192,60,2510.75822,1769.644792,2646.331213,-6926.734226,,,-1176.646,-1176.646
3/16/2026 16:47:03.267,,225,-74574.446,None,60.013,131568.8428,132557.096,132421.0358,132183.0484,228.9477557,,-11.3487065,-0.198072294,132147.7889,-11.34067825,-0.197932175,-131.1093194,-2.288289304,108.398827,1.891916437,,,,173.8200758,3.033732628,189.5012401,174.2176077,3.040670869,190.5696723,52.54322629,0.917052298,187.4498333,-65.55604522,-1.144168834,188.4955172,-116.5650512,-3.238603044,-3.205341602,3.036085271,-2.034443936,2.683281573,60.01,2425.542026,1582.9488,2628.66238,-6637.153206,,,-1176.646,-1176.646
3/16/2026 16:47:03.300,,225,-74796.437,None,60.016,131590.3766,132584.1525,132436.5363,132204.4135,228.9847612,,-11.18240696,-0.19516982,132169.2666,-11.17364839,-0.195016954,-130.9410312,-2.28535212,108.5662856,1.894839141,,,,174.1810291,3.040032452,189.3758168,174.6106882,3.047531419,191.6471758,53.05683413,0.926016446,187.6801535,-65.22485943,-1.138388551,188.995238,-90,-3.242548373,-3.211368566,3.033227692,-1.570796327,3.6,60,2522.597439,1734.854381,2707.055999,-6964.507819,,,-1176.646,-1176.646
3/16/2026 16:47:03.333,,225,-74701.397,None,60.015,131547.6102,132515.831,132377.692,132147.7362,228.8865932,,-10.98126008,-0.191659144,132102.8643,-10.96962234,-0.191456028,-130.7402976,-2.281848658,108.7667232,1.898337437,,,,174.1810291,3.040032452,189.3758168,174.5767814,3.046939633,190.4525138,53.56914188,0.934957903,187.9255172,-64.89543133,-1.132638946,189.5012401,-116.5650512,-3.238395661,-3.216806561,3.030976383,-2.034443936,2.683281573,60,2417.948844,1871.29439,2769.235202,-7058.478436,,,-1176.646,-1176.646
3/16/2026 16:47:03.367,,225,-74945.218,None,60.012,131507.66,132473.7922,132353.5163,132112.3556,228.8253123,,-10.83007954,-0.189020546,132072.3751,-10.82391744,-0.188912997,-130.5917246,-2.27925557,108.9129912,1.900890295,,,,174.5767814,3.046939633,190.4525138,174.9363831,3.053215867,190.3428486,53.49272903,0.933624247,189.6037974,-64.56776858,-1.126920152,190.0134732,-116.5650512,-3.242128864,-3.212879817,3.027810447,-2.034443936,2.683281573,60,2524.581261,1789.04158,2855.332814,-7168.955655,,,-1108.79,-1108.79
3/16/2026 16:47:03.400,,225,-74973.038,None,60.012,131543.7614,132515.8832,132390.833,132150.8647,228.8920119,,-10.69446517,-0.186653629,132110.6662,-10.6825866,-0.186446309,-130.4532875,-2.276839387,109.055741,1.903381749,,,,174.5767814,3.046939633,190.4525138,175.2963853,3.05949909,190.2406897,53.99925105,0.942464724,189.8618445,-64.56776858,-1.126920152,190.0134732,-116.5650512,-3.245945399,-3.219304111,3.030301901,-2.034443936,2.683281573,60.01,2620.836793,1953.230397,2793.859216,-7367.926407,,,-1108.79,-1108.79
3/16/2026 16:47:03.433,,225,-74660.645,None,60.016,131607.2847,132588.9818,132444.7632,132214.385,229.0020323,,-10.53050167,-0.183791926,132174.1088,-10.51792259,-0.18357238,-130.2902561,-2.273993952,109.2180195,1.906214044,,,,174.5424465,3.046340376,189.2579193,174.9363831,3.053215867,190.3428486,53.86462339,0.940115028,187.215384,-64.89543133,-1.132638946,189.5012401,-116.5650512,-3.236788247,-3.21410898,3.03885299,-2.034443936,2.683281573,60.02,2377.722433,1798.473593,2574.071996,-6750.268021,,,-1108.79,-1108.79
3/16/2026 16:47:03.467,,225,-74904.091,None,60.017,131607.4505,132568.9375,132444.4414,132207.6325,228.9903366,,-10.32532038,-0.180210837,132160.2124,-10.31606096,-0.18004923,-130.0871271,-2.270448682,109.4216055,1.90976729,,,,174.9363831,3.053215867,190.3428486,175.6839725,3.066263763,191.3426246,54.37706069,0.949058747,187.4843994,-64.24187828,-1.121232294,190.5318871,-116.5650512,-3.246312993,-3.219507429,3.030999584,-2.034443936,2.683281573,60,2629.506643,1934.582402,2785.118379,-7349.207425,,,-1108.79,-1108.79
3/16/2026 16:47:03.500,,225,-74895.84,None,60.014,131550.1827,132513.731,132384.4617,132150.1484,228.8907713,,-10.13308811,-0.176855751,132116.7918,-10.11879151,-0.176606228,-129.8972474,-2.267134657,109.6125998,1.913100768,,,,175.2963853,3.05949909,190.2406897,175.6839725,3.066263763,191.3426246,54.37706069,0.949058747,187.4843994,-64.24187828,-1.121232294,190.5318871,-90,-3.242869991,-3.216193404,3.034333062,-1.570796327,2.4,60,2541.154195,1851.681601,2700.273597,-7093.109394,,,-1108.79,-1108.79
3/16/2026 16:47:03.533,,225,-74746.195,None,60.011,131521.4436,132492.1,132345.8718,132120.4961,228.839412,,-9.992902759,-0.174409055,132083.8098,-9.988295838,-0.174328649,-129.7564033,-2.264676463,109.750974,1.915515853,,,,175.2665617,3.05897857,189.0447566,175.6839725,3.066263763,191.3426246,54.37706069,0.949058747,187.4843994,-64.084165,-1.118479678,189.4518408,-116.5650512,-3.240592412,-3.21373521,3.033995531,-2.034443936,2.683281573,60,2467.96337,1790.481608,2692.598385,-6951.043363,,,-1108.79,-1108.79
3/16/2026 16:47:03.567,,225,-74682.936,None,60.012,131562.2719,132521.9569,132388.0072,132158.0933,228.9045323,,-9.852432578,-0.171957388,132124.6103,-9.847226658,-0.171866527,-129.6175795,-2.262253531,109.8934779,1.918003017,,,,175.2665617,3.05897857,189.0447566,175.65676,3.065788816,190.1460491,54.37706069,0.949058747,187.4843994,-63.75865035,-1.112798375,189.9793673,-116.5650512,-3.237655343,-3.211312278,3.030801392,-2.034443936,2.683281573,60,2395.713848,1730.836797,2780.812796,-6907.363441,,,-1125.534,-1125.534
3/16/2026 16:47:03.600,,225,-74822.011,None,60.016,131597.8324,132565.1259,132436.1417,132200.3955,228.9778018,,-9.696666464,-0.169238756,132160.1361,-9.690796357,-0.169136304,-129.46092,-2.259519307,110.0571785,1.920860129,,,,175.629203,3.065307854,188.9495171,176.0174794,3.072084557,190.0589382,54.58955171,0.952767415,188.4611366,-63.75865035,-1.112798375,189.9793673,-90,-3.241220861,-3.212286722,3.033658504,-1.570796327,2.4,60,2483.761495,1764.705617,2710.368017,-6958.835129,,,-1125.534,-1125.534
3/16/2026 16:47:03.633,,225,-74793.312,None,60.015,131579.0419,132535.0022,132411.8868,132175.9923,228.9355342,,-9.49226088,-0.165671206,132141.2937,-9.485516444,-0.165553493,-129.2569215,-2.255958861,110.2546064,1.924305897,,,,175.629203,3.065307854,188.9495171,176.0424469,3.072520321,191.2560587,54.88798882,0.957976125,187.7683679,-63.27263827,-1.104315864,189.4404392,-116.5650512,-3.238073814,-3.213934986,3.028621761,-2.034443936,2.683281573,60,2405.209274,1798.732802,2827.756816,-7031.698893,,,-1125.534,-1125.534
3/16/2026 16:47:03.667,,225,-74960.554,None,60.013,131543.8763,132505.3612,132382.3689,132144.5594,228.8810908,,-9.336546178,-0.162953472,132106.0837,-9.3291344,-0.162824112,-129.0933555,-2.253104096,110.4144108,1.927095011,,,,176.0174794,3.072084557,190.0589382,176.7602997,3.085049217,191.1054159,55.09750438,0.961632861,188.7512649,-63.75865035,-1.112798375,189.9793673,-116.5650512,-3.247873329,-3.214736957,3.039893386,-2.034443936,2.683281573,60,2663.468181,1827.748802,2553.321603,-7044.538585,,,-1125.534,-1125.534
3/16/2026 16:47:03.700,,225,-74919.37,None,60.012,131562.8191,132522.0547,132394.6056,132160.5109,228.9087197,,-9.193671336,-0.160459835,132113.1361,-9.184815129,-0.160305265,-128.9539335,-2.250670723,110.5621234,1.929673081,,,,176.0174794,3.072084557,190.0589382,176.4012319,3.078782301,191.1769861,55.09750438,0.961632861,188.7512649,-63.27263827,-1.104315864,189.4404392,-90,-3.239087566,-3.212303584,3.033988945,-1.570796327,3.6,60.01,2444.15094,1767.268791,2693.592004,-6905.011735,,,-1125.534,-1125.534
3/16/2026 16:47:03.733,,225,-75166.186,None,60.015,131598.7658,132556.2183,132442.9046,132199.9863,228.9770931,,-9.026988717,-0.157550675,132160.8727,-9.018257672,-0.157398289,-128.7821259,-2.247672115,110.7207035,1.932440827,,,,176.0174794,3.072084557,190.0589382,176.4012319,3.078782301,191.1769861,55.09750438,0.961632861,188.7512649,-63.11306581,-1.101530799,191.0526629,-90,-3.23618059,-3.209304976,3.033971626,-1.570796327,3.6,60.02,2372.352158,1692.878404,2717.9424,-6783.172963,,,-1125.534,-1125.534
3/16/2026 16:47:03.767,,225,-74781.778,None,60.016,131572.8463,132548.466,132429.2272,132184.2274,228.9497979,,-8.854153186,-0.154534126,132146.7472,-8.845486396,-0.154382862,-128.6120125,-2.244703076,110.8951199,1.935484966,,,,176.3555105,3.077984312,188.7817788,177.1196224,3.091320582,191.0413568,55.69934337,0.972136933,187.3883668,-62.94940299,-1.098674344,189.9831571,-116.5650512,-3.245703444,-3.216840009,3.03415931,-2.034443936,2.683281573,60,2592.55187,1867.233604,2697.753617,-7157.539091,,,-1125.534,-1125.534
3/16/2026 16:47:03.800,,225,-74752.402,None,60.013,131532.6437,132485.7852,132380.6203,132133.7054,228.8622911,,-8.668202947,-0.151288682,132092.8065,-8.66310192,-0.151199652,-128.4280101,-2.241491629,111.0867323,1.938829233,,,,176.7398394,3.084692116,189.9073458,177.4791721,3.097595907,190.9848162,55.69934337,0.972136933,187.3883668,-62.94940299,-1.098674344,189.9831571,-90,-3.248795559,-3.213628562,3.037503577,-1.570796327,3.6,60,2684.079136,1786.838402,2613.124818,-7084.042355,,,-1144.324,-1144.324
3/16/2026 16:47:03.833,,225,-74585.261,None,60.011,131531.7017,132470.5306,132372.6402,132125.6295,228.8483033,,-8.531280353,-0.148898932,132093.6132,-8.520426771,-0.148709501,-128.2942369,-2.239156845,111.2217292,1.941185374,,,,176.7398394,3.084692116,189.9073458,177.4632383,3.097317809,189.7859847,55.90502205,0.975726703,188.3808908,-62.78388844,-1.095785571,188.9152191,-116.5650512,-3.24602731,-3.214883548,3.036970945,-2.034443936,2.683281573,60,2615.040943,1827.331194,2611.526397,-7053.898534,,,-1144.324,-1144.324
3/16/2026 16:47:03.867,,225,-74669.832,None,60.013,131580.8115,132529.4674,132412.0347,132174.779,228.9334327,,-8.386933379,-0.146379602,132129.0378,-8.379874722,-0.146256405,-128.1420748,-2.236501115,111.3655766,1.943695984,,,,176.7191192,3.084330482,188.7093002,177.4791721,3.097595907,190.9848162,55.39733352,0.966865867,188.067222,-62.2924494,-1.087208341,188.4038216,-116.5650512,-3.243852312,-3.203366982,3.030904325,-2.034443936,2.683281573,60,2545.298634,1538.71201,2755.699209,-6839.709853,,,-1144.324,-1144.324
3/16/2026 16:47:03.900,,225,-75021.797,None,60.015,131608.5364,132576.6414,132456.3555,132214.5464,229.0023118,,-8.210285644,-0.143296517,132178.7515,-8.209155423,-0.143276791,-127.9745952,-2.233578044,111.5421194,1.946777239,,,,177.1014232,3.091002945,189.8428824,177.4949071,3.097870535,192.1836622,56.10854216,0.979278799,189.3758168,-62.2924494,-1.087208341,188.4038216,-116.5650512,-3.241147326,-3.212856843,3.03398558,-2.034443936,2.683281573,60,2494.020296,1787.702382,2680.185602,-6961.90828,,,-1144.324,-1144.324
3/16/2026 16:47:03.933,,225,-74972.102,None,60.014,131586.5459,132552.3726,132448.4593,132196.5014,228.9710569,,-8.032983474,-0.14020201,132156.7502,-8.031084752,-0.140168871,-127.7921863,-2.23039441,111.7165812,1.949822171,,,,177.4632383,3.097317809,189.7859847,177.8524146,3.104110217,192.1349526,56.41098313,0.98455739,188.7093002,-61.97031902,-1.081586105,188.9647586,-116.5650512,-3.244279088,-3.2149518,3.031408276,-2.034443936,2.683281573,60,2571.005804,1833.350404,2752.128,-7156.484209,,,-1144.324,-1144.324
3/16/2026 16:47:03.967,,225,-74869.819,None,60.011,131551.9105,132509.0588,132403.8265,132155.6268,228.9002601,,-7.88797682,-0.137671167,132122.1019,-7.885449081,-0.137627049,-127.649264,-2.227899944,111.8640879,1.952396648,,,,177.4632383,3.097317809,189.7859847,177.8524146,3.104110217,192.1349526,56.71555953,0.989873251,188.048079,-61.97031902,-1.081586105,188.9647586,-116.5650512,-3.241737266,-3.217773195,3.033982753,-2.034443936,2.683281573,60,2506.923259,1896.436802,2687.169611,-7090.529672,,,-1144.324,-1144.324
3/16/2026 16:47:04.000,,225,-74875.104,None,60.01,131572.159,132522.1438,132428.9646,132175.114,228.934013,,-7.76141631,-0.135462269,132130.4459,-7.75763478,-0.135396269,-127.52051,-2.225652763,111.9884451,1.954567092,,,,177.8252559,3.103636208,189.7366596,178.2100894,3.11035282,192.0937271,56.71555953,0.989873251,188.048079,-61.97031902,-1.081586105,188.9647586,-108.4349488,-3.245749089,-3.215526014,3.036153197,-1.892546881,3.794733192,60,2606.482,1840.780799,2633.673605,-7080.936403,,,-1166.497,-1166.497
3/16/2026 16:47:04.033,,225,-74862.259,None,60.014,131610.4862,132569.0054,132481.8462,132221.1542,229.0137569,,-7.611486171,-0.132845495,132180.6428,-7.60776172,-0.132780491,-127.3677936,-2.222987359,112.1416028,1.957240197,,,,177.8252559,3.103636208,189.7366596,178.2100894,3.11035282,192.0937271,57.22091933,0.998693443,188.4,-61.47688139,-1.072973994,188.4764176,-90,-3.243133311,-3.221680802,3.030214191,-1.570796327,2.4,60,2542.216451,1998.143992,2775.34081,-7315.701253,,,-1166.497,-1166.497
3/16/2026 16:47:04.067,,225,-75296.534,None,60.016,131631.5926,132597.3415,132500.3729,132243.8152,229.0530069,,-7.442394784,-0.129894293,132201.7213,-7.437938534,-0.129816517,-127.1955326,-2.219980838,112.3121137,1.960216173,,,,177.8252559,3.103636208,189.7366596,178.2211997,3.110546731,193.2931452,56.91514707,0.993356711,189.0523737,-61.6501055,-1.075997325,189.5316332,-116.5650512,-3.240363248,-3.213337549,3.036213498,-2.034443936,2.683281573,60.01,2473.487168,1796.947207,2641.492805,-6911.927181,,,-1166.497,-1166.497
3/16/2026 16:47:04.100,,225,-75147.307,None,60.015,131588.2706,132545.2019,132458.1395,132197.91,228.9734968,,-7.250848752,-0.126551184,132156.8477,-7.250744376,-0.126549363,-127.0109919,-2.216759994,112.4992811,1.963482861,,,,178.1874473,3.109957641,189.694913,178.5679038,3.11659786,192.0599906,57.41744579,1.002123477,189.4100314,-61.6501055,-1.075997325,189.5316332,-116.5650512,-3.243147223,-3.218883471,3.039480186,-2.034443936,2.683281573,60.01,2541.546525,1938.484792,2559.081611,-7039.112928,,,-1166.497,-1166.497
3/16/2026 16:47:04.133,,225,-74941.603,None,60.012,131537.3988,132516.0196,132398.8148,132151.4647,228.8930512,,-7.085639143,-0.123667733,132108.9309,-7.074446389,-0.123472382,-126.8387671,-2.213754105,112.667401,1.966417108,,,,178.5497837,3.116281604,189.6607498,178.92583,3.12284485,192.033747,57.72435569,1.007480065,188.7665225,-61.15733986,-1.067396942,189.0523737,-116.5650512,-3.246317232,-3.22123417,3.03381405,-2.034443936,2.683281573,60.01,2619.172706,1990.094393,2692.512004,-7301.779102,,,-1166.497,-1166.497
3/16/2026 16:47:04.167,,225,-74932.661,None,60.011,131561.799,132516.5221,132410.5035,132163.6322,228.9141259,,-6.948170117,-0.121268446,132130.3669,-6.946757626,-0.121243793,-126.7090569,-2.211490235,112.8004065,1.968738492,,,,178.1874473,3.109957641,189.694913,178.9325003,3.122961269,193.2335375,57.52880771,1.004067109,187.7530293,-61.47688139,-1.072973994,188.4764176,-116.5650512,-3.244205062,-3.215557344,3.041712486,-2.034443936,2.683281573,60.01,2567.413393,1838.591999,2488.492792,-6894.498184,,,-1166.497,-1166.497
3/16/2026 16:47:04.200,,225,-75228.034,None,60.014,131603.5733,132554.088,132462.027,132207.2557,228.9896839,,-6.794017037,-0.118577967,132172.1303,-6.791939012,-0.118541698,-126.548306,-2.208684603,112.9600469,1.971524742,,,,178.5497837,3.116281604,189.6607498,178.9325003,3.122961269,193.2335375,57.72435569,1.007480065,188.7665225,-60.83974922,-1.06185394,189.6341741,-90,-3.241502967,-3.216164668,3.033378682,-1.570796327,2.4,60,2500.373615,1864.195194,2712.959992,-7077.528801,,,-1190.348,-1190.348
3/16/2026 16:47:04.233,,225,-75234.528,None,60.015,131603.6258,132557.1107,132475.1483,132212.6656,228.9990542,,-6.615931803,-0.115469793,132172.1652,-6.613084422,-0.115420097,-126.36677,-2.205516202,113.1324866,1.974534382,,,,178.5589007,3.116440726,190.8603678,179.2882878,3.129170932,193.2149063,57.72435569,1.007480065,188.7665225,-60.83974922,-1.06185394,189.6341741,-90,-3.244591029,-3.212996267,3.036388322,-1.570796327,3.6,60,2593.689495,1785.167994,2638.051196,-7016.908685,,,-1190.348,-1190.348
3/16/2026 16:47:04.267,,225,-75037.579,None,60.013,131549.3797,132527.2182,132410.6308,132163.129,228.9132543,,-6.456279648,-0.112683337,132117.8986,-6.452741108,-0.112621578,-126.2089336,-2.202761436,113.2913175,1.977306504,,,,178.9122362,3.122607593,189.6341741,179.2838401,3.129093305,192.0149994,58.03335633,1.012873144,188.1284667,-60.524111,-1.056345014,190.2217653,-90,-3.241714883,-3.21563458,3.033651518,-1.570796327,3.6,60,2504.280294,1844.337598,2713.4784,-7062.096292,,,-1190.348,-1190.348
3/16/2026 16:47:04.300,,225,-74709.576,None,60.011,131538.5357,132516.8862,132403.6438,132153.7443,228.8969995,,-6.320650604,-0.110316164,132107.0337,-6.316525585,-0.110244169,-126.0708596,-2.200351591,113.4283752,1.979698612,,,,179.2747757,3.128935102,189.6151893,179.641906,3.135342735,192.00375,58.34445099,1.01830277,187.49592,-59.84845202,-1.04455254,188.7360061,-90,-3.245586904,-3.218654361,3.024251152,-1.570796327,3.6,60,2600.3111,1912.809601,2925.561593,-7438.682294,,,-1190.348,-1190.348
3/16/2026 16:47:04.333,,225,-74994.437,None,60.013,131597.4369,132560.274,132444.8062,132201.536,228.9797771,,-6.171293372,-0.107709388,132165.9081,-6.166524994,-0.107626165,-125.9289894,-2.197875488,113.5734951,1.982231432,,,,179.2747757,3.128935102,189.6151893,179.641906,3.135342735,192.00375,58.03335633,1.012873144,188.1284667,-60.03043052,-1.047728664,189.7746031,-90,-3.2429689,-3.210748632,3.029960096,-1.570796327,2.4,60.01,2536.206643,1723.262397,2800.022407,-7059.491446,,,-1190.348,-1190.348
3/16/2026 16:47:04.367,,225,-75007.843,None,60.016,131629.6021,132595.8841,132490.3175,132239.3094,229.0452027,,-6.007644819,-0.104853182,132198.0396,-6.002170873,-0.104757644,-125.7643232,-2.195001522,113.7348646,1.985047862,,,,179.2747757,3.128935102,189.6151893,179.641906,3.135342735,192.00375,58.53585637,1.021643424,188.5184341,-60.34527721,-1.053223775,189.1780114,-90,-3.240100379,-3.216644946,3.038271637,-1.570796327,2.4,60.01,2465.277547,1874.304006,2585.059199,-6924.640752,,,-1190.348,-1190.348
3/16/2026 16:47:04.400,,225,-74911.219,None,60.015,131594.64,132559.9873,132435.6736,132197.4623,228.9727214,,-5.810498944,-0.101412338,132163.0306,-5.804171984,-0.101301911,-125.5648102,-2.191519362,113.9382413,1.988597454,,,,179.6373733,3.135263624,189.6037974,180,3.141592654,192,58.53585637,1.021643424,188.5184341,-59.84845202,-1.04455254,188.7360061,-108.4349488,-3.242894565,-3.213162786,3.033149994,-1.892546881,3.794733192,60,2534.14588,1787.011188,2705.255996,-7026.413064,,,-1121.96,-1121.96
3/16/2026 16:47:04.433,,225,-74940.653,None,60.011,131537.2023,132519.7777,132399.3956,132152.8497,228.89545,,-5.666060199,-0.098891406,132117.4959,-5.659622423,-0.098779046,-125.4242902,-2.189066826,114.0816518,1.99110044,,,,179.6373733,3.135263624,189.6037974,180,3.141592654,192,59.03624347,1.030376827,188.9228414,-59.84845202,-1.04455254,188.7360061,-116.5650512,-3.2403717,-3.219443653,3.03565298,-2.034443936,2.683281573,60,2470.391062,1947.110403,2642.327996,-7059.829461,,,-1121.96,-1121.96
3/16/2026 16:47:04.467,,225,-75048.768,None,60.01,131556.8888,132544.4131,132418.6662,132174.0514,228.9321725,,-5.534557066,-0.096596243,132135.9903,-5.532742101,-0.096564566,-125.2958689,-2.186825452,114.2144876,1.993418861,,,,179.6373733,3.135263624,189.6037974,180,3.141592654,192,58.84797762,1.027090968,187.8948642,-59.71756657,-1.042268158,190.3768894,-90,-3.23815722,-3.21391642,3.035687019,-1.570796327,2.4,60,2415.520872,1799.61122,2664.835206,-6879.967298,,,-1121.96,-1121.96
3/16/2026 16:47:04.500,,225,-74922.264,None,60.014,131607.4226,132588.2302,132469.3757,132222.3985,229.015912,,-5.380909129,-0.093914581,132186.5108,-5.378418784,-0.093871116,-125.1428318,-2.184154449,114.3640588,1.996029372,,,,180,3.141592654,189.6,-179.6396539,-3.135303428,190.8037735,58.84797762,1.027090968,187.8948642,-59.71756657,-1.042268158,190.3768894,-116.5650512,3.041432312,-3.211245417,3.03829753,-2.034443936,2.683281573,60.01,2506.079702,1733.831999,2600.380789,-6840.29249,,,-1121.96,-1121.96
3/16/2026 16:47:04.533,,225,-74840.198,None,60.016,131606.7464,132605.4737,132471.3791,132228.6071,229.0266658,,-5.218915892,-0.091087266,132187.9956,-5.205307524,-0.090849755,-124.9729057,-2.181188681,114.5290041,1.99890821,,,,180,3.141592654,189.6,-179.6396539,-3.135303428,190.8037735,59.34933204,1.035841253,188.3082579,-59.53445508,-1.03907226,189.3415961,-116.5650512,3.044453673,-3.217029934,3.03798047,-2.034443936,2.683281573,60,2430.752146,1881.935997,2594.188795,-6906.876938,,,-1121.96,-1121.96
3/16/2026 16:47:04.567,,225,-74885.746,None,60.014,131556.3027,132553.2341,132419.1012,132176.9509,228.9371945,,-5.027663724,-0.087749286,132136.3946,-5.018411376,-0.087587802,-124.7863522,-2.177932708,114.7163928,2.00217876,,,,-179.6373733,-3.135263624,189.6037974,-179.2793364,-3.129014701,190.8150937,59.34933204,1.035841253,188.3082579,-59.22246961,-1.033627086,189.9528363,-90,3.041426899,-3.213773961,3.035805846,-1.570796327,3.6,60,2505.314675,1800.144011,2655.936006,-6961.394692,,,-1121.96,-1121.96
3/16/2026 16:47:04.600,,225,-74926.584,None,60.011,131527.3367,132510.6236,132387.3285,132142.4868,228.8775009,,-4.88768453,-0.085306188,132108.3946,-4.872604385,-0.08504299,-124.6413356,-2.17540169,114.8600188,2.004685508,,,,-179.2747757,-3.128935102,189.6151893,-178.9325003,-3.122961269,193.2335375,59.98163257,1.046876979,187.096125,-58.72519452,-1.024947998,189.5430294,-116.5650512,3.037918279,-3.222278669,3.029633506,-2.034443936,2.683281573,60,2592.368232,1998.215994,2803.535999,-7394.120225,,,-1115.745,-1115.745
3/16/2026 16:47:04.633,,225,-74968.949,None,60.012,131572.9569,132559.0922,132426.7137,132186.9767,228.9545597,,-4.74549357,-0.082824487,132140.9776,-4.734566132,-0.082633768,-124.5071873,-2.173060361,114.9952512,2.007045758,,,,-179.6373733,-3.135263624,189.6037974,-179.2838401,-3.129093305,192.0149994,59.98163257,1.046876979,187.096125,-58.91249468,-1.028217003,190.5696723,-90,3.046459537,-3.21993734,3.035262761,-1.570796327,2.4,60.01,2379.912501,1941.062388,2678.3424,-6999.317289,,,-1115.745,-1115.745
3/16/2026 16:47:04.667,,225,-74849.688,None,60.015,131601.6278,132590.606,132453.9844,132216.1302,229.005055,,-4.577447371,-0.079891528,132169.5722,-4.565797036,-0.079688191,-124.3343949,-2.170044565,115.1674173,2.010050623,,,,-179.2747757,-3.128935102,189.6151893,-178.92583,-3.12284485,192.033747,59.98163257,1.046876979,187.096125,-58.72519452,-1.024947998,189.5430294,-116.5650512,3.043156659,-3.216921544,3.034998621,-2.034443936,2.683281573,60,2462.957713,1866.931189,2671.056013,-7000.944915,,,-1115.745,-1115.745
3/16/2026 16:47:04.700,,225,-74898.043,None,60.015,131569.778,132556.6545,132428.2258,132185.6121,228.9521962,,-4.395513034,-0.076716175,132148.6814,-4.388685457,-0.076597011,-124.156169,-2.166933936,115.3506211,2.013248132,,,,-178.9122362,-3.122607593,189.6341741,-178.5679038,-3.11659786,192.0599906,60.1644609,1.050067935,188.1361209,-58.22580227,-1.016231959,189.1475614,-90,3.040000849,-3.217001871,3.029480091,-1.570796327,2.4,60,2541.504043,1878.825602,2802.369607,-7222.699252,,,-1115.745,-1115.745
3/16/2026 16:47:04.733,,225,-75041.626,None,60.012,131541.8347,132520.9725,132388.8001,132151.2477,228.8926753,,-4.240239366,-0.074006138,132109.611,-4.227128011,-0.073777302,-124.0037616,-2.164273924,115.5082248,2.015998836,,,,-178.9122362,-3.122607593,189.6341741,-178.5679038,-3.11659786,192.0599906,60.1644609,1.050067935,188.1361209,-58.41618348,-1.019554738,190.1687672,-90,3.042820558,-3.214341859,3.035553574,-1.570796327,2.4,60,2470.466101,1812.182391,2664.662393,-6947.310885,,,-1115.745,-1115.745
3/16/2026 16:47:04.767,,225,-74856.384,None,60.011,131532.0312,132522.9365,132388.8774,132148.6774,228.8882234,,-4.104527256,-0.071637515,132110.8471,-4.096417115,-0.071495966,-123.8656179,-2.161862862,115.6406313,2.018309765,,,,-178.5497837,-3.116281604,189.6607498,-178.1988395,-3.110156472,190.8943163,60.66210635,1.058753487,188.5871682,-57.91781284,-1.01085653,189.7821909,-90,3.038660506,-3.220616349,3.029166295,-1.570796327,3.6,60,2574.540985,1972.91521,2818.771184,-7366.227379,,,-1115.745,-1115.745
3/16/2026 16:47:04.800,,225,-75043.613,None,60.013,131580.2851,132565.5946,132432.149,132193.3967,228.9656795,,-3.957357246,-0.069068914,132147.0795,-3.94824209,-0.068909824,-123.71596,-2.15925084,115.7872231,2.020868275,,,,-178.5497837,-3.116281604,189.6607498,-178.1988395,-3.110156472,190.8943163,60.66210635,1.058753487,188.5871682,-58.1092082,-1.014197009,190.8,-90,3.041246648,-3.218004327,3.035065284,-1.570796327,3.6,60.01,2510.764824,1908.446411,2686.651206,-7105.862441,,,-1115.745,-1115.745
3/16/2026 16:47:04.833,,225,-75092.458,None,60.016,131602.298,132589.2555,132459.6647,132217.798,229.0079437,,-3.794698749,-0.066229987,132181.7959,-3.780017372,-0.065973749,-123.553437,-2.156414277,115.9545322,2.023788369,,,,-178.5497837,-3.116281604,189.6607498,-178.2100894,-3.11035282,192.0937271,60.66210635,1.058753487,188.5871682,-57.91781284,-1.01085653,189.7821909,-90,3.044379071,-3.215167764,3.034644899,-1.570796327,2.4,60.01,2433.278369,1838.059202,2683.382388,-6954.71996,,,-1134.661,-1134.661
3/16/2026 16:47:04.867,,225,-75242.131,None,60.015,131572.2734,132544.5522,132417.986,132178.9752,228.9407008,,-3.592562715,-0.062702048,132139.6716,-3.576660341,-0.062424499,-123.3548485,-2.152948254,116.1540445,2.027270516,,,,-178.5497837,-3.116281604,189.6607498,-177.8657412,-3.104342811,193.3341149,60.66210635,1.058753487,188.5871682,-57.91781284,-1.01085653,189.7821909,-116.5650512,3.041918312,-3.211701741,3.038127046,-2.034443936,2.683281573,60,2493.875141,1751.025606,2595.513587,-6840.414334,,,-1134.661,-1134.661
3/16/2026 16:47:04.900,,225,-75061.915,None,60.012,131527.7828,132513.8049,132367.5963,132137.109,228.8681863,,-3.437371245,-0.059993446,132093.6453,-3.431230072,-0.059886262,-123.2022291,-2.150284543,116.3095274,2.029984205,,,,-178.1874473,-3.109957641,189.694913,-177.8524146,-3.104110217,192.1349526,60.98091715,1.064317785,188.0021276,-57.61188515,-1.005517084,190.4222676,-90,3.044223955,-3.214602328,3.035501289,-1.570796327,3.6,60,2435.962089,1817.26559,2669.097591,-6922.325269,,,-1134.661,-1134.661
3/16/2026 16:47:04.933,,225,-74829.758,None,60.013,131530.6884,132517.204,132377.2433,132142.4306,228.8774036,,-3.290974612,-0.057438343,132109.8661,-3.274066514,-0.057143241,-123.0525786,-2.14767265,116.4582039,2.032579098,,,,-178.1874473,-3.109957641,189.694913,-177.4791721,-3.097595907,190.9848162,61.30170834,1.069916648,187.4229442,-57.61188515,-1.005517084,190.4222676,-90,3.040452666,-3.217589298,3.038096182,-1.570796327,3.6,60.01,2530.306664,1885.694404,2604.240009,-7020.241077,,,-1134.661,-1134.661
3/16/2026 16:47:04.967,,225,-74791.685,None,60.015,131559.2011,132541.6579,132398.532,132167.1741,228.9202607,,-3.129027046,-0.054611824,132124.9792,-3.121561182,-0.05448152,-122.8973011,-2.144962546,116.6161438,2.035335671,,,,-177.8252559,-3.103636208,189.7366596,-177.4791721,-3.097595907,190.9848162,61.30170834,1.069916648,187.4229442,-57.11262293,-0.996803315,190.0589382,-108.4349488,3.043114387,-3.214879194,3.032138986,-1.892546881,3.794733192,60.01,2464.758587,1818.907215,2748.743982,-7032.409784,,,-1134.661,-1134.661
3/16/2026 16:47:05.000,,225,-75368.88,None,60.015,131547.7547,132528.8997,132394.312,132157.7024,228.9038551,,-2.936473047,-0.051251123,132113.4718,-2.928178413,-0.051106354,-122.6971974,-2.141470078,116.8089109,2.038700092,,,,-177.4791721,-3.097595907,190.9848162,-177.1375948,-3.091634258,192.2398502,61.6501055,1.075997325,189.5316332,-57.30801582,-1.000213564,191.0677367,-116.5650512,3.040527904,-3.217467403,3.038913656,-2.034443936,2.683281573,60,2545.693296,1904.025599,2592.835188,-7042.554084,,,-1134.661,-1134.661
3/16/2026 16:47:05.033,,225,-75060.029,None,60.012,131529.2761,132495.7518,132364.1695,132130.4256,228.8566103,,-2.775330825,-0.048438661,132094.9371,-2.766341974,-0.048281776,-122.5400454,-2.138727258,116.9669328,2.041458093,,,,-177.4632383,-3.097317809,189.7859847,-177.1375948,-3.091634258,192.2398502,62.2924494,1.087208341,188.4038216,-57.11262293,-0.996803315,190.0589382,-116.5650512,3.043352482,-3.225935599,3.038261408,-2.034443936,2.683281573,60,2458.898631,2102.932794,2594.879977,-7156.711403,,,-1062.004,-1062.004
3/16/2026 16:47:05.067,,225,-74948.198,None,60.011,131527.1259,132495.7453,132366.8196,132130.5949,228.8569035,,-2.639905529,-0.046075043,132092.1851,-2.635556015,-0.04599913,-122.4047271,-2.136365508,117.1063064,2.043890622,,,,-177.4632383,-3.097317809,189.7859847,-177.1196224,-3.091320582,191.0413568,61.6501055,1.075997325,189.5316332,-56.91514707,-0.993356711,189.0523737,-90,3.045321452,-3.212362833,3.037247333,-1.570796327,3.6,60,2409.720079,1775.707185,2606.428792,-6791.856056,,,-1062.004,-1062.004
3/16/2026 16:47:05.100,,225,-74922.97,None,60.014,131559.0188,132524.2584,132402.9015,132162.7568,228.9126096,,-2.488196691,-0.043427225,132124.5689,-2.477975403,-0.04324883,-122.2495563,-2.133657266,117.2617632,2.046603855,,,,-177.4632383,-3.097317809,189.7859847,-177.1196224,-3.091320582,191.0413568,61.47688139,1.072973994,188.4764176,-56.61148642,-0.988056833,189.7100946,-90,3.048071752,-3.20663126,3.034660688,-1.570796327,3.6,60,2341.65631,1623.369589,2680.819196,-6645.845094,,,-1062.004,-1062.004
3/16/2026 16:47:05.133,,225,-74857.781,None,60.015,131579.4309,132537.2012,132408.0022,132175.5592,228.9347841,,-2.326589268,-0.040606643,132132.922,-2.315462863,-0.040412451,-122.0928148,-2.130921611,117.4243073,2.049440785,,,,-177.1014232,-3.091002945,189.8428824,-176.7602997,-3.085049217,191.1054159,61.79837178,1.07858506,187.9063597,-56.61148642,-0.988056833,189.7100946,-90,3.044636766,-3.209506671,3.037497618,-1.570796327,3.6,60,2428.280792,1690.070395,2610.05758,-6728.408768,,,-1062.004,-1062.004
3/16/2026 16:47:05.167,,225,-74896.862,None,60.014,131526.7104,132490.192,132361.4796,132126.8176,228.8503612,,-2.139783299,-0.037346264,132092.1066,-2.128061555,-0.037141681,-121.9036185,-2.127619513,117.6104786,2.052690086,,,,-176.7398394,-3.084692116,189.9073458,-176.4012319,-3.078782301,191.1769861,62.2924494,1.087208341,188.4038216,-56.61148642,-0.988056833,189.7100946,-116.5650512,3.04164062,-3.214827854,3.040746919,-2.034443936,2.683281573,60,2503.150108,1826.438389,2527.977585,-6857.566082,,,-1062.004,-1062.004
3/16/2026 16:47:05.200,,225,-74608.243,None,60.011,131503.9195,132460.6214,132340.9188,132102.5055,228.8082513,,-2.00471613,-0.034988897,132068.8326,-1.997636825,-0.03486534,-121.7649443,-2.125199191,117.7500717,2.055126446,,,,-176.7191192,-3.084330482,188.7093002,-176.0424469,-3.072520321,191.2560587,62.44718842,1.089909047,186.7841535,-56.10854216,-0.979278799,189.3758168,-90,3.037654981,-3.215108238,3.034405245,-1.570796327,2.4,60,2585.737292,1817.251209,2681.207993,-7084.196494,,,-1062.004,-1062.004
3/16/2026 16:47:05.233,,225,-74782.109,None,60.011,131542.1697,132504.1636,132379.7893,132142.7314,228.8779247,,-1.873954849,-0.032706682,132106.6527,-1.871540101,-0.032664537,-121.6374166,-2.122973413,117.8821504,2.057431654,,,,-176.7398394,-3.084692116,189.9073458,-176.0424469,-3.072520321,191.2560587,62.61649336,1.092863975,187.8488754,-56.10854216,-0.979278799,189.3758168,-116.5650512,3.039855784,-3.215837388,3.036710453,-2.034443936,2.683281573,60,2547.976265,1846.310404,2624.52961,-7018.816279,,,-1015.432,-1015.432
3/16/2026 16:47:05.267,,225,-74691.518,None,60.015,131602.1568,132545.417,132436.9631,132195.5174,228.9693526,,-1.71190968,-0.02987846,132154.9845,-1.703422784,-0.029730336,-121.468172,-2.120019537,118.0395055,2.060178018,,,,-176.7191192,-3.084330482,188.7093002,-175.6839725,-3.066263763,191.3426246,62.44718842,1.089909047,186.7841535,-56.10854216,-0.979278799,189.3758168,-116.5650512,3.036533427,-3.209928584,3.039456817,-2.034443936,2.683281573,60.01,2615.24175,1690.502402,2557.152016,-6862.896169,,,-1015.432,-1015.432
3/16/2026 16:47:05.300,,225,-74786.141,None,60.016,131602.9764,132561.085,132437.3567,132201.1575,228.9791215,,-1.540145856,-0.026880616,132155.7428,-1.530937518,-0.0267199,-121.2999913,-2.117084231,118.216017,2.063258725,,,,-176.3555105,-3.077984312,188.7817788,-175.6839725,-3.066263763,191.3426246,62.61649336,1.092863975,187.8488754,-55.60385826,-0.970470403,189.0561821,-90,3.039543863,-3.209948206,3.033729128,-1.570796327,3.6,60.01,2541.557426,1700.827185,2695.464,-6937.848611,,,-1015.432,-1015.432
3/16/2026 16:47:05.333,,225,-75118.032,None,60.013,131544.1565,132493.3874,132380.5197,132140.0328,228.8732505,,-1.348193366,-0.023530413,132096.5679,-1.34339966,-0.023446747,-121.11149,-2.113794262,118.4003051,2.066475159,,,,-176.0174794,-3.072084557,190.0589382,-175.3549216,-3.060520741,192.6327075,63.27263827,1.104315864,189.4404392,-55.60385826,-0.970470403,189.0561821,-90,3.037073994,-3.218110126,3.036945562,-1.570796327,3.6,60,2619.28442,1918.6848,2614.262404,-7152.231623,,,-1015.432,-1015.432
3/16/2026 16:47:05.367,,225,-74953.915,None,60.01,131501.4731,132447.6754,132348.1311,132099.7754,228.8035226,,-1.218321519,-0.021263722,132065.8554,-1.213091872,-0.021172447,-120.9780008,-2.111464436,118.5379035,2.068876704,,,,-176.0174794,-3.072084557,190.0589382,-175.3258363,-3.060013107,191.4366736,63.27263827,1.104315864,189.4404392,-55.60385826,-0.970470403,189.0561821,-90,3.03884066,-3.2157803,3.039347107,-1.570796327,2.4,60,2574.569521,1859.731185,2553.854417,-6988.155123,,,-1015.432,-1015.432
3/16/2026 16:47:05.400,,225,-74977.114,None,60.01,131531.6847,132474.6591,132363.3949,132123.9162,228.8453357,,-1.093198873,-0.01907992,132084.0414,-1.087333827,-0.018977555,-120.8560562,-2.109336101,118.6585485,2.070982357,,,,-176.0174794,-3.072084557,190.0589382,-175.3258363,-3.060013107,191.4366736,63.59772049,1.109989619,188.903785,-55.30484647,-0.965251663,189.7366596,-116.5650512,3.041035552,-3.21932572,3.03623402,-2.034443936,2.683281573,60,2520.108481,1943.308797,2641.104002,-7104.52128,,,-1015.432,-1015.432
3/16/2026 16:47:05.433,,225,-74747.39,None,60.012,131574.1274,132531.2434,132418.6575,132175.3663,228.9344499,,-0.952239986,-0.016619723,132138.2489,-0.951096785,-0.01659977,-120.7146383,-2.106867893,118.7994199,2.073441027,,,,-175.65676,-3.065788816,190.1460491,-175.3258363,-3.060013107,191.4366736,63.43494882,1.107148718,187.8297101,-55.09750438,-0.961632861,188.7512649,-116.5650512,3.043413337,-3.214016611,3.035073888,-2.034443936,2.683281573,59.99,2462.8498,1801.295997,2657.318411,-6921.464208,,,-1015.432,-1015.432
3/16/2026 16:47:05.467,,225,-74772.533,None,60.014,131580.4772,132547.7919,132428.0251,132186.1326,228.9530977,,-0.790882332,-0.013803501,132144.589,-0.789047406,-0.013771475,-120.5536501,-2.10405812,118.9572782,2.076196173,,,,-175.629203,-3.065307854,188.9495171,-175.3258363,-3.060013107,191.4366736,63.43494882,1.107148718,187.8297101,-55.09750438,-0.961632861,188.7512649,-90,3.046241632,-3.211206838,3.037829034,-1.570796327,3.6,60,2377.18091,1731.744007,2589.019209,-6697.944126,,,-965.547,-965.547
3/16/2026 16:47:05.500,,225,-74774.304,None,60.012,131552.1464,132523.9851,132405.7531,132161.3374,228.9101512,,-0.640062463,-0.011171197,132128.2444,-0.637638799,-0.011128896,-120.4032026,-2.101432315,119.1110929,2.078880746,,,,-175.629203,-3.065307854,188.9495171,-174.9680658,-3.053768834,191.5381946,63.43494882,1.107148718,187.8297101,-55.09750438,-0.961632861,188.7512649,-90,3.042639938,-3.208581033,3.040513607,-1.570796327,3.6,60,2466.381159,1666.224001,2521.843212,-6654.448372,,,-965.547,-965.547
3/16/2026 16:47:05.533,,225,-74915.251,None,60.012,131536.8367,132496.7734,132399.5082,132145.077,228.8819874,,-0.494455299,-0.008629873,132100.9191,-0.491348531,-0.00857565,-120.2597989,-2.098929448,119.2553509,2.081398523,,,,-175.2665617,-3.05897857,189.0447566,-174.6106882,-3.047531419,191.6471758,63.92464442,1.115695518,188.3732465,-54.79984867,-0.956437789,189.4404392,-116.5650512,3.038955769,-3.214624966,3.037836312,-2.034443936,2.683281573,60.01,2558.651685,1821.182384,2597.731198,-6977.565267,,,-965.547,-965.547
3/16/2026 16:47:05.567,,225,-74802.139,None,60.013,131546.3125,132516.2776,132405.8858,132156.8699,228.9024132,,-0.343489522,-0.005995023,132110.374,-0.339735634,-0.005929505,-120.0988325,-2.096120055,119.4086695,2.084074439,,,,-175.2665617,-3.05897857,189.0447566,-174.6106882,-3.047531419,191.6471758,63.92464442,1.115695518,188.3732465,-54.58955171,-0.952767415,188.4611366,-90,3.041601914,-3.211815573,3.036841854,-1.570796327,2.4,60.02,2493.086847,1751.500785,2609.107183,-6853.694815,,,-965.547,-965.547
3/16/2026 16:47:05.600,,225,-74957.875,None,60.014,131556.6327,132510.0412,132398.2579,132155.6624,228.9003218,,-0.182138558,-0.003178918,132120.6676,-0.177693173,-0.003101331,-119.9385974,-2.093323425,119.5716135,2.086918347,,,,-174.9363831,-3.053215867,190.3428486,-174.6106882,-3.047531419,191.6471758,64.25340428,1.12143346,187.8488754,-54.50435872,-0.951280516,190.1346891,-90,3.044430088,-3.214756885,3.038198863,-1.570796327,2.4,60.01,2439.623184,1819.569592,2598.148819,-6857.341595,,,-965.547,-965.547
3/16/2026 16:47:05.633,,225,-75266.942,None,60.012,131532.0088,132510.8013,132396.1702,132147.049,228.885403,,-0.020817795,-0.000363339,132108.0087,-0.02090896,-0.00036493,-119.7828519,-2.090605154,119.7274899,2.089638903,,,,-174.5767814,-3.046939633,190.4525138,-174.2894069,-3.041924001,192.9576119,64.74060948,1.129936795,188.415286,-54.21102654,-0.946160904,190.8339592,-90,3.041559071,-3.220541949,3.035799807,-1.570796327,3.6,60,2512.679673,1969.0848,2667.945603,-7149.710077,,,-965.547,-965.547
3/16/2026 16:47:05.667,,226,-74847.859,None,60.011,131532.2649,132509.482,132387.5357,132143.8095,228.8797919,,0.114497727,0.001998362,132108.2638,0.114999129,0.002007113,-119.6457705,-2.08821263,119.8672736,2.092078589,,,,-174.9043001,-3.052655912,189.1475614,-174.2537308,-3.041301336,191.7636045,64.25340428,1.12143346,187.8488754,-54.2933086,-0.947596997,189.1589808,-90,3.043308449,-3.20964609,3.039675586,-1.570796327,2.4,60,2451.969338,1692.662378,2547.820806,-6692.452522,,,-18.026,-18.026
3/16/2026 16:47:05.700,,226,-74886.264,None,60.012,131569.3139,132552.0728,132437.6498,132187.0738,228.9547279,,0.249743916,0.004358854,132145.2554,0.256062979,0.004469142,-119.5100507,-2.085843873,119.9985888,2.094370473,,,,-175.2665617,-3.05897857,189.0447566,-174.6106882,-3.047531419,191.6471758,63.92464442,1.115695518,188.3732465,-54.58955171,-0.952767415,188.4611366,-116.5650512,3.052000561,-3.201539391,3.047137888,-2.034443936,2.683281573,60,2235.140051,1495.929589,2354.025588,-6085.095228,,,-18.026,-18.026
3/16/2026 16:47:05.733,,226,-75003.379,None,60.014,131607.5014,132586.9058,132477.0837,132224.5561,229.0196492,,0.41092047,0.007171915,132183.3995,0.417943017,0.007294482,-119.3467368,-2.082993509,120.1626684,2.097234201,,,,-175.2665617,-3.05897857,189.0447566,-174.9993554,-3.054314941,192.7335985,64.25340428,1.12143346,187.8488754,-54.58955171,-0.952767415,188.4611366,-63.43494882,3.061609423,-3.204426969,3.050001616,-1.107148718,2.683281573,60.01,1996.536907,1563.940795,2283.537585,-5844.015287,,,-18.026,-18.026
3/16/2026 16:47:05.767,,226,-75014.597,None,60.014,131587.1112,132567.9822,132459.7561,132205.6791,228.9869532,,0.587868509,0.010260241,132162.9565,0.595666533,0.010396342,-119.1729847,-2.079960962,120.335273,2.100246721,,,,-174.9043001,-3.052655912,189.1475614,-174.644175,-3.048115872,192.8419042,64.58399377,1.127203335,187.3307236,-54.2933086,-0.947596997,189.1589808,-90,3.058512214,-3.207164297,3.047843718,-1.570796327,2.4,60,2074.481438,1627.243188,2345.529591,-6047.254216,,,-18.026,-18.026
3/16/2026 16:47:05.800,,226,-74772.13,None,60.012,131542.8823,132519.9385,132419.2698,132161.4253,228.9103034,,0.738990783,0.012897822,132118.9891,0.737000214,0.01286308,-119.0183212,-2.077261575,120.4900277,2.102947699,,,,-174.5424465,-3.046340376,189.2579193,-174.2176077,-3.040670869,190.5696723,64.58399377,1.127203335,187.3307236,-53.99925105,-0.942464724,189.8618445,-90,3.053533949,-3.20446491,3.045412423,-1.570796327,2.4,60,2199.025031,1559.779196,2414.376017,-6173.180244,,,-18.026,-18.026
3/16/2026 16:47:05.833,,226,-74779.978,None,60.01,131546.902,132519.2295,132411.1413,132159.8072,228.9075009,,0.858669801,0.014986615,132122.837,0.862429489,0.015052234,-118.8998967,-2.075194679,120.6066588,2.104983296,,,,-174.9043001,-3.052655912,189.1475614,-174.2176077,-3.040670869,190.5696723,64.25340428,1.12143346,187.8488754,-54.2933086,-0.947596997,189.1589808,-90,3.055723103,-3.196628139,3.052580293,-1.570796327,3.6,60,2143.305005,1369.339201,2226.528,-5739.172206,,,-18.026,-18.026
3/16/2026 16:47:05.867,,226,-74834.222,None,60.012,131600.1703,132582.1965,132471.3003,132218.6183,229.0093646,,0.99358911,0.017341401,132175.8737,1.003161474,0.017508471,-118.7664906,-2.072866302,120.7421191,2.107347525,,,,-174.5424465,-3.046340376,189.2579193,-173.8588894,-3.034410054,190.6943104,64.58399377,1.127203335,187.3307236,-53.99925105,-0.942464724,189.8618445,-90,3.051918525,-3.200069637,3.049812249,-1.570796327,2.4,60,2240.222736,1451.548788,2305.152001,-5996.923524,,,-18.026,-18.026
3/16/2026 16:47:05.900,,226,-74874.226,None,60.016,131642.7156,132627.6748,132493.0298,132255.1923,229.0727126,,1.149298196,0.020059038,132218.5992,1.15432659,0.0201468,-118.6079773,-2.070099722,120.8996793,2.110097468,,,,-174.5424465,-3.046340376,189.2579193,-173.8588894,-3.034410054,190.6943104,64.74060948,1.129936795,188.415286,-53.78529872,-0.938730552,188.8923503,-108.4349488,3.054556854,-3.200036517,3.04882802,-1.892546881,3.794733192,60.01,2175.184422,1459.627184,2318.28479,-5953.096396,,,373.854,373.854
3/16/2026 16:47:05.933,,226,-75009.946,None,60.016,131604.4218,132591.0882,132462.395,132220.027,229.0118045,,1.34213651,0.023424701,132180.2631,1.348010172,0.023527216,-118.4159512,-2.066748236,121.0892703,2.113406455,,,,-174.1810291,-3.040032452,189.3758168,-173.8588894,-3.034410054,190.6943104,64.74060948,1.129936795,188.415286,-53.99925105,-0.942464724,189.8618445,-116.5650512,3.05793727,-3.196685031,3.055871179,-2.034443936,2.683281573,60.01,2091.598682,1375.631993,2153.217611,-5620.448286,,,373.854,373.854
3/16/2026 16:47:05.967,,226,-75018.643,None,60.011,131530.0447,132520.164,132391.8109,132148.0711,228.8871733,,1.509489469,0.026345561,132105.8439,1.516099102,0.026460921,-118.2498037,-2.063848415,121.2594511,2.11637667,,,,-174.2176077,-3.040670869,190.5696723,-173.5411836,-3.028865042,192.0187491,65.07152586,1.135712376,187.9063597,-53.49272903,-0.933624247,189.6037974,-116.5650512,3.055325963,-3.199560791,3.050000917,-2.034443936,2.683281573,60,2169.102901,1442.67842,2295.921621,-5907.702942,,,373.854,373.854
3/16/2026 16:47:06.000,,226,-74877.005,None,60.009,131537.2943,132523.1288,132403.796,132155.4699,228.8999883,,1.628997507,0.02843137,132125.3977,1.631053578,0.028467255,-118.1313877,-2.061781665,121.3778713,2.118443493,,,,-174.1810291,-3.040032452,189.3758168,-173.5006537,-3.028157662,190.8264133,65.07152586,1.135712376,187.9063597,-53.49272903,-0.933624247,189.6037974,-90,3.056624917,-3.197494041,3.05206774,-1.570796327,2.4,60,2123.450709,1391.328017,2244.456016,-5759.234741,,,373.854,373.854
3/16/2026 16:47:06.033,,226,-75005.683,None,60.012,131594.8922,132578.9636,132457.9329,132211.3223,228.9967276,,1.768950403,0.030874009,132170.988,1.77146974,0.03091798,-117.9892065,-2.059300135,121.5156876,2.120848842,,,,-173.8200758,-3.033732628,189.5012401,-173.5411836,-3.028865042,192.0187491,65.40422846,1.141519131,187.4037353,-53.49272903,-0.933624247,189.6037974,-90,3.059783022,-3.200819266,3.054473089,-1.570796327,3.6,60,2046.76546,1470.671998,2185.200002,-5702.63746,,,373.854,373.854
3/16/2026 16:47:06.067,,226,-74906.28,None,60.014,131619.3156,132607.5978,132480.6679,132236.5892,229.0404912,,1.935143041,0.033774618,132195.3921,1.938389322,0.033831276,-117.8242238,-2.056420643,121.6802613,2.123721195,,,,-173.8200758,-3.033732628,189.5012401,-173.1856471,-3.022659759,192.1574355,65.40422846,1.141519131,187.4037353,-53.27589283,-0.929839742,188.6406107,-90,3.056491035,-3.197939774,3.053560937,-1.570796327,3.6,60,2129.32451,1399.550388,2197.180797,-5726.055695,,,373.854,373.854
3/16/2026 16:47:06.100,,226,-74756.045,None,60.013,131584.4557,132551.7903,132438.3956,132192.2523,228.9636974,,2.091828885,0.036509301,132160.0702,2.100983658,0.036669082,-117.6669803,-2.053676227,121.8380935,2.126475886,,,,-173.8200758,-3.033732628,189.5012401,-173.1856471,-3.022659759,192.1574355,65.25063351,1.138838394,186.3132846,-53.27589283,-0.929839742,188.6406107,-90,3.059328841,-3.192514621,3.056315628,-1.570796327,3.6,59.99,2057.93287,1257.033603,2127.916802,-5442.883275,,,808.4,808.4
3/16/2026 16:47:06.133,,226,-74797.114,None,60.01,131558.8902,132546.9016,132422.6006,132176.8611,228.9370391,,2.211997371,0.038606637,132134.4592,2.221679681,0.038775625,-117.551012,-2.051652199,121.9646566,2.128684828,,,,-173.8200758,-3.033732628,189.5012401,-173.5006537,-3.028157662,190.8264133,65.73870915,1.147356921,186.9074637,-53.49272903,-0.933624247,189.6037974,-116.5650512,3.066933287,-3.19900912,3.062309075,-2.034443936,2.683281573,60,1867.707716,1421.654421,1988.553617,-5277.915753,,,808.4,808.4
3/16/2026 16:47:06.167,,226,-74931.595,None,60.011,131606.8312,132574.5081,132454.4937,132212.6458,228.9990199,,2.336351182,0.040777021,132169.8685,2.351580747,0.041042827,-117.4278672,-2.049502916,122.084616,2.130778515,,,,-173.8200758,-3.033732628,189.5012401,-173.1856471,-3.022659759,192.1574355,65.40422846,1.141519131,187.4037353,-53.27589283,-0.929839742,188.6406107,-108.4349488,3.063702586,-3.191022047,3.060618257,-1.892546881,3.794733192,60.01,1948.890201,1227.571182,2021.039988,-5197.50137,,,808.4,808.4
3/16/2026 16:47:06.200,,226,-74833.013,None,60.013,131645.5465,132612.3784,132494.9019,132251.6438,229.0665664,,2.491811863,0.043490321,132209.0109,2.502483997,0.043676585,-117.2676191,-2.046706059,122.2391592,2.133475802,,,,-173.8200758,-3.033732628,189.5012401,-173.1856471,-3.022659759,192.1574355,65.40422846,1.141519131,187.4037353,-53.05683413,-0.926016446,187.6801535,-108.4349488,3.066336344,-3.18822519,3.059492248,-1.892546881,3.794733192,60.01,1883.675174,1158.49438,2039.270416,-5081.43997,,,808.4,808.4
3/16/2026 16:47:06.233,,226,-74985.206,None,60.014,131626.9109,132608.3042,132469.0517,132235.4663,229.0385463,,2.658530546,0.046400111,132202.2883,2.670160114,0.046603086,-117.1053208,-2.043873419,122.405908,2.136386118,,,,-173.4596142,-3.027441387,189.6341741,-173.1856471,-3.022659759,192.1574355,65.73870915,1.147356921,186.9074637,-52.98486622,-0.924760369,189.3606084,-90,3.069262845,-3.19123034,3.061146487,-1.570796327,3.6,60,1811.732816,1229.788815,2015.769601,-5057.291233,,,808.4,808.4
3/16/2026 16:47:06.267,,226,-74851.79,None,60.011,131594.4605,132573.3856,132445.1748,132205.054,228.9858706,,2.805249497,0.04896084,132158.371,2.8120492,0.049079517,-116.9616598,-2.041366061,122.5540069,2.138970931,,,,-173.0996718,-3.021159208,189.7746031,-172.785738,-3.015680028,191.1129509,66.2236565,1.155820849,187.5151194,-52.47573739,-0.915874395,189.1323346,-90,3.064759545,-3.19718691,3.054845326,-1.570796327,3.6,60,1925.102208,1381.334398,2170.267202,-5476.703808,,,808.4,808.4
