time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:47:06.300,,226,-74943.274,None,60.01,131596.9198,132571.671,132443.1367,132204.6163,228.9851124,,2.925015873,0.051051158,132160.1819,2.937546505,0.051269858,-116.8340979,-2.039139687,122.6778341,2.141132125,,,,-173.0558695,-3.020394712,188.5833503,-172.4291111,-3.009455715,191.2673522,65.8889805,1.14997965,188.0021276,-52.47573739,-0.915874395,189.1323346,-108.4349488,3.060725573,-3.189119337,3.05700652,-1.892546881,3.794733192,60,2013.271254,1184.097583,2116.295989,-5313.664825,,,808.4,808.4
3/16/2026 16:47:06.333,,226,-74816.914,None,60.012,131625.9044,132608.1038,132474.2309,132236.7949,229.0408474,,3.069916797,0.053580156,132201.7191,3.078128429,0.053723476,-116.692581,-2.036669752,122.8234772,2.143674076,,,,-173.0996718,-3.021159208,189.7746031,-172.4291111,-3.009455715,191.2673522,66.2236565,1.155820849,187.5151194,-52.76516602,-0.920925877,188.4038216,-90,3.063179191,-3.192490601,3.064599953,-1.570796327,2.4,60.01,1965.263007,1265.083217,1919.736,-5150.082224,,,891.032,891.032
3/16/2026 16:47:06.367,,226,-75007.555,None,60.014,131634.4232,132618.5363,132472.4454,132242.5125,229.0507506,,3.231177389,0.056394684,132210.1823,3.240093868,0.056550306,-116.5279545,-2.033796477,122.9847029,2.146487995,,,,-173.0996718,-3.021159208,189.7746031,-172.4291111,-3.009455715,191.2673522,66.2236565,1.155820849,187.5151194,-52.18853714,-0.910861805,189.8656367,-108.4349488,3.066006021,-3.189617326,3.0573498,-1.892546881,3.794733192,60,1894.673451,1193.817604,2116.367986,-5204.859041,,,891.032,891.032
3/16/2026 16:47:06.400,,226,-74871.792,None,60.012,131594.6558,132570.8873,132425.3719,132197.6711,228.973083,,3.383568623,0.059054413,132158.3792,3.392846149,0.059216336,-116.3818203,-2.031245955,123.1342207,2.149097573,,,,-172.6942405,-3.014083095,188.7321912,-172.0730733,-3.003241683,191.4291514,66.2236565,1.155820849,187.5151194,-51.96541849,-0.90696765,188.9190303,-90,3.062458019,-3.187066804,3.056065223,-1.570796327,2.4,60,1971.759368,1130.054419,2137.089605,-5238.903392,,,891.032,891.032
3/16/2026 16:47:06.433,,226,-74951.438,None,60.009,131598.5661,132561.2561,132416.5294,132192.7967,228.9646402,,3.493251447,0.060968739,132149.5362,3.507895075,0.061224319,-116.2681485,-2.029262006,123.2421946,2.150982073,,,,-172.3331957,-3.007781676,188.8885386,-172.0730733,-3.003241683,191.4291514,66.70543675,1.1642295,188.1361209,-51.96541849,-0.90696765,188.9190303,-90,3.064466002,-3.193491506,3.057949723,-1.570796327,2.4,59.99,1923.291327,1293.753602,2089.972799,-5307.017728,,,891.032,891.032
3/16/2026 16:47:06.467,,226,-74990.563,None,60.01,131650.1537,132605.6214,132474.6417,132244.1486,229.0535843,,3.601314415,0.062854794,132201.0591,3.616404537,0.063118166,-116.1662202,-2.027483022,123.356111,2.15297029,,,,-172.3331957,-3.007781676,188.8885386,-172.0730733,-3.003241683,191.4291514,66.70543675,1.1642295,188.1361209,-51.96541849,-0.90696765,188.9190303,-90,3.066359849,-3.191712522,3.05993794,-1.570796327,3.6,60,1876.886598,1249.862398,2041.300795,-5168.04979,,,891.032,891.032
3/16/2026 16:47:06.500,,226,-74822.702,None,60.014,131696.5104,132667.6931,132532.9731,132299.7564,229.1498999,,3.755980975,0.065554235,132260.0827,3.766845225,0.065743852,-116.0087989,-2.024735503,123.5073363,2.155609669,,,,-172.3331957,-3.007781676,188.8885386,-172.0730733,-3.003241683,191.4291514,66.89819281,1.167593728,186.560446,-51.96541849,-0.90696765,188.9190303,-116.5650512,3.068985535,-3.192329231,3.062577319,-2.034443936,2.683281573,60.01,1812.307745,1255.219199,1976.328,-5043.854943,,,891.032,891.032
3/16/2026 16:47:06.533,,226,-74983.579,None,60.015,131664.0859,132634.5799,132512.3314,132271.0365,229.1001556,,3.933739164,0.0686567,132239.5492,3.945725155,0.068865895,-115.837098,-2.021738756,123.6814332,2.158648233,,,,-172.3331957,-3.007781676,188.8885386,-172.0232312,-3.002371775,190.2406897,67.04194451,1.170102669,187.6648076,-51.39658521,-0.897039636,190.4071427,-116.5650512,3.07123767,-3.191841425,3.055687869,-2.034443936,2.683281573,60,1755.915018,1250.208004,2164.824015,-5170.947038,,,981.221,981.221
3/16/2026 16:47:06.567,,226,-74895.12,None,60.011,131603.8474,132574.9969,132442.8475,132207.9301,228.990852,,4.081910426,0.071242777,132167.2678,4.094177889,0.071456884,-115.6883209,-2.019142106,123.8326084,2.161286737,,,,-171.9727625,-3.001490929,189.0523737,-171.3086925,-2.989900721,190.5885621,67.04194451,1.170102669,187.6648076,-51.67988606,-0.901984169,189.6607498,-90,3.061357605,-3.189244775,3.063270906,-1.570796327,3.6,60,2002.645565,1185.120008,1965.369608,-5153.135181,,,981.221,981.221
3/16/2026 16:47:06.600,,226,-75059.914,None,60.009,131586.1761,132558.1911,132417.1373,132187.8638,228.9560963,,4.197192318,0.073254825,132150.4188,4.204743941,0.073386626,-115.5652547,-2.016994195,123.9464034,2.163272836,,,,-171.9727625,-3.001490929,189.0523737,-171.7176506,-2.997038386,191.5983298,67.38013505,1.176005207,187.2,-51.39658521,-0.897039636,190.4071427,-108.4349488,3.070425012,-3.192999402,3.060312472,-1.892546881,3.794733192,60,1776.50562,1275.091203,2047.075207,-5098.67203,,,981.221,981.221
3/16/2026 16:47:06.633,,226,-74877.854,None,60.011,131644.4094,132601.3341,132468.8283,132238.8682,229.0444385,,4.326106381,0.0755048,132196.6459,4.333813214,0.07563931,-115.4357025,-2.014733082,124.0816207,2.165632823,,,,-171.9727625,-3.001490929,189.0523737,-171.3086925,-2.989900721,190.5885621,67.5205656,1.178456183,188.3082579,-51.45398659,-0.898041479,188.7207461,-90,3.065540031,-3.193189265,3.063674302,-1.570796327,2.4,60.01,1898.882207,1287.792007,1945.958409,-5132.632623,,,981.221,981.221
3/16/2026 16:47:06.667,,226,-75004.92,None,60.014,131673.0429,132641.2198,132518.4928,132278.2854,229.112711,,4.486435461,0.07830307,132237.1905,4.495221461,0.078456415,-115.2783732,-2.011987169,124.2426456,2.168443238,,,,-171.9727625,-3.001490929,189.0523737,-171.7176506,-2.997038386,191.5983298,67.38013505,1.176005207,187.2,-51.1701751,-0.893088034,189.4708421,-108.4349488,3.075494801,-3.187992376,3.061531272,-1.892546881,3.794733192,60,1651.227143,1151.71199,2008.065597,-4811.00473,,,981.221,981.221
3/16/2026 16:47:06.700,,226,-75042.13,None,60.013,131655.8545,132607.404,132489.4573,132251.5834,229.0664618,,4.654376207,0.081234189,132207.98,4.663459182,0.081392717,-115.1133678,-2.009107281,124.4082963,2.171334387,,,,-171.6129676,-2.995211324,189.2236772,-171.0087527,-2.984665785,191.9587456,67.5205656,1.178456183,188.3082579,-50.94151979,-0.889097246,188.5375294,-90,3.066058502,-3.187563464,3.060431633,-1.570796327,2.4,60,1887.832478,1147.536005,2025.115216,-5060.483699,,,981.221,981.221
3/16/2026 16:47:06.733,,226,-75057.106,None,60.01,131620.7948,132578.2516,132450.338,132217.1427,229.0068088,,4.791289088,0.08362377,132173.8724,4.795743323,0.083701511,-114.9761649,-2.006712638,124.5395356,2.173624945,,,,-171.2538377,-2.988943325,189.4024287,-171.0087527,-2.984665785,191.9587456,67.85876188,1.184358821,187.8527083,-50.65948184,-0.884174755,189.2959588,-116.5650512,3.068367296,-3.191071459,3.0577997,-2.034443936,2.683281573,60,1831.489691,1231.775995,2098.425609,-5161.691295,,,1066.365,1066.365
3/16/2026 16:47:06.767,,226,-74822.918,None,60.01,131620.245,132585.9631,132458.2183,132222.1692,229.015515,,4.905755597,0.085621587,132184.2291,4.916342156,0.085806358,-114.8602539,-2.00468961,124.6633096,2.175785209,,,,-171.2538377,-2.988943325,189.4024287,-170.952428,-2.983682733,190.7735831,67.85876188,1.184358821,187.8527083,-50.94151979,-0.889097246,188.5375294,-116.5650512,3.069489091,-3.189048431,3.064882455,-2.034443936,2.683281573,60,1803.62204,1181.520006,1913.832006,-4898.974052,,,1066.365,1066.365
3/16/2026 16:47:06.800,,226,-74947.262,None,60.012,131659.3041,132617.7338,132503.9614,132261.0241,229.0828135,,5.050372973,0.088145637,132225.34,5.051172028,0.088159583,-114.7168429,-2.002186616,124.801154,2.178191048,,,,-171.2538377,-2.988943325,189.4024287,-170.952428,-2.983682733,190.7735831,67.85876188,1.184358821,187.8527083,-50.65948184,-0.884174755,189.2959588,-71.56505118,3.071842316,-3.186545437,3.062365803,-1.249045772,3.794733192,60.01,1745.39748,1119.513601,1985.126401,-4850.037481,,,1066.365,1066.365
3/16/2026 16:47:06.833,,226,-74923.459,None,60.013,131668.6776,132614.4796,132498.3303,132261.1664,229.08306,,5.207140065,0.090881739,132221.6661,5.213339341,0.090989937,-114.5520826,-1.999311006,124.9609872,2.180980664,,,,-170.8953991,-2.982687391,189.5886073,-170.5968676,-2.977477034,190.9659656,68.33404128,1.192654011,188.5184341,-50.42809719,-0.880136331,188.3694243,-90,3.068466971,-3.191965017,3.061116995,-1.570796327,3.6,60,1831.460981,1258.790394,2006.395207,-5096.646582,,,1066.365,1066.365
3/16/2026 16:47:06.867,,226,-74995.2,None,60.011,131627.948,132583.4797,132463.206,132225.5607,229.0213892,,5.355015844,0.093462658,132180.8977,5.361838266,0.093581732,-114.4100497,-1.996832064,125.1110824,2.183600318,,,,-170.8953991,-2.982687391,189.5886073,-170.2420366,-2.971284063,191.1656873,68.67378158,1.198583598,188.0787069,-50.65948184,-0.884174755,189.2959588,-90,3.064865795,-3.195415662,3.067775073,-1.570796327,3.6,60,1920.888476,1341.489587,1849.276818,-5111.65488,,,1066.365,1066.365
3/16/2026 16:47:06.900,,226,-74954.966,None,60.011,131620.4857,132585.0388,132471.0627,132226.2294,229.0225474,,5.49063192,0.095829605,132186.4906,5.493324508,0.0958766,-114.2731435,-1.9944426,125.2420366,2.1858859,,,,-170.8953991,-2.982687391,189.5886073,-170.3026195,-2.972341435,192.3484338,68.19859051,1.19028995,187.4037353,-50.42809719,-0.880136331,188.3694243,-116.5650512,3.068218035,-3.18473255,3.066022231,-2.034443936,2.683281573,60,1837.195618,1071.561608,1883.952006,-4792.709232,,,1066.365,1066.365
3/16/2026 16:47:06.933,,226,-74774.347,None,60.013,131654.2554,132610.3989,132504.5722,132257.1013,229.0760191,,5.640741093,0.098449504,132220.2421,5.644078327,0.09850775,-114.1204181,-1.99177704,125.3971334,2.18859285,,,,-170.837653,-2.98167953,188.4038216,-170.5968676,-2.977477034,190.9659656,68.88309534,1.202236813,186.5257087,-50.14788482,-0.875245703,189.1361414,-90,3.075984784,-3.194013853,3.063838553,-1.570796327,2.4,60.02,1633.172222,1296.05762,1946.664013,-4875.893855,,,1148.069,1148.069
3/16/2026 16:47:06.967,,226,-74899.541,None,60.015,131644.8223,132615.9873,132502.7861,132255.2427,229.0727999,,5.807866775,0.101366398,132222.7225,5.81245127,0.101446412,-113.9603833,-1.988983906,125.5569803,2.191382705,,,,-170.5376778,-2.976443976,189.7821909,-169.8879597,-2.965104256,191.3727253,68.67378158,1.198583598,188.0787069,-49.91379876,-0.871160131,188.2164711,-108.4349488,3.066550668,-3.187567504,3.062542836,-1.892546881,3.794733192,60.02,1881.300558,1146.311986,1969.387178,-4996.999722,,,1148.069,1148.069
3/16/2026 16:47:07.000,,226,-74911.853,None,60.013,131592.545,132550.9511,132447.8591,132197.8163,228.9733345,,5.993756638,0.104610788,132158.4734,5.998613703,0.10469556,-113.7686756,-1.985637974,125.7464728,2.194689973,,,,-170.1806994,-2.970213527,189.9831571,-169.8879597,-2.965104256,191.3727253,69.01510216,1.204540766,187.6456235,-49.63546343,-0.866302263,188.9914284,-90,3.069799816,-3.19017874,3.060992236,-1.570796327,1.2,60,1801.01817,1207.987183,2015.366397,-5024.37175,,,1148.069,1148.069
3/16/2026 16:47:07.033,,226,-74825.971,None,60.01,131562.0163,132512.0831,132408.8053,132161.6536,228.9106988,,6.120677567,0.106825976,132129.1986,6.120885456,0.106829604,-113.6400732,-1.98339344,125.8739019,2.19691403,,,,-170.1185939,-2.969129582,188.8008475,-169.5346616,-2.958938041,191.5870559,69.01510216,1.204540766,187.6456235,-49.91379876,-0.871160131,188.2164711,-90,3.065767645,-3.187934206,3.068074161,-1.570796327,2.4,60,1889.726577,1151.884791,1830.542398,-4872.153765,,,1148.069,1148.069
3/16/2026 16:47:07.067,,226,-74790.202,None,60.009,131589.1247,132546.6294,132445.4227,132194.4234,228.9674577,,6.229308318,0.10872194,132156.3051,6.229984388,0.10873374,-113.5316582,-1.981501241,125.9842454,2.198839887,,,,-170.1185939,-2.969129582,188.8008475,-169.5346616,-2.958938041,191.5870559,69.35798968,1.210525283,187.2192298,-49.91379876,-0.871160131,188.2164711,-90,3.067671781,-3.192026524,3.070000018,-1.570796327,3.6,60,1842.736852,1251.000015,1783.166395,-4876.903263,,,1148.069,1148.069
3/16/2026 16:47:07.100,,226,-74926.166,None,60.012,131637.9369,132606.6286,132498.4998,132248.3986,229.0609457,,6.367756566,0.111138318,132215.7059,6.374799002,0.111261232,-113.3960252,-1.979133999,126.1216066,2.201237294,,,,-170.1185939,-2.969129582,188.8008475,-169.5346616,-2.958938041,191.5870559,69.35798968,1.210525283,187.2192298,-49.63546343,-0.866302263,188.9914284,-108.4349488,3.070199273,-3.189659282,3.067539557,-1.892546881,3.794733192,60,1780.639231,1192.867215,1852.675184,-4826.181631,,,1148.069,1148.069
3/16/2026 16:47:07.133,,226,-74772.878,None,60.015,131642.6281,132616.8994,132518.1624,132259.9548,229.0809615,,6.529691609,0.113964618,132221.7145,6.532255519,0.114009366,-113.2360321,-1.976341591,126.2825672,2.204046586,,,,-169.7602254,-2.962874872,189.0104759,-169.1821664,-2.95278584,191.8086547,69.70243023,1.216536904,186.7995717,-49.39870535,-0.862170055,188.0787069,-90,3.066795206,-3.192878495,3.066216641,-1.570796327,2.4,60,1867.542129,1269.93599,1876.881583,-5014.359703,,,1228.74,1228.74
3/16/2026 16:47:07.167,,226,-74623.68,None,60.013,131595.7282,132577.916,132461.6563,132212.493,228.9987552,,6.710140704,0.117114049,132173.3898,6.718688499,0.117263236,-113.051504,-1.973120969,126.4681455,2.207285538,,,,-169.4026649,-2.956634263,189.2274821,-169.1144729,-2.951604366,190.630113,69.82934659,1.218752012,187.9255172,-49.15964229,-0.857997617,187.1692282,-90,3.068867602,-3.191872981,3.065283155,-1.570796327,2.4,60,1817.311537,1252.195195,1890.086394,-4959.593126,,,1228.74,1228.74
3/16/2026 16:47:07.200,,226,-74830.018,None,60.011,131559.6778,132533.4289,132416.6816,132170.6424,228.926268,,6.848146235,0.119522699,132138.7224,6.852113458,0.119591941,-112.9131732,-1.970706642,126.5988577,2.209566896,,,,-169.4026649,-2.956634263,189.2274821,-168.8304981,-2.946648069,192.0374963,69.70243023,1.216536904,186.7995717,-48.60846885,-0.848377826,188.7474503,-90,3.06624001,-3.187243546,3.057944722,-1.570796327,3.6,60,1882.355904,1129.795203,2088.201599,-5100.352706,,,1228.74,1228.74
3/16/2026 16:47:07.233,,226,-75010.19,None,60.011,131594.3489,132574.6836,132458.8081,132210.0037,228.9944437,,6.977263996,0.12177623,132174.8295,6.976612239,0.121764854,-112.7818319,-1.968414304,126.7276733,2.211815152,,,,-169.4026649,-2.956634263,189.2274821,-168.8304981,-2.946648069,192.0374963,69.82934659,1.218752012,187.9255172,-48.60846885,-0.848377826,188.7474503,-63.43494882,3.068412923,-3.187166316,3.060192978,-1.107148718,2.683281573,60.01,1828.673111,1135.03679,2032.847994,-4996.557895,,,1228.74,1228.74
3/16/2026 16:47:07.267,,226,-75172.219,None,60.014,131628.1444,132620.3089,132492.0049,132247.5533,229.0594816,,7.13275693,0.124490093,132207.1364,7.137974064,0.124581149,-112.6274421,-1.965719692,126.8854657,2.21456915,,,,-169.4690721,-2.957793289,190.4071427,-168.8304981,-2.946648069,192.0374963,69.82934659,1.218752012,187.9255172,-48.84817946,-0.852561565,189.6493607,-90,3.071229218,-3.184471704,3.067130715,-1.570796327,2.4,60.01,1769.81041,1068.335985,1869.278408,-4707.424803,,,1228.74,1228.74
3/16/2026 16:47:07.300,,226,-75003.595,None,60.014,131606.5226,132583.938,132471.0888,132221.2373,229.0139008,,7.306950111,0.127530338,132185.4753,7.312934427,0.127634784,-112.4543191,-1.962698126,127.0546685,2.217522296,,,,-169.0459374,-2.950408194,189.4518408,-168.4796801,-2.94052514,192.2735551,70.17352452,1.224759051,187.5151194,-48.60846885,-0.848377826,188.7474503,-108.4349488,3.068159924,-3.187457177,3.065900122,-1.892546881,3.794733192,60,1837.307533,1139.860801,1890.77759,-4867.945924,,,1228.74,1228.74
3/16/2026 16:47:07.333,,226,-74667.859,None,60.012,131566.4245,132529.124,132431.8548,132176.5094,228.9364299,,7.456758,0.130144979,132133.4407,7.46272514,0.130249125,-112.3014054,-1.960029278,127.2042464,2.220132923,,,,-168.6185373,-2.942948655,188.506976,-168.0558228,-2.933127435,191.3426246,70.51919977,1.230792222,187.1115176,-48.36646066,-0.844153986,187.8488754,-90,3.06337656,-3.1908215,3.064286909,-1.570796327,2.4,60,1946.226511,1220.270398,1921.233595,-5087.730504,,,1310.717,1310.717
3/16/2026 16:47:07.367,,226,-74617.2,None,60.01,131556.5604,132535.7535,132424.4041,132172.9641,228.9302893,,7.587766486,0.132431508,132137.024,7.589808311,0.132467145,-112.171328,-1.957759,127.3371841,2.222453122,,,,-168.6185373,-2.942948655,188.506976,-168.0558228,-2.933127435,191.3426246,70.86635679,1.236851255,186.7147557,-48.36646066,-0.844153986,187.8488754,-90,3.06559458,-3.194610255,3.066607108,-1.570796327,2.4,60,1891.195351,1311.379202,1863.576014,-5066.150567,,,1310.717,1310.717
3/16/2026 16:47:07.400,,226,-74945.246,None,60.012,131613.2516,132594.1818,132484.9635,132231.5275,229.031724,,7.726280931,0.134849041,132192.0877,7.734109358,0.134985673,-112.0267283,-1.955235258,127.473983,2.224840714,,,,-168.6185373,-2.942948655,188.506976,-168.4078246,-2.939271025,191.0978807,70.64100582,1.232918139,188.2432469,-48.09405806,-0.839399664,188.6482441,-90,3.074256698,-3.188153397,3.064240378,-1.570796327,2.4,60.01,1676.685756,1161.7344,1931.342399,-4769.762554,,,1310.717,1310.717
3/16/2026 16:47:07.433,,226,-74812.939,None,60.015,131628.1712,132617.768,132496.5751,132248.2391,229.0606694,,7.88813222,0.137673879,132206.9539,7.896671471,0.137822917,-111.8716886,-1.952529305,127.6337684,2.227629496,,,,-168.6185373,-2.942948655,188.506976,-168.0558228,-2.933127435,191.3426246,70.51919977,1.230792222,187.1115176,-47.5791475,-0.830412779,188.5642596,-90,3.070950352,-3.183321527,3.058042275,-1.570796327,3.6,60.01,1759.078796,1035.172792,2085.004802,-4879.25639,,,1310.717,1310.717
3/16/2026 16:47:07.467,,226,-74920.766,None,60.013,131577.9163,132568.9468,132450.2059,132199.7614,228.9767035,,8.074921845,0.140933973,132158.3187,8.079112353,0.141007111,-111.679098,-1.949167966,127.8198946,2.230878011,,,,-168.2614288,-2.936715937,188.7474503,-167.7806871,-2.928325411,192.7672171,70.86635679,1.236851255,186.7147557,-47.5791475,-0.830412779,188.5642596,-90,3.069332522,-3.186019221,3.06129079,-1.570796327,3.6,60,1800.927933,1099.310393,2003.414404,-4903.65273,,,1310.717,1310.717
3/16/2026 16:47:07.500,,226,-74860.459,None,60.01,131535.5608,132514.2222,132402.9102,132151.6218,228.8933233,,8.203699975,0.143181575,132115.94,8.208460057,0.143264655,-111.5489771,-1.946896928,127.9542309,2.233222621,,,,-167.9052429,-2.93049932,188.995238,-167.3545796,-2.920888432,191.8536943,71.33308573,1.244997212,187.461356,-47.5791475,-0.830412779,188.5642596,-90,3.064153087,-3.19189414,3.0636354,-1.570796327,3.6,60,1931.678466,1249.027224,1944.345595,-5125.051285,,,1310.717,1310.717
3/16/2026 16:47:07.533,,226,-74707.33,None,60.011,131554.982,132549.1233,132427.8185,132178.0497,228.9390978,,8.328036054,0.145351649,132145.4695,8.339272152,0.145547756,-111.4315283,-1.944847059,128.0776184,2.235376139,,,,-168.2614288,-2.936715937,188.7474503,-167.6278447,-2.925657809,190.4222676,71.33308573,1.244997212,187.461356,-47.5791475,-0.830412779,188.5642596,-90,3.071205565,-3.189844271,3.065788918,-1.570796327,3.6,60,1754.153957,1198.48321,1891.094403,-4843.731569,,,1310.717,1310.717
3/16/2026 16:47:07.567,,226,-74621.995,None,60.014,131595.8081,132598.8,132479.0261,132225.3012,229.0209397,,8.483185241,0.148059514,132186.2232,8.495113989,0.148267709,-111.2727892,-1.94207654,128.2318486,2.238067965,,,,-168.2614288,-2.936715937,188.7474503,-167.2756443,-2.919510752,190.682983,71.21497949,1.242935869,186.3248776,-47.5791475,-0.830412779,188.5642596,-90,3.067778461,-3.185012409,3.068480744,-1.570796327,3.6,60.01,1839.978345,1072.411202,1824.767998,-4737.157545,,,1394.296,1394.296
3/16/2026 16:47:07.600,,226,-74886.466,None,60.015,131609.2471,132605.4998,132472.8156,132229.9252,229.0289488,,8.667073653,0.151268972,132189.5185,8.67387431,0.151387666,-111.0937217,-1.938951221,128.4125867,2.241222439,,,,-167.9052429,-2.93049932,188.995238,-167.3545796,-2.920888432,191.8536943,71.68126964,1.251074167,187.0807312,-47.5791475,-0.830412779,188.5642596,-90,3.072276098,-3.190025388,3.071635218,-1.570796327,2.4,60,1730.362198,1201.046389,1746.086393,-4677.494979,,,1394.296,1394.296
3/16/2026 16:47:07.633,,226,-74993.702,None,60.013,131569.158,132550.5274,132413.6404,132178.4877,228.9398563,,8.828446783,0.154085464,132137.5253,8.835159172,0.154202617,-110.9306292,-1.936104722,128.5722286,2.244008716,,,,-167.5500035,-2.924299223,189.2503104,-167.3545796,-2.920888432,191.8536943,71.79608129,1.253078009,188.2202965,-47.06381973,-0.821418613,188.4955172,-108.4349488,3.075091049,-3.189182731,3.065427329,-1.892546881,3.794733192,60,1661.784631,1186.862421,1899.201594,-4747.848646,,,1394.296,1394.296
3/16/2026 16:47:07.667,,226,-74971.411,None,60.01,131554.4325,132530.6995,132406.0239,132164.4306,228.9155088,,8.955853371,0.156309129,132122.764,8.963116942,0.156435902,-110.8062091,-1.93393318,128.7011677,2.246259127,,,,-167.5500035,-2.924299223,189.2503104,-167.0053832,-2.914793806,192.1199625,71.68126964,1.251074167,187.0807312,-46.79793186,-0.816777994,189.3149756,-90,3.071229708,-3.185007347,3.063037121,-1.570796327,2.4,60,1757.922976,1076.083197,1967.083201,-4801.089374,,,1394.296,1394.296
3/16/2026 16:47:07.700,,226,-74976.509,None,60.012,131579.7045,132571.8687,132440.3473,132198.0391,228.9737203,,9.085139779,0.158565602,132157.9488,9.098945247,0.158806553,-110.677446,-1.93168584,128.8357432,2.248607913,,,,-167.5500035,-2.924299223,189.2503104,-167.3545796,-2.920888432,191.8536943,71.68126964,1.251074167,187.0807312,-46.79793186,-0.816777994,189.3149756,-116.5650512,3.079694985,-3.182760007,3.065385907,-2.034443936,2.683281573,60.01,1547.130064,1020.729596,1908.878392,-4476.738053,,,1394.296,1394.296
3/16/2026 16:47:07.733,,226,-75096.749,None,60.014,131601.5835,132599.6905,132470.0627,132224.5214,229.0195891,,9.246829113,0.161387613,132181.6663,9.256186096,0.161550924,-110.517812,-1.928899702,128.9921466,2.251337668,,,,-167.5500035,-2.924299223,189.2503104,-167.0053832,-2.914793806,192.1199625,72.03086026,1.257175675,186.7070433,-47.04540849,-0.821097276,190.1914825,-90,3.07634473,-3.186075377,3.072434944,-1.570796327,3.6,60,1631.046421,1100.90881,1741.017603,-4472.972833,,,1394.296,1394.296
3/16/2026 16:47:07.767,,226,-74871.605,None,60.014,131579.0637,132571.0166,132429.7785,132194.0123,228.9667458,,9.41186095,0.164267962,132159.082,9.421947061,0.164443998,-110.3508763,-1.925986125,129.1600927,2.254268879,,,,-167.1148306,-2.916704023,188.3426664,-166.6571663,-2.908716274,192.3933471,72.03086026,1.257175675,186.7070433,-46.5481577,-0.812418613,188.4420335,-90,3.073160272,-3.1831618,3.066687492,-1.570796327,2.4,60,1702.034517,1028.620822,1867.535998,-4598.191337,,,1476.708,1476.708
3/16/2026 16:47:07.800,,226,-74834.856,None,60.011,131547.6655,132534.5458,132397.359,132160.5776,228.9088351,,9.552155592,0.166716566,132115.7918,9.561995334,0.166888302,-110.2184544,-1.923674925,129.2989068,2.256691643,,,,-166.7594801,-2.910501986,188.6138913,-166.5741908,-2.907268077,191.2259397,72.14377674,1.259146439,187.8488754,-46.03224469,-0.803414232,188.4038216,-90,3.074156379,-3.182821364,3.060105875,-1.570796327,3.6,60,1679.162619,1026.158392,2030.37121,-4735.692221,,,1476.708,1476.708
3/16/2026 16:47:07.833,,226,-74893.522,None,60.011,131560.3263,132552.1065,132410.4127,132175.0075,228.9338284,,9.677027473,0.168895991,132140.2306,9.688283968,0.169092454,-110.0885778,-1.921408151,129.4286044,2.258955293,,,,-166.7594801,-2.910501986,188.6138913,-166.2249817,-2.901173229,191.5081199,72.84324391,1.271354444,187.1269088,-46.28444352,-0.807815932,189.2693319,-90,3.070265683,-3.192762595,3.066771225,-1.570796327,2.4,60,1776.209562,1268.668793,1873.367985,-4918.246341,,,1476.708,1476.708
3/16/2026 16:47:07.867,,226,-74839.406,None,60.013,131607.5139,132603.1862,132463.9691,132225.6226,229.0214964,,9.82659409,0.171506421,132187.3485,9.838505551,0.171714315,-109.937036,-1.918763248,129.570977,2.261440163,,,,-166.8424573,-2.911950211,189.7821909,-166.5741908,-2.907268077,191.2259397,72.49283695,1.265238689,187.4843994,-46.03224469,-0.803414232,188.4038216,-116.5650512,3.078982392,-3.184001937,3.064854395,-2.034443936,2.683281573,60.01,1569.665403,1054.022395,1913.256004,-4536.943803,,,1476.708,1476.708
3/16/2026 16:47:07.900,,226,-74854.584,None,60.014,131602.7674,132593.7816,132452.1808,132216.9675,229.0065054,,9.995927174,0.174461841,132182.5182,10.00858509,0.174682763,-109.773116,-1.915902304,129.7437605,2.264455805,,,,-166.4051637,-2.904317998,188.8923503,-166.3099504,-2.902656213,192.6738176,72.84324391,1.271354444,187.1269088,-45.77772299,-0.79897199,187.5419953,-116.5650512,3.077338976,-3.187256748,3.063427795,-2.034443936,2.683281573,60,1603.199272,1132.617602,1939.665601,-4675.482475,,,1476.708,1476.708
3/16/2026 16:47:07.933,,226,-74859.883,None,60.01,131560.7373,132533.7652,132407.6433,132168.0881,228.9218437,,10.12705005,0.176750367,132126.4941,10.14451556,0.177055198,-109.6391676,-1.913564463,129.8747159,2.266741407,,,,-166.4051637,-2.904317998,188.8923503,-165.8768131,-2.895096541,191.7973931,72.95096903,1.273234602,188.2738431,-45.77772299,-0.79897199,187.5419953,-108.4349488,3.072151739,-3.186799065,3.065713397,-1.892546881,3.794733192,59.99,1731.691905,1127.635201,1882.425606,-4741.752713,,,1476.708,1476.708
3/16/2026 16:47:07.967,,226,-74777.198,None,60.008,131539.9091,132525.1624,132386.6301,132151.2848,228.8927395,,10.22896978,0.178529202,132107.7275,10.24173254,0.178751954,-109.5358663,-1.911761516,129.9771308,2.268528884,,,,-166.4051637,-2.904317998,188.8923503,-165.7888081,-2.893560565,190.63389,72.84324391,1.271354444,187.1269088,-45.77074875,-0.798850267,189.2388966,-90,3.072312519,-3.18311596,3.067379151,-1.570796327,2.4,59.99,1727.443465,1029.441587,1857.542392,-4614.427444,,,1558.487,1558.487
3/16/2026 16:47:08.000,,226,-74672.698,None,60.01,131608.5583,132588.8819,132449.1268,132216.2312,229.0052301,,10.33974036,0.180462513,132178.4748,10.347835,0.180603791,-109.4270909,-1.909863026,130.0900404,2.270499529,,,,-166.4051637,-2.904317998,188.8923503,-166.1389724,-2.899672085,190.3428486,72.84324391,1.271354444,187.1269088,-45.51616423,-0.794406929,188.3808908,-90,3.080275876,-3.18121747,3.064906458,-1.570796327,3.6,60,1529.967678,982.8719914,1911.513593,-4424.353262,,,1558.487,1558.487
3/16/2026 16:47:08.033,,226,-74691.259,None,60.014,131664.088,132640.0446,132503.6609,132269.9684,229.0983057,,10.49412802,0.183157086,132231.7642,10.50802214,0.183399584,-109.2709652,-1.90713812,130.2467182,2.273234073,,,,-166.0519038,-2.898152451,189.1780114,-165.7888081,-2.893560565,190.63389,73.19497906,1.277493381,186.7764439,-45.51616423,-0.794406929,188.3808908,-90,3.076960149,-3.184631501,3.067641002,-1.570796327,2.4,60,1615.678792,1065.916804,1844.236788,-4525.832383,,,1558.487,1558.487
3/16/2026 16:47:08.067,,226,-74875.565,None,60.014,131654.3385,132627.1965,132478.3136,132253.975,229.0706041,,10.67044939,0.186234475,132210.1213,10.68413778,0.186473382,-109.0972604,-1.904106398,130.4262251,2.276367058,,,,-166.0519038,-2.898152451,189.1780114,-165.4397244,-2.887467904,190.9320298,73.30075577,1.279339532,187.9255172,-45.51616423,-0.794406929,188.3808908,-108.4349488,3.073941286,-3.18344593,3.070773987,-1.892546881,3.794733192,60,1690.754751,1042.847984,1765.900801,-4499.503536,,,1558.487,1558.487
3/16/2026 16:47:08.100,,226,-74802.787,None,60.011,131594.6728,132559.1465,132434.7602,132196.8872,228.9717252,,10.81812653,0.188811927,132152.627,10.82731289,0.188972259,-108.9483352,-1.901507164,130.572013,2.278911537,,,,-166.0519038,-2.898152451,189.1780114,-165.4397244,-2.887467904,190.9320298,73.65182845,1.285466907,187.5842211,-45.51616423,-0.794406929,188.3808908,-90,3.076440163,-3.186974071,3.073318466,-1.570796327,3.6,60.01,1627.684332,1128.067221,1701.993603,-4457.745156,,,1558.487,1558.487
3/16/2026 16:47:08.133,,226,-74763.446,None,60.01,131573.8297,132537.9286,132423.1726,132179.0097,228.9407605,,10.93544225,0.190859472,132143.5211,10.94611885,0.191045814,-108.8253796,-1.899361183,130.6857684,2.280896944,,,,-165.6095368,-2.890431689,188.3082579,-165.091742,-2.881394466,191.2372349,74.00416769,1.291616386,187.2499933,-45,-0.785398163,188.3732465,-90,3.07244028,-3.190977569,3.066295107,-1.570796327,3.6,60.01,1719.396904,1225.123183,1876.521616,-4821.041703,,,1558.487,1558.487
3/16/2026 16:47:08.167,,226,-74539.886,None,60.012,131607.5719,132574.1546,132460.4013,132214.7462,229.002658,,11.07020258,0.193211484,132179.5098,11.07633272,0.193318475,-108.6940704,-1.897069406,130.8157981,2.283166391,,,,-165.6095368,-2.890431689,188.3082579,-165.091742,-2.881394466,191.2372349,73.90235704,1.289839455,186.096749,-45.25925515,-0.789923019,187.5266381,-90,3.074712941,-3.186908861,3.07308941,-1.570796327,2.4,60.01,1663.428328,1117.641596,1700.280007,-4481.349932,,,1559.087,1559.087
3/16/2026 16:47:08.200,,226,-74802.211,None,60.014,131630.1273,132607.1808,132484.47,132241.3067,229.0486621,,11.22731645,0.195953638,132202.0241,11.23412819,0.196072526,-108.5415226,-1.894406945,130.9784388,2.286005006,,,,-165.2564372,-2.884268939,188.610074,-164.6498635,-2.873682231,190.3920166,74.00416769,1.291616386,187.2499933,-44.74306998,-0.780913889,189.2236772,-90,3.069754757,-3.186023331,3.066918895,-1.570796327,3.6,60,1789.711343,1102.881595,1870.271993,-4762.864931,,,1559.087,1559.087
3/16/2026 16:47:08.233,,226,-75061.138,None,60.013,131606.6266,132584.2421,132458.8097,132217.2728,229.0070341,,11.38848268,0.19876652,132178.477,11.39599595,0.198897651,-108.3808328,-1.891602378,131.139537,2.2888167,,,,-165.3486414,-2.885878207,189.7708091,-164.7448813,-2.875340604,191.5494714,74.00416769,1.291616386,187.2499933,-44.48844413,-0.776469829,190.0778788,-90,3.074238255,-3.183218764,3.065286529,-1.570796327,2.4,60,1688.214766,1033.127987,1919.332798,-4640.675551,,,1559.087,1559.087
3/16/2026 16:47:08.267,,226,-74900.318,None,60.01,131581.5278,132550.6877,132430.6789,132188.3353,228.9569129,,11.51298151,0.200939434,132150.9419,11.5261574,0.201169397,-108.2545161,-1.889397736,131.2674881,2.291049868,,,,-164.9044792,-2.878126113,188.9190303,-164.7448813,-2.875340604,191.5494714,74.35775354,1.297787624,186.9228718,-44.74306998,-0.780913889,189.2236772,-90,3.076510001,-3.18718536,3.071963757,-1.570796327,3.6,60,1623.695469,1129.248004,1743.422379,-4496.365851,,,1559.087,1559.087
3/16/2026 16:47:08.300,,226,-74881.901,None,60.009,131608.6059,132570.8629,132438.1505,132206.5588,228.9884769,,11.63333429,0.203039986,132171.0446,11.63574095,0.20308199,-108.1315391,-1.887251382,131.3890887,2.293172199,,,,-164.9044792,-2.878126113,188.9190303,-164.3991622,-2.869306668,191.8687051,74.00416769,1.291616386,187.2499933,-44.48383577,-0.776389398,188.3808908,-90,3.072388658,-3.178867768,3.069561597,-1.570796327,3.6,60,1726.618903,925.0991966,1795.53601,-4447.25411,,,1559.087,1559.087
3/16/2026 16:47:08.333,,226,-74819.621,None,60.013,131643.9937,132611.0575,132493.9482,132250.3686,229.0643577,,11.78313712,0.205654539,132218.163,11.78724969,0.205726317,-107.9840685,-1.884677534,131.5339905,2.295701213,,,,-164.9044792,-2.878126113,188.9190303,-164.3022075,-2.867614489,190.7131878,74.35775354,1.297787624,186.9228718,-44.22925125,-0.77194606,189.2388966,-90,3.073340806,-3.182465158,3.067647273,-1.570796327,3.6,60.01,1703.50733,1012.867197,1852.344005,-4568.718532,,,1559.087,1559.087
3/16/2026 16:47:08.367,,226,-75140.971,None,60.015,131652.5343,132603.1623,132504.8085,132254.1905,229.0709775,,11.94838437,0.208538647,132212.4483,11.95724543,0.208693302,-107.8217096,-1.881843838,131.703347,2.298657042,,,,-164.9044792,-2.878126113,188.9190303,-164.3991622,-2.869306668,191.8687051,74.45632077,1.299507946,188.0787069,-44.22925125,-0.77194606,189.2388966,-90,3.07799997,-3.181351784,3.070603102,-1.570796327,2.4,60.01,1587.312556,991.3247776,1778.572795,-4357.210129,,,1577.392,1577.392
3/16/2026 16:47:08.400,,226,-75117.802,None,60.012,131614.442,132584.8976,132459.8403,132220.4292,229.0125012,,12.10056996,0.211194787,132176.8167,12.10497309,0.211271636,-107.6609059,-1.879037284,131.8529484,2.301268077,,,,-164.5536836,-2.872003576,189.2350919,-163.9557331,-2.861567371,191.0413568,74.45632077,1.299507946,188.0787069,-43.97696981,-0.767542918,190.1006049,-108.4349488,3.072839007,-3.17854523,3.068810995,-1.892546881,3.794733192,60,1718.345504,921.2543876,1831.075217,-4470.675108,,,1577.392,1577.392
3/16/2026 16:47:08.433,,226,-74952.893,None,60.012,131598.1328,132559.2328,132450.5587,132203.3399,228.9829017,,12.24046064,0.21363634,132160.481,12.24546212,0.213723632,-107.5229652,-1.876629765,131.9960869,2.303766316,,,,-164.5536836,-2.872003576,189.2350919,-163.9557331,-2.861567371,191.0413568,74.80911421,1.305665353,187.7606988,-43.71555648,-0.762980395,189.2693319,-90,3.075291003,-3.182295118,3.066746711,-1.570796327,2.4,60.01,1656.949961,1012.780797,1874.548796,-4544.279554,,,1577.392,1577.392
3/16/2026 16:47:08.467,,226,-75170.218,None,60.013,131611.2056,132576.561,132467.1048,132218.9949,229.0100169,,12.38720042,0.216197432,132185.2427,12.39394903,0.216315218,-107.3738246,-1.874026769,132.1434596,2.306338456,,,,-164.204071,-2.865901684,189.5582232,-163.6104597,-2.855541212,191.3764876,74.90447916,1.307329786,188.9190303,-44.22925125,-0.77194606,189.2388966,-90,3.07185643,-3.181356555,3.078284516,-1.570796327,3.6,60.02,1745.950652,995.6735967,1585.943997,-4327.568246,,,1577.392,1577.392
3/16/2026 16:47:08.500,,226,-74865.744,None,60.014,131630.3761,132599.1448,132482.9271,132238.188,229.0432603,,12.55024272,0.219043057,132206.9752,12.55260281,0.219084249,-107.2132832,-1.871224795,132.305457,2.309165842,,,,-164.1047316,-2.864167885,188.4038216,-163.6104597,-2.855541212,191.3764876,75.16309124,1.311843418,187.4498333,-43.4518423,-0.758377714,188.4420335,-90,3.074625461,-3.183068213,3.067543556,-1.570796327,3.6,60,1666.792411,1030.608009,1846.972812,-4544.373232,,,1577.392,1577.392
3/16/2026 16:47:08.533,,226,-74758.104,None,60.014,131615.4382,132573.3606,132465.9003,132218.9274,229.0098999,,12.71273492,0.221879081,132180.3138,12.71465755,0.221912637,-107.0539231,-1.868443436,132.4667656,2.311981209,,,,-164.204071,-2.865901684,189.5582232,-163.5084737,-2.853761221,190.2255503,75.25643716,1.313472612,188.610074,-43.7039365,-0.762777588,187.5727059,-90,3.075673858,-3.181916048,3.074758797,-1.570796327,2.4,60,1650.45658,1008.000009,1659.384,-4317.840589,,,1577.392,1577.392
3/16/2026 16:47:08.567,,226,-74577.586,None,60.01,131576.4957,132539.598,132443.9174,132187.3803,228.9552588,,12.84877274,0.224253389,132153.0585,12.85244199,0.22431743,-106.9173718,-1.866060165,132.6022891,2.314346541,,,,-163.754367,-2.858052868,188.7360061,-163.1625274,-2.847723319,190.5696723,75.51823068,1.318041771,187.1461461,-43.18580809,-0.753734541,187.6187624,-90,3.072040749,-3.184101936,3.068081082,-1.570796327,3.6,60,1733.36811,1054.094398,1825.04161,-4612.504118,,,1577.392,1577.392
3/16/2026 16:47:08.600,,226,-74865.139,None,60.01,131591.3894,132566.4066,132449.7928,132203.2445,228.9827363,,12.96498279,0.226281637,132165.2402,12.97425248,0.226443424,-106.7946245,-1.863917821,132.7199529,2.31640016,,,,-163.754367,-2.858052868,188.7360061,-163.1625274,-2.847723319,190.5696723,75.60953675,1.319635362,188.3082579,-43.4518423,-0.758377714,188.4420335,-90,3.074166743,-3.183553183,3.074777874,-1.570796327,2.4,60,1680.620713,1047.167991,1666.396814,-4394.185519,,,1599.763,1599.763
3/16/2026 16:47:08.633,,226,-74743.862,None,60.013,131638.4138,132617.9895,132505.1916,132254.589,229.0716677,,13.1092082,0.228798845,132217.6544,13.10892946,0.228793981,-106.6525658,-1.861438429,132.860435,2.318852037,,,,-163.754367,-2.858052868,188.7360061,-163.2664058,-2.849536339,191.7185437,75.87451084,1.324260033,186.8496722,-43.18580809,-0.753734541,187.6187624,-90,3.07833032,-3.185698462,3.072586578,-1.570796327,3.6,60,1577.610161,1092.571205,1714.161603,-4384.342969,,,1599.763,1599.763
3/16/2026 16:47:08.667,,226,-74880.245,None,60.014,131653.2054,132615.4226,132525.1146,132265.2925,229.0902067,,13.27326971,0.231662259,132232.4453,13.27371284,0.231669993,-106.4852141,-1.858517591,133.0296173,2.321804825,,,,-163.4052464,-2.851959565,189.0752231,-162.9235897,-2.84355307,192.0674881,75.60953675,1.319635362,188.3082579,-42.91743472,-0.749050542,186.7995717,-90,3.075223063,-3.178152953,3.070855367,-1.570796327,3.6,60,1658.146519,912.8015907,1749.686401,-4320.634511,,,1599.763,1599.763
3/16/2026 16:47:08.700,,226,-74934.432,None,60.013,131607.9396,132590.9541,132478.8788,132226.6541,229.0232831,,13.4382777,0.234542192,132187.1742,13.43944721,0.234562604,-106.3207713,-1.855647522,133.1904885,2.324612556,,,,-163.0573892,-2.845888312,189.4214349,-162.5820292,-2.837591714,192.4232834,75.87451084,1.324260033,186.8496722,-42.93618027,-0.749377714,188.4955172,-90,3.072154318,-3.179907555,3.07399027,-1.570796327,3.6,60,1737.275448,949.0032146,1686.859204,-4373.137867,,,1599.763,1599.763
3/16/2026 16:47:08.733,,226,-75019.694,None,60.01,131567.3718,132544.8809,132427.4254,132180.611,228.943534,,13.56677161,0.236784833,132134.9338,13.56728132,0.23679373,-106.1969197,-1.853485904,133.3183377,2.326843947,,,,-163.0573892,-2.845888312,189.4214349,-162.5820292,-2.837591714,192.4232834,76.31907464,1.332019135,187.7261836,-42.4208525,-0.740383548,188.5642596,-116.5650512,3.074385444,-3.185505039,3.067227495,-2.034443936,2.683281573,60,1680.875902,1092.283205,1855.267185,-4628.426292,,,1599.763,1599.763
3/16/2026 16:47:08.767,,226,-74928.038,None,60.01,131585.7542,132575.2576,132453.6637,132205.626,228.9868613,,13.68674481,0.238878761,132164.9716,13.68900825,0.238918265,-106.0743343,-1.851346386,133.436174,2.328900578,,,,-163.0573892,-2.845888312,189.4214349,-162.5820292,-2.837591714,192.4232834,76.31907464,1.332019135,187.7261836,-42.15052544,-0.73566545,187.7568641,-90,3.076509979,-3.183365521,3.064566028,-1.570796327,3.6,60,1628.186853,1039.334409,1913.688002,-4581.209264,,,1599.763,1599.763
3/16/2026 16:47:08.800,,226,-74662.099,None,60.013,131627.849,132630.9683,132513.1176,132258.0693,229.0776958,,13.82562135,0.241302614,132218.7043,13.82974341,0.241374557,-105.9325787,-1.848872283,133.5763395,2.331346928,,,,-162.950969,-2.844030929,188.2738431,-162.4744316,-2.835713782,191.2786449,76.67546874,1.338239385,187.4459922,-42.3974378,-0.739974884,186.868938,-116.5650512,3.077088339,-3.187111668,3.071321812,-2.034443936,2.683281573,60,1604.613488,1131.263993,1738.655991,-4474.533472,,,1535.775,1535.775
3/16/2026 16:47:08.833,,226,-74776.378,None,60.014,131627.0176,132621.7204,132503.9946,132251.6554,229.0665865,,13.99714578,0.24429628,132217.8417,14.00203779,0.244381661,-105.7666543,-1.845976356,133.7450664,2.334291767,,,,-162.6024871,-2.837948772,188.62916,-162.1323176,-2.829742766,191.6434189,77.03291602,1.344478017,187.173075,-42.15052544,-0.73566545,187.7568641,-90,3.074124427,-3.190454373,3.069957217,-1.570796327,3.6,60,1681.390763,1212.422406,1780.660818,-4674.473987,,,1535.775,1535.775
3/16/2026 16:47:08.867,,226,-75068.986,None,60.013,131592.3595,132567.3538,132454.0871,132205.317,228.9863261,,14.15231606,0.247004512,132171.5153,14.15662855,0.247079779,-105.6062873,-1.843177424,133.9024577,2.337038763,,,,-162.3655389,-2.833813246,190.1346891,-161.7915155,-2.823794648,192.0149994,76.67546874,1.338239385,187.4459922,-42.17603971,-0.736110758,189.4518408,-90,3.070874427,-3.181416809,3.073149521,-1.570796327,3.6,60,1775.695686,989.3376086,1716.148821,-4481.182115,,,1535.775,1535.775
3/16/2026 16:47:08.900,,226,-74950.33,None,60.009,131567.0992,132551.1907,132440.5354,132187.0079,228.9546138,,14.27220379,0.249096948,132154.9022,14.28339771,0.249292318,-105.4844061,-1.841050197,134.0235037,2.339151414,,,,-162.2553284,-2.831889709,188.9914284,-161.7915155,-2.823794648,192.0149994,77.1148306,1.345907696,188.3426664,-41.63353934,-0.726642341,187.8488754,-90,3.073086966,-3.186957893,3.065793755,-1.570796327,2.4,60,1709.669912,1132.156805,1883.980795,-4725.807513,,,1535.775,1535.775
3/16/2026 16:47:08.933,,226,-74821.464,None,60.01,131597.612,132576.7,132461.7667,132212.7484,228.9991976,,14.39328085,0.251210141,132176.7208,14.39865361,0.251303913,-105.3683756,-1.839025082,134.1374533,2.341140211,,,,-162.2553284,-2.831889709,188.9914284,-161.7915155,-2.823794648,192.0149994,77.47119229,1.352127381,188.0787069,-41.87786954,-0.730906707,186.9536841,-63.43494882,3.075098561,-3.191152463,3.072046918,-1.107148718,2.683281573,60,1659.816437,1235.260812,1720.857599,-4615.934848,,,1535.775,1535.775
3/16/2026 16:47:08.967,,226,-74778.883,None,60.012,131640.6946,132639.6001,132508.2128,132263.5783,229.0872376,,14.52811643,0.253563466,132219.7727,14.53408058,0.25366756,-105.2319325,-1.836643701,134.2771905,2.343579085,,,,-162.2553284,-2.831889709,188.9914284,-162.1323176,-2.829742766,191.6434189,77.39139321,1.350734624,186.9074637,-41.63353934,-0.726642341,187.8488754,-90,3.083410326,-3.187378325,3.070221426,-1.570796327,3.6,60,1453.063352,1134.691202,1775.030397,-4362.784951,,,1535.775,1535.775
3/16/2026 16:47:09.000,,226,-75097.382,None,60.012,131644.1595,132635.9479,132521.3354,132267.8895,229.0947047,,14.67687217,0.256159743,132234.8079,14.68481377,0.25629835,-105.087355,-1.834120347,134.4240165,2.346141682,,,,-161.9095106,-2.825854051,189.3606084,-161.7915155,-2.823794648,192.0149994,77.47119229,1.352127381,188.0787069,-41.39153115,-0.722418501,188.7474503,-90,3.080092998,-3.186247728,3.068560183,-1.570796327,3.6,60,1538.984737,1113.595193,1825.14239,-4477.72232,,,1558.198,1558.198
3/16/2026 16:47:09.033,,226,-75059.222,None,60.011,131642.3923,132621.5461,132501.5162,132255.8704,229.0738871,,14.81820045,0.258626387,132221.3932,14.82544048,0.258752749,-104.9441073,-1.831620202,134.5633643,2.34857376,,,,-161.9095106,-2.825854051,189.3606084,-161.7915155,-2.823794648,192.0149994,77.39139321,1.350734624,186.9074637,-41.15182054,-0.718234762,189.6493607,-90,3.082547397,-3.182354826,3.066808522,-1.570796327,3.6,60,1477.488143,1010.131184,1877.486399,-4365.105726,,,1558.198,1558.198
3/16/2026 16:47:09.067,,226,-74692.469,None,60.011,131629.8253,132637.3093,132499.4513,132256.2807,229.0745977,,14.95319029,0.260982404,132217.2797,14.96741903,0.261230743,-104.8082042,-1.829248247,134.7027911,2.351007217,,,,-161.4497681,-2.817830029,188.5986214,-161.3376882,-2.815873866,191.2560587,77.75087658,1.357008793,186.6491897,-41.11710144,-0.717628799,187.9561651,-90,3.077104609,-3.18625704,3.068636016,-1.570796327,3.6,60.01,1606.959313,1105.372812,1815.307196,-4527.63932,,,1558.198,1558.198
3/16/2026 16:47:09.100,,226,-74720.635,None,60.014,131665.3392,132650.2439,132531.9816,132283.2503,229.1213104,,15.11695357,0.263840613,132244.2451,15.12550601,0.263989881,-104.6459506,-1.826416387,134.8642717,2.353825585,,,,-161.4497681,-2.817830029,188.5986214,-160.9977848,-2.809941433,191.6434189,78.11134196,1.3633001,186.3982833,-40.60129465,-0.708626272,188.0787069,-90,3.073931314,-3.189716487,3.062451857,-1.570796327,3.6,60.02,1686.25972,1189.43998,1970.640001,-4846.339702,,,1558.198,1558.198
3/16/2026 16:47:09.133,,226,-74875.81,None,60.014,131635.568,132638.0036,132506.1713,132260.6621,229.0821865,,15.28111435,0.266705759,132222.8248,15.29680568,0.266979624,-104.481304,-1.823542761,135.0293523,2.356706785,,,,-161.104854,-2.811810143,188.9838088,-160.9977848,-2.809941433,191.6434189,78.1868553,1.364618057,187.5727059,-40.60129465,-0.708626272,188.0787069,-108.4349488,3.076921057,-3.188160818,3.065333057,-1.892546881,3.794733192,60.01,1614.885875,1158.163197,1898.668808,-4671.71788,,,1558.198,1558.198
3/16/2026 16:47:09.167,,226,-74753.208,None,60.012,131602.5513,132583.319,132464.3801,132217.4723,229.0073798,,15.43167114,0.26933347,132181.34,15.44161193,0.26950697,-104.3267824,-1.820845851,135.1798401,2.359333292,,,,-161.104854,-2.811810143,188.9838088,-160.5399876,-2.801951364,190.9056311,78.1868553,1.364618057,187.5727059,-40.60129465,-0.708626272,188.0787069,-63.43494882,3.071458334,-3.185463908,3.067959564,-1.107148718,2.683281573,60,1750.528723,1090.684798,1832.81761,-4674.031131,,,1558.198,1558.198
3/16/2026 16:47:09.200,,226,-74760.048,None,60.01,131592.1663,132576.4019,132448.6294,132206.4547,228.9882966,,15.55668946,0.271515452,132174.1235,15.56214745,0.271610712,-104.2098208,-1.818804485,135.3046643,2.361511885,,,,-160.9863256,-2.809741433,187.8488754,-160.2011236,-2.796037073,191.3087557,78.54610858,1.370888209,187.3307236,-40.60129465,-0.708626272,188.0787069,-90,3.067647785,-3.189692694,3.070138157,-1.570796327,3.6,60,1834.286763,1194.13438,1778.472006,-4806.893149,,,1476.182,1476.182
3/16/2026 16:47:09.233,,226,-74753.006,None,60.012,131633.2511,132619.4749,132493.0961,132249.3332,229.0625644,,15.69252435,0.273886218,132211.9293,15.70360969,0.274079694,-104.0714506,-1.81638947,135.4403329,2.363879749,,,,-160.7613555,-2.805814963,189.3758168,-160.5399876,-2.801951364,190.9056311,78.54610858,1.370888209,187.3307236,-40.60129465,-0.708626272,188.0787069,-63.43494882,3.076031058,-3.187277679,3.072506021,-1.107148718,2.683281573,60.01,1640.338615,1134.590399,1720.209613,-4495.138627,,,1476.182,1476.182
3/16/2026 16:47:09.267,,226,-74833.07,None,60.015,131671.73,132654.7684,132530.7914,132286.4855,229.126914,,15.86612892,0.276916189,132250.3281,15.87797394,0.277122924,-103.8967095,-1.813339663,135.6162966,2.366950894,,,,-160.7613555,-2.805814963,189.3758168,-160.2011236,-2.796037073,191.3087557,78.54610858,1.370888209,187.3307236,-40.08620124,-0.699636196,188.2164711,-90,3.073159997,-3.184227872,3.06658709,-1.570796327,3.6,60.01,1712.559444,1059.177598,1869.220816,-4640.957858,,,1476.182,1476.182
3/16/2026 16:47:09.300,,226,-74716.762,None,60.014,131638.917,132641.8186,132501.8602,132261.6088,229.0838263,,16.04325428,0.28000761,132217.4278,16.05588073,0.280227983,-103.7219458,-1.810289461,135.7925643,2.370027347,,,,-160.2971423,-2.797712915,188.6444274,-160.2011236,-2.796037073,191.3087557,79.19838176,1.382272524,185.6900644,-39.85211518,-0.695550624,189.1361414,-90,3.076265056,-3.192561985,3.065577971,-1.570796327,2.4,60,1628.247507,1254.844798,1903.161587,-4786.253893,,,1476.182,1476.182
3/16/2026 16:47:09.333,,226,-74934.518,None,60.012,131598.7872,132583.03,132439.1165,132207.6904,228.990437,,16.19049552,0.282577454,132165.6978,16.20231627,0.282783765,-103.5733895,-1.807696664,135.9397927,2.372596966,,,,-160.2971423,-2.797712915,188.6444274,-159.8636966,-2.79014786,191.7185437,78.90627699,1.377174334,187.096125,-39.85211518,-0.695550624,189.1361414,-90,3.072931625,-3.184870998,3.06814759,-1.570796327,3.6,60,1710.534155,1073.217609,1838.073598,-4621.825362,,,1476.182,1476.182
3/16/2026 16:47:09.367,,226,-74715.595,None,60.011,131602.2011,132582.9709,132453.1217,132213.4801,229.000465,,16.32408027,0.284908948,132180.5621,16.33794457,0.285150926,-103.4400629,-1.805369675,136.0755233,2.374965912,,,,-160.2971423,-2.797712915,188.6444274,-160.0786679,-2.793899817,190.1801251,79.26733544,1.383475993,186.868938,-39.85211518,-0.695550624,189.1361414,-63.43494882,3.079050743,-3.188845668,3.070516536,-1.107148718,2.683281573,60,1558.473992,1170.287999,1779.076799,-4507.838791,,,1476.182,1476.182
3/16/2026 16:47:09.400,,226,-74677.91,None,60.013,131624.6671,132615.9026,132485.1966,132242.6531,229.0509942,,16.46760953,0.287414006,132202.9462,16.48210209,0.287666949,-103.2981116,-1.802892159,136.2184069,2.377459702,,,,-160.2971423,-2.797712915,188.6444274,-159.7395089,-2.787980375,190.5923398,79.26733544,1.383475993,186.868938,-39.57190281,-0.690659995,188.3694243,-116.5650512,3.075647324,-3.186368152,3.068119697,-2.034443936,2.683281573,60,1643.441828,1109.246396,1831.953606,-4584.64183,,,1394.207,1394.207
