time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:47:09.433,,226,-74974.147,None,60.014,131650.2111,132621.5923,132494.071,132255.9938,229.0741008,,16.63897747,0.290404941,132220.3292,16.64772062,0.290557538,-103.1271224,-1.799907835,136.3871603,2.380405005,,,,-159.9547506,-2.791737052,189.0523737,-159.4018255,-2.782086689,191.0112039,79.26733544,1.383475993,186.868938,-39.11139125,-0.682622552,190.2255503,-90,3.072644227,-3.183383828,3.063027557,-1.570796327,2.4,60,1722.108762,1035.403212,1978.09922,-4735.611194,,,1394.207,1394.207
3/16/2026 16:47:09.467,,226,-74914.79,None,60.014,131627.4355,132607.7656,132461.4536,132232.9232,229.0341415,,16.80485386,0.29330003,132197.4928,16.81431694,0.293465192,-102.9635272,-1.797052559,136.5527191,2.383294551,,,,-159.6138454,-2.785787134,189.467042,-159.0656316,-2.776218998,191.4366736,79.69515353,1.390942827,187.8297101,-39.05848021,-0.68169908,188.5375294,-90,3.06968419,-3.187995386,3.064993631,-1.570796327,3.6,60,1799.54438,1155.369595,1911.1104,-4866.024375,,,1394.207,1394.207
3/16/2026 16:47:09.500,,226,-74580.365,None,60.012,131614.7188,132593.9619,132462.3521,132224.3897,229.0193609,,16.94785005,0.295795784,132184.7198,16.95793337,0.295971772,-102.8212741,-1.794569773,136.6959061,2.385793636,,,,-159.4866809,-2.783567695,188.3426664,-158.9365515,-2.773966126,190.3163682,79.9920202,1.396124128,186.4369062,-39.05848021,-0.68169908,188.5375294,-90,3.069937898,-3.190693901,3.067492716,-1.570796327,3.6,60,1782.392246,1213.315197,1848.888011,-4844.595453,,,1394.207,1394.207
3/16/2026 16:47:09.533,,226,-74604.254,None,60.013,131644.2956,132613.4654,132473.3781,132244.4046,229.0540279,,17.09775823,0.298412176,132202.7648,17.10695282,0.298572652,-102.6705201,-1.79193862,136.8499767,2.388482675,,,,-159.4866809,-2.783567695,188.3426664,-158.9365515,-2.773966126,190.3163682,79.9920202,1.396124128,186.4369062,-39.05848021,-0.68169908,188.5375294,-90,3.072538778,-3.188062748,3.070181755,-1.570796327,3.6,60.01,1718.035385,1148.515201,1782.057623,-4648.608208,,,1394.207,1394.207
3/16/2026 16:47:09.567,,226,-74562.682,None,60.015,131654.6338,132623.4897,132486.5531,132255.5851,229.073393,,17.27057415,0.301428383,132213.0365,17.28050105,0.30160164,-102.4995677,-1.788954938,137.01869,2.391427277,,,,-159.145542,-2.777613697,188.7665225,-158.6001899,-2.768095507,190.7509371,79.9920202,1.396124128,186.4369062,-38.77417094,-0.676736948,187.7837054,-108.4349488,3.069697147,-3.185079066,3.068164225,-1.892546881,3.794733192,60.01,1792.779166,1074.902394,1825.171182,-4692.852742,,,1394.207,1394.207
3/16/2026 16:47:09.600,,226,-74828.261,None,60.014,131613.1914,132585.2392,132458.8054,132219.7829,229.0113817,,17.43811469,0.304352517,132182.9725,17.45032102,0.304565557,-102.3280056,-1.785960614,137.1917363,2.394447505,,,,-159.145542,-2.777613697,188.7665225,-158.6001899,-2.768095507,190.7509371,80.05570574,1.39723565,187.6187624,-38.54601341,-0.672754848,188.7207461,-90,3.072661064,-3.183196264,3.067202353,-1.570796327,2.4,60,1718.599965,1034.611194,1857.873586,-4611.084745,,,1393.763,1393.763
3/16/2026 16:47:09.633,,226,-74681.856,None,60.011,131577.6334,132563.3586,132429.4828,132190.8791,228.9613189,,17.57936035,0.306817718,132147.3432,17.59218158,0.307041491,-102.1867676,-1.783495546,137.3355092,2.396956816,,,,-158.8059435,-2.771686586,189.1970401,-158.6001899,-2.768095507,190.7509371,80.41705528,1.403542389,187.4152609,-38.2599439,-0.667761993,187.9753175,-90,3.075136998,-3.187037935,3.064718809,-1.570796327,2.4,60,1660.294033,1128.671991,1911.772793,-4700.738818,,,1393.763,1393.763
3/16/2026 16:47:09.667,,226,-74855.376,None,60.011,131596.3793,132570.7651,132442.2827,132203.849,228.9837834,,17.71276445,0.309146059,132169.6719,17.72118437,0.309293015,-102.0534634,-1.781168949,137.4675488,2.399261342,,,,-158.8059435,-2.771686586,189.1970401,-158.6001899,-2.768095507,190.7509371,80.47774499,1.404601625,188.5986214,-38.2599439,-0.667761993,187.9753175,-90,3.077388522,-3.185770574,3.067023335,-1.570796327,2.4,60,1604.392829,1104.20642,1854.748788,-4563.348037,,,1393.763,1393.763
3/16/2026 16:47:09.700,,226,-75174.062,None,60.013,131634.1962,132606.684,132492.0103,132245.0088,229.0550743,,17.86592397,0.311819197,132207.4348,17.87500847,0.311977752,-101.9017427,-1.778520924,137.6208905,2.401937658,,,,-158.4678989,-2.765786594,189.6341741,-158.3977639,-2.764562508,192.3072542,80.83765295,1.410883204,188.4038216,-38.03458151,-0.663828677,188.9190303,-90,3.07654026,-3.189404128,3.065766335,-1.570796327,3.6,60,1629.781607,1194.048,1896.134397,-4719.964004,,,1393.763,1393.763
3/16/2026 16:47:09.733,,226,-75245.155,None,60.015,131653.8551,132624.4566,132501.5444,132260.6559,229.0821759,,18.02876586,0.314661324,132215.6215,18.03694171,0.31480402,-101.7359344,-1.775627024,137.7859984,2.404819336,,,,-158.4678989,-2.765786594,189.6341741,-158.066115,-2.758774142,192.7522763,80.83765295,1.410883204,188.4038216,-38.03458151,-0.663828677,188.9190303,-90,3.073578162,-3.186510228,3.068648013,-1.570796327,3.6,60,1703.98568,1121.976016,1824.335997,-4650.297693,,,1393.763,1393.763
3/16/2026 16:47:09.767,,226,-75076.186,None,60.014,131583.2284,132570.1308,132447.0187,132200.8552,228.978598,,18.22272492,0.318046549,132160.0795,18.22840401,0.318145667,-101.5448875,-1.772292625,137.974588,2.408110845,,,,-158.4678989,-2.765786594,189.6341741,-157.9321004,-2.756435147,191.6396619,80.83765295,1.410883204,188.4038216,-38.03458151,-0.663828677,188.9190303,-90,3.074580814,-3.183175829,3.071939522,-1.570796327,3.6,60,1678.198574,1038.312004,1741.435195,-4457.945773,,,1393.763,1393.763
3/16/2026 16:47:09.800,,226,-75083.155,None,60.011,131559.7062,132522.1786,132404.3724,132162.7809,228.9126513,,18.35431318,0.320343197,132121.3564,18.36388484,0.320510254,-101.4167686,-1.770056529,138.1115979,2.410502118,,,,-157.995894,-2.757548555,188.9647586,-157.6003965,-2.750645821,192.0937271,81.19829168,1.417177537,188.2164711,-38.03458151,-0.663828677,188.9190303,-90,3.071156075,-3.187234066,3.074330795,-1.570796327,3.6,60,1757.085609,1138.032005,1681.199993,-4576.317607,,,1332.609,1332.609
3/16/2026 16:47:09.833,,226,-74874.067,None,60.011,131571.0602,132545.4974,132429.2968,132182.6658,228.947093,,18.48266376,0.322583337,132144.0398,18.49443911,0.322788856,-101.2824652,-1.767712492,138.2397003,2.412737927,,,,-158.3340413,-2.763450338,188.5184341,-157.7360049,-2.753012634,193.2037267,81.14204124,1.416195781,187.0306927,-37.97160376,-0.662729508,187.2346122,-90,3.07580149,-3.183908273,3.075467435,-1.570796327,3.6,60,1637.780213,1048.694397,1638.403201,-4324.87781,,,1332.609,1332.609
3/16/2026 16:47:09.867,,226,-74973.557,None,60.013,131613.6417,132583.8207,132475.8287,132225.1431,229.0206658,,18.64054497,0.325338884,132190.3818,18.64805384,0.325469939,-101.1258527,-1.764979089,138.3966311,2.415476886,,,,-157.995894,-2.757548555,188.9647586,-157.4632125,-2.748251509,190.9848162,81.55963472,1.423484163,188.0365922,-37.52426261,-0.654921932,189.1323346,-90,3.073721448,-3.188463252,3.070398818,-1.570796327,3.6,60,1694.075481,1168.084807,1782.287999,-4644.448286,,,1332.609,1332.609
3/16/2026 16:47:09.900,,226,-74855.376,None,60.016,131626.9591,132595.0071,132473.5933,132232.5542,229.0335023,,18.80501833,0.328209486,132192.2881,18.8115633,0.328323717,-100.9611242,-1.762104033,138.562141,2.41836558,,,,-157.659352,-2.75167479,189.4176338,-157.4632125,-2.748251509,190.9848162,81.92165534,1.429802614,187.8642063,-37.23483398,-0.649870449,188.4038216,-90,3.076575226,-3.191906647,3.068236029,-1.570796327,3.6,60,1626.860395,1252.785592,1829.232,-4708.877988,,,1332.609,1332.609
3/16/2026 16:47:09.933,,226,-74946.341,None,60.015,131570.1036,132542.1838,132435.1152,132183.184,228.9479906,,19.00423512,0.331686475,132146.7221,19.01334056,0.331845395,-100.7595469,-1.758585847,138.7618177,2.421850595,,,,-157.324427,-2.745829244,189.8770128,-156.8014095,-2.736700867,191.9174823,81.92165534,1.429802614,187.8642063,-37.23483398,-0.649870449,188.4038216,-90,3.068546262,-3.188388461,3.071721044,-1.570796327,3.6,60,1831.22314,1164.787204,1741.968021,-4737.978365,,,1332.609,1332.609
3/16/2026 16:47:09.967,,226,-74842.056,None,60.012,131532.5956,132508.6257,132400.2961,132147.8944,228.8868672,,19.16404768,0.33447573,132109.1532,19.17385628,0.334646922,-100.5986184,-1.755777114,138.9210591,2.424629882,,,,-157.1840133,-2.743378564,188.7703367,-156.3294615,-2.728463821,191.2937009,81.92165534,1.429802614,187.8642063,-37.23483398,-0.649870449,188.4038216,-90,3.063110743,-3.185579728,3.074500331,-1.570796327,2.4,60.01,1955.196008,1094.644781,1672.344018,-4722.184806,,,1332.609,1332.609
3/16/2026 16:47:10.000,,226,-74826.144,None,60.013,131548.7673,132529.8439,132407.0109,132162.5946,228.9123287,,19.31534031,0.337116285,132129.234,19.32087838,0.337212942,-100.4491563,-1.753168509,139.0680893,2.427196043,,,,-157.1840133,-2.743378564,188.7703367,-156.8014095,-2.736700867,191.9174823,82.28432644,1.436132419,187.699334,-36.94316587,-0.64477988,187.6801535,-63.43494882,3.073913809,-3.189300928,3.071975923,-1.107148718,2.683281573,60.01,1686.762785,1186.329599,1728.590404,-4601.682788,,,1332.951,1332.951
3/16/2026 16:47:10.033,,226,-74921.89,None,60.013,131585.1189,132547.6746,132426.1847,132187.019,228.954633,,19.47322551,0.339871901,132142.9217,19.47597475,0.339919884,-100.2895359,-1.750382607,139.2331404,2.430076727,,,,-156.8491162,-2.737533507,189.2388966,-156.4729361,-2.730967924,192.3933471,82.28432644,1.436132419,187.699334,-36.43085812,-0.635838424,187.9255172,-71.56505118,3.070887808,-3.186515026,3.065915151,-1.249045772,3.794733192,60,1766.613633,1117.252794,1881.532799,-4765.399226,,,1332.951,1332.951
3/16/2026 16:47:10.067,,226,-74893.795,None,60.013,131561.8904,132519.2822,132410.0168,132164.4225,228.9154947,,19.62967211,0.342602409,132130.9761,19.63484077,0.34269262,-100.1336098,-1.747661183,139.384625,2.432720633,,,,-156.8491162,-2.737533507,189.2388966,-156.4729361,-2.730967924,192.3933471,82.64762064,1.442473099,187.5419953,-36.43085812,-0.635838424,187.9255172,-71.56505118,3.073660544,-3.190134282,3.068559057,-1.249045772,3.794733192,59.99,1697.290077,1205.928006,1815.695986,-4718.914069,,,1332.951,1332.951
3/16/2026 16:47:10.100,,226,-74892.874,None,60.01,131530.6605,132498.114,132399.885,132143.6017,228.879432,,19.76655644,0.344991492,132103.775,19.76739927,0.345006202,-99.9929499,-1.745206205,139.5175527,2.435040659,,,,-156.8491162,-2.737533507,189.2388966,-156.4729361,-2.730967924,192.3933471,82.64762064,1.442473099,187.5419953,-36.43085812,-0.635838424,187.9255172,-90,3.075974126,-3.187679304,3.070879083,-1.570796327,3.6,59.98,1639.231942,1144.800008,1757.980798,-4542.012747,,,1332.951,1332.951
3/16/2026 16:47:10.133,,226,-74637.691,None,60.011,131560.6372,132521.4332,132416.5261,132166.8994,228.9197849,,19.89463916,0.347226957,132133.7459,19.89603976,0.347251402,-99.87002948,-1.743060838,139.6532665,2.437409311,,,,-156.3706223,-2.729182212,188.6138913,-156.3294615,-2.728463821,191.2937009,83.01151027,1.448824171,187.392209,-36.13537661,-0.630681298,187.215384,-116.5650512,3.075715223,-3.191885009,3.068090609,-2.034443936,2.683281573,60,1640.627176,1248.407983,1820.505616,-4709.540774,,,1332.951,1332.951
3/16/2026 16:47:10.167,,226,-74884.781,None,60.014,131593.404,132566.651,132462.825,132208.3469,228.991574,,20.05555177,0.350035412,132166.5014,20.05765282,0.350072082,-99.70873765,-1.740245765,139.8063133,2.440080482,,,,-156.3706223,-2.729182212,188.6138913,-156.0011096,-2.722733,191.7786224,83.05586949,1.449598386,188.5833503,-36.13537661,-0.630681298,187.215384,-90,3.072805082,-3.189844151,3.07076178,-1.570796327,2.4,60.01,1713.41474,1205.81281,1755.072009,-4674.299559,,,1332.951,1332.951
3/16/2026 16:47:10.200,,226,-74854.066,None,60.016,131597.5851,132573.4377,132470.0045,132214.4002,229.0020587,,20.21997845,0.352905199,132177.7776,20.22950391,0.353071449,-99.53990904,-1.73729915,139.9718073,2.442968897,,,,-156.3706223,-2.729182212,188.6138913,-155.6744248,-2.717031273,192.2698104,83.05586949,1.449598386,188.5833503,-35.83765295,-0.62548504,186.5102678,-90,3.070102722,-3.186897536,3.068453937,-1.570796327,3.6,60.01,1780.76662,1132.28641,1805.428815,-4718.481846,,,1332.951,1332.951
3/16/2026 16:47:10.233,,226,-75161.75,None,60.013,131546.7154,132528.157,132422.9383,132166.6692,228.9193861,,20.40500596,0.356134538,132131.0192,20.41045243,0.356229597,-99.35912203,-1.734143821,140.1578662,2.446216238,,,,-156.037511,-2.723368324,189.0980698,-155.6744248,-2.717031273,192.2698104,83.41805534,1.455919721,188.4420335,-35.7066914,-0.62319933,189.1589808,-63.43494882,3.07326087,-3.190063542,3.069415568,-1.107148718,2.683281573,60,1705.990524,1210.031984,1806.393589,-4722.416098,,,1332.121,1332.121
3/16/2026 16:47:10.267,,226,-75210.638,None,60.01,131515.3981,132501.4662,132390.8232,132136.632,228.8673602,,20.53228747,0.358356019,132099.6726,20.53830072,0.35846097,-99.22431627,-1.731791017,140.2881852,2.448490733,,,,-155.854458,-2.720173447,190.682983,-155.3494153,-2.711358788,192.7672171,83.41805534,1.455919721,188.4420335,-35.7066914,-0.62319933,189.1589808,-90,3.069819758,-3.187710738,3.071690063,-1.570796327,2.4,60,1806.347137,1151.10719,1749.139204,-4706.593531,,,1332.121,1332.121
3/16/2026 16:47:10.300,,226,-74934.907,None,60.011,131546.5906,132536.6515,132419.3263,132168.2608,228.9221428,,20.66992412,0.360758232,132142.057,20.67839218,0.360906028,-99.09048182,-1.729455165,140.4197949,2.450787756,,,,-155.7061124,-2.717584327,189.5886073,-155.5262812,-2.71444568,191.1769861,83.41805534,1.455919721,188.4420335,-35.41044829,-0.618028912,188.4611366,-90,3.075351708,-3.185374886,3.068816668,-1.570796327,3.6,60,1658.296454,1093.132787,1814.587212,-4566.016453,,,1332.121,1332.121
3/16/2026 16:47:10.333,,226,-75021.336,None,60.014,131580.1527,132561.369,132455.1118,132199.6089,228.9764394,,20.83431681,0.363627426,132157.3996,20.83492602,0.363638059,-98.92597871,-1.726584044,140.5805732,2.453593867,,,,-155.7061124,-2.717584327,189.5886073,-155.1998066,-2.708747624,191.6772287,83.41805534,1.455919721,188.4420335,-35.41044829,-0.618028912,188.4611366,-90,3.072385683,-3.182503765,3.071622779,-1.570796327,2.4,60,1732.633957,1021.679986,1745.208014,-4499.521957,,,1332.121,1332.121
3/16/2026 16:47:10.367,,226,-74917.57,None,60.015,131556.081,132536.0843,132426.0977,132173.4813,228.9311849,,21.0042636,0.366593557,132140.2213,21.01237093,0.366735056,-98.75444485,-1.723590214,140.7515072,2.456577228,,,,-155.2248594,-2.709184878,188.995238,-154.8750422,-2.703079415,192.1836622,83.74096369,1.461555535,187.1153655,-34.90249562,-0.609163466,188.7512649,-90,3.069814471,-3.185145749,3.065740694,-1.570796327,2.4,60,1791.040322,1079.755203,1894.147189,-4764.942714,,,1332.121,1332.121
3/16/2026 16:47:10.400,,226,-74942.28,None,60.01,131509.7936,132512.6856,132391.2757,132138.6741,228.8708971,,21.14513247,0.369052182,132098.2162,21.14899223,0.369119548,-98.61953455,-1.721235585,140.8932936,2.459051867,,,,-155.2248594,-2.709184878,188.995238,-154.8750422,-2.703079415,192.1836622,84.14398641,1.468589609,188.1820395,-34.60266648,-0.60393046,188.067222,-90,3.072198963,-3.189825194,3.062982327,-1.570796327,2.4,59.99,1731.088167,1202.284815,1955.260792,-4888.633774,,,1332.121,1332.121
3/16/2026 16:47:10.433,,226,-74838.182,None,60.009,131522.6392,132532.7167,132410.1038,132155.9195,228.9007672,,21.25831947,0.371027668,132122.2261,21.26458063,0.371136946,-98.50280506,-1.719198271,141.0068919,2.461034532,,,,-155.2248594,-2.709184878,188.995238,-154.5519952,-2.697441181,192.6962376,84.47245985,1.474322552,186.868938,-34.60266648,-0.60393046,188.067222,-90,3.068578127,-3.193520823,3.064964992,-1.570796327,2.4,60,1821.587636,1285.488014,1906.315197,-5013.390846,,,1347.395,1347.395
3/16/2026 16:47:10.467,,226,-74756.995,None,60.012,131587.045,132585.4157,132459.2924,132211.3296,228.9967402,,21.38410204,0.373222988,132171.0484,21.39389346,0.373393881,-98.37358192,-1.716942901,141.1375306,2.463314608,,,,-154.8954313,-2.703435273,189.5012401,-154.3978124,-2.694750185,191.6133607,84.10647077,1.467934837,186.9883419,-34.60266648,-0.60393046,188.067222,-90,3.068144066,-3.184877738,3.067245068,-1.570796327,3.6,60,1837.982147,1072.785587,1850.38559,-4761.153324,,,1347.395,1347.395
3/16/2026 16:47:10.500,,226,-74781.907,None,60.015,131611.5891,132601.3021,132477.2228,132230.7708,229.0304134,,21.55510841,0.376207612,132184.3625,21.56373746,0.376358218,-98.20489715,-1.713998797,141.310202,2.466328292,,,,-154.8954313,-2.703435273,189.5012401,-154.3978124,-2.694750185,191.6133607,84.10647077,1.467934837,186.9883419,-34.60266648,-0.60393046,188.067222,-90,3.071108403,-3.181933634,3.070258752,-1.570796327,3.6,60,1764.10555,999.9792006,1775.750398,-4539.835148,,,1347.395,1347.395
3/16/2026 16:47:10.533,,226,-74808.288,None,60.014,131561.5205,132555.5725,132434.4661,132184.5948,228.9504341,,21.72411598,0.379157351,132145.3796,21.73541844,0.379354616,-98.029608,-1.710939424,141.4747838,2.469200786,,,,-154.7406095,-2.700733122,188.415286,-154.0750985,-2.689117764,192.1349526,84.83890197,1.480718173,186.7571685,-34.09497795,-0.595069624,188.3808908,-90,3.06847238,-3.191657597,3.06427041,-1.570796327,2.4,60,1818.942027,1238.875198,1927.123189,-4984.940413,,,1347.395,1347.395
3/16/2026 16:47:10.567,,226,-74838.427,None,60.011,131519.1953,132524.2372,132394.3772,132146.6903,228.8847817,,21.86519493,0.381619643,132107.4594,21.87227561,0.381743224,-97.89531497,-1.708595569,141.6135133,2.471622073,,,,-154.7406095,-2.700733122,188.415286,-154.3978124,-2.694750185,191.6133607,84.83890197,1.480718173,186.7571685,-34.39614174,-0.600325923,189.0561821,-90,3.076493409,-3.189313742,3.071947996,-1.570796327,3.6,60,1619.245243,1180.64161,1741.795214,-4541.682067,,,1347.395,1347.395
3/16/2026 16:47:10.600,,226,-74838.701,None,60.011,131544.3766,132532.5428,132403.6302,132160.911,228.9094127,,21.99177948,0.38382896,132121.4768,21.9974676,0.383928237,-97.769138,-1.706393365,141.7424429,2.473872318,,,,-154.7406095,-2.700733122,188.415286,-154.0750985,-2.689117764,192.1349526,84.47245985,1.474322552,186.868938,-34.09497795,-0.595069624,188.3808908,-90,3.073046001,-3.180715917,3.068941942,-1.570796327,3.6,60.01,1705.044241,968.6880123,1810.483205,-4484.215459,,,1347.395,1347.395
3/16/2026 16:47:10.633,,226,-74990.174,None,60.013,131601.8422,132594.5858,132472.2351,132223.6264,229.0180389,,22.14529209,0.386508261,132174.3801,22.15648995,0.3867037,-97.61897206,-1.703772475,141.8978683,2.476585003,,,,-154.4114869,-2.694988849,188.9304634,-154.0750985,-2.689117764,192.1349526,84.83890197,1.480718173,186.7571685,-33.89145784,-0.591517528,189.3758168,-90,3.075821464,-3.184490648,3.068102531,-1.570796327,3.6,60.01,1641.238924,1061.956802,1841.990396,-4545.186123,,,1347.395,1347.395
3/16/2026 16:47:10.667,,226,-74740.392,None,60.014,131604.8163,132602.1573,132469.1544,132226.1152,229.0223497,,22.31817412,0.389525621,132181.8324,22.3252908,0.389649831,-97.4459383,-1.700752466,142.0681144,2.479556358,,,,-154.084165,-2.689276004,189.4518408,-153.917767,-2.686371811,191.0564315,85.20576793,1.487121192,186.6530471,-33.58901687,-0.586238937,188.7093002,-90,3.076021642,-3.187873658,3.065795295,-1.570796327,2.4,60,1640.858852,1145.073595,1892.980785,-4678.913232,,,1276.399,1276.399
3/16/2026 16:47:10.700,,226,-75066.941,None,60.012,131546.2228,132555.9853,132417.6821,132174.0526,228.9321745,,22.47296841,0.392227291,132134.2804,22.48276511,0.392398276,-97.29164445,-1.69805953,142.2151842,2.48212321,,,,-154.084165,-2.689276004,189.4518408,-153.7541421,-2.683516018,192.6626066,85.60129465,1.494024436,187.7530293,-33.58901687,-0.586238937,188.7093002,-90,3.075914294,-3.192083966,3.068362147,-1.570796327,2.4,60,1642.950025,1256.083206,1828.281602,-4727.314833,,,1276.399,1276.399
3/16/2026 16:47:10.733,,226,-74979.835,None,60.01,131532.0049,132519.7402,132403.7313,132152.5607,228.8949495,,22.59584458,0.394371885,132108.9347,22.60418323,0.394517422,-97.16813265,-1.695903843,142.3418067,2.48433319,,,,-154.084165,-2.689276004,189.4518408,-153.2749052,-2.675151756,192.1237101,85.60129465,1.494024436,187.7530293,-33.58901687,-0.586238937,188.7093002,-90,3.069669178,-3.189928279,3.070572127,-1.570796327,2.4,60,1798.569349,1202.169619,1773.014406,-4773.753374,,,1276.399,1276.399
3/16/2026 16:47:10.767,,226,-74756.707,None,60.011,131565.4919,132567.4776,132433.5968,132189.6016,228.9591063,,22.72311778,0.396593222,132153.4454,22.73403105,0.396783694,-97.04010137,-1.693669275,142.4697094,2.486565513,,,,-153.5977205,-2.680785946,188.903785,-153.2749052,-2.675151756,192.1237101,85.57302835,1.493531096,186.5565866,-33.28444047,-0.580923076,188.048079,-63.43494882,3.07193545,-3.187200371,3.067488589,-1.107148718,2.683281573,60,1737.536435,1127.548798,1843.790405,-4708.875639,,,1276.399,1276.399
3/16/2026 16:47:10.800,,226,-74933.899,None,60.014,131605.5368,132619.1443,132475.3673,132234.1077,229.036193,,22.88512129,0.399420716,132193.4167,22.89675495,0.399623762,-96.88065873,-1.690886476,142.6339306,2.489431713,,,,-153.5977205,-2.680785946,188.903785,-153.2749052,-2.675151756,192.1237101,85.96658893,1.500400023,187.6648076,-33.28444047,-0.580923076,188.048079,-90,3.074775518,-3.191286499,3.070354789,-1.570796327,2.4,60,1667.305334,1236.268781,1773.158407,-4676.732522,,,1276.399,1276.399
3/16/2026 16:47:10.833,,226,-75030.739,None,60.014,131597.7777,132597.524,132458.2265,132218.5819,229.0093016,,23.05242116,0.40234065,132174.5359,23.062757,0.402521044,-96.7146836,-1.687989664,142.7978964,2.492293458,,,,-153.2726383,-2.675112191,189.4404392,-152.9561652,-2.669588693,192.6663437,85.96658893,1.500400023,187.6648076,-32.77908067,-0.572102883,188.4,-71.56505118,3.072109737,-3.188389687,3.064396341,-1.249045772,3.794733192,60,1738.397211,1164.067191,1924.53121,-4826.995611,,,1276.399,1276.399
3/16/2026 16:47:10.867,,226,-74861.179,None,60.011,131562.7431,132560.0307,132408.7444,132177.9012,228.9388405,,23.1890255,0.404724845,132139.4427,23.19996293,0.40491574,-96.5756031,-1.685562251,142.9379748,2.494738286,,,,-153.2726383,-2.675112191,189.4404392,-152.9561652,-2.669588693,192.6663437,85.94065364,1.499947367,186.4677988,-32.77908067,-0.572102883,188.4,-90,3.074504433,-3.185509618,3.066841169,-1.570796327,3.6,60,1678.130018,1085.19839,1863.000002,-4626.32841,,,1292.006,1292.006
3/16/2026 16:47:10.900,,226,-74928.946,None,60.011,131583.5567,132575.0556,132441.6836,132200.8287,228.9785521,,23.31540202,0.406930532,132160.1993,23.32689157,0.407131062,-96.44957952,-1.683362725,143.0657298,2.496968031,,,,-153.2726383,-2.675112191,189.4404392,-152.6392253,-2.664057049,193.2149063,86.30861401,1.506369487,186.3866948,-32.77908067,-0.572102883,188.4,-63.43494882,3.071188111,-3.189732212,3.069070914,-1.107148718,2.683281573,60,1761.226509,1189.079998,1807.977616,-4758.284124,,,1292.006,1292.006
3/16/2026 16:47:10.933,,226,-74935.627,None,60.014,131632.249,132629.2073,132487.4003,132250.352,229.0643291,,23.48197714,0.409837816,132208.8121,23.49419211,0.410051007,-96.28523398,-1.680494354,143.2297417,2.499830579,,,,-152.7838884,-2.666581897,188.9152191,-152.7930062,-2.666741032,191.5983298,86.69813433,1.513167899,187.5112797,-32.27564431,-0.563316261,188.7665225,-90,3.076792039,-3.193662253,3.06314684,-1.570796327,2.4,60.02,1617.344326,1294.358393,1959.854411,-4871.55713,,,1292.006,1292.006
3/16/2026 16:47:10.967,,226,-75030.754,None,60.016,131611.3008,132597.0923,132469.5268,132226.6979,229.0233589,,23.65618208,0.412878266,132187.7755,23.6691621,0.41310481,-96.10942715,-1.677425946,143.4051864,2.502892667,,,,-152.7838884,-2.666581897,188.9152191,-152.3084916,-2.658284657,191.0865772,86.35551049,1.507187985,188.7817788,-32.27564431,-0.563316261,188.7665225,-90,3.071389467,-3.184613931,3.066208928,-1.570796327,3.6,60.01,1751.694118,1076.572793,1883.246424,-4711.513335,,,1292.006,1292.006
3/16/2026 16:47:11.000,,226,-74813.818,None,60.012,131542.8265,132530.4192,132392.8975,132156.1028,228.9010846,,23.83409085,0.415983359,132119.2054,23.84785724,0.416223628,-95.93514569,-1.674384161,143.5808811,2.505959117,,,,-152.4611767,-2.660949514,189.467042,-152.3084916,-2.658284657,191.0865772,87.06432655,1.519559159,187.4459922,-32.27564431,-0.563316261,188.7665225,-90,3.074508285,-3.19394332,3.069275378,-1.570796327,3.6,60,1678.012424,1299.9168,1805.731226,-4783.66045,,,1292.006,1292.006
3/16/2026 16:47:11.033,,226,-74811.816,None,60.009,131525.5055,132502.1645,132376.2534,132135.3532,228.8651451,,23.94769097,0.417966056,132090.8546,23.95983511,0.418178011,-95.81643911,-1.67231234,143.7045576,2.50811768,,,,-152.4611767,-2.660949514,189.467042,-152.3084916,-2.658284657,191.0865772,87.06432655,1.519559159,187.4459922,-32.27564431,-0.563316261,188.7665225,-90,3.076462668,-3.191871499,3.071433941,-1.570796327,2.4,60,1628.847117,1248.249592,1751.702417,-4628.799125,,,1292.006,1292.006
3/16/2026 16:47:11.067,,226,-74971.397,None,60.011,131587.9456,132571.1958,132429.909,132197.0627,228.9720293,,24.07236522,0.420142032,132153.2323,24.08503923,0.420363235,-95.69872393,-1.670257822,143.8310126,2.510324736,,,,-152.4611767,-2.660949514,189.467042,-152.1583739,-2.65566461,192.7074467,87.06432655,1.519559159,187.4459922,-31.96664367,-0.557923183,188.1284667,-90,3.076027845,-3.189816981,3.068247919,-1.570796327,3.6,60,1640.48047,1197.907179,1825.660799,-4664.048447,,,1222.794,1222.794
3/16/2026 16:47:11.100,,226,-74994.005,None,60.014,131631.8612,132607.5962,132478.0331,132239.8713,229.0461759,,24.22916817,0.42287876,132197.0658,24.24251129,0.423111641,-95.54085817,-1.667502545,143.9875078,2.513056094,,,,-151.970319,-2.652382432,188.9647586,-151.6750177,-2.647228452,192.2136312,87.08299271,1.519884945,188.6444274,-31.65554901,-0.552493557,187.49592,-116.5650512,3.070340093,-3.18738749,3.065549651,-2.034443936,2.683281573,60,1778.425048,1145.188786,1887.019184,-4810.633017,,,1222.794,1222.794
3/16/2026 16:47:11.133,,226,-74963.218,None,60.014,131611.2045,132580.7709,132446.0707,132213.3775,229.0002873,,24.40563849,0.425958748,132170.3452,24.41282564,0.426084187,-95.36486073,-1.66443081,144.1569697,2.516013761,,,,-151.970319,-2.652382432,188.9647586,-151.1892063,-2.638749443,191.7335651,87.43075898,1.525954612,187.3883668,-31.77419773,-0.554564368,189.1475614,-90,3.06483363,-3.190385422,3.070578129,-1.570796327,2.4,60,1915.215844,1211.731196,1777.55038,-4904.49742,,,1222.794,1222.794
3/16/2026 16:47:11.167,,226,-74778.019,None,60.012,131555.8473,132537.8276,132414.0281,132169.9557,228.9250784,,24.54945906,0.42846889,132136.7733,24.56160331,0.428680847,-95.2207299,-1.661915253,144.3005554,2.518519804,,,,-151.970319,-2.652382432,188.9647586,-151.5043614,-2.644249937,191.1581544,87.79740184,1.532353737,187.3384104,-31.46414363,-0.549152903,188.5184341,-90,3.072930784,-3.19426899,3.067672707,-1.570796327,3.6,60,1713.084722,1307.318408,1843.5456,-4863.94873,,,1222.794,1222.794
3/16/2026 16:47:11.200,,226,-74897.266,None,60.01,131562.6544,132535.8371,132417.7163,132172.7805,228.9299713,,24.6704736,0.430580992,132132.6163,24.68097021,0.430764193,-95.09579865,-1.659734791,144.4230889,2.520658417,,,,-151.970319,-2.652382432,188.9647586,-151.3318116,-2.641238376,190.1043924,87.81141744,1.532598355,188.5375294,-31.77419773,-0.554564368,189.1475614,-90,3.072002569,-3.192333146,3.075222785,-1.570796327,3.6,60.01,1736.151529,1267.358387,1661.111977,-4664.621892,,,1222.794,1222.794
3/16/2026 16:47:11.233,,226,-74892.672,None,60.013,131606.1025,132579.183,132463.9316,132217.1184,229.0067666,,24.81546617,0.43311159,132181.0393,24.82184531,0.433222927,-94.95356747,-1.657252389,144.5648967,2.523133431,,,,-151.6501055,-2.646793652,189.5316332,-151.1892063,-2.638749443,191.7335651,87.79740184,1.532353737,187.3384104,-31.46414363,-0.549152903,188.5184341,-116.5650512,3.07197237,-3.189606126,3.072286334,-2.034443936,2.683281573,60.01,1742.752691,1192.060808,1729.324788,-4664.138288,,,1222.794,1222.794
3/16/2026 16:47:11.267,,226,-75019.478,None,60.014,131622.0332,132594.4098,132479.1696,132232.5824,229.0335511,,24.97856098,0.435958132,132196.9258,24.98565174,0.436081889,-94.78646458,-1.654335893,144.7350193,2.52610263,,,,-151.3318116,-2.641238376,190.1043924,-150.8759465,-2.633282029,192.314742,87.79740184,1.532353737,187.3384104,-30.96375653,-0.5404195,188.9228414,-90,3.069363918,-3.18668963,3.06652213,-1.570796327,2.4,60,1813.618076,1119.830401,1877.126397,-4810.574874,,,1248.75,1248.75
3/16/2026 16:47:11.300,,226,-75206.362,None,60.012,131580.2911,132551.9267,132439.5862,132191.3137,228.9620717,,25.13632761,0.438711679,132155.1365,25.14410989,0.438847505,-94.62666036,-1.651546784,144.8944253,2.528884789,,,,-151.3318116,-2.641238376,190.1043924,-150.7388014,-2.630888396,193.9476218,88.16422526,1.538756013,187.2961292,-30.96375653,-0.5404195,188.9228414,-71.56505118,3.069735901,-3.190302797,3.069304289,-1.249045772,3.794733192,60,1803.723577,1208.822406,1807.1424,-4819.688383,,,1248.75,1248.75
3/16/2026 16:47:11.333,,226,-75061.181,None,60.01,131563.0583,132529.0067,132412.7857,132168.9849,228.9233971,,25.26177664,0.440901177,132132.133,25.26315161,0.440925175,-94.50255601,-1.649380754,145.0194652,2.531067147,,,,-151.1573399,-2.638193269,189.0523737,-150.8759465,-2.633282029,192.314742,88.17591017,1.538959953,188.4955172,-30.65066796,-0.534955074,188.3082579,-63.43494882,3.074207204,-3.188340707,3.066022221,-1.107148718,2.683281573,60,1682.007729,1167.393595,1882.511983,-4731.913307,,,1248.75,1248.75
3/16/2026 16:47:11.367,,226,-74928.024,None,60.011,131594.3511,132554.5687,132436.7321,132195.9088,228.9700306,,25.38527724,0.443056669,132147.4315,25.38966636,0.443133274,-94.37682535,-1.64718634,145.1406756,2.533182668,,,,-151.1573399,-2.638193269,189.0523737,-150.8759465,-2.633282029,192.314742,88.16422526,1.538756013,187.2961292,-30.65066796,-0.534955074,188.3082579,-90,3.076415303,-3.185942353,3.068137742,-1.570796327,2.4,60,1627.159152,1100.707196,1830.240003,-4558.106351,,,1248.75,1248.75
3/16/2026 16:47:11.400,,226,-74913.984,None,60.014,131619.6608,132587.4184,132483.2456,132230.8196,229.030498,,25.54160572,0.445785116,132199.5401,25.54644226,0.44586953,-94.2197312,-1.64444453,145.2936868,2.535853217,,,,-150.6621063,-2.629549814,188.5871682,-150.3884678,-2.624773921,191.8574471,88.53119929,1.545160918,187.2615284,-30.15154798,-0.526243787,188.7360061,-90,3.070643451,-3.189605448,3.062097004,-1.570796327,3.6,60.01,1767.360658,1191.628799,1985.644791,-4944.634248,,,1248.75,1248.75
3/16/2026 16:47:11.433,,226,-74860.373,None,60.015,131613.5186,132572.5351,132476.9114,132221.6919,229.0146882,,25.70665582,0.448665784,132182.5514,25.70995378,0.448723344,-94.05901261,-1.641639461,145.4620744,2.538792135,,,,-150.6621063,-2.629549814,188.5871682,-150.0778701,-2.619352968,192.4532151,88.53119929,1.545160918,187.2615284,-30.33553851,-0.529455027,187.699334,-63.43494882,3.068076312,-3.186800379,3.068247162,-1.107148718,2.683281573,60.01,1830.960117,1121.932788,1822.161617,-4775.054523,,,1248.75,1248.75
3/16/2026 16:47:11.467,,226,-74619.518,None,60.012,131554.4654,132520.3352,132411.7786,132162.8991,228.9128562,,25.88082994,0.451705696,132123.4724,25.88488274,0.45177643,-93.88378861,-1.638581226,145.6316093,2.541751078,,,,-150.6621063,-2.629549814,188.5871682,-150.2104262,-2.621666508,190.8150937,88.89829388,1.551567928,187.2346122,-30.33553851,-0.529455027,187.699334,-90,3.073442938,-3.190149154,3.071206105,-1.570796327,2.4,60,1696.758144,1204.32962,1747.915204,-4649.002967,,,1278.045,1278.045
3/16/2026 16:47:11.500,,226,-74686.075,None,60.009,131529.9834,132501.927,132388.699,132140.9157,228.8747798,,25.99946692,0.453776301,132109.7549,26.00632516,0.453896,-93.76471615,-1.636503019,145.7568126,2.543936287,,,,-150.3452772,-2.624020102,189.1780114,-149.8986954,-2.61622578,191.4141061,88.89829388,1.551567928,187.2346122,-30.33553851,-0.529455027,187.699334,-108.4349488,3.07012178,-3.188070947,3.073391314,-1.892546881,3.794733192,60,1784.698402,1152.662406,1693.440015,-4630.800823,,,1278.045,1278.045
3/16/2026 16:47:11.533,,226,-75158.899,None,60.011,131591.8736,132555.1836,132436.1172,132195.0869,228.9686071,,26.12765179,0.45601355,132160.8351,26.13277067,0.456102891,-93.63845587,-1.634299361,145.8837246,2.546151319,,,,-150.3452772,-2.624020102,189.1780114,-150.0778701,-2.619352968,192.4532151,88.90530941,1.551690372,188.4343918,-30.15154798,-0.526243787,188.7360061,-90,3.075455859,-3.185989733,3.072395106,-1.570796327,3.6,60,1652.341917,1108.583997,1728.244801,-4489.170715,,,1278.045,1278.045
3/16/2026 16:47:11.567,,226,-74862.893,None,60.014,131621.8511,132580.0079,132490.4632,132231.4801,229.031642,,26.28826212,0.458816729,132196.0925,26.28939066,0.458836425,-93.47669977,-1.631476185,146.0436633,2.548942776,,,,-150.3452772,-2.624020102,189.1780114,-149.5889187,-2.610819156,192.0187491,89.26547897,1.557976516,187.215384,-29.8355391,-0.520728391,188.1361209,-63.43494882,3.069655581,-3.189452701,3.069671167,-1.107148718,2.683281573,60,1797.493777,1187.481596,1791.187221,-4776.162593,,,1278.045,1278.045
3/16/2026 16:47:11.600,,226,-74867.198,None,60.014,131593.6972,132568.5628,132479.2527,132214.5698,229.0023523,,26.45571266,0.461739292,132173.3244,26.46457746,0.461894012,-93.30554985,-1.628489055,146.2091738,2.551831479,,,,-150.0304305,-2.618524991,189.7746031,-149.5889187,-2.610819156,192.0187491,89.26547897,1.557976516,187.215384,-29.8355391,-0.520728391,188.1361209,-90,3.072713168,-3.186465571,3.07255987,-1.570796327,3.6,60,1726.34796,1113.321586,1719.216005,-4558.885551,,,1278.045,1278.045
3/16/2026 16:47:11.633,,226,-74883.283,None,60.011,131555.9644,132537.6315,132432.4882,132176.094,228.9357103,,26.60228191,0.464297408,132140.9122,26.60712199,0.464381883,-93.16083828,-1.625963362,146.3516901,2.554318858,,,,-149.5344551,-2.609868586,189.3415961,-149.5889187,-2.610819156,192.0187491,90,1.570796327,187.2,-29.33789365,-0.51204284,188.5871682,-63.43494882,3.075201039,-3.196759689,3.066361698,-1.107148718,2.683281573,60,1659.882963,1368.057606,1877.126395,-4905.066964,,,1278.045,1278.045
3/16/2026 16:47:11.667,,226,-75059.05,None,60.011,131567.311,132544.7608,132443.0601,132185.7722,228.9524735,,26.73490903,0.466612188,132146.8316,26.74500551,0.466788405,-93.02560151,-1.623603035,146.4855887,2.556655829,,,,-149.5344551,-2.609868586,189.3415961,-149.5889187,-2.610819156,192.0187491,90,1.570796327,188.4,-29.33789365,-0.51204284,188.5871682,-90,3.077607561,-3.194399362,3.068698669,-1.570796327,2.4,60.01,1599.8719,1318.046406,1819.065604,-4736.983909,,,1278.045,1278.045
3/16/2026 16:47:11.700,,226,-74937.888,None,60.014,131595.7014,132574.1866,132464.6187,132212.2269,228.9982943,,26.89072405,0.469331673,132180.5856,26.89684473,0.469438499,-92.86913881,-1.620872246,146.6410351,2.55936888,,,,-149.5344551,-2.609868586,189.3415961,-149.2810957,-2.605446632,192.6289698,90,1.570796327,188.4,-29.19748605,-0.509592265,186.9536841,-63.43494882,3.074885131,-3.191668573,3.068961145,-1.107148718,2.683281573,60.02,1668.270136,1250.222413,1797.12,-4715.612549,,,1220.947,1220.947
3/16/2026 16:47:11.733,,226,-75063.888,None,60.014,131577.0407,132567.507,132460.8725,132202.552,228.981537,,27.06291889,0.47233704,132167.3403,27.06515255,0.472376025,-92.70312191,-1.617974704,146.8138022,2.562384235,,,,-149.5344551,-2.609868586,189.3415961,-148.9752256,-2.600108191,193.2447153,90,1.570796327,188.4,-28.69829166,-0.500879679,187.4229442,-71.56505118,3.072484216,-3.188771031,3.063263914,-1.249045772,3.794733192,60,1728.046827,1177.876799,1942.617605,-4848.541231,,,1220.947,1220.947
3/16/2026 16:47:11.767,,226,-74856.773,None,60.012,131543.0454,132515.0524,132411.0451,132157.0994,228.9028108,,27.21439261,0.474980755,132117.1695,27.21956445,0.475071021,-92.54837513,-1.615273863,146.9608947,2.564951484,,,,-149.349332,-2.60663758,188.3082579,-148.7908669,-2.596890524,192.2173769,90.36493634,1.577165667,188.4038216,-29.19748605,-0.509592265,186.9536841,-90,3.071961545,-3.19243953,3.074543749,-1.570796327,3.6,60,1730.935694,1268.91358,1658.534386,-4658.38366,,,1220.947,1220.947
3/16/2026 16:47:11.800,,226,-74909.16,None,60.01,131525.0649,132514.0418,132404.758,132148.6964,228.8882564,,27.33776183,0.477133954,132115.3329,27.34122987,0.477194483,-92.41856006,-1.613008163,147.0891151,2.567189352,,,,-149.0362435,-2.601173153,188.9228414,-148.7908669,-2.596890524,192.2173769,90.36493634,1.577165667,188.4038216,-28.69829166,-0.500879679,187.4229442,-90,3.074085007,-3.19017383,3.068069031,-1.570796327,2.4,60,1683.684614,1212.407991,1822.896013,-4718.988617,,,1220.947,1220.947
3/16/2026 16:47:11.833,,226,-74839.478,None,60.011,131572.4063,132549.6828,132452.4841,132192.2553,228.9637025,,27.47018496,0.479445174,132152.0076,27.47183531,0.479473978,-92.28812222,-1.610731593,147.2198613,2.569471304,,,,-149.0362435,-2.601173153,188.9228414,-148.7908669,-2.596890524,192.2173769,90,1.570796327,187.2,-28.20162822,-0.492211267,187.9063597,-90,3.076364502,-3.18152792,3.061682571,-1.570796327,3.6,60,1627.366216,990.6623995,1986.739202,-4604.767817,,,1220.947,1220.947
3/16/2026 16:47:11.867,,226,-74891.39,None,60.014,131611.2822,132607.3024,132492.3913,132237.7405,229.0424852,,27.63500631,0.482321849,132201.5007,27.63980514,0.482405604,-92.1262777,-1.607906873,147.3851278,2.572355748,,,,-149.0362435,-2.601173153,188.9228414,-148.2985703,-2.588298328,191.8199155,90.36727561,1.577206495,187.2038461,-28.52311861,-0.497822333,188.4764176,-90,3.070703932,-3.185113368,3.070178081,-1.570796327,3.6,60,1769.025937,1080.043179,1781.827192,-4630.896308,,,1220.947,1220.947
3/16/2026 16:47:11.900,,226,-75251.016,None,60.014,131587.0214,132580.7986,132460.7035,132210.2496,228.9948697,,27.80748276,0.485332131,132166.5902,27.81061859,0.485386861,-91.95027099,-1.604834977,147.5610538,2.575426237,,,,-148.4161835,-2.590351065,190.1687672,-147.9946168,-2.582993338,192.4532151,90.72984306,1.583534491,188.415286,-28.3498945,-0.494799002,189.5316332,-90,3.068380199,-3.188369468,3.070225239,-1.570796327,3.6,60,1838.475305,1168.070397,1790.19359,-4796.739292,,,1250.302,1250.302
3/16/2026 16:47:11.933,,226,-75136.723,None,60.01,131529.517,132511.3403,132404.1245,132149.0589,228.8888843,,27.93595861,0.487574458,132119.6692,27.94211084,0.487681834,-91.82669934,-1.602678245,147.6869212,2.577623037,,,,-148.4161835,-2.590351065,190.1687672,-147.9946168,-2.582993338,192.4532151,91.09469059,1.589902282,188.4343918,-28.02968098,-0.489210221,188.9647586,-90,3.070675172,-3.192580527,3.066833258,-1.570796327,2.4,60,1780.311021,1272.60001,1868.716818,-4921.627849,,,1250.302,1250.302
3/16/2026 16:47:11.967,,226,-74924.136,None,60.008,131529.211,132516.6254,132415.8981,132154.6561,228.8985789,,28.02442644,0.489118512,132119.3406,28.03097562,0.489232817,-91.73319015,-1.601046202,147.7761123,2.579179716,,,,-148.5358564,-2.592439751,188.5184341,-148.4859274,-2.591568326,192.8419042,90.73452103,1.583616137,187.215384,-28.20162822,-0.492211267,187.9063597,-90,3.080801143,-3.184662339,3.071390983,-1.570796327,2.4,60,1513.197539,1068.192005,1745.308797,-4326.698341,,,1250.302,1250.302
3/16/2026 16:47:12.000,,226,-74748.154,None,60.011,131611.8976,132592.8699,132486.3738,132231.1108,229.0310022,,28.14469446,0.491217585,132185.752,28.15392095,0.491378618,-91.61806525,-1.599036893,147.8933993,2.581226759,,,,-148.5358564,-2.592439751,188.5184341,-148.2985703,-2.588298328,191.8199155,91.10170612,1.590024726,187.2346122,-27.87819152,-0.486566231,187.3422536,-90,3.079676946,-3.189061619,3.06779299,-1.570796327,3.6,60,1541.919827,1178.020806,1830.067217,-4550.00785,,,1250.302,1250.302
3/16/2026 16:47:12.033,,226,-74555.525,None,60.014,131639.1057,132642.5633,132524.4208,132269.4546,229.0974156,,28.31167294,0.494131909,132229.1522,28.31950427,0.494268592,-91.45152814,-1.596130272,148.062809,2.584183517,,,,-148.0333563,-2.583669471,188.1284667,-147.8042661,-2.579671091,191.4366736,91.47827266,1.596597052,186.0619252,-27.87819152,-0.486566231,187.3422536,-90,3.073939683,-3.192727324,3.070749748,-1.570796327,2.4,60,1681.656386,1261.440001,1757.376006,-4700.472393,,,1250.302,1250.302
3/16/2026 16:47:12.067,,226,-74912.688,None,60.014,131592.6834,132597.1319,132477.1413,132223.0775,229.0170882,,28.47970542,0.49706463,132193.2211,28.49078437,0.497257994,-91.28086358,-1.593151613,148.2333753,2.587160461,,,,-147.7243557,-2.578276392,188.7665225,-147.5013541,-2.574384279,192.0787339,91.46880071,1.596431735,187.2615284,-27.7075506,-0.483587986,188.4038216,-90,3.071642273,-3.189583348,3.070748447,-1.570796327,2.4,60,1744.094502,1191.167981,1766.735988,-4701.998471,,,1250.302,1250.302
3/16/2026 16:47:12.100,,226,-74834.136,None,60.01,131555.0499,132554.5318,132417.6859,132176.4964,228.9364073,,28.61544259,0.49943369,132144.9922,28.62464127,0.499594237,-91.14638514,-1.590804522,148.3639245,2.589438974,,,,-147.7243557,-2.578276392,188.7665225,-147.0062011,-2.56574223,191.7185437,91.46880071,1.596431735,187.2615284,-27.7075506,-0.483587986,188.4038216,-90,3.065336467,-3.187236257,3.07302696,-1.570796327,3.6,60,1900.333316,1132.588792,1709.236797,-4742.158905,,,1280.129,1280.129
3/16/2026 16:47:12.133,,226,-74697.509,None,60.011,131576.5088,132572.8653,132455.62,132202.4124,228.9812952,,28.74788823,0.501745303,132161.6528,28.75058459,0.501792363,-91.01654847,-1.588538445,148.495876,2.591741963,,,,-147.7243557,-2.578276392,188.7665225,-147.3080158,-2.571009891,191.0677367,91.83577474,1.60283664,187.2961292,-27.38350664,-0.477932352,187.8488754,-90,3.072802254,-3.191375085,3.069674315,-1.570796327,2.4,60.02,1714.808756,1235.606401,1787.903979,-4738.319136,,,1280.129,1280.129
3/16/2026 16:47:12.167,,226,-74937.254,None,60.014,131601.8745,132602.963,132479.5217,132228.8708,229.0271225,,28.90102898,0.504418113,132191.7037,28.9115045,0.504600945,-90.86074612,-1.585819181,148.6481776,2.594400126,,,,-147.4174458,-2.572919804,189.4100314,-147.0062011,-2.56574223,191.7185437,91.83577474,1.60283664,187.2961292,-27.21611156,-0.475010756,188.9152191,-90,3.070343175,-3.188655821,3.069410882,-1.570796327,3.6,60.02,1782.466415,1168.430401,1804.953599,-4755.850415,,,1280.129,1280.129
3/16/2026 16:47:12.200,,226,-74938.219,None,60.014,131574.6636,132585.8973,132458.9684,132207.2749,228.9897172,,29.06218337,0.507230788,132164.4225,29.07338344,0.507426266,-90.70008556,-1.583015125,148.812805,2.597273417,,,,-147.4174458,-2.572919804,189.4100314,-147.0062011,-2.56574223,191.7185437,91.83577474,1.60283664,187.2961292,-27.21611156,-0.475010756,188.9152191,-90,3.073168496,-3.185851765,3.072284173,-1.570796327,3.6,60,1711.543968,1098.719994,1732.953607,-4543.217569,,,1280.129,1280.129
3/16/2026 16:47:12.233,,226,-74969.899,None,60.011,131535.5405,132534.2199,132406.659,132159.5516,228.907058,,29.20723884,0.509762483,132131.0895,29.21453005,0.509889739,-90.55509386,-1.580484542,148.9507514,2.599681035,,,,-146.9151471,-2.564153037,189.0523737,-146.7064367,-2.560510355,192.3746345,92.20259816,1.609238917,187.3384104,-26.40227951,-0.460806708,188.903785,-90,3.070400094,-3.189723459,3.060487743,-1.570796327,3.6,60,1776.866643,1194.566397,2026.38238,-4997.81542,,,1280.129,1280.129
3/16/2026 16:47:12.267,,226,-74713.32,None,60.009,131548.2172,132544.0177,132422.9986,132172.4891,228.9294665,,29.31892221,0.511711726,132137.8544,29.33127544,0.51192733,-90.44611475,-1.578582498,149.0700799,2.601763711,,,,-146.9151471,-2.564153037,189.0523737,-146.5092213,-2.557068297,191.3727253,92.20259816,1.609238917,187.3384104,-26.56505118,-0.463647609,187.8297101,-90,3.068995627,-3.187821415,3.06541132,-1.570796327,3.6,60,1811.951932,1147.478402,1893.023989,-4852.454323,,,1280.129,1280.129
3/16/2026 16:47:12.300,,226,-75034.627,None,60.012,131617.7467,132601.9547,132485.3042,132235.7308,229.0390042,,29.4552179,0.514090534,132190.9635,29.47015498,0.514351235,-90.31110525,-1.576226138,149.2071264,2.604155622,,,,-146.9151471,-2.564153037,189.0523737,-146.7064367,-2.560510355,192.3746345,92.20259816,1.609238917,187.3384104,-26.40227951,-0.460806708,188.903785,-90,3.07486159,-3.185465055,3.06496233,-1.570796327,3.6,60,1666.439611,1089.504012,1915.948798,-4671.892422,,,1227.203,1227.203
3/16/2026 16:47:12.333,,226,-74778.163,None,60.015,131626.8901,132612.367,132489.1176,132243.5183,229.0524926,,29.62942169,0.517130964,132211.8689,29.63603538,0.517246395,-90.13480115,-1.573149051,149.3771109,2.607122413,,,,-146.9151471,-2.564153037,189.0523737,-146.5092213,-2.557068297,191.3727253,92.56924102,1.615638042,187.3883668,-26.56505118,-0.463647609,187.8297101,-90,3.074314692,-3.188787093,3.070770022,-1.570796327,3.6,60.01,1680.342175,1172.34721,1760.975996,-4613.665381,,,1227.203,1227.203
3/16/2026 16:47:12.367,,226,-74905.834,None,60.013,131579.1092,132588.0195,132450.8995,132206.7644,228.9888331,,29.79585503,0.520035774,132168.4886,29.81034216,0.520288622,-89.96888636,-1.570253291,149.5481411,2.610107453,,,,-146.6114864,-2.558853159,189.7100946,-146.2106331,-2.55185695,192.0374963,92.93567345,1.622033494,187.4459922,-26.07535558,-0.455100809,188.3732465,-90,3.072145572,-3.192286785,3.065208262,-1.570796327,2.4,60,1739.895701,1259.366388,1903.95358,-4903.215668,,,1227.203,1227.203
3/16/2026 16:47:12.400,,226,-74894.486,None,60.011,131548.5653,132540.5563,132408.7444,132166.6873,228.9194175,,29.92946217,0.522367658,132137.8653,29.94455123,0.522631012,-89.83400092,-1.567899096,149.6818902,2.612441814,,,,-146.4109831,-2.555353717,188.7093002,-146.2106331,-2.55185695,192.0374963,92.93567345,1.622033494,187.4459922,-26.07535558,-0.455100809,188.3732465,-63.43494882,3.074487962,-3.18993259,3.067542623,-1.107148718,2.683281573,60,1672.043167,1200.499187,1845.287999,-4717.830354,,,1227.203,1227.203
3/16/2026 16:47:12.433,,226,-74912.99,None,60.01,131570.6672,132553.5839,132412.1941,132179.5272,228.9416568,,30.04820147,0.52444005,132143.4965,30.06572653,0.52474592,-89.71990336,-1.565907718,149.8029913,2.614555427,,,,-146.1085422,-2.550075126,189.3758168,-146.0104799,-2.548363617,191.0413568,93.30186567,1.628424754,187.5112797,-25.915835,-0.452316649,189.4518408,-63.43494882,3.073109537,-3.194332472,3.066872076,-1.107148718,2.683281573,60.01,1712.435835,1310.255987,1872.676815,-4895.368636,,,1227.203,1227.203
3/16/2026 16:47:12.467,,226,-74732.198,None,60.013,131607.1288,132591.6513,132466.5259,132222.4928,229.0160755,,30.19391173,0.526983174,132185.8915,30.20755063,0.527221218,-89.57478797,-1.563374977,149.9486754,2.617098095,,,,-146.4109831,-2.555353717,188.7093002,-145.713123,-2.54317376,191.7147882,93.32312045,1.62879572,186.3132846,-26.07535558,-0.455100809,188.3732465,-90,3.070394978,-3.192170697,3.072198904,-1.570796327,3.6,60.01,1774.505082,1248.926402,1730.2032,-4753.634683,,,1227.203,1227.203
3/16/2026 16:47:12.500,,226,-74831.731,None,60.014,131615.1083,132607.1808,132476.9809,132233.8227,229.0356994,,30.35452512,0.529786406,132193.7805,30.36886942,0.530036762,-89.40373061,-1.560389463,150.1070596,2.619862421,,,,-146.1085422,-2.550075126,189.3758168,-145.713123,-2.54317376,191.7147882,93.30186567,1.628424754,187.5112797,-25.74659572,-0.449362866,187.8488754,-90,3.073210522,-3.188814217,3.069225287,-1.570796327,3.6,60,1710.565288,1173.744001,1799.3376,-4683.646889,,,1219.203,1219.203
3/16/2026 16:47:12.533,,226,-75068.64,None,60.012,131585.172,132575.1061,132440.817,132201.0921,228.9790083,,30.51143787,0.53252505,132169.8462,30.52197385,0.532708938,-89.25836527,-1.557852359,150.2596261,2.622525208,,,,-145.8082309,-2.544833706,190.047573,-145.213973,-2.534461948,191.406583,93.64448951,1.634404668,188.7817788,-25.58851314,-0.446603805,188.9304634,-90,3.067170886,-3.192257027,3.069129013,-1.570796327,2.4,60,1867.642387,1267.473595,1811.606395,-4946.722377,,,1219.203,1219.203
3/16/2026 16:47:12.567,,226,-74750.414,None,60.01,131562.6637,132555.3313,132424.7956,132181.6639,228.9453577,,30.63806881,0.534735177,132147.2827,30.64916932,0.534928918,-89.1285696,-1.555586997,150.3871364,2.624750683,,,,-145.6038583,-2.54126673,189.0561821,-145.5100434,-2.539629352,190.7245134,93.66778806,1.634811305,187.5842211,-25.25939052,-0.440859532,188.415286,-90,3.07455827,-3.190398302,3.065610215,-1.570796327,3.6,60,1673.483497,1213.084805,1894.003184,-4780.571486,,,1219.203,1219.203
