time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:47:12.600,,226,-74933.294,None,60.011,131594.3248,132572.2315,132446.6741,132205.1239,228.9859916,,30.7656996,0.536962755,132168.5753,30.77469181,0.537119698,-88.99900775,-1.553325716,150.5178234,2.627031601,,,,-145.6038583,-2.54126673,189.0561821,-145.213973,-2.534461948,191.406583,93.66778806,1.634811305,187.5842211,-25.58851314,-0.446603805,188.9304634,-90,3.071581646,-3.188137021,3.073635406,-1.570796327,2.4,60,1747.956323,1157.068802,1699.200005,-4604.22513,,,1219.203,1219.203
3/16/2026 16:47:12.633,,226,-74967.739,None,60.013,131626.5581,132603.0043,132466.6433,132232.7735,229.0338821,,30.92094391,0.539672279,132200.7503,30.93061118,0.539841005,-88.84366183,-1.550614419,150.6716511,2.629716401,,,,-145.6038583,-2.54126673,189.0561821,-144.920013,-2.529331378,192.0937271,94.03341107,1.64119263,187.6648076,-25.25939052,-0.440859532,188.415286,-90,3.069172383,-3.191807049,3.070575933,-1.570796327,2.4,60,1808.444797,1249.056009,1770.998388,-4828.499194,,,1219.203,1219.203
3/16/2026 16:47:12.667,,226,-74805.437,None,60.013,131595.9908,132574.7672,132438.5859,132203.8234,228.983739,,31.08062645,0.542459265,132170.1186,31.09099267,0.54264019,-88.68779559,-1.547894039,150.8314378,2.632505205,,,,-145.3973335,-2.537662194,188.067222,-144.920013,-2.529331378,192.0937271,94.05934636,1.641645286,186.4677988,-25.25939052,-0.440859532,188.415286,-71.56505118,3.071971568,-3.189539325,3.073364737,-1.249045772,3.794733192,60,1729.164373,1184.831982,1701.201601,-4615.197956,,,1219.203,1219.203
3/16/2026 16:47:12.700,,226,-74890.037,None,60.01,131566.1224,132534.2943,132424.3503,132175.631,228.9349084,,31.21718916,0.544842734,132136.1505,31.22097592,0.544908825,-88.5524752,-1.545532253,150.9706106,2.634934228,,,,-145.0975044,-2.532429188,188.7512649,-144.713251,-2.525722702,191.1129509,94.39870535,1.647568218,187.7530293,-24.77514057,-0.432407776,188.995238,-90,3.070631527,-3.193100471,3.067342004,-1.570796327,2.4,60,1768.346965,1281.139197,1856.60639,-4906.092552,,,1225.203,1225.203
3/16/2026 16:47:12.733,,226,-74931.178,None,60.01,131567.6766,132553.5491,132439.8945,132187.7737,228.9559402,,31.33584238,0.546913623,132147.9344,31.34286087,0.547036119,-88.43334424,-1.543453026,151.0870858,2.636967104,,,,-145.0975044,-2.532429188,188.7512649,-144.713251,-2.525722702,191.1129509,94.73343833,1.653410411,189.0447566,-24.92847414,-0.435083951,187.9063597,-90,3.072758821,-3.196863437,3.072051055,-1.570796327,2.4,60,1715.572958,1384.30082,1729.238415,-4829.112193,,,1225.203,1225.203
3/16/2026 16:47:12.767,,226,-74805.998,None,60.012,131621.6213,132586.4355,132464.4257,132224.8566,229.0201697,,31.47222226,0.549293901,132185.3386,31.48156713,0.549457,-88.29885068,-1.54110567,151.2292282,2.639447958,,,,-144.7998487,-2.527234116,189.4404392,-144.4206526,-2.520615895,191.8086547,94.39870535,1.647568218,187.7530293,-24.59577154,-0.429277195,187.4037353,-90,3.070072895,-3.188673888,3.068725153,-1.570796327,2.4,60,1789.417643,1171.583997,1807.286406,-4768.288047,,,1225.203,1225.203
3/16/2026 16:47:12.800,,226,-74975.573,None,60.014,131633.9178,132610.3842,132487.8503,132244.764,229.0546502,,31.63714293,0.55217231,132207.7861,31.64993291,0.552395537,-88.13316605,-1.538213928,151.3945104,2.642332675,,,,-144.7998487,-2.527234116,189.4404392,-144.4206526,-2.520615895,191.8086547,94.76364169,1.653937559,187.8488754,-24.44395478,-0.426627493,188.4955172,-90,3.073011432,-3.192151487,3.068960168,-1.570796327,2.4,60.01,1716.304913,1258.920014,1812.283212,-4787.508138,,,1225.203,1225.203
3/16/2026 16:47:12.833,,226,-75029.602,None,60.012,131595.3293,132562.6373,132453.9045,132204.665,228.9851967,,31.79086556,0.554855276,132158.918,31.80157713,0.555042228,-87.97680563,-1.535484924,151.5519366,2.645080281,,,,-144.7998487,-2.527234116,189.4404392,-144.4206526,-2.520615895,191.8086547,94.76364169,1.653937559,187.8488754,-23.96248897,-0.41822433,189.0980698,-90,3.075658123,-3.189422483,3.063304611,-1.570796327,3.6,60,1649.557151,1190.592015,1958.860784,-4799.00995,,,1225.203,1225.203
3/16/2026 16:47:12.867,,226,-74894.04,None,60.01,131573.0039,132537.1426,132439.6645,132183.9807,228.9493705,,31.91769072,0.557068793,132142.8825,31.92451179,0.557187843,-87.85183138,-1.533303711,151.6725221,2.647184895,,,,-144.5895517,-2.523563741,188.4611366,-144.4206526,-2.520615895,191.8086547,95.12819104,1.660300145,187.9523344,-24.1110195,-0.420816676,188.0021276,-90,3.077803738,-3.193603856,3.068001571,-1.570796327,2.4,60,1587.509144,1295.049586,1830.686418,-4713.245148,,,1225.203,1225.203
3/16/2026 16:47:12.900,,226,-75012.178,None,60.011,131600.9012,132573.1852,132468.3131,132214.8512,229.0028397,,32.04508463,0.559292236,132170.7434,32.05245589,0.559420889,-87.71747394,-1.530958732,151.8029459,2.649461221,,,,-144.2933086,-2.518393324,189.1589808,-143.9198438,-2.511875133,191.5381946,95.12819104,1.660300145,187.9523344,-23.96248897,-0.41822433,189.0980698,-90,3.071296022,-3.191258877,3.067685551,-1.570796327,2.4,60.01,1756.058859,1237.0464,1849.651185,-4842.756444,,,1184.203,1184.203
3/16/2026 16:47:12.933,,226,-74768.717,None,60.016,131641.1119,132624.4891,132517.4349,132261.7455,229.0840632,,32.20877193,0.562149118,132223.6966,32.20801115,0.56213584,-87.55751105,-1.528166853,151.9613901,2.652226593,,,,-144.2933086,-2.518393324,189.1589808,-143.6308018,-2.506830398,192.2473407,95.52754015,1.667270102,186.868938,-23.7763435,-0.414975478,187.5151194,-90,3.068966238,-3.195436955,3.067202071,-1.570796327,2.4,60.02,1814.884599,1333.800009,1846.828791,-4995.513399,,,1184.203,1184.203
3/16/2026 16:47:12.967,,226,-75140.957,None,60.016,131590.1052,132572.2288,132469.0523,132211.1965,228.9965097,,32.40017802,0.565489785,132176.3934,32.40747557,0.565617151,-87.36446859,-1.524797626,152.1558853,2.655621175,,,,-143.999251,-2.513261051,189.8618445,-143.3438916,-2.501822871,192.9613433,95.49232456,1.666655474,188.0633936,-23.62937773,-0.412410442,188.6138913,-90,3.067440022,-3.1914531,3.068031617,-1.570796327,2.4,60.01,1859.174207,1242.604799,1836.302378,-4938.081384,,,1184.203,1184.203
3/16/2026 16:47:13.000,,226,-74917.411,None,60.011,131528.5946,132495.1432,132401.9694,132142.6195,228.8777308,,32.57417896,0.568526674,132104.7174,32.57944113,0.568618516,-87.19149556,-1.521778677,152.3224816,2.658528828,,,,-143.7852987,-2.509526879,188.8923503,-143.1301024,-2.498091545,192,95.85601359,1.673003045,188.1820395,-23.29456325,-0.406566827,188.1361209,-90,3.066710061,-3.194781722,3.065095655,-1.570796327,2.4,60,1866.842226,1325.548794,1903.651198,-5096.042219,,,1184.203,1184.203
3/16/2026 16:47:13.033,,226,-74928.413,None,60.009,131527.4374,132496.3566,132407.6699,132144.545,228.8810659,,32.68394342,0.570442425,132110.0165,32.6852867,0.57046587,-87.07721607,-1.519784124,152.4409834,2.660597075,,,,-143.7852987,-2.509526879,188.8923503,-143.1301024,-2.498091545,192,95.85601359,1.673003045,188.1820395,-23.29456325,-0.406566827,188.1361209,-63.43494882,3.068557415,-3.192787169,3.067163902,-1.107148718,2.683281573,60,1820.943214,1275.897603,1852.358388,-4949.199205,,,1184.203,1184.203
3/16/2026 16:47:13.067,,226,-74742.912,None,60.011,131595.9925,132559.2861,132467.5962,132208.3376,228.991558,,32.8099286,0.572641281,132168.4778,32.80899789,0.572625037,-86.95395425,-1.517632799,152.5598291,2.662671325,,,,-143.7852987,-2.509526879,188.8923503,-143.1301024,-2.498091545,192,95.89352923,1.673657816,186.9883419,-22.95805549,-0.400693658,187.6648076,-90,3.070716582,-3.191290615,3.063364983,-1.570796327,2.4,60,1767.983586,1231.35838,1942.718394,-4942.060361,,,1184.203,1184.203
3/16/2026 16:47:13.100,,226,-75163.954,None,60.014,131620.7816,132578.9033,132489.222,132230.3416,229.0296699,,32.96586574,0.575362898,132186.7406,32.96999613,0.575434987,-86.79859497,-1.514921268,152.7224439,2.665509487,,,,-143.492729,-2.504420574,189.6037974,-142.8446961,-2.493110266,192.722391,96.21922969,1.679342362,188.3082579,-22.81598665,-0.398214089,188.7703367,-90,3.068545253,-3.19426363,3.063723576,-1.570796327,2.4,60,1829.16716,1314.359998,1945.540806,-5089.067964,,,1184.203,1184.203
3/16/2026 16:47:13.133,,226,-75031.733,None,60.013,131576.6883,132552.2808,132436.8897,132189.3362,228.9586465,,33.12441545,0.578130112,132152.6679,33.13208468,0.578263966,-86.63688984,-1.512098981,152.880049,2.668260215,,,,-142.9848662,-2.495556696,189.3606084,-142.6281497,-2.489330818,191.7673591,96.58194466,1.685672932,188.4420335,-22.81598665,-0.398214089,188.7703367,-90,3.067594784,-3.197771913,3.066474304,-1.570796327,3.6,59.99,1850.070918,1402.531183,1876.204818,-5128.806919,,,1225.203,1225.203
3/16/2026 16:47:13.167,,226,-74653.186,None,60.01,131537.4043,132521.5766,132412.7753,132157.9863,228.904347,,33.25707746,0.580445501,132123.3749,33.26819636,0.580639563,-86.51136978,-1.509908243,153.0146371,2.670609222,,,,-142.9848662,-2.495556696,189.3606084,-142.6281497,-2.489330818,191.7673591,96.62403263,1.686407506,187.2499933,-22.61986495,-0.39479112,187.2,-90,3.069970381,-3.196315749,3.065400342,-1.570796327,2.4,60,1790.383343,1357.257596,1886.80319,-5034.444129,,,1225.203,1225.203
3/16/2026 16:47:13.200,,226,-74957.285,None,60.01,131562.3923,132538.6577,132443.3351,132182.1923,228.9462729,,33.37548072,0.582512028,132144.8914,33.37988571,0.58258891,-86.39227742,-1.507829689,153.1261736,2.672555899,,,,-143.2758928,-2.500636069,188.6406107,-142.8446961,-2.493110266,192.722391,96.21922969,1.679342362,188.3082579,-22.61986495,-0.39479112,187.2,-63.43494882,3.075699176,-3.187172051,3.067347019,-1.107148718,2.683281573,60,1641.397147,1137.182399,1839.110404,-4617.689949,,,1225.203,1225.203
3/16/2026 16:47:13.233,,226,-74709.648,None,60.013,131614.2434,132597.72,132495.5801,132236.5849,229.0404837,,33.52273894,0.585082169,132196.7145,33.52779391,0.585170395,-86.23800752,-1.505137172,153.2771416,2.675190789,,,,-142.765166,-2.491722204,188.4038216,-142.6281497,-2.489330818,191.7673591,96.25903631,1.680037118,187.1153655,-22.61986495,-0.39479112,187.2,-90,3.074501213,-3.18517429,3.069981909,-1.570796327,2.4,60.01,1669.750667,1080.964803,1774.655981,-4525.371451,,,1225.203,1225.203
3/16/2026 16:47:13.267,,226,-75034.699,None,60.015,131610.3916,132600.3475,132495.0828,132236.0192,229.0395038,,33.6987227,0.588153665,132192.8241,33.70455665,0.588255486,-86.06658644,-1.502145309,153.4511937,2.678228572,,,,-142.765166,-2.491722204,188.4038216,-142.6281497,-2.489330818,191.7673591,96.58194466,1.685672932,188.4420335,-22.4794344,-0.392340144,188.3082579,-90,3.077586304,-3.187818241,3.070568716,-1.570796327,2.4,60.01,1593.030424,1154.649588,1770.551996,-4518.232008,,,1225.203,1225.203
3/16/2026 16:47:13.300,,226,-74993.789,None,60.013,131554.4243,132541.7427,132436.6407,132178.3441,228.9396076,,33.8560163,0.590898956,132146.782,33.86546074,0.591063793,-85.9088394,-1.499392104,153.6067567,2.680943658,,,,-142.4757374,-2.486670722,189.1323346,-142.1250163,-2.480549485,191.5494714,97.30575953,1.698305885,188.7321912,-22.4794344,-0.392340144,188.3082579,-90,3.071613278,-3.197697989,3.073283802,-1.570796327,2.4,60,1747.583419,1402.732799,1702.224001,-4852.540219,,,1225.203,1225.203
3/16/2026 16:47:13.333,,226,-74837.146,None,60.01,131515.674,132527.5811,132411.0223,132152.199,228.894323,,33.98020315,0.593066425,132107.9831,33.9902097,0.593241073,-85.7783601,-1.497114811,153.7345106,2.683173384,,,,-142.4757374,-2.486670722,189.1323346,-141.8427734,-2.475623416,192.2885332,96.98848973,1.692768482,187.392209,-22.14123812,-0.386437506,187.8527083,-63.43494882,3.068864489,-3.189883293,3.06961089,-1.107148718,2.683281573,60,1815.576477,1198.814397,1788.911999,-4803.302873,,,1267.203,1267.203
3/16/2026 16:47:13.367,,226,-74995.114,None,60.012,131554.1436,132549.0934,132439.7265,132181.7385,228.945487,,34.10710832,0.595281339,132146.4001,34.1176833,0.595465907,-85.65420667,-1.494947925,153.8621402,2.68540094,,,,-142.4757374,-2.486670722,189.1323346,-142.0626027,-2.479460161,193.2335375,96.98848973,1.692768482,187.392209,-22.14123812,-0.386437506,187.8527083,-90,3.074926068,-3.187716407,3.071838446,-1.570796327,3.6,60.01,1664.9745,1145.246404,1734.019196,-4544.240099,,,1267.203,1267.203
3/16/2026 16:47:13.400,,226,-74960.957,None,60.013,131597.2875,132588.8216,132480.4049,132222.917,229.0168102,,34.26421792,0.598023418,132189.4749,34.27549646,0.598220266,-85.49947943,-1.492247425,154.0151982,2.688072306,,,,-142.4757374,-2.486670722,189.1323346,-142.0626027,-2.479460161,193.2335375,96.98848973,1.692768482,187.392209,-21.80140949,-0.380506377,187.4037353,-71.56505118,3.077680427,-3.185015907,3.068578683,-1.249045772,3.794733192,60,1596.801393,1078.559999,1811.131208,-4486.4926,,,1267.203,1267.203
3/16/2026 16:47:13.433,,226,-75247.344,None,60.014,131591.9464,132585.5802,132485.0923,132221.6272,229.0145762,,34.44315663,0.601146488,132180.9429,34.44797684,0.601230617,-85.32248817,-1.489158345,154.1892552,2.691110174,,,,-142.1885371,-2.481658132,189.8656367,-141.5626985,-2.470735187,193.0322253,97.30575953,1.698305885,188.7321912,-21.66595872,-0.378142315,188.5184341,-63.43494882,3.071965804,-3.18746423,3.069252489,-1.107148718,2.683281573,60,1745.986982,1147.449611,1805.184012,-4698.620605,,,1267.203,1267.203
3/16/2026 16:47:13.467,,226,-75093.235,None,60.012,131553.7189,132555.636,132441.6814,132184.4375,228.9501617,,34.59347027,0.603769956,132142.6842,34.59896486,0.603865855,-85.16528513,-1.486414634,154.3357808,2.693667529,,,,-141.9654185,-2.477763977,188.9190303,-141.5626985,-2.470735187,193.0322253,97.71567356,1.705460234,187.699334,-21.66595872,-0.378142315,188.5184341,-63.43494882,3.074601042,-3.191874868,3.071809844,-1.107148718,2.683281573,60,1671.145892,1250.524789,1740.902411,-4662.573092,,,1267.203,1267.203
3/16/2026 16:47:13.500,,226,-75125.405,None,60.011,131558.8716,132556.3095,132436.3064,132184.5769,228.9504032,,34.72476885,0.606061548,132147.8063,34.73085101,0.606167702,-85.0403693,-1.484234441,154.4728191,2.696059299,,,,-141.6798861,-2.472780496,189.6607498,-141.28478,-2.465884594,193.7804944,97.71567356,1.705460234,187.699334,-21.32621842,-0.372212728,188.0787069,-71.56505118,3.072052296,-3.189694675,3.068272027,-1.249045772,3.794733192,60,1741.503105,1196.351977,1824.667205,-4762.522287,,,1267.203,1267.203
3/16/2026 16:47:13.533,,226,-74932.459,None,60.012,131585.3028,132585.7806,132459.069,132210.799,228.9958211,,34.86886231,0.608576454,132174.2003,34.87558814,0.608693842,-84.89571335,-1.481709719,154.621234,2.698649627,,,,-141.6798861,-2.472780496,189.6607498,-141.3401917,-2.466851711,192.0937271,97.71567356,1.705460234,187.699334,-21.32621842,-0.372212728,188.0787069,-71.56505118,3.075545553,-3.187169953,3.070862355,-1.249045772,3.794733192,60.01,1654.482272,1133.855994,1760.616009,-4548.954275,,,1267.203,1267.203
3/16/2026 16:47:13.567,,226,-74838.341,None,60.014,131574.2872,132586.8553,132462.2667,132208.5718,228.9919635,,35.04060193,0.611573876,132172.9594,35.05109726,0.611757054,-84.71871598,-1.478620532,154.7883783,2.701566846,,,,-141.1701751,-2.463884361,189.4708421,-141.1155036,-2.462930163,191.1581544,98.07834466,1.711790039,187.8642063,-20.51331907,-0.358024958,188.3426664,-63.43494882,3.074687217,-3.190410571,3.059591804,-1.107148718,2.683281573,60,1674.257881,1215.489596,2043.489593,-4933.237071,,,1225.203,1225.203
3/16/2026 16:47:13.600,,226,-74777.933,None,60.013,131546.63,132547.6632,132417.3178,132171.284,228.9273792,,35.19833851,0.614326898,132135.4285,35.20654117,0.614470062,-84.56606127,-1.475956205,154.939819,2.704209984,,,,-141.1701751,-2.463884361,189.4708421,-140.8366285,-2.458062875,191.9137306,98.49437579,1.719051152,186.8496722,-20.51331907,-0.358024958,188.3426664,-90,3.072532937,-3.195007357,3.062234942,-1.570796327,3.6,60,1727.592023,1322.265605,1977.091197,-5026.948825,,,1225.203,1225.203
3/16/2026 16:47:13.633,,226,-75157.675,None,60.01,131521.5339,132528.6351,132409.4578,132153.9727,228.8973952,,35.32713926,0.616574895,132110.2885,35.33592008,0.61672815,-84.4349806,-1.473668415,155.0700005,2.706482079,,,,-141.1701751,-2.463884361,189.4708421,-140.7855549,-2.457171472,193.6020661,98.44036528,1.718108491,188.0365922,-20.51331907,-0.358024958,188.3426664,-90,3.073899622,-3.191776906,3.064507037,-1.570796327,2.4,60,1693.133718,1250.078393,1920.484812,-4863.696922,,,1225.203,1225.203
3/16/2026 16:47:13.667,,226,-74712.24,None,60.011,131573.8269,132570.0048,132450.8886,132198.9864,228.9753611,,35.45785007,0.618856229,132162.5338,35.46721228,0.619019631,-84.30643675,-1.471424902,155.2041939,2.708824196,,,,-140.6594818,-2.454971082,189.2959588,-140.3321589,-2.449258219,191.7485854,98.49437579,1.719051152,186.8496722,-20.17065341,-0.352044314,187.9255172,-90,3.06827785,-3.190476054,3.06086851,-1.570796327,2.4,60,1832.534859,1210.391996,2007.115211,-5050.042066,,,1225.203,1225.203
3/16/2026 16:47:13.700,,226,-74832.437,None,60.014,131622.729,132607.4268,132489.8366,132240.7265,229.0476571,,35.61748024,0.621642302,132204.3829,35.63179933,0.621892217,-84.14649918,-1.468633465,155.3662139,2.711651978,,,,-140.9415198,-2.459893573,188.5375294,-140.3321589,-2.449258219,191.7485854,98.85795876,1.725396872,187.0306927,-20.51331907,-0.358024958,188.3426664,-71.56505118,3.071150436,-3.194030337,3.069676936,-1.249045772,3.794733192,60.01,1754.354907,1299.9456,1793.001613,-4847.30212,,,1225.203,1225.203
3/16/2026 16:47:13.733,,226,-74575.224,None,60.015,131590.5495,132603.1846,132461.3052,132219.1043,229.0102065,,35.79829551,0.624798123,132179.1176,35.80917944,0.624988084,-83.96385444,-1.465445713,155.543158,2.714740236,,,,-140.4280972,-2.450932658,188.3694243,-139.8268588,-2.440439068,191.5983298,98.91492696,1.726391155,185.8450968,-20.17065341,-0.352044314,187.9255172,-71.56505118,3.065427152,-3.191836868,3.06678455,-1.249045772,3.794733192,60,1894.574032,1237.680015,1860.451204,-4992.705251,,,1225.203,1225.203
3/16/2026 16:47:13.767,,226,-74736.95,None,60.012,131550.8575,132542.2039,132420.9722,132172.082,228.9287614,,35.94779915,0.627407454,132132.3111,35.96358634,0.627682992,-83.82020715,-1.462938594,155.6948402,2.717387589,,,,-140.4280972,-2.450932658,188.3694243,-139.8268588,-2.440439068,191.5983298,99.22082404,1.731730066,187.2192298,-20.17065341,-0.352044314,187.9255172,-90,3.06812206,-3.19466866,3.069431903,-1.570796327,2.4,60,1827.015387,1316.433589,1794.182411,-4937.631387,,,1267.203,1267.203
3/16/2026 16:47:13.800,,226,-74677.219,None,60.01,131539.3853,132539.0521,132406.1299,132162.2657,228.9117591,,36.07787412,0.629677691,132127.8237,36.09001312,0.629889556,-83.68959729,-1.460659022,155.8229231,2.719623058,,,,-140.1478848,-2.44604203,189.1361414,-139.8268588,-2.440439068,191.5983298,99.22082404,1.731730066,187.2192298,-19.82647548,-0.346037276,187.5151194,-90,3.070328624,-3.192389088,3.065660334,-1.570796327,3.6,60,1779.391539,1259.91359,1883.447993,-4922.753122,,,1267.203,1267.203
3/16/2026 16:47:13.833,,226,-74714.947,None,60.013,131583.3712,132588.328,132447.9293,132207.2896,228.9897427,,36.21860083,0.632133835,132171.7392,36.23136506,0.632356613,-83.5458502,-1.458150162,155.9732078,2.722246021,,,,-140.1478848,-2.44604203,189.1361414,-139.8268588,-2.440439068,191.5983298,99.22082404,1.731730066,187.2192298,-19.82647548,-0.346037276,187.5151194,-71.56505118,3.072795681,-3.189880228,3.068283297,-1.249045772,3.794733192,60.01,1718.461534,1198.180789,1819.080003,-4735.722326,,,1267.203,1267.203
3/16/2026 16:47:13.867,,226,-74890.915,None,60.015,131615.4557,132609.5855,132482.1924,132236.4822,229.0403057,,36.39140371,0.635149814,132196.6099,36.40914244,0.635459413,-83.37467152,-1.455162531,156.1444797,2.72523528,,,,-140.1478848,-2.44604203,189.1361414,-139.8268588,-2.440439068,191.5983298,99.22082404,1.731730066,187.2192298,-19.70285766,-0.343879738,188.6444274,-71.56505118,3.075898481,-3.186892597,3.069115018,-1.249045772,3.794733192,60,1641.380473,1124.280003,1809.777615,-4575.438091,,,1267.203,1267.203
3/16/2026 16:47:13.900,,226,-74851.69,None,60.013,131567.3532,132571.028,132431.0736,132190.5634,228.9607721,,36.55982254,0.638089277,132155.5353,36.57411404,0.638338711,-83.20563029,-1.452212205,156.3105719,2.728134136,,,,-139.6354634,-2.437098589,188.9914284,-139.8268588,-2.440439068,191.5983298,99.94429426,1.744357003,187.6187624,-19.35899418,-0.337878188,188.2432469,-90,3.078777779,-3.196569208,3.066012324,-1.570796327,3.6,60,1567.849332,1366.732797,1882.368,-4816.950129,,,1267.203,1267.203
3/16/2026 16:47:13.933,,226,-74789.683,None,60.009,131527.8403,132531.0429,132402.2125,132154.45,228.8982219,,36.68047704,0.640195096,132123.122,36.69112009,0.640380852,-83.08861682,-1.450169934,156.4297937,2.730214948,,,,-139.9137988,-2.441956457,188.2164711,-139.553768,-2.435672735,192.3746345,99.94429426,1.744357003,187.6187624,-19.48080023,-0.340004105,187.1115176,-63.43494882,3.076053587,-3.194526937,3.070219053,-1.107148718,2.683281573,59.99,1628.642456,1315.612779,1766.707193,-4710.962429,,,1267.203,1267.203
3/16/2026 16:47:13.967,,226,-74906.525,None,60.009,131580.1231,132572.0474,132446.6219,132200.3331,228.9776937,,36.77937484,0.641921188,132158.5649,36.7915177,0.642133121,-82.98626993,-1.448383644,156.5287563,2.731942171,,,,-139.9137988,-2.441956457,188.2164711,-139.320805,-2.431606763,191.462999,99.94429426,1.744357003,187.6187624,-19.70285766,-0.343879738,188.6444274,-71.56505118,3.073739884,-3.192740647,3.075821909,-1.249045772,3.794733192,60,1686.503396,1271.649584,1642.118405,-4600.271385,,,1308.203,1308.203
3/16/2026 16:47:14.000,,226,-74587.018,None,60.014,131642.5012,132637.3077,132508.4665,132263.4961,229.0870953,,36.92501372,0.644463066,132230.4612,36.94092846,0.64474083,-82.84347879,-1.445891469,156.6760479,2.734512895,,,,-139.6354634,-2.437098589,188.9914284,-139.320805,-2.431606763,191.462999,100.0079798,1.745468526,186.4369062,-19.48080023,-0.340004105,187.1115176,-90,3.076347593,-3.191359995,3.074517,-1.570796327,3.6,60,1629.345139,1230.163214,1661.817602,-4521.325954,,,1308.203,1308.203
3/16/2026 16:47:14.033,,226,-74966.141,None,60.016,131641.1076,132638.085,132503.4506,132261.6185,229.0838432,,37.08828508,0.647312688,132228.9605,37.10492915,0.647603182,-82.6763109,-1.442973839,156.8388831,2.737354905,,,,-139.6354634,-2.437098589,188.9914284,-139.2828785,-2.430944821,193.1552743,100.0079798,1.745468526,186.4369062,-19.35899418,-0.337878188,188.2432469,-90,3.078548003,-3.188442365,3.075233093,-1.570796327,2.4,60,1574.451192,1158.105614,1653.984006,-4386.540812,,,1308.203,1308.203
3/16/2026 16:47:14.067,,226,-74937.557,None,60.013,131583.502,132573.3068,132449.2943,132202.7675,228.9819103,,37.27360219,0.650547082,132161.6806,37.28791689,0.650796921,-82.48966396,-1.439716235,157.0263436,2.740626708,,,,-139.1222978,-2.42814216,188.8618543,-139.0495817,-2.426873024,192.2473407,100.3048465,1.750649827,187.8297101,-19.01367439,-0.331851221,187.8488754,-90,3.077669945,-3.190366062,3.072477929,-1.570796327,3.6,60,1594.443623,1214.035212,1718.236796,-4526.715632,,,1308.203,1308.203
3/16/2026 16:47:14.100,,226,-74758.55,None,60.01,131569.2105,132551.7892,132420.9591,132181.3708,228.9448501,,37.4058429,0.652855118,132137.7808,37.41756582,0.653059722,-82.36285337,-1.437502973,157.1620643,2.742995481,,,,-139.1222978,-2.42814216,188.8618543,-138.8140748,-2.422762654,191.3426246,100.7326646,1.758116661,186.868938,-18.55023193,-0.323762624,188.5986214,-90,3.075822376,-3.195619634,3.066758105,-1.570796327,2.4,60.01,1640.16591,1337.587213,1867.204794,-4844.957917,,,1308.203,1308.203
3/16/2026 16:47:14.133,,226,-74800.541,None,60.012,131603.8753,132583.3477,132457.9813,132215.7843,229.0044561,,37.54607609,0.655302649,132189.2053,37.55744325,0.655501043,-82.22338973,-1.435068873,157.2982817,2.745372924,,,,-139.1222978,-2.42814216,188.8618543,-138.8140748,-2.422762654,191.3426246,100.6645755,1.756928283,188.048079,-18.66691427,-0.325799115,187.461356,-63.43494882,3.078263697,-3.191997156,3.071172039,-1.107148718,2.683281573,60.02,1579.982371,1256.155205,1747.151997,-4583.289573,,,1308.203,1308.203
3/16/2026 16:47:14.167,,226,-74886.12,None,60.015,131630.7125,132601.857,132490.3067,132241.6706,229.0492923,,37.71762192,0.658296688,132206.4703,37.72655407,0.658452584,-82.05175115,-1.432073215,157.4671579,2.748320368,,,,-138.6084689,-2.419174153,188.7474503,-138.3067465,-2.413908104,191.2372349,100.6645755,1.756928283,188.048079,-18.20391871,-0.317718318,188.2202965,-90,3.072360688,-3.189001498,3.066038686,-1.570796327,2.4,60.01,1726.209399,1181.721612,1882.324815,-4790.255826,,,1267.203,1267.203
3/16/2026 16:47:14.200,,226,-74928.658,None,60.014,131606.0768,132574.0373,132454.5981,132212.273,228.9983742,,37.88638943,0.661242237,132174.4002,37.90018472,0.66148301,-81.87723197,-1.42902728,157.6404761,2.751345342,,,,-138.6084689,-2.419174153,188.7474503,-138.0393996,-2.40924202,192.0374963,101.4538914,1.770704444,187.3307236,-18.55023193,-0.323762624,188.5986214,-90,3.07072503,-3.199731724,3.075107966,-1.570796327,2.4,60,1766.496293,1443.081587,1659.614393,-4869.192273,,,1267.203,1267.203
3/16/2026 16:47:14.233,,226,-74836.786,None,60.011,131557.1619,132535.352,132431.6613,132175.4532,228.9346005,,38.03243312,0.663791181,132132.7977,38.0427479,0.663971207,-81.73857472,-1.426607255,157.7878889,2.753918182,,,,-138.3363367,-2.414424551,189.5430294,-138.0393996,-2.40924202,192.0374963,101.093723,1.76441832,187.096125,-18.20391871,-0.317718318,188.2202965,-63.43494882,3.073213227,-3.191025575,3.0716365,-1.107148718,2.683281573,60,1711.218269,1225.281615,1742.327998,-4678.827882,,,1267.203,1267.203
3/16/2026 16:47:14.267,,226,-74829.931,None,60.011,131580.4947,132544.9287,132445.3694,132190.9737,228.9614828,,38.16336288,0.666076336,132156.0746,38.17424859,0.666266327,-81.60286847,-1.424238734,157.9248191,2.756308064,,,,-138.3363367,-2.414424551,189.5430294,-137.7988985,-2.405044485,191.1468545,101.023456,1.763191928,188.2738431,-17.85622326,-0.311649888,187.8488754,-90,3.071310812,-3.187430662,3.067957952,-1.570796327,2.4,60,1759.059324,1143.475196,1830.355194,-4732.889714,,,1267.203,1267.203
3/16/2026 16:47:14.300,,226,-74734.301,None,60.014,131624.8646,132597.979,132484.2651,132236.4165,229.0401919,,38.32110113,0.668829388,132198.4018,38.32533582,0.668903297,-81.44897938,-1.421552863,158.0771646,2.758966994,,,,-138.0940581,-2.410195991,188.6482441,-137.7988985,-2.405044485,191.1468545,101.4538914,1.770704444,187.3307236,-17.85622326,-0.311649888,187.8488754,-90,3.073947782,-3.192257307,3.070616882,-1.570796327,3.6,60.01,1685.708935,1257.955206,1764.892798,-4708.556939,,,1267.203,1267.203
3/16/2026 16:47:14.333,,226,-75149.496,None,60.015,131615.7139,132596.3125,132488.459,132234.224,229.0363945,,38.48030264,0.671607978,132198.6148,38.48848191,0.671750733,-81.28103959,-1.41862176,158.2400282,2.7618095,,,,-138.3363367,-2.414424551,189.5430294,-137.5335589,-2.400413435,191.9549947,101.3814627,1.769440325,188.506976,-17.74467163,-0.309702945,188.9914284,-90,3.072164168,-3.188062085,3.071512445,-1.570796327,2.4,60,1738.294885,1161.100781,1753.315195,-4652.710862,,,1267.203,1267.203
3/16/2026 16:47:14.367,,226,-75208.867,None,60.013,131592.6423,132552.0728,132449.3318,132198.7153,228.9748916,,38.66712064,0.674868567,132158.6113,38.67694387,0.675040015,-81.09964228,-1.41545578,158.4231917,2.765006308,,,,-137.8239603,-2.405481895,189.4518408,-137.2704497,-2.395821312,192.7672171,101.7385712,1.775673044,188.7474503,-17.39751289,-0.303643882,188.62916,-63.43494882,3.070861327,-3.191128824,3.06865019,-1.107148718,2.683281573,60,1769.4729,1238.832006,1820.764777,-4829.069682,,,1309.203,1309.203
3/16/2026 16:47:14.400,,226,-74529.605,None,60.011,131566.871,132541.4472,132450.9925,132187.168,228.9548912,,38.80362837,0.677251077,132149.6561,38.81324302,0.677418884,-80.96238011,-1.413060103,158.562962,2.767445759,,,,-137.5791475,-2.401209106,188.5642596,-137.29061,-2.396173177,191.0715049,101.888658,1.778292553,186.3982833,-17.50716305,-0.305557638,187.4843994,-90,3.073592061,-3.191352656,3.073003397,-1.570796327,2.4,60,1693.180901,1228.838392,1701.90719,-4623.926484,,,1309.203,1309.203
3/16/2026 16:47:14.433,,226,-74853.029,None,60.012,131609.3488,132567.1219,132468.9805,132215.8504,229.0045705,,38.94575269,0.679731614,132182.7453,38.95270972,0.679853037,-80.82757762,-1.410707356,158.6997772,2.769833635,,,,-137.5791475,-2.401209106,188.5642596,-137.5335589,-2.400413435,191.9549947,102.2491234,1.784583861,186.6491897,-17.39751289,-0.303643882,188.62916,-63.43494882,3.080266472,-3.195291217,3.073477517,-1.107148718,2.683281573,60.01,1527.593547,1328.054404,1700.711992,-4556.359943,,,1309.203,1309.203
3/16/2026 16:47:14.467,,226,-74715.768,None,60.015,131638.0649,132607.1412,132510.8448,132252.7353,229.0684571,,39.11378592,0.682664347,132218.9831,39.11742082,0.682727788,-80.65701186,-1.407730422,158.8682409,2.772773881,,,,-137.5791475,-2.401209106,188.5642596,-137.29061,-2.396173177,191.0715049,102.1714582,1.783228347,187.8220434,-17.15675609,-0.299441883,187.1269088,-90,3.078900965,-3.190958769,3.072215764,-1.570796327,2.4,60,1561.991414,1229.039997,1718.9136,-4509.945011,,,1309.203,1309.203
3/16/2026 16:47:14.500,,226,-75010.594,None,60.015,131612.1455,132591.1452,132496.1523,132233.8824,229.0358029,,39.29013875,0.685742285,132194.7211,39.30190402,0.685947627,-80.4771511,-1.404591259,159.0437077,2.775836355,,,,-137.3111315,-2.396531343,189.3758168,-136.7662705,-2.387021726,192.7074467,102.1714582,1.783228347,187.8220434,-16.69924423,-0.291456794,187.9255172,-90,3.072969353,-3.187819606,3.067293149,-1.570796327,2.4,60,1716.60084,1150.804783,1848.312004,-4715.717628,,,1309.203,1309.203
3/16/2026 16:47:14.533,,226,-74806.2,None,60.012,131560.3482,132542.6988,132435.1283,132180.1239,228.9426903,,39.44646948,0.688470771,132133.5824,39.45561115,0.688630323,-80.32106607,-1.401867062,159.2002944,2.778569307,,,,-137.0638197,-2.39221494,188.4955172,-136.7662705,-2.387021726,192.7074467,102.6086068,1.790858029,186.9074637,-16.34817155,-0.28532942,187.5842211,-90,3.075652049,-3.192725091,3.063898727,-1.570796327,2.4,60,1641.165522,1266.163199,1928.188812,-4835.517533,,,1309.203,1309.203
3/16/2026 16:47:14.567,,226,-74567.88,None,60.011,131549.6824,132534.3437,132422.9497,132169.7252,228.9246793,,39.57571496,0.69072653,132130.514,39.58139202,0.690825613,-80.18885844,-1.399559603,159.3315328,2.78085985,,,,-136.7979319,-2.387574321,189.3149756,-136.5207697,-2.382736928,191.834929,102.967084,1.797114637,187.173075,-16.45197668,-0.287141162,186.4330443,-90,3.073562541,-3.19667424,3.068001012,-1.570796327,3.6,60,1700.412307,1365.710404,1815.191985,-4881.314695,,,1309.203,1309.203
3/16/2026 16:47:14.600,,226,-74888.64,None,60.013,131602.5595,132582.2676,132481.7179,132222.914,229.0168049,,39.72565328,0.693343447,132183.3548,39.7319898,0.69345404,-80.03978495,-1.39695778,159.4852591,2.78354288,,,,-136.7979319,-2.387574321,189.3149756,-136.5207697,-2.382736928,191.834929,102.5288077,1.789465273,188.0787069,-16.34817155,-0.28532942,187.5842211,-90,3.076190968,-3.186423053,3.0688723,-1.570796327,3.6,60.01,1635.464155,1117.512011,1805.615996,-4558.592162,,,1268.203,1268.203
3/16/2026 16:47:14.633,,226,-74871.95,None,60.015,131627.2123,132611.6764,132521.8396,132254.3228,229.0712066,,39.88946334,0.696202472,132217.1697,39.89987129,0.696384125,-79.87879174,-1.394147918,159.6467709,2.786361792,,,,-136.5481577,-2.383214939,188.4420335,-136.0139787,-2.373891757,191.7973931,102.8851694,1.795684957,188.3426664,-15.99583231,-0.27917994,187.2499933,-90,3.070275882,-3.189832875,3.065541732,-1.570796327,2.4,60,1775.370945,1204.40158,1885.3632,-4865.135725,,,1268.203,1268.203
3/16/2026 16:47:14.667,,226,-74736.202,None,60.014,131588.722,132572.3602,132473.5835,132212.2949,228.9984122,,40.08331577,0.699585835,132169.4147,40.09123144,0.69972399,-79.68077357,-1.390691849,159.8381953,2.789702779,,,,-136.2844435,-2.378612259,189.2693319,-136.0139787,-2.373891757,191.7973931,103.3245313,1.803353269,187.4459922,-15.99583231,-0.27917994,187.2499933,-63.43494882,3.073615747,-3.194045118,3.068882719,-1.107148718,2.683281573,60,1699.174934,1302.8544,1802.030408,-4804.059741,,,1268.203,1268.203
3/16/2026 16:47:14.700,,226,-74755.411,None,60.012,131543.2014,132538.5577,132437.074,132173.701,228.9315655,,40.2333027,0.702203601,132131.5962,40.23789295,0.702283716,-79.53043761,-1.388067992,159.9871762,2.792302986,,,,-136.0322447,-2.374210559,188.4038216,-135.7638985,-2.369527033,190.9358007,103.3245313,1.803353269,187.4459922,-15.89526837,-0.277424769,188.4038216,-90,3.071810749,-3.191421261,3.069727755,-1.570796327,3.6,60,1735.74804,1237.420814,1791.604786,-4764.77364,,,1268.203,1268.203
3/16/2026 16:47:14.733,,226,-74847.24,None,60.012,131558.4305,132550.6361,132447.5525,132186.2902,228.9533706,,40.37781701,0.704725852,132146.7967,40.38305306,0.704817238,-79.38894798,-1.385598532,160.1268831,2.794741331,,,,-136.2844435,-2.378612259,189.2693319,-135.7571689,-2.36940958,192.6327075,103.3245313,1.803353269,187.4459922,-15.99583231,-0.27917994,187.2499933,-63.43494882,3.074226818,-3.188951801,3.073921271,-1.107148718,2.683281573,60.01,1683.635436,1176.249611,1677.024001,-4536.909048,,,1268.203,1268.203
3/16/2026 16:47:14.767,,226,-74881.627,None,60.014,131580.9811,132582.0324,132480.5571,132215.289,229.003598,,40.53020531,0.707385529,132178.4329,40.53951749,0.707548057,-79.23316814,-1.382879661,160.286479,2.797526806,,,,-135.7707487,-2.369646594,189.2388966,-135.5070291,-2.365043817,191.774868,103.6809254,1.809573519,187.7261836,-15.54367923,-0.27128838,188.0787069,-90,3.072591874,-3.19245318,3.068815186,-1.570796327,2.4,60,1724.568019,1265.328004,1811.779202,-4801.675225,,,1268.203,1268.203
3/16/2026 16:47:14.800,,226,-74828.275,None,60.015,131583.7783,132590.4458,132479.9266,132218.8186,229.0097115,,40.71130511,0.710546317,132188.9874,40.71747862,0.710654065,-79.04905767,-1.379666327,160.4571918,2.800506306,,,,-135.7707487,-2.369646594,189.2388966,-135,-2.35619449,191.7673591,103.6809254,1.809573519,187.7261836,-15.19088579,-0.265130973,187.7606988,-63.43494882,3.066848555,-3.189239846,3.065637279,-1.107148718,2.683281573,60,1868.00545,1185.523202,1887.537599,-4941.066251,,,1226.203,1226.203
3/16/2026 16:47:14.833,,226,-74923.114,None,60.013,131556.4252,132553.3286,132457.8313,132189.958,228.9597235,,40.8727109,0.713363379,132161.5918,40.87962819,0.713484109,-78.8874139,-1.376845111,160.6244612,2.803425706,,,,-135.5161642,-2.365203255,188.3808908,-135.2524027,-2.360599748,192.6177562,104.0362435,1.81577499,188.0136165,-14.83690876,-0.258952909,187.4498333,-71.56505118,3.074083857,-3.192620101,3.062378615,-1.249045772,3.794733192,60,1679.471138,1271.145602,1964.764803,-4915.381543,,,1226.203,1226.203
3/16/2026 16:47:14.867,,226,-75096.014,None,60.012,131575.386,132557.3101,132460.5709,132198.4941,228.9745084,,41.01659685,0.715874663,132163.5808,41.02468827,0.716015885,-78.74499724,-1.374359471,160.7623751,2.805832759,,,,-135.25693,-2.360678765,189.2236772,-135,-2.35619449,193.4644153,104.0362435,1.81577499,188.0136165,-15.19088579,-0.265130973,187.7606988,-90,3.072210375,-3.190134461,3.070963732,-1.570796327,2.4,60,1733.753439,1209.311994,1755.144005,-4698.209437,,,1226.203,1226.203
3/16/2026 16:47:14.900,,226,-74704.248,None,60.014,131618.8911,132606.8919,132505.0846,132244.3669,229.0539625,,41.17663041,0.718667776,132214.9332,41.18150245,0.718752809,-78.58533331,-1.37157281,160.9283847,2.808730173,,,,-135.5161642,-2.365203255,188.3808908,-135,-2.35619449,191.7673591,104.1254892,1.817332621,186.8496722,-14.83690876,-0.258952909,187.4498333,-71.56505118,3.074947299,-3.188905431,3.067683082,-1.249045772,3.794733192,60.01,1658.6918,1171.857596,1834.099182,-4664.648578,,,1226.203,1226.203
3/16/2026 16:47:14.933,,226,-74896.733,None,60.018,131624.1163,132634.2895,132519.9271,132260.2155,229.0814131,,41.36838895,0.722014593,132220.1174,41.37412912,0.722114778,-78.39727784,-1.368290623,161.1171422,2.812024613,,,,-135,-2.35619449,188.3732465,-135,-2.35619449,191.7673591,104.7435628,1.828120042,188.610074,-14.48176932,-0.252754556,187.1461461,-90,3.078309268,-3.196410665,3.064779169,-1.570796327,2.4,60.03,1575.130538,1370.649606,1903.147201,-4848.927346,,,1226.203,1226.203
3/16/2026 16:47:14.967,,226,-75131.021,None,60.017,131569.0036,132576.5083,132456.3049,132201.3691,228.9794881,,41.57694474,0.725654579,132164.9526,41.58363202,0.725771294,-78.18559454,-1.364596052,161.3270383,2.81568799,,,,-134.74307,-2.351710215,189.2236772,-134.7475973,-2.351789232,192.6177562,104.8369088,1.829749236,187.4498333,-14.30027745,-0.249586925,189.4708421,-63.43494882,3.077560526,-3.194345288,3.065274915,-1.107148718,2.683281573,60.01,1600.268653,1310.371204,1913.457622,-4824.097478,,,1226.203,1226.203
3/16/2026 16:47:15.000,,226,-75127.824,None,60.012,131502.5227,132488.8307,132383.1407,132125.5712,228.8482023,,41.75197961,0.728709513,132090.4294,41.76336404,0.728908209,-78.01325298,-1.361588125,161.5026411,2.818752837,,,,-134.74307,-2.351710215,189.2236772,-134.2428311,-2.342979401,192.6327075,105.0955208,1.834262868,188.9190303,-14.39046325,-0.251160965,188.3082579,-63.43494882,3.07188761,-3.195850993,3.069913802,-1.107148718,2.683281573,60,1740.841715,1357.401612,1785.340801,-4883.584127,,,1253.203,1253.203
3/16/2026 16:47:15.033,,226,-74918.246,None,60.01,131529.3741,132530.5148,132413.4985,132158.5515,228.9053258,,41.87813675,0.730911371,132125.2337,41.88619062,0.731051938,-77.87915476,-1.359247669,161.627447,2.820931111,,,,-134.74307,-2.351710215,189.2236772,-134.2428311,-2.342979401,192.6327075,104.8369088,1.829749236,187.4498333,-14.03624347,-0.244978663,188.0136165,-90,3.074031339,-3.188996905,3.065909774,-1.570796327,2.4,60,1687.830753,1177.214408,1882.368007,-4747.413169,,,1253.203,1253.203
3/16/2026 16:47:15.067,,226,-74936.65,None,60.014,131602.4003,132597.3985,132478.9505,132226.9944,229.0238725,,42.04172355,0.733766499,132190.1667,42.05439358,0.733987633,-77.72090679,-1.356485721,161.7898938,2.823766344,,,,-134.2292513,-2.342742387,189.2388966,-133.9860213,-2.338497223,191.7973931,105.1908858,1.8359273,187.7606988,-14.39046325,-0.251160965,188.3082579,-90,3.072484856,-3.192413021,3.074927309,-1.570796327,2.4,60,1727.391844,1264.708793,1661.860779,-4653.961416,,,1253.203,1253.203
3/16/2026 16:47:15.100,,226,-74893.594,None,60.017,131607.1157,132614.4627,132492.657,132238.8405,229.0443904,,42.21876478,0.736856452,132203.6738,42.23573548,0.737152646,-77.54204789,-1.353364044,161.9720259,2.826945148,,,,-134.2292513,-2.342742387,189.2388966,-133.7381825,-2.33417162,192.6626066,105.6422465,1.84380503,186.9228718,-14.03624347,-0.244978663,188.0136165,-90,3.071324266,-3.197169074,3.071923811,-1.570796327,2.4,60,1756.5336,1376.956792,1734.076791,-4867.567182,,,1253.203,1253.203
3/16/2026 16:47:15.133,,226,-74937.312,None,60.014,131560.7636,132547.032,132443.6309,132184.5497,228.9503561,,42.42383245,0.740435558,132147.5622,42.43082997,0.740557687,-77.33897366,-1.34981973,162.1724622,2.830443421,,,,-133.9677553,-2.338178422,188.4038216,-133.4925642,-2.329884773,193.5313928,105.6422465,1.84380503,186.9228718,-13.68092536,-0.238777192,187.7261836,-90,3.07044246,-3.19362476,3.069220613,-1.570796327,3.6,60,1769.939668,1288.569592,1797.825612,-4856.334871,,,1253.203,1253.203
3/16/2026 16:47:15.167,,226,-74777.371,None,60.012,131529.0309,132522.1509,132409.7477,132154.3892,228.8981165,,42.57054842,0.742996234,132115.7863,42.57820216,0.743129817,-77.19826352,-1.347363875,162.3204118,2.833025629,,,,-133.7155565,-2.333776722,189.2693319,-133.7381825,-2.33417162,192.6626066,105.6422465,1.84380503,186.9228718,-13.32453126,-0.232556942,187.4459922,-71.56505118,3.077301437,-3.191168905,3.065582571,-1.249045772,3.794733192,60,1606.524611,1227.571197,1884.729591,-4718.8254,,,1253.203,1253.203
3/16/2026 16:47:15.200,,226,-74779.502,None,60.013,131574.14,132564.6099,132441.1905,132194.0481,228.9668078,,42.71497698,0.745516988,132161.5221,42.73065634,0.745790645,-77.04814531,-1.344743818,162.4663547,2.835572813,,,,-133.9677553,-2.338178422,188.4038216,-133.4792303,-2.329652052,191.834929,105.9958323,1.849976267,187.2499933,-13.68092536,-0.238777192,187.7261836,-90,3.075442697,-3.194720085,3.074350005,-1.570796327,2.4,60.02,1645.915461,1318.147189,1670.572803,-4634.635452,,,1212.203,1212.203
3/16/2026 16:47:15.233,,226,-74881.512,None,60.016,131618.9305,132618.8674,132493.5151,132244.519,229.0542259,,42.88870324,0.748549084,132205.5788,42.89776997,0.748707328,-76.87792648,-1.341772939,162.6366883,2.838545696,,,,-133.7155565,-2.333776722,189.2693319,-133.2337295,-2.325367255,192.7074467,105.9958323,1.849976267,187.2499933,-13.32453126,-0.232556942,187.4459922,-90,3.074074583,-3.191749206,3.071102638,-1.570796327,2.4,60.01,1688.184992,1245.009588,1749.19679,-4682.39137,,,1212.203,1212.203
3/16/2026 16:47:15.267,,226,-74813.242,None,60.016,131594.1568,132603.5972,132464.8758,132221.6314,229.0145834,,43.08717178,0.752013013,132189.4913,43.10069402,0.752249021,-76.67931919,-1.338306588,162.8339241,2.84198811,,,,-133.4518423,-2.329174041,188.4420335,-133.4792303,-2.329652052,191.834929,106.3481715,1.856125747,187.5842211,-13.32453126,-0.232556942,187.4459922,-71.56505118,3.081901073,-3.194432335,3.074545052,-1.249045772,3.794733192,60,1486.037801,1313.740799,1663.545591,-4463.324191,,,1212.203,1212.203
3/16/2026 16:47:15.300,,226,-74965.32,None,60.014,131555.0805,132558.1731,132426.3293,132180.6102,228.9435327,,43.27432423,0.755279439,132150.3099,43.28869736,0.755530298,-76.49337264,-1.335061209,163.0297276,2.845405525,,,,-133.2020681,-2.32481466,189.3149756,-132.7295503,-2.316567668,192.7672171,106.3481715,1.856125747,187.5842211,-12.52880771,-0.218668946,188.0787069,-90,3.072097966,-3.191186956,3.064074471,-1.570796327,2.4,60,1737.221256,1232.697611,1928.779206,-4898.698074,,,1212.203,1212.203
3/16/2026 16:47:15.333,,226,-75018.744,None,60.013,131561.8844,132558.2579,132435.499,132185.9581,228.9527955,,43.42520438,0.757912795,132148.7729,43.44405489,0.758241798,-76.33863629,-1.33236055,163.1774344,2.847983496,,,,-133.2020681,-2.32481466,189.3149756,-132.7295503,-2.316567668,192.7672171,106.6992442,1.862253121,187.9255172,-12.52880771,-0.218668946,188.0787069,-90,3.074809466,-3.194613671,3.066652442,-1.570796327,3.6,60.01,1669.522882,1320.192,1864.886388,-4854.60127,,,1212.203,1212.203
3/16/2026 16:47:15.367,,226,-75058.531,None,60.015,131612.2768,132608.7863,132476.5934,132233.2906,229.0347777,,43.5839882,0.760684095,132198.6278,43.5961538,0.760896425,-76.18381913,-1.329658481,163.3345592,2.85072584,,,,-132.9361803,-2.320174041,188.4955172,-132.7295503,-2.316567668,192.7672171,106.6992442,1.862253121,187.9255172,-12.52880771,-0.218668946,188.0787069,-90,3.077464093,-3.191911602,3.069394786,-1.570796327,3.6,60.01,1596.91483,1253.448005,1797.321591,-4647.684425,,,1212.203,1212.203
3/16/2026 16:47:15.400,,226,-75065.213,None,60.017,131618.8151,132610.729,132479.9288,132237.223,229.041589,,43.77893433,0.764086547,132196.7624,43.79573939,0.764379851,-75.98639116,-1.326212712,163.5299178,2.854135491,,,,-132.6888685,-2.315857637,189.3758168,-132.2257227,-2.307774217,192.8419042,107.049031,1.868358052,188.2738431,-12.17145821,-0.212432021,187.8220434,-71.56505118,3.072154068,-3.194570764,3.066567512,-1.249045772,3.794733192,60,1736.989289,1322.092803,1865.073581,-4924.155673,,,1169.203,1169.203
3/16/2026 16:47:15.433,,226,-75092.083,None,60.016,131568.0115,132564.7691,132435.3648,132190.1226,228.9600085,,43.97723254,0.767547504,132153.8562,43.98376527,0.767661521,-75.78890607,-1.322765947,163.7244282,2.857530338,,,,-132.1760397,-2.306907085,189.4518408,-132.2257227,-2.307774217,192.8419042,107.507163,1.876353965,187.4843994,-12.09475708,-0.211093333,188.995238,-90,3.075435738,-3.199119912,3.068623671,-1.570796327,2.4,60,1655.148915,1428.983997,1824.768008,-4908.900919,,,1169.203,1169.203
3/16/2026 16:47:15.467,,226,-74970.893,None,60.013,131535.5947,132531.6964,132402.3044,132157.2718,228.9031093,,44.15731342,0.770690508,132121.6354,44.17204121,0.770947556,-75.61396672,-1.31971268,163.9040983,2.860666172,,,,-132.1760397,-2.306907085,189.4518408,-131.9606004,-2.30314696,192.0374963,107.8562233,1.882446215,187.8488754,-11.73857121,-0.204876717,188.7474503,-63.43494882,3.074094516,-3.202158895,3.065542889,-1.107148718,2.683281573,60,1688.242138,1506.931215,1898.697604,-5093.870956,,,1169.203,1169.203
3/16/2026 16:47:15.500,,226,-75000.413,None,60.013,131565.0667,132563.5199,132433.1678,132187.9943,228.9563223,,44.31202749,0.773390778,132150.8133,44.32005105,0.773530815,-75.45680539,-1.316969697,164.0645879,2.863467245,,,,-131.9059419,-2.30219299,188.6482441,-131.4552335,-2.294326644,192.1349526,107.7446716,1.880499271,188.9914284,-11.8131447,-0.20617827,187.5727059,-90,3.067857459,-3.197468968,3.069645515,-1.570796327,3.6,60,1836.55455,1399.161589,1785.686408,-5021.402547,,,1169.203,1169.203
3/16/2026 16:47:15.533,,226,-74774.837,None,60.016,131603.3632,132602.4326,132484.9048,132230.9852,229.0307847,,44.47773942,0.776282997,132189.2048,44.49388628,0.776564813,-75.28969005,-1.314052984,164.2328175,2.866403404,,,,-131.9059419,-2.30219299,188.6482441,-131.6932535,-2.298480877,191.2372349,107.8562233,1.882446215,187.8488754,-11.8131447,-0.20617827,187.5727059,-71.56505118,3.07504569,-3.196499199,3.072581674,-1.249045772,3.794733192,60.01,1658.274448,1366.992007,1713.600012,-4738.866467,,,1169.203,1169.203
3/16/2026 16:47:15.567,,226,-75114.418,None,60.017,131591.5831,132579.8059,132465.7601,132213.12,228.9998412,,44.68365518,0.779876905,132168.7572,44.69704603,0.780110619,-75.08328124,-1.310450471,164.435325,2.869937828,,,,-131.6636633,-2.29796443,189.5430294,-131.2194315,-2.290211122,193.0359552,107.7446716,1.880499271,188.9914284,-11.45389142,-0.199908117,187.3307236,-90,3.070321741,-3.190949742,3.069845945,-1.570796327,3.6,60,1783.943977,1236.211195,1778.860821,-4799.015993,,,1169.203,1169.203
3/16/2026 16:47:15.600,,226,-74879.165,None,60.014,131539.0464,132541.056,132410.3779,132164.2418,228.9151817,,44.88961782,0.783471631,132133.0468,44.89651141,0.783591947,-74.88546685,-1.306997958,164.6387688,2.873488593,,,,-131.6636633,-2.29796443,189.5430294,-130.9504183,-2.285515956,192.2473407,108.2039187,1.888514645,188.2202965,-11.45389142,-0.199908117,187.3307236,-90,3.069107903,-3.195512603,3.07339671,-1.570796327,3.6,60,1813.783927,1344.48479,1690.257604,-4848.526322,,,1210.203,1210.203
3/16/2026 16:47:15.633,,226,-74849.89,None,60.014,131547.3962,132531.1945,132404.9614,132161.9067,228.9111373,,45.0478354,0.786233049,132124.3623,45.06282835,0.786494725,-74.72304116,-1.304163095,164.8049989,2.876389855,,,,-131.3915311,-2.293214828,188.7474503,-130.9504183,-2.285515956,192.2473407,108.3187304,1.890518486,187.0807312,-11.02345596,-0.192395602,188.2738431,-90,3.072010681,-3.194681581,3.068785457,-1.570796327,2.4,60,1733.844828,1315.670381,1813.363195,-4862.878405,,,1210.203,1210.203
3/16/2026 16:47:15.667,,226,-74660.458,None,60.015,131573.758,132571.8605,132441.6521,132196.4992,228.9710532,,45.20968506,0.789057858,132159.1424,45.22170319,0.789267614,-74.56111623,-1.301336972,164.9652521,2.8791868,,,,-131.1518205,-2.289031088,189.6493607,-130.679195,-2.280782217,191.462999,108.6669143,1.896595442,187.461356,-11.09372301,-0.193621993,187.096125,-90,3.070049831,-3.197932414,3.072808793,-1.570796327,3.6,60.01,1791.612656,1399.420794,1703.073608,-4894.107058,,,1210.203,1210.203
3/16/2026 16:47:15.700,,226,-74952.446,None,60.018,131585.0035,132581.6572,132466.3672,132211.7587,228.9974834,,45.41563263,0.792652321,132178.7058,45.43228729,0.792943,-74.35236025,-1.297693493,165.1668791,2.882705856,,,,-130.8777022,-2.284246821,188.8618543,-130.679195,-2.280782217,191.462999,108.5502319,1.894558951,188.5986214,-10.66457552,-0.186131956,188.048079,-90,3.073725217,-3.192252444,3.068837812,-1.570796327,2.4,60.01,1692.909518,1266.192004,1810.728011,-4769.829532,,,1210.203,1210.203
