time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:47:15.733,,226,-74837.045,None,60.016,131555.3192,132532.218,132425.5758,132171.7619,228.928207,,45.62183588,0.796251247,132132.0981,45.63195388,0.796427839,-74.14154106,-1.294014004,165.3769417,2.88637214,,,,-130.8777022,-2.284246821,188.8618543,-130.679195,-2.280782217,191.462999,109.0136744,1.902647548,187.8488754,-10.66457552,-0.186131956,188.048079,-90,3.077210056,-3.196661552,3.072504096,-1.570796327,2.4,60,1605.53952,1370.304004,1719.100807,-4694.944331,,,1210.203,1210.203
3/16/2026 16:47:15.767,,226,-74787.883,None,60.013,131509.7761,132479.5114,132378.2707,132123.2363,228.8441581,,45.80610008,0.799467264,132086.4769,45.81702968,0.799658021,-73.95693931,-1.290792096,165.5593936,2.889556526,,,,-130.3645366,-2.275290391,188.9914284,-130.1731412,-2.271949912,191.5983298,109.0136744,1.902647548,187.8488754,-10.30484647,-0.1798535,187.8297101,-90,3.071607933,-3.193439644,3.069410026,-1.570796327,3.6,60,1745.617633,1289.692812,1793.231987,-4828.542432,,,1210.203,1210.203
3/16/2026 16:47:15.800,,226,-74930.083,None,60.014,131532.3087,132510.3101,132408.205,132151.0036,228.8922525,,45.96416221,0.802225968,132117.5662,45.97214943,0.802365372,-73.79873834,-1.288030968,165.7181723,2.892327737,,,,-130.3645366,-2.275290391,188.9914284,-129.9427515,-2.267928852,192.5168045,109.0136744,1.902647548,187.8488754,-10.30484647,-0.1798535,187.8297101,-63.43494882,3.070294224,-3.190678516,3.072181237,-1.107148718,2.683281573,60,1778.748802,1221.350407,1724.8896,-4724.988809,,,1210.203,1210.203
3/16/2026 16:47:15.833,,227,-74862.605,None,60.017,131599.0646,132575.2896,132479.8533,132218.7994,229.0096783,,46.13656973,0.805235047,132184.2639,46.14531961,0.805387762,-73.62860513,-1.285061583,165.8920094,2.895361767,,,,-130.8777022,-2.284246821,188.8618543,-130.446232,-2.276716246,192.3746345,109.0136744,1.902647548,187.8488754,-10.73266456,-0.187320334,186.868938,-90,3.082104008,-3.187709131,3.082682101,-1.570796327,3.6,60.01,1484.232385,1148.083199,1457.567995,-4089.883579,,,2135.457,2135.457
3/16/2026 16:47:15.867,,227,-75002.17,None,60.019,131635.4718,132599.7964,132500.575,132245.9903,229.0567742,,46.35701286,0.809082506,132212.3084,46.36296051,0.809186312,-73.41001816,-1.281246521,166.1135211,2.899227875,,,,-130.8777022,-2.284246821,188.8618543,-130.446232,-2.276716246,192.3746345,108.6669143,1.896595442,187.461356,-10.66457552,-0.186131956,188.048079,-71.56505118,3.085902558,-3.177841963,3.085359831,-1.249045772,3.794733192,60.01,1389.855313,900.8640018,1400.385614,-3691.104929,,,2135.457,2135.457
3/16/2026 16:47:15.900,,227,-75208.694,None,60.016,131562.8104,132539.9631,132444.4931,132183.1541,228.9479387,,46.56744044,0.81275516,132148.3076,46.57072107,0.812812418,-73.20734395,-1.277709189,166.3213311,2.902854845,,,,-130.6405922,-2.28010847,189.7708091,-130.2154703,-2.272688694,193.2894203,108.5502319,1.894558951,188.5986214,-10.30484647,-0.1798535,187.8297101,-71.56505118,3.085501112,-3.17226814,3.082708345,-1.249045772,3.794733192,60,1405.920078,766.6704142,1464.019188,-3636.60968,,,2135.457,2135.457
3/16/2026 16:47:15.933,,227,-75091.838,None,60.011,131514.4608,132483.7179,132386.4115,132128.9154,228.8539946,,46.73013053,0.815594638,132091.1958,46.73772005,0.8157271,-73.03730133,-1.274741385,166.4915405,2.905825558,,,,-130.1300583,-2.271197973,189.9073458,-129.9427515,-2.267928852,192.5168045,109.0136744,1.902647548,187.8488754,-9.88140612,-0.172463072,188.8008475,-63.43494882,3.083655952,-3.177388933,3.07828863,-1.107148718,2.683281573,60,1452.534352,890.6688078,1581.206388,-3924.409547,,,2135.457,2135.457
3/16/2026 16:47:15.967,,227,-74873.448,None,60.012,131574.963,132532.7286,132447.851,132185.8897,228.9526769,,46.86564041,0.817959731,132143.4513,46.87000706,0.818035944,-72.89727103,-1.272297395,166.6260187,2.908172645,,,,-130.3645366,-2.275290391,188.9914284,-129.9427515,-2.267928852,192.5168045,109.4808002,1.910800432,187.1115176,-9.944294263,-0.173560677,187.6187624,-90,3.085964796,-3.183097827,3.081733322,-1.570796327,2.4,60,1388.532597,1028.966402,1486.598392,-3904.097391,,,2135.457,2135.457
3/16/2026 16:47:16.000,,227,-74787.854,None,60.017,131647.9398,132626.8083,132531.3379,132269.4294,229.097372,,47.03727261,0.820955278,132233.3552,47.04264053,0.821048966,-72.73071179,-1.269390388,166.7891855,2.911020443,,,,-130.0862012,-2.270432523,188.2164711,-129.6678411,-2.263130761,191.7485854,109.4808002,1.910800432,187.1115176,-9.582944724,-0.167253937,187.4152609,-90,3.084179727,-3.18019082,3.07827438,-1.570796327,2.4,60,1428.136481,957.614408,1571.673623,-3957.424511,,,2135.457,2135.457
3/16/2026 16:47:16.033,,227,-74847.384,None,60.019,131667.0694,132639.954,132545.6864,132284.962,229.1242753,,47.26151694,0.82486908,132244.2887,47.26404582,0.824913217,-72.5043496,-1.265439622,167.0143256,2.914949881,,,,-130.0862012,-2.270432523,188.2164711,-129.6678411,-2.263130761,191.7485854,109.4808002,1.910800432,187.1115176,-9.944294263,-0.173560677,187.6187624,-71.56505118,3.088043978,-3.176240054,3.088510558,-1.249045772,3.794733192,60,1332.219272,859.723196,1319.428782,-3511.37125,,,2705.083,2705.083
3/16/2026 16:47:16.067,,227,-74939.962,None,60.016,131601.9232,132572.4618,132488.1182,132221.5631,229.0144652,,47.46495026,0.828419661,132187.2298,47.47222237,0.828546584,-72.30472315,-1.261955484,167.2162058,2.918473354,,,,-129.8521152,-2.26634695,189.1361414,-129.6678411,-2.263130761,191.7485854,109.3589942,1.908674515,188.2432469,-9.582944724,-0.167253937,187.4152609,-63.43494882,3.091677345,-3.170629999,3.085727291,-1.107148718,2.683281573,60,1247.433572,724.5504068,1386.432022,-3358.416001,,,2705.083,2705.083
3/16/2026 16:47:16.100,,227,-74948.098,None,60.014,131570.0494,132552.2591,132451.7541,132192.0906,228.9634173,,47.64966889,0.83164361,132155.2988,47.65776447,0.831784904,-72.11127113,-1.258579109,167.4041909,2.921754313,,,,-129.8521152,-2.26634695,189.1361414,-129.4400527,-2.259155104,192.6738176,109.8264755,1.916833603,187.5151194,-9.582944724,-0.167253937,187.4152609,-90,3.090940008,-3.175412712,3.08900825,-1.570796327,2.4,60.02,1265.538939,840.4560041,1304.726412,-3410.721355,,,2705.083,2705.083
3/16/2026 16:47:16.133,,227,-75092.89,None,60.015,131587.8903,132583.4129,132479.1793,132217.5823,229.0075702,,47.81483401,0.834526285,132181.9762,47.82015429,0.834619141,-71.95206813,-1.255800492,167.5663258,2.924584101,,,,-129.5719028,-2.261456322,188.3694243,-129.4400527,-2.259155104,192.6738176,109.8264755,1.916833603,187.5151194,-9.162347046,-0.159913123,188.4038216,-90,3.093774245,-3.172634095,3.084497224,-1.570796327,2.4,60.02,1190.178902,771.60959,1424.304012,-3386.092504,,,2705.083,2705.083
3/16/2026 16:47:16.167,,227,-74707.546,None,60.017,131620.1509,132611.4272,132499.0215,132244.2758,229.0538047,,48.01665283,0.838048688,132214.1899,48.02288272,0.83815742,-71.74868036,-1.252250706,167.7700595,2.928139924,,,,-129.5719028,-2.261456322,188.3694243,-129.1633715,-2.254326105,191.9137306,109.9515907,1.919017275,186.3866948,-9.220824041,-0.160933739,187.2192298,-90,3.092483525,-3.171267981,3.089073663,-1.570796327,2.4,60,1222.576736,733.3775845,1302.20641,-3258.160731,,,2705.083,2705.083
3/16/2026 16:47:16.200,,227,-74751.293,None,60.017,131586.2838,132580.3989,132468.5919,132212.5058,228.9987775,,48.2239019,0.841665866,132172.273,48.22717234,0.841722946,-71.5420922,-1.248645063,167.9795565,2.931796337,,,,-129.2894069,-2.256525838,187.6072493,-129.1633715,-2.254326105,191.9137306,110.2975698,1.925055749,186.7995717,-9.220824041,-0.160933739,187.2192298,-90,3.096049051,-3.173700812,3.092730076,-1.570796327,3.6,60,1128.930505,795.0527982,1211.342394,-3135.325697,,,2705.083,2705.083
3/16/2026 16:47:16.233,,227,-74891.664,None,60.014,131571.0306,132558.6245,132470.798,132200.9044,228.9786832,,48.42305526,0.845141748,132164.9526,48.43112219,0.845282543,-71.34198389,-1.245152514,168.1760307,2.935225458,,,,-129.0584802,-2.252495407,188.5375294,-128.6598083,-2.245537269,192.0937271,110.2975698,1.925055749,186.7995717,-8.801708323,-0.15361879,188.2164711,-71.56505118,3.090819812,-3.170208263,3.088844248,-1.249045772,3.794733192,60,1264.616888,708.4799956,1314.576005,-3287.672888,,,3026.348,3026.348
3/16/2026 16:47:16.267,,227,-74785.406,None,60.015,131610.8402,132598.5915,132503.2697,132238.3154,229.043481,,48.58413365,0.847953096,132204.7075,48.59292502,0.848106535,-71.17807853,-1.242291826,168.3379648,2.938051741,,,,-129.0584802,-2.252495407,188.5375294,-128.6598083,-2.245537269,192.0937271,110.6420103,1.931067371,187.2192298,-8.49437579,-0.148254825,186.8496722,-71.56505118,3.093643804,-3.173359197,3.086306566,-1.249045772,3.794733192,60.01,1194.693489,788.472011,1368.086413,-3351.251913,,,3026.348,3026.348
3/16/2026 16:47:16.300,,227,-74955.053,None,60.018,131650.5015,132640.7861,132538.8315,132277.454,229.1112711,,48.7969557,0.851667542,132236.3858,48.80277505,0.851769109,-70.96510013,-1.238574651,168.5476372,2.941711215,,,,-129.0584802,-2.252495407,188.5375294,-128.9382112,-2.250396317,192.8456378,110.6420103,1.931067371,187.2192298,-8.857958764,-0.154600545,187.0306927,-90,3.102165426,-3.169642022,3.09631176,-1.570796327,3.6,60.02,982.7261162,696.4559907,1122.076814,-2801.258921,,,3026.348,3026.348
3/16/2026 16:47:16.333,,227,-75140.957,None,60.018,131609.664,132616.8391,132510.302,132246.3734,229.0574378,,49.0185515,0.855535118,132220.2889,49.02982067,0.855731802,-70.74200565,-1.234680918,168.7674035,2.94554686,,,,-128.8298249,-2.248504619,189.4708421,-128.4373015,-2.241653793,193.0322253,110.9848978,1.937051887,187.6456235,-8.440365276,-0.147312164,188.0365922,-90,3.097385595,-3.171732805,3.092859024,-1.570796327,3.6,60,1107.109666,749.9231934,1213.80481,-3070.83767,,,3026.348,3026.348
3/16/2026 16:47:16.367,,227,-75043.483,None,60.016,131556.7854,132566.9133,132471.6416,132199.2311,228.975785,,49.2119388,0.858910363,132167.319,49.22411005,0.859122792,-70.55306058,-1.231383204,168.9598053,2.948904906,,,,-128.5460134,-2.243551174,188.7207461,-128.1572266,-2.236765564,192.2885332,111.3262184,1.943009055,188.0787069,-8.078344663,-0.140993712,187.8642063,-63.43494882,3.095888356,-3.174392259,3.089898618,-1.107148718,2.683281573,60,1139.592429,817.6463845,1285.920011,-3243.158825,,,3026.348,3026.348
3/16/2026 16:47:16.400,,227,-74872.541,None,60.014,131579.6038,132567.6715,132474.3504,132207.9589,228.990902,,49.39644833,0.862130662,132165.3154,49.40493981,0.862278866,-70.36606183,-1.228119461,169.145053,2.952138088,,,,-128.2599439,-2.23855832,187.9753175,-127.9373973,-2.23292882,193.2335375,111.4599607,1.945343299,186.9613864,-8.130102354,-0.141897055,186.6761902,-71.56505118,3.095207686,-3.17346276,3.094035143,-1.249045772,3.794733192,60,1151.96646,789.7680128,1175.64478,-3117.379253,,,3026.348,3026.348
3/16/2026 16:47:16.433,,227,-74821.248,None,60.016,131643.991,132633.5121,132532.2821,132270.6754,229.0995301,,49.5673247,0.865113017,132238.7766,49.573185,0.865215299,-70.19449038,-1.225124974,169.3188388,2.955171223,,,,-128.0345815,-2.234625004,188.9190303,-127.8749837,-2.231839496,191.5494714,111.4599607,1.945343299,186.9613864,-7.715673564,-0.134663908,187.699334,-90,3.097054795,-3.170468273,3.089835131,-1.570796327,2.4,60.01,1112.29574,715.9392039,1286.956803,-3115.191746,,,3111.617,3111.617
3/16/2026 16:47:16.467,,227,-74823.062,None,60.019,131670.0704,132681.1044,132559.9786,132304.4857,229.1580913,,49.7911129,0.869018858,132272.5441,49.80197072,0.869208363,-69.9704073,-1.221213986,169.5374229,2.958986236,,,,-127.7468054,-2.229602363,188.1820395,-127.8749837,-2.231839496,191.5494714,111.4599607,1.945343299,186.9613864,-7.35237936,-0.128323228,187.5419953,-90,3.101047859,-3.166557285,3.087309464,-1.570796327,2.4,60.01,1008.936858,619.2143951,1348.847987,-2976.99924,,,3111.617,3111.617
3/16/2026 16:47:16.500,,227,-74684.376,None,60.018,131638.3362,132639.4562,132526.2925,132268.7858,229.0962573,,50.01401334,0.872909205,132231.5115,50.02925017,0.873175138,-69.74851661,-1.217341263,169.76151,2.962897292,,,,-127.7468054,-2.229602363,188.1820395,-127.6557007,-2.228012286,192.4981039,111.9384805,1.953695044,186.2900964,-7.39959466,-0.12914729,186.3519251,-90,3.101187424,-3.171036307,3.092044582,-1.570796327,2.4,60,1005.153838,727.4303968,1223.164799,-2955.749035,,,3111.617,3111.617
3/16/2026 16:47:16.533,,227,-74993.99,None,60.015,131593.2497,132601.3118,132471.7258,132222.854,229.0167011,,50.20774824,0.876290517,132186.3027,50.2238635,0.876571781,-69.55440492,-1.213953375,169.9523334,2.966227789,,,,-127.5242626,-2.225718259,189.1323346,-127.1553039,-2.219278714,192.722391,111.8014095,1.951302704,187.4037353,-7.35237936,-0.128323228,187.5419953,-71.56505118,3.095850495,-3.165256079,3.094551017,-1.249045772,3.794733192,60,1143.187414,587.9807974,1168.271981,-2899.440193,,,3111.617,3111.617
3/16/2026 16:47:16.567,,227,-75041.813,None,60.015,131614.0623,132612.3866,132493.6759,132240.7913,229.0477693,,50.38820646,0.879440107,132199.3467,50.40110778,0.879665277,-69.37902526,-1.210892423,170.1384165,2.969475552,,,,-127.5242626,-2.225718259,189.1323346,-127.1553039,-2.219278714,192.722391,112.1412381,1.957233832,187.8527083,-6.98848973,-0.121972156,187.392209,-90,3.098943991,-3.168126255,3.091447708,-1.570796327,2.4,60.01,1066.02857,660.9168007,1244.491179,-2971.436549,,,3111.617,3111.617
3/16/2026 16:47:16.600,,227,-74823.624,None,60.017,131648.7098,132646.0183,132536.6509,132277.8802,229.1120093,,50.585852,0.882889672,132243.1606,50.5963126,0.883072244,-69.17944833,-1.207409148,170.3364074,2.972931145,,,,-127.234834,-2.220666776,188.4038216,-126.8698976,-2.214297436,192,112.2800027,1.959655732,186.7417468,-6.98848973,-0.121972156,187.392209,-71.56505118,3.09736968,-3.16706488,3.094903301,-1.249045772,3.794733192,60,1101.461456,630.8928073,1159.171186,-2891.525449,,,3111.617,3111.617
3/16/2026 16:47:16.633,,227,-74989.858,None,60.018,131641.1026,132664.884,132535.8409,132281.3926,229.1180928,,50.80753279,0.886758732,132243.0364,50.82304286,0.887029434,-68.95504719,-1.203492609,170.5572932,2.97678633,,,,-127.0151338,-2.216832284,189.3606084,-126.6561084,-2.21056611,192.9613433,112.6198649,1.965587446,187.2,-6.624032635,-0.115611179,187.2499933,-90,3.097595544,-3.169080055,3.092397509,-1.570796327,3.6,60,1101.40356,682.5599788,1220.399999,-3004.363538,,,3111.617,3111.617
3/16/2026 16:47:16.667,,227,-74711.189,None,60.016,131620.8719,132630.4781,132507.2418,132253.6285,229.0700041,,51.01208547,0.89032885,132215.1265,51.02447301,0.890545053,-68.74922608,-1.199900353,170.7603187,2.980329793,,,,-126.9431659,-2.215576207,187.6801535,-126.3691982,-2.205558582,192.2473407,112.7619673,1.9680676,186.09288,-6.259036305,-0.109240792,187.1153655,-90,3.096103635,-3.167967953,3.089570585,-1.570796327,3.6,60,1128.382324,650.9087898,1289.260799,-3068.551913,,,3235.645,3235.645
3/16/2026 16:47:16.700,,227,-74784.744,None,60.015,131641.6873,132636.0847,132511.5555,132263.8489,229.0877062,,51.1964552,0.893546709,132226.4933,51.21294594,0.893834526,-68.57207966,-1.196808565,170.9445624,2.983545453,,,,-126.4308581,-2.20663475,187.9255172,-126.3691982,-2.205558582,192.2473407,113.1018072,1.973998925,186.560446,-6.259036305,-0.109240792,187.1153655,-90,3.099393108,-3.17080749,3.092786245,-1.570796327,2.4,60,1048.294006,722.8079871,1209.671983,-2980.773977,,,3235.645,3235.645
3/16/2026 16:47:16.733,,227,-74483.87,None,60.018,131665.8199,132676.2183,132547.2634,132297.1958,229.1454649,,51.39458671,0.897004756,132259.8704,51.40869612,0.897251011,-68.37276761,-1.193329913,171.1465675,2.987071106,,,,-126.4308581,-2.20663475,187.9255172,-126.3691982,-2.205558582,192.2473407,113.24727,1.976537731,185.4572727,-5.931526925,-0.103524675,185.7947254,-90,3.102809593,-3.169867644,3.090595781,-1.570796327,2.4,60.01,963.7115145,695.6352003,1255.334399,-2914.681114,,,3235.645,3235.645
3/16/2026 16:47:16.767,,227,-74881.786,None,60.019,131656.1908,132675.6539,132541.8138,132291.9929,229.1364531,,51.62028706,0.90094397,132259.5171,51.6321734,0.901151426,-68.14951285,-1.189433383,171.3666339,2.990911989,,,,-126.2147013,-2.202862102,188.8923503,-125.8698235,-2.196842849,192.5093244,113.4399361,1.979900388,187.0345423,-5.893529232,-0.10286149,186.9883419,-63.43494882,3.097994275,-3.169333771,3.093773479,-1.107148718,2.683281573,60.01,1088.865021,688.3056011,1184.687996,-2961.858619,,,3235.645,3235.645
3/16/2026 16:47:16.800,,227,-74923.099,None,60.017,131637.1039,132636.8295,132518.0923,132264.7603,229.0892849,,51.82583392,0.90453144,132221.4564,51.84512027,0.90486805,-67.94157848,-1.185804243,171.5749318,2.994547475,,,,-125.9199271,-2.197717322,188.1858656,-125.8698235,-2.196842849,192.5093244,113.9250408,1.988367062,186.4175957,-5.492324557,-0.095859147,188.0633936,-90,3.101710899,-3.174171305,3.090406622,-1.570796327,3.6,60,992.0831194,805.3919977,1275.09119,-3072.566307,,,3235.645,3235.645
3/16/2026 16:47:16.833,,227,-74823.869,None,60.014,131623.0507,132617.4179,132485.9618,132242.8789,229.0513852,,52.02649642,0.908033661,132209.3246,52.03934373,0.908257889,-67.74225187,-1.182325338,171.7774236,2.998081623,,,,-125.9199271,-2.197717322,188.1858656,-125.5793474,-2.191773085,191.8086547,113.9250408,1.988367062,186.4175957,-5.492324557,-0.095859147,188.0633936,-90,3.100030974,-3.1706924,3.09394077,-1.570796327,2.4,60,1033.753847,719.3088104,1186.833598,-2939.896256,,,3235.645,3235.645
3/16/2026 16:47:16.867,,227,-74915.05,None,60.015,131661.9723,132654.351,132528.3222,132282.284,229.1196368,,52.19113297,0.910907111,132248.1586,52.20470954,0.911144067,-67.58067823,-1.179505346,171.9425326,3.000963318,,,,-125.7066914,-2.193995657,189.1589808,-125.5793474,-2.191773085,191.8086547,114.2612909,1.994235733,186.9074637,-5.492324557,-0.095859147,188.0633936,-90,3.102917152,-3.173741079,3.096822465,-1.570796327,2.4,60,967.2623406,796.9536035,1115.467192,-2879.683137,,,3317.837,3317.837
3/16/2026 16:47:16.900,,227,-74899.714,None,60.019,131709.9632,132705.2352,132579.1336,132332.1837,229.2060656,,52.41081143,0.914741223,132296.025,52.42536065,0.914995155,-67.36538905,-1.175747841,172.1603272,3.00476455,,,,-125.4104483,-2.188825239,188.4611366,-125.3718439,-2.188151465,192.7858916,114.2612909,1.994235733,186.9074637,-5.161098033,-0.090078154,186.7571685,-63.43494882,3.10314662,-3.169983574,3.094842704,-1.107148718,2.683281573,60.01,958.3257307,704.1024046,1157.111998,-2819.540133,,,3317.837,3317.837
3/16/2026 16:47:16.933,,227,-75153.528,None,60.021,131694.4061,132686.4695,132573.164,132318.756,229.1828083,,52.66337214,0.919149239,132287.5891,52.68319786,0.919495263,-67.10350775,-1.17117715,172.4111828,3.009142806,,,,-125.2001513,-2.185154865,189.4404392,-125.079987,-2.183057602,192.0937271,114.4439548,1.99742382,188.4955172,-4.763641691,-0.083141232,187.8488754,-90,3.102552865,-3.16860097,3.092284038,-1.570796327,3.6,60.01,978.1127649,675.4176061,1227.470404,-2881.000775,,,3317.837,3317.837
3/16/2026 16:47:16.967,,227,-75004.042,None,60.019,131616.8321,132609.0719,132487.9585,132238.6928,229.0441346,,52.90959104,0.92344657,132202.5791,52.92637096,0.923739434,-66.86404268,-1.166997696,172.6522694,3.013350562,,,,-124.9024956,-2.179959792,188.7512649,-124.5821443,-2.174368606,192.3933471,114.5957715,2.000073522,187.4037353,-4.763641691,-0.083141232,187.8488754,-63.43494882,3.09810804,-3.167071218,3.096491794,-1.107148718,2.683281573,60.01,1084.747196,633.1103945,1122.076804,-2839.934395,,,3317.837,3317.837
3/16/2026 16:47:17.000,,227,-74724.725,None,60.015,131570.4002,132554.2689,132437.8422,132188.2325,228.9567349,,53.11345326,0.927004636,132148.8056,53.12696693,0.927240494,-66.65633995,-1.163372599,172.8640369,3.017046603,,,,-124.9024956,-2.179959792,188.7512649,-124.286877,-2.16921522,191.7147882,114.7493665,2.00275426,186.3132846,-4.398705355,-0.076771891,187.7530293,-90,3.096455714,-3.166126859,3.093818494,-1.570796327,2.4,60,1125.479903,605.8511941,1187.4816,-2918.812697,,,3317.837,3317.837
3/16/2026 16:47:17.033,,227,-75025.944,None,60.015,131609.3532,132585.8501,132472.6128,132223.3245,229.017516,,53.28198086,0.929945998,132187.6644,53.29623113,0.930194712,-66.48137792,-1.160318936,173.0384978,3.02009152,,,,-124.3961417,-2.17112225,189.0561821,-124.286877,-2.16921522,191.7147882,115.2593905,2.011655858,188.415286,-4.398705355,-0.076771891,187.7530293,-63.43494882,3.099409932,-3.171974794,3.096863411,-1.107148718,2.683281573,60,1053.871368,758.8655915,1112.1408,-2924.877759,,,3317.837,3317.837
3/16/2026 16:47:17.067,,227,-74970.49,None,60.017,131654.455,132661.2771,132544.3588,132287.461,229.1286037,,53.46387252,0.933120606,132249.4439,53.48000387,0.933402151,-66.30325705,-1.15721014,173.2147047,3.023166909,,,,-124.3961417,-2.17112225,189.0561821,-124.286877,-2.16921522,191.7147882,115.7465957,2.020159193,187.8488754,-4.033411073,-0.070396303,187.6648076,-71.56505118,3.102617371,-3.177369333,3.093563212,-1.249045772,3.794733192,60,974.2357246,891.3743879,1194.220817,-3059.830929,,,3399.712,3399.712
3/16/2026 16:47:17.100,,227,-74998.598,None,60.019,131663.393,132658.6822,132543.9916,132289.4361,229.1320247,,53.68635458,0.937003651,132258.2329,53.70349012,0.937302722,-66.08750366,-1.153444533,173.4392625,3.027086183,,,,-124.094978,-2.165865951,188.3808908,-123.7893669,-2.160532031,192.0374963,115.7465957,2.020159193,187.8488754,-3.667788056,-0.064014978,187.5842211,-90,3.097834753,-3.173603726,3.091101161,-1.570796327,2.4,59.99,1089.87687,797.5727889,1254.844791,-3142.29445,,,3399.712,3399.712
3/16/2026 16:47:17.133,,227,-74983.493,None,60.017,131623.2148,132615.3032,132490.0067,132243.5773,229.0525948,,53.89462484,0.940638653,132203.7691,53.90426605,0.940806923,-65.87485003,-1.149733027,173.6454813,3.03068538,,,,-123.8914578,-2.162313854,189.3758168,-123.7893669,-2.160532031,192.0374963,115.7465957,2.020159193,187.8488754,-3.667788056,-0.064014978,187.5842211,-90,3.101338954,-3.16989222,3.094700358,-1.570796327,3.6,60,1007.527399,704.8943887,1164.988794,-2877.410581,,,3399.712,3399.712
3/16/2026 16:47:17.167,,227,-74686.882,None,60.016,131622.5212,132613.5962,132478.6804,132238.9942,229.0446567,,54.08083562,0.943888644,132203.0001,54.09129816,0.94407125,-65.68691507,-1.146452943,173.8328929,3.033956329,,,,-123.7916557,-2.160571978,187.7108415,-123.7893669,-2.160532031,192.0374963,115.906508,2.022950189,186.768734,-3.691385986,-0.064426839,186.3866948,-90,3.104603281,-3.169403132,3.098383168,-1.570796327,3.6,60,917.7166121,688.7231856,1066.608023,-2673.04782,,,3399.712,3399.712
3/16/2026 16:47:17.200,,227,-74909.981,None,60.017,131655.1988,132639.168,132525.9486,132274.1689,229.1055811,,54.27919198,0.947350615,132242.5943,54.29476632,0.947622439,-65.48697646,-1.142963356,174.0333565,3.037455079,,,,-123.5890169,-2.157035264,188.7093002,-123.4907787,-2.155320683,191.3727253,115.7465957,2.020159193,187.8488754,-3.301865674,-0.057628427,187.5112797,-71.56505118,3.102943122,-3.163122549,3.095083506,-1.249045772,3.794733192,60.01,964.2746958,536.3999839,1155.340819,-2656.015498,,,3399.712,3399.712
3/16/2026 16:47:17.233,,227,-74875.133,None,60.02,131681.2098,132658.7539,132543.7434,132295.2883,229.1421609,,54.50885353,0.951358966,132261.4921,54.5211979,0.951574415,-65.25707613,-1.138950839,174.2635989,3.041473567,,,,-123.2844405,-2.151719403,188.048079,-122.9937989,-2.146646751,191.7185437,116.2367122,2.02871334,187.2961292,-2.935673446,-0.051237167,187.4459922,-90,3.098221166,-3.167664179,3.092710734,-1.570796327,2.4,60.01,1078.376639,647.7120195,1213.977608,-2940.066267,,,3399.712,3399.712
3/16/2026 16:47:17.267,,227,-74808.274,None,60.018,131639.5012,132616.6996,132503.9549,132254.1056,229.0708304,,54.73617336,0.955326445,132212.7397,54.74525903,0.95548502,-65.03729121,-1.135114868,174.4912863,3.045447461,,,,-122.7790807,-2.14289921,188.4,-122.4986459,-2.138004701,192.0787339,116.7296938,2.037317491,186.7571685,-2.56924102,-0.044841715,187.3883668,-116.5650512,3.093489721,-3.172432359,3.090289176,-2.034443936,2.683281573,60,1197.728156,763.6895941,1273.29121,-3234.708961,,,3484.459,3484.459
3/16/2026 16:47:17.300,,227,-74745.187,None,60.015,131593.9352,132561.2838,132459.8474,132205.7348,228.9870497,,54.94064774,0.958895196,132173.9862,54.95490399,0.959144015,-64.83145116,-1.131522282,174.6927861,3.048964297,,,,-123.0848529,-2.148235943,189.0523737,-122.6919842,-2.14137909,191.0677367,117.0575529,2.043039713,187.2999733,-2.935673446,-0.051237167,187.4459922,-90,3.100523105,-3.174561995,3.100201464,-1.570796327,2.4,60,1025.949436,818.4384191,1027.411217,-2871.799072,,,3484.459,3484.459
3/16/2026 16:47:17.333,,227,-75041.712,None,60.016,131608.8713,132589.7573,132496.5914,132232.479,229.033372,,55.10682871,0.961795601,132198.6687,55.11882723,0.962005015,-64.65949703,-1.128521116,174.8610083,3.051900328,,,,-122.7790807,-2.14289921,188.4,-122.4986459,-2.138004701,192.0787339,116.8915193,2.04014188,188.3694243,-2.935673446,-0.051237167,187.4459922,-63.43494882,3.100009716,-3.168662996,3.103137495,-1.107148718,2.683281573,60,1035.375728,676.0224084,954.8352142,-2666.233351,,,3484.459,3484.459
3/16/2026 16:47:17.367,,227,-74929.68,None,60.019,131646.1415,132628.3219,132537.1181,132271.2693,229.1005587,,55.32063079,0.965527152,132235.8315,55.33358371,0.965753223,-64.44349151,-1.124751108,175.076098,3.055654352,,,,-122.7790807,-2.14289921,188.4,-122.6919842,-2.14137909,191.0677367,116.8915193,2.04014188,188.3694243,-2.56924102,-0.044841715,187.3883668,-90,3.107132313,-3.164892988,3.100496067,-1.570796327,2.4,60.01,858.3485064,582.0623947,1020.384012,-2460.794913,,,3484.459,3484.459
3/16/2026 16:47:17.400,,227,-74967.048,None,60.019,131641.4292,132630.7664,132527.7403,132267.3908,229.0938411,,55.55280172,0.969579299,132230.9932,55.56679501,0.969823528,-64.21393052,-1.120744513,175.3100315,3.059737261,,,,-122.2756443,-2.134112588,188.7665225,-122.1957339,-2.132717889,191.4366736,117.0575529,2.043039713,187.2999733,-1.824089832,-0.031836373,188.4955172,-90,3.102541417,-3.163784226,3.091573634,-1.570796327,1.2,60,974.5017811,551.2320035,1248.99841,-2774.732194,,,3484.459,3484.459
3/16/2026 16:47:17.433,,227,-75081.125,None,60.017,131619.4453,132587.4619,132489.3573,132232.8038,229.0339347,,55.76468698,0.973277394,132202.1369,55.77531295,0.973462852,-64.00313364,-1.117065414,175.5169156,3.063348071,,,,-122.2756443,-2.134112588,188.7665225,-122.0053832,-2.129395642,192.4532151,117.7075506,2.054384312,188.4038216,-2.202598162,-0.03844259,187.3384104,-63.43494882,3.102858494,-3.171449726,3.101790661,-1.107148718,2.683281573,60,966.3823393,745.7184006,987.6383939,-2699.739134,,,3484.459,3484.459
3/16/2026 16:47:17.467,,227,-74771.251,None,60.016,131606.1752,132583.8995,132479.3245,132223.8596,229.0184429,,55.94928701,0.976499273,132188.7848,55.96073132,0.976699013,-63.81761076,-1.113827428,175.7091647,3.06670345,,,,-121.9666437,-2.12871951,188.1284667,-121.7014297,-2.124090652,191.8199155,117.5528116,2.051683607,186.7841535,-1.835774741,-0.032040314,187.2961292,-63.43494882,3.100789665,-3.165511035,3.098743764,-1.107148718,2.683281573,60.01,1014.426498,592.2719892,1062.878384,-2669.576871,,,3484.459,3484.459
3/16/2026 16:47:17.500,,227,-74945.894,None,60.017,131644.1157,132624.5527,132529.7733,132266.8842,229.0929636,,56.15130669,0.980025181,132236.596,56.1607326,0.980189694,-63.61810551,-1.110345405,175.9084693,3.070181971,,,,-121.9666437,-2.12871951,188.1284667,-121.7014297,-2.124090652,191.8199155,118.2016282,2.063007594,187.9063597,-1.835774741,-0.032040314,187.2961292,-90,3.104280346,-3.173352999,3.102222285,-1.570796327,2.4,60.01,928.0203719,791.3664095,977.011189,-2696.39797,,,3567.953,3567.953
3/16/2026 16:47:17.533,,227,-74851.459,None,60.02,131657.1336,132634.676,132528.2575,132274.0805,229.105428,,56.38780542,0.984152863,132232.8831,56.39683637,0.984310482,-63.37699236,-1.106137187,176.1424429,3.074265582,,,,-121.7741977,-2.125360694,189.1475614,-121.5140726,-2.120820654,192.8419042,117.8781915,2.057362558,187.3422536,-1.478272657,-0.025800725,186.0619252,-90,3.105131136,-3.163499745,3.100066307,-1.570796327,2.4,60.01,911.7561928,544.3056007,1023.681598,-2479.743392,,,3567.953,3567.953
3/16/2026 16:47:17.567,,227,-75027.96,None,60.019,131609.0775,132577.2192,132493.0238,132227.1652,229.0241683,,56.61721125,0.98815675,132184.7389,56.627249,0.988331941,-63.14967831,-1.102169808,176.3754341,3.078332045,,,,-121.4641436,-2.119949229,188.5184341,-121.0247744,-2.112280789,193.2447153,117.8781915,2.057362558,187.3422536,-1.101706115,-0.019228399,187.2346122,-63.43494882,3.10061273,-3.159532366,3.097560444,-1.107148718,2.683281573,60,1020.903571,445.5503888,1091.966412,-2558.420372,,,3567.953,3567.953
3/16/2026 16:47:17.600,,227,-74869.445,None,60.016,131562.3523,132542.7558,132465.696,132191.0174,228.9615585,,56.8121091,0.991558359,132147.9752,56.82014248,0.991698568,-62.95009106,-1.098686353,176.567095,3.081677158,,,,-120.9637565,-2.111215827,188.9228414,-120.9022144,-2.110141714,191.5983298,118.2016282,2.063007594,187.9063597,-1.101706115,-0.019228399,187.2346122,-90,3.101840282,-3.161693947,3.100905557,-1.570796327,2.4,60,992.1872386,500.6015969,1008.849609,-2501.638444,,,3567.953,3567.953
3/16/2026 16:47:17.633,,227,-74877.336,None,60.015,131579.9863,132573.6039,132489.8138,132215.2336,229.0035022,,56.98943407,0.994653263,132182.1489,56.99979064,0.99483402,-62.7762457,-1.09565218,176.744463,3.084772813,,,,-120.9637565,-2.111215827,188.9228414,-120.5933148,-2.1047504,190.9848162,118.5231186,2.068618659,188.4764176,-1.101706115,-0.019228399,187.2346122,-63.43494882,3.09958442,-3.164270839,3.104001212,-1.107148718,2.683281573,60,1048.73064,566.611201,932.2992104,-2547.641052,,,3567.953,3567.953
3/16/2026 16:47:17.667,,227,-74991.47,None,60.018,131646.4254,132644.3464,132547.303,132280.1213,229.1158909,,57.19823503,0.998297528,132241.9976,57.20515144,0.998418242,-62.57026875,-1.092057204,176.9536786,3.088424315,,,,-120.9637565,-2.111215827,188.9228414,-120.7189043,-2.106942349,192.6289698,118.6982917,2.071676006,187.4229442,-0.734521034,-0.01281981,187.215384,-90,3.105360591,-3.16373321,3.101244125,-1.570796327,2.4,60,905.0069252,550.3824132,1000.97282,-2456.362158,,,3567.953,3567.953
3/16/2026 16:47:17.700,,227,-74771.683,None,60.02,131669.3289,132648.4739,132543.6738,132287.8872,229.1293418,,57.43032377,1.00234824,132254.7177,57.44109973,1.002536316,-62.33150452,-1.087889982,177.1873311,3.092502321,,,,-120.650668,-2.105751401,188.3082579,-120.4110813,-2.101569824,192.0187491,118.8754434,2.074767887,186.3712424,-0.367275607,-0.006410169,187.2038461,-63.43494882,3.10410614,-3.162657869,3.09891249,-1.107148718,2.683281573,60,933.3700693,520.7328109,1058.687991,-2512.790872,,,3651.407,3651.407
3/16/2026 16:47:17.733,,227,-74954.75,None,60.018,131610.6503,132600.6277,132507.9106,132240.4831,229.0472355,,57.65724296,1.006308727,132206.0755,57.66623814,1.006465723,-62.10380721,-1.083915914,177.4047417,3.096296851,,,,-120.650668,-2.105751401,188.3082579,-120.2308015,-2.098423348,193.0546037,119.197486,2.080388592,186.9536841,0,0,187.2,-63.43494882,3.104889071,-3.164304506,3.096296851,-1.107148718,2.683281573,60,913.5487376,562.9824121,1123.199992,-2599.731142,,,3651.407,3651.407
3/16/2026 16:47:17.767,,227,-75007.915,None,60.015,131561.8061,132557.649,132476.5592,132199.4426,228.9761513,,57.84682393,1.009617539,132157.1594,57.85668041,1.009789568,-61.91774969,-1.080668597,177.5963389,3.099640854,,,,-120.151548,-2.097040114,188.7360061,-120.2308015,-2.098423348,193.0546037,119.5175183,2.085974208,187.5419953,0.367275607,0.006410169,187.2038461,-63.43494882,3.108212916,-3.166642805,3.093230685,-1.107148718,2.683281573,60,832.4299975,622.6847918,1198.915211,-2654.030001,,,3651.407,3651.407
3/16/2026 16:47:17.800,,227,-74794.291,None,60.016,131590.7284,132585.9631,132494.6541,132224.5448,229.0196297,,58.0326596,1.012860984,132186.0048,58.04335464,1.013047647,-61.73015151,-1.077394392,177.7888259,3.103000386,,,,-120.151548,-2.097040114,188.7360061,-119.9221299,-2.093036012,192.4532151,119.5175183,2.085974208,187.5419953,0,0,186,-63.43494882,3.106083659,-3.1633686,3.103000386,-1.107148718,2.683281573,60.01,885.7014241,541.425611,950.8319976,-2377.959033,,,3651.407,3651.407
3/16/2026 16:47:17.833,,227,-74967.005,None,60.019,131623.9746,132634.6516,132535.7127,132265.562,229.0906734,,58.25862537,1.01680483,132229.3553,58.26759152,1.016961319,-61.5057932,-1.0734786,178.0127303,3.106908254,,,,-119.8355391,-2.091524718,188.1361209,-119.6115322,-2.08761506,191.8574471,119.8355391,2.091524718,188.1361209,0.734521034,0.01281981,187.215384,-71.56505118,3.104576379,-3.165003318,3.094088444,-1.249045772,3.794733192,60.01,920.6479504,584.1215851,1178.265586,-2683.035121,,,3651.407,3651.407
3/16/2026 16:47:17.867,,227,-74967.221,None,60.02,131613.6914,132622.2334,132530.0802,132256.1186,229.074317,,58.49673434,1.020960616,132229.2132,58.50406654,1.021088587,-61.26665657,-1.069304879,178.2462248,3.110983501,,,,-119.6547228,-2.088368878,189.1780114,-119.4354164,-2.084541259,192.901633,120.0183674,2.094715674,187.096125,0.734521034,0.01281981,187.215384,-90,3.105629846,-3.164020553,3.098163691,-1.570796327,3.6,60,899.410682,556.4591909,1077.206392,-2533.076265,,,3651.407,3651.407
3/16/2026 16:47:17.900,,227,-75184.085,None,60.017,131566.8251,132571.4576,132480.2717,132206.963,228.9891771,,58.70704816,1.024631285,132172.0252,58.71808125,1.024823848,-61.05923977,-1.065684773,178.4532444,3.114596676,,,,-119.3378937,-2.082839167,188.5871682,-119.4354164,-2.084541259,192.901633,120.3355385,2.100251354,187.699334,0.729843064,0.012738164,188.415286,-90,3.109365107,-3.165936127,3.101858512,-1.570796327,2.4,60,803.1631024,605.6928024,991.5551979,-2400.411103,,,3733.691,3733.691
3/16/2026 16:47:17.933,,227,-75019.666,None,60.014,131558.9658,132563.1418,132469.0305,132197.8216,228.9733436,,58.89349501,1.027885396,132164.0798,58.90538639,1.02809294,-60.87335746,-1.062440514,178.6452146,3.117947188,,,,-119.1602508,-2.079738714,189.6341741,-119.1240535,-2.079106952,192.314742,120.650668,2.105751401,188.3082579,1.101706115,0.019228399,187.2346122,-90,3.107199892,-3.168191915,3.098718789,-1.570796327,2.4,60,861.8098796,663.912,1063.065603,-2588.787483,,,3733.691,3733.691
3/16/2026 16:47:17.967,,227,-75117.24,None,60.015,131626.5581,132617.7311,132520.9947,132255.8473,229.0738471,,59.04961971,1.030610286,132227.4707,59.06938882,1.030955322,-60.71426223,-1.059663779,178.8014315,3.120673688,,,,-119.3378937,-2.082839167,188.5871682,-118.9509952,-2.076086515,193.3639056,120.3355385,2.100251354,187.699334,1.101706115,0.019228399,187.2346122,-63.43494882,3.107041837,-3.159915133,3.101445289,-1.107148718,2.683281573,60,861.4017217,456.062399,995.8895872,-2313.353708,,,3733.691,3733.691
3/16/2026 16:47:18.000,,227,-75139.301,None,60.018,131660.6451,132657.8876,132547.818,132289.5368,229.1321991,,59.26270077,1.034329252,132255.2539,59.27894864,1.034612831,-60.503905,-1.055992353,179.0091993,3.124299919,,,,-118.8426601,-2.074195711,189.0523737,-118.6389225,-2.070639819,192.7858916,120.650668,2.105751401,188.3082579,1.468800714,0.025635409,187.2615284,-71.56505118,3.10525265,-3.161743754,3.09866451,-1.249045772,3.794733192,60,908.4153037,503.3520221,1065.196812,-2476.964138,,,3733.691,3733.691
3/16/2026 16:47:18.033,,227,-75207.499,None,60.018,131624.6791,132620.9278,132515.7414,132254.5379,229.0715791,,59.48752246,1.038253131,132213.0463,59.50029008,1.038475968,-60.2801971,-1.052087913,179.2372775,3.128280634,,,,-118.8426601,-2.074195711,189.0523737,-118.6389225,-2.070639819,192.7858916,120.9637565,2.111215827,188.9228414,1.468800714,0.025635409,187.2615284,-63.43494882,3.109115787,-3.16330374,3.102645225,-1.107148718,2.683281573,60,811.6227651,543.9311952,966.2400206,-2321.793981,,,3733.691,3733.691
3/16/2026 16:47:18.067,,227,-75193.776,None,60.016,131589.8601,132593.2396,132474.4575,132219.9435,229.0116599,,59.68477991,1.041695923,132182.4272,59.69128499,1.041809458,-60.08210569,-1.048630566,179.4342751,3.131718892,,,,-118.8426601,-2.074195711,189.0523737,-118.6389225,-2.070639819,192.7858916,120.9637565,2.111215827,188.9228414,1.835774741,0.032040314,187.2961292,-45,3.112449277,-3.159846393,3.099678578,-0.785398163,1.697056275,60,728.1724548,457.2288007,1039.665603,-2225.066859,,,3733.691,3733.691
3/16/2026 16:47:18.100,,227,-74859.163,None,60.016,131610.0666,132614.6794,132506.8956,132244.6473,229.0544481,,59.87196135,1.044962855,132208.603,59.88382657,1.045169942,-59.8898547,-1.045275153,179.6212162,3.134981629,,,,-118.5231186,-2.068618659,188.4764176,-118.3249823,-2.065160529,192.2136312,121.3423575,2.11782366,186.868938,2.202598162,0.03844259,187.3384104,-71.56505118,3.110330471,-3.163098813,3.096539039,-1.249045772,3.794733192,60.01,778.8705566,532.9151899,1118.015993,-2429.801739,,,3815.486,3815.486
3/16/2026 16:47:18.133,,227,-74751.581,None,60.02,131643.4512,132647.1798,132540.4889,132277.8058,229.1118804,,60.09647828,1.048881415,132241.8757,60.1093612,1.049106264,-59.67006179,-1.041439043,179.8443758,3.138876499,,,,-118.2016282,-2.063007594,187.9063597,-118.0091767,-2.059648681,191.6471758,121.8490513,2.126667136,186.4755212,1.835774741,0.032040314,187.2961292,-63.43494882,3.108754945,-3.168106179,3.106836185,-1.107148718,2.683281573,60.03,815.8405179,655.7472004,862.6320141,-2334.219732,,,3815.486,3815.486
3/16/2026 16:47:18.167,,227,-74946.888,None,60.02,131623.8384,132636.0657,132516.1391,132259.4519,229.0800905,,60.3312258,1.052978532,132222.136,60.34517781,1.05322204,-59.43274157,-1.037297024,-179.9169853,-3.140143773,,,,-118.029681,-2.060006548,188.9647586,-117.5252257,-2.051202143,192.1499415,121.655549,2.123289884,187.49592,2.56924102,0.044841715,187.3883668,-63.43494882,3.104424183,-3.160586908,-3.184985488,-1.107148718,2.683281573,60.01,928.4524708,472.3344138,1077.191999,-2477.978884,,,3815.486,3815.486
3/16/2026 16:47:18.200,,227,-75035.722,None,60.016,131588.2389,132594.5402,132469.7045,132218.253,229.008732,,60.54222425,1.05666115,132180.5148,60.55258979,1.056842062,-59.22921771,-1.033744862,-179.7093454,-3.136519774,,,,-117.7075506,-2.054384312,188.4038216,-117.5252257,-2.051202143,192.1499415,122.1611837,2.132114874,187.1115176,2.552898147,0.044556478,188.5871682,-71.56505118,3.108044205,-3.165859736,-3.181076252,-1.249045772,3.794733192,60,835.310843,602.0063907,986.126401,-2423.443635,,,3815.486,3815.486
3/16/2026 16:47:18.233,,227,-74881.8,None,60.015,131588.287,132583.4998,132460.5013,132211.5049,228.9970439,,60.72612069,1.059870748,132175.8792,60.74442657,1.060190246,-59.04513701,-1.030532048,-179.5276501,-3.133348593,,,,-117.5388233,-2.051439466,189.467042,-117.5252257,-2.051202143,192.1499415,122.1611837,2.132114874,187.1115176,2.935673446,0.051237167,187.4459922,-71.56505118,3.111392389,-3.162646922,-3.18458576,-1.249045772,3.794733192,60,756.1894463,522.2735945,1067.155185,-2345.618225,,,3815.486,3815.486
3/16/2026 16:47:18.267,,227,-74624.429,None,60.017,131632.936,132629.4646,132501.0429,132255.2218,229.0727637,,60.9155967,1.063177728,132220.3853,60.93474207,1.063511878,-58.85132151,-1.027149329,-179.3306024,-3.129909461,,,,-117.3835066,-2.048728678,187.8488754,-116.8869342,-2.040061854,191.0526629,122.3578477,2.135547308,186.096749,2.935673446,0.051237167,187.4459922,-63.43494882,3.103573732,-3.162696637,-3.181146628,-1.107148718,2.683281573,60,944.0656202,520.8480009,982.1375926,-2447.051214,,,3815.486,3815.486
3/16/2026 16:47:18.300,,227,-74649.902,None,60.02,131659.5163,132656.9362,132520.2618,132279.6416,229.1150601,,61.14638329,1.067205714,132240.9953,61.16198051,1.067477937,-58.62203006,-1.023147439,-179.1023946,-3.125926484,,,,-117.2161116,-2.045807083,188.9152191,-116.8869342,-2.040061854,191.0526629,122.3578477,2.135547308,186.096749,3.301865674,0.057628427,187.5112797,-63.43494882,3.107539791,-3.158694747,-3.183554911,-1.107148718,2.683281573,60,850.5556695,422.1792194,1042.415993,-2315.150882,,,3852.279,3852.279
3/16/2026 16:47:18.333,,227,-74863.469,None,60.018,131618.2544,132633.0735,132493.8281,132249.1482,229.0622439,,61.37625907,1.071217803,132210.1191,61.39037415,1.071464158,-58.39079973,-1.019111708,-178.8686605,-3.121847055,,,,-116.8915193,-2.04014188,188.3694243,-116.7250948,-2.037237225,192.1237101,122.6688605,2.140975506,186.7417468,3.301865674,0.057628427,187.5112797,-71.56505118,3.108701383,-3.160087214,-3.179475482,-1.249045772,3.794733192,60,818.9878311,458.0495968,940.9391986,-2217.976626,,,3852.279,3852.279
3/16/2026 16:47:18.367,,227,-74847.672,None,60.016,131570.2415,132577.2741,132455.6287,132201.8099,228.9802516,,61.57346213,1.074659646,132167.6998,61.59306503,1.075001781,-58.19306531,-1.015660591,-178.6710386,-3.118397901,,,,-116.8915193,-2.04014188,188.3694243,-116.7250948,-2.037237225,192.1237101,122.6688605,2.140975506,186.7417468,3.667788056,0.064014978,187.5842211,-56.30993247,3.112239006,-3.156636097,-3.182412879,-0.982793723,4.326661531,60,730.6938449,372.4271883,1013.961592,-2117.082625,,,3852.279,3852.279
3/16/2026 16:47:18.400,,227,-74778.682,None,60.016,131605.1117,132596.8322,132478.3478,132227.5034,229.0247541,,61.76688226,1.078035464,132186.1665,61.78522658,1.078355633,-58.00286134,-1.012340906,-178.4843725,-3.115139963,,,,-116.5650512,-2.034443936,187.8297101,-116.2458579,-2.028872963,192.6626066,122.6688605,2.140975506,186.7417468,4.059346365,0.07084896,186.4677988,-71.56505118,3.107228596,-3.153316412,-3.185988923,-1.249045772,3.794733192,60.01,853.0397234,290.2896002,1096.3584,-2239.687723,,,3852.279,3852.279
3/16/2026 16:47:18.433,,227,-74967.379,None,60.02,131661.2986,132648.7111,132529.7135,132280.6399,229.1167891,,61.9932648,1.081986585,132247.1459,62.00553751,1.082200784,-57.77210043,-1.008313368,-178.2514102,-3.111074004,,,,-116.4022795,-2.031603034,188.903785,-115.7693276,-2.02055594,193.2149063,122.9777233,2.146366178,187.392209,4.059346365,0.07084896,186.4677988,-71.56505118,3.102756724,-3.154679546,-3.181922964,-1.249045772,3.794733192,60.02,969.9548035,325.2959831,996.3935994,-2291.644386,,,3852.279,3852.279
3/16/2026 16:47:18.467,,227,-74793.859,None,60.021,131642.3108,132638.3141,132524.9733,132269.282,229.0971168,,62.24896652,1.086449422,132233.6106,62.26700095,1.086764182,-57.51767583,-1.003872821,-177.9969955,-3.10663363,,,,-116.0753556,-2.025897135,188.3732465,-115.6021876,-2.017638795,191.6133607,123.7916557,2.160571978,187.7108415,4.059346365,0.07084896,186.4677988,-63.43494882,3.104402977,-3.164444799,-3.17748259,-1.107148718,2.683281573,60.01,926.1543395,568.9151884,886.7088019,-2381.77833,,,3852.279,3852.279
3/16/2026 16:47:18.500,,227,-74908.973,None,60.018,131578.8071,132564.932,132448.5512,132198.1624,228.9739339,,62.48328694,1.090539085,132153.7466,62.50016284,1.090833625,-57.28814577,-0.999866766,-177.767276,-3.102624268,,,,-115.5885131,-2.017400132,188.9304634,-115.4480048,-2.014947799,192.6962376,123.7916557,2.160571978,187.7108415,4.426971647,0.077265231,186.5565866,-90,3.105781424,-3.160438744,-3.179889499,-1.570796327,3.6,60,893.9389745,468.9359966,946.0511893,-2308.92616,,,3852.279,3852.279
3/16/2026 16:47:18.533,,227,-75127.248,None,60.015,131545.3251,132541.0664,132420.1631,132169.5961,228.9244557,,62.6832743,1.094029523,132130.7887,62.69862989,1.094297528,-57.08399711,-0.9963037,-177.5589369,-3.098988065,,,,-115.5885131,-2.017400132,188.9304634,-115.4480048,-2.014947799,192.6962376,123.8914578,2.162313854,189.3758168,4.794232067,0.083675135,186.6530471,-90,3.109245327,-3.158617554,-3.1826632,-1.570796327,3.6,60,807.3626801,427.3055952,1014.840014,-2249.508289,,,3895.279,3895.279
3/16/2026 16:47:18.567,,227,-74741.616,None,60.016,131605.1117,132602.798,132474.1303,132228.0891,229.0257686,,62.86040523,1.09712104,132190.463,62.87654177,1.097402676,-56.90961791,-0.993260209,-177.3832977,-3.095922582,,,,-115.5885131,-2.017400132,188.9304634,-115.1249578,-2.009309565,192.1836622,123.9964591,2.164146473,186.7147557,4.794232067,0.083675135,186.6530471,-71.56505118,3.106712241,-3.157406682,-3.179597717,-1.249045772,3.794733192,60,870.9548858,391.5216134,939.5135966,-2201.990096,,,3895.279,3895.279
3/16/2026 16:47:18.600,,227,-75009.6,None,60.02,131665.4967,132648.2372,132535.2412,132283.7204,229.1221247,,63.08850912,1.101102204,132245.2665,63.10099579,1.101320138,-56.68082959,-0.989267099,-177.155988,-3.091955281,,,,-115.2593905,-2.011655858,188.415286,-115.1249578,-2.009309565,192.1836622,124.094978,2.165865951,188.3808908,5.161098033,0.090078154,186.7571685,-71.56505118,3.110629703,-3.15513305,-3.182033435,-1.249045772,3.794733192,60,771.3814915,338.3424091,1000.713612,-2110.437513,,,3895.279,3895.279
3/16/2026 16:47:18.633,,227,-74899.901,None,60.02,131647.3103,132625.7904,132516.4917,132263.922,229.0878329,,63.33495629,1.105403519,132226.9507,63.34852991,1.105640423,-56.43214718,-0.984926772,-176.9114028,-3.087686464,,,,-114.9284741,-2.005880278,187.9063597,-114.8001934,-2.003641356,191.6772287,124.6026665,2.174726787,188.067222,5.527540152,0.096473775,186.868938,-71.56505118,3.109281779,-3.159653559,-3.184160239,-1.249045772,3.794733192,60,802.6655175,450.4607978,1053.792003,-2306.918318,,,3895.279,3895.279
3/16/2026 16:47:18.667,,227,-74896.301,None,60.017,131599.2046,132595.706,132484.0108,132227.0585,229.0239835,,63.55357827,1.109219192,132189.4668,63.56579288,1.109432377,-56.21789114,-0.981187299,-176.6975365,-3.083953792,,,,-114.9284741,-2.005880278,187.9063597,-114.6505847,-2.001030193,192.7672171,124.811372,2.178369385,187.0807312,5.527540152,0.096473775,186.868938,-63.43494882,3.11046257,-3.159556684,-3.180427567,-1.107148718,2.683281573,60,773.1227801,445.5935972,961.1999885,-2179.916366,,,3895.279,3895.279
3/16/2026 16:47:18.700,,227,-74771.683,None,60.016,131595.5788,132587.155,132487.1063,132224.0313,229.0187402,,63.74432581,1.112548365,132185.7439,63.75739628,1.112776488,-56.02803669,-0.977873714,-176.5000625,-3.080507221,,,,-114.4439548,-1.99742382,188.4955172,-114.3255752,-1.995357707,192.2698104,125.1120112,2.183616529,187.7683679,5.931526925,0.103524675,185.7947254,-63.43494882,3.108134195,-3.161490243,-3.184031896,-1.107148718,2.683281573,60.01,833.5094773,495.3312071,1044.345603,-2373.186288,,,3895.279,3895.279
3/16/2026 16:47:18.733,,227,-75050.122,None,60.019,131647.5805,132620.5038,132518.0516,132262.7656,229.0858299,,63.95584748,1.116240114,132226.8473,63.97215401,1.116524717,-55.81242102,-0.97411051,-176.2877367,-3.076801436,,,,-114.4439548,-1.99742382,188.4955172,-113.9988904,-1.98965598,191.7786224,125.1120112,2.183616529,187.7683679,5.856013585,0.102206718,188.1820395,-63.43494882,3.106180697,-3.157727039,-3.179008154,-1.107148718,2.683281573,60.01,882.4290985,401.7599942,932.8320019,-2217.021095,,,3849.135,3849.135
3/16/2026 16:47:18.767,,227,-75160.325,None,60.02,131621.6541,132603.1134,132507.05,132244.677,229.0544997,,64.1954676,1.120422274,132211.5634,64.21055789,1.12068565,-55.57506117,-0.969967799,-176.0482093,-3.072620894,,,,-113.962489,-1.989020656,189.0980698,-113.8539058,-1.987125523,192.8755039,125.6229393,2.192533907,187.4843994,6.219229689,0.108546035,188.3082579,-71.56505118,3.107811173,-3.162501706,-3.181166929,-1.249045772,3.794733192,60,844.4085297,519.7823914,987.2063885,-2351.39731,,,3849.135,3849.135
3/16/2026 16:47:18.800,,227,-75157.43,None,60.018,131591.8889,132574.3512,132471.8019,132213.416,229.000354,,64.41901979,1.124323996,132176.4789,64.43040284,1.124522668,-55.34617452,-0.965972974,-175.8234165,-3.06869752,,,,-113.962489,-1.989020656,189.0980698,-113.5270639,-1.981421056,192.3933471,125.7066914,2.193995657,189.1589808,6.624032635,0.115611179,187.2499933,-63.43494882,3.105943724,-3.159968631,-3.184308699,-1.107148718,2.683281573,60,890.831935,460.8000122,1059.264,-2410.895947,,,3849.135,3849.135
3/16/2026 16:47:18.833,,227,-75032.453,None,60.017,131595.4628,132559.6467,132469.898,132209.0512,228.9927939,,64.62141261,1.127856417,132179.9564,64.63369438,1.128070775,-55.14607647,-0.962480604,-175.6255771,-3.065244571,,,,-113.962489,-1.989020656,189.0980698,-113.5270639,-1.981421056,192.3933471,125.9199271,2.197717322,188.1858656,6.624032635,0.115611179,187.2499933,-63.43494882,3.109491831,-3.160197926,-3.18085575,-1.107148718,2.683281573,60,802.2214528,464.0975932,973.6704043,-2239.98945,,,3849.135,3849.135
