time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:47:18.867,,227,-75174.264,None,60.017,131643.4818,132623.2448,132518.3776,132262.4307,229.08525,,64.82101666,1.131340165,132227.8731,64.83418011,1.131569911,-54.94384878,-0.958951065,-175.4242169,-3.061730172,,,,-113.6293777,-1.983206768,188.6138913,-113.5270639,-1.981421056,192.3933471,126.2147013,2.202862102,188.8923503,6.98848973,0.121972156,187.392209,-71.56505118,3.112990967,-3.161813167,-3.183702328,-1.249045772,3.794733192,60.01,713.229202,506.5200052,1045.396801,-2265.146008,,,3849.135,3849.135
3/16/2026 16:47:18.900,,227,-75020.256,None,60.019,131678.6793,132653.3654,132562.5504,132298.9288,229.1484665,,65.05313526,1.135391399,132268.7647,65.0603887,1.135517995,-54.71839305,-0.95501612,-175.191563,-3.057669596,,,,-113.1508838,-1.974855474,189.2388966,-113.1985905,-1.975688113,191.9174823,126.4308581,2.20663475,187.9255172,7.35237936,0.128323228,187.5419953,-71.56505118,3.111206108,-3.16165087,-3.185992824,-1.249045772,3.794733192,60,760.4701998,499.9967911,1103.472001,-2363.938992,,,3849.135,3849.135
3/16/2026 16:47:18.933,,227,-74899.987,None,60.019,131658.1464,132636.7008,132538.2415,132278.4278,229.1129577,,65.28840639,1.139497655,132242.2704,65.30364254,1.139763576,-54.47798963,-0.950820289,-174.9511656,-3.053473869,,,,-112.8159867,-1.969010416,188.7703367,-112.7297321,-1.96750499,192.5542002,126.9431659,2.215576207,187.6801535,7.39959466,0.12914729,186.3519251,-71.56505118,3.107268566,-3.166396496,-3.182621159,-1.249045772,3.794733192,60,856.6783048,617.3855938,1013.068784,-2487.132683,,,3890.135,3890.135
3/16/2026 16:47:18.967,,227,-74989.152,None,60.016,131604.2845,132592.7803,132495.5018,132231.6037,229.031856,,65.49621372,1.143124577,132194.2227,65.50545771,1.143285915,-54.27304489,-0.947243328,-174.7515429,-3.049989796,,,,-112.8159867,-1.969010416,188.7703367,-112.3996035,-1.96174316,192.0937271,126.9431659,2.215576207,187.6801535,7.715673564,0.134663908,187.699334,-63.43494882,3.105029075,-3.162819535,-3.184653704,-1.107148718,2.683281573,60,912.2169735,528.1919844,1070.56801,-2510.976968,,,3890.135,3890.135
3/16/2026 16:47:19.000,,227,-74972.333,None,60.015,131614.4994,132592.1058,132511.825,132240.2192,229.0467785,,65.68214953,1.146369769,132210.3609,65.68531448,1.146425008,-54.08738043,-0.944002872,-174.5645872,-3.046726804,,,,-112.4794344,-1.963136471,188.3082579,-112.3996035,-1.96174316,192.0937271,126.7241072,2.211752912,188.6406107,7.765166018,0.135527714,186.5102678,-90,3.108168168,-3.155755784,-3.182254518,-1.570796327,2.4,60,831.9911757,354.2399976,1004.67359,-2190.904763,,,3890.135,3890.135
3/16/2026 16:47:19.033,,227,-74596.738,None,60.018,131677.0121,132654.6436,132558.1536,132297.3344,229.1457049,,65.8860274,1.149928109,132261.8906,65.89224667,1.150036656,-53.88269596,-0.940430454,-174.3580486,-3.043122026,,,,-112.4794344,-1.963136471,188.3082579,-112.3996035,-1.96174316,192.0937271,127.1644749,2.219438778,186.7224679,7.815293547,0.136402604,185.3213425,-63.43494882,3.111779816,-3.159869232,-3.17952463,-1.107148718,2.683281573,60,742.4087305,452.6783784,931.6079893,-2126.695098,,,3890.135,3890.135
3/16/2026 16:47:19.067,,227,-74821.277,None,60.021,131718.2038,132689.3183,132614.789,132341.506,229.2222124,,66.12721204,1.154137575,132303.0166,66.13450025,1.154264779,-53.64309237,-0.936248583,-174.115554,-3.038889697,,,,-112.1412381,-1.957233832,187.8527083,-111.933885,-1.953614839,192.7522763,127.4567737,2.224540355,187.4498333,8.182522998,0.142811967,185.4883285,-45,3.107879618,-3.160788938,-3.181701664,-0.785398163,3.39411255,60.01,837.727545,477.4319998,986.3568002,-2301.516345,,,3890.135,3890.135
3/16/2026 16:47:19.100,,227,-75079.8,None,60.021,131682.7369,132661.3568,132566.4153,132304.2368,229.1576602,,66.37687262,1.158494974,132272.2774,66.39005521,1.158725054,-53.38924025,-0.931818028,-173.8682889,-3.034574106,,,,-112.004106,-1.954840425,188.9647586,-111.933885,-1.953614839,192.7522763,127.7468054,2.229602363,188.1820395,8.49437579,0.148254825,186.8496722,-71.56505118,3.112339893,-3.161420391,-3.182828931,-1.249045772,3.794733192,60.01,731.0625952,494.9568143,1021.132779,-2247.152188,,,3890.135,3890.135
3/16/2026 16:47:19.133,,227,-74863.397,None,60.018,131612.3659,132602.4222,132513.8593,132243.639,229.0527017,,66.59723375,1.162341002,132208.0344,66.60454112,1.162468539,-53.16328664,-0.927874393,-173.6466298,-3.030705426,,,,-111.6659587,-1.948938642,188.5184341,-111.6022361,-1.947826472,192.3072542,127.9716038,2.233525835,187.2346122,8.49437579,0.148254825,186.8496722,-90,3.110295011,-3.161400228,-3.178960251,-1.570796327,2.4,60.01,779.9241978,491.7456083,925.0128014,-2196.682607,,,3890.135,3890.135
3/16/2026 16:47:19.167,,227,-74681.107,None,60.016,131611.5891,132600.4887,132516.0397,132243.4633,229.0523974,,66.79048404,1.165713855,132211.9244,66.80346735,1.165940457,-52.97454858,-0.924580293,-173.4535402,-3.027335376,,,,-111.6659587,-1.948938642,188.5184341,-111.3998101,-1.944293473,190.7509371,127.9716038,2.233525835,187.2346122,8.857958764,0.154600545,187.0306927,-90,3.11023393,-3.158106128,-3.181935921,-1.570796327,2.4,60,781.4688051,409.9680191,999.6191906,-2191.056015,,,3931.135,3931.135
3/16/2026 16:47:19.200,,227,-75055.738,None,60.018,131667.6321,132653.1054,132561.1165,132294.698,229.1411384,,67.00345238,1.169430854,132263.166,67.01259424,1.16959041,-52.76417564,-0.920908592,-173.2416819,-3.023637751,,,,-111.3262184,-1.943009055,188.0787069,-111.2690598,-1.94201145,191.8687051,128.5460134,2.243551174,188.7207461,8.857958764,0.154600545,187.0306927,-71.56505118,3.11160186,-3.164459766,-3.178238296,-1.249045772,3.794733192,60,745.9357059,572.41439,908.351982,-2226.702078,,,3931.135,3931.135
3/16/2026 16:47:19.233,,227,-74711.765,None,60.02,131670.7949,132681.7779,132578.1055,132311.0054,229.1693838,,67.24299329,1.173611632,132277.302,67.25119838,1.173754838,-52.52587665,-0.91674949,-173.0074919,-3.019550365,,,,-111.3262184,-1.943009055,188.0787069,-111.2690598,-1.94201145,191.8687051,128.487577,2.242531266,187.0345423,9.280045688,0.161967352,186.0348354,-63.43494882,3.115766288,-3.159280756,-3.181517717,-1.107148718,2.683281573,60,642.4509456,438.9263981,984.4560068,-2065.833351,,,3931.135,3931.135
3/16/2026 16:47:19.267,,227,-74990.664,None,60.019,131665.1555,132654.9047,132561.595,132294.6376,229.1410338,,67.47650633,1.177687203,132260.4948,67.4877877,1.1778841,-52.29457438,-0.912712504,-172.7714085,-3.015429932,,,,-110.854458,-1.934775283,188.7665225,-110.806791,-1.933943337,192.5579393,129.0584802,2.252495407,188.5375294,9.280045688,0.161967352,186.0348354,-63.43494882,3.111827437,-3.165207911,-3.177397284,-1.107148718,2.683281573,60,743.0191978,590.5727997,882.792011,-2216.384008,,,3931.135,3931.135
3/16/2026 16:47:19.300,,227,-74821.536,None,60.017,131642.1024,132634.372,132541.1082,132273.2842,229.1040487,,67.69169815,1.181443009,132237.3397,67.70395461,1.181656924,-52.07773286,-0.908927905,-172.5558442,-3.011667624,,,,-110.5133191,-1.928821285,188.3426664,-110.4722795,-1.92810501,192.1349526,129.2894069,2.256525838,187.6072493,9.64440564,0.168326633,186.2321132,-45,3.109761934,-3.165453743,-3.179994257,-0.785398163,1.697056275,60,792.6399089,593.6831974,947.6495933,-2333.9727,,,3931.135,3931.135
3/16/2026 16:47:19.333,,227,-74857.162,None,60.018,131652.1859,132640.0001,132558.1769,132284.2116,229.1229756,,67.90801121,1.185218384,132253.9207,67.91444147,1.185330613,-51.85587465,-0.905055749,-172.3422903,-3.007940406,,,,-110.5133191,-1.928821285,188.3426664,-110.4722795,-1.92810501,192.1349526,129.2894069,2.256525838,187.6072493,10.0079798,0.174672199,186.4369062,-63.43494882,3.113435623,-3.161581587,-3.182612605,-1.107148718,2.683281573,60.01,701.2723815,497.3760045,1013.471993,-2212.120379,,,3931.135,3931.135
3/16/2026 16:47:19.367,,227,-74822.054,None,60.021,131675.1169,132669.9643,132585.3168,132310.8991,229.1691997,,68.14549955,1.189363338,132265.6467,68.15495765,1.189528413,-51.6218486,-0.900971224,-172.1031101,-3.003765924,,,,-110.5133191,-1.928821285,188.3426664,-110.1363034,-1.922241121,191.7185437,129.2894069,2.256525838,187.6072493,10.0079798,0.174672199,186.4369062,-90,3.111769534,-3.157497062,-3.178438123,-1.570796327,2.4,60.01,742.8214979,395.8416045,910.5695894,-2049.232692,,,3841.371,3841.371
3/16/2026 16:47:19.400,,227,-74901.571,None,60.02,131646.9028,132640.2818,132565.5512,132285.0165,229.1243696,,68.38394437,1.193524985,132252.9119,68.39740543,1.193759925,-51.37985904,-0.89674771,-171.8662302,-2.999631591,,,,-109.7028577,-1.914676065,188.6444274,-109.6778575,-1.91423973,192.4382498,129.8055711,2.265534603,187.4459922,10.37074153,0.181003586,186.6491897,-90,3.107999655,-3.162282313,-3.180635177,-1.570796327,2.4,60,837.9465349,514.3680113,965.7936168,-2318.108163,,,3841.371,3841.371
3/16/2026 16:47:19.433,,227,-74800.44,None,60.018,131611.8145,132625.9457,132520.8155,132253.6423,229.070028,,68.60705973,1.197419082,132217.6979,68.62155162,1.197672014,-51.15559712,-0.892833601,-171.6380391,-2.995648905,,,,-109.7028577,-1.914676065,188.6444274,-109.3407355,-1.908355841,192.0374963,130.0862012,2.270432523,188.2164711,10.80161824,0.188523803,185.6900644,-71.56505118,3.106027855,-3.163266124,-3.184172708,-1.249045772,3.794733192,60,886.8749089,540.9792108,1047.484818,-2475.338937,,,3841.371,3841.371
3/16/2026 16:47:19.467,,227,-74660.89,None,60.018,131614.1181,132617.1535,132520.2743,132251.2868,229.0659481,,68.82434795,1.201211477,132215.5382,68.83496853,1.201396841,-50.94587553,-0.889173268,-171.4281875,-2.991986303,,,,-109.3589942,-1.908674515,188.2432469,-109.4600124,-1.910437616,190.9056311,130.6012946,2.279422599,188.0787069,11.16488018,0.19486392,185.9186919,-63.43494882,3.111834457,-3.168595867,-3.186850223,-1.107148718,2.683281573,60,740.53299,673.4447944,1114.675204,-2528.652988,,,3841.371,3841.371
3/16/2026 16:47:19.500,,227,-74912.098,None,60.02,131654.4982,132657.4084,132562.5884,132292.2708,229.1369345,,69.04907789,1.205133755,132260.1055,69.06559884,1.2054221,-50.71934515,-0.885219567,-171.2053351,-2.988096795,,,,-109.0136744,-1.902647548,187.8488754,-109.2228568,-1.90629847,193.170184,130.3225821,2.274558148,187.2999733,11.52723527,0.201188209,186.1547743,-71.56505118,3.11172057,-3.159777715,-3.189285004,-1.249045772,3.794733192,60.01,742.0589173,451.8143904,1176.465592,-2370.3389,,,3841.371,3841.371
3/16/2026 16:47:19.533,,227,-74974.867,None,60.021,131668.8215,132676.3615,132568.9207,132305.4725,229.1598006,,69.30098332,1.209530334,132270.0167,69.31377622,1.209753612,-50.46447719,-0.880771282,-170.9537655,-2.983706077,,,,-109.0136744,-1.902647548,187.8488754,-108.8860874,-1.900420734,192.778422,130.6012946,2.279422599,188.0787069,11.52723527,0.201188209,186.1547743,-71.56505118,3.110174346,-3.160193881,-3.184894286,-1.249045772,3.794733192,60.01,780.5151607,464.1407936,1068.278384,-2312.934338,,,3841.371,3841.371
3/16/2026 16:47:19.567,,227,-75064.262,None,60.02,131613.9573,132631.8803,132526.5625,132258.2564,229.0780199,,69.54376357,1.213767648,132226.2663,69.55584493,1.213978508,-50.21965062,-0.876498253,-170.7091117,-2.979436063,,,,-108.5502319,-1.894558951,188.5986214,-108.5479581,-1.894519265,192.3933471,131.1171014,2.288425126,187.9561651,11.8131447,0.20617827,187.5727059,-71.56505118,3.108497773,-3.164923379,-3.185614333,-1.249045772,3.794733192,60,825.1592755,581.558415,1093.953606,-2500.671296,,,3808.984,3808.984
3/16/2026 16:47:19.600,,227,-74898.029,None,60.016,131579.2164,132590.9807,132472.7324,132215.0813,229.0032384,,69.74713966,1.217317231,132180.1634,69.76197939,1.217576233,-50.02246972,-0.873056797,-170.5001348,-2.975788727,,,,-108.2039187,-1.888514645,188.2202965,-108.2084845,-1.888594333,192.0149994,131.3588147,2.292643819,187.0537891,12.17145821,0.212432021,187.8220434,-63.43494882,3.106170566,-3.165700616,-3.188220748,-1.107148718,2.683281573,60,881.0814675,597.8592176,1159.747216,-2638.687901,,,3808.984,3808.984
3/16/2026 16:47:19.633,,227,-74781.533,None,60.016,131603.6083,132603.8117,132487.5922,132232.425,229.0332785,,69.94312976,1.220737903,132193.1612,69.96065334,1.221043748,-49.83062578,-0.869708488,-170.3064722,-2.972408678,,,,-108.2039187,-1.888514645,188.2202965,-107.8676824,-1.882646215,191.6434189,131.6335393,2.297438667,187.8488754,11.88865804,0.207496226,186.3982833,-71.56505118,3.103689963,-3.167147155,-3.179904904,-1.249045772,3.794733192,60,942.8475808,636.4799836,945.9071932,-2525.234758,,,3808.984,3808.984
3/16/2026 16:47:19.667,,227,-74873.635,None,60.019,131651.2343,132655.6276,132537.9227,132282.3546,229.119759,,70.16081447,1.224537218,132240.6294,70.17930642,1.224859964,-49.6117688,-0.865888713,-170.0890842,-2.968614541,,,,-107.8562233,-1.882446215,187.8488754,-107.7582585,-1.880736407,192.7858916,131.8778695,2.301703034,186.9536841,12.24912342,0.213787534,186.6491897,-63.43494882,3.105596371,-3.167591747,-3.182402075,-1.107148718,2.683281573,60,893.9996882,644.7167931,1009.267185,-2547.983666,,,3808.984,3808.984
3/16/2026 16:47:19.700,,227,-74916.562,None,60.021,131665.3321,132678.1675,132553.4758,132299.7603,229.1499067,,70.40771811,1.2288465,132265.8443,70.42556212,1.229157937,-49.36104627,-0.86151278,-169.8426852,-2.964314068,,,,-107.8562233,-1.882446215,187.8488754,-107.5255684,-1.876675198,191.2786449,131.9059419,2.30219299,188.6482441,12.24912342,0.213787534,186.6491897,-63.43494882,3.105833135,-3.16370577,-3.178101602,-1.107148718,2.683281573,60,888.2913007,553.4352142,903.0672026,-2344.793717,,,3808.984,3808.984
3/16/2026 16:47:19.733,,227,-74785.392,None,60.019,131636.5679,132636.7578,132517.7707,132264.4511,229.0887494,,70.64418798,1.232973678,132225.5818,70.6648456,1.233334221,-49.11982758,-0.857302719,-169.6079101,-2.960216469,,,,-107.8562233,-1.882446215,187.8488754,-107.5255684,-1.876675198,191.2786449,132.1505254,2.306461777,187.7568641,12.24912342,0.213787534,186.6491897,-63.43494882,3.110009419,-3.163764496,-3.174004003,-1.107148718,2.683281573,60,784.3474487,552.1103905,801.532807,-2137.990646,,,3808.984,3808.984
3/16/2026 16:47:19.767,,227,-74814.71,None,60.018,131614.4732,132610.1969,132489.4524,132238.7851,229.0442946,,70.86605597,1.236846004,132199.3685,70.88277447,1.237137797,-48.9038189,-0.853532657,-169.3892707,-2.956400492,,,,-107.3975129,-1.874440208,188.62916,-107.4179708,-1.874797266,192.4232834,132.6679763,2.315492999,187.6801535,13.05002855,0.227765966,186.0038709,-71.56505118,3.111935063,-3.169025656,-3.184166458,-1.249045772,3.794733192,60.01,739.4527178,682.6752175,1048.852807,-2470.980743,,,3808.84,3808.84
3/16/2026 16:47:19.800,,227,-75022.819,None,60.019,131632.2293,132636.3279,132514.7194,132261.849,229.0842424,,71.08491181,1.24066576,132228.3262,71.10090721,1.240944932,-48.68631221,-0.849736449,-169.1642483,-2.95247311,,,,-107.049031,-1.868358052,188.2738431,-107.4179708,-1.874797266,192.4232834,132.6679763,2.315492999,187.6801535,13.32453126,0.232556942,187.4459922,-63.43494882,3.115742198,-3.165229448,-3.185030052,-1.107148718,2.683281573,60.01,643.4789127,588.3408137,1078.61761,-2310.437336,,,3808.84,3808.84
3/16/2026 16:47:19.833,,227,-74714.63,None,60.02,131651.7353,132645.3805,132532.5553,132277.3029,229.1110093,,71.31844246,1.244741638,132247.6767,71.33549274,1.245039222,-48.45470397,-0.845694122,-168.9332285,-2.948441053,,,,-107.049031,-1.868358052,188.2738431,-107.0764103,-1.868835911,192.0674881,132.9174347,2.319846869,186.7995717,13.40959587,0.234041599,186.2785012,-63.43494882,3.113875133,-3.165540991,-3.182482652,-1.107148718,2.683281573,60.01,690.0440375,593.3375863,1009.209594,-2292.591218,,,3808.84,3808.84
3/16/2026 16:47:19.867,,227,-74916.965,None,60.019,131635.5002,132622.7128,132505.4758,132255.296,229.0728923,,71.55025159,1.248787471,132219.893,71.57000627,1.249132255,-48.22395556,-0.841666803,-168.6982084,-2.94433918,,,,-106.5947536,-1.860429415,189.0752231,-106.6309537,-1.861061227,192.8680378,133.1858081,2.324530868,187.6187624,13.40959587,0.234041599,186.2785012,-63.43494882,3.110193482,-3.166197671,-3.178380779,-1.107148718,2.683281573,60,784.8347939,612.1727998,907.8336049,-2304.841199,,,3808.84,3808.84
3/16/2026 16:47:19.900,,227,-74881.123,None,60.017,131606.0242,132604.8651,132478.0043,132230.3766,229.0297306,,71.75582808,1.252375458,132201.6478,71.77486437,1.252707703,-48.01509987,-0.838021583,-168.4946446,-2.94078632,,,,-106.245633,-1.854336113,188.7360061,-106.288774,-1.855089065,192.5280239,133.7039365,2.333573915,187.5727059,13.76809045,0.24029851,186.560446,-63.43494882,3.107796768,-3.171595498,-3.18108483,-1.107148718,2.683281573,59.99,843.0877606,746.1503945,975.8015889,-2565.039744,,,3808.84,3808.84
3/16/2026 16:47:19.933,,227,-74879.654,None,60.015,131615.9086,132616.2886,132494.3405,132242.9301,229.0514738,,71.94328992,1.255647284,132211.3853,71.96317304,1.25599431,-47.82396029,-0.834685568,-168.3053739,-2.937482924,,,,-106.245633,-1.854336113,188.7360061,-105.9453959,-1.849095986,192.1949011,133.7039365,2.333573915,187.5727059,14.12548916,0.246536294,186.8496722,-63.43494882,3.105090296,-3.168259483,-3.184019218,-1.107148718,2.683281573,59.99,910.6428529,663.2639944,1050.01919,-2623.926037,,,3808.84,3808.84
3/16/2026 16:47:19.967,,227,-74614.406,None,60.019,131673.3032,132669.6279,132550.4508,132298.5399,229.1477928,,72.15848752,1.25940319,132264.9303,72.17436454,1.259680297,-47.61371083,-0.831016023,-168.0878329,-2.933686117,,,,-105.8952684,-1.848221095,188.4038216,-106.0442669,-1.85082161,191.0413568,133.7039365,2.333573915,187.5727059,14.21585347,0.248113449,185.6861869,-63.43494882,3.110501907,-3.164589938,-3.181799566,-1.107148718,2.683281573,60,774.6322906,572.2416034,989.3375924,-2336.211486,,,3808.84,3808.84
3/16/2026 16:47:20.000,,227,-75149.726,None,60.021,131695.6504,132687.3085,132571.64,132318.9403,229.1831274,,72.40165442,1.263647253,132287.1167,72.418621,1.263943376,-47.36763974,-0.826721272,-167.8458383,-2.929462514,,,,-105.8952684,-1.848221095,188.4038216,-105.847705,-1.847390958,193.3490109,134.222277,2.342620663,187.5419953,14.83690876,0.258952909,187.4498333,-71.56505118,3.111334334,-3.169341935,-3.188415423,-1.249045772,3.794733192,60,754.0250798,690.4367835,1163.145604,-2607.607468,,,3727.17,3727.17
3/16/2026 16:47:20.033,,227,-75262.018,None,60.019,131648.0858,132632.066,132522.296,132268.2153,229.0952692,,72.64039243,1.267814018,132239.3837,72.65843761,1.268128966,-47.13384923,-0.822640858,-167.6023101,-2.925212146,,,,-105.4463164,-1.840385405,189.2350919,-105.1612426,-1.835409928,192.7074467,134.2292513,2.342742387,189.2388966,14.83690876,0.258952909,187.4498333,-71.56505118,3.103538894,-3.165383245,-3.184165055,-1.249045772,3.794733192,60,952.0400992,597.0671967,1057.233617,-2606.340913,,,3727.17,3727.17
3/16/2026 16:47:20.067,,227,-75133.627,None,60.016,131604.621,132598.2624,132489.5046,132231.5448,229.0317539,,72.84297711,1.271349788,132207.235,72.86039721,1.271653826,-46.92894051,-0.819064526,-167.4025214,-2.921725174,,,,-105.4463164,-1.840385405,189.2350919,-105.1612426,-1.835409928,192.7074467,134.4838358,2.347185725,188.3808908,14.83690876,0.258952909,187.4498333,-71.56505118,3.107063754,-3.166250251,-3.180678083,-1.249045772,3.794733192,60,863.6809385,615.8591915,970.4448067,-2449.984937,,,3727.17,3727.17
3/16/2026 16:47:20.100,,227,-74737.699,None,60.017,131642.1577,132626.2937,132519.4925,132263.3829,229.0868991,,73.04177555,1.274819475,132229.6526,73.05662823,1.275078703,-46.73415015,-0.815664793,-167.2033228,-2.918248504,,,,-105.1908858,-1.8359273,187.7606988,-105.2551187,-1.837048376,191.5494714,134.7407448,2.351669634,187.5266381,14.93141718,0.260602392,186.2900964,-45,3.112127079,-3.167334427,-3.178850896,-0.785398163,1.697056275,60.01,731.451641,640.1519898,919.5840105,-2291.187641,,,3727.17,3727.17
3/16/2026 16:47:20.133,,227,-74753.741,None,60.019,131675.4537,132670.5695,132564.5871,132304.2893,229.1577511,,73.26490919,1.278713892,132274.3034,73.27925003,1.278964186,-46.50261572,-0.811623755,-166.9789485,-2.914332432,,,,-104.7435628,-1.828120042,188.610074,-104.908258,-1.830994515,191.2372349,135.2592552,2.360719346,187.5266381,15.28743442,0.266816065,186.6028939,-71.56505118,3.109958701,-3.172343101,-3.181148497,-1.249045772,3.794733192,60.01,789.0806469,764.9279922,978.235202,-2532.243841,,,3727.17,3727.17
3/16/2026 16:47:20.167,,227,-74704.19,None,60.02,131659.1882,132640.0989,132549.887,132283.7987,229.1222604,,73.51188436,1.283024421,132254.4863,73.52234276,1.283206955,-46.26097811,-0.807406383,-166.732452,-2.910030257,,,,-104.7435628,-1.828120042,188.610074,-104.5602756,-1.824921076,190.9320298,135,2.35619449,188.3732465,15.74203995,0.274750428,185.7675967,-71.56505118,3.108128031,-3.163600873,-3.184780685,-1.249045772,3.794733192,60,834.6034338,549.8495917,1063.108808,-2447.561834,,,3727.17,3727.17
3/16/2026 16:47:20.200,,227,-74757.802,None,60.018,131620.8008,132595.9362,132497.4956,132238.804,229.0443272,,73.73313846,1.286886034,132204.4809,73.74606375,1.287111623,-46.04136006,-0.803573325,-166.5137529,-2.906213239,,,,-104.3904632,-1.821957291,188.3082579,-104.4702941,-1.823350603,192.0937271,135.777723,2.369768317,187.5419953,16.09764296,0.280956872,186.096749,-63.43494882,3.110462226,-3.173341642,-3.187170111,-1.107148718,2.683281573,60,774.8729109,789.379193,1123.430419,-2687.682523,,,3645.013,3645.013
3/16/2026 16:47:20.233,,227,-74996.683,None,60.017,131627.3852,132605.3689,132508.4671,132247.8056,229.0599185,,73.92888204,1.290302404,132210.96,73.9426746,1.290543129,-45.84327901,-0.800116159,-166.3173831,-2.902785938,,,,-104.3002774,-1.820383252,189.4708421,-104.1231869,-1.817292439,191.7973931,135.5161642,2.365203255,188.3808908,15.99583231,0.27917994,187.2499933,-71.56505118,3.107835568,-3.165319414,-3.181965878,-1.249045772,3.794733192,60,845.4585161,592.6463991,1001.476786,-2439.581701,,,3645.013,3645.013
3/16/2026 16:47:20.267,,227,-74869.402,None,60.018,131678.4146,132641.5564,132558.6967,132293.6071,229.139249,,74.14029278,1.293992217,132258.5911,74.14999418,1.294161539,-45.63410947,-0.796465461,-166.0983597,-2.898963259,,,,-103.5948363,-1.808070982,188.8923503,-103.7750183,-1.811215751,191.5081199,136.0322447,2.374210559,188.4038216,16.45197668,0.287141162,186.4330443,-71.56505118,3.10537729,-3.17067602,-3.186104421,-1.249045772,3.794733192,60.01,904.5574912,726.6959939,1099.6704,-2730.923885,,,3645.013,3645.013
3/16/2026 16:47:20.300,,227,-75077.006,None,60.021,131682.1983,132653.5108,132573.1032,132303.6696,229.1566778,,74.38378397,1.29824194,132262.2743,74.39455779,1.298429979,-45.39215459,-0.792242552,-165.8593561,-2.894791859,,,,-103.5948363,-1.808070982,188.8923503,-103.6900496,-1.809732767,192.6738176,136.0322447,2.374210559,188.4038216,16.80502094,0.293302946,186.7764439,-63.43494882,3.108162746,-3.166453111,-3.188094805,-1.107148718,2.683281573,60.01,835.0349213,621.2592027,1151.049594,-2607.343718,,,3645.013,3645.013
3/16/2026 16:47:20.333,,227,-75096.547,None,60.019,131618.9546,132608.4562,132525.7356,132251.8084,229.0668515,,74.62174322,1.302395113,132222.0641,74.63080028,1.302553188,-45.15398112,-0.788085641,-165.6240175,-2.890684425,,,,-103.2405199,-1.801886994,188.6138913,-103.6900496,-1.809732767,192.6738176,136.5481577,2.383214939,188.4420335,17.15675609,0.299441883,187.1269088,-90,3.112285955,-3.17130058,-3.190126308,-1.570796327,2.4,60,730.7727353,742.2623921,1203.120007,-2676.155135,,,3645.013,3645.013
3/16/2026 16:47:20.367,,227,-74782.022,None,60.016,131603.0683,132582.5826,132482.6679,132223.5053,229.0178292,,74.82197939,1.305889893,132182.9371,74.83469083,1.30611175,-44.94499607,-0.784438164,-165.4262861,-2.887233361,,,,-103.2405199,-1.801886994,188.6138913,-103.3428337,-1.803672706,192.3933471,136.8141919,2.387858112,187.6187624,17.2658095,0.301345224,185.9806442,-63.43494882,3.109784456,-3.172296276,-3.188578585,-1.107148718,2.683281573,60,792.8935721,763.6320012,1157.270398,-2713.795972,,,3645.013,3645.013
3/16/2026 16:47:20.400,,227,-74877.624,None,60.017,131626.7266,132600.7846,132516.9188,132248.8778,229.0617755,,75.01900423,1.309328625,132209.5898,75.03762723,1.309653658,-44.74701586,-0.780982757,-165.2263318,-2.883743501,,,,-103.2405199,-1.801886994,188.6138913,-102.6454204,-1.791500548,191.8536943,136.8141919,2.387858112,187.6187624,17.15675609,0.299441883,187.1269088,-63.43494882,3.101154206,-3.168840869,-3.183185384,-1.107148718,2.683281573,60,1008.121174,677.8079867,1031.097606,-2717.026767,,,3560.891,3560.891
3/16/2026 16:47:20.433,,227,-74879.438,None,60.021,131680.1343,132655.3497,132569.1379,132302.275,229.1542622,,75.2627869,1.313583436,132271.3662,75.27610342,1.313815853,-44.50523009,-0.776762799,-164.9800511,-2.879445092,,,,-102.8851694,-1.795684957,188.3426664,-102.7243557,-1.792878229,190.682983,137.0638197,2.39221494,188.4955172,17.15675609,0.299441883,187.1269088,-63.43494882,3.106694082,-3.168977739,-3.178886975,-1.107148718,2.683281573,60.02,869.2286782,684.6767978,924.9552162,-2478.860692,,,3560.891,3560.891
3/16/2026 16:47:20.467,,227,-74922.466,None,60.022,131656.7338,132636.691,132549.0956,132281.5811,229.1184194,,75.52873157,1.318225046,132247.8166,75.5432446,1.318478346,-44.23756758,-0.772091207,-164.7144002,-2.874808609,,,,-102.4499965,-1.788089758,189.2503104,-102.2193129,-1.78406357,192.7672171,137.3320237,2.396895982,187.6801535,17.61816005,0.307494901,186.3403338,-63.43494882,3.102541916,-3.168987189,-3.18230351,-1.107148718,2.683281573,60,977.1111439,681.8543989,1005.249591,-2664.215134,,,3560.891,3560.891
3/16/2026 16:47:20.500,,227,-74859.422,None,60.019,131584.0716,132568.8208,132486.2825,132213.8107,229.0010375,,75.76821286,1.322404783,132180.7452,75.77239535,1.322477781,-43.99877373,-0.767923468,-164.4808893,-2.870733074,,,,-102.0947571,-1.78188966,188.995238,-101.9441772,-1.779261545,191.3426246,137.5791475,2.401209106,188.5642596,17.96913974,0.313620652,186.7070433,-45,3.101739326,-3.169132574,-3.184353726,-0.785398163,1.697056275,60,995.3336263,688.348792,1057.420788,-2741.103207,,,3560.891,3560.891
3/16/2026 16:47:20.533,,227,-74947.954,None,60.016,131568.7864,132560.2979,132475.4505,132202.2732,228.9810541,,75.95997147,1.325751602,132168.3339,75.97009372,1.325928268,-43.807962,-0.764593175,-164.2855853,-2.867324378,,,,-102.0947571,-1.78188966,188.995238,-102.2193129,-1.78406357,192.7672171,138.0940581,2.410195991,188.6482441,18.43494882,0.321750554,185.9419264,-63.43494882,3.109991838,-3.174789166,-3.189074932,-1.107148718,2.683281573,60,789.2312704,830.0015994,1169.179193,-2788.412063,,,3560.891,3560.891
3/16/2026 16:47:20.567,,227,-74833.963,None,60.018,131624.9811,132613.2417,132522.1895,132254.2227,229.0710332,,76.16303662,1.329295757,132212.7898,76.17532871,1.329510295,-43.60675213,-0.761081401,-164.0809722,-2.863753205,,,,-101.7385712,-1.775673044,188.7474503,-101.8702645,-1.777971526,192.5168045,137.8494746,2.405927203,187.7568641,18.43494882,0.321750554,185.9419264,-71.56505118,3.107481821,-3.167008604,-3.185503759,-1.249045772,3.794733192,60.01,851.0648601,632.7647989,1081.68479,-2565.514449,,,3560.891,3560.891
3/16/2026 16:47:20.600,,227,-74758.406,None,60.02,131651.4444,132644.5207,132552.7132,132283.6516,229.1220056,,76.39750151,1.333387942,132253.6153,76.41468564,1.333687861,-43.37242524,-0.756991625,-163.8472697,-2.859674328,,,,-101.7385712,-1.775673044,188.7474503,-101.5203199,-1.771863841,192.2735551,138.1221305,2.410685946,186.9536841,18.78502051,0.327860458,186.3248776,-63.43494882,3.105551702,-3.167677571,-3.187534786,-1.107148718,2.683281573,60,899.4786727,646.7903874,1134.273612,-2680.542672,,,3486.488,3486.488
3/16/2026 16:47:20.633,,227,-74910.787,None,60.02,131619.0547,132610.7235,132516.3673,132249.4703,229.0628018,,76.63978156,1.337616526,132218.2828,76.65299582,1.337847159,-43.12993146,-0.75275931,-163.6048965,-2.855444116,,,,-101.3814627,-1.769440325,188.506976,-101.5203199,-1.771863841,192.2735551,138.3664607,2.414950313,187.8488754,19.13364321,0.333945072,186.7147557,-63.43494882,3.109711,-3.167709623,-3.189389188,-1.107148718,2.683281573,60,794.485916,650.5199971,1182.168002,-2627.173915,,,3486.488,3486.488
3/16/2026 16:47:20.667,,227,-74875.147,None,60.017,131579.1918,132576.8179,132492.8673,132217.0643,229.0066729,,76.84943003,1.341275582,132178.3043,76.86360298,1.341522947,-42.91663516,-0.749036587,-163.4016565,-2.851896909,,,,-101.023456,-1.763191928,188.2738431,-101.10057,-1.764537823,193.2149063,138.8828986,2.423963855,187.9561651,19.25507779,0.336064505,185.5814646,-71.56505118,3.10606077,-3.173000442,-3.187961414,-1.249045772,3.794733192,60,884.0503625,782.5104012,1139.716786,-2806.27755,,,3486.488,3486.488
3/16/2026 16:47:20.700,,227,-75061.224,None,60.016,131613.0164,132593.5915,132516.9867,132241.9479,229.0497727,,77.03968412,1.344596143,132212.017,77.0547194,1.344858558,-42.7260964,-0.745711059,-163.204346,-2.848453191,,,,-100.9540626,-1.761980786,189.4518408,-100.750967,-1.758436099,192.9874607,138.8828986,2.423963855,187.9561651,19.48080023,0.340004105,187.1115176,-71.56505118,3.103294657,-3.169674914,-3.188457296,-1.249045772,3.794733192,60,959.046457,699.7680165,1161.604795,-2820.419268,,,3486.488,3486.488
3/16/2026 16:47:20.733,,227,-75316.032,None,60.02,131641.491,132624.3545,132560.2246,132276.1187,229.1089582,,77.27155427,1.34864304,132237.7051,77.28254671,1.348834894,-42.49547936,-0.741686032,-162.9823084,-2.844577904,,,,-100.9540626,-1.761980786,189.4518408,-100.750967,-1.758436099,192.9874607,138.8481795,2.423357892,189.6493607,19.48080023,0.340004105,187.1115176,-71.56505118,3.107270993,-3.165043924,-3.184582009,-1.249045772,3.794733192,60.01,859.6806612,589.795198,1065.960001,-2515.43586,,,3486.488,3486.488
3/16/2026 16:47:20.767,,227,-75229.186,None,60.02,131626.5231,132624.1737,132547.3677,132266.7982,229.0928146,,77.51010839,1.352806595,132225.2186,77.5272824,1.353106338,-42.25695013,-0.737522912,-162.7363325,-2.840284815,,,,-100.5973351,-1.755754717,189.2274821,-100.3365541,-1.75120323,193.9476218,139.1222978,2.42814216,188.8618543,19.95159069,0.348220949,186.3866948,-63.43494882,3.104309568,-3.165665072,-3.188505764,-1.107148718,2.683281573,60,932.630757,602.8992156,1158.566399,-2694.096372,,,3486.488,3486.488
3/16/2026 16:47:20.800,,227,-75236.083,None,60.018,131583.861,132574.5668,132484.5782,132215.0921,229.003257,,77.74030907,1.356824355,132182.3924,77.75853592,1.357142473,-42.02460428,-0.733467711,-162.5103753,-2.836341118,,,,-100.2397746,-1.749514109,189.0104759,-99.98742158,-1.745109717,193.7359027,139.6354634,2.437098589,188.9914284,20.29756977,0.354259423,186.7995717,-63.43494882,3.10225219,-3.1705663,-3.190600541,-1.107148718,2.683281573,60,982.6230036,725.8463799,1212.364819,-2920.834202,,,3487.3,3487.3
3/16/2026 16:47:20.833,,227,-74742.984,None,60.015,131563.3533,132556.3095,132474.2026,132198.721,228.9749014,,77.93503792,1.360223014,132159.2334,77.94904284,1.360467446,-41.82952835,-0.730062994,-162.3184029,-2.832990567,,,,-99.94429426,-1.744357003,187.6187624,-99.6973805,-1.740047545,192.3484338,139.9137988,2.441956457,188.2164711,20.07822948,0.350431212,185.2591698,-63.43494882,3.100514991,-3.172019451,-3.183421779,-1.107148718,2.683281573,60,1018.256891,759.0095857,1026.273603,-2803.54008,,,3487.3,3487.3
3/16/2026 16:47:20.867,,227,-74856.73,None,60.017,131605.4859,132598.3862,132514.6808,132240.282,229.0468873,,78.1250025,1.363538522,132201.2557,78.13986298,1.363797886,-41.63956784,-0.726747558,-162.1278342,-2.829664516,,,,-99.88140612,-1.743259398,188.8008475,-100.0493486,-1.746190547,192.5542002,139.9137988,2.441956457,188.2164711,20.42602476,0.356501385,185.674554,-63.43494882,3.109988433,-3.168704015,-3.186165901,-1.107148718,2.683281573,60,788.7008416,676.5407915,1096.343997,-2561.58563,,,3487.3,3487.3
3/16/2026 16:47:20.900,,227,-74857.766,None,60.019,131646.2864,132647.201,132548.4742,132281.4206,229.1181413,,78.35153794,1.367492311,132239.4958,78.36230376,1.36768021,-41.41314886,-0.722795801,-161.8980384,-2.825653823,,,,-99.88140612,-1.743259398,188.8008475,-99.6973805,-1.740047545,192.3484338,139.9137988,2.441956457,188.2164711,20.42602476,0.356501385,185.674554,-45,3.107727755,-3.164752258,-3.182155208,-0.785398163,3.39411255,60,845.3409158,578.1599838,998.0063857,-2421.507285,,,3487.3,3487.3
3/16/2026 16:47:20.933,,227,-74968.992,None,60.019,131623.1338,132630.3538,132519.8951,132258.5633,229.0785514,,78.57788698,1.371442847,132218.6139,78.5947949,1.371737946,-41.18494984,-0.718812977,-161.6700545,-2.821674753,,,,-99.52225501,-1.736991029,188.5986214,-99.6973805,-1.740047545,192.3484338,140.4280972,2.450932658,188.3694243,21.11690466,0.368559514,186.5257087,-63.43494882,3.111785491,-3.169745635,-3.190234267,-1.107148718,2.683281573,60,743.1687494,703.2671974,1201.8672,-2648.303147,,,3487.3,3487.3
3/16/2026 16:47:20.967,,227,-75096.605,None,60.016,131590.2453,132595.1022,132497.0869,132228.2519,229.0260505,,78.78288634,1.375020761,132197.3534,78.79970968,1.375314383,-40.97812412,-0.715203187,-161.4698756,-2.818180971,,,,-99.16234705,-1.73070945,188.4038216,-99.3446719,-1.733891619,192.1499415,140.9415198,2.459893573,188.5375294,20.98489784,0.36625556,187.6456235,-71.56505118,3.109206002,-3.17509676,-3.184436531,-1.249045772,3.794733192,60,806.4966977,837.4175907,1064.879985,-2708.794274,,,3487.3,3487.3
3/16/2026 16:47:21.000,,227,-74897.438,None,60.016,131617.6127,132608.6093,132521.3555,132249.9514,229.063635,,78.97561602,1.378384528,132220.0025,78.98306989,1.378514623,-40.79475054,-0.712002714,-161.2762942,-2.814802339,,,,-99.16234705,-1.73070945,188.4038216,-99.28692751,-1.732883789,193.3341149,140.9953868,2.46083373,186.8496722,21.11690466,0.368559514,186.5257087,-63.43494882,3.111398412,-3.172836444,-3.183361853,-1.107148718,2.683281573,60.01,752.0470326,774.0287934,1032.177598,-2558.253424,,,3486.586,3486.586
3/16/2026 16:47:21.033,,227,-74595.024,None,60.019,131642.3524,132663.8344,132566.6005,132291.73,229.1359978,,79.19065496,1.382137666,132258.7092,79.20324207,1.382357352,-40.5759985,-0.708184771,-161.0582543,-2.810996826,,,,-98.80170832,-1.724415117,188.2164711,-98.99124728,-1.727723196,191.9587456,140.9953868,2.46083373,186.8496722,21.25050551,0.370891289,185.406796,-63.43494882,3.110080548,-3.169018501,-3.181888115,-1.107148718,2.683281573,60.01,784.3094546,679.7520023,990.1440137,-2454.205471,,,3486.586,3486.586
3/16/2026 16:47:21.067,,227,-74836.282,None,60.02,131646.2383,132665.2319,132564.9711,132292.9418,229.1380967,,79.42824821,1.38628445,132252.8705,79.44803948,1.386629873,-40.33709229,-0.704015071,-160.8220569,-2.806874403,,,,-98.44036528,-1.718108491,188.0365922,-98.58362148,-1.720608783,192.9613433,140.9953868,2.46083373,186.8496722,21.93848047,0.382898717,186.2900964,-63.43494882,3.107238656,-3.164848801,-3.18977312,-1.107148718,2.683281573,60,854.1601988,576.432002,1189.382407,-2619.974608,,,3486.586,3486.586
3/16/2026 16:47:21.100,,227,-74891.65,None,60.018,131611.7505,132615.3135,132508.3589,132245.9066,229.0566293,,79.65794395,1.390293397,132216.0441,79.67365979,1.39056769,-40.11092619,-0.700067728,-160.59364,-2.802887775,,,,-98.38703238,-1.717177656,189.2236772,-98.58362148,-1.720608783,192.9613433,141.512423,2.469857714,187.0345423,22.28000272,0.388859405,186.7417468,-71.56505118,3.111176473,-3.169925442,-3.19174718,-1.249045772,3.794733192,60,760.8470283,702.6623915,1240.545605,-2704.055025,,,3486.586,3486.586
3/16/2026 16:47:21.133,,227,-74860.531,None,60.015,131591.9508,132593.7322,132486.2009,132224.7238,229.0199397,,79.85100623,1.39366297,132184.3059,79.86853158,1.393968845,-39.92242115,-0.696777694,-160.4030776,-2.799561834,,,,-98.07834466,-1.711790039,187.8642063,-98.2309751,-1.714453943,192.7858916,141.512423,2.469857714,187.0345423,22.28000272,0.388859405,186.7417468,-63.43494882,3.108422788,-3.166635408,-3.188421239,-1.107148718,2.683281573,60,823.5462759,620.9855808,1158.148802,-2602.680659,,,3486.586,3486.586
3/16/2026 16:47:21.167,,227,-74907.389,None,60.017,131620.954,132627.4017,132515.6371,132255.4313,229.0731265,,80.04955302,1.397128265,132224.9855,80.06706533,1.397433912,-39.72127459,-0.693267025,-160.1981946,-2.795985952,,,,-98.02723751,-1.710898051,189.0523737,-98.2309751,-1.714453943,192.7858916,142.0283962,2.478863146,187.2346122,22.28000272,0.388859405,186.7417468,-63.43494882,3.111887855,-3.172130171,-3.184845357,-1.107148718,2.683281573,60,742.4349438,758.2032173,1070.006416,-2570.644577,,,3486.586,3486.586
3/16/2026 16:47:21.200,,227,-75062.664,None,60.02,131661.0169,132659.9441,132556.0325,132293.0911,229.1383553,,80.27871655,1.401127923,132255.0754,80.30330366,1.401557049,-39.49434634,-0.68930638,-159.9672614,-2.791955407,,,,-97.66680426,-1.704607304,188.8885386,-97.52382044,-1.702111766,192.4569562,142.2531946,2.482786617,188.1820395,22.61986495,0.39479112,187.2,-63.43494882,3.103668815,-3.172092997,-3.186746527,-1.107148718,2.683281573,60.01,947.1660804,761.299199,1120.089597,-2828.554877,,,3486.586,3486.586
3/16/2026 16:47:21.233,,227,-74971.915,None,60.02,131653.9973,132656.5981,132542.2951,132285.0559,229.1244378,,80.5205835,1.405349298,132245.8393,80.54111202,1.405707588,-39.24746988,-0.684997572,-159.7274897,-2.787770602,,,,-97.30575953,-1.698305885,188.7321912,-97.16936292,-1.695925315,192.3035101,142.765166,2.491722204,188.4038216,23.10180719,0.403202599,186.560446,-63.43494882,3.101632903,-3.176719776,-3.190973201,-1.107148718,2.683281573,60,997.0918884,877.7519853,1220.544009,-3095.387883,,,3405.273,3405.273
3/16/2026 16:47:21.267,,227,-74983.651,None,60.017,131597.7252,132614.8803,132483.1847,132232.7014,229.0337573,,80.73860679,1.409154522,132199.2994,80.7541271,1.409425403,-39.02822052,-0.681170949,-159.5131995,-2.784030532,,,,-96.94413051,-1.691994268,188.5833503,-96.81435289,-1.689729221,192.1574355,142.765166,2.491722204,188.4038216,23.43993609,0.409104061,187.0345423,-63.43494882,3.099154624,-3.172893153,-3.193134593,-1.107148718,2.683281573,60,1057.687433,781.9199888,1276.588802,-3116.196224,,,3405.273,3405.273
3/16/2026 16:47:21.300,,227,-74957.688,None,60.016,131598.2204,132592.2003,132480.5679,132224.4103,229.0193967,,80.92759604,1.412453007,132189.7108,80.94996322,1.412843388,-38.84283019,-0.677935278,-159.3242926,-2.780733485,,,,-97.30575953,-1.698305885,188.7321912,-97.16936292,-1.695925315,192.3035101,142.765166,2.491722204,188.4038216,23.10180719,0.403202599,186.560446,-45,3.108768703,-3.169657482,-3.183936084,-0.785398163,3.39411255,60,818.7597719,700.9920042,1046.232013,-2565.983789,,,3405.273,3405.273
3/16/2026 16:47:21.333,,227,-74867.904,None,60.017,131635.824,132634.6342,132534.4073,132269.0509,229.0967164,,81.13089918,1.416001316,132237.1388,81.14820741,1.416303401,-38.64199769,-0.674430089,-159.1166857,-2.777110061,,,,-96.94413051,-1.691994268,188.5833503,-96.81435289,-1.689729221,192.1574355,143.0568341,2.496812773,187.6801535,23.10180719,0.403202599,186.560446,-71.56505118,3.106032622,-3.171242862,-3.18031266,-1.249045772,3.794733192,60,886.5993252,737.9711917,957.1392107,-2581.709728,,,3405.273,3405.273
3/16/2026 16:47:21.367,,227,-74829.326,None,60.019,131664.1887,132677.0648,132553.843,132299.135,229.1488237,,81.35382613,1.419892125,132267.1431,81.37731127,1.420302018,-38.41539522,-0.67047513,-158.8921052,-2.773190391,,,,-96.58194466,-1.685672932,188.4420335,-96.81435289,-1.689729221,192.1574355,143.5691419,2.50575423,187.9255172,23.58703053,0.411671343,185.9341819,-71.56505118,3.110031239,-3.17622936,-3.184861734,-1.249045772,3.794733192,60,786.5278611,863.4383953,1066.089589,-2716.055845,,,3405.273,3405.273
3/16/2026 16:47:21.400,,227,-75083.083,None,60.019,131657.2917,132661.5853,132546.1487,132289.1029,229.1314474,,81.58903102,1.423997225,132246.3962,81.60919216,1.424349103,-38.18953771,-0.666533173,-158.6571011,-2.769088796,,,,-96.17992425,-1.678656352,189.5012401,-96.41878673,-1.682825289,193.2111798,143.5691419,2.50575423,187.9255172,24.26129085,0.423439406,186.9074637,-63.43494882,3.107174392,-3.172287403,-3.192528202,-1.107148718,2.683281573,60,862.3808115,765.1152013,1261.324805,-2888.820818,,,3405.273,3405.273
3/16/2026 16:47:21.433,,227,-75051.13,None,60.018,131620.3249,132621.8643,132516.2891,132253.5894,229.0699363,,81.81327183,1.427910965,132219.416,81.82852779,1.428177232,-37.96592204,-0.662630343,-158.4346399,-2.765206116,,,,-96.21922969,-1.679342362,188.3082579,-96.06492245,-1.676649192,193.0807085,143.5691419,2.50575423,187.9255172,24.26129085,0.423439406,186.9074637,-63.43494882,3.104826424,-3.168384573,-3.188645522,-1.107148718,2.683281573,60,915.1996541,667.6559952,1164.988797,-2747.844447,,,3405.652,3405.652
3/16/2026 16:47:21.467,,227,-74905.142,None,60.018,131624.2634,132625.1797,132512.953,132254.8899,229.0721889,,82.02359201,1.431581745,132223.2213,82.03980469,1.43186471,-37.74812772,-0.658829115,-158.2274952,-2.761590758,,,,-95.85601359,-1.673003045,188.1820395,-96.10277965,-1.677309925,191.887467,143.5691419,2.50575423,187.9255172,24.26129085,0.423439406,186.9074637,-63.43494882,3.109174635,-3.164583345,-3.185030164,-1.107148718,2.683281573,60.01,806.485011,572.9615938,1075.507198,-2454.953803,,,3405.652,3405.652
3/16/2026 16:47:21.500,,227,-74969.15,None,60.018,131638.6485,132639.9279,132529.3218,132270.0588,229.0984622,,82.24490317,1.435444353,132237.4573,82.26212093,1.43574486,-37.5271897,-0.654973019,-158.0010994,-2.757639406,,,,-95.85601359,-1.673003045,188.1820395,-95.74626921,-1.671087644,191.7636045,144.2933086,2.518393324,189.1589808,24.74936649,0.431957933,186.3132846,-71.56505118,3.106832504,-3.173366343,-3.189597339,-1.249045772,3.794733192,60.01,864.8222148,797.0688025,1184.875205,-2846.766222,,,3405.652,3405.652
3/16/2026 16:47:21.533,,227,-74977.459,None,60.019,131641.5489,132632.5578,132521.0034,132265.7793,229.0910499,,82.46995472,1.439372244,132228.3,82.48888013,1.439702555,-37.30119934,-0.651028743,-157.7756409,-2.753704413,,,,-95.45755349,-1.666048604,189.2579193,-95.74626921,-1.671087644,191.7636045,144.2933086,2.518393324,189.1589808,24.74936649,0.431957933,186.3132846,-63.43494882,3.110790199,-3.169422067,-3.185662346,-1.107148718,2.683281573,60,770.7173285,698.1119993,1087.747193,-2556.576521,,,3405.652,3405.652
3/16/2026 16:47:21.567,,227,-75145.709,None,60.016,131616.8982,132593.8609,132491.8364,132234.9255,229.0376095,,82.67241421,1.442905829,132191.5888,82.69291189,1.44326358,-37.09909199,-0.647501305,-157.5741381,-2.750187525,,,,-95.45755349,-1.666048604,189.2579193,-95.0006446,-1.65807404,192.7335985,144.2933086,2.518393324,189.1589808,25.08359401,0.437791304,186.8188427,-90,3.10133762,-3.165894629,-3.187978829,-1.570796327,2.4,59.99,1006.840733,609.4656174,1147.737597,-2764.043947,,,3405.652,3405.652
3/16/2026 16:47:21.600,,227,-75073.781,None,60.015,131608.7947,132580.8209,132486.4618,132226.0835,229.0222947,,82.87175808,1.446385035,132193.7396,82.88729529,1.446656211,-36.90205016,-0.644062276,-157.3765423,-2.746738828,,,,-95.09569992,-1.659733068,189.1475614,-95.35582504,-1.664273108,192.8419042,144.5895517,2.523563741,188.4611366,25.08359401,0.437791304,186.8188427,-90,3.110929319,-3.167626017,-3.184530132,-1.570796327,2.4,59.99,766.5896614,650.4047935,1062.417611,-2479.412066,,,3405.652,3405.652
3/16/2026 16:47:21.633,,227,-74921.4,None,60.017,131666.1086,132650.8692,132544.3784,132287.8547,229.1292856,,83.05295833,1.449547576,132250.9373,83.06929371,1.449832683,-36.71751286,-0.640841492,-157.1957856,-2.743584028,,,,-95.09569992,-1.659733068,189.1475614,-94.67416371,-1.652375873,191.4366736,144.5895517,2.523563741,188.4611366,25.08359401,0.437791304,186.8188427,-63.43494882,3.102208556,-3.164405233,-3.181375332,-1.107148718,2.683281573,60,984.9362584,570.2543806,984.8304007,-2540.02104,,,3327.111,3327.111
3/16/2026 16:47:21.667,,227,-75006.115,None,60.02,131697.3846,132679.8362,132568.5204,132315.9762,229.1779934,,83.29016319,1.453687582,132282.0521,83.30754792,1.453991003,-36.48227971,-0.6367359,-156.9580405,-2.739434595,,,,-94.73343833,-1.653410411,189.0447566,-95.0006446,-1.65807404,192.7335985,144.8879888,2.528772451,187.7683679,25.906508,0.452153862,186.768734,-63.43494882,3.112065043,-3.165508351,-3.191588457,-1.107148718,2.683281573,60.01,738.2964052,595.7567989,1237.363198,-2571.416402,,,3327.111,3327.111
3/16/2026 16:47:21.700,,227,-74817.446,None,60.019,131648.8198,132624.5917,132530.3437,132268.6484,229.0960193,,83.52314937,1.457753958,132231.9689,83.53638582,1.457984978,-36.24882108,-0.632661278,-156.7196655,-2.735274165,,,,-94.39870535,-1.647568218,187.7530293,-94.67416371,-1.652375873,191.4366736,145.6993434,2.54293326,187.3883668,26.2367122,0.457917013,187.2961292,-90,3.110360851,-3.175594538,-3.193191178,-1.570796327,2.4,60,775.2644368,844.8624067,1280.232004,-2900.358848,,,3327.111,3327.111
3/16/2026 16:47:21.733,,227,-74809.498,None,60.015,131598.2669,132565.3882,132478.1956,132214.6718,229.002529,,83.71954758,1.461181754,132181.3078,83.73365934,1.46142805,-36.05559095,-0.629288776,-156.5233694,-2.731848153,,,,-94.00780454,-1.640745712,188.8618543,-94.31602752,-1.646125218,191.3426246,145.3973335,2.537662194,188.067222,25.906508,0.452153862,186.768734,-63.43494882,3.107553268,-3.16695097,-3.184002015,-1.107148718,2.683281573,60,849.5953662,632.1456122,1049.01119,-2530.752168,,,3327.111,3327.111
3/16/2026 16:47:21.767,,227,-74943.317,None,60.013,131602.0879,132564.9907,132488.7329,132219.3262,229.0105907,,83.90278267,1.464379809,132183.7497,83.91251084,1.464549598,-35.86988818,-0.626047651,-156.344176,-2.728720637,,,,-94.00780454,-1.640745712,188.8618543,-93.93289627,-1.639438316,192.4532151,145.6038583,2.54126673,189.0561821,26.06827941,0.454977306,185.6900644,-63.43494882,3.103987914,-3.167314381,-3.183697943,-1.107148718,2.683281573,60,938.5610787,644.5727935,1035.561603,-2618.695475,,,3327.111,3327.111
3/16/2026 16:47:21.800,,227,-74613.168,None,60.016,131668.1078,132646.9758,132560.2985,132292.5339,229.1373901,,84.07317398,1.467353698,132250.9368,84.08884388,1.46762719,-35.69735286,-0.623036342,-156.1707482,-2.725693752,,,,-94.03341107,-1.64119263,187.6648076,-94.31602752,-1.646125218,191.3426246,145.905022,2.54652303,188.3808908,26.23193993,0.457833721,184.6128923,-63.43494882,3.113752408,-3.169559372,-3.183527473,-1.107148718,2.683281573,60,690.8735298,698.7456133,1025.94241,-2415.561553,,,3327.111,3327.111
3/16/2026 16:47:21.833,,227,-74666.16,None,60.02,131686.4254,132659.1246,132583.3184,132310.3603,229.1682663,,84.30957724,1.471479714,132279.8542,84.32057806,1.471671714,-35.46417381,-0.6189666,-155.9311504,-2.721511981,,,,-93.64448951,-1.634404668,188.7817788,-93.59876812,-1.633606679,191.1769861,145.905022,2.54652303,188.3808908,26.56505118,0.463647609,185.1464285,-90,3.105278393,-3.16548963,-3.18515959,-1.570796327,2.4,60,906.6413668,597.1392142,1069.113588,-2572.894169,,,3326.979,3326.979
3/16/2026 16:47:21.867,,227,-75116.52,None,60.018,131659.1133,132630.2192,132556.0917,132282.5443,229.1200877,,84.53773237,1.475461772,132240.4906,84.55026085,1.475680435,-35.23154397,-0.614906443,-155.7041426,-2.717549947,,,,-93.28088077,-1.628058499,188.7093002,-93.2194949,-1.626987113,192.3035101,146.4109831,2.555353717,188.7093002,27.05755291,0.472243386,187.2999733,-71.56505118,3.102667548,-3.17026016,-3.189793333,-1.249045772,3.794733192,60,971.1311359,717.4080118,1196.251201,-2884.790348,,,3326.979,3326.979
3/16/2026 16:47:21.900,,227,-74925.59,None,60.015,131602.4441,132584.8417,132495.135,132228.2173,229.0259905,,84.74482805,1.479076273,132195.6628,84.75779821,1.479302646,-35.02345774,-0.611274653,-155.4984969,-2.713960753,,,,-92.91700729,-1.621707708,188.6444274,-93.2194949,-1.626987113,192.3035101,146.7155595,2.560669578,188.048079,27.55281158,0.48088728,186.7841535,-63.43494882,3.106289759,-3.171944231,-3.194848033,-1.107148718,2.683281573,60,880.1998488,756.6192047,1317.340785,-2954.159839,,,3326.979,3326.979
