time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:47:21.933,,227,-74887.128,None,60.014,131616.7888,132593.0572,132508.9582,132240.3392,229.0469863,,84.91244939,1.482001818,132208.8557,84.92097029,1.482150536,-34.85650717,-0.608360816,-155.3357522,-2.711120323,,,,-92.91700729,-1.621707708,188.6444274,-92.88037755,-1.621068399,191.0413568,147.2209193,2.56948977,188.4,27.05755291,0.472243386,187.2999733,-90,3.103218935,-3.177850586,-3.183363709,-1.570796327,2.4,60,956.8234749,905.5439992,1036.41121,-2898.778684,,,3326.979,3326.979
3/16/2026 16:47:21.967,,227,-74896.848,None,60.016,131668.0685,132642.6219,132560.7498,132291.2164,229.1351082,,85.07619406,1.484859701,132260.0767,85.08544791,1.485021212,-34.69646486,-0.605567551,-155.1632764,-2.708110052,,,,-92.91700729,-1.621707708,188.6444274,-92.86240523,-1.620754723,192.2398502,146.7155595,2.560669578,188.048079,27.22549201,0.475174476,186.2321132,-63.43494882,3.105775935,-3.166237129,-3.183284528,-1.107148718,2.683281573,60,893.4406056,614.6496162,1028.952012,-2537.042234,,,3326.979,3326.979
3/16/2026 16:47:22.000,,227,-74967.264,None,60.018,131675.6539,132654.8981,132579.6777,132304.1581,229.1575239,,85.28513867,1.488506473,132267.5802,85.29533133,1.488684368,-34.48503247,-0.601877359,-154.961176,-2.704582733,,,,-92.55289815,-1.615352805,188.5871682,-92.86240523,-1.620754723,192.2398502,146.9151471,2.564153037,189.0523737,27.72405624,0.483876063,185.7210812,-63.43494882,3.109439091,-3.166030396,-3.188458796,-1.107148718,2.683281573,60,801.8992582,612.8063824,1153.555184,-2568.260824,,,3326.979,3326.979
3/16/2026 16:47:22.033,,227,-75136.334,None,60.016,131650.058,132629.318,132562.5748,132281.4046,229.1181136,,85.4876483,1.492040933,132241.8974,85.49875341,1.492234753,-34.28531947,-0.59839171,-154.757192,-2.701022542,,,,-92.53676174,-1.615071171,189.7859847,-92.50509287,-1.614518445,192.1836622,147.4174458,2.572919804,189.4100314,27.55281158,0.48088728,186.7841535,-63.43494882,3.106753198,-3.171311514,-3.181909822,-1.107148718,2.683281573,60,874.21189,746.4672075,998.0063857,-2618.685483,,,3326.979,3326.979
3/16/2026 16:47:22.067,,227,-74831.155,None,60.015,131642.598,132625.5288,132548.2107,132272.8653,229.1033231,,85.66988557,1.495221573,132233.4488,85.67660262,1.495338808,-34.09841238,-0.595129566,-154.5763514,-2.697866277,,,,-92.18858256,-1.608994298,188.5375294,-92.14758543,-1.608278763,192.1349526,147.5288077,2.574863436,187.7530293,28.05077577,0.489578395,186.2823663,-71.56505118,3.103617571,-3.169993002,-3.187444672,-1.249045772,3.794733192,60,946.5280216,707.0976038,1131.753603,-2785.379228,,,3327.381,3327.381
3/16/2026 16:47:22.100,,227,-74991.629,None,60.017,131670.58,132666.4172,132583.1908,132307.4984,229.1633094,,85.85883249,1.498519319,132273.3453,85.86601886,1.498644745,-33.91142439,-0.59186601,-154.3881669,-2.694581838,,,,-92.18858256,-1.608994298,188.5375294,-92.14758543,-1.608278763,192.1349526,147.7243557,2.578276392,188.7665225,28.05077577,0.489578395,186.2823663,-71.56505118,3.106923508,-3.170142402,-3.184160233,-1.249045772,3.794733192,60.02,864.4229414,714.8736044,1051.012794,-2630.30934,,,3327.381,3327.381
3/16/2026 16:47:22.133,,227,-74757.643,None,60.018,131695.0671,132678.7406,132597.2916,132324.4506,229.1926714,,86.07287224,1.502255017,132286.6137,86.08660295,1.502494663,-33.69581651,-0.588102942,-154.1723831,-2.690815701,,,,-91.82408983,-1.6026327,188.4955172,-91.43209618,-1.59579112,192.0599906,148.0333563,2.583669471,188.1284667,28.22533355,0.492625003,185.2241885,-63.43494882,3.098285783,-3.171772413,-3.183440704,-1.107148718,2.683281573,60.02,1079.538082,753.1920034,1027.497601,-2860.227686,,,3327.381,3327.381
3/16/2026 16:47:22.167,,227,-74978.078,None,60.017,131638.4538,132633.0475,132554.3411,132276.0512,229.1088413,,86.28518255,1.505960531,132241.8539,86.29953474,1.506211024,-33.47871922,-0.58431388,-153.9615198,-2.687135441,,,,-91.82408983,-1.6026327,188.4955172,-91.77880032,-1.601842249,193.2931452,148.0333563,2.583669471,188.1284667,28.55139187,0.498315794,185.7947254,-63.43494882,3.108053273,-3.167983351,-3.185451235,-1.107148718,2.683281573,60,835.8792949,658.4256154,1079.798387,-2574.103297,,,3327.381,3327.381
3/16/2026 16:47:22.200,,227,-75224.995,None,60.014,131597.8324,132585.4971,132508.0329,132231.2146,229.031182,,86.48206051,1.5093967,132201.1152,86.49731976,1.509663024,-33.28735254,-0.580973901,-153.7667784,-2.683736564,,,,-91.45944935,-1.596268523,188.4611366,-91.42320485,-1.595635937,193.2596181,148.2258023,2.587028286,189.1475614,29.19748605,0.509592265,186.9536841,-45,3.105298961,-3.168002187,-3.193328829,-0.785398163,3.39411255,60,904.0505869,662.227194,1281.081609,-2847.35939,,,3327.381,3327.381
3/16/2026 16:47:22.233,,227,-74886.725,None,60.014,131623.5474,132622.0201,132533.2225,132260.3663,229.0816743,,86.64422628,1.512227026,132226.728,86.66022577,1.51250627,-33.12210357,-0.578089763,-153.6043115,-2.68090098,,,,-91.09469059,-1.589902282,188.4343918,-91.42320485,-1.595635937,193.2596181,148.344451,2.589099097,187.49592,29.37789974,0.512741078,185.9070736,-45,3.108142207,-3.16718886,-3.193642058,-0.785398163,3.39411255,60,833.298016,636.4080152,1281.859201,-2751.565232,,,3327.381,3327.381
3/16/2026 16:47:22.267,,227,-74900.333,None,60.018,131695.6017,132686.8733,132597.0461,132327.2641,229.1975447,,86.82795401,1.51543368,132286.6791,86.84507504,1.515732499,-32.93697553,-0.574858669,-153.4210353,-2.677702208,,,,-91.09469059,-1.589902282,188.4343918,-91.06749968,-1.589427711,193.2335375,148.8479776,2.597887294,187.8948642,29.0546041,0.507098504,185.3213425,-63.43494882,3.10516021,-3.172745963,-3.184800712,-1.107148718,2.683281573,60.01,907.9637428,776.563201,1061.423983,-2745.950927,,,3244.392,3244.392
3/16/2026 16:47:22.300,,227,-74866.248,None,60.019,131691.5669,132691.842,132603.6754,132329.8007,229.2019382,,87.06233028,1.519524318,132293.8502,87.07502205,1.519745831,-32.70129139,-0.570745204,-153.1845176,-2.673574195,,,,-90.72984306,-1.583534491,188.415286,-90.71615995,-1.583295676,192.0149994,149.349332,2.60663758,188.3082579,29.37789974,0.512741078,185.9070736,-90,3.103041507,-3.177382784,-3.186315273,-1.570796327,2.4,60.01,960.6949548,894.0959926,1102.132796,-2956.923744,,,3244.392,3244.392
3/16/2026 16:47:22.333,,227,-75053.765,None,60.017,131642.8375,132634.6369,132553.0022,132277.5894,229.1115055,,87.27443095,1.523226173,132233.5888,87.29356302,1.52356009,-32.48948088,-0.567048414,-152.975646,-2.669928697,,,,-90.36493634,-1.577165667,188.4038216,-90.71615995,-1.583295676,192.0149994,149.5344551,2.609868586,189.3415961,29.69915443,0.51834803,186.4986863,-63.43494882,3.106855766,-3.176917,-3.188276727,-1.107148718,2.683281573,60,865.2369386,886.9247994,1153.655994,-2905.817732,,,3244.392,3244.392
3/16/2026 16:47:22.367,,227,-74909.909,None,60.014,131599.1696,132594.7416,132525.1238,132240.457,229.0471903,,87.46662501,1.526580592,132213.2194,87.48094476,1.526830519,-32.29779581,-0.563702878,-152.7829657,-2.666565793,,,,-90.36493634,-1.577165667,188.4038216,-90,-1.570796327,193.2,149.349332,2.60663758,188.3082579,29.88283235,0.521553814,185.4572727,-63.43494882,3.097626846,-3.170340458,-3.188119607,-1.107148718,2.683281573,60,1094.81243,717.6960024,1143.115205,-2955.623638,,,3244.392,3244.392
3/16/2026 16:47:22.400,,227,-74777.76,None,60.015,131655.2835,132650.6298,132567.4168,132291.8784,229.1362548,,87.6287725,1.5294106,132257.2475,87.64405842,1.529677389,-32.14163796,-0.560977409,-152.6231196,-2.663775952,,,,-90,-1.570796327,188.4,-90.35809396,-1.577046245,192.00375,149.848452,2.615348867,188.7360061,30.39018057,0.530408711,185.0219446,-71.56505118,3.106723634,-3.176326276,-3.194184663,-1.249045772,3.794733192,60.01,868.664564,869.4143982,1289.375984,-3027.454947,,,3244.392,3244.392
3/16/2026 16:47:22.433,,227,-74803.608,None,60.02,131695.0403,132702.5766,132608.0083,132335.9882,229.2126553,,87.85312866,1.533326353,132296.8615,87.86943537,1.533610959,-31.91366698,-0.556998565,-152.3984225,-2.659854247,,,,-90,-1.570796327,188.4,-90,-1.570796327,192,149.9816326,2.617673306,187.096125,30.52157076,0.532701903,186.664619,-63.43494882,3.104407286,-3.174671871,-3.19255615,-1.107148718,2.683281573,60.01,926.6216167,821.1455967,1260.964798,-3008.732011,,,3244.392,3244.392
3/16/2026 16:47:22.467,,227,-75018.859,None,60.019,131651.2918,132661.4502,132565.7462,132293.6129,229.1392591,,88.09708203,1.537584143,132264.9407,88.11433579,1.537885278,-31.66861808,-0.552721655,-152.1544984,-2.655596968,,,,-89.63506366,-1.564426986,188.4038216,-89.64413017,-1.564585227,193.2037267,149.9816326,2.617673306,187.096125,30.83783194,0.538221702,187.2769073,-71.56505118,3.102470505,-3.170394961,-3.19381867,-1.249045772,3.794733192,60,974.644772,714.7871995,1296.000011,-2985.431983,,,3187.559,3187.559
3/16/2026 16:47:22.500,,227,-74964.672,None,60.016,131588.7439,132598.8863,132491.3039,132227.0872,229.0240332,,88.29910862,1.541110172,132202.2485,88.31731261,1.541427892,-31.46619,-0.549188618,-151.9494917,-2.652018926,,,,-89.27015694,-1.558058162,188.415286,-89.64413017,-1.564585227,193.2037267,150.6621063,2.629549814,188.5871682,30.70967492,0.53598494,185.6318938,-63.43494882,3.106013119,-3.178738432,-3.188003866,-1.107148718,2.683281573,60,886.0609673,928.6703948,1141.056003,-2955.787366,,,3187.559,3187.559
3/16/2026 16:47:22.533,,227,-74893.982,None,60.015,131600.4466,132603.9208,132508.8061,132238.498,229.0437972,,88.49160654,1.544469894,132201.8106,88.51084374,1.544805647,-31.27053807,-0.545773848,-151.7593377,-2.648700113,,,,-89.27015694,-1.558058162,188.415286,-89.28384005,-1.558296978,192.0149994,150.6621063,2.629549814,188.5871682,31.02706676,0.541524472,186.2475772,-63.43494882,3.103102625,-3.175323662,-3.190224585,-1.107148718,2.683281573,60,958.5053299,843.3648008,1199.735993,-3001.606124,,,3187.559,3187.559
3/16/2026 16:47:22.567,,227,-74800.368,None,60.017,131662.4568,132668.2299,132580.5341,132304.5222,229.1581545,,88.66923032,1.547570014,132275.6772,88.68914839,1.54791765,-31.09618585,-0.542730828,-151.5815809,-2.645597673,,,,-88.90530941,-1.551690372,188.4343918,-88.92583,-1.552048524,192.033747,150.4824817,2.626414772,187.5419953,31.02706676,0.541524472,186.2475772,-26.56505118,3.099966174,-3.1691456,-3.187122145,-0.463647609,2.683281573,60.01,1037.252329,685.454391,1123.862398,-2846.569118,,,3187.559,3187.559
3/16/2026 16:47:22.600,,227,-74675.592,None,60.019,131675.4319,132686.5835,132598.9754,132321.1209,229.1869043,,88.89799407,1.551562695,132276.4659,88.91907581,1.551930641,-30.86778081,-0.538744408,-151.3498134,-2.641552566,,,,-88.90530941,-1.551690372,188.4343918,-88.92583,-1.552048524,192.033747,150.802514,2.632000389,186.9536841,31.53479191,0.550385948,185.8450968,-71.56505118,3.103979165,-3.170744797,-3.191938514,-1.249045772,3.794733192,60,937.3115295,723.0528054,1240.14241,-2900.506744,,,3187.559,3187.559
3/16/2026 16:47:22.633,,227,-74789.842,None,60.018,131642.7112,132637.0748,132538.0704,132273.3749,229.1042058,,89.12651373,1.555551115,132243.3675,89.14342166,1.555846215,-30.6392715,-0.534756168,-151.1282976,-2.637686386,,,,-88.54055065,-1.54532413,188.4611366,-88.56790382,-1.545801533,192.0599906,151.3017083,2.640712975,187.4229442,31.84905132,0.555870809,186.4755212,-63.43494882,3.101647748,-3.175469143,-3.193557195,-1.107148718,2.683281573,60,995.2715861,841.982411,1283.731208,-3120.985205,,,3187.559,3187.559
3/16/2026 16:47:22.667,,227,-74919.874,None,60.015,131612.4119,132605.446,132504.7743,132241.6305,229.0492228,,89.32908336,1.559086622,132201.0634,89.35220444,1.559490161,-30.44267382,-0.531324891,-150.9186846,-2.634027949,,,,-88.54055065,-1.54532413,188.4611366,-88.56790382,-1.545801533,192.0599906,151.4768814,2.643770321,188.4764176,31.84905132,0.555870809,186.4755212,-63.43494882,3.105291694,-3.175095212,-3.189898758,-1.107148718,2.683281573,60,904.231169,837.1727922,1193.126402,-2934.530363,,,3187.559,3187.559
3/16/2026 16:47:22.700,,227,-74942.41,None,60.016,131632.6297,132638.4379,132533.5245,132268.9678,229.0965725,,89.50083894,1.562084323,132233.0181,89.51945591,1.56240925,-30.27210847,-0.528347964,-150.7473715,-2.631037972,,,,-88.17591017,-1.538959953,188.4955172,-88.21008939,-1.539556493,192.0937271,151.4768814,2.643770321,188.4764176,31.84905132,0.555870809,186.4755212,-63.43494882,3.101965743,-3.172118285,-3.186908781,-1.107148718,2.683281573,60.01,987.4553888,762.998394,1119.571192,-2870.024975,,,3129.417,3129.417
3/16/2026 16:47:22.733,,227,-74971.022,None,60.019,131677.367,132666.027,132568.8555,132304.8313,229.1586899,,89.71929347,1.565897074,132265.5874,89.73892562,1.566239719,-30.05536352,-0.524565051,-150.5298039,-2.6272407,,,,-88.17591017,-1.538959953,188.4955172,-87.85241457,-1.53331389,192.1349526,151.7983718,2.649381387,187.9063597,32.16118372,0.561318547,187.1115176,-63.43494882,3.099553609,-3.173946438,-3.188559247,-1.107148718,2.683281573,60.01,1047.786506,806.4000007,1164.585589,-3018.772096,,,3129.417,3129.417
3/16/2026 16:47:22.767,,227,-74969.842,None,60.019,131652.0137,132644.848,132548.0309,132282.386,229.1198134,,89.94801219,1.569888968,132252.0544,89.97388762,1.57034058,-29.82138878,-0.520481422,-150.3040163,-2.623299964,,,,-87.81141744,-1.532598355,188.5375294,-87.85241457,-1.53331389,192.1349526,151.970319,2.652382432,188.9647586,32.35784767,0.564750981,186.096749,-63.43494882,3.10365447,-3.172863854,-3.188050945,-1.107148718,2.683281573,60,945.7418061,783.6912035,1145.563219,-2874.996228,,,3129.417,3129.417
3/16/2026 16:47:22.800,,227,-74877.034,None,60.017,131604.6324,132607.8568,132500.9098,132238.5648,229.0439129,,90.16122034,1.573610153,132204.5234,90.17762836,1.573896527,-29.61561826,-0.516890049,-150.089065,-2.619548355,,,,-87.44710185,-1.526239849,188.5871682,-87.85241457,-1.53331389,192.1349526,152.6164934,2.663660302,187.8488754,32.66886053,0.570179179,186.7417468,-63.43494882,3.107210417,-3.180550351,-3.189727534,-1.107148718,2.683281573,60,857.0516773,970.2000106,1190.563198,-3017.814886,,,3129.417,3129.417
3/16/2026 16:47:22.833,,227,-74969.078,None,60.015,131618.6805,132612.5017,132499.8779,132244.4332,229.0540773,,90.3432401,1.576786997,132206.3723,90.36566832,1.577178443,-29.42977216,-0.513646422,-149.9030546,-2.616301861,,,,-87.44710185,-1.526239849,188.5871682,-87.49490713,-1.527074208,192.1836622,152.2924494,2.658004668,188.4038216,32.66886053,0.570179179,186.7417468,-45,3.104252651,-3.17165109,-3.18648104,-0.785398163,3.39411255,60,930.7605032,750.8879953,1110.311994,-2791.960492,,,3129.417,3129.417
3/16/2026 16:47:22.867,,227,-74986.099,None,60.018,131658.4975,132648.7067,132551.2298,132286.8951,229.1276236,,90.54585562,1.580323305,132258.002,90.56923111,1.580731284,-29.22476715,-0.51006841,-149.6998783,-2.612755767,,,,-87.44710185,-1.526239849,188.5871682,-87.47917209,-1.52679958,190.9848162,152.7838884,2.666581897,188.9152191,32.97772331,0.575569852,187.392209,-63.43494882,3.107530864,-3.176650307,-3.188325619,-1.107148718,2.683281573,60.01,849.4104056,878.3423943,1160.380814,-2888.133614,,,3129.417,3129.417
3/16/2026 16:47:22.900,,227,-74593.728,None,60.02,131676.8005,132668.0084,132554.4063,132300.4798,229.1511529,,90.7797692,1.584405867,132264.2488,90.79891416,1.584740009,-28.99470342,-0.50605304,-149.4721271,-2.608780757,,,,-87.06432655,-1.519559159,187.4459922,-87.11962245,-1.520524255,191.0413568,152.6164934,2.663660302,187.8488754,33.38147565,0.582616659,185.3834944,-63.43494882,3.105264264,-3.169713342,-3.191397416,-1.107148718,2.683281573,60,900.4699911,700.7183935,1223.366391,-2824.554776,,,3106.074,3106.074
3/16/2026 16:47:22.933,,227,-74807.798,None,60.018,131625.0156,132625.3035,132516.4673,132256.3546,229.0747257,,91.00362662,1.588312916,132224.2847,91.02386955,1.588666222,-28.76809486,-0.502097975,-149.245348,-2.604822715,,,,-86.71911923,-1.513534155,188.7093002,-86.7805051,-1.514605541,192.3035101,153.4349488,2.677945045,187.8297101,33.69006753,0.588002604,186.0464458,-71.56505118,3.103271763,-3.18004302,-3.192825319,-1.249045772,3.794733192,60,955.947025,957.6000146,1262.5488,-3176.095839,,,3106.074,3106.074
3/16/2026 16:47:22.967,,227,-75020.962,None,60.015,131597.9616,132586.536,132492.9472,132226.5658,229.02313,,91.20681513,1.591859224,132185.3206,91.22265389,1.592135663,-28.56452108,-0.498544942,-149.0398033,-2.601235284,,,,-86.35551049,-1.507187985,188.7817788,-86.42366563,-1.508377517,192.3746345,153.2726383,2.675112191,189.4404392,33.69006753,0.588002604,186.0464458,-71.56505118,3.10051318,-3.173657133,-3.189237888,-1.249045772,3.794733192,60,1024.816286,805.2335997,1174.003201,-3004.053087,,,3106.074,3106.074
3/16/2026 16:47:23.000,,227,-74920.306,None,60.015,131642.4142,132622.7519,132522.265,132263.2101,229.0865999,,91.36764052,1.594666157,132229.6684,91.38419144,1.594955025,-28.40855017,-0.495822736,-148.877865,-2.598408928,,,,-86.35551049,-1.507187985,188.7817788,-86.42366563,-1.508377517,192.3746345,153.5977205,2.680785946,188.903785,34.20345683,0.596962937,185.7210812,-63.43494882,3.103332542,-3.176608682,-3.195371865,-1.107148718,2.683281573,60,954.8370315,877.075193,1322.985603,-3154.897827,,,3106.074,3106.074
3/16/2026 16:47:23.033,,227,-74811.326,None,60.019,131703.1992,132682.8887,132578.004,132322.0929,229.1885878,,91.58017247,1.598375539,132290.3077,91.59766331,1.598680812,-28.19441407,-0.492085356,-148.6680329,-2.594746666,,,,-85.99219546,-1.500846942,188.8618543,-86.04244689,-1.501723995,191.2560587,153.5977205,2.680785946,188.903785,34.20345683,0.596962937,185.7210812,-63.43494882,3.100404807,-3.172871302,-3.191709603,-1.107148718,2.683281573,60.01,1028.770644,783.8495953,1233.48959,-3046.10983,,,3106.074,3106.074
3/16/2026 16:47:23.067,,227,-74853.49,None,60.021,131696.143,132678.6625,132582.783,132319.9354,229.184851,,91.82465234,1.602642518,132283.0737,91.84323387,1.602966827,-27.94872695,-0.487797307,-148.4261314,-2.590524689,,,,-85.99219546,-1.500846942,188.8618543,-86.06710373,-1.502154338,192.4532151,153.9246444,2.686491845,188.3732465,34.71860657,0.605953996,185.4106793,-63.43494882,3.105121165,-3.174289152,-3.196478685,-1.107148718,2.683281573,60.01,910.973474,817.0415983,1348.545591,-3076.560664,,,3106.074,3106.074
3/16/2026 16:47:23.100,,227,-74756.102,None,60.018,131629.3719,132618.7154,132523.833,132258.0578,229.0776758,,92.04930614,1.606563466,132216.5625,92.06367865,1.606814314,-27.72207985,-0.483841569,-148.1909456,-2.586419922,,,,-85.62920296,-1.494511528,188.9495171,-85.68397248,-1.495467436,191.3426246,153.7632878,2.683675641,187.2961292,34.81137199,0.607573058,187.0807312,-63.43494882,3.10228175,-3.16751721,-3.19399298,-1.107148718,2.683281573,60,981.8221212,643.8672045,1298.548797,-2924.238122,,,3133.266,3133.266
3/16/2026 16:47:23.133,,227,-74741.803,None,60.015,131598.1454,132572.818,132473.4477,132215.529,229.0040137,,92.24258307,1.609936785,132173.2301,92.25761687,1.610199174,-27.52762249,-0.480447648,-148.0001183,-2.583089357,,,,-85.23635831,-1.487655095,187.8488754,-85.32583629,-1.48921678,191.4366736,154.5839938,2.697999662,187.3307236,34.81137199,0.607573058,187.0807312,-63.43494882,3.099415954,-3.17844731,-3.190662415,-1.107148718,2.683281573,60,1046.877651,915.076803,1215.619183,-3177.573637,,,3133.266,3133.266
3/16/2026 16:47:23.167,,227,-74764.094,None,60.016,131616.3835,132587.6199,132504.6439,132236.9464,229.0411099,,92.43465829,1.61328913,132203.3377,92.4507511,1.613570003,-27.33732851,-0.477126391,-147.8125602,-2.579815851,,,,-85.23635831,-1.487655095,187.8488754,-85.68397248,-1.495467436,191.3426246,154.7406095,2.700733122,188.415286,35.02228738,0.611254226,186.096749,-45,3.109037439,-3.177859513,-3.191070077,-0.785398163,1.697056275,60,808.3414796,905.8031978,1219.5504,-2933.695078,,,3133.266,3133.266
3/16/2026 16:47:23.200,,227,-74671.07,None,60.018,131662.8719,132630.1812,132539.001,132278.0702,229.1123384,,92.6523727,1.617088963,132249.6808,92.66943029,1.617386674,-27.12377918,-0.473399252,-147.5948533,-2.576016149,,,,-85.23635831,-1.487655095,187.8488754,-85.32583629,-1.48921678,191.4366736,154.7406095,2.700733122,188.415286,35.23544212,0.614974478,185.1153154,-63.43494882,3.106603454,-3.174132374,-3.190990627,-1.107148718,2.683281573,60,869.0577208,813.0095935,1211.486383,-2893.553697,,,3133.266,3133.266
3/16/2026 16:47:23.233,,227,-74833.2,None,60.019,131651.9584,132620.6064,132534.8457,132269.8614,229.0981203,,92.88161858,1.621090059,132239.2116,92.89448339,1.621314592,-26.88732495,-0.469272347,-147.3660756,-2.572023225,,,,-84.90430008,-1.481859586,189.1475614,-85.32583629,-1.48921678,191.4366736,155.2248594,2.709184878,188.995238,35.53767779,0.620249486,185.8102258,-26.56505118,3.110531372,-3.178457225,-3.192272711,-0.463647609,2.683281573,60,776.8023515,923.7887908,1247.529598,-2948.12074,,,3133.266,3133.266
3/16/2026 16:47:23.267,,227,-75076.69,None,60.017,131617.1575,132581.2141,132506.7636,132235.7704,229.0390728,,93.09068958,1.624739036,132204.2984,93.10449055,1.624979908,-26.6810109,-0.465671488,-147.154721,-2.568334391,,,,-84.54244651,-1.475544049,189.2579193,-84.9993554,-1.483518614,192.7335985,155.2248594,2.709184878,188.995238,35.83765295,0.62548504,186.5102678,-63.43494882,3.108498522,-3.174856366,-3.193819431,-1.107148718,2.683281573,60,827.8875443,833.3423986,1290.139198,-2951.369141,,,3133.266,3133.266
3/16/2026 16:47:23.300,,227,-74891.851,None,60.016,131617.9896,132586.4274,132504.1157,132236.9043,229.0410369,,93.28369204,1.628107565,132193.0398,93.2980546,1.628358238,-26.4885208,-0.462311902,-146.9561197,-2.564868145,,,,-84.54244651,-1.475544049,189.2579193,-84.64417496,-1.477319546,192.8419042,155.5560452,2.71496516,188.4955172,36.05461817,0.629271798,185.538783,-63.43494882,3.105677784,-3.177277062,-3.194139943,-1.107148718,2.683281573,60,898.3458706,891.633592,1291.262409,-3081.241871,,,3186.03,3186.03
3/16/2026 16:47:23.333,,227,-74773.066,None,60.018,131635.2333,132609.4721,132532.8329,132259.919,229.0808995,,93.49654071,1.631822475,132222.1338,93.51214968,1.632094903,-26.2752126,-0.458588971,-146.7473403,-2.561224256,,,,-84.50767544,-1.47493718,188.0633936,-84.64417496,-1.477319546,192.8419042,155.4042285,2.712315458,187.4037353,36.05461817,0.629271798,185.538783,-63.43494882,3.109414449,-3.170904429,-3.190496054,-1.107148718,2.683281573,60.01,800.0097664,728.3375857,1202.054403,-2730.401755,,,3186.03,3186.03
3/16/2026 16:47:23.367,,227,-74719.642,None,60.019,131619.1712,132607.7607,132529.8863,132253.0342,229.0689747,,93.72068044,1.635734451,132218.6825,93.73241688,1.63593929,-26.05028648,-0.45466327,-146.5228842,-2.557306758,,,,-84.14398641,-1.468589609,188.1820395,-84.25373079,-1.470505009,191.7636045,155.4042285,2.712315458,187.4037353,36.35306829,0.634480735,186.2475772,-63.43494882,3.106444299,-3.166978728,-3.191787493,-1.107148718,2.683281573,60,874.352528,630.8063913,1238.457598,-2743.616518,,,3186.03,3186.03
3/16/2026 16:47:23.400,,227,-74767.306,None,60.017,131604.2281,132580.9186,132499.0171,132228.7946,229.0269905,,93.93516642,1.639477937,132191.6623,93.94752264,1.639693594,-25.83680336,-0.450937287,-146.3084933,-2.553564931,,,,-83.78077031,-1.462250292,188.3082579,-83.54118362,-1.458068715,192.0187491,155.8889805,2.720775977,188.0021276,36.86989765,0.643501109,186,-63.43494882,3.097762309,-3.171713264,-3.19706604,-1.107148718,2.683281573,60,1090.709892,750.6575996,1366.430396,-3207.797887,,,3186.03,3186.03
3/16/2026 16:47:23.433,,227,-74770.2,None,60.016,131588.5321,132560.6716,132493.1917,132214.8747,229.0028805,,94.13379625,1.642944682,132175.8639,94.14704059,1.643175839,-25.63950953,-0.44749386,-146.1069967,-2.550048152,,,,-83.78077031,-1.462250292,188.3082579,-83.54118362,-1.458068715,192.0187491,155.8889805,2.720775977,188.0021276,36.86989765,0.643501109,186,-63.43494882,3.101244554,-3.168269837,-3.193549261,-1.107148718,2.683281573,60,1003.983937,664.7615943,1279.828799,-2948.574331,,,3186.03,3186.03
3/16/2026 16:47:23.467,,227,-75031.07,None,60.018,131625.0265,132591.0279,132519.1247,132245.7897,229.0564269,,94.34645622,1.646656299,132212.2408,94.36064572,1.646903952,-25.42633675,-0.443773293,-145.8955037,-2.546356903,,,,-83.41805534,-1.455919721,188.4420335,-83.54118362,-1.458068715,192.0187491,156.037511,2.723368324,189.0980698,37.16447489,0.648642452,186.7224679,-63.43494882,3.104972667,-3.167141617,-3.194999355,-1.107148718,2.683281573,60.01,912.1590222,640.5119976,1320.883206,-2873.554226,,,3186.03,3186.03
3/16/2026 16:47:23.500,,227,-75004.618,None,60.02,131619.3402,132603.4229,132537.4332,132254.1615,229.0709272,,94.58097088,1.650749352,132218.377,94.59662437,1.651022557,-25.18290963,-0.439524688,-145.6624688,-2.542289677,,,,-83.05586949,-1.449598386,188.5833503,-83.18564711,-1.451863432,192.1574355,156.5158847,2.73171752,189.7138898,37.3880624,0.65254479,185.7675967,-45,3.102885989,-3.171242208,-3.194834467,-0.785398163,3.39411255,60.01,964.8781434,745.775997,1310.255997,-3020.910137,,,3243.346,3243.346
3/16/2026 16:47:23.533,,227,-75222.562,None,60.019,131589.952,132584.8134,132507.8634,132228.3153,229.0261602,,94.81158685,1.65477436,132189.848,94.82308703,1.654975076,-24.95768326,-0.435593746,-145.4334872,-2.538293195,,,,-83.09967183,-1.450362881,189.7746031,-83.22784003,-1.452599838,193.3490109,156.8491162,2.737533507,189.2388966,37.16447489,0.648642452,186.7224679,-63.43494882,3.107574914,-3.173127253,-3.186935647,-1.107148718,2.683281573,60,853.2138225,791.0783984,1121.500806,-2765.793027,,,3243.346,3243.346
3/16/2026 16:47:23.567,,227,-74870.41,None,60.016,131569.3068,132544.7537,132459.0527,132191.7734,228.9628679,,95.01120437,1.658258343,132157.1528,95.02315997,1.658467007,-24.75992411,-0.432142198,-145.2359064,-2.534844759,,,,-82.69424047,-1.443286769,188.7321912,-82.83063708,-1.445667339,192.3035101,157.1840133,2.743378564,188.7703367,37.3880624,0.65254479,185.7675967,-63.43494882,3.104134346,-3.175520762,-3.187389549,-1.107148718,2.683281573,60,934.0782099,848.7359856,1126.512002,-2909.326198,,,3243.346,3243.346
3/16/2026 16:47:23.600,,227,-74843.179,None,60.016,131570.8949,132548.0591,132470.8312,132197.3392,228.9725081,,95.1939579,1.661447993,132158.6499,95.20672982,1.661670905,-24.57660652,-0.428942703,-145.0560271,-2.531705273,,,,-82.69424047,-1.443286769,188.7321912,-82.83063708,-1.445667339,192.3035101,157.1840133,2.743378564,188.7703367,37.90748267,0.661610384,185.5504244,-90,3.107338244,-3.172321267,-3.193315657,-1.570796327,2.4,60,854.2266722,768.7439977,1270.785611,-2893.756281,,,3243.346,3243.346
3/16/2026 16:47:23.633,,227,-74811.398,None,60.018,131613.0601,132586.5311,132518.445,132240.0898,229.0465544,,95.39077718,1.664883138,132200.7105,95.40442389,1.665121318,-24.37528777,-0.425429028,-144.8549636,-2.528196053,,,,-82.28432644,-1.436132419,187.699334,-82.83063708,-1.445667339,192.3035101,157.5205656,2.749252509,188.3082579,37.90748267,0.661610384,185.5504244,-63.43494882,3.110788657,-3.174681537,-3.189806437,-1.107148718,2.683281573,60,764.2490414,825.9839973,1185.062416,-2775.295455,,,3243.346,3243.346
3/16/2026 16:47:23.667,,227,-74942.122,None,60.02,131629.1919,132608.1207,132546.5382,132262.0412,229.0845753,,95.62470645,1.668965974,132228.6507,95.63990769,1.669231286,-24.14358422,-0.421385038,-144.6221183,-2.524132135,,,,-82.28432644,-1.436132419,187.699334,-82.47617956,-1.439480888,192.4569562,157.5205656,2.749252509,188.3082579,38.19868518,0.666692826,186.2900964,-63.43494882,3.108712174,-3.170637547,-3.190824961,-1.107148718,2.683281573,60,815.9211372,725.1839925,1215.158395,-2756.263524,,,3243.346,3243.346
3/16/2026 16:47:23.700,,227,-74821.55,None,60.018,131585.4062,132594.1041,132509.8472,132230.5753,229.0300748,,95.85083977,1.672912745,132196.659,95.86760879,1.673205419,-23.91352498,-0.417369747,-144.394164,-2.520153582,,,,-81.97276249,-1.430694602,189.0523737,-82.12230033,-1.43330453,192.6177562,157.5205656,2.749252509,188.3082579,38.42807735,0.670696475,185.3485365,-90,3.106509949,-3.166622256,-3.190850057,-1.570796327,2.4,60,876.6103397,624.887997,1209.297608,-2710.795944,,,3243.346,3243.346
3/16/2026 16:47:23.733,,227,-74621.909,None,60.016,131561.208,132546.5773,132469.3327,132193.1298,228.9652173,,96.05121329,1.676409922,132160.3889,96.06836534,1.676709282,-23.71284033,-0.413867139,-144.1962418,-2.516699189,,,,-81.92165534,-1.429802614,187.8642063,-81.71765058,-1.42624206,191.5983298,157.995894,2.757548555,188.9647586,38.65980825,0.674740942,184.409978,-45,3.102951342,-3.171415694,-3.191440131,-0.785398163,1.697056275,60,959.1557305,746.8559956,1217.203188,-2923.214914,,,3300.591,3300.591
3/16/2026 16:47:23.767,,227,-74623.666,None,60.016,131570.485,132573.4247,132485.9961,132210.7467,228.9957306,,96.23391517,1.679598672,132169.5368,96.25189797,1.679912531,-23.53227187,-0.410715625,-144.0092551,-2.513435655,,,,-81.92165534,-1.429802614,187.8642063,-81.71765058,-1.42624206,191.5983298,157.8587619,2.755155148,187.8527083,38.42807735,0.670696475,185.3485365,-26.56505118,3.106154591,-3.165870773,-3.18413213,-0.463647609,2.683281573,60,879.7402759,604.5696122,1044.287994,-2528.597882,,,3300.591,3300.591
3/16/2026 16:47:23.800,,227,-74685.398,None,60.018,131611.698,132610.875,132525.3238,132250.072,229.0638441,,96.44068335,1.683207457,132222.5199,96.46018756,1.68354787,-23.32181291,-0.407042423,-143.8097542,-2.509953707,,,,-81.55963472,-1.423484163,188.0365922,-81.71765058,-1.42624206,191.5983298,158.1985905,2.761086276,187.4037353,38.71750791,0.675747991,186.096749,-90,3.10978993,-3.168128699,-3.185701698,-1.570796327,2.4,60,790.5674063,659.3903926,1087.487998,-2537.445797,,,3300.591,3300.591
3/16/2026 16:47:23.833,,227,-74831.285,None,60.019,131623.0791,132620.2415,132532.2071,132259.2773,229.0797881,,96.67095267,1.687226415,132223.1946,96.68572859,1.687484304,-23.09443752,-0.403073974,-143.5866328,-2.506059504,,,,-81.19829168,-1.417177537,188.2164711,-81.41637852,-1.42098387,192.9613433,158.6737816,2.769379925,188.0787069,38.94976418,0.679801628,185.1619831,-63.43494882,3.108468174,-3.172453899,-3.185861132,-1.107148718,2.683281573,60,824.2043704,769.6512027,1085.990414,-2679.845987,,,3300.591,3300.591
3/16/2026 16:47:23.867,,227,-74907.043,None,60.017,131583.079,132585.7458,132509.9901,132227.0574,229.0239816,,96.8766491,1.690816495,132194.9814,96.89299317,1.691101753,-22.8867298,-0.39944879,-143.3729324,-2.502329729,,,,-80.89539913,-1.411891065,189.5886073,-81.36286858,-1.420049946,191.774868,158.8059435,2.771686586,189.1970401,39.23736711,0.684821246,185.9186919,-63.43494882,3.111151699,-3.171135376,-3.187150975,-1.107148718,2.683281573,60,762.8135453,740.9663956,1121.990414,-2625.770355,,,3300.591,3300.591
3/16/2026 16:47:23.900,,227,-74740.622,None,60.015,131579.0435,132573.3204,132494.4383,132216.3708,229.0054719,,97.07662738,1.694306775,132178.9024,97.0932581,1.694597035,-22.68648745,-0.395953902,-143.1736922,-2.498852332,,,,-80.83765295,-1.410883204,188.4038216,-81.00875272,-1.413869458,191.9587456,159.145542,2.777613697,188.7665225,39.47245985,0.688924388,184.9908106,-45,3.108466493,-3.173567599,-3.18777672,-0.785398163,1.697056275,60,824.7902544,800.0496038,1131.580806,-2756.420664,,,3300.591,3300.591
3/16/2026 16:47:23.933,,227,-74865.485,None,60.016,131616.6264,132610.3451,132533.1182,132254.1334,229.0708785,,97.24756708,1.697290235,132216.3681,97.26497206,1.697594009,-22.52255143,-0.393092678,-143.0045586,-2.495900393,,,,-80.83765295,-1.410883204,188.4038216,-81.00875272,-1.413869458,191.9587456,159.145542,2.777613697,188.7665225,39.75818005,0.693911147,185.7559689,-45,3.111463467,-3.170706375,-3.18981154,-0.785398163,1.697056275,60,750.4065732,728.6831863,1186.632021,-2665.721781,,,3360.236,3360.236
3/16/2026 16:47:23.967,,227,-74764.397,None,60.017,131640.9325,132645.2692,132561.4109,132283.3199,229.1214311,,97.45001115,1.700823551,132252.4268,97.46901234,1.701155184,-22.31444346,-0.389460509,-142.7991924,-2.492316076,,,,-80.83765295,-1.410883204,188.4038216,-80.6553281,-1.407701035,192.1499415,159.0151022,2.775337093,187.6456235,39.75818005,0.693911147,185.7559689,-63.43494882,3.108856219,-3.164797602,-3.186227223,-1.107148718,2.683281573,60,815.5435591,577.5263926,1098.720005,-2491.789957,,,3360.236,3360.236
3/16/2026 16:47:24.000,,227,-74973.398,None,60.017,131634.4374,132639.5572,132545.989,132274.1049,229.1054701,,97.66611059,1.704595197,132233.8697,97.68541968,1.704932205,-22.10269493,-0.3857648,-142.5854328,-2.488585267,,,,-80.47774499,-1.404601625,188.5986214,-80.3026195,-1.401545108,192.3484338,159.4866809,2.783567695,188.3426664,40.04154908,0.698856869,186.5257087,-45,3.106477313,-3.169332495,-3.187442136,-0.785398163,1.697056275,60,875.5659195,692.8991876,1133.150396,-2701.615503,,,3360.236,3360.236
3/16/2026 16:47:24.033,,227,-74908.958,None,60.015,131609.6984,132615.6832,132522.1248,132249.9473,229.0636281,,97.85651091,1.70791831,132208.9793,97.87669074,1.708270514,-21.91116216,-0.382421923,-142.3943974,-2.485251072,,,,-80.11859388,-1.398333255,188.8008475,-80.3026195,-1.401545108,192.3484338,159.8293466,2.789548339,187.9255172,40.04154908,0.698856869,186.5257087,-63.43494882,3.109815622,-3.171970262,-3.184107941,-1.107148718,2.683281573,60,793.0583183,756.9504023,1050.609603,-2600.618323,,,3360.236,3360.236
3/16/2026 16:47:24.067,,227,-75049.891,None,60.015,131618.7051,132617.7653,132537.6668,132258.8224,229.0790002,,98.03964818,1.711114658,132219.5162,98.05548794,1.711391114,-21.73209312,-0.379296578,-142.2160125,-2.482137667,,,,-80.11859388,-1.398333255,188.8008475,-80.36246189,-1.402589555,193.5313928,159.8293466,2.789548339,187.9255172,40.56128363,0.707927948,186.3866948,-63.43494882,3.113980669,-3.168844917,-3.190065615,-1.107148718,2.683281573,60,689.1947146,679.103985,1196.971187,-2565.269886,,,3360.236,3360.236
3/16/2026 16:47:24.100,,227,-74726.755,None,60.017,131659.6279,132645.8136,132557.7234,132288.4721,229.1303549,,98.23155755,1.714464109,132258.5911,98.25343642,1.714845967,-21.53767712,-0.375903379,-142.0190218,-2.478699532,,,,-79.76022537,-1.392078545,189.0104759,-79.88795969,-1.394307929,191.3727253,160.1735245,2.795555377,187.5151194,40.56128363,0.707927948,186.3866948,-90,3.109153896,-3.171458756,-3.18662748,-1.570796327,2.4,60.01,810.7702624,742.7519877,1112.299202,-2665.821452,,,3360.236,3360.236
3/16/2026 16:47:24.133,,227,-75038.443,None,60.018,131649.8392,132653.5629,132563.8783,132289.8708,229.1327775,,98.45210927,1.718313462,132260.4725,98.47576069,1.718726257,-21.3192077,-0.372090368,-141.7970384,-2.47482519,,,,-79.33542448,-1.384664371,188.048079,-79.59944798,-1.38927245,192.7672171,160.2971423,2.797712915,188.6444274,41.08175114,0.71701182,186.2630398,-63.43494882,3.107998707,-3.169803283,-3.19183701,-1.107148718,2.683281573,60,835.36891,705.8591831,1240.09921,-2781.327303,,,3336.405,3336.405
3/16/2026 16:47:24.167,,227,-75027.83,None,60.017,131612.8687,132629.6551,132517.8837,132254.2528,229.0710853,,98.65958236,1.721934551,132223.3002,98.68420287,1.72236426,-21.10636582,-0.368375577,-141.5962425,-2.471320639,,,,-79.40266485,-1.385837937,189.2274821,-79.59944798,-1.38927245,192.7672171,160.2971423,2.797712915,188.6444274,41.08175114,0.71701182,186.2630398,-90,3.11163671,-3.166088492,-3.188332459,-1.570796327,2.4,60,749.3940704,612.8207975,1153.267196,-2515.482064,,,3336.405,3336.405
3/16/2026 16:47:24.200,,227,-74801.102,None,60.014,131595.7933,132591.0763,132499.7605,132229.6397,229.0284543,,98.850951,1.725274564,132194.1754,98.87565839,1.725705789,-20.91837612,-0.365094538,-141.3977298,-2.46785594,,,,-78.97654404,-1.378400725,188.2738431,-79.18216642,-1.381989513,191.8086547,161.104854,2.811810143,188.9838088,41.32550048,0.721266048,185.3601899,-63.43494882,3.107695302,-3.176904681,-3.189121988,-1.107148718,2.683281573,60,843.4996427,884.6496016,1166.889588,-2895.038832,,,3336.405,3336.405
3/16/2026 16:47:24.233,,227,-74621.117,None,60.015,131653.7025,132639.7868,132544.8722,132280.1995,229.1160264,,99.01614369,1.72815772,132241.9519,99.03561464,1.728497552,-20.75504076,-0.362243798,-141.240547,-2.465112583,,,,-78.97654404,-1.378400725,188.2738431,-78.83049808,-1.375851742,192.0374963,160.5191998,2.801588549,187.1115176,41.32550048,0.721266048,185.3601899,-45,3.104349294,-3.163832347,-3.186378631,-0.785398163,1.697056275,60,927.0596623,551.9088155,1099.958398,-2578.926876,,,3336.405,3336.405
3/16/2026 16:47:24.267,,227,-74848.133,None,60.018,131694.4061,132689.55,132585.9908,132324.0697,229.1920117,,99.22392228,1.731784141,132282.4886,99.2443152,1.732140064,-20.54755471,-0.358622483,-141.028391,-2.461409761,,,,-78.61853725,-1.372152328,188.506976,-78.83049808,-1.375851742,192.0374963,160.9863256,2.809741433,187.8488754,41.60286708,0.726107009,186.1547743,-63.43494882,3.107991806,-3.168363916,-3.18751677,-1.107148718,2.683281573,60.01,837.7188577,667.2096115,1133.078397,-2638.006866,,,3336.405,3336.405
3/16/2026 16:47:24.300,,227,-75164.918,None,60.019,131669.78,132668.111,132557.9564,132299.3707,229.1492318,,99.44693873,1.735676512,132257.6749,99.46833138,1.736049884,-20.32979664,-0.354821888,-140.8047479,-2.457506453,,,,-78.26142879,-1.36591961,188.7474503,-78.55066201,-1.370967682,193.4495283,161.7960813,2.823874335,188.2202965,41.87786954,0.730906707,186.9536841,-63.43494882,3.107017566,-3.178696223,-3.18841316,-1.107148718,2.683281573,60,862.9362918,926.2943997,1159.891188,-2949.12188,,,3336.405,3336.405
3/16/2026 16:47:24.333,,227,-74960.438,None,60.015,131603.6066,132603.5169,132492.1962,132233.8636,229.0357702,,99.65727486,1.73934757,132193.3333,99.67446739,1.739647636,-20.1191029,-0.351144588,-140.593754,-2.453823916,,,,-78.26142879,-1.36591961,188.7474503,-78.47968005,-1.369728813,192.2735551,161.7960813,2.823874335,188.2202965,42.3974378,0.739974884,186.868938,-63.43494882,3.109376449,-3.175018923,-3.1937988,-1.107148718,2.683281573,60,803.6924615,834.1199873,1291.968005,-2929.780454,,,3405.762,3405.762
3/16/2026 16:47:24.367,,227,-74749.651,None,60.013,131619.3375,132608.2819,132497.758,132242.5326,229.0507854,,99.81457045,1.742092896,132206.9033,99.83761296,1.742495063,-19.95830028,-0.348338053,-140.4276344,-2.450924581,,,,-77.82854179,-1.358364306,187.8220434,-78.47968005,-1.369728813,192.2735551,161.7960813,2.823874335,188.2202965,42.37359436,0.739558738,185.1736482,-63.43494882,3.112223876,-3.172212388,-3.190483319,-1.107148718,2.683281573,60,729.1621735,764.1359906,1199.059216,-2692.35738,,,3405.762,3405.762
3/16/2026 16:47:24.400,,227,-74659.867,None,60.016,131673.6723,132659.2554,132556.6876,132297.2782,229.1456075,,99.98449151,1.745058578,132263.1628,100.0031401,1.745384057,-19.79048886,-0.345409191,-140.2668165,-2.448117779,,,,-77.82854179,-1.358364306,187.8220434,-78.05582281,-1.362331108,191.3426246,161.7960813,2.823874335,188.2202965,42.37359436,0.739558738,185.1736482,-63.43494882,3.107715165,-3.169283526,-3.187676517,-1.107148718,2.683281573,60.01,841.4214851,691.3295871,1130.774421,-2663.525493,,,3405.762,3405.762
3/16/2026 16:47:24.433,,227,-74889.619,None,60.02,131705.2356,132701.0162,132593.9564,132334.1554,229.2094807,,100.2090886,1.748978537,132294.5528,100.2287379,1.749321481,-19.56390466,-0.341454551,-140.0370799,-2.444108118,,,,-77.90524292,-1.359702994,188.995238,-78.05582281,-1.362331108,191.3426246,162.2553284,2.831889709,188.9914284,42.64670313,0.744325385,185.9845155,-63.43494882,3.111652589,-3.17334426,-3.188433503,-1.107148718,2.683281573,60.01,748.4808116,796.1760012,1154.692795,-2699.349607,,,3405.762,3405.762
3/16/2026 16:47:24.467,,227,-75133.181,None,60.019,131658.4144,132645.7251,132538.2138,132281.5238,229.1183201,,100.4452793,1.753100842,132247.5395,100.4659926,1.753462357,-19.32502652,-0.337285341,-139.7998919,-2.439968408,,,,-77.55000349,-1.353502896,189.2503104,-77.43255725,-1.351453072,193.0247653,162.6024871,2.837948772,188.62916,42.91743472,0.749050542,186.7995717,-63.43494882,3.104915429,-3.175234113,-3.18901895,-1.107148718,2.683281573,60,917.7476713,841.5792035,1173.743992,-2933.070866,,,3405.762,3405.762
3/16/2026 16:47:24.500,,227,-74858.328,None,60.015,131602.722,132582.2877,132490.1616,132225.7947,229.0217945,,100.6560788,1.756779987,132191.6672,100.6777444,1.757158123,-19.12044496,-0.333714719,-139.5917713,-2.436336018,,,,-77.1148306,-1.345907696,188.3426664,-77.70473358,-1.356203445,191.5945719,162.2553284,2.831889709,188.9914284,43.16925135,0.753445572,185.9225645,-45,3.113361568,-3.165604428,-3.18978159,-0.785398163,1.697056275,60,702.7853233,601.6031983,1186.5744,-2490.962922,,,3405.762,3405.762
3/16/2026 16:47:24.533,,227,-74793.643,None,60.013,131599.1833,132593.5383,132494.6351,132229.8753,229.0288623,,100.8142219,1.759540105,132199.7743,100.837576,1.759947711,-18.95968084,-0.330908856,-139.4296624,-2.433506683,,,,-77.1148306,-1.345907696,188.3426664,-77.3545796,-1.350092106,191.8536943,162.950969,2.844030929,188.2738431,43.16925135,0.753445572,185.9225645,-63.43494882,3.110039817,-3.174939785,-3.186952255,-1.107148718,2.683281573,60,785.4992442,832.320007,1116.993607,-2734.812858,,,3388.147,3388.147
3/16/2026 16:47:24.567,,227,-74739.269,None,60.016,131662.4366,132632.1827,132541.847,132279.5453,229.1148932,,100.9846872,1.762515286,132251.0854,101.0078126,1.762918899,-18.78411909,-0.327844725,-139.262543,-2.430589899,,,,-77.1148306,-1.345907696,188.3426664,-76.9244189,-1.342584385,190.9508837,162.6024871,2.837948772,188.62916,43.6921044,0.762571079,185.8760878,-45,3.105503284,-3.165793497,-3.193160978,-0.785398163,3.39411255,60,898.7377365,605.4047935,1269.892794,-2774.035324,,,3388.147,3388.147
3/16/2026 16:47:24.600,,227,-74814.394,None,60.018,131681.9725,132660.4885,132556.9608,132300.5353,229.1512491,,101.1957489,1.766199007,132260.9842,101.2136784,1.766511937,-18.5775365,-0.324239179,-139.0487723,-2.426858898,,,,-76.75948008,-1.33970566,188.6138913,-77.00538321,-1.343997479,192.1199625,163.3007558,2.850135859,187.9255172,43.6921044,0.762571079,185.8760878,-63.43494882,3.110509416,-3.174375038,-3.189429977,-1.107148718,2.683281573,60,775.2856356,817.1280027,1178.222414,-2770.636052,,,3388.147,3388.147
3/16/2026 16:47:24.633,,227,-75063.902,None,60.016,131653.7823,132629.7941,132533.2936,132273.0189,229.1035892,,101.3996674,1.769758056,132232.643,101.4184975,1.770086704,-18.3742941,-0.32069193,-138.8472604,-2.423341851,,,,-76.40516367,-1.333521671,188.8923503,-77.00538321,-1.343997479,192.1199625,163.4052464,2.851959565,189.0752231,43.95837332,0.767218348,186.7070433,-63.43494882,3.114084183,-3.172651495,-3.190560199,-1.107148718,2.683281573,59.99,687.0126278,778.7375959,1211.212804,-2676.963027,,,3388.147,3388.147
3/16/2026 16:47:24.667,,227,-74748.254,None,60.015,131636.2982,132615.7462,132522.4389,132258.8976,229.0791303,,101.5801599,1.772908245,132231.5981,101.5906011,1.773090478,-18.19066407,-0.317486981,-138.6637515,-2.420139017,,,,-76.31907464,-1.332019135,187.7261836,-76.22498168,-1.330376903,191.5081199,163.4052464,2.851959565,189.0752231,43.94881925,0.767051598,185.01027,-63.43494882,3.103467381,-3.169446546,-3.187190615,-1.107148718,2.683281573,60,946.1670936,698.3279907,1117.584005,-2762.079089,,,3388.147,3388.147
3/16/2026 16:47:24.700,,227,-74824.027,None,60.016,131655.7407,132629.5949,132546.8223,132278.1206,229.1124257,,101.7646837,1.776128793,132246.0598,101.7861829,1.776504024,-18.00872199,-0.314311493,-138.4793238,-2.416920146,,,,-75.96375653,-1.325817664,188.0136165,-76.22498168,-1.330376903,191.5081199,163.754367,2.858052868,188.7360061,44.2151754,0.77170039,185.8450968,-63.43494882,3.106880927,-3.172364361,-3.188620536,-1.107148718,2.683281573,60.02,862.9011418,770.1552089,1158.019192,-2791.075543,,,3388.147,3388.147
3/16/2026 16:47:24.733,,227,-75030.48,None,60.018,131669.9632,132634.182,132577.6493,132294.6693,229.1410887,,101.9756702,1.779811201,132262.5895,101.9930047,1.780113746,-17.79562331,-0.310592219,-138.2691281,-2.413251539,,,,-76.05190382,-1.327356124,189.1780114,-75.87681308,-1.324300214,191.7973931,163.4052464,2.851959565,189.0752231,44.47914363,0.776307505,186.683904,-45,3.10441396,-3.162551784,-3.189559044,-0.785398163,3.39411255,60.01,930.0402555,525.5711864,1186.718406,-2642.329848,,,3388.147,3388.147
3/16/2026 16:47:24.767,,227,-75026.059,None,60.017,131624.7202,132606.286,132525.528,132252.9264,229.068788,,102.1819237,1.783411005,132217.1986,102.2001928,1.78372986,-17.58724107,-0.306955263,-138.0609906,-2.409618855,,,,-75.60953675,-1.319635362,188.3082579,-75.87681308,-1.324300214,191.7973931,164.1047316,2.864167885,188.4038216,44.74074485,0.780873307,187.5266381,-26.56505118,3.108030074,-3.171123148,-3.190492162,-0.463647609,2.683281573,60,835.4704844,737.6687991,1214.769592,-2787.908876,,,3369.257,3369.257
3/16/2026 16:47:24.800,,227,-74706.408,None,60.013,131594.3357,132571.5879,132486.6009,132218.247,229.0087215,,102.3657636,1.786619616,132186.6758,102.3848644,1.786952989,-17.40167004,-0.303716438,-137.8781648,-2.406427942,,,,-75.60953675,-1.319635362,188.3082579,-75.5297059,-1.318242051,192.0937271,164.1047316,2.864167885,188.4038216,45,0.785398163,184.979134,-45,3.10519504,-3.167884323,-3.191826105,-0.785398163,1.697056275,59.99,905.8036396,656.6112104,1230.566401,-2792.981251,,,3369.257,3369.257
3/16/2026 16:47:24.833,,227,-74805.019,None,60.013,131625.1622,132597.5484,132528.1114,132251.0157,229.0654786,,102.5276797,1.789445585,132219.9818,102.5424054,1.789702598,-17.2460701,-0.301000706,-137.7193314,-2.403655777,,,,-75.60953675,-1.319635362,188.3082579,-75.87681308,-1.324300214,191.7973931,164.1047316,2.864167885,188.4038216,45.26162275,0.789964342,185.8295994,-63.43494882,3.114002812,-3.165168591,-3.193620119,-1.107148718,2.683281573,60,686.8478873,588.9167944,1280.736015,-2556.500697,,,3369.257,3369.257
3/16/2026 16:47:24.867,,227,-74734.157,None,60.017,131693.5975,132671.2674,132603.0353,132323.3839,229.190824,,102.702441,1.792495745,132285.6683,102.7230415,1.792855291,-17.06805668,-0.297893786,-137.5452927,-2.400618229,,,,-75.25643716,-1.313472612,188.610074,-75.5297059,-1.318242051,192.0937271,164.4563208,2.870304273,188.0787069,45,0.785398163,184.979134,-63.43494882,3.111097342,-3.168198059,-3.186016392,-1.107148718,2.683281573,60.01,760.7525928,663.7967967,1089.30239,-2513.851779,,,3369.257,3369.257
3/16/2026 16:47:24.900,,227,-74871.518,None,60.02,131702.9472,132681.5277,132605.806,132330.8403,229.2037388,,102.9357976,1.796568586,132297.5096,102.9523575,1.796857611,-16.83375277,-0.293804411,-137.3140555,-2.396582378,,,,-74.80911421,-1.305665353,187.7606988,-74.83875742,-1.306182725,192.7074467,164.8091142,2.87646168,187.7606988,45.7848246,0.799095937,185.8450968,-90,3.103040336,-3.170266091,-3.195678315,-1.570796327,2.4,60.01,957.4128827,714.2255862,1332.244801,-3003.88327,,,3369.257,3369.257
3/16/2026 16:47:24.933,,227,-74809.613,None,60.016,131642.3125,132623.8046,132544.7603,132271.0418,229.1001647,,103.1446554,1.800213842,132236.7315,103.1621661,1.800519463,-16.62476066,-0.290156811,-137.1058915,-2.392949231,,,,-74.80911421,-1.305665353,187.7606988,-74.7448813,-1.304544278,191.5494714,165.2564372,2.884268939,188.610074,45.26162275,0.789964342,185.8295994,-63.43494882,3.105063741,-3.17442575,-3.182913573,-1.107148718,2.683281573,60,906.7696062,821.1456147,1017.47521,-2745.390431,,,3369.257,3369.257
3/16/2026 16:47:24.967,,227,-74787.782,None,60.013,131601.84,132576.7038,132512.8872,132231.2267,229.031203,,103.3197367,1.803269587,132196.1328,103.3380435,1.803589102,-16.44690282,-0.287052606,-136.9228419,-2.389754412,,,,-74.45632077,-1.299507946,188.0787069,-74.7448813,-1.304544278,191.5494714,165.2564372,2.884268939,188.610074,45.7848246,0.799095937,185.8450968,-45,3.10813338,-3.171321545,-3.188850349,-0.785398163,3.39411255,60,831.7519969,743.2704094,1163.375999,-2738.398405,,,3398.537,3398.537
3/16/2026 16:47:25.000,,227,-74669.213,None,60.014,131653.1507,132620.178,132560.5152,132278.688,229.1134084,,103.4813747,1.806090702,132235.6535,103.4991865,1.806401577,-16.29006656,-0.284315297,-136.7643649,-2.386988467,,,,-74.45632077,-1.299507946,188.0787069,-75.09174199,-1.310598139,191.2372349,165.2564372,2.884268939,188.610074,46.05118075,0.803744729,185.01027,-45,3.116999716,-3.168584236,-3.190733196,-0.785398163,1.697056275,60,611.5821833,675.0720124,1204.689607,-2491.343802,,,3398.537,3398.537
