time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:47:25.033,,227,-74733.998,None,60.017,131693.5269,132671.0432,132607.7395,132324.857,229.1933754,,103.6631177,1.809262717,132287.5559,103.6829611,1.80960905,-16.10556284,-0.281095099,-136.5840142,-2.383840754,,,,-74.45632077,-1.299507946,188.0787069,-74.39916219,-1.298510341,191.8687051,165.1630912,2.882639745,187.4498333,46.3078956,0.808225248,185.8760878,-45,3.108119391,-3.163734844,-3.192066002,-0.785398163,1.697056275,60,832.675071,550.6127906,1243.569603,-2626.857464,,,3398.537,3398.537
3/16/2026 16:47:25.067,,227,-75002.616,None,60.018,131694.2885,132662.3555,132594.6428,132317.8314,229.1812067,,103.8837039,1.813112671,132276.4883,103.9032892,1.813454501,-15.88559639,-0.277255961,-136.3641021,-2.380002563,,,,-74.10473163,-1.293371558,188.4038216,-74.49495582,-1.300182255,193.0247653,165.6095368,2.890431689,188.3082579,46.3078956,0.808225248,185.8760878,-45,3.113636756,-3.16768765,-3.188227811,-0.785398163,1.697056275,60,696.6092463,651.8160069,1148.961606,-2497.386859,,,3398.537,3398.537
3/16/2026 16:47:25.100,,227,-74911.637,None,60.016,131656.1695,132630.6888,132567.5591,132285.5552,229.1253026,,104.084156,1.816611221,132255.6927,104.0957735,1.816813985,-15.68477784,-0.273751016,-136.1662959,-2.376550193,,,,-73.75436695,-1.287256541,188.7360061,-73.71122597,-1.286503589,192.5280239,166.0519038,2.898152451,189.1780114,46.57655006,0.812914153,185.0491827,-45,3.103317574,-3.171903467,-3.189464346,-0.785398163,1.697056275,60,955.1667444,760.4064098,1173.916809,-2889.489963,,,3398.537,3398.537
3/16/2026 16:47:25.133,,227,-74834.842,None,60.015,131645.7565,132623.7812,132559.0243,132276.9411,229.1103827,,104.2796299,1.820022884,132233.5561,104.2908503,1.820218717,-15.48109782,-0.270196129,-135.9682872,-2.37309429,,,,-73.75436695,-1.287256541,188.7360061,-73.95573314,-1.290771044,191.0413568,166.0519038,2.898152451,189.1780114,46.83074865,0.817350755,185.9225645,-45,3.110989761,-3.16834858,-3.190445045,-0.785398163,1.697056275,60.01,763.6443186,671.2128098,1203.523209,-2638.380337,,,3398.537,3398.537
3/16/2026 16:47:25.167,,227,-74816.222,None,60.017,131677.3451,132663.8561,132586.7049,132310.0604,229.167747,,104.4573059,1.823123916,132276.6809,104.4706203,1.823356296,-15.30966445,-0.267204052,-135.7920571,-2.370018494,,,,-73.40524643,-1.281163239,189.0752231,-73.95573314,-1.290771044,191.0413568,166.4051637,2.904317998,188.8923503,47.35329687,0.826470942,185.9845155,-63.43494882,3.11412734,-3.17152205,-3.196489436,-1.107148718,2.683281573,60.02,686.8278074,749.8943917,1353.023993,-2789.746192,,,3378.567,3378.567
3/16/2026 16:47:25.200,,227,-74719.051,None,60.018,131685.0683,132673.8305,132597.6141,132319.6002,229.1842704,,104.6766326,1.826951888,132284.2821,104.6909443,1.827201675,-15.08831196,-0.263340722,-135.5719855,-2.36617752,,,,-73.30075577,-1.279339532,187.9255172,-73.61045967,-1.284744885,191.3764876,166.7594801,2.910501986,188.6138913,47.10165433,0.822078951,185.1036466,-63.43494882,3.11194656,-3.173842708,-3.188256471,-1.107148718,2.683281573,60.01,736.8818441,806.8895849,1144.915206,-2688.686635,,,3378.567,3378.567
3/16/2026 16:47:25.233,,227,-75053.29,None,60.017,131645.267,132639.3922,132559.6739,132282.2133,229.1195143,,104.889892,1.830673967,132252.8624,104.911568,1.831052285,-14.87231599,-0.259570882,-135.3594234,-2.362467612,,,,-72.95096903,-1.273234602,188.2738431,-73.36904629,-1.280531427,192.8680378,166.8424573,2.911950211,189.7821909,47.62640564,0.831237589,185.1736482,-45,3.111583712,-3.171521093,-3.193705201,-0.785398163,1.697056275,60,747.1031393,753.2640049,1278.604784,-2778.971929,,,3378.567,3378.567
3/16/2026 16:47:25.267,,227,-74852.15,None,60.015,131609.6103,132615.9531,132532.0664,132253.3291,229.0694854,,105.0982293,1.83431014,132220.1495,105.1158291,1.834617314,-14.67125837,-0.256061764,-135.1504015,-2.358819492,,,,-72.95096903,-1.273234602,188.2738431,-73.26640578,-1.278740012,191.7185437,166.7594801,2.910501986,188.6138913,47.87545368,0.835584298,186.0619252,-90,3.113357326,-3.16656375,-3.19440379,-1.570796327,1.2,60,702.7854396,624.5423916,1301.673604,-2629.001435,,,3378.567,3378.567
3/16/2026 16:47:25.300,,227,-74651.04,None,60.015,131643.9779,132632.389,132557.0754,132278.577,229.113216,,105.2733585,1.837366721,132242.8149,105.29039,1.837663977,-14.49263864,-0.252944262,-134.9779942,-2.355810416,,,,-72.60248711,-1.267152445,188.62916,-72.92358972,-1.272756743,192.0674881,167.1148306,2.916704023,188.3426664,47.90191047,0.836046056,184.3670253,-90,3.11042072,-3.169648285,-3.191856472,-1.570796327,2.4,60,777.4533201,700.7472127,1227.887997,-2706.08853,,,3378.567,3378.567
3/16/2026 16:47:25.333,,227,-74868.883,None,60.018,131680.8095,132676.1027,132600.4371,132319.8898,229.184772,,105.4670795,1.84074779,132291.0745,105.4863796,1.841084641,-14.29515739,-0.249497564,-134.7836799,-2.352418991,,,,-72.60248711,-1.267152445,188.62916,-72.92358972,-1.272756743,192.0674881,167.4711923,2.922923708,188.0787069,47.87545368,0.835584298,186.0619252,-90,3.113841384,-3.172421272,-3.188003289,-1.570796327,1.2,60.01,692.4150287,769.1616166,1144.627198,-2606.203844,,,3378.567,3378.567
3/16/2026 16:47:25.367,,227,-74858.342,None,60.019,131680.9041,132689.3156,132603.5994,132325.3938,229.1943052,,105.6991006,1.844797322,132290.9836,105.7194758,1.845152937,-14.06389162,-0.245461214,-134.5490347,-2.34832366,,,,-72.14377674,-1.259146439,187.8488754,-72.13231759,-1.258946439,191.6434189,167.5500035,2.924299223,189.2503104,48.15071641,0.840388539,185.2591698,-90,3.104099376,-3.169760437,-3.188712199,-1.570796327,2.4,60,931.5163802,707.2415963,1157.112004,-2795.869981,,,3378.567,3378.567
3/16/2026 16:47:25.400,,227,-74758.867,None,60.017,131620.5437,132628.8712,132548.8951,132266.8951,229.0929824,,105.9118274,1.848510104,132230.4443,105.9331978,1.848883089,-13.85141901,-0.241752868,-134.3397706,-2.344671313,,,,-71.79608129,-1.253078009,188.2202965,-72.02158159,-1.257013731,190.5016535,167.9052429,2.93049932,188.995238,48.39713292,0.844689318,186.1547743,-90,3.10589682,-3.172252188,-3.189360631,-1.570796327,1.2,60,888.2254356,768.3983938,1178.208009,-2834.831838,,,3346.475,3346.475
3/16/2026 16:47:25.433,,227,-74843.381,None,60.015,131617.8435,132610.5688,132520.7763,132250.4894,229.064567,,106.1025385,1.851838642,132219.3806,106.1183253,1.852114173,-13.66654162,-0.238526149,-134.1488446,-2.341339026,,,,-71.79608129,-1.253078009,188.2202965,-71.79151553,-1.252998321,192.0149994,167.9052429,2.93049932,188.995238,48.67449952,0.849530278,185.3601899,-26.56505118,3.105112494,-3.169025469,-3.190869304,-0.463647609,2.683281573,60,907.6574364,687.4560009,1209.945597,-2805.059034,,,3346.475,3346.475
3/16/2026 16:47:25.467,,227,-74904.854,None,60.017,131641.5167,132646.4042,132562.3103,132284.1935,229.1229442,,106.2988839,1.855265516,132251.0701,106.3220438,1.855669731,-13.46549209,-0.235017172,-133.9510396,-2.337886677,,,,-71.44976807,-1.247033703,188.5986214,-72.13231759,-1.258946439,191.6434189,168.2614288,2.936715937,188.7474503,48.91824886,0.853784507,186.2630398,-63.43494882,3.11461617,-3.171733109,-3.191671184,-1.107148718,2.683281573,60.02,672.7758146,754.5024037,1235.995206,-2663.273424,,,3346.475,3346.475
3/16/2026 16:47:25.500,,227,-74861.05,None,60.02,131660.9272,132658.4369,132589.9511,132303.8873,229.1570548,,106.5294654,1.859289922,132270.2606,106.5536892,1.859712707,-13.24051992,-0.231090667,-133.7238744,-2.333921897,,,,-71.44976807,-1.247033703,188.5986214,-71.79151553,-1.252998321,192.0149994,168.2614288,2.936715937,188.7474503,49.19766836,0.858661297,185.4766832,-45,3.112711028,-3.167806604,-3.192583194,-0.785398163,1.697056275,60.01,720.3805481,656.2944063,1253.433602,-2630.108556,,,3346.475,3346.475
3/16/2026 16:47:25.533,,227,-74826.864,None,60.019,131629.6038,132632.035,132551.8164,132271.9337,229.1017096,,106.760995,1.863330876,132242.1713,106.7812947,1.863685172,-13.00899309,-0.227049762,-133.4960378,-2.329945398,,,,-71.10485401,-1.241013817,188.9838088,-71.33768817,-1.245077539,191.2560587,168.6185373,2.942948655,188.506976,49.43871637,0.862868379,186.3866948,-45,3.108762711,-3.169998417,-3.192813777,-0.785398163,1.697056275,60,820.3263752,710.1072051,1264.910421,-2795.344001,,,3346.475,3346.475
3/16/2026 16:47:25.567,,227,-74790.461,None,60.016,131594.2964,132600.3394,132505.5155,132234.1616,229.0362864,,106.9627755,1.866852609,132195.2184,106.9824954,1.867196787,-12.81001173,-0.223576882,-133.2936344,-2.326412793,,,,-70.64100582,-1.232918139,188.2432469,-70.99778477,-1.239145106,191.6434189,169.3354245,2.955460697,188.048079,49.43871637,0.862868379,186.3866948,-26.56505118,3.106341893,-3.179037579,-3.189281172,-0.463647609,2.683281573,60,877.0284799,933.4799902,1177.329616,-2987.838086,,,3346.475,3346.475
3/16/2026 16:47:25.600,,227,-74821.334,None,60.016,131622.3155,132624.9479,132527.5882,132259.0544,229.0794019,,107.144018,1.870015888,132223.0906,107.1645611,1.870374433,-12.62158749,-0.220288258,-133.1067354,-2.323150789,,,,-70.64100582,-1.232918139,188.2432469,-70.99778477,-1.239145106,191.6434189,169.3354245,2.955460697,188.048079,49.95845092,0.871939458,186.5257087,-63.43494882,3.109519539,-3.175748955,-3.195090247,-1.107148718,2.683281573,60,798.1662942,851.6879769,1321.819217,-2971.673488,,,3311.922,3311.922
3/16/2026 16:47:25.633,,227,-74720.016,None,60.019,131665.2802,132675.8227,132570.5109,132304.6488,229.1583738,,107.359916,1.87378402,132277.3243,107.3829956,1.874186833,-12.40964543,-0.216589172,-132.890848,-2.319382843,,,,-70.64100582,-1.232918139,188.2432469,-70.53998756,-1.231155037,190.9056311,169.6951535,2.961739154,187.8297101,49.95845092,0.871939458,186.5257087,-90,3.10534187,-3.178328326,-3.191322301,-1.570796327,2.4,60.01,902.4581719,915.2640112,1229.198409,-3046.920592,,,3311.922,3311.922
3/16/2026 16:47:25.667,,227,-74900.65,None,60.02,131678.933,132675.5969,132575.3467,132310.7176,229.1688852,,107.5999171,1.877972828,132275.6783,107.6275078,1.878454377,-12.16569722,-0.212331472,-132.6487108,-2.315156752,,,,-70.29714234,-1.226916589,188.6444274,-70.53998756,-1.231155037,190.9056311,169.7602254,2.962874872,189.0104759,50.47736873,0.880996282,186.6800471,-63.43494882,3.109609414,-3.175206344,-3.196153034,-1.107148718,2.683281573,60,797.9439472,842.7743999,1349.654388,-2990.372735,,,3311.922,3311.922
3/16/2026 16:47:25.700,,227,-74704.478,None,60.018,131627.2145,132624.0331,132513.2051,132255.5699,229.0733666,,107.8314422,1.882013704,132219.6338,107.8485486,1.882312267,-11.93725201,-0.208344351,-132.419928,-2.311163738,,,,-69.82934659,-1.218752012,187.9255172,-70.20112365,-1.225240746,191.3087557,169.7602254,2.962874872,189.0104759,50.52754015,0.881871939,184.9908106,-63.43494882,3.107553013,-3.171219223,-3.193035677,-1.107148718,2.683281573,60,845.6347037,742.5504019,1260.504006,-2848.689112,,,3311.922,3311.922
3/16/2026 16:47:25.733,,227,-75072.73,None,60.016,131596.8049,132594.0943,132491.0137,132228.0626,229.0257226,,108.0204843,1.885313111,132196.7842,108.0450303,1.885741519,-11.74925253,-0.205063141,-132.2321488,-2.307886374,,,,-69.82934659,-1.218752012,187.9255172,-70.32214248,-1.227352923,192.4382498,169.7602254,2.962874872,189.0104759,50.47736873,0.880996282,186.6800471,-45,3.113094442,-3.167938013,-3.188882656,-0.785398163,3.39411255,60,707.8894904,660.1824032,1169.207996,-2537.27989,,,3311.922,3311.922
3/16/2026 16:47:25.767,,227,-74779.286,None,60.016,131624.9297,132626.7714,132530.0014,132261.3371,229.0833557,,108.2080295,1.888586392,132224.7204,108.233425,1.889029626,-11.56105424,-0.201778461,-132.0419694,-2.304567117,,,,-69.48668093,-1.212771369,188.3426664,-70.20112365,-1.225240746,191.3087557,170.477745,2.975397951,188.5986214,50.76263289,0.885975081,185.9186919,-63.43494882,3.114270372,-3.177176412,-3.190542198,-1.107148718,2.683281573,60,680.3373272,889.8767778,1205.625612,-2775.839717,,,3311.922,3311.922
3/16/2026 16:47:25.800,,227,-74918.059,None,60.019,131677.2472,132681.9965,132574.1937,132311.9124,229.1709547,,108.4316613,1.892489502,132269.2204,108.4514606,1.892835066,-11.33940404,-0.197909936,-131.8226109,-2.300738589,,,,-69.48668093,-1.212771369,188.3426664,-69.52772048,-1.213487644,192.1349526,170.477745,2.975397951,188.5986214,50.76263289,0.885975081,185.9186919,-63.43494882,3.10632271,-3.173307887,-3.18671367,-1.107148718,2.683281573,60,878.4604797,793.4975952,1111.766414,-2783.724489,,,3274.998,3274.998
3/16/2026 16:47:25.833,,227,-74908.296,None,60.02,131670.9491,132673.392,132571.5216,132306.0544,229.1608084,,108.66179,1.896506007,132270.2568,108.6892428,1.896985148,-11.10768302,-0.193865641,-131.587455,-2.296634344,,,,-69.14554196,-1.20681737,188.7665225,-69.52772048,-1.213487644,192.1349526,170.837653,2.98167953,188.4038216,51.28249209,0.895048336,186.096749,-26.56505118,3.110472792,-3.175545171,-3.19168268,-0.463647609,2.683281573,60,776.8814076,848.5199884,1235.260814,-2860.66221,,,3274.998,3274.998
3/16/2026 16:47:25.867,,227,-74905.891,None,60.017,131640.0049,132636.1363,132535.0549,132271.1562,229.100363,,108.8805207,1.900323578,132239.0662,108.9089756,1.900820209,-10.88905121,-0.190049796,-131.3660033,-2.292769283,,,,-69.01510216,-1.204540766,187.6456235,-69.40182554,-1.211290363,191.0112039,170.8953991,2.982687391,189.5886073,51.28249209,0.895048336,186.096749,-63.43494882,3.112110572,-3.172737187,-3.187817619,-1.107148718,2.683281573,60,731.4648162,783.0431877,1139.702418,-2654.210422,,,3274.998,3274.998
3/16/2026 16:47:25.900,,227,-74966.443,None,60.016,131629.2931,132609.7088,132531.0206,132257.4221,229.0765747,,109.0812072,1.903826217,132220.7098,109.1039336,1.904222868,-10.69068017,-0.186587568,-131.16738,-2.289302652,,,,-68.80594352,-1.200890259,189.1970401,-69.19320899,-1.207649317,192.5579393,170.837653,2.98167953,188.4038216,51.80131482,0.904103501,186.2900964,-45,3.111872185,-3.168267098,-3.193406153,-0.785398163,1.697056275,60,743.3708668,666.3599831,1278.662406,-2688.393256,,,3274.998,3274.998
3/16/2026 16:47:25.933,,227,-74896.502,None,60.017,131646.7229,132634.2542,132545.5077,132276.2471,229.1091806,,109.2767961,1.907239889,132237.9572,109.3003981,1.907651821,-10.49355362,-0.183147061,-130.9692627,-2.285844853,,,,-68.67378158,-1.198583598,188.0787069,-68.73094016,-1.199581204,191.8687051,171.2538377,2.988943325,189.4024287,51.57192265,0.900099852,185.3485365,-45,3.107233025,-3.172090386,-3.185944705,-0.785398163,1.697056275,60,854.3951328,766.0223959,1089.244794,-2709.662323,,,3274.998,3274.998
3/16/2026 16:47:25.967,,227,-74982.96,None,60.018,131659.1073,132639.9903,132565.3432,132288.8982,229.131093,,109.4954039,1.911055314,132250.1294,109.5199852,1.911484339,-10.27702848,-0.179367984,-130.7492466,-2.282004847,,,,-68.33404128,-1.192654011,188.5184341,-68.39776392,-1.193766181,192.3072542,171.2538377,2.988943325,189.4024287,52.09251733,0.909185943,185.5504244,-45,3.10525052,-3.168311309,-3.19119079,-0.785398163,1.697056275,60,905.8676415,671.1551854,1219.492792,-2796.515619,,,3274.998,3274.998
3/16/2026 16:47:26.000,,228,-75030.12,None,60.018,131658.0775,132647.6206,132544.1741,132284.0362,229.1226717,,109.7157219,1.914900589,132252.9299,109.7363762,1.915261074,-10.06052516,-0.175589289,-130.5315268,-2.27820492,,,,-68.33404128,-1.192654011,188.5184341,-68.73094016,-1.199581204,191.8687051,171.6129676,2.995211324,189.2236772,52.31901938,0.91313915,186.4986863,-63.43494882,3.114842278,-3.170800613,-3.19134407,-1.107148718,2.683281573,60,666.8639078,733.0176077,1229.313621,-2629.195137,,,4264.953,4264.953
3/16/2026 16:47:26.033,,228,-74639.707,None,60.016,131653.8348,132616.0133,132537.6842,132269.897,229.0981819,,109.9115884,1.918319105,132237.2395,109.9313496,1.918664002,-9.862919902,-0.172140426,-130.3362754,-2.27479714,,,,-68.67378158,-1.198583598,188.0787069,-68.60018987,-1.197299181,190.7509371,171.6129676,2.995211324,189.2236772,51.86369191,0.905192186,184.605092,-90,3.115963183,-3.16735175,-3.179989326,-1.570796327,2.4,60,637.3610114,646.3295935,939.2256048,-2222.91621,,,4264.953,4264.953
3/16/2026 16:47:26.067,,228,-75020.098,None,60.016,131677.7804,132660.9921,132574.2893,132305.1005,229.1591562,,110.100351,1.921613633,132268.1703,110.1276427,1.922089963,-9.670220325,-0.168777184,-130.1462142,-2.271479946,,,,-68.67378158,-1.198583598,188.0787069,-68.60018987,-1.197299181,190.7509371,171.2538377,2.988943325,189.4024287,51.51242303,0.899061388,187.0345423,-63.43494882,3.119389144,-3.157720509,-3.170541334,-1.107148718,2.683281573,60,552.3074708,405.2159936,717.7104018,-1675.233866,,,4264.953,4264.953
3/16/2026 16:47:26.100,,228,-74650.205,None,60.019,131704.5271,132685.7668,132584.5294,132325.6748,229.1947918,,110.3236784,1.92551143,132291.7603,110.3403614,1.925802605,-9.452951522,-0.164985128,-129.9257491,-2.267632105,,,,-68.33404128,-1.192654011,188.5184341,-68.60018987,-1.197299181,190.7509371,171.5596347,2.994280489,188.0365922,52.09251733,0.909185943,185.5504244,-63.43494882,3.123101786,-3.159265617,-3.176818048,-1.107148718,2.683281573,60.01,461.1255211,440.913586,866.4048009,-1768.443908,,,4264.953,4264.953
3/16/2026 16:47:26.133,,228,-74670.595,None,60.02,131685.3406,132669.2181,132582.9709,132313.2578,229.1732849,,110.5542201,1.929535142,132272.414,110.5719336,1.929844301,-9.217801265,-0.160880982,-129.6900395,-2.263518196,,,,-67.85876188,-1.184358821,187.8527083,-68.60018987,-1.197299181,190.7509371,171.5596347,2.994280489,188.0365922,52.6119376,0.918251537,185.7675967,-63.43494882,3.127143482,-3.155161471,-3.181769733,-1.107148718,2.683281573,60.01,359.016639,338.4863917,989.2799942,-1686.783025,,,4264.953,4264.953
3/16/2026 16:47:26.167,,228,-74977.214,None,60.016,131628.8276,132603.1471,132518.8079,132250.9954,229.0654433,,110.7690691,1.933284965,132215.7435,110.7877483,1.933610979,-9.007129799,-0.157204071,-129.4774072,-2.259807063,,,,-67.99589403,-1.186752229,188.9647586,-68.26536878,-1.19145545,191.19205,171.6129676,2.995211324,189.2236772,52.83552511,0.922153875,186.7224679,-63.43494882,3.125066429,-3.152415395,-3.181960938,-1.107148718,2.683281573,60,412.8743187,271.5551934,998.6111975,-1683.04071,,,4264.953,4264.953
3/16/2026 16:47:26.200,,228,-74905.978,None,60.014,131617.3052,132579.9558,132511.3403,132236.9275,229.0410771,,110.9602201,1.936621179,132204.0741,110.9797532,1.936962096,-8.809246815,-0.153750362,-129.2853911,-2.256455749,,,,-67.5205656,-1.178456183,188.3082579,-67.93210044,-1.18563882,191.6396619,171.9727625,3.001490929,189.0523737,53.13010235,0.927295218,186,-45,3.122600916,-3.155241291,-3.183750967,-0.785398163,1.697056275,60,472.7731434,342.0864066,1038.772789,-1853.632339,,,4734.728,4734.728
3/16/2026 16:47:26.233,,228,-74820.456,None,60.016,131672.6049,132642.1318,132567.6563,132294.8645,229.1414269,,111.1285763,1.939559549,132263.5678,111.1439808,1.939828408,-8.642515601,-0.150840353,-129.1182619,-2.253538795,,,,-67.85876188,-1.184358821,187.8527083,-67.93210044,-1.18563882,191.6396619,171.9727625,3.001490929,189.0523737,52.9071627,0.923404187,185.0414008,-90,3.125467228,-3.152331282,-3.176942982,-1.570796327,1.2,60,400.6360803,269.279998,866.9808054,-1536.896884,,,4734.728,4734.728
3/16/2026 16:47:26.267,,228,-75257.165,None,60.019,131721.1331,132686.0382,132613.2602,132340.871,229.2211125,,111.3497923,1.943420496,132307.5818,111.371045,1.943791426,-8.419565043,-0.146949132,-128.8954321,-2.249649681,,,,-67.65935204,-1.180878463,189.4176338,-67.93210044,-1.18563882,191.6396619,172.0232312,3.002371775,190.2406897,53.35075253,0.93114629,186.9613864,-45,3.129430246,-3.149320907,-3.180795971,-0.785398163,1.697056275,60,304.7993141,195.0768211,971.7408064,-1471.616942,,,4734.728,4734.728
3/16/2026 16:47:26.300,,228,-75002.242,None,60.019,131700.3674,132667.4353,132578.4053,132316.1224,229.1782466,,111.589068,1.947596646,132279.8684,111.6046142,1.947867977,-8.185071106,-0.14285644,-128.6614281,-2.24556554,,,,-67.18401335,-1.172582238,188.7703367,-67.60039645,-1.179849494,192.0937271,172.3331957,3.007781676,188.8885386,53.13010235,0.927295218,186,-45,3.127717471,-3.150638116,-3.172860758,-0.785398163,1.697056275,60,346.4593421,226.6703895,770.9327909,-1344.062523,,,4734.728,4734.728
3/16/2026 16:47:26.333,,228,-75135.917,None,60.016,131639.4257,132598.2831,132539.9451,132259.9462,229.0809467,,111.7946503,1.951184734,132223.2523,111.8062589,1.951387342,-7.974642817,-0.139183774,-128.4491689,-2.241860919,,,,-66.8491162,-1.16673718,189.2388966,-67.27026792,-1.174087664,192.5542002,172.6942405,3.014083095,188.7321912,53.35075253,0.93114629,186.9613864,-45,3.125475006,-3.153266869,-3.173007209,-0.785398163,1.697056275,60,403.2748094,292.1471949,778.3199982,-1473.742002,,,4734.728,4734.728
3/16/2026 16:47:26.367,,228,-74889.691,None,60.014,131624.6195,132598.4867,132523.595,132249.6407,229.0630969,,111.9858446,1.954521703,132219.4797,112.0002581,1.954773266,-7.786183679,-0.135894541,-128.2563007,-2.238494734,,,,-67.18401335,-1.172582238,188.7703367,-67.27026792,-1.174087664,192.5542002,173.0558695,3.020394712,188.5833503,53.42696902,0.932476519,185.282487,-45,3.12886093,-3.156289253,-3.170971253,-0.785398163,1.697056275,60,317.7639772,367.487979,721.2672158,-1406.519172,,,4734.728,4734.728
3/16/2026 16:47:26.400,,228,-74856.168,None,60.016,131673.4607,132652.4665,132569.9966,132299.3841,229.1492551,,112.1576091,1.957519559,132263.6892,112.1776291,1.957868976,-7.61039874,-0.132826515,-128.0887729,-2.235570822,,,,-66.70543675,-1.1642295,188.1361209,-66.80140949,-1.165904541,191.9174823,172.6942405,3.014083095,188.7321912,53.42696902,0.932476519,185.282487,-45,3.123773517,-3.14690961,-3.168047341,-0.785398163,1.697056275,60,443.3804002,133.1135805,649.7280146,-1226.221995,,,4995.767,4995.767
3/16/2026 16:47:26.433,,228,-74886.869,None,60.018,131700.059,132681.862,132615.383,132333.1929,229.2078137,,112.3775908,1.961358965,132290.1058,112.3985926,1.961725515,-7.389183616,-0.128965583,-127.8695271,-2.231744261,,,,-66.70543675,-1.1642295,188.1361209,-66.80140949,-1.165904541,191.9174823,173.0558695,3.020394712,188.5833503,53.94538183,0.941524529,185.538783,-63.43494882,3.127630056,-3.149360295,-3.17326879,-1.107148718,2.683281573,60,347.4974798,194.3567846,779.2704045,-1321.124669,,,4995.767,4995.767
3/16/2026 16:47:26.467,,228,-74874.643,None,60.018,131670.4625,132652.206,132585.8843,132303.6094,229.1565735,,112.600672,1.965252466,132269.5459,112.6130365,1.965468268,-7.166160938,-0.125073103,-127.6498496,-2.227910165,,,,-66.70543675,-1.1642295,188.1361209,-66.80140949,-1.165904541,191.9174823,173.0558695,3.020394712,188.5833503,53.94538183,0.941524529,185.538783,-63.43494882,3.131372809,-3.145467815,-3.169434694,-1.107148718,2.683281573,60,254.3131279,96.94078526,684.8207987,-1036.074712,,,4995.767,4995.767
3/16/2026 16:47:26.500,,228,-75125.966,None,60.015,131639.8102,132621.3724,132558.9357,132274.1339,229.1055204,,112.793048,1.968610062,132234.1425,112.811106,1.968925232,-6.974546308,-0.121728797,-127.45601,-2.224527026,,,,-66.37062227,-1.158385885,188.6138913,-66.80140949,-1.165904541,191.9174823,173.4596142,3.027441387,189.6341741,54.16234705,0.945311287,186.5102678,-63.43494882,3.134829773,-3.149170184,-3.169838313,-1.107148718,2.683281573,60,168.6730458,190.5696139,698.2416048,-1057.484265,,,4995.767,4995.767
3/16/2026 16:47:26.533,,228,-74707.69,None,60.016,131661.2723,132630.6068,132574.4033,132289.5069,229.1321472,,112.9753746,1.971792261,132255.469,112.9942526,1.972121743,-6.791303248,-0.118530602,-127.2681964,-2.22124906,,,,-66.2236565,-1.155820849,187.5151194,-66.65947143,-1.163427254,190.8150937,173.4180553,3.026716048,188.4420335,53.94538183,0.941524529,185.538783,-63.43494882,3.135548997,-3.14524665,-3.162773589,-1.107148718,2.683281573,60.01,149.881167,91.32479134,520.9632006,-762.1691589,,,4995.767,4995.767
3/16/2026 16:47:26.567,,228,-75103.675,None,60.018,131691.9485,132659.524,132595.9759,132316.5541,229.1789943,,113.1787992,1.97534269,132285.9867,113.1985905,1.975688113,-6.586301207,-0.114952642,-127.0659022,-2.217718361,,,,-66.03751103,-1.152571997,189.0980698,-66.47293605,-1.160171598,192.3933471,173.8200758,3.033732628,189.5012401,54.46232221,0.950546841,185.8102258,-45,3.135859711,-3.14868527,-3.168265202,-0.785398163,1.697056275,60.01,143.4089152,178.3008125,657.0720158,-978.7817435,,,4995.767,4995.767
3/16/2026 16:47:26.600,,228,-74743.445,None,60.018,131669.237,132638.4384,132588.0049,132299.3101,229.1491269,,113.3972134,1.979154737,132267.8655,113.413201,1.979433772,-6.368241151,-0.111146776,-126.8543408,-2.214025918,,,,-65.55604522,-1.144168834,188.4955172,-66.32946152,-1.157667495,191.2937009,174.1810291,3.040032452,189.3758168,55.0690627,0.96113646,184.4255948,-26.56505118,3.137101267,-3.151179228,-3.175162378,-0.463647609,2.683281573,60,111.9784236,240.7968019,820.7136029,-1173.488828,,,4995.767,4995.767
3/16/2026 16:47:26.633,,228,-75014.597,None,60.015,131633.949,132611.2057,132552.9582,132266.7949,229.092809,,113.5966279,1.982635177,132232.4453,113.6135265,1.982930113,-6.166134952,-0.107619357,-126.652044,-2.210495173,,,,-65.55604522,-1.144168834,188.4955172,-66.00110965,-1.151936673,191.7786224,174.1810291,3.040032452,189.3758168,54.97771262,0.9595421,186.096749,-26.56505118,3.134866786,-3.147651809,-3.170037273,-0.463647609,2.683281573,59.99,167.6424867,152.1647921,701.5680005,-1021.375279,,,5239.166,5239.166
3/16/2026 16:47:26.667,,228,-74925.259,None,60.014,131641.9416,132619.501,132550.1906,132271.2943,229.1006021,,113.7597738,1.985482609,132240.3245,113.7774131,1.985790472,-6.00412143,-0.104791688,-126.4850129,-2.20757993,,,,-65.55604522,-1.144168834,188.4955172,-65.67442476,-1.146234946,192.2698104,174.1439864,3.039385935,188.1820395,54.97771262,0.9595421,186.096749,-63.43494882,3.132025418,-3.144177623,-3.16712203,-1.107148718,2.683281573,60,238.4760533,64.51199687,629.6687982,-932.6568484,,,5239.166,5239.166
3/16/2026 16:47:26.700,,228,-74816.554,None,60.016,131704.6206,132677.8289,132605.9863,132330.2195,229.2026635,,113.9239703,1.988348378,132302.8843,113.9423471,1.988669114,-5.845174754,-0.102017545,-126.3254745,-2.204795459,,,,-65.55604522,-1.144168834,188.4955172,-65.52628118,-1.143649353,191.1769861,174.1439864,3.039385935,188.1820395,54.97771262,0.9595421,186.096749,-90,3.132318467,-3.14140348,-3.164337559,-1.570796327,2.4,60,231.2809924,-4.723207549,561.2399861,-787.7977709,,,5239.166,5239.166
3/16/2026 16:47:26.733,,228,-75087.562,None,60.019,131715.123,132699.102,132630.8038,132349.1033,229.2353712,,114.1381841,1.992087115,132313.2238,114.1575323,1.992424804,-5.625526491,-0.098183959,-126.1119844,-2.201069353,,,,-65.22485943,-1.138388551,188.995238,-65.34941528,-1.140562461,192.7672171,174.5424465,3.046340376,189.2579193,55.28139343,0.96484233,185.4106793,-90,3.132987265,-3.144524335,-3.165911683,-1.570796327,1.2,60.01,215.1885896,73.62718496,597.974378,-886.7901525,,,5239.166,5239.166
3/16/2026 16:47:26.767,,228,-75146.875,None,60.017,131657.9742,132651.7767,132580.7139,132297.596,229.146158,,114.3536074,1.995846961,132260.8546,114.3691849,1.99611884,-5.414041788,-0.094492855,-125.8969774,-2.197316774,,,,-64.74060948,-1.129936795,188.415286,-65.02608909,-1.134919354,193.2707945,174.9043001,3.052655912,189.1475614,55.79654317,0.97383339,185.7210812,-90,3.131038194,-3.147148767,-3.171150164,-1.570796327,1.2,60,263.0118988,139.4063913,727.6896019,-1130.107892,,,5239.166,5239.166
3/16/2026 16:47:26.800,,228,-74949.667,None,60.014,131614.4688,132598.6708,132531.2618,132248.8957,229.0618066,,114.5459558,1.999204073,132212.2365,114.5671713,1.999574354,-5.223534504,-0.091167876,-125.7077445,-2.194014038,,,,-64.74060948,-1.129936795,188.415286,-65.02608909,-1.134919354,193.2707945,175.2363583,3.058451422,187.8488754,55.79654317,0.97383339,185.7210812,-63.43494882,3.134493708,-3.149619298,-3.167847428,-1.107148718,2.683281573,60,176.8389736,199.9296153,646.156819,-1022.925408,,,5239.166,5239.166
3/16/2026 16:47:26.833,,228,-74934.749,None,60.013,131645.5071,132638.0991,132558.5789,132281.4949,229.1182701,,114.7046974,2.001974636,132248.1558,114.7218839,2.002274599,-5.065839084,-0.088415571,-125.5461191,-2.191193141,,,,-64.74060948,-1.129936795,188.415286,-64.72227776,-1.129616846,191.0978807,175.2665617,3.05897857,189.0447566,55.49147701,0.968508981,186.3982833,-45,3.131891445,-3.147394141,-3.159702122,-0.785398163,1.697056275,60,241.7267922,145.4687956,447.4368117,-834.6323995,,,5322.663,5322.663
3/16/2026 16:47:26.867,,228,-74988.893,None,60.016,131697.7039,132688.4366,132613.4659,132333.9686,229.2091572,,114.8705965,2.004870123,132306.0695,114.8954675,2.005304204,-4.897469875,-0.085476974,-125.382784,-2.188342406,,,,-64.41148686,-1.124192522,188.9304634,-64.87504218,-1.132283088,192.1836622,175.2363583,3.058451422,187.8488754,56.00354085,0.977446181,186.7147557,-45,3.137587292,-3.143928396,-3.165788587,-0.785398163,1.697056275,60,100.1203421,58.21919926,599.0544111,-757.3939525,,,5322.663,5322.663
3/16/2026 16:47:26.900,,228,-75046.781,None,60.017,131706.2497,132685.1808,132616.9824,132336.8901,229.2142173,,115.0774854,2.008481015,132303.5374,115.1010977,2.008893127,-4.694789535,-0.081939535,-125.1784764,-2.184776566,,,,-64.41148686,-1.124192522,188.9304634,-64.87504218,-1.132283088,192.1836622,175.629203,3.065307854,188.9495171,56.30993247,0.982793723,186.0464458,-45,3.141176215,-3.147247389,-3.167570289,-0.785398163,1.697056275,60,10.40936891,141.7679897,640.8719878,-793.0493465,,,5322.663,5322.663
3/16/2026 16:47:26.933,,228,-75087.043,None,60.015,131652.5819,132646.7565,132552.3851,132284.6667,229.1237638,,115.2791587,2.012000879,132243.9533,115.296743,2.012307782,-4.488152293,-0.078333035,-124.9762976,-2.18124788,,,,-64.25340428,-1.12143346,187.8488754,-64.55199517,-1.126644855,192.6962376,175.629203,3.065307854,188.9495171,56.30993247,0.982793723,186.0464458,-45,3.138952637,-3.143640889,-3.164041603,-0.785398163,1.697056275,60,65.58289361,51.33599544,553.5648014,-670.4836904,,,5322.663,5322.663
3/16/2026 16:47:26.967,,228,-74967.192,None,60.012,131640.1668,132632.852,132545.0672,132273.4564,229.1043469,,115.4255655,2.014556158,132231.4326,115.443809,2.014874569,-4.343043662,-0.075800411,-124.8267109,-2.178637099,,,,-63.92464442,-1.115695518,188.3732465,-64.39781245,-1.123953858,191.6133607,175.9921955,3.071643269,188.8618543,56.82148834,0.991722057,186.3866948,-63.43494882,3.138828427,-3.14744368,-3.170359156,-1.107148718,2.683281573,60,68.85365719,146.5631999,710.5679894,-925.9848465,,,5322.663,5322.663
3/16/2026 16:47:27.000,,228,-75080.981,None,60.013,131687.0098,132678.7601,132594.8247,132320.9601,229.1866259,,115.5817786,2.017282592,132283.7944,115.6076808,2.01773467,-4.190840697,-0.073143969,-124.6666219,-2.17584302,,,,-63.59772049,-1.109989619,188.903785,-63.917767,-1.115575485,191.0564315,176.0174794,3.072084557,190.0589382,56.82148834,0.991722057,186.3866948,-45,3.133310155,-3.145228526,-3.167565077,-0.785398163,1.697056275,60,206.968241,91.68480818,641.8080011,-940.4610502,,,5322.663,5322.663
3/16/2026 16:47:27.033,,228,-75088.253,None,60.016,131729.3412,132708.5816,132635.1163,132358.4288,229.2515235,,115.7564201,2.020330661,132331.1599,115.7784042,2.020714355,-4.00810081,-0.069954556,-124.4909025,-2.172776137,,,,-63.59772049,-1.109989619,188.903785,-64.07509849,-1.118321437,192.1349526,175.9921955,3.071643269,188.8618543,56.82148834,0.991722057,186.3866948,-45,3.139035792,-3.141597825,-3.164498194,-0.785398163,1.697056275,60,63.91599069,0.129614099,566.2079919,-630.2535967,,,5404.818,5404.818
3/16/2026 16:47:27.067,,228,-74893.09,None,60.016,131707.8246,132689.4616,132606.3365,132335.2873,229.2114412,,115.9537892,2.023775402,132298.677,115.974394,2.024135023,-3.811317412,-0.066520038,-124.2983656,-2.169415735,,,,-63.10848068,-1.101450774,188.3694243,-63.43494882,-1.107148718,190.5129917,176.3555105,3.077984312,188.7817788,57.33113947,1.000617148,186.7417468,-26.56505118,3.131283741,-3.14450435,-3.170032883,-0.463647609,2.683281573,60,256.9041244,72.93600695,704.1744145,-1034.014546,,,5404.818,5404.818
3/16/2026 16:47:27.100,,228,-75221.64,None,60.013,131650.4342,132650.9902,132555.9788,132286.5697,229.1270598,,116.1372531,2.026977451,132251.902,116.1609908,2.027391752,-3.635824478,-0.063457108,-124.1187672,-2.166281152,,,,-63.27263827,-1.104315864,189.4404392,-63.43494882,-1.107148718,193.1962733,176.3555105,3.077984312,188.7817788,57.33113947,1.000617148,186.7417468,-63.43494882,3.13454047,-3.14144142,-3.1668983,-1.107148718,2.683281573,60,176.6829446,-3.787205135,626.3424119,-799.2381513,,,5404.818,5404.818
3/16/2026 16:47:27.133,,228,-74940.005,None,60.012,131664.6322,132666.04,132577.2035,132303.3993,229.1562097,,116.2791093,2.029453309,132265.9624,116.3034924,2.029878874,-3.490018838,-0.06091232,-123.9748612,-2.163769518,,,,-63.10848068,-1.101450774,188.3694243,-63.27490516,-1.104355429,192.1237101,177.0829927,3.090681272,188.6444274,57.13132107,0.997129659,185.7327112,-45,3.134234303,-3.151593592,-3.160899177,-0.785398163,1.697056275,60,183.3306438,250.2864046,475.3728214,-908.9898697,,,5404.818,5404.818
3/16/2026 16:47:27.167,,228,-75164.731,None,60.015,131706.3765,132703.117,132602.4586,132338.0758,229.216271,,116.446518,2.032375141,132296.7978,116.4693326,2.032773332,-3.322953594,-0.057996481,-123.8051134,-2.160806859,,,,-62.78388844,-1.095785571,188.9152191,-63.27490516,-1.104355429,192.1237101,177.1014232,3.091002945,189.8428824,57.64215233,1.006045346,186.096749,-26.56505118,3.137128761,-3.148999426,-3.166852205,-0.463647609,2.683281573,60.01,111.5651548,186.595202,623.2607991,-921.4211559,,,5404.818,5404.818
3/16/2026 16:47:27.200,,228,-74878.632,None,60.016,131717.0837,132704.7159,132605.5932,132343.2093,229.2251625,,116.6231487,2.035457929,132312.6824,116.6537587,2.035992174,-3.151665627,-0.055006942,-123.6296699,-2.157744793,,,,-62.78388844,-1.095785571,188.9152191,-63.11306581,-1.101530799,191.0526629,176.7191192,3.084330482,188.7093002,57.64215233,1.006045346,186.096749,-63.43494882,3.137522973,-3.139337424,-3.163790139,-1.107148718,2.683281573,60,101.7249644,-56.47679638,547.7327925,-592.9809605,,,5404.818,5404.818
3/16/2026 16:47:27.233,,228,-75200.299,None,60.014,131680.9085,132680.4266,132576.9042,132313.5075,229.1737175,,116.816092,2.038825424,132281.6847,116.8429231,2.039293716,-2.955047253,-0.051575304,-123.4326022,-2.154305312,,,,-62.78388844,-1.095785571,188.9152191,-62.95616515,-1.098792366,192.6663437,177.0829927,3.090681272,188.6444274,57.83881628,1.00947778,187.1115176,-45,3.138086082,-3.142256576,-3.163783092,-0.785398163,1.697056275,60,87.62912667,16.61759369,550.4256127,-654.6723331,,,5496.058,5496.058
3/16/2026 16:47:27.267,,228,-74984.141,None,60.012,131677.6158,132650.956,132568.88,132299.8848,229.1501224,,116.9695345,2.041503501,132272.9779,116.9900447,2.041861472,-2.805202905,-0.048960027,-123.2858636,-2.151744241,,,,-62.2924494,-1.087208341,188.4038216,-62.79300617,-1.095944705,191.5983298,177.4632383,3.097317809,189.7859847,57.95531928,1.011511141,185.4572727,-45,3.137806177,-3.146277836,-3.163255382,-0.785398163,1.697056275,60,94.36155242,117.9504052,532.5552167,-744.8671743,,,5496.058,5496.058
3/16/2026 16:47:27.300,,228,-74973.974,None,60.013,131696.8182,132682.3287,132591.8712,132324.4202,229.192619,,117.1182571,2.0440992,132286.5811,117.1440833,2.044549953,-2.654092672,-0.046322656,-123.130604,-2.149034449,,,,-62.2924494,-1.087208341,188.4038216,-62.79300617,-1.095944705,191.5983298,177.4471019,3.097036175,188.5871682,58.15094868,1.014925518,186.4755212,-63.43494882,3.140494658,-3.143358831,-3.163959967,-1.107148718,2.683281573,60,27.36566516,44.19359429,552.9888048,-624.5480642,,,5496.058,5496.058
3/16/2026 16:47:27.333,,228,-74759.472,None,60.015,131722.4761,132701.5891,132605.7691,132344.0119,229.2265527,,117.2761861,2.046855581,132312.0724,117.3027143,2.047318586,-2.492928756,-0.043509815,-122.9782214,-2.146374871,,,,-62.2924494,-1.087208341,188.4038216,-62.79300617,-1.095944705,191.5983298,177.8114174,3.103394682,188.5375294,58.27064388,1.017014593,184.8233751,-63.43494882,3.143263291,-3.146904497,-3.163389464,-1.107148718,2.683281573,60,-41.64579719,132.8976057,534.1680063,-625.4198149,,,5496.058,5496.058
3/16/2026 16:47:27.367,,228,-74729.794,None,60.015,131702.3092,132682.537,132582.2676,132323.104,229.1903391,,117.4738783,2.050305961,132291.6906,117.5012955,2.050784481,-2.296202037,-0.040076286,-122.7810295,-2.142933223,,,,-61.79837178,-1.07858506,187.9063597,-62.30849158,-1.08748833,191.0865772,177.8114174,3.103394682,188.5375294,58.78159724,1.025932411,185.2203013,-63.43494882,3.138272811,-3.143470968,-3.168865634,-1.107148718,2.683281573,60,82.52598943,46.98720518,669.6575799,-799.1707745,,,5496.058,5496.058
3/16/2026 16:47:27.400,,228,-74867.515,None,60.012,131665.9555,132656.6095,132552.226,132292.3436,229.1370605,,117.6345722,2.053110599,132255.157,117.6627161,2.053601804,-2.141046581,-0.037368312,-122.6167965,-2.140066817,,,,-61.79837178,-1.07858506,187.9063597,-62.30849158,-1.08748833,191.0865772,178.1874473,3.109957641,189.694913,58.78159724,1.025932411,185.2203013,-63.43494882,3.141090134,-3.147325953,-3.165999228,-1.107148718,2.683281573,60,12.48840783,144.2735842,599.1551854,-755.9171774,,,5496.058,5496.058
3/16/2026 16:47:27.433,,228,-74789.539,None,60.012,131683.1322,132656.4743,132565.6033,132302.4649,229.1545912,,117.7786352,2.055624973,132267.1513,117.8003671,2.056004266,-1.995832036,-0.03483384,-122.4715901,-2.137532487,,,,-61.47688139,-1.072973994,188.4764176,-61.99082329,-1.081943972,191.6471758,178.1759102,3.10975628,188.4955172,58.78159724,1.025932411,185.2203013,-45,3.137948238,-3.14459012,-3.163464898,-0.785398163,1.697056275,60,90.85230557,74.95198717,537.0047921,-702.8090848,,,5496.058,5496.058
3/16/2026 16:47:27.467,,228,-75032.165,None,60.014,131739.7897,132716.7732,132620.3952,132359.7161,229.2537531,,117.9361691,2.058374458,132323.6686,117.95859,2.058765776,-1.844603753,-0.032194409,-122.3153247,-2.134805142,,,,-61.47688139,-1.072973994,188.4764176,-61.67501769,-1.076432125,192.2136312,178.1759102,3.10975628,188.4955172,58.97293324,1.029271855,186.2475772,-26.56505118,3.135197901,-3.141950689,-3.164076997,-0.463647609,2.683281573,60.01,159.4833457,8.956798665,555.3215999,-723.7617443,,,5578.178,5578.178
3/16/2026 16:47:27.500,,228,-74823.523,None,60.016,131755.1174,132728.9574,132640.4691,132375.5782,229.2812272,,118.1033536,2.061292377,132338.8427,118.1265126,2.061696579,-1.678592716,-0.02929697,-122.1443957,-2.131821868,,,,-61.47688139,-1.072973994,188.4764176,-61.67501769,-1.076432125,192.2136312,178.1759102,3.10975628,188.4955172,59.10011834,1.031491653,184.6011918,-45,3.138128704,-3.13905325,-3.163313521,-0.785398163,1.697056275,60,86.40025924,-63.53279646,531.8064054,-554.6738682,,,5578.178,5578.178
3/16/2026 16:47:27.533,,228,-75078.979,None,60.014,131709.0027,132680.3946,132593.0653,132328.215,229.1991917,,118.2968838,2.064670117,132292.544,118.3209085,2.065089428,-1.482216348,-0.025869555,-121.9553648,-2.128522657,,,,-60.98091715,-1.064317785,188.0021276,-61.36107746,-1.070952834,192.7858916,178.5497837,3.116281604,189.6607498,59.60981943,1.040387616,185.0219446,-90,3.136042262,-3.142151159,-3.168910273,-1.570796327,2.4,60,138.0446331,14.05437637,670.0896117,-822.1886211,,,5578.178,5578.178
3/16/2026 16:47:27.567,,228,-74766.658,None,60.011,131676.1755,132648.1352,132573.4019,132299.9746,229.1502779,,118.4345485,2.067072819,132259.5819,118.4591893,2.067502882,-1.33740171,-0.023342063,-121.8140755,-2.126056692,,,,-60.98091715,-1.064317785,188.0021276,-61.36107746,-1.070952834,192.7858916,178.9053094,3.122486698,188.4343918,59.42077313,1.037088135,183.9878257,-45,3.138455716,-3.145828761,-3.163144827,-0.785398163,1.697056275,60,78.00008496,105.8831819,525.6575888,-709.5408557,,,5578.178,5578.178
3/16/2026 16:47:27.600,,228,-74779.114,None,60.012,131702.541,132677.4643,132593.8739,132325.3619,229.19425,,118.5689813,2.069419114,132291.5551,118.5896277,2.069779462,-1.207521263,-0.021075222,-121.6805389,-2.12372604,,,,-60.98091715,-1.064317785,188.0021276,-61.18920626,-1.067953116,191.7335651,178.9053094,3.122486698,188.4343918,59.60981943,1.040387616,185.0219446,-26.56505118,3.137732578,-3.14356192,-3.164113656,-0.463647609,2.683281573,60,96.00406374,49.23359237,552.4560129,-697.693669,,,5578.178,5578.178
3/16/2026 16:47:27.633,,228,-75178.454,None,60.015,131759.4536,132729.9175,132641.1048,132377.5501,229.2846425,,118.7331831,2.072284977,132348.3286,118.7545546,2.07265798,-1.041250006,-0.018173241,-121.5158144,-2.120851055,,,,-60.66210635,-1.058753487,188.5871682,-60.87594651,-1.062485702,192.314742,179.2747757,3.128935102,189.6151893,59.79676225,1.043650383,186.0580555,-45,3.135143682,-3.147108343,-3.164501438,-0.785398163,1.697056275,60.01,160.9600335,138.8160074,565.3152038,-865.0912447,,,5578.178,5578.178
3/16/2026 16:47:27.667,,228,-74949.696,None,60.015,131763.8366,132735.4933,132656.4488,132385.9927,229.2992656,,118.8981882,2.075164859,132352.567,118.9202964,2.075550719,-0.875427959,-0.0152791,-121.3477493,-2.117917765,,,,-60.48248171,-1.055618446,187.5419953,-61.18920626,-1.067953116,191.7335651,179.2701569,3.128854489,188.415286,59.79676225,1.043650383,186.0580555,-45,3.143503835,-3.144133589,-3.161568148,-0.785398163,1.697056275,60,-47.43867488,63.54719133,492.9983886,-509.106905,,,5662.209,5662.209
3/16/2026 16:47:27.700,,228,-74919.01,None,60.013,131722.7281,132681.7442,132611.0748,132339.2352,229.2182792,,119.0828709,2.07838818,132300.806,119.1032741,2.078744283,-0.694397481,-0.012119522,-121.1655985,-2.114738633,,,,-60.34527721,-1.053223775,189.1780114,-60.87594651,-1.062485702,192.314742,179.2701569,3.128854489,188.415286,60.11716765,1.049242513,185.4572727,-45,3.141229985,-3.140974011,-3.163981146,-0.785398163,1.697056275,60,9.077015562,-15.46561139,550.5696053,-544.1810095,,,5662.209,5662.209
3/16/2026 16:47:27.733,,228,-74687.53,None,60.011,131698.8541,132666.3304,132591.8224,132319.7324,229.1844994,,119.2156334,2.080705322,132293.1536,119.2346147,2.081036608,-0.559723866,-0.009769024,-121.0313433,-2.112395438,,,,-60.1644609,-1.050067935,188.1361209,-60.70099125,-1.059432157,191.2673522,179.6350637,3.135223313,188.4038216,60.43964554,1.054870813,184.8623272,-45,3.140468765,-3.144992337,-3.167266251,-0.785398163,1.697056275,60,27.97259292,84.97439159,629.2223955,-742.16938,,,5662.209,5662.209
3/16/2026 16:47:27.767,,228,-74947.464,None,60.012,131735.1589,132699.6483,132637.1079,132358.0386,229.2508476,,119.3523755,2.083091923,132318.8944,119.3694101,2.083389233,-0.424865962,-0.00741531,-120.8926369,-2.109974555,,,,-60.1644609,-1.050067935,188.1361209,-60.38846783,-1.053977594,191.8574471,179.6373733,3.135263624,189.6037974,60.43964554,1.054870813,184.8623272,-45,3.137366827,-3.142678934,-3.164845368,-0.785398163,1.697056275,60,105.1972598,27.3311978,570.0959822,-702.6244398,,,5662.209,5662.209
3/16/2026 16:47:27.800,,228,-74797.114,None,60.014,131754.0725,132709.3564,132646.3673,132370.6509,229.2726928,,119.5148256,2.085927211,132337.6942,119.5325774,2.086237039,-0.259044168,-0.004521174,-120.7272997,-2.107088876,,,,-60.1644609,-1.050067935,188.1361209,-60.38846783,-1.053977594,191.8574471,179.6350637,3.135223313,188.4038216,60.43964554,1.054870813,184.8623272,-45,3.140214633,-3.139744487,-3.161959689,-0.785398163,1.697056275,60,34.30925738,-46.20959036,499.3919868,-487.4916538,,,5662.209,5662.209
3/16/2026 16:47:27.833,,228,-74892.73,None,60.013,131736.8379,132708.1758,132636.0657,132361.0974,229.2561456,,119.6778589,2.08877268,132330.7643,119.6989194,2.089140254,-0.093256454,-0.001627632,-120.5672584,-2.10429563,,,,-59.84845202,-1.04455254,188.7360061,-59.89869543,-1.045429453,191.4141061,180,3.141592654,189.6,60.43964554,1.054870813,184.8623272,-63.43494882,3.134569707,-3.143220286,-3.159166443,-1.107148718,2.683281573,60,175.4007221,40.95360619,430.8767997,-647.231128,,,5662.209,5662.209
3/16/2026 16:47:27.867,,228,-74941.286,None,60.011,131722.0738,132684.044,132624.3284,132344.2138,229.2269023,,119.8157839,2.091179925,132305.472,119.8348732,2.091513097,0.046636692,0.000813964,-120.4258548,-2.10182767,,,,-59.66446149,-1.041341299,187.699334,-59.89869543,-1.045429453,191.4141061,-179.6373733,-3.135263624,189.6037974,60.9453959,1.063697822,185.3213425,-90,3.13694255,3.136077588,-3.165525492,-1.570796327,1.2,60,115.4786241,138.744,588.1679883,-842.3906124,,,5744.444,5744.444
3/16/2026 16:47:27.900,,228,-74816.251,None,60.011,131745.2325,132696.6647,132647.9723,132364.0128,229.2611953,,119.9478856,2.093485534,132328.5275,119.9675565,2.093828856,0.181347946,0.003165119,-120.2997167,-2.099626146,,,,-59.66446149,-1.041341299,187.699334,-59.89869543,-1.045429453,191.4141061,180,3.141592654,189.6,60.76419543,1.060535278,184.2732753,-45,3.139258309,-3.138427535,-3.160161424,-0.785398163,1.697056275,60,57.98034336,-79.63199602,453.859217,-432.2075643,,,5744.444,5744.444
3/16/2026 16:47:27.933,,228,-74812.55,None,60.014,131772.4174,132734.2918,132673.2422,132394.0475,229.3132168,,120.1031283,2.09619503,132355.5872,120.1234823,2.096550274,0.336694946,0.005876435,-120.1434095,-2.09689807,,,,-59.34933204,-1.035841253,188.3082579,-59.89869543,-1.045429453,191.4141061,180,3.141592654,188.4,60.9453959,1.063697822,185.3213425,-45,3.141979727,-3.135716219,-3.160595892,-0.785398163,1.697056275,60.01,-9.647281978,-146.9519801,467.2079861,-310.608724,,,5744.444,5744.444
3/16/2026 16:47:27.967,,228,-74804.89,None,60.015,131754.8201,132713.3174,132659.1251,132376.4842,229.2827964,,120.2803704,2.099288489,132343.8958,120.2970051,2.099578819,0.512897247,0.008951746,-119.9673082,-2.093824522,,,,-59.34933204,-1.035841253,188.3082579,-59.58891873,-1.04002283,192.0187491,-179.6350637,-3.135223313,188.4038216,61.27073122,1.069375995,184.7415492,-45,3.139601649,3.144175059,-3.163200517,-0.785398163,1.697056275,60,49.61868549,-64.56960851,529.5167957,-514.5658726,,,5744.444,5744.444
3/16/2026 16:47:28.000,,228,-74777.904,None,60.012,131693.4089,132668.892,132606.1247,132323.5595,229.191128,,120.4378766,2.102037491,132292.7209,120.4578684,2.102386414,0.663367895,0.011577954,-119.8130507,-2.091132222,,,,-59.03624347,-1.030376827,188.9228414,-59.58891873,-1.04002283,192.0187491,-179.2701569,-3.128854489,188.415286,61.27073122,1.069375995,184.7415492,-63.43494882,3.142409244,3.140432443,-3.160508217,-1.107148718,2.683281573,60,-20.40913717,29.00160036,463.3632085,-471.9556717,,,5744.444,5744.444
3/16/2026 16:47:28.033,,228,-75010.032,None,60.01,131685.1306,132648.3767,132591.1925,132308.9689,229.1658565,,120.5572586,2.104121099,132274.0138,120.5751405,2.104433197,0.782694701,0.0136606,-119.697286,-2.089111746,,,,-59.03624347,-1.030376827,188.9228414,-59.28109574,-1.034650305,192.6289698,-179.2747757,-3.128935102,189.6151893,61.27073122,1.069375995,184.7415492,-90,3.139083502,3.142595702,-3.158487741,-1.570796327,1.2,60,62.70258494,-25.22881689,413.8272066,-451.3009747,,,5744.444,5744.444
3/16/2026 16:47:28.067,,228,-74898.691,None,60.011,131720.6116,132700.8078,132628.9842,132350.8864,229.2384596,,120.6794767,2.106254208,132315.5311,120.693411,2.106497407,0.911929607,0.015916174,-119.5686999,-2.086867496,,,,-58.84797762,-1.027090968,187.8948642,-59.09778563,-1.03145094,191.5983298,-179.2747757,-3.128935102,189.6151893,61.27073122,1.069375995,184.7415492,-45,3.137948347,3.144851276,-3.156243491,-0.785398163,1.697056275,60,90.60239518,-81.99360131,358.963207,-367.5720009,,,5745.221,5745.221
3/16/2026 16:47:28.100,,228,-75056.429,None,60.013,131752.3364,132731.0214,132664.7625,132383.4599,229.2948787,,120.8301088,2.108883234,132341.0162,120.8492009,2.109216455,1.067145831,0.018625208,-119.4170396,-2.084220524,,,,-59.03624347,-1.030376827,188.9228414,-58.97522562,-1.029311864,193.2447153,-179.2747757,-3.128935102,189.6151893,61.59810439,1.075089735,184.1677496,-63.43494882,3.138528319,3.14756031,-3.159310259,-1.107148718,2.683281573,60,76.61511144,-150.1919975,432.8640001,-359.2871141,,,5745.221,5745.221
