time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:47:28.133,,228,-75107.059,None,60.013,131717.1433,132702.7367,132651.2078,132357.8043,229.2504419,,120.9985099,2.111822387,132322.1587,121.0165736,2.112137659,1.233202762,0.021523449,-119.2479219,-2.081268863,,,,-58.53585637,-1.021643424,188.5184341,-58.97522562,-1.029311864,193.2447153,-178.9122362,-3.122607593,189.6341741,62.10272897,1.083897095,184.659687,-63.43494882,3.141449523,3.144131042,-3.165165958,-1.107148718,2.683281573,60,3.570416332,-63.87840943,577.382404,-517.0744109,,,5745.221,5745.221
3/16/2026 16:47:28.167,,228,-74791.613,None,60.011,131682.8244,132662.1188,132588.7516,132311.9811,229.1710738,,121.1375822,2.114249657,132277.4675,121.1535896,2.11452904,1.373549838,0.023972967,-119.1145406,-2.07894092,,,,-58.34445099,-1.01830277,187.49592,-58.7908669,-1.026094197,192.2173769,-178.5405506,-3.116120457,188.4611366,62.10272897,1.083897095,184.659687,-45,3.140623237,3.140093424,-3.162838015,-0.785398163,3.39411255,60,24.04296769,37.48320497,520.1279938,-581.6541665,,,5745.221,5745.221
3/16/2026 16:47:28.200,,228,-74935.872,None,60.009,131688.0765,132668.3986,132599.2181,132319.3185,229.1837824,,121.2516726,2.11624091,132282.6448,121.2681946,2.116529273,1.482350401,0.025871895,-119.0052485,-2.077033414,,,,-58.53585637,-1.021643424,188.5184341,-58.7908669,-1.026094197,192.2173769,-178.5405506,-3.116120457,188.4611366,62.27594376,1.086920263,185.7210812,0,3.14262347,3.141992352,-3.163953677,0,1.2,60,-25.70620342,-9.99359401,550.6271859,-514.9273885,,,5745.221,5745.221
3/16/2026 16:47:28.233,,228,-74913.638,None,60.012,131735.3529,132724.8173,132651.1091,132371.1916,229.2736293,,121.3780903,2.118447315,132333.8264,121.4023502,2.118870731,1.616456233,0.028212483,-118.8743755,-2.074749248,,,,-58.03335633,-1.012873144,188.1284667,-58.29857033,-1.017502001,191.8199155,-178.5405506,-3.116120457,188.4611366,62.27594376,1.086920263,185.7210812,-45,3.136372732,3.14433294,-3.161669511,-0.785398163,1.697056275,60.01,129.9533242,-68.54398592,494.5823879,-555.9917262,,,5745.221,5745.221
3/16/2026 16:47:28.267,,228,-75065.227,None,60.014,131734.5505,132723.466,132657.5528,132372.6262,229.2761142,,121.5411322,2.121292933,132339.1436,121.5616848,2.121651644,1.771950158,0.030926364,-118.7072514,-2.071832382,,,,-58.03335633,-1.012873144,188.1284667,-58.29857033,-1.017502001,191.8199155,-177.8114174,-3.103394682,188.5375294,62.44718842,1.089909047,186.7841535,-45,3.139153645,3.134321046,-3.161741429,-0.785398163,1.697056275,60,60.72335171,181.95841,499.2192003,-741.900962,,,5826.561,5826.561
3/16/2026 16:47:28.300,,228,-75070.915,None,60.012,131691.5259,132687.5168,132618.1551,132333.1782,229.2077882,,121.6990888,2.124049796,132295.9858,121.7203732,2.12442128,1.933147735,0.033739793,-118.5570843,-2.069211473,,,,-57.72435569,-1.007480065,188.7665225,-57.99461679,-1.012197011,192.4532151,-177.8252559,-3.103636208,189.7366596,62.60463334,1.092656979,185.1658716,-45,3.136618291,3.137376001,-3.161868452,-0.785398163,1.697056275,60,124.2245092,106.1568079,497.8656152,-728.2469323,,,5826.561,5826.561
3/16/2026 16:47:28.333,,228,-75045.917,None,60.009,131672.664,132648.7154,132566.0139,132296.5358,229.1443217,,121.8125208,2.126029558,132260.5008,121.8360137,2.126439586,2.047813457,0.035741087,-118.4395083,-2.067159384,,,,-57.72435569,-1.007480065,188.7665225,-57.99461679,-1.012197011,192.4532151,-178.1874473,-3.109957641,189.694913,62.60463334,1.092656979,185.1658716,-45,3.138636597,3.145698728,-3.159816363,-0.785398163,1.697056275,60,73.80185015,-103.3199835,447.3071956,-417.7890622,,,5826.561,5826.561
3/16/2026 16:47:28.367,,228,-74991.83,None,60.01,131697.5852,132694.3858,132616.8424,132337.0455,229.2144866,,121.9299151,2.128078475,132301.8422,121.9522578,2.128468429,2.161177182,0.037719658,-118.3274422,-2.065203462,,,,-57.72435569,-1.007480065,188.7665225,-58.29857033,-1.017502001,191.8199155,-177.8252559,-3.103636208,189.7366596,62.60463334,1.092656979,185.1658716,-45,3.14597043,3.141355866,-3.157860441,-0.785398163,1.697056275,60,-109.3309335,5.961598608,399.4560101,-296.0866752,,,5826.561,5826.561
3/16/2026 16:47:28.400,,228,-74805.466,None,60.013,131734.5817,132731.4619,132660.2171,132376.199,229.2823024,,122.0731204,2.130577879,132338.7078,122.0961137,2.130979187,2.305723565,0.040242468,-118.1761427,-2.062562787,,,,-57.52880771,-1.004067109,187.7530293,-57.80426607,-1.008874765,191.4366736,-177.8114174,-3.103394682,188.5375294,62.60463334,1.092656979,185.1658716,-45,3.139853952,3.14363715,-3.155219766,-0.785398163,1.697056275,60.01,43.20148496,-51.16320468,334.7280015,-326.7662818,,,5826.561,5826.561
3/16/2026 16:47:28.433,,228,-75001.838,None,60.013,131728.0672,132722.9707,132655.8235,132369.7324,229.2711019,,122.2344902,2.133394314,132332.0413,122.2582246,2.133808557,2.466600949,0.043050308,-118.0185232,-2.059811808,,,,-57.22091933,-0.998693443,188.4,-57.99461679,-1.012197011,192.4532151,-177.8114174,-3.103394682,188.5375294,63.10376303,1.101368435,185.6861869,-45,3.146005568,3.14644499,-3.161180243,-0.785398163,1.697056275,60,-110.0195856,-121.4208039,482.4575846,-251.0171951,,,5826.561,5826.561
3/16/2026 16:47:28.467,,228,-74918.894,None,60.01,131694.1529,132688.8137,132600.0071,132328.4211,229.1995486,,122.3667617,2.135702887,132297.9989,122.3911088,2.136127824,2.602091628,0.045415066,-117.8846016,-2.057474435,,,,-57.22091933,-0.998693443,188.4,-57.80426607,-1.008874765,191.4366736,-177.4471019,-3.097036175,188.5871682,63.60006589,1.110030554,186.2205144,-45,3.145002589,3.142451241,-3.167504989,-0.785398163,1.697056275,60,-84.992281,-21.48478011,639.77759,-533.3005289,,,5826.561,5826.561
3/16/2026 16:47:28.500,,228,-74861.165,None,60.009,131692.1968,132676.52,132599.6905,132323.5575,229.1911246,,122.4747799,2.13758816,132285.8147,122.4968194,2.137972821,2.711275126,0.047320678,-117.7732719,-2.055531365,,,,-57.22091933,-0.998693443,188.4,-57.50135406,-1.003587953,192.0787339,-177.4471019,-3.097036175,188.5871682,63.43494882,1.107148718,185.1464285,-45,3.141560774,3.144356853,-3.162680083,-0.785398163,1.697056275,60,0.794523778,-69.16319191,517.665597,-449.2969288,,,5868.561,5868.561
3/16/2026 16:47:28.533,,228,-74881.771,None,60.011,131733.1339,132713.8328,132626.1916,132358.4611,229.2515795,,122.6019115,2.139807026,132316.5307,122.6217048,2.140152484,2.829807593,0.04938946,-117.6501303,-2.053382138,,,,-57.22091933,-0.998693443,188.4,-57.50135406,-1.003587953,192.0787339,-177.4471019,-3.097036175,188.5871682,63.43494882,1.107148718,185.1464285,-45,3.143740437,3.146425635,-3.160530856,-0.785398163,1.697056275,60.01,-53.54083665,-120.9599964,465.0047948,-290.5039618,,,5868.561,5868.561
3/16/2026 16:47:28.567,,228,-74694.298,None,60.013,131743.7203,132731.4684,132652.415,132376.6265,229.2830429,,122.7505223,2.142400773,132337.0865,122.7737953,2.142806964,2.97984466,0.052008101,-117.5038622,-2.050829279,,,,-56.71555953,-0.989873251,188.048079,-57.30801582,-1.000213564,191.0677367,-177.0829927,-3.090681272,188.6444274,63.76806007,1.112962606,184.6128923,-45,3.143020528,3.142689373,-3.163791885,-0.785398163,1.697056275,60,-35.53369196,-27.46080868,543.6000082,-480.6055076,,,5868.561,5868.561
3/16/2026 16:47:28.600,,228,-74841.149,None,60.012,131715.5231,132701.4307,132620.3279,132346.515,229.2308882,,122.8988273,2.144989182,132315.2699,122.9183905,2.145330625,3.125798933,0.054555483,-117.3533691,-2.048202679,,,,-56.71555953,-0.989873251,188.048079,-57.00620107,-0.994945903,191.7185437,-176.7191192,-3.084330482,188.7093002,64.26526431,1.121640457,185.1658716,-90,3.140276528,3.138885965,-3.169843136,-1.570796327,2.4,60,32.74734357,67.780797,693.6480029,-794.1761435,,,5868.561,5868.561
3/16/2026 16:47:28.633,,228,-74739.096,None,60.009,131692.1623,132668.1647,132584.9003,132315.8133,229.1777112,,123.0125373,2.146973797,132285.2765,123.0369998,2.147400748,3.240774185,0.05656218,-117.2445718,-2.046303807,,,,-56.71555953,-0.989873251,188.048079,-57.00620107,-0.994945903,191.7185437,-176.6981343,-3.083964226,187.5112797,63.93172059,1.115819021,185.6900644,-90,3.142346651,3.140526406,-3.162122828,-1.570796327,1.2,60,-18.75643186,26.52479885,505.4112019,-513.1795688,,,5868.561,5868.561
3/16/2026 16:47:28.667,,228,-74752.114,None,60.01,131716.1151,132695.3304,132598.1413,132337.262,229.2148616,,123.1264829,2.148962522,132299.0688,123.1486013,2.149348562,3.354290141,0.058543407,-117.1308712,-2.044319358,,,,-56.41098313,-0.98455739,188.7093002,-57.00620107,-0.994945903,191.7185437,-176.6981343,-3.083964226,187.5112797,63.93172059,1.115819021,185.6900644,-26.56505118,3.144294465,3.142507633,-3.160138379,-0.463647609,2.683281573,60,-67.45351638,-22.76639667,456.6095944,-366.3896813,,,5868.561,5868.561
3/16/2026 16:47:28.700,,228,-74858.933,None,60.012,131736.8034,132737.9066,132638.3239,132371.7772,229.2746436,,123.2577853,2.151254181,132339.7018,123.2862056,2.151750211,3.488126944,0.0608793,-116.9939211,-2.041929129,,,,-56.41098313,-0.98455739,188.7093002,-57.00620107,-0.994945903,191.7185437,-176.7191192,-3.084330482,188.7093002,64.26526431,1.121640457,185.1658716,-63.43494882,3.146696114,3.145209782,-3.163569586,-1.107148718,2.683281573,60.01,-127.4519019,-90.60480875,539.7120087,-321.655298,,,5826.561,5826.561
3/16/2026 16:47:28.733,,228,-74961.331,None,60.013,131734.8184,132723.6065,132625.4647,132362.0439,229.257785,,123.4105008,2.153919571,132327.5258,123.4367466,2.154377646,3.63902332,0.063512938,-116.845581,-2.039340105,,,,-55.90502205,-0.975726703,188.3808908,-56.50922134,-0.98627197,191.3727253,-176.3555105,-3.077984312,188.7817788,64.42555523,1.124438061,186.2475772,-63.43494882,3.140649616,3.14149725,-3.163778166,-1.107148718,2.683281573,60,23.50801604,2.390413121,547.9631928,-573.8616219,,,5826.561,5826.561
3/16/2026 16:47:28.767,,228,-74875.45,None,60.01,131693.9255,132671.1409,132581.4014,132316.2243,229.1784232,,123.5372561,2.156131867,132276.498,123.561196,2.156549699,3.770294713,0.065804057,-116.7157987,-2.037074976,,,,-55.90502205,-0.975726703,188.3808908,-56.50922134,-0.98627197,191.3727253,-175.9921955,-3.071643269,188.8618543,64.75947074,1.130265986,185.7327112,-63.43494882,3.142821669,3.137447326,-3.167340962,-1.107148718,2.683281573,60,-30.62504629,103.8671766,633.9743939,-707.2165242,,,5826.561,5826.561
3/16/2026 16:47:28.800,,228,-75031.834,None,60.008,131690.2794,132661.5739,132575.6334,132309.8906,229.1674529,,123.6381679,2.157893111,132272.7537,123.6625549,2.158318744,3.864063618,0.067440633,-116.6183949,-2.035374959,,,,-55.90502205,-0.975726703,188.3808908,-56.21063313,-0.981060623,192.0374963,-175.9921955,-3.071643269,188.8618543,64.42555523,1.124438061,186.2475772,-45,3.139379367,3.139083902,-3.15981302,-0.785398163,1.697056275,60,55.14987586,62.85597972,449.8704001,-567.8762557,,,5826.561,5826.561
3/16/2026 16:47:28.833,,228,-75061.195,None,60.009,131727.0063,132703.5684,132618.5819,132350.4559,229.237714,,123.7462766,2.159779963,132309.3733,123.7711348,2.160213821,3.977090291,0.06941332,-116.5047691,-2.033391816,,,,-55.90502205,-0.975726703,188.3808908,-56.21063313,-0.981060623,192.0374963,-176.3785153,-3.078385822,189.9793673,64.26526431,1.121640457,185.1658716,-45,3.141274444,3.147799142,-3.155032273,-0.785398163,1.697056275,60,7.931233117,-156.4704021,330.0192095,-181.4800405,,,5826.561,5826.561
3/16/2026 16:47:28.867,,228,-75018.6,None,60.013,131771.217,132738.4029,132651.5677,132387.7835,229.3023673,,123.8888903,2.162269043,132356.7013,123.9216111,2.162840129,4.116247153,0.071842066,-116.358752,-2.030843336,,,,-55.60385826,-0.970470403,189.0561821,-56.21063313,-0.981060623,192.0374963,-175.629203,-3.065307854,188.9495171,64.75947074,1.130265986,185.7327112,-90,3.143900752,3.13714992,-3.161109322,-1.570796327,1.2,60,-57.75515508,111.4271999,480.8159853,-534.4880301,,,5826.561,5826.561
3/16/2026 16:47:28.900,,228,-75049.819,None,60.012,131733.0229,132716.8627,132626.45,132359.5233,229.2534192,,124.0431447,2.164961289,132321.8066,124.0649891,2.165342546,4.272751077,0.074573574,-116.208015,-2.028212478,,,,-55.60385826,-0.970470403,189.0561821,-55.71312302,-0.972377433,191.7147882,-175.65676,-3.065788816,190.1460491,65.09523119,1.136126112,185.2241885,-45,3.137719979,3.14036239,-3.16433859,-0.785398163,1.697056275,60,96.8795751,31.04641613,558.7199988,-686.6459901,,,5868.561,5868.561
3/16/2026 16:47:28.933,,228,-74876.544,None,60.009,131688.5271,132665.004,132574.7297,132310.1538,229.1679088,,124.1586192,2.1669767,132270.4658,124.1853076,2.1674425,4.388768177,0.076598455,-116.0919073,-2.026186017,,,,-55.09750438,-0.961632861,188.7512649,-55.71312302,-0.972377433,191.7147882,-175.2665617,-3.05897857,189.0447566,65.09523119,1.136126112,185.2241885,-90,3.139819933,3.135577025,-3.162312129,-1.570796327,1.2,60,44.25810504,150.8687896,508.7520035,-703.8788981,,,5868.561,5868.561
3/16/2026 16:47:28.967,,228,-74706.912,None,60.008,131690.5746,132657.7813,132582.2024,132310.9151,229.1692274,,124.2566203,2.168687142,132279.1663,124.2794261,2.169085177,4.48257973,0.078235775,-115.9922052,-2.024445888,,,,-55.39733352,-0.966865867,188.067222,-55.71312302,-0.972377433,191.7147882,-175.6012946,-3.064820762,187.7530293,65.09523119,1.136126112,185.2241885,-45,3.14146261,3.143056537,-3.160572,-0.785398163,1.697056275,60,3.235143184,-36.46078513,466.0560057,-432.8303638,,,5868.561,5868.561
3/16/2026 16:47:29.000,,228,-74875.205,None,60.011,131733.6411,132703.5603,132622.7845,132354.0581,229.2439532,,124.3760564,2.170771695,132322.1217,124.3993883,2.171178913,4.600570554,0.080295104,-115.8741316,-2.022385114,,,,-55.09750438,-0.961632861,188.7512649,-55.71312302,-0.972377433,191.7147882,-175.6012946,-3.064820762,187.7530293,65.25063351,1.138838394,186.3132846,-45,3.143556346,3.145115866,-3.161223508,-0.785398163,1.697056275,60.01,-49.04508697,-87.78240115,485.0352163,-348.2077282,,,5868.561,5868.561
3/16/2026 16:47:29.033,,228,-74919.557,None,60.013,131764.9535,132731.9262,132643.4687,132380.8357,229.2903334,,124.5272526,2.173410566,132343.4062,124.5482966,2.173777853,4.750306287,0.082908485,-115.7258674,-2.019797415,,,,-55.09750438,-0.961632861,188.7512649,-55.71312302,-0.972377433,191.7147882,-175.2665617,-3.05897857,189.0447566,65.09523119,1.136126112,185.2241885,-90,3.146155286,3.141887055,-3.155923527,-1.570796327,1.2,60,-113.9740952,-7.387200945,352.0800079,-230.7187118,,,5868.561,5868.561
3/16/2026 16:47:29.067,,228,-74948.27,None,60.012,131730.3683,132687.4126,132616.5644,132345.498,229.2291267,,124.6701754,2.175905041,132308.6979,124.6918525,2.176283377,4.89230707,0.085386866,-115.5819272,-2.017285186,,,,-54.88798882,-0.957976125,187.7683679,-55.21397299,-0.963665622,191.406583,-174.9043001,-3.052655912,189.1475614,65.58666829,1.144703307,185.8141006,-90,3.139948999,3.138042778,-3.161988493,-1.570796327,1.2,60,40.83393076,89.09281735,502.5599934,-632.4867415,,,5868.561,5868.561
3/16/2026 16:47:29.100,,228,-74585.664,None,60.009,131694.9091,132650.417,132572.944,132306.7996,229.1620992,,124.7756966,2.177746733,132273.1456,124.7978429,2.178133258,5.008131584,0.087408386,-115.4702572,-2.015336176,,,,-54.88798882,-0.957976125,187.7683679,-55.0079798,-0.960070362,190.4222676,-174.9043001,-3.052655912,189.1475614,65.77225468,1.147942401,184.2263825,-63.43494882,3.13820362,3.140064298,-3.163278577,-1.107148718,2.683281573,60,84.17229236,38.34719542,529.6032043,-652.122692,,,5912.623,5912.623
3/16/2026 16:47:29.133,,228,-74898.634,None,60.009,131706.1338,132669.4477,132593.762,132323.8373,229.1916093,,124.8779125,2.179530736,132291.1436,124.896223,2.179850314,5.101059133,0.089030277,-115.3683739,-2.013557976,,,,-54.88798882,-0.957976125,187.7683679,-54.71325102,-0.954926375,191.1129509,-174.9043001,-3.052655912,189.1475614,65.58666829,1.144703307,185.8141006,-45,3.134776689,3.141686189,-3.158261283,-0.785398163,1.697056275,60.01,169.3078774,-2.347187168,410.6591844,-577.6198746,,,5912.623,5912.623
3/16/2026 16:47:29.167,,228,-74946.672,None,60.011,131749.2247,132708.408,132632.1979,132363.9927,229.2611604,,125.0001077,2.181663445,132327.2565,125.0232296,2.182066998,5.229608177,0.091273881,-115.2458211,-2.011419027,,,,-55.09750438,-0.961632861,188.7512649,-55.21397299,-0.963665622,191.406583,-175.2665617,-3.05897857,189.0447566,65.58666829,1.144703307,185.8141006,-45,3.14573262,3.150252451,-3.156122334,-0.785398163,1.697056275,60,-103.403385,-217.2527985,358.0703948,-37.41421123,,,5912.623,5912.623
3/16/2026 16:47:29.200,,228,-75066.35,None,60.012,131734.0985,132715.5607,132634.9105,132362.2709,229.2581781,,125.1486727,2.184256392,132318.9021,125.1681815,2.184596885,5.375006378,0.093811559,-115.1020739,-2.008910166,,,,-54.2933086,-0.947596997,189.1589808,-54.71325102,-0.954926375,191.1129509,-174.9043001,-3.052655912,189.1475614,65.73870915,1.147356921,186.9074637,-90,3.13952326,3.146467471,-3.156267087,-1.570796327,1.2,60,51.79545393,-122.3712021,363.7728209,-293.1970728,,,5912.623,5912.623
3/16/2026 16:47:29.233,,228,-74848.896,None,60.009,131708.8032,132671.18,132589.1295,132323.7546,229.191466,,125.2730424,2.186427054,132286.574,125.297369,2.186851633,5.501748858,0.096023632,-114.9739753,-2.006674423,,,,-54.58955171,-0.952767415,188.4611366,-54.71325102,-0.954926375,191.1129509,-174.5424465,-3.046340376,189.2579193,65.92450174,1.150599613,185.3213425,-45,3.141778008,3.142364008,-3.157274036,-0.785398163,1.697056275,60,-4.621048178,-19.3679911,385.3007934,-361.3117541,,,5912.623,5912.623
3/16/2026 16:47:29.267,,228,-74790.202,None,60.008,131705.2662,132657.4057,132591.0084,132318.6053,229.1825472,,125.3769557,2.188240682,132280.1035,125.3944599,2.188546189,5.601261006,0.097760447,-114.8649588,-2.004771727,,,,-54.08007286,-0.943875331,188.1858656,-54.42065256,-0.949819568,191.8086547,-174.5076754,-3.045733506,188.0633936,66.75272999,1.165054923,185.4572727,-45,3.138365757,3.143493953,-3.16982665,-0.785398163,1.697056275,60,80.32779051,-47.43359272,694.1807972,-727.0749949,,,5912.623,5912.623
3/16/2026 16:47:29.300,,228,-74627.294,None,60.01,131739.7498,132696.5692,132631.084,132356.5206,229.2482183,,125.4887551,2.19019195,132331.2453,125.5055229,2.190484604,5.719357744,0.099821624,-114.754141,-2.002837591,,,,-54.37706069,-0.949058747,187.4843994,-54.71325102,-0.954926375,191.1129509,-174.871809,-3.052088835,187.9523344,66.26412466,1.156527151,184.8350616,-63.43494882,3.145410979,3.151910459,-3.159364742,-1.107148718,2.683281573,60.01,-94.73259142,-257.3280008,435.657584,-83.5969918,,,5830.785,5830.785
3/16/2026 16:47:29.333,,228,-74929.565,None,60.013,131770.6712,132730.4746,132668.467,132390.5974,229.3072411,,125.6324813,2.192700446,132362.0676,125.6498903,2.19300429,5.863677035,0.102340471,-114.6155165,-2.000418137,,,,-54.08007286,-0.943875331,188.1858656,-54.42065256,-0.949819568,191.8086547,-174.1810291,-3.040032452,189.3758168,66.26412466,1.156527151,184.8350616,-63.43494882,3.142823858,3.142372923,-3.156945288,-1.107148718,2.683281573,60.01,-30.66765693,-19.61280468,376.4591998,-326.1787382,,,5830.785,5830.785
3/16/2026 16:47:29.367,,228,-75000.269,None,60.011,131732.7059,132692.3613,132626.1813,132351.1397,229.2388984,,125.7744658,2.195178543,132316.9823,125.7967518,2.195567506,6.006022607,0.104824869,-114.4757038,-1.997977944,,,,-53.78529872,-0.938730552,188.8923503,-54.13017648,-0.944749804,192.5093244,-174.1810291,-3.040032452,189.3758168,66.26412466,1.156527151,184.8350616,-90,3.14031731,3.144857321,-3.154505095,-1.570796327,1.2,60,31.87550279,-82.03678157,316.5263846,-266.3651058,,,5830.785,5830.785
3/16/2026 16:47:29.400,,228,-74803.032,None,60.009,131692.2323,132660.5862,132587.5591,132314.1917,229.1749027,,125.8875132,2.197151593,132283.4439,125.9060777,2.197475605,6.122129207,0.106851312,-114.3637008,-1.996023124,,,,-53.56914188,-0.934957903,187.9255172,-53.91984378,-0.941078806,191.5381946,-173.8200758,-3.033732628,189.5012401,66.60552724,1.16248575,184.3553091,-45,3.138554411,3.14058394,-3.158508874,-0.785398163,1.697056275,60,75.5288768,25.35839524,413.4671843,-514.3544564,,,5830.785,5830.785
3/16/2026 16:47:29.433,,228,-74603.765,None,60.008,131710.483,132657.3405,132606.9175,132325.6285,229.1947117,,125.9769326,2.198712255,132284.8655,125.9970537,2.199063435,6.20568814,0.10830969,-114.2688806,-1.994368199,,,,-53.56914188,-0.934957903,187.9255172,-53.70737027,-0.937370444,190.5696723,-173.7807703,-3.033046619,188.3082579,67.09423034,1.171015229,184.9869185,-63.43494882,3.136433879,3.141356309,-3.165383428,-1.107148718,2.683281573,60,128.245029,5.903999515,583.5456117,-717.6946401,,,5830.785,5830.785
3/16/2026 16:47:29.467,,228,-74763.778,None,60.011,131761.7945,132721.9193,132655.6976,132380.5278,229.2898002,,126.0926871,2.200732552,132345.776,126.1163788,2.201146052,6.317308675,0.110257836,-114.1514131,-1.992318004,,,,-53.56914188,-0.934957903,187.9255172,-53.91984378,-0.941078806,191.5381946,-173.7807703,-3.033046619,188.3082579,67.09423034,1.171015229,184.9869185,-45,3.142224858,3.143304455,-3.163333233,-0.785398163,1.697056275,60.01,-15.72364866,-42.78240422,533.4624164,-474.9563635,,,5830.785,5830.785
3/16/2026 16:47:29.500,,228,-74927.246,None,60.012,131772.3825,132724.891,132664.7652,132388.0627,229.3028508,,126.2381984,2.203272204,132353.6441,126.2552403,2.203569641,6.468334176,0.112893728,-114.0077434,-1.989810495,,,,-53.27589283,-0.929839742,188.6406107,-53.91984378,-0.941078806,191.5381946,-173.8200758,-3.033732628,189.5012401,67.09423034,1.171015229,184.9869185,-45,3.144648447,3.146626356,-3.160825724,-0.785398163,1.697056275,60,-76.29470728,-126.6047898,471.974415,-269.074918,,,5831.4,5831.4
3/16/2026 16:47:29.533,,228,-74887.747,None,60.01,131716.6267,132687.4989,132635.6287,132347.3361,229.2323104,,126.3689387,2.205554053,132307.4572,126.38966,2.205915708,6.600555087,0.115201419,-113.8772235,-1.987532494,,,,-53.27589283,-0.929839742,188.6406107,-53.13010235,-0.927295218,192,-173.7807703,-3.033046619,188.3082579,67.57957256,1.179486048,185.6318938,0,3.133210926,3.148248038,-3.167018542,0,1.2,60,209.1933975,-166.2912173,625.9535946,-668.8557749,,,5831.4,5831.4
3/16/2026 16:47:29.567,,228,-74827.066,None,60.008,131681.2661,132667.6285,132598.4085,132316.5314,229.178955,,126.4717785,2.207348945,132288.7935,126.4918717,2.207699638,6.705900868,0.117040049,-113.7766421,-1.985777017,,,,-52.76516602,-0.920925877,188.4038216,-53.41765718,-0.932313996,191.282409,-173.0996718,-3.021159208,189.7746031,67.43745947,1.177005707,184.5231693,-45,3.140013634,3.138199257,-3.162782724,-0.785398163,1.697056275,60,39.3550167,85.43520057,518.4287944,-643.2190117,,,5831.4,5831.4
3/16/2026 16:47:29.600,,228,-74990.693,None,60.009,131715.9588,132694.446,132626.1846,132346.2815,229.2304837,,126.5737041,2.209127883,132313.768,126.5911518,2.209432402,6.803674909,0.118746528,-113.6750913,-1.984004621,,,,-52.98486622,-0.924760369,189.3606084,-53.41765718,-0.932313996,191.282409,-173.0996718,-3.021159208,189.7746031,67.57957256,1.179486048,185.6318938,-45,3.141746398,3.139905736,-3.163490669,-0.785398163,1.697056275,60.01,-3.852068582,42.47999903,539.0783852,-577.7063157,,,5831.4,5831.4
3/16/2026 16:47:29.633,,228,-74869.214,None,60.011,131755.6043,132730.3206,132674.3965,132387.5281,229.3019249,,126.7057328,2.211432218,132346.1432,126.7279579,2.211820119,6.932264243,0.120990836,-113.5415445,-1.98167379,,,,-52.76516602,-0.920925877,188.4038216,-53.41765718,-0.932313996,191.282409,-173.0996718,-3.021159208,189.7746031,67.43745947,1.177005707,184.5231693,-90,3.144134115,3.142150044,-3.158679497,-1.570796327,1.2,60,-63.37004999,-14.04001931,418.2912044,-340.8811351,,,5831.4,5831.4
3/16/2026 16:47:29.667,,228,-74942.453,None,60.012,131743.2,132713.23,132649.199,132369.2841,229.2703255,,126.8501555,2.213952871,132340.8079,126.8688539,2.214279218,7.084533267,0.123648431,-113.3993648,-1.979192286,,,,-52.76516602,-0.920925877,188.4038216,-53.13010235,-0.927295218,192,-173.0558695,-3.020394712,188.5833503,67.57957256,1.179486048,185.6318938,0,3.141574436,3.144043143,-3.158678334,0,1.2,60,0.454228529,-61.32957592,420.6959931,-359.8206457,,,5831.4,5831.4
3/16/2026 16:47:29.700,,228,-74748.442,None,60.009,131685.8994,132674.6163,132610.71,132324.5131,229.1927798,,126.9696834,2.216039025,132293.0006,126.9920722,2.216429784,7.201506664,0.125690002,-113.2823273,-1.977149597,,,,-52.76516602,-0.920925877,188.4038216,-52.91416451,-0.923526392,191.0413568,-172.6942405,-3.014083095,188.7321912,67.92280068,1.185476509,185.1775364,-45,3.139956176,3.139773097,-3.162626106,-0.785398163,1.697056275,60,40.78837875,45.56161919,516.4704075,-602.8204054,,,5831.4,5831.4
3/16/2026 16:47:29.733,,228,-74806.114,None,60.008,131698.537,132679.5855,132602.6954,132327.6891,229.1982807,,127.0694794,2.217780794,132286.4026,127.0860322,2.218069696,7.300487781,0.127417549,-113.1822506,-1.975402928,,,,-52.54322629,-0.917052298,187.4498333,-52.8446961,-0.922313939,192.722391,-173.0558695,-3.020394712,188.5833503,67.78240573,1.183026155,184.0660751,-45,3.140383635,3.147812261,-3.158429083,-0.785398163,1.697056275,60,29.98010418,-155.6207935,410.9183916,-285.2777023,,,5804.594,5804.594
3/16/2026 16:47:29.767,,228,-74558.621,None,60.01,131723.7283,132699.9435,132639.244,132355.0587,229.2456862,,127.1754279,2.219629944,132321.0813,127.1956044,2.219982091,7.409070088,0.129312668,-113.0740332,-1.973514178,,,,-52.54322629,-0.917052298,187.4498333,-52.91416451,-0.923526392,191.0413568,-172.6942405,-3.014083095,188.7321912,68.12905683,1.189076358,183.6156856,-45,3.143508483,3.143395763,-3.162590536,-0.785398163,1.697056275,60.01,-47.51936953,-45.15840193,511.3584079,-418.6806364,,,5804.594,5804.594
3/16/2026 16:47:29.800,,228,-74837.016,None,60.012,131740.3291,132730.217,132668.5946,132380.488,229.2897311,,127.3104419,2.221986383,132347.1122,127.3343914,2.222404381,7.54843186,0.131744989,-112.9447669,-1.971258055,,,,-52.25319461,-0.911990291,188.1820395,-52.62814967,-0.918534491,191.7673591,-172.3331957,-3.007781676,188.8885386,68.26770481,1.191496222,184.7298568,-26.56505118,3.140938872,3.139526665,-3.162754277,-0.463647609,2.683281573,60,16.28265783,51.79681082,518.5871954,-586.666664,,,5804.594,5804.594
3/16/2026 16:47:29.833,,228,-75001.594,None,60.01,131716.7541,132698.605,132640.417,132352.6896,229.2415828,,127.445663,2.224346437,132313.8806,127.4670659,2.224719989,7.680925425,0.134057438,-112.8092645,-1.968893093,,,,-51.96541849,-0.90696765,188.9190303,-52.62814967,-0.918534491,191.7673591,-172.0232312,-3.002371775,190.2406897,68.26770481,1.191496222,184.7298568,-45,3.14325448,3.136429213,-3.160389315,-0.785398163,1.697056275,60,-41.54000757,130.3487959,460.5408058,-549.3495941,,,5804.594,5804.594
3/16/2026 16:47:29.867,,228,-74553.97,None,60.008,131702.646,132669.8232,132602.9109,132325.8616,229.1951154,,127.5476765,2.226126909,132282.8555,127.5705018,2.226525285,7.781971106,0.135821018,-112.7036231,-1.967049301,,,,-52.25319461,-0.911990291,188.1820395,-52.91416451,-0.923526392,191.0413568,-172.2843264,-3.006928746,187.699334,68.26770481,1.191496222,184.7298568,-45,3.150051677,3.142749764,-3.158545523,-0.785398163,1.697056275,60,-210.570137,-28.81440035,415.2527958,-175.8682584,,,5804.594,5804.594
3/16/2026 16:47:29.900,,228,-74746.109,None,60.008,131710.131,132699.243,132617.54,132343.0638,229.2249105,,127.6379807,2.227703015,132307.0882,127.6602565,2.228091801,7.874374933,0.137433769,-112.6110913,-1.965434317,,,,-52.25319461,-0.911990291,188.1820395,-52.62814967,-0.918534491,191.7673591,-172.2843264,-3.006928746,187.699334,68.74949449,1.199905038,185.406796,-45,3.146626292,3.144362515,-3.165339355,-0.785398163,1.697056275,60,-125.3260823,-68.99039976,583.833607,-389.517125,,,5804.594,5804.594
3/16/2026 16:47:29.933,,228,-74985.206,None,60.011,131757.7666,132740.6761,132664.9844,132388.5622,229.3037161,,127.7665484,2.229946944,132354.607,127.7893986,2.230345755,8.00264513,0.139672506,-112.4847186,-1.963228698,,,,-51.7400561,-0.903034334,187.9753175,-52.12501635,-0.909753158,191.5494714,-171.9727625,-3.001490929,189.0523737,68.40468955,1.193887056,185.8450968,-45,3.140098913,3.141163435,-3.157115754,-0.785398163,1.697056275,60.01,37.16335472,10.77121439,382.7087948,-430.6433639,,,5727.427,5727.427
3/16/2026 16:47:29.967,,228,-74848.277,None,60.012,131732.437,132726.7756,132641.3023,132367.603,229.2674137,,127.9132622,2.232507583,132329.1402,127.9367815,2.232918072,8.144754132,0.142152776,-112.3375611,-1.960660315,,,,-51.45398659,-0.898041479,188.7207461,-51.62077608,-0.900952505,191.3463875,-171.6129676,-2.995211324,189.2236772,69.09592092,1.20595132,184.9752416,-45,3.133870577,3.1373641,-3.166611635,-0.785398163,1.697056275,60,192.843464,106.2000122,613.7856014,-912.8290776,,,5727.427,5727.427
3/16/2026 16:47:30.000,,228,-74968.416,None,60.009,131687.825,132671.1561,132587.6573,132316.295,229.1785456,,128.040458,2.234727569,132284.4062,128.0645616,2.235148254,8.268619837,0.144314641,-112.2125908,-1.958479172,,,,-51.45398659,-0.898041479,188.7207461,-51.62077608,-0.900952505,191.3463875,-171.6129676,-2.995211324,189.2236772,69.22774532,1.20825209,186.096749,-45,3.136100759,3.139525965,-3.166731262,-0.785398163,1.697056275,60,137.1034259,51.8831964,620.2080135,-809.1946358,,,5727.427,5727.427
3/16/2026 16:47:30.033,,228,-74754.878,None,60.007,131670.8031,132654.9025,132581.888,132303.2887,229.156018,,128.1321181,2.236327339,132267.2945,128.15664,2.236755327,8.363925479,0.145978038,-112.124012,-1.95693318,,,,-51.45398659,-0.898041479,188.7207461,-51.62077608,-0.900952505,191.3463875,-171.6129676,-2.995211324,189.2236772,69.44395478,1.212025657,184.5504809,-45,3.137707832,3.141189362,-3.168958837,-0.785398163,1.697056275,60,96.97105071,10.12320278,669.5136019,-776.6078554,,,5727.427,5727.427
3/16/2026 16:47:30.067,,228,-74801.592,None,60.008,131704.6802,132688.2591,132616.4303,132337.2138,229.214778,,128.2264032,2.237972924,132301.0775,128.2513458,2.238408254,8.4613305,0.147678076,-112.0228395,-1.955167386,,,,-51.45398659,-0.898041479,188.7207461,-51.84277341,-0.904827089,192.2885332,-171.5596347,-2.994280489,188.0365922,69.09592092,1.20595132,184.9752416,-26.56505118,3.143235343,3.141958565,-3.161118706,-0.463647609,2.683281573,60,-41.01458185,-9.129580251,478.9583954,-428.8142333,,,5727.427,5727.427
3/16/2026 16:47:30.100,,228,-74661.754,None,60.011,131738.5185,132730.9417,132640.1315,132370.6219,229.2726426,,128.3539069,2.240198284,132334.7862,128.3794203,2.240643576,8.584297971,0.149824264,-111.8957409,-1.952949097,,,,-51.22582906,-0.894059379,187.7837054,-51.39658521,-0.897039636,190.4071427,-171.5596347,-2.994280489,188.0365922,69.57397524,1.214294942,185.674554,-90,3.137683212,3.144104753,-3.167244039,-1.570796327,1.2,60,97.1506134,-62.69759934,631.6704066,-666.1234207,,,5727.427,5727.427
3/16/2026 16:47:30.133,,228,-74937.83,None,60.01,131705.568,132689.3867,132604.314,132333.838,229.2089311,,128.4812415,2.24242069,132292.3127,128.5040892,2.242819459,8.707554845,0.151975502,-111.7734876,-1.950815375,,,,-50.94151979,-0.889097246,188.5375294,-51.62077608,-0.900952505,191.3463875,-171.1982917,-2.987973864,188.2164711,69.70243023,1.216536904,186.7995717,-45,3.143771964,3.139949366,-3.167352279,-0.785398163,1.697056275,60,-54.35646061,41.03998499,638.0064093,-624.6899337,,,5646.786,5646.786
3/16/2026 16:47:30.167,,228,-74796.422,None,60.008,131654.5485,132641.0858,132553.3628,132283.7503,229.1221765,,128.5786103,2.244120097,132241.2027,128.6019008,2.244526593,8.810400032,0.153770489,-111.6761941,-1.949117282,,,,-50.94151979,-0.889097246,188.5375294,-51.39658521,-0.897039636,190.4071427,-171.2538377,-2.988943325,189.4024287,69.57397524,1.214294942,185.674554,-45,3.141566229,3.142713814,-3.163412224,-0.785398163,1.697056275,60,0.658829226,-28.16639561,536.975998,-509.4684316,,,5646.786,5646.786
3/16/2026 16:47:30.200,,228,-75000.499,None,60.008,131684.4794,132668.7747,132576.2444,132310.5771,229.168642,,128.6614318,2.245565606,132271.0553,128.685086,2.24597845,8.887219565,0.155111243,-111.5885797,-1.947588123,,,,-50.65948184,-0.884174755,189.2959588,-51.34019175,-0.896055385,192.0937271,-170.8953991,-2.982687391,189.5886073,69.92177052,1.220365114,185.2591698,-45,3.142033835,3.137798634,-3.167953237,-0.785398163,1.697056275,60,-11.04646578,95.42880412,647.366386,-731.7487244,,,5646.786,5646.786
3/16/2026 16:47:30.233,,228,-74717.842,None,60.011,131731.727,132699.842,132610.9576,132348.2301,229.2338588,,128.7782884,2.247605138,132318.1903,128.8024544,2.248026914,9.005757859,0.157180126,-111.4711753,-1.945539031,,,,-50.71059314,-0.885066816,187.6072493,-51.11550357,-0.892133836,191.1581544,-171.1982917,-2.987973864,188.2164711,69.92177052,1.220365114,185.2591698,-90,3.14016075,3.14515399,-3.165904145,-1.570796327,2.4,60.01,35.54535024,-88.94880423,597.2112005,-543.8077465,,,5646.786,5646.786
3/16/2026 16:47:30.267,,228,-74847.24,None,60.012,131731.0591,132713.4953,132617.5791,132354.7834,229.2452094,,128.9154174,2.24999849,132326.7206,128.9434726,2.250488146,9.14122868,0.159544538,-111.3364066,-1.943186872,,,,-50.42809719,-0.880136331,188.3694243,-50.83662852,-0.887266548,191.9137306,-170.837653,-2.98167953,188.4038216,69.92177052,1.220365114,185.2591698,-45,3.137754694,3.141224068,-3.163551986,-0.785398163,1.697056275,60,95.66592865,9.216014247,539.4671919,-644.3491348,,,5646.786,5646.786
3/16/2026 16:47:30.300,,228,-74921.947,None,60.009,131685.8075,132660.9427,132577.6825,132308.8804,229.1657032,,129.0348582,2.252083125,132272.015,129.060175,2.252524987,9.260388332,0.161624266,-111.2206996,-1.941167405,,,,-50.42809719,-0.880136331,188.3694243,-50.83662852,-0.887266548,191.9137306,-170.8953991,-2.982687391,189.5886073,70.27111601,1.226462343,184.8506424,0,3.139791535,3.144311657,-3.167629748,0,1.2,60,44.87665249,-68.38557967,638.0207949,-614.5118677,,,5646.786,5646.786
3/16/2026 16:47:30.333,,228,-74833.574,None,60.007,131657.3135,132632.7712,132553.0766,132281.793,229.1187865,,129.1185739,2.253544241,132243.435,129.144269,2.253992704,9.346420089,0.163125804,-111.1358255,-1.939686071,,,,-50.42809719,-0.880136331,188.3694243,-50.83662852,-0.887266548,191.9137306,-170.477745,-2.975397951,188.5986214,69.92177052,1.220365114,185.2591698,-45,3.141259252,3.138523755,-3.160051185,-0.785398163,1.697056275,60,8.305240063,76.76640688,453.2543789,-538.3260258,,,5645.488,5645.488
3/16/2026 16:47:30.367,,228,-74796.739,None,60.007,131689.0525,132675.9258,132582.1791,132316.4667,229.1788429,,129.201268,2.254987525,132275.0877,129.2273249,2.255442303,9.427392515,0.164539039,-111.0531485,-1.938243086,,,,-50.42809719,-0.880136331,188.3694243,-50.83662852,-0.887266548,191.9137306,-170.477745,-2.975397951,188.5986214,70.27111601,1.226462343,184.8506424,-45,3.142708851,3.13993699,-3.164705429,-0.785398163,1.697056275,60,-27.81181866,41.42881778,566.3951798,-580.012179,,,5645.488,5645.488
3/16/2026 16:47:30.400,,228,-74914.69,None,60.01,131721.9628,132709.5793,132603.9339,132345.8993,229.2298218,,129.3171948,2.257010828,132307.8751,129.3437609,2.257474495,9.545791547,0.166605492,-110.9329059,-1.936144456,,,,-50.14788482,-0.875245703,189.1361414,-50.55994726,-0.882437549,192.6738176,-170.477745,-2.975397951,188.5986214,70.27111601,1.226462343,184.8506424,-45,3.139912044,3.142003443,-3.162606799,-0.785398163,1.697056275,60,42.05589234,-10.28158365,515.0591911,-546.8334997,,,5645.488,5645.488
3/16/2026 16:47:30.433,,228,-74882.909,None,60.01,131703.1052,132672.8216,132577.141,132318.4087,229.1822066,,129.43824,2.259123467,132288.8866,129.4653484,2.259596597,9.669349818,0.168761991,-110.8152262,-1.934090559,,,,-50.42809719,-0.880136331,188.3694243,-50.60927445,-0.883298471,190.9848162,-170.477745,-2.975397951,188.5986214,70.04840931,1.222575378,186.3866948,-45,3.142895068,3.144159942,-3.156665937,-0.785398163,1.697056275,60,-32.45509178,-64.23839219,372.4560006,-275.7625166,,,5645.488,5645.488
3/16/2026 16:47:30.467,,228,-75038.702,None,60.007,131672.7591,132636.2801,132556.6561,132289.2857,229.1317642,,129.5326569,2.260771351,132250.7936,129.5642188,2.26132221,9.761445184,0.170369358,-110.718741,-1.932406574,,,,-49.91379876,-0.871160131,188.2164711,-50.33215888,-0.878461892,191.7485854,-170.1806994,-2.970213527,189.9831571,70.74492221,1.234731822,185.5814646,-45,3.139784102,3.140582885,-3.167138396,-0.785398163,1.697056275,60,45.01803954,25.44481028,628.3584066,-698.8212564,,,5645.488,5645.488
3/16/2026 16:47:30.500,,228,-75096.922,None,60.006,131673.6876,132641.2198,132557.6913,132291.5905,229.1357561,,129.606545,2.262060943,132251.6276,129.638431,2.262617458,9.834721635,0.171648274,-110.6464984,-1.931145703,,,,-49.91379876,-0.871160131,188.2164711,-50.33215888,-0.878461892,191.7485854,-170.1806994,-2.970213527,189.9831571,70.39591185,1.228640442,185.9806442,-45,3.14107935,3.141861801,-3.159786145,-0.785398163,1.697056275,60,12.77711885,-6.782406377,448.5023988,-454.4971113,,,5645.488,5645.488
3/16/2026 16:47:30.533,,228,-74942.77,None,60.009,131713.1813,132680.3539,132598.2586,132331.3223,229.2045737,,129.7077503,2.263827307,132289.4336,129.73272,2.264263111,9.931732765,0.173341437,-110.5457282,-1.929386931,,,,-49.91379876,-0.871160131,188.2164711,-50.10216525,-0.874447746,190.8264133,-170.1806994,-2.970213527,189.9831571,70.74492221,1.234731822,185.5814646,-45,3.138710857,3.143554964,-3.164118753,-0.785398163,1.697056275,60.01,71.75389909,-49.46399058,554.2703989,-576.5603074,,,5645.488,5645.488
3/16/2026 16:47:30.567,,228,-74827.296,None,60.01,131714.6468,132667.062,132580.3647,132321.3898,229.1873701,,129.8255357,2.265883051,132281.5666,129.8476772,2.266269494,10.04850885,0.175379564,-110.421299,-1.927215232,,,,-49.39870535,-0.862170055,188.0787069,-49.82685878,-0.869642742,191.5983298,-170.1185939,-2.969129582,188.8008475,71.09542416,1.240849235,185.1892005,-45,3.135912236,3.144509146,-3.168064467,-0.785398163,1.697056275,60,141.3243146,-73.05118847,649.8720147,-718.1451408,,,5644.947,5644.947
3/16/2026 16:47:30.600,,228,-74890.022,None,60.008,131667.4194,132626.4636,132553.0809,132283.0393,229.120945,,129.9313772,2.267730333,132251.1485,129.9533299,2.268113481,10.15693228,0.17727191,-110.31503,-1.925360489,,,,-49.39870535,-0.862170055,188.0787069,-49.82685878,-0.869642742,191.5983298,-169.7602254,-2.962874872,189.0104759,70.74492221,1.234731822,185.5814646,-45,3.137756223,3.140146782,-3.160092311,-0.785398163,1.697056275,60,95.42570173,36.2447942,455.0544208,-586.7249168,,,5644.947,5644.947
3/16/2026 16:47:30.633,,228,-74852.222,None,60.005,131643.4107,132608.9557,132532.7764,132262.4405,229.0852669,,130.0039799,2.268997491,132219.3572,130.0302593,2.269456152,10.23203902,0.17858277,-110.2463807,-1.924162332,,,,-49.39870535,-0.862170055,188.0787069,-49.59425333,-0.865583011,190.682983,-169.7602254,-2.962874872,189.0104759,71.21497949,1.242935869,186.3248776,-45,3.135039163,3.141457642,-3.167098201,-0.785398163,1.697056275,60,162.9687157,3.383995528,629.7696126,-796.1223239,,,5644.947,5644.947
3/16/2026 16:47:30.667,,228,-74899.872,None,60.006,131680.9927,132638.9014,132573.1194,132298.3925,229.1475376,,130.0757945,2.270250892,132264.5923,130.0983851,2.270645172,10.30345556,0.179829224,-110.1736339,-1.92289266,,,,-49.39870535,-0.862170055,188.0787069,-50.10216525,-0.874447746,190.8264133,-169.8244892,-2.963996486,190.1914825,71.09542416,1.240849235,185.1892005,-45,3.145092918,3.14382571,-3.163741895,-0.785398163,1.697056275,60,-87.07293692,-56.33279673,543.7440004,-400.3382667,,,5644.947,5644.947
3/16/2026 16:47:30.700,,228,-74929.622,None,60.01,131728.5493,132684.2062,132618.6459,132344.5182,229.2274297,,130.184175,2.272142487,132302.8843,130.2038697,2.272486225,10.41051964,0.181697845,-110.0615059,-1.920935657,,,,-49.39870535,-0.862170055,188.0787069,-49.59425333,-0.865583011,190.682983,-169.4026649,-2.956634263,189.2274821,71.21497949,1.242935869,186.3248776,-63.43494882,3.138069236,3.138332108,-3.163871526,-1.107148718,2.683281573,60.01,87.6742707,81.86399765,550.4688051,-720.0070735,,,5644.947,5644.947
3/16/2026 16:47:30.733,,228,-74867.458,None,60.01,131713.8897,132661.3764,132607.2785,132328.2281,229.1992143,,130.3019717,2.274198428,132297.2789,130.3255586,2.274610098,10.52828214,0.183753188,-109.9419101,-1.918848318,,,,-49.12229781,-0.857345833,188.8618543,-49.59425333,-0.865583011,190.682983,-169.4026649,-2.956634263,189.2274821,71.56505118,1.249045772,185.9419264,-26.56505118,3.140193109,3.140387451,-3.16789409,-0.463647609,2.683281573,60,34.96888292,30.25440809,648.4463989,-713.6696899,,,5644.947,5644.947
3/16/2026 16:47:30.767,,228,-74840.645,None,60.007,131662.2616,132616.2414,132556.3372,132278.9995,229.1139479,,130.3960293,2.275840043,132245.5605,130.4200422,2.276259147,10.62156617,0.185381301,-109.8506069,-1.917254776,,,,-48.88289856,-0.853167528,187.9561651,-49.59425333,-0.865583011,190.682983,-169.4026649,-2.956634263,189.2274821,71.56505118,1.249045772,185.9419264,-45,3.141842158,3.142015564,-3.166300548,-0.785398163,1.697056275,60,-6.201773474,-10.6127831,608.9328016,-592.118245,,,5649.908,5649.908
3/16/2026 16:47:30.800,,228,-74821.997,None,60.006,131667.0716,132609.7088,132548.6127,132275.8322,229.108462,,130.4659505,2.277060399,132241.176,130.4868834,2.277425745,10.69068017,0.186587568,-109.7801351,-1.916024812,,,,-48.88289856,-0.853167528,187.9561651,-49.32080495,-0.860810436,191.462999,-169.0459374,-2.950408194,189.4518408,71.44740087,1.246992387,184.8038961,-45,3.138236181,3.136995762,-3.163017199,-0.785398163,1.697056275,60,83.42679653,115.488006,524.7648055,-723.6796081,,,5649.908,5649.908
3/16/2026 16:47:30.833,,228,-74812.118,None,60.007,131704.5856,132655.0067,132601.6208,132321.1227,229.1869074,,130.5409709,2.27836975,132278.6263,130.5622247,2.2787407,10.76611412,0.187904139,-109.7057932,-1.914727299,,,,-48.88289856,-0.853167528,187.9561651,-49.32080495,-0.860810436,191.462999,-169.3354245,-2.955460697,188.048079,71.56505118,1.249045772,185.9419264,-45,3.139551136,3.143364836,-3.163773071,-0.785398163,1.697056275,60,50.75736593,-44.20798716,546.839985,-553.3893638,,,5649.908,5649.908
3/16/2026 16:47:30.867,,228,-74929.133,None,60.009,131729.3615,132678.7422,132623.4017,132344.5503,229.2274852,,130.6452582,2.280189907,132311.1315,130.6630022,2.280499599,10.87495797,0.189803823,-109.6088381,-1.913035113,,,,-48.88289856,-0.853167528,187.9561651,-49.32080495,-0.860810436,191.462999,-169.4026649,-2.956634263,189.2274821,71.91655462,1.255180665,185.5659452,-45,3.141310035,3.146438086,-3.168215778,-0.785398163,1.697056275,60,7.028354817,-121.6511999,655.1279942,-540.5051491,,,5649.908,5649.908
3/16/2026 16:47:30.900,,228,-75000.442,None,60.008,131702.5192,132665.3296,132610.919,132326.9928,229.1970748,,130.7478597,2.281980641,132293.3032,130.7694681,2.282357779,10.98163718,0.191665726,-109.5007176,-1.911148056,,,,-48.60846885,-0.848377826,188.7474503,-49.0495817,-0.856076697,192.2473407,-169.0459374,-2.950408194,189.4518408,72.26947199,1.261340235,185.1969762,0,3.138434476,3.14207392,-3.172488291,0,1.2,60,78.85963808,-12.09600073,758.6496149,-825.4132522,,,5649.908,5649.908
3/16/2026 16:47:30.933,,228,-74845.109,None,60.006,131681.031,132626.7714,132580.9012,132296.9511,229.1450409,,130.8279596,2.283378648,132262.6674,130.8465172,2.28370254,11.05881071,0.193012658,-109.4173096,-1.909692311,,,,-48.60846885,-0.848377826,188.7474503,-49.08561678,-0.856705628,190.5545591,-168.6900675,-2.944197094,189.6835259,71.91655462,1.255180665,185.5659452,-45,3.140408168,3.137209752,-3.164872976,-0.785398163,1.697056275,60,29.5697771,110.2608003,572.702403,-712.5329804,,,5649.908,5649.908
3/16/2026 16:47:30.967,,228,-74669.011,None,60.006,131694.8435,132649.6419,132597.0548,132314.5724,229.1755621,,130.9023383,2.284676801,132284.2837,130.9172764,2.284937521,11.13610921,0.194361772,-109.3433924,-1.908402213,,,,-48.64118526,-0.848948835,187.0537891,-49.08561678,-0.856705628,190.5545591,-168.976544,-2.949197052,188.2738431,71.91655462,1.255180665,185.5659452,-90,3.141643149,3.143558824,-3.163582878,-1.570796327,1.2,60,-1.249472392,-49.10400843,541.0368111,-490.6833303,,,5657.629,5657.629
3/16/2026 16:47:31.000,,228,-74787.97,None,60.008,131721.0544,132693.8665,132635.5397,132350.9032,229.2384889,,130.9991991,2.286367342,132319.4897,131.0179921,2.286695342,11.23270353,0.196047661,-109.2496812,-1.906766644,,,,-48.36646066,-0.844153986,187.8488754,-49.32080495,-0.860810436,191.462999,-168.6185373,-2.942948655,188.506976,72.26947199,1.261340235,185.1969762,-63.43494882,3.147505778,3.138996316,-3.168106879,-1.107148718,2.683281573,60.01,-146.976162,64.94398725,651.2111953,-569.1790206,,,5657.629,5657.629
3/16/2026 16:47:31.033,,228,-74825.136,None,60.009,131729.5927,132691.4036,132624.6259,132349.2672,229.2356551,,131.105755,2.288227093,132311.0145,131.1255322,2.28857227,11.33330482,0.197803484,-109.1415396,-1.904879217,,,,-48.36646066,-0.844153986,187.8488754,-48.81407483,-0.851966327,191.3426246,-168.6185373,-2.942948655,188.506976,71.91655462,1.255180665,185.5659452,0,3.140538597,3.140752139,-3.160059882,0,1.2,60,26.1980186,21.02400349,454.4639985,-501.6860206,,,5657.629,5657.629
3/16/2026 16:47:31.067,,228,-74941.877,None,60.007,131690.0284,132663.4474,132587.9843,132314.5588,229.1755385,,131.1966829,2.289814085,132271.377,131.2168674,2.290166371,11.43088452,0.199506571,-109.0482582,-1.903251149,,,,-48.09405806,-0.839399664,188.6482441,-48.81407483,-0.851966327,191.3426246,-168.3350796,-2.938001386,189.9225105,72.26947199,1.261340235,185.1969762,-45,3.142132698,3.137507957,-3.164591384,-0.785398163,1.697056275,60,-13.47559953,102.91681,564.6815985,-654.1228089,,,5657.629,5657.629
3/16/2026 16:47:31.100,,228,-74978.741,None,60.005,131660.9081,132626.2915,132567.2935,132285.5689,229.1253265,,131.2773746,2.291222419,132259.1257,131.2974403,2.291572633,11.50818698,0.200855754,-108.9745462,-1.901964632,,,,-48.09405806,-0.839399664,188.6482441,-48.54476646,-0.847266009,192.1349526,-168.3350796,-2.938001386,189.9225105,72.6237849,1.267524162,184.8350616,-45,3.138838642,3.13885714,-3.169488794,-0.785398163,1.697056275,60,68.71374665,68.90399512,683.4528166,-821.0705583,,,5657.629,5657.629
3/16/2026 16:47:31.133,,228,-75021.494,None,60.006,131704.0985,132664.4461,132604.2162,132324.9825,229.1935928,,131.3296728,2.292135196,132285.3374,131.3504422,2.29249769,11.56301573,0.201812696,-108.925205,-1.901103465,,,,-48.3363367,-0.843628224,189.5430294,-48.54476646,-0.847266009,192.1349526,-168.6900675,-2.944197094,189.6835259,72.26947199,1.261340235,185.1969762,-90,3.139763699,3.14600979,-3.1624437,-1.570796327,1.2,60,45.85874945,-111.1536072,512.0208065,-446.7259488,,,5657.629,5657.629
3/16/2026 16:47:31.167,,228,-74856.082,None,60.009,131740.0029,132712.7613,132651.768,132368.925,229.2697035,,131.4303116,2.293891675,132330.1506,131.4549728,2.294322093,11.66452756,0.203584412,-108.8250445,-1.899355335,,,,-48.09405806,-0.839399664,188.6482441,-48.57633437,-0.847816973,190.441172,-168.3350796,-2.938001386,189.9225105,72.26947199,1.261340235,185.1969762,-45,3.142139066,3.141585798,-3.16069557,-0.785398163,1.697056275,60,-13.64055707,0.172796106,469.2671952,-455.7994342,,,5580.929,5580.929
3/16/2026 16:47:31.200,,228,-74897.798,None,60.009,131725.5255,132702.754,132635.0104,132355.1799,229.2458963,,131.5403285,2.295811832,132314.5451,131.5581171,2.296122301,11.77124773,0.20544703,-108.7070657,-1.897296216,,,,-47.84947456,-0.835130876,187.7568641,-48.30674648,-0.843111777,191.2372349,-168.2614288,-2.936715937,188.7474503,72.7341905,1.269451103,185.9806442,-45,3.139234078,3.142162967,-3.166747319,-0.785398163,1.697056275,60,58.59395429,-14.28481399,620.4383969,-664.7475372,,,5580.929,5580.929
3/16/2026 16:47:31.233,,228,-74866.997,None,60.006,131696.5148,132671.5919,132596.2979,132322.2097,229.1887901,,131.6279282,2.297340735,132285.4708,131.6461125,2.29765811,11.85876478,0.206974491,-108.6251579,-1.895866656,,,,-47.84947456,-0.835130876,187.7568641,-48.03939957,-0.838445693,192.0374963,-167.9052429,-2.93049932,188.995238,72.6237849,1.267524162,184.8350616,-45,3.136103803,3.137473811,-3.163390818,-0.785398163,1.697056275,60,136.3286703,103.276799,534.196804,-773.8022733,,,5580.929,5580.929
