time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:47:31.267,,228,-74439.432,None,60.006,131695.6526,132670.9955,132603.4381,132324.1094,229.1920805,,131.6978521,2.298561137,132284.5569,131.7163492,2.298883972,11.93296433,0.208269517,-108.5530031,-1.894607318,,,,-47.84947456,-0.835130876,187.7568641,-48.0664855,-0.838918432,190.3428486,-167.8285418,-2.929160633,187.8220434,72.97947439,1.273732114,184.4802428,-45,3.137802404,3.13743015,-3.168339432,-0.785398163,1.697056275,60.01,94.13946798,103.7232022,654.2207925,-852.0834627,,,5580.929,5580.929
3/16/2026 16:47:31.300,,228,-74572.574,None,60.008,131718.0332,132701.5891,132625.9468,132349.2775,229.235673,,131.7832794,2.300052125,132315.8184,131.8056334,2.300442275,12.02021214,0.209792279,-108.4677361,-1.893119127,,,,-47.84947456,-0.835130876,187.7568641,-48.0664855,-0.838918432,190.3428486,-168.1868553,-2.935414384,187.5727059,73.08789317,1.275624379,185.6280151,-45,3.139360707,3.145206663,-3.168743506,-0.785398163,1.697056275,60.01,55.44865648,-89.95682128,668.347192,-633.8390272,,,5580.929,5580.929
3/16/2026 16:47:31.333,,228,-74515.709,None,60.009,131721.0396,132702.3287,132645.0087,132356.8896,229.2488575,,131.8937454,2.30198012,132318.7241,131.9166001,2.30237901,12.12081147,0.211548068,-108.361188,-1.891259512,,,,-47.33202368,-0.826099655,187.6801535,-47.79889851,-0.834248158,191.1468545,-167.8285418,-2.929160633,187.8220434,73.33652092,1.279963752,184.1325609,-63.43494882,3.136627168,3.140708701,-3.171223264,-1.107148718,2.683281573,60,123.3103685,22.03200498,723.5999906,-868.9423641,,,5580.929,5580.929
3/16/2026 16:47:31.367,,228,-74844.634,None,60.008,131700.4412,132680.0213,132618.9456,132333.8946,229.209029,,131.9926205,2.303705817,132298.0337,132.0159275,2.3041126,12.22360333,0.213342124,-108.2611668,-1.889513813,,,,-47.33202368,-0.826099655,187.6801535,-47.79889851,-0.834248158,191.1468545,-167.5500035,-2.924299223,189.2503104,73.44292862,1.281820917,185.282487,-45,3.138360758,3.137641347,-3.17133473,-0.785398163,1.697056275,60,80.24690759,99.21600405,730.7136101,-910.1765218,,,5603.108,5603.108
3/16/2026 16:47:31.400,,228,-74735.669,None,60.005,131683.6724,132666.2387,132604.346,132318.8486,229.1829685,,132.0621619,2.304919543,132281.1992,132.0857875,2.305331886,12.29383821,0.214567954,-108.1922827,-1.888311559,,,,-47.33202368,-0.826099655,187.6801535,-47.79889851,-0.834248158,191.1468545,-167.5500035,-2.924299223,189.2503104,72.97947439,1.273732114,184.4802428,-45,3.139580044,3.138867177,-3.162043673,-0.785398163,1.697056275,60,49.96613049,68.42880176,500.2560003,-618.6509325,,,5603.108,5603.108
3/16/2026 16:47:31.433,,228,-74758.032,None,60.007,131726.0027,132707.2529,132635.5576,132357.0246,229.2490914,,132.1401636,2.306280929,132314.5597,132.1606333,2.306638193,12.37483249,0.215981571,-108.1169336,-1.886996469,,,,-47.33202368,-0.826099655,187.6801535,-47.79889851,-0.834248158,191.1468545,-167.5500035,-2.924299223,189.2503104,72.97947439,1.273732114,184.4802428,-45,3.140886351,3.140280794,-3.160728583,-0.785398163,1.697056275,60.01,17.53948141,32.94719827,468.2015895,-518.6882691,,,5603.108,5603.108
3/16/2026 16:47:31.467,,228,-75038.242,None,60.009,131765.301,132747.1768,132671.2516,132395.3278,229.3154345,,132.2404945,2.308032034,132362.6551,132.264914,2.308458234,12.4771236,0.217766888,-108.0137724,-1.885195965,,,,-47.06381973,-0.821418613,188.4955172,-47.53355889,-0.829617108,191.9549947,-167.5500035,-2.924299223,189.2503104,73.08789317,1.275624379,185.6280151,-45,3.138075342,3.142066111,-3.160820344,-0.785398163,1.697056275,60.01,87.75592415,-11.89440703,473.5007895,-549.3623066,,,5603.108,5603.108
3/16/2026 16:47:31.500,,228,-74979.274,None,60.009,131735.6704,132731.5796,132658.3631,132375.9802,229.2819234,,132.3614067,2.31014235,132340.9934,132.3825234,2.310510906,12.59004934,0.219737814,-107.8957219,-1.883135596,,,,-47.06381973,-0.821418613,188.4955172,-47.53355889,-0.829617108,191.9549947,-167.5500035,-2.924299223,189.2503104,73.44292862,1.281820917,185.282487,-45,3.140128014,3.144037037,-3.164956513,-0.785398163,1.697056275,60,36.53642331,-61.40160993,574.2143979,-549.3492112,,,5603.108,5603.108
3/16/2026 16:47:31.533,,228,-74814.84,None,60.007,131683.7681,132656.4879,132599.905,132314.138,229.1748096,,132.4520133,2.311723733,132272.0591,132.4738831,2.312105433,12.68227969,0.221347537,-107.8003774,-1.881471521,,,,-47.06381973,-0.821418613,188.4955172,-47.29061004,-0.825376851,191.0715049,-167.1957339,-2.918116052,189.5126381,73.799277,1.288040369,184.9440997,-45,3.137482284,3.139463589,-3.16951189,-0.785398163,1.697056275,60,102.482283,53.52481577,684.5904039,-840.5975027,,,5603.108,5603.108
3/16/2026 16:47:31.567,,228,-74656.786,None,60.005,131675.6725,132661.0111,132582.9339,132307.295,229.1629572,,132.5292863,2.313072401,132272.7346,132.5550322,2.313521752,12.76153786,0.222730853,-107.7264958,-1.880182043,,,,-46.81419191,-0.817061785,187.6187624,-47.29061004,-0.825376851,191.0715049,-167.1148306,-2.916704023,188.3426664,73.799277,1.288040369,184.9440997,0,3.138898603,3.139434876,-3.168222412,0,1.2,60,66.85775979,53.91360331,652.8959902,-773.6673533,,,5603.108,5603.108
3/16/2026 16:47:31.600,,228,-74685.83,None,60.007,131729.6495,132713.6337,132626.4826,132357.3358,229.2496303,,132.5816283,2.313985941,132318.5331,132.611444,2.314506324,12.81482907,0.22366096,-107.6660672,-1.879127365,,,,-46.81419191,-0.817061785,187.6187624,-47.29061004,-0.825376851,191.0715049,-167.1148306,-2.916704023,188.3426664,73.799277,1.288040369,184.9440997,-90,3.139883175,3.140364983,-3.167167734,-1.570796327,1.2,60,42.43853651,30.68640395,627.2496027,-700.3745431,,,5538.871,5538.871
3/16/2026 16:47:31.633,,228,-74957.947,None,60.009,131779.6499,132755.3758,132664.0548,132400.4247,229.3242625,,132.6891319,2.315862233,132367.7269,132.7120441,2.316262127,12.91697923,0.225443817,-107.5630241,-1.877328923,,,,-46.5481577,-0.812418613,188.4420335,-47.0273227,-0.82078162,191.887467,-166.7594801,-2.910501986,188.6138913,74.25796005,1.296045899,185.7675967,-90,3.137043747,3.135945803,-3.173374822,-1.570796327,1.2,60,113.4659135,141.3936092,783.1295975,-1037.98912,,,5538.871,5538.871
3/16/2026 16:47:31.667,,228,-75066.322,None,60.009,131752.7747,132730.0965,132649.0666,132378.0534,229.2855142,,132.7989549,2.317779007,132340.7491,132.822362,2.318187537,13.03111339,0.227435834,-107.4563715,-1.875467486,,,,-46.5481577,-0.812418613,188.4420335,-47.0273227,-0.82078162,191.887467,-167.1957339,-2.918116052,189.5126381,74.25796005,1.296045899,185.7675967,-90,3.138969157,3.145551886,-3.171513385,-1.570796327,1.2,60,65.42615174,-99.59039358,737.1936137,-703.0293719,,,5538.871,5538.871
3/16/2026 16:47:31.700,,228,-74923.589,None,60.005,131703.1052,132695.2322,132603.0494,132334.5524,229.2101684,,132.8753671,2.319112651,132291.628,132.9065019,2.319656056,13.10374704,0.22870353,-107.3756765,-1.874059091,,,,-46.5481577,-0.812418613,188.4420335,-47.0273227,-0.82078162,191.887467,-166.7594801,-2.910501986,188.6138913,74.25796005,1.296045899,185.7675967,-45,3.140437676,3.139205516,-3.17010499,-0.785398163,1.697056275,60,28.79278035,59.74561459,702.2591968,-790.7975917,,,5538.871,5538.871
3/16/2026 16:47:31.733,,228,-74925.173,None,60.006,131706.3946,132692.8996,132605.9423,132335.8303,229.2123817,,132.9417383,2.320271047,132303.0133,132.9693474,2.320752916,13.16783028,0.229821994,-107.3101032,-1.872914622,,,,-46.5481577,-0.812418613,188.4420335,-47.0273227,-0.82078162,191.887467,-166.7594801,-2.910501986,188.6138913,74.25796005,1.296045899,185.7675967,-45,3.141534536,3.14032398,-3.168960521,-0.785398163,1.697056275,60,1.448955717,31.75200411,674.0928023,-707.2937621,,,5538.871,5538.871
3/16/2026 16:47:31.767,,228,-74941.877,None,60.008,131742.0255,132725.0891,132621.2644,132363.5276,229.2603549,,133.0230402,2.321690033,132330.3611,133.0548254,2.322244789,13.24971515,0.231251154,-107.2266054,-1.871457309,,,,-46.5481577,-0.812418613,188.4420335,-47.0273227,-0.82078162,191.887467,-166.7594801,-2.910501986,188.6138913,74.25796005,1.296045899,185.7675967,-45,3.143026409,3.14175314,-3.167503208,-0.785398163,1.697056275,60.01,-35.75297627,-4.017583961,638.2800008,-598.5094406,,,5538.871,5538.871
3/16/2026 16:47:31.800,,228,-74927.419,None,60.009,131742.3835,132724.6963,132630.6632,132366.6542,229.2657703,,133.136991,2.323678848,132330.0287,133.1619082,2.324113736,13.36154146,0.233202892,-107.1168308,-1.869541382,,,,-46.03224469,-0.803414232,188.4038216,-46.52076966,-0.811940601,191.834929,-166.4051637,-2.904317998,188.8923503,74.61481165,1.302274134,185.4456255,-90,3.136054337,3.13752089,-3.171815516,-1.570796327,1.2,60,138.0777407,102.0815992,743.2416021,-983.400942,,,5472,5472
3/16/2026 16:47:31.833,,228,-74906.554,None,60.007,131710.3059,132678.6218,132590.1987,132327.0974,229.197256,,133.2284545,2.325275189,132297.8585,133.2537859,2.325717304,13.45683239,0.234866032,-107.0245733,-1.867931184,,,,-46.03224469,-0.803414232,188.4038216,-46.52076966,-0.811940601,191.834929,-166.4051637,-2.904317998,188.8923503,74.61481165,1.302274134,185.4456255,-45,3.137657905,3.13918403,-3.170205318,-0.785398163,1.697056275,60,98.07501651,60.36480993,703.4399929,-861.8798194,,,5472,5472
3/16/2026 16:47:31.867,,228,-75103.546,None,60.005,131696.5148,132671.1501,132583.5253,132317.7958,229.1811451,,133.3054834,2.326619596,132283.9881,133.331161,2.327067755,13.53221752,0.236181751,-106.944122,-1.866527044,,,,-46.03224469,-0.803414232,188.4038216,-46.52076966,-0.811940601,191.834929,-166.490196,-2.905802093,190.0589382,74.25796005,1.296045899,185.7675967,-45,3.139008356,3.141983844,-3.162572943,-0.785398163,1.697056275,60,64.40788326,-9.863998132,516.7008054,-571.2446906,,,5472,5472
3/16/2026 16:47:31.900,,228,-74819.232,None,60.007,131743.5225,132728.2468,132643.9475,132372.6558,229.2761654,,133.3613246,2.327594209,132339.6583,133.3908253,2.328109094,13.59022915,0.237194245,-106.8874111,-1.865537253,,,,-46.03224469,-0.803414232,188.4038216,-46.27303002,-0.807616729,190.9659656,-166.4051637,-2.904317998,188.8923503,74.61481165,1.302274134,185.4456255,-90,3.135725823,3.141512243,-3.167811387,-1.570796327,1.2,60.01,146.2785926,2.016002078,644.8608042,-793.1553988,,,5472,5472
3/16/2026 16:47:31.933,,228,-74951.021,None,60.01,131787.5141,132764.3693,132677.8289,132410.6402,229.3419563,,133.4756564,2.329589676,132374.8088,133.5020748,2.330050764,13.6983711,0.239081678,-106.7746902,-1.863569902,,,,-46.03224469,-0.803414232,188.4038216,-46.01397872,-0.803095431,191.7973931,-166.4051637,-2.904317998,188.8923503,74.61481165,1.302274134,185.4456255,-45,3.133146195,3.143399676,-3.165844036,-0.785398163,1.697056275,60.01,210.6514956,-45.31679732,596.6352084,-761.9699067,,,5472,5472
3/16/2026 16:47:31.967,,228,-75033.59,None,60.009,131746.7644,132710.6064,132636.3653,132365.3031,229.2634301,,133.5927862,2.331633975,132333.9331,133.6197348,2.332104318,13.82137588,0.241228516,-106.661013,-1.86158586,,,,-46.03224469,-0.803414232,188.4038216,-46.26181754,-0.807421034,192.6626066,-166.0519038,-2.898152451,189.1780114,74.97289059,1.30852379,185.1308726,-45,3.139525352,3.139380967,-3.17010965,-0.785398163,1.697056275,60,51.54237869,55.52640036,700.1423968,-807.2111758,,,5472,5472
3/16/2026 16:47:32.000,,228,-74810.261,None,60.006,131691.5013,132657.651,132563.0962,132304.7975,229.1586314,,133.6766676,2.333097982,132269.903,133.700396,2.333512122,13.90174068,0.242631147,-106.5730609,-1.860050806,,,,-45.51616423,-0.794406929,188.3808908,-45.76389846,-0.798730707,190.9358007,-165.6997226,-2.892005728,189.4708421,74.97289059,1.30852379,185.1308726,-90,3.132242829,3.134636875,-3.168574596,-1.570796327,1.2,60,232.9673271,174.8303937,662.0975804,-1069.895301,,,5491.931,5491.931
3/16/2026 16:47:32.033,,228,-74818.642,None,60.004,131713.3934,132660.2822,132576.2113,132317.321,229.1803226,,133.7465676,2.334317968,132274.7611,133.7707605,2.334740214,13.97087897,0.243837837,-106.5010465,-1.858793917,,,,-45.51616423,-0.794406929,188.3808908,-45.76389846,-0.798730707,190.9358007,-165.6997226,-2.892005728,189.4708421,74.97289059,1.30852379,185.1308726,0,3.133470921,3.135843565,-3.167317707,0,1.2,60,202.3754109,144.5040139,631.3247783,-978.2042031,,,5491.931,5491.931
3/16/2026 16:47:32.067,,228,-75276.691,None,60.007,131769.7625,132721.315,132649.1556,132380.7844,229.2902446,,133.8097241,2.335420257,132348.0354,133.8340225,2.335844344,14.03373061,0.244934805,-106.4430689,-1.857782018,,,,-45.51616423,-0.794406929,188.3808908,-46.01397872,-0.803095431,191.7973931,-165.7888081,-2.893560565,190.63389,75.06858282,1.310193935,186.2900964,-45,3.138939775,3.13849537,-3.167975953,-0.785398163,1.697056275,60,66.14106909,78.36480607,651.8879875,-796.3938627,,,5491.931,5491.931
3/16/2026 16:47:32.100,,228,-74941.646,None,60.01,131789.8136,132753.6055,132678.3135,132407.9676,229.3373271,,133.9275283,2.337476328,132376.6086,133.9559591,2.337972539,14.15306324,0.247017553,-106.3205241,-1.855643208,,,,-45.51616423,-0.794406929,188.3808908,-46.01397872,-0.803095431,191.7973931,-165.6997226,-2.892005728,189.4708421,75.3321751,1.314794488,184.8233751,-45,3.14106797,3.139023281,-3.170437696,-0.785398163,1.697056275,60,13.08415132,64.62719687,707.2415944,-784.9529426,,,5491.931,5491.931
3/16/2026 16:47:32.133,,228,-74915.352,None,60.01,131751.209,132699.1475,132624.0657,132358.8401,229.2522358,,134.0484036,2.339586,132329.243,134.0737528,2.340028427,14.27123603,0.249080057,-106.2031785,-1.853595141,,,,-45.51616423,-0.794406929,188.3808908,-46.01397872,-0.803095431,191.7973931,-165.6997226,-2.892005728,189.4708421,75.3321751,1.314794488,184.8233751,-45,3.143123858,3.141085785,-3.168389629,-0.785398163,1.697056275,60,-38.17030902,12.7440034,656.7695881,-631.3432825,,,5491.931,5491.931
3/16/2026 16:47:32.167,,228,-75124.31,None,60.006,131697.4174,132665.2314,132578.8137,132314.5434,229.1755118,,134.1326167,2.341055796,132283.7242,134.1545988,2.341439456,14.36054151,0.250638732,-106.1170719,-1.852092297,,,,-45.25693002,-0.789882438,189.2236772,-45.50702906,-0.79424749,191.774868,-165.3486414,-2.885878207,189.7708091,75.06858282,1.310193935,186.2900964,-90,3.135686946,3.136516939,-3.162286232,-1.570796327,1.2,60.01,147.8261637,127.7855824,511.0560062,-786.6677524,,,5491.931,5491.931
3/16/2026 16:47:32.200,,228,-74938.363,None,60.006,131720.5908,132669.1443,132604.7869,132332.215,229.2061199,,134.2024901,2.342275317,132289.8663,134.2248821,2.342666131,14.4296642,0.25184515,-106.0436806,-1.850811378,,,,-45,-0.785398163,188.3732465,-45.50702906,-0.79424749,191.774868,-165.3486414,-2.885878207,189.7708091,75.3321751,1.314794488,184.8233751,-45,3.136913621,3.137723357,-3.165605866,-0.785398163,1.697056275,60.01,116.6004659,97.41599577,588.4703992,-802.4868608,,,5426.666,5426.666
3/16/2026 16:47:32.233,,228,-74806.675,None,60.009,131751.932,132702.9108,132652.3933,132369.7996,229.2712184,,134.2983042,2.343947587,132337.8874,134.3136349,2.344215159,14.52758225,0.253554143,-105.9461079,-1.849108412,,,,-45,-0.785398163,188.3732465,-45.50702906,-0.79424749,191.774868,-165.2564372,-2.884268939,188.610074,75.3321751,1.314794488,184.8233751,-63.43494882,3.138462649,3.137823082,-3.1639029,-1.107148718,2.683281573,60.01,78.02749874,94.3487828,546.9408042,-719.3170857,,,5426.666,5426.666
3/16/2026 16:47:32.267,,228,-74803.162,None,60.01,131748.9591,132699.7183,132637.8304,132362.8819,229.2592365,,134.4158568,2.345999268,132334.8406,134.4317106,2.34627597,14.64572331,0.255616093,-105.8293349,-1.847070339,,,,-45,-0.785398163,188.3732465,-45.76389846,-0.798730707,190.9358007,-165.2564372,-2.884268939,188.610074,75.78414653,1.322682878,185.6861869,-45,3.145006677,3.139885032,-3.169753217,-0.785398163,1.697056275,60,-85.10578313,42.73919249,693.4752166,-651.1086259,,,5426.666,5426.666
3/16/2026 16:47:32.300,,228,-74823.71,None,60.008,131712.7402,132661.6564,132610.4711,132329.0067,229.2005629,,134.52224,2.347856005,132290.1357,134.5422932,2.348205999,14.74646457,0.25737436,-105.7303179,-1.845342166,,,,-44.74074485,-0.780873307,187.5266381,-45.25464623,-0.789842579,190.9207165,-164.9044792,-2.878126113,188.9190303,75.78414653,1.322682878,185.6861869,-45,3.138048578,3.135500473,-3.168025044,-0.785398163,1.697056275,60,87.92097525,152.6831831,650.7936152,-891.3977735,,,5426.666,5426.666
3/16/2026 16:47:32.333,,228,-74926.915,None,60.006,131694.5236,132646.5149,132596.4494,132313.2191,229.173218,,134.595687,2.349137897,132271.8593,134.616065,2.34949356,14.82323773,0.258714304,-105.6512343,-1.843961897,,,,-44.74074485,-0.780873307,187.5266381,-45,-0.785398163,191.7673591,-164.9044792,-2.878126113,188.9190303,75.78414653,1.322682878,185.6861869,-45,3.134891723,3.136840417,-3.166644775,-0.785398163,1.697056275,60,166.2119694,119.0879916,616.7520076,-902.0519686,,,5426.666,5426.666
3/16/2026 16:47:32.367,,228,-74570.198,None,60.007,131735.7863,132684.1693,132617.3592,132346.4773,229.2308228,,134.6766306,2.35055063,132304.6143,134.7010682,2.350977146,14.9047138,0.26013633,-105.5679588,-1.842508466,,,,-44.74074485,-0.780873307,187.5266381,-45,-0.785398163,190.0703028,-164.9044792,-2.878126113,188.9190303,75.69264288,1.321085838,184.5231693,-63.43494882,3.136375309,3.138262443,-3.163594304,-1.107148718,2.683281573,60,129.4450686,83.47678458,538.3584099,-751.2802631,,,5426.666,5426.666
3/16/2026 16:47:32.400,,228,-74963.059,None,60.01,131743.1618,132717.5479,132654.0433,132372.3327,229.2756058,,134.794271,2.352603841,132337.3014,134.8154851,2.352974097,15.01884879,0.262128361,-105.4505891,-1.840459978,,,,-44.48383577,-0.776389398,188.3808908,-45,-0.785398163,191.7673591,-164.9044792,-2.878126113,188.9190303,75.78414653,1.322682878,185.6861869,-45,3.13837226,3.140254474,-3.163142856,-0.785398163,1.697056275,60.01,80.28368964,33.55199348,530.7840058,-644.6196889,,,5369.515,5369.515
3/16/2026 16:47:32.433,,228,-75096.288,None,60.009,131717.1214,132667.2335,132618.6736,132335.064,229.2110545,,134.9118075,2.354655241,132302.6639,134.9298706,2.354970501,15.13739373,0.264197361,-105.3365105,-1.838468931,,,,-44.48383577,-0.776389398,188.3808908,-44.74535377,-0.780953748,190.9207165,-164.9986815,-2.879770254,190.0778788,76.23190955,1.330497817,186.560446,-45,3.135924249,3.143967615,-3.168966748,-0.785398163,1.697056275,60,141.2745557,-59.88959811,677.1888076,-758.5737652,,,5369.515,5369.515
3/16/2026 16:47:32.467,,228,-75036.931,None,60.006,131674.5975,132648.0266,132582.7563,132302.5395,229.1547203,,134.9889724,2.356002022,132260.0832,135.0073844,2.356323373,15.22556957,0.265736319,-105.2601218,-1.837135696,,,,-44.22925125,-0.77194606,189.2388966,-44.49297094,-0.776548837,191.774868,-164.6498635,-2.873682231,190.3920166,76.50426672,1.335251346,185.1114259,-90,3.13287221,3.13941855,-3.172387042,-1.570796327,1.2,60,218.2590554,54.90721528,755.6543919,-1028.820663,,,5369.515,5369.515
3/16/2026 16:47:32.500,,228,-75128.184,None,60.005,131700.1509,132648.0266,132591.2495,132313.8543,229.1743183,,135.0514523,2.357092501,132285.59,135.0701385,2.357418638,15.28466784,0.266767779,-105.1946307,-1.835992662,,,,-44.22925125,-0.77194606,189.2388966,-44.49297094,-0.776548837,191.774868,-164.3022075,-2.867614489,190.7131878,76.1436485,1.328957371,185.3951456,-63.43494882,3.133967475,3.134382268,-3.164950033,-1.107148718,2.683281573,60,190.8836615,182.4047929,574.1136158,-947.4020702,,,5369.515,5369.515
3/16/2026 16:47:32.533,,228,-74855.506,None,60.009,131751.5172,132708.313,132653.7828,132371.9315,229.2749108,,135.1469496,2.358759245,132336.8836,135.1660529,2.359092659,15.37962318,0.268425062,-105.0960147,-1.834271487,,,,-43.96775531,-0.767382095,188.4038216,-44.74535377,-0.780953748,190.9207165,-164.204071,-2.865901684,189.5582232,76.50426672,1.335251346,185.1114259,-45,3.140046407,3.134326746,-3.169522833,-0.785398163,1.697056275,60.01,38.55220235,182.7792144,685.7568018,-907.0882186,,,5369.515,5369.515
3/16/2026 16:47:32.567,,228,-74904.235,None,60.01,131761.1115,132712.3967,132657.9267,132377.8635,229.2851854,,135.2718553,2.360939261,132337.938,135.2878048,2.361217632,15.50275743,0.27057416,-104.9828314,-1.832296065,,,,-43.96775531,-0.767382095,188.4038216,-44.23610154,-0.77206562,190.9358007,-163.8556612,-2.859820786,189.8883883,76.50426672,1.335251346,185.1114259,-90,3.133283252,3.130394946,-3.167547411,-1.570796327,1.2,60,207.1757035,282.1824158,637.2863907,-1126.64451,,,5369.515,5369.515
3/16/2026 16:47:32.600,,228,-75103.877,None,60.008,131720.1519,132666.2712,132616.1963,132334.9204,229.2108057,,135.3748612,2.362737052,132288.3679,135.3949334,2.363087379,15.60511633,0.27236066,-104.8749774,-1.830413658,,,,-43.96775531,-0.767382095,188.4038216,-44.49297094,-0.776548837,191.774868,-164.204071,-2.865901684,189.5582232,76.59040413,1.336754728,186.2785012,0,3.139636216,3.138262344,-3.167168386,0,1.2,60,48.76150345,83.75041296,631.7424117,-764.2543281,,,5398.772,5398.772
3/16/2026 16:47:32.633,,228,-74937.629,None,60.005,131687.3532,132650.5522,132584.77,132308.288,229.1646771,,135.4484182,2.364020864,132272.617,135.4614871,2.364248959,15.6769852,0.273615009,-104.8034788,-1.829165773,,,,-43.96775531,-0.767382095,188.4038216,-43.98602128,-0.767700896,191.7973931,-164.204071,-2.865901684,189.5582232,76.50426672,1.335251346,185.1114259,-90,3.131949855,3.139516693,-3.164417119,-1.570796327,1.2,60,240.3012441,52.19999773,560.1312094,-852.6324512,,,5398.772,5398.772
3/16/2026 16:47:32.667,,228,-74764.21,None,60.006,131722.7691,132684.4971,132617.6812,132342.3755,229.2237183,,135.5144429,2.365173212,132307.8403,135.535183,2.365535196,15.74823246,0.274858508,-104.7353825,-1.827977268,,,,-43.7039365,-0.762777588,187.5727059,-43.98602128,-0.767700896,191.7973931,-164.1047316,-2.864167885,188.4038216,76.86597769,1.341564394,184.8350616,-90,3.133236092,3.139026393,-3.169541662,-1.570796327,1.2,60.01,207.3852133,64.15199526,685.0080074,-956.545216,,,5398.772,5398.772
3/16/2026 16:47:32.700,,228,-74718.792,None,60.009,131750.7516,132726.749,132667.399,132382.3871,229.2930204,,135.6171659,2.366966066,132344.126,135.6420874,2.367401029,15.85075926,0.276647938,-104.6333017,-1.826195621,,,,-43.7039365,-0.762777588,187.5727059,-44.23610154,-0.77206562,190.9358007,-163.754367,-2.858052868,188.7360061,76.86597769,1.341564394,184.8350616,-45,3.139466649,3.134700806,-3.167760015,-0.785398163,1.697056275,60,52.7762082,172.6415968,641.5920004,-867.0098054,,,5398.772,5398.772
3/16/2026 16:47:32.733,,228,-74974.91,None,60.009,131728.5083,132703.5006,132650.4257,132361.5685,229.2569615,,135.7311769,2.368955934,132321.7669,135.7566161,2.369399933,15.96674624,0.278672293,-104.5227481,-1.824266097,,,,-43.4518423,-0.758377714,188.4420335,-43.98602128,-0.767700896,191.7973931,-163.8556612,-2.859820786,189.8883883,76.86597769,1.341564394,184.8350616,-45,3.137100829,3.138493079,-3.165830491,-0.785398163,1.697056275,60,112.0031924,78.10560202,594.2160101,-784.3248046,,,5398.772,5398.772
3/16/2026 16:47:32.767,,228,-75109.507,None,60.007,131689.0585,132652.6554,132608.0468,132317.3322,229.1803421,,135.8232853,2.370563529,132282.2219,135.8491471,2.371014903,16.05930811,0.280287802,-104.431103,-1.822666589,,,,-43.4518423,-0.758377714,188.4420335,-43.98602128,-0.767700896,191.7973931,-163.5084737,-2.853761221,190.2255503,77.31058786,1.349324305,185.7365877,-45,3.138715799,3.134049023,-3.171990894,-0.785398163,1.697056275,60,71.71278274,190.3535984,748.5984077,-1010.664789,,,5398.772,5398.772
3/16/2026 16:47:32.800,,228,-74909.045,None,60.006,131682.791,132657.9783,132604.1299,132315.7233,229.1775554,,135.893164,2.371783142,132276.1524,135.9119587,2.372111171,16.12337675,0.281406011,-104.3619485,-1.821459615,,,,-43.4518423,-0.758377714,188.4420335,-44.49297094,-0.776548837,191.774868,-163.754367,-2.858052868,188.7360061,77.31058786,1.349324305,185.7365877,-45,3.148660008,3.139458879,-3.17078392,-0.785398163,1.697056275,60,-176.1621456,53.42399295,718.8623996,-596.1242469,,,5341.764,5341.764
3/16/2026 16:47:32.833,,228,-74785.291,None,60.008,131720.1257,132699.9028,132641,132354.4365,229.2446087,,135.9737618,2.373189839,132313.1302,136.000295,2.373652931,16.20445461,0.282821086,-104.2776251,-1.819987893,,,,-43.4518423,-0.758377714,188.4420335,-43.47923034,-0.758855726,191.834929,-163.754367,-2.858052868,188.7360061,77.22875744,1.347896094,184.5660857,-45,3.132508657,3.140873954,-3.167883987,-0.785398163,1.697056275,60.01,226.4913996,18.00000911,643.5647782,-888.0561869,,,5341.764,5341.764
3/16/2026 16:47:32.867,,228,-75040.027,None,60.01,131750.1024,132727.7515,132663.4583,132381.1903,229.2909476,,136.0874384,2.375173871,132343.3132,136.1070983,2.375517001,16.31967281,0.284832023,-104.1682264,-1.818078527,,,,-43.20206814,-0.754018333,189.3149756,-43.72696998,-0.763179598,190.9659656,-163.5084737,-2.853761221,190.2255503,77.31058786,1.349324305,185.7365877,0,3.138696599,3.138593244,-3.167402832,0,1.2,60.01,72.55930423,75.72960836,635.9040102,-784.1929228,,,5341.764,5341.764
3/16/2026 16:47:32.900,,228,-74983.205,None,60.008,131712.6696,132699.9142,132625.2823,132346.7165,229.2312371,,136.1943313,2.377039504,132305.7947,136.2144783,2.377391135,16.42579719,0.286684243,-104.0601329,-1.81619194,,,,-42.93618027,-0.749377714,188.4955172,-43.47923034,-0.758855726,191.834929,-163.4052464,-2.851959565,189.0752231,77.31058786,1.349324305,185.7365877,-45,3.136246861,3.138643808,-3.165516245,-0.785398163,1.697056275,60,133.3183494,73.98721267,589.2624029,-796.567965,,,5341.764,5341.764
3/16/2026 16:47:32.933,,228,-74997.389,None,60.006,131674.1513,132652.0627,132593.3124,132307.2666,229.1629079,,136.2681306,2.378327545,132275.5079,136.2923889,2.378750932,16.50215269,0.288016898,-103.9834224,-1.814853088,,,,-42.93618027,-0.749377714,188.4955172,-43.23372951,-0.754570928,192.7074467,-163.5084737,-2.853761221,190.2255503,77.95742486,1.36061374,184.0504279,-45,3.13332186,3.141778119,-3.175466828,-0.785398163,1.697056275,60,206.2161598,-4.679999197,826.5023863,-1028.038547,,,5341.764,5341.764
3/16/2026 16:47:32.967,,228,-75097.858,None,60.005,131711.6163,132684.9572,132605.18,132334.6534,229.2103433,,136.3340995,2.379478919,132295.9423,136.3584802,2.379904442,16.56821348,0.289169876,-103.9180354,-1.81371187,,,,-42.93618027,-0.749377714,188.4955172,-43.23372951,-0.754570928,192.7074467,-163.1625274,-2.847723319,190.5696723,77.59258147,1.354246022,184.3045306,0,3.13447537,3.136893195,-3.167957892,0,1.2,60,177.4835694,118.8287981,644.2848027,-940.5971703,,,5341.764,5341.764
3/16/2026 16:47:33.000,,228,-74557.31,None,60.008,131759.229,132723.7198,132649.4769,132378.2006,229.2857692,,136.4292499,2.381139607,132335.1931,136.450263,2.381506354,16.66054194,0.290781312,-103.822534,-1.812045056,,,,-42.66797632,-0.744696672,187.6801535,-43.21803941,-0.754297084,191.0112039,-162.950969,-2.844030929,188.2738431,77.95742486,1.36061374,184.0504279,-45,3.135803438,3.134812241,-3.172658796,-0.785398163,1.697056275,60.01,143.7841461,169.4303962,758.3328039,-1071.547346,,,5341.764,5341.764
3/16/2026 16:47:33.033,,228,-74905.459,None,60.009,131749.4165,132730.7133,132659.4437,132380.6116,229.2899453,,136.5467682,2.383190688,132342.2441,136.5684958,2.383569906,16.77862939,0.292842327,-103.7094172,-1.810070796,,,,-42.93618027,-0.749377714,188.4955172,-43.21803941,-0.754297084,191.0112039,-163.0573892,-2.845888312,189.4214349,77.67222929,1.355636138,185.4766832,-45,3.13786699,3.138730639,-3.165706934,-0.785398163,1.697056275,60,92.93988991,71.95679327,593.2800004,-758.1766836,,,5368.134,5368.134
3/16/2026 16:47:33.067,,228,-74848.32,None,60.007,131713.4781,132697.8774,132617.2561,132343.6229,229.225879,,136.6464419,2.384930322,132306.2175,136.668624,2.385317473,16.87492758,0.294523047,-103.61249,-1.808379097,,,,-42.4208525,-0.740383548,188.5642596,-42.9726773,-0.750014707,191.887467,-162.950969,-2.844030929,188.2738431,77.67222929,1.355636138,185.4766832,-45,3.13533218,3.138553976,-3.164015235,-0.785398163,1.697056275,60,156.1866769,75.9168043,551.4911861,-783.5946673,,,5368.134,5368.134
3/16/2026 16:47:33.100,,228,-74797.805,None,60.005,131692.8271,132670.8734,132589.4836,132318.47,229.1823128,,136.7129943,2.386091881,132276.768,136.7390591,2.386546798,16.94346436,0.29571924,-103.5407112,-1.80712632,,,,-42.66797632,-0.744696672,187.6801535,-43.23372951,-0.754570928,192.7074467,-162.6024871,-2.837948772,188.62916,77.95742486,1.36061374,184.0504279,0,3.141117726,3.133668012,-3.16774006,0,2.4,60,11.79042088,198.3167984,638.0064067,-848.113626,,,5368.134,5368.134
3/16/2026 16:47:33.133,,228,-74816.755,None,60.007,131723.7983,132704.0063,132620.2698,132350.1017,229.2371006,,136.7897958,2.38743232,132307.658,136.816195,2.387893072,17.02578307,0.297155972,-103.4628647,-1.805767643,,,,-42.66797632,-0.744696672,187.6801535,-42.9726773,-0.750014707,191.887467,-162.950969,-2.844030929,188.2738431,78.03487116,1.361965433,185.2241885,-45,3.137907779,3.141186901,-3.167733076,-0.785398163,1.697056275,60.01,91.50083576,10.13760372,642.0528046,-743.6912441,,,5368.134,5368.134
3/16/2026 16:47:33.167,,228,-74848.464,None,60.009,131740.8778,132728.6059,132646.3271,132372.6933,229.2762303,,136.8997281,2.389351001,132332.8144,136.9304217,2.389886704,17.13091184,0.298990815,-103.3535994,-1.803860604,,,,-42.4208525,-0.740383548,188.5642596,-42.46644111,-0.741179219,191.9549947,-162.6024871,-2.837948772,188.62916,78.39848847,1.368311752,184.979134,-63.43494882,3.131065923,3.136939587,-3.172172356,-1.107148718,2.683281573,60,262.6711748,116.4960135,750.2111897,-1129.378378,,,5368.134,5368.134
3/16/2026 16:47:33.200,,228,-74885.89,None,60.008,131723.3545,132704.252,132626.1438,132351.9986,229.2403861,,137.0065904,2.391216099,132315.7601,137.030391,2.391631499,17.23719367,0.300845783,-103.2491283,-1.802037239,,,,-41.90594194,-0.731396663,188.6482441,-42.46644111,-0.741179219,191.9549947,-162.2553284,-2.831889709,188.9914284,78.39848847,1.368311752,184.979134,-45,3.132810718,3.132735492,-3.170348991,-0.785398163,1.697056275,60,219.2042693,222.1344084,705.3839902,-1146.722668,,,5368.134,5368.134
3/16/2026 16:47:33.233,,228,-74720.851,None,60.006,131696.8089,132685.3935,132593.9564,132326.138,229.1955942,,137.0879073,2.392635347,132288.5094,137.1194568,2.39318599,17.31569371,0.302215867,-103.1671822,-1.80060701,,,,-42.15052544,-0.73566545,187.7568641,-42.46644111,-0.741179219,191.9549947,-162.1437767,-2.829942766,187.8488754,78.39848847,1.368311752,184.979134,-45,3.134365209,3.132158633,-3.168918762,-0.785398163,1.697056275,60,179.5142528,235.1376069,670.1472008,-1084.799061,,,5408.134,5408.134
3/16/2026 16:47:33.267,,228,-74881.339,None,60.006,131719.5042,132689.6868,132605.2587,132338.8774,229.2176595,,137.157546,2.393850772,132302.9605,137.1855756,2.39433998,17.39111788,0.303532268,-103.0968258,-1.799379058,,,,-42.15052544,-0.73566545,187.7568641,-42.46644111,-0.741179219,191.9549947,-162.2553284,-2.831889709,188.9914284,78.39848847,1.368311752,184.979134,-45,3.135519199,3.135421977,-3.16769081,-0.785398163,1.697056275,60,150.8684763,154.7423919,640.094384,-945.7052522,,,5408.134,5408.134
3/16/2026 16:47:33.300,,228,-75064.882,None,60.009,131762.6929,132735.1217,132659.0144,132386.3461,229.2998776,,137.263303,2.395696579,132354.8463,137.2882505,2.396131995,17.48813273,0.305225496,-102.9903436,-1.797520594,,,,-41.90594194,-0.731396663,188.6482441,-42.46644111,-0.741179219,191.9549947,-162.2553284,-2.831889709,188.9914284,78.47276473,1.369608118,186.1547743,-45,3.137311214,3.137115205,-3.167128712,-0.785398163,1.697056275,60.01,106.9008378,112.3200057,630.5472088,-849.7680523,,,5408.134,5408.134
3/16/2026 16:47:33.333,,228,-75178.915,None,60.011,131749.4515,132726.8206,132641.3675,132373.2844,229.2772541,,137.388697,2.397885118,132332.642,137.4177437,2.398392078,17.61422363,0.307426198,-102.864462,-1.795323546,,,,-41.90594194,-0.731396663,188.6482441,-42.46644111,-0.741179219,191.9549947,-162.2553284,-2.831889709,188.9914284,78.90627699,1.377174334,187.096125,-90,3.139571297,3.139315907,-3.17249788,-1.570796327,1.2,60.01,50.46175949,57.11038899,766.8432092,-874.4153577,,,5408.134,5408.134
3/16/2026 16:47:33.367,,228,-75205.814,None,60.008,131691.8715,132666.6001,132585.4884,132315.3903,229.1769786,,137.4962578,2.399762409,132283.7857,137.5222661,2.400216338,17.72038664,0.309279092,-102.7582956,-1.793470592,,,,-41.39153115,-0.722418501,188.7474503,-41.96060043,-0.732350634,192.0374963,-161.9095106,-2.825854051,189.3606084,78.90627699,1.377174334,187.096125,-45,3.132566972,3.135133143,-3.170644926,-0.785398163,1.697056275,60,225.3522095,162.2735862,720.5760085,-1108.201804,,,5408.134,5408.134
3/16/2026 16:47:33.400,,228,-74885.285,None,60.005,131673.6351,132630.515,132560.1958,132288.832,229.1309783,,137.5668398,2.400994296,132248.5217,137.5928382,2.401448053,17.7906874,0.310506071,-102.6863292,-1.792214542,,,,-41.63353934,-0.726642341,187.8488754,-42.20110149,-0.736548169,191.1468545,-161.9095106,-2.825854051,189.3606084,79.19838176,1.382272524,185.6900644,-45,3.137996222,3.136360122,-3.174487066,-0.785398163,1.697056275,60,89.34500819,131.4144051,809.5536088,-1030.313022,,,5408.134,5408.134
3/16/2026 16:47:33.433,,228,-74835.806,None,60.006,131706.4552,132670.5206,132598.9059,132326.0207,229.1953909,,137.6322661,2.4021362,132289.3552,137.6624005,2.402662145,17.86135463,0.311739447,-102.6187936,-1.791035824,,,,-41.63353934,-0.726642341,187.8488754,-41.9335145,-0.731877895,190.3428486,-161.9095106,-2.825854051,189.3606084,78.83511982,1.375932407,185.9186919,-45,3.13454004,3.137593498,-3.166968231,-0.785398163,1.697056275,60,175.2588624,100.4688004,625.5072092,-901.234872,,,5366.134,5366.134
3/16/2026 16:47:33.467,,228,-74678.717,None,60.009,131759.6732,132725.1997,132657.3161,132381.461,229.2914164,,137.7378434,2.403978872,132343.2626,137.7610614,2.404384103,17.96807432,0.313602057,-102.5175644,-1.78926904,,,,-41.63353934,-0.726642341,187.8488754,-41.9335145,-0.731877895,190.3428486,-161.9095106,-2.825854051,189.3606084,79.12854707,1.381053679,184.5114631,-45,3.136261998,3.139456108,-3.170322719,-0.785398163,1.697056275,60,132.5223118,53.69759828,703.1231977,-889.3431078,,,5366.134,5366.134
3/16/2026 16:47:33.500,,228,-74681.582,None,60.01,131756.9366,132727.0262,132642.0748,132376.0727,229.2820835,,137.8629556,2.406162491,132340.4074,137.8867282,2.406577402,18.08766621,0.315689329,-102.3916237,-1.787070961,,,,-41.39153115,-0.722418501,188.7474503,-42.20110149,-0.736548169,191.1468545,-161.4497681,-2.817830029,188.5986214,79.12854707,1.381053679,184.5114631,-90,3.143125571,3.133519358,-3.16812464,-1.570796327,1.2,60,-38.29059788,202.089623,649.2672109,-813.0662361,,,5366.134,5366.134
3/16/2026 16:47:33.533,,228,-75127.118,None,60.008,131701.3257,132676.494,132590.7798,132323.601,229.1912,,137.9633407,2.407914541,132292.7307,137.9914454,2.408405062,18.18749841,0.31743173,-102.2903298,-1.785303048,,,,-41.39153115,-0.722418501,188.7474503,-41.69325352,-0.72768455,191.2372349,-161.5650512,-2.819842099,189.7366596,79.26733544,1.383475993,186.868938,-45,3.136089612,3.137273829,-3.168779041,-0.785398163,1.697056275,60,137.4097906,108.7200022,673.5168177,-919.6466104,,,5366.134,5366.134
3/16/2026 16:47:33.567,,228,-74777.342,None,60.007,131685.3258,132653.0202,132573.4996,132304.6756,229.1584203,,138.0448565,2.409337262,132268.6194,138.069448,2.409766463,18.2726847,0.318918511,-102.2070448,-1.78384945,,,,-41.11710144,-0.717628799,187.9561651,-41.69325352,-0.72768455,191.2372349,-161.4497681,-2.817830029,188.5986214,79.56252465,1.388628016,185.4689192,-90,3.137451013,3.13674854,-3.172477466,-1.570796327,1.2,60.01,102.9638001,121.1904159,759.2831882,-983.4374042,,,5366.134,5366.134
3/16/2026 16:47:33.600,,228,-74826.288,None,60.008,131714.268,132671.5669,132600.9106,132329.632,229.201646,,138.1364086,2.410935148,132288.5296,138.1648837,2.411432131,18.36284159,0.320492046,-102.1143128,-1.782230972,,,,-41.11710144,-0.717628799,187.9561651,-41.9335145,-0.731877895,190.3428486,-161.5650512,-2.819842099,189.7366596,79.56252465,1.388628016,185.4689192,-90,3.143310026,3.140334145,-3.170858988,-1.570796327,1.2,60.01,-42.70149035,31.68000038,719.6543912,-708.6329013,,,5366.134,5366.134
3/16/2026 16:47:33.633,,228,-75072.038,None,60.009,131728.5673,132694.2615,132609.4379,132344.8091,229.2279335,,138.2464841,2.412856328,132302.7015,138.2754359,2.413361632,18.47427331,0.322436896,-102.0074861,-1.780366495,,,,-41.11710144,-0.717628799,187.9561651,-41.45523354,-0.723530318,192.1349526,-161.5650512,-2.819842099,189.7366596,79.56252465,1.388628016,185.4689192,-45,3.13689195,3.142278995,-3.168994511,-0.785398163,1.697056275,60,116.8924753,-17.27999294,673.8624039,-773.4748862,,,5408.134,5408.134
3/16/2026 16:47:33.667,,228,-74878.315,None,60.009,131700.5035,132671.962,132599.2643,132324.6475,229.1930126,,138.3608498,2.414852385,132292.4466,138.3833689,2.415245416,18.59227338,0.324496386,-101.8865216,-1.778255266,,,,-40.87770219,-0.713450494,188.8618543,-41.45523354,-0.723530318,192.1349526,-161.4497681,-2.817830029,188.5986214,79.92752216,1.394998425,185.2552833,0,3.138775734,3.142326415,-3.173253691,0,1.2,60,70.38063379,-18.35999228,777.6144062,-829.6350477,,,5408.134,5408.134
3/16/2026 16:47:33.700,,228,-75115.814,None,60.006,131678.8001,132634.6717,132571.5966,132295.7429,229.1429483,,138.4463259,2.416344224,132261.6815,138.4726963,2.416804475,18.67428091,0.325927687,-101.8042527,-1.776819402,,,,-40.87770219,-0.713450494,188.8618543,-41.18592517,-0.71883,191.3426246,-161.2219668,-2.813854147,190.1195413,79.9920202,1.396124128,186.4369062,-45,3.135634475,3.139781834,-3.17294353,-0.785398163,1.697056275,60,148.8295731,45.66240391,774.7488045,-969.2407815,,,5408.134,5408.134
3/16/2026 16:47:33.733,,228,-74753.424,None,60.006,131698.1828,132658.3256,132581.8896,132313.5168,229.1737336,,138.5270409,2.417752967,132273.0345,138.549853,2.418151113,18.75290944,0.327300014,-101.7238666,-1.775416399,,,,-40.60129465,-0.708626272,188.0787069,-41.42366563,-0.722979353,190.441172,-160.7613555,-2.805814963,189.3758168,79.92752216,1.394998425,185.2552833,-90,3.141130466,3.133114977,-3.170414824,-1.570796327,1.2,60,11.49818288,212.9760034,707.8176004,-932.2917867,,,5408.134,5408.134
3/16/2026 16:47:33.767,,228,-74468.952,None,60.009,131739.0519,132690.2527,132618.0265,132349.8167,229.2366068,,138.6327179,2.419597379,132313.8055,138.6559841,2.420003449,18.85770358,0.329129017,-101.6200431,-1.773604338,,,,-40.84035771,-0.71279871,187.1692282,-41.42366563,-0.722979353,190.441172,-160.6410058,-2.803714465,188.2432469,79.86219615,1.393858271,184.0738982,-45,3.142982802,3.132843482,-3.167462609,-0.785398163,1.697056275,60.01,-34.42711557,218.5344048,631.4544197,-815.5617089,,,5408.134,5408.134
3/16/2026 16:47:33.800,,228,-74738.534,None,60.011,131740.8292,132681.493,132616.7235,132347.0438,229.2318041,,138.7617673,2.421849716,132307.5535,138.7816716,2.422197111,18.99046925,0.331446215,-101.4878659,-1.771297412,,,,-40.60129465,-0.708626272,188.0787069,-40.91438322,-0.714090699,190.5545591,-161.104854,-2.811810143,188.9838088,79.92752216,1.394998425,185.2552833,-90,3.13628781,3.143256358,-3.166295837,-1.570796327,2.4,60.01,132.0063478,-41.71679304,606.844817,-697.1343718,,,5408.134,5408.134
3/16/2026 16:47:33.833,,228,-74889.792,None,60.008,131681.096,132638.5361,132578.5291,132300.1117,229.1505153,,138.8698224,2.423735632,132264.6641,138.890699,2.424099999,19.09556443,0.333280472,-101.3801092,-1.769416702,,,,-40.32258214,-0.703761821,187.2999733,-40.91438322,-0.714090699,190.5545591,-160.7613555,-2.805814963,189.3758168,80.35559436,1.402469694,186.2321132,-45,3.138190698,3.139095435,-3.171886396,-0.785398163,1.697056275,60,84.27705498,62.72639765,747.8496036,-894.8530562,,,5408.134,5408.134
3/16/2026 16:47:33.867,,228,-74847.902,None,60.007,131667.9121,132614.2494,132552.5454,132278.942,229.1138484,,138.947589,2.425092916,132251.4142,138.9688124,2.425463334,19.17602735,0.334684815,-101.2977254,-1.767978834,,,,-40.08620124,-0.699636196,188.2164711,-41.18592517,-0.71883,191.3426246,-160.4192883,-2.799844765,189.7746031,80.65997383,1.407782118,184.8506424,-90,3.144293334,3.13452958,-3.175760952,-1.570796327,1.2,60,-67.22497007,177.7535993,837.0432136,-947.5718429,,,5450.134,5450.134
3/16/2026 16:47:33.900,,228,-74803.363,None,60.008,131706.956,132670.0691,132599.7948,132326.3328,229.1959316,,139.0311551,2.42655142,132290.386,139.0527424,2.426928189,19.26094208,0.336166856,-101.2143447,-1.766523565,,,,-40.08620124,-0.699636196,188.2164711,-40.91438322,-0.714090699,190.5545591,-160.4192883,-2.799844765,189.7746031,80.29334759,1.401383283,185.0491827,-45,3.141018888,3.136011621,-3.167906848,-0.785398163,1.697056275,60.01,14.28632038,140.5152146,645.6096019,-800.4111369,,,5450.134,5450.134
3/16/2026 16:47:33.933,,228,-74787.696,None,60.011,131736.7411,132682.1284,132628.8251,132349.9419,229.2368238,,139.1591759,2.428785804,132320.0583,139.1813253,2.429172383,19.3854209,0.338339422,-101.0903316,-1.764359128,,,,-40.08620124,-0.699636196,188.2164711,-40.67919505,-0.709985891,191.462999,-160.2971423,-2.797712915,188.6444274,80.29334759,1.401383283,185.0491827,-90,3.139158274,3.136052337,-3.165742411,-1.570796327,1.2,60.01,60.62771205,138.6719973,592.6464008,-791.9461101,,,5450.134,5450.134
3/16/2026 16:47:33.967,,228,-75051.965,None,60.011,131707.3228,132660.8814,132609.0703,132326.4824,229.1961908,,139.285397,2.430988777,132290.5259,139.3081103,2.431385199,19.51506915,0.34060221,-100.9652285,-1.762175667,,,,-40.08620124,-0.699636196,188.2164711,-40.67919505,-0.709985891,191.462999,-160.4192883,-2.799844765,189.7746031,80.71995431,1.408828975,186.0348354,-90,3.14137109,3.140446975,-3.171004642,-1.570796327,1.2,60,5.516768485,28.84321534,725.4863966,-759.8463804,,,5450.134,5450.134
3/16/2026 16:47:34.000,,228,-74590.747,None,60.008,131657.7024,132631.458,132563.6285,132285.0078,229.1243546,,139.3862995,2.432749859,132248.6197,139.4134326,2.43322342,19.61860461,0.342409245,-100.8633911,-1.760398269,,,,-39.80557109,-0.694738276,187.4459922,-40.40574667,-0.705213316,190.682983,-160.2971423,-2.797712915,188.6444274,81.02737339,1.41419445,184.659687,-45,3.138436736,3.14012216,-3.174592719,-0.785398163,1.697056275,60,78.23340634,36.79200906,807.6672092,-922.6926246,,,5450.134,5450.134
3/16/2026 16:47:34.033,,228,-74965.954,None,60.007,131672.1992,132620.1704,132576.9743,132290.5033,229.133873,,139.4708812,2.434226087,132255.2294,139.4944219,2.434636951,19.6974162,0.343784767,-100.7830849,-1.758996662,,,,-39.57190281,-0.690659995,188.3694243,-39.66784112,-0.692334435,191.7485854,-160.0786679,-2.793899817,190.1801251,80.65997383,1.407782118,184.8506424,-45,3.126971386,3.137684584,-3.16677878,-0.785398163,1.697056275,60,364.2443424,98.56798836,617.1696061,-1079.981937,,,5450.134,5450.134
3/16/2026 16:47:34.067,,228,-74666.578,None,60.009,131707.946,132667.3832,132614.8276,132330.7852,229.2036433,,139.5728955,2.436006574,132290.8786,139.5968815,2.436425207,19.80024168,0.34557941,-100.6744347,-1.757100358,,,,-39.80557109,-0.694738276,187.4459922,-40.17314122,-0.701153585,191.5983298,-159.9547506,-2.791737052,189.0523737,80.59921996,1.406721763,183.6666546,-90,3.137578792,3.137316462,-3.163822121,-1.570796327,1.2,60.01,99.53304405,107.2511923,541.3968069,-748.1810433,,,5409.134,5409.134
3/16/2026 16:47:34.100,,228,-74997.979,None,60.01,131714.4686,132659.5919,132608.9725,132328.3897,229.1994942,,139.6980283,2.438190552,132297.2789,139.7225668,2.43861883,19.92819965,0.347812698,-100.5483115,-1.754899093,,,,-39.57190281,-0.690659995,188.3694243,-40.17314122,-0.701153585,191.5983298,-159.7395089,-2.787980375,190.5923398,81.02737339,1.41419445,184.659687,-90,3.139772415,3.135793073,-3.169093543,-1.570796327,1.2,60,45.36170811,146.6352054,673.3440093,-865.3409228,,,5409.134,5409.134
3/16/2026 16:47:34.133,,228,-74827.944,None,60.009,131669.4618,132625.8024,132570.5261,132289.3231,229.1318289,,139.8176767,2.440278811,132252.1524,139.8427532,2.440716478,20.05485797,0.350023303,-100.4300931,-1.752835792,,,,-39.57190281,-0.690659995,188.3694243,-39.89783475,-0.696348581,190.8264133,-159.9547506,-2.791737052,189.0523737,81.08507304,1.415201499,185.8450968,-90,3.137065059,3.141760355,-3.168037291,-1.570796327,1.2,60,112.7922364,-4.204814795,651.455994,-760.0434156,,,5409.134,5409.134
3/16/2026 16:47:34.167,,228,-74609.755,None,60.007,131636.0871,132601.6355,132543.3979,132261.1123,229.0829664,,139.9108151,2.441904383,132227.8666,139.9329466,2.442290651,20.14701334,0.351631717,-100.3373244,-1.751216674,,,,-39.28940686,-0.685729511,187.6072493,-39.6202984,-0.691504658,190.0589382,-159.6138454,-2.785787134,189.467042,81.02737339,1.41419445,184.659687,-45,3.133795309,3.137418851,-3.165411124,-0.785398163,1.697056275,60,193.4260369,104.8608077,582.9120036,-881.1988482,,,5409.134,5409.134
3/16/2026 16:47:34.200,,228,-75071.059,None,60.009,131664.438,132619.8919,132575.6611,132287.3966,229.1284921,,140.0093876,2.443624797,132256.1288,140.0319574,2.444018714,20.24355016,0.353316603,-100.2399063,-1.749516407,,,,-39.34051816,-0.686621571,189.2959588,-39.94275147,-0.697132525,192.5168045,-159.7395089,-2.787980375,190.5923398,81.39551841,1.420619793,184.4763399,-45,3.141151239,3.141296978,-3.1701362,-0.785398163,1.697056275,60.01,11.05105699,7.473595298,697.9968009,-716.5214532,,,5409.134,5409.134
3/16/2026 16:47:34.233,,228,-74840.789,None,60.011,131697.7449,132652.3189,132609.5682,132320.6098,229.186019,,140.1338696,2.445797418,132281.6325,140.1529858,2.446131059,20.37102116,0.355541391,-100.1161042,-1.747355652,,,,-39.57190281,-0.690659995,188.3694243,-39.66784112,-0.692334435,191.7485854,-159.6138454,-2.785787134,189.467042,81.39551841,1.420619793,184.4763399,-45,3.138465494,3.141328525,-3.167975445,-0.785398163,1.697056275,60.01,77.92185701,6.638407815,645.3360033,-729.8962682,,,5409.134,5409.134
3/16/2026 16:47:34.267,,228,-75074.242,None,60.011,131676.4019,132644.6466,132592.6586,132305.3164,229.15953,,140.2709679,2.448190235,132267.8486,140.2947108,2.448604626,20.51054494,0.357976541,-99.98575141,-1.745080567,,,,-39.05848021,-0.68169908,188.5375294,-39.66784112,-0.692334435,191.7485854,-158.9365515,-2.773966126,190.3163682,81.817477,1.427984359,185.4883285,-45,3.140939061,3.131942667,-3.173064926,-0.785398163,1.697056275,60.01,16.29893359,243.604798,773.9135857,-1033.817317,,,5450.134,5450.134
3/16/2026 16:47:34.300,,228,-75074.184,None,60.008,131632.5559,132612.3866,132547.1352,132264.7823,229.089323,,140.38351,2.450154465,132223.8938,140.4077665,2.45057782,20.62097474,0.359903904,-99.87336159,-1.743118995,,,,-38.77417094,-0.676736948,187.7837054,-39.16337148,-0.683529778,191.9137306,-158.9365515,-2.773966126,190.3163682,81.817477,1.427984359,185.4883285,-45,3.134107598,3.13387003,-3.171103354,-0.785398163,1.697056275,60,185.8483979,194.9040138,725.4431966,-1106.195608,,,5450.134,5450.134
3/16/2026 16:47:34.333,,228,-74437.186,None,60.007,131625.7529,132601.5529,132531.8817,132253.8094,229.0703174,,140.4760651,2.451769856,132218.6253,140.4933851,2.452072148,20.71140347,0.361482183,-99.77447404,-1.741393081,,,,-38.77417094,-0.676736948,187.7837054,-39.39072555,-0.687497856,190.9848162,-159.0151022,-2.775337093,187.6456235,81.76438068,1.427057654,184.300624,0,3.139570004,3.136819276,-3.168450735,0,1.2,60,50.21932794,118.7712126,655.9487985,-824.9393391,,,5450.134,5450.134
3/16/2026 16:47:34.367,,228,-74577.01,None,60.009,131650.3659,132630.5368,132566.3572,132283.1776,229.1211845,,140.5818355,2.453615898,132250.78,140.6036632,2.453996863,20.81754884,0.363334769,-99.67718997,-1.739695154,,,,-38.77417094,-0.676736948,187.7837054,-39.39072555,-0.687497856,190.9848162,-159.145542,-2.777613697,188.7665225,82.13393163,1.433507535,184.1325609,-45,3.141494719,3.140948466,-3.173202689,-0.785398163,1.697056275,60,2.432160632,16.12801158,771.465611,-790.0257832,,,5450.134,5450.134
