time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:47:34.400,,228,-75040.992,None,60.011,131671.2543,132643.504,132575.427,132297.4706,229.1459408,,140.7142507,2.455926978,132263.9554,140.732637,2.456247881,20.94856734,0.365621474,-99.54502342,-1.737388413,,,,-38.54601341,-0.672754848,188.7207461,-39.16337148,-0.683529778,191.9137306,-159.2744411,-2.779863412,189.8883883,81.817477,1.427984359,185.4883285,-45,3.139777659,3.145484886,-3.165372772,-0.785398163,1.697056275,60,45.30396859,-98.03520526,584.7264001,-531.9951634,,,5450.134,5450.134
3/16/2026 16:47:34.433,,228,-74980.987,None,60.01,131659.046,132652.8492,132573.3638,132295.8548,229.1431421,,140.8400741,2.458123011,132259.2269,140.8630778,2.458524502,21.07472332,0.367823311,-99.41372384,-1.735096803,,,,-38.54601341,-0.672754848,188.7207461,-38.88449643,-0.678662491,191.1581544,-158.8059435,-2.771686586,189.1970401,82.23483398,1.435268613,186.5102678,-45,3.137186993,3.139509897,-3.170365416,-0.785398163,1.697056275,60,109.9651968,52.27200077,711.3456106,-873.5828082,,,5450.134,5450.134
3/16/2026 16:47:34.467,,228,-74808.389,None,60.009,131642.214,132629.9613,132567.9056,132280.7982,229.1170634,,140.9480057,2.460006774,132242.2938,140.9715044,2.460416904,21.1785701,0.369635779,-99.30373136,-1.733177072,,,,-38.54601341,-0.672754848,188.7207461,-38.88449643,-0.678662491,191.1581544,-158.9365515,-2.773966126,190.3163682,82.13393163,1.433507535,184.1325609,-45,3.139079395,3.143601905,-3.166684607,-0.785398163,1.697056275,60,62.72298768,-50.71679186,612.4320179,-624.4382137,,,5499.662,5499.662
3/16/2026 16:47:34.500,,228,-75050.741,None,60.009,131667.1432,132649.7657,132578.6182,132299.2655,229.1490496,,141.0544134,2.461863939,132259.5819,141.0743313,2.462211572,21.28646784,0.37151895,-99.20314035,-1.731421427,,,,-38.54601341,-0.672754848,188.7207461,-39.16337148,-0.683529778,191.9137306,-158.9365515,-2.773966126,190.3163682,82.55258315,1.440814382,185.1619831,-45,3.14574135,3.145485076,-3.172235809,-0.785398163,1.697056275,60.01,-103.5516921,-98.26559685,752.1263882,-550.3090992,,,5499.662,5499.662
3/16/2026 16:47:34.533,,228,-74631.773,None,60.011,131690.4653,132687.5575,132603.9599,132328.0982,229.1989894,,141.1786676,2.464032583,132290.3218,141.2032085,2.464460903,21.4136316,0.373738376,-99.07532692,-1.729190662,,,,-38.2599439,-0.667761993,187.9753175,-38.60341479,-0.673756691,190.4071427,-158.3340413,-2.763450338,188.5184341,82.55258315,1.440814382,185.1619831,-45,3.138217594,3.137188714,-3.170005044,-0.785398163,1.697056275,60.01,83.92851144,110.1600115,697.5215942,-891.6101171,,,5499.662,5499.662
3/16/2026 16:47:34.567,,228,-75023.741,None,60.011,131673.2222,132654.6262,132580.6791,132303.595,229.1565486,,141.3093417,2.466313277,132263.5781,141.3377453,2.466809013,21.54731934,0.376071667,-98.94566643,-1.72692766,,,,-38.2599439,-0.667761993,187.9753175,-38.88449643,-0.678662491,191.1581544,-158.4678989,-2.765786594,189.6341741,82.60040534,1.441649037,186.3519251,0,3.145471504,3.141858261,-3.168576697,0,0,60,-96.43685452,-6.681580219,666.6048113,-563.4863766,,,5499.662,5499.662
3/16/2026 16:47:34.600,,228,-75101.99,None,60.008,131641.5916,132611.4158,132539.8843,132265.0334,229.0897579,,141.4222122,2.468283238,132224.3386,141.4470456,2.468716664,21.65506781,0.377952233,-98.83292976,-1.724960034,,,,-38.03458151,-0.663828677,188.9190303,-38.65980825,-0.674740942,192.0937271,-158.4678989,-2.765786594,189.6341741,82.96658354,1.448040052,186.2011815,-45,3.143457606,3.143738827,-3.173000086,-0.785398163,1.697056275,60,-46.58591321,-53.97118987,774.9792082,-674.4221051,,,5499.662,5499.662
3/16/2026 16:47:34.633,,228,-74680.834,None,60.007,131655.2179,132626.6536,132546.1188,132276.7292,229.1100156,,141.506652,2.469756991,132237.8798,141.5318566,2.470196895,21.7417244,0.379464676,-98.74852854,-1.723486954,,,,-38.2599439,-0.667761993,187.9753175,-38.88449643,-0.678662491,191.1581544,-158.3340413,-2.763450338,188.5184341,82.9210784,1.447245837,185.01027,-45,3.148859386,3.142915014,-3.170732791,-0.785398163,1.697056275,60,-180.6309019,-33.06239784,714.4847811,-500.7914813,,,5499.662,5499.662
3/16/2026 16:47:34.667,,228,-74737.541,None,60.009,131699.3133,132682.3265,132606.5407,132330.1471,229.2025382,,141.6112913,2.471583291,132291.277,141.6337085,2.471974544,21.84374887,0.381245339,-98.64485298,-1.721677475,,,,-37.74680539,-0.658806036,188.1820395,-38.37922392,-0.669843822,191.3463875,-158.3340413,-2.763450338,188.5184341,82.9210784,1.447245837,185.01027,0,3.141818366,3.144695677,-3.168923312,0,0,60,-5.619074813,-77.61599991,670.4352006,-587.2001259,,,5464.917,5464.917
3/16/2026 16:47:34.700,,228,-75090.874,None,60.012,131736.9515,132716.3419,132644.854,132366.7998,229.2660225,,141.7458935,2.473932542,132336.2176,141.7730074,2.47440577,21.97745795,0.383579003,-98.51128667,-1.719346303,,,,-37.74680539,-0.658806036,188.1820395,-38.15722659,-0.665969237,192.2885332,-158.1314208,-2.759913944,190.0778788,82.9210784,1.447245837,185.01027,-45,3.140375007,3.143492947,-3.16659214,-0.785398163,1.697056275,60,30.32341001,-47.93761027,613.4400004,-595.8258002,,,5464.917,5464.917
3/16/2026 16:47:34.733,,228,-75165.97,None,60.011,131705.937,132675.3413,132595.5409,132326.3359,229.1959369,,141.8848059,2.476357021,132297.6468,141.908451,2.476769706,22.11319923,0.385948135,-98.36769676,-1.716840186,,,,-37.52426261,-0.654921932,189.1323346,-37.87498365,-0.661043169,191.5494714,-157.7965215,-2.754068848,190.5281082,83.33334011,1.454441162,186.0580555,0,3.137812875,3.140016983,-3.171281348,0,0,60,94.57649812,39.83038625,732.3264084,-866.7332928,,,5464.917,5464.917
3/16/2026 16:47:34.767,,228,-74731.651,None,60.007,131641.0501,132618.95,132538.8027,132267.0105,229.0931823,,141.9882072,2.478161715,132232.6604,142.0123287,2.478582715,22.21827025,0.38778197,-98.27169268,-1.715164599,,,,-37.23483398,-0.649870449,188.4038216,-37.59056127,-0.656079062,190.8150937,-157.659352,-2.75167479,189.4176338,83.29016319,1.453687582,184.8662219,-45,3.134661777,3.13945676,-3.168852181,-0.785398163,1.697056275,60,172.6685064,53.65439156,667.8287995,-894.1516974,,,5464.917,5464.917
3/16/2026 16:47:34.800,,228,-74691.691,None,60.006,131656.5982,132627.0515,132536.7813,132274.2014,229.1056373,,142.0620861,2.479451144,132236.5731,142.0970768,2.480061848,22.29526,0.389125695,-98.19319533,-1.713794562,,,,-37.23483398,-0.649870449,188.4038216,-37.37185033,-0.652261836,191.7673591,-157.5205656,-2.749252509,188.3082579,83.65980825,1.460139106,184.7298568,-45,3.132323684,3.138378204,-3.173933668,-0.785398163,1.697056275,60,230.9226499,80.27999777,791.6832208,-1102.885868,,,5464.917,5464.917
3/16/2026 16:47:34.833,,228,-74969.626,None,60.009,131717.7118,132680.4315,132611.4055,132337.2426,229.214828,,142.1623919,2.481201811,132299.6697,142.1904836,2.481692104,22.39225518,0.39081858,-98.08904168,-1.711976737,,,,-37.23483398,-0.649870449,188.4038216,-37.59056127,-0.656079062,190.8150937,-157.324427,-2.745829244,189.8770128,83.70064629,1.460851864,185.9225645,-45,3.137771166,3.136647824,-3.172828601,-0.785398163,1.697056275,60,95.25326353,124.5744061,770.0111916,-989.8388613,,,5464.917,5464.917
3/16/2026 16:47:34.867,,228,-74859.336,None,60.011,131746.7982,132708.217,132644.1554,132367.1178,229.2665734,,142.2863252,2.483364855,132335.9499,142.3190865,2.483936648,22.51624669,0.39298264,-97.96663305,-1.709840304,,,,-36.94316587,-0.64477988,187.6801535,-37.08583549,-0.647269935,191.0413568,-157.324427,-2.745829244,189.8770128,83.65980825,1.460139106,184.7298568,-90,3.131206583,3.138811884,-3.16997941,-1.570796327,1.2,60,257.9524464,70.0704087,695.4768133,-1023.499668,,,5464.917,5464.917
3/16/2026 16:47:34.900,,228,-75035.592,None,60.01,131716.5524,132681.2493,132602.9093,132334.2934,229.2097198,,142.4180997,2.485664753,132298.215,142.4473212,2.486174765,22.6501595,0.395319859,-97.83825835,-1.707599743,,,,-37.01513378,-0.646035958,189.3606084,-37.37185033,-0.652261836,191.7673591,-157.659352,-2.75167479,189.4176338,83.70064629,1.460851864,185.9225645,-45,3.138436601,3.146994649,-3.168451607,-0.785398163,1.697056275,60,79.06552067,-135.7631975,662.0976119,-605.3999351,,,5472.223,5472.223
3/16/2026 16:47:34.933,,228,-74980.037,None,60.008,131670.7375,132644.6325,132568.7773,132295.4551,229.1424499,,142.5207949,2.487457123,132252.2782,142.5504802,2.487975229,22.74665884,0.397004091,-97.73036231,-1.705716602,,,,-36.72410717,-0.640956585,188.6406107,-37.08583549,-0.647269935,191.0413568,-157.324427,-2.745829244,189.8770128,83.70064629,1.460851864,185.9225645,0,3.135245164,3.142833335,-3.166568466,0,1.2,60,158.3570624,-31.24800066,615.5280138,-742.6370755,,,5472.223,5472.223
3/16/2026 16:47:34.967,,228,-74759.746,None,60.007,131695.3967,132663.6884,132580.3647,132313.8754,229.1743547,,142.6050877,2.48892831,132269.553,142.6309919,2.489380424,22.83315139,0.39851367,-97.65118794,-1.704334748,,,,-36.72410717,-0.640956585,188.6406107,-37.30394828,-0.651076721,190.0854545,-156.8491162,-2.737533507,189.2388966,84.06847308,1.467271652,185.7947254,0,3.140457145,3.136047177,-3.1716064,0,1.2,60.01,28.33253345,139.2191972,739.2095905,-906.7613211,,,5472.223,5472.223
3/16/2026 16:47:35.000,,228,-74991.672,None,60.009,131736.7072,132701.747,132606.5293,132349.0402,229.2352619,,142.7102235,2.490763277,132310.7528,142.7365778,2.491223246,22.93870738,0.40035597,-97.53982308,-1.702391065,,,,-36.72410717,-0.640956585,188.6406107,-37.08583549,-0.647269935,191.0413568,-157.324427,-2.745829244,189.8770128,84.06847308,1.467271652,185.7947254,-45,3.138493181,3.146185214,-3.169662717,-0.785398163,1.697056275,60,77.36017416,-115.7183898,691.4880018,-653.1297862,,,5472.223,5472.223
3/16/2026 16:47:35.033,,228,-74883.974,None,60.01,131730.3469,132685.0457,132607.8448,132341.7875,229.2226999,,142.8287125,2.492831299,132313.8306,142.8524308,2.493245262,23.05434437,0.402374216,-97.42470195,-1.700381822,,,,-36.43085812,-0.635838424,187.9255172,-37.08583549,-0.647269935,191.0413568,-156.8491162,-2.737533507,189.2388966,84.43679118,1.473700016,185.674554,-45,3.140515197,3.139907723,-3.174081838,-0.785398163,1.697056275,60,26.7911092,42.30719137,799.8048063,-868.9031069,,,5472.223,5472.223
3/16/2026 16:47:35.067,,228,-75059.914,None,60.008,131695.7882,132664.1638,132587.4184,132316.5201,229.1789356,,142.9346679,2.49468057,132279.1695,142.9588619,2.495102834,23.16524539,0.404309804,-97.3160466,-1.698485428,,,,-36.21470128,-0.632065775,188.8923503,-36.86989765,-0.643501109,192,-156.5158847,-2.73171752,189.7138898,84.43679118,1.473700016,185.674554,-63.43494882,3.138603943,3.136027324,-3.172185444,-1.107148718,2.683281573,60,74.67737538,140.0687974,753.0191991,-967.7653719,,,5472.223,5472.223
3/16/2026 16:47:35.100,,228,-74810.059,None,60.007,131700.123,132668.9196,132586.9145,132319.3794,229.183888,,143.0199123,2.496168366,132281.0446,143.0517938,2.496724803,23.24894666,0.405770667,-97.23243094,-1.69702606,,,,-36.43085812,-0.635838424,187.9255172,-36.58234282,-0.63848233,191.282409,-156.5158847,-2.73171752,189.7138898,84.40066066,1.473069419,184.4802428,-90,3.135207133,3.137488187,-3.170095479,-1.570796327,1.2,60,158.7364737,103.305591,697.0752005,-959.1172651,,,5521.739,5521.739
3/16/2026 16:47:35.133,,228,-74989.93,None,60.01,131750.4106,132697.7341,132614.9617,132355.0621,229.2456922,,143.1290631,2.498073407,132316.8,143.1530641,2.498492303,23.35642973,0.4076466,-97.12115796,-1.69508398,,,,-36.21470128,-0.632065775,188.8923503,-36.58234282,-0.63848233,191.282409,-156.5158847,-2.73171752,189.7138898,84.43679118,1.473700016,185.674554,-45,3.136974633,3.13936412,-3.168783996,-0.785398163,1.697056275,60.01,115.4206939,56.10240263,669.4560085,-840.979105,,,5521.739,5521.739
3/16/2026 16:47:35.167,,228,-74745.36,None,60.011,131750.8724,132719.3409,132625.7486,132366.0392,229.2647051,,143.2579133,2.500322267,132333.9293,143.2835281,2.500769329,23.48224751,0.409842535,-96.98998362,-1.692794556,,,,-36.13537661,-0.630681298,187.215384,-36.29262973,-0.633425883,190.5696723,-156.5158847,-2.73171752,189.7138898,84.40066066,1.473069419,184.4802428,0,3.134195212,3.141560055,-3.165863975,0,0,60.01,183.2695547,0.820790191,593.7839988,-777.8743437,,,5521.739,5521.739
3/16/2026 16:47:35.200,,228,-74702.65,None,60.009,131706.324,132672.1921,132592.4436,132324.3772,229.1925445,,143.3795744,2.502445654,132289.254,143.4057364,2.502902266,23.60415495,0.411970221,-96.871605,-1.690728459,,,,-36.13537661,-0.630681298,187.215384,-36.79764576,-0.642240075,190.3201513,-156.3706223,-2.729182212,188.6138913,84.43679118,1.473700016,185.674554,-45,3.145142341,3.141152433,-3.164428475,-0.785398163,1.697056275,60,-87.91344497,11.01599975,562.1472048,-485.2497595,,,5521.739,5521.739
3/16/2026 16:47:35.233,,228,-74900.678,None,60.007,131700.1728,132650.2889,132578.6899,132310.4225,229.1683741,,143.4700617,2.504024955,132268.7283,143.4882355,2.504342147,23.69882605,0.413622543,-96.77830753,-1.689100111,,,,-35.91992714,-0.626920996,188.1858656,-36.29262973,-0.633425883,190.5696723,-156.1843288,-2.725930778,190.1952681,85.17478307,1.486580404,185.4572727,-45,3.13776803,3.139553321,-3.175680515,-0.785398163,1.697056275,60,95.19887575,51.45121875,837.9791967,-984.6292912,,,5521.739,5521.739
3/16/2026 16:47:35.267,,228,-75024.36,None,60.008,131706.4809,132672.6697,132602.4402,132327.9279,229.1986945,,143.5614757,2.50562043,132291.7494,143.5811423,2.505963676,23.78516513,0.415129445,-96.68832995,-1.687529706,,,,-35.91992714,-0.626920996,188.1858656,-36.58234282,-0.63848233,191.282409,-156.1843288,-2.725930778,190.1952681,84.80557109,1.48013644,185.5620651,-45,3.144446006,3.141060223,-3.167666146,-0.785398163,1.697056275,60,-71.03535984,13.43520058,641.491212,-583.8910528,,,5521.739,5521.739
3/16/2026 16:47:35.300,,228,-74810.995,None,60.011,131766.6119,132702.5636,132643.4785,132371.5765,229.274296,,143.6777292,2.507649437,132332.4445,143.7040846,2.508109425,23.90409584,0.417205177,-96.57144806,-1.685489732,,,,-35.62293931,-0.62173758,187.4843994,-36.29262973,-0.633425883,190.5696723,-156.037511,-2.723368324,189.0980698,84.80557109,1.48013644,185.5620651,-45,3.141535308,3.140573501,-3.165626172,-0.785398163,1.697056275,60.01,1.422759501,25.57440544,591.4944097,-618.4915746,,,5489.312,5489.312
3/16/2026 16:47:35.333,,228,-74884.118,None,60.011,131736.4203,132694.0754,132631.9835,132354.883,229.2453819,,143.811804,2.509989483,132328.5662,143.8367903,2.510425577,24.03614269,0.419509829,-96.43636586,-1.683132103,,,,-35.41044829,-0.618028912,188.4611366,-35.78897346,-0.624635423,190.8339592,-155.7061124,-2.717584327,189.5886073,85.17478307,1.486580404,185.4572727,-45,3.135061,3.137094156,-3.169712507,-0.785398163,1.697056275,60,162.890392,113.169604,691.588797,-967.648793,,,5489.312,5489.312
3/16/2026 16:47:35.367,,228,-74862.677,None,60.009,131699.0077,132649.6588,132590.7217,132313.8442,229.1743007,,143.9263889,2.511989367,132283.9751,143.9476779,2.512360929,24.15826327,0.421641236,-96.3235851,-1.681163707,,,,-35.41044829,-0.618028912,188.4611366,-35.78897346,-0.624635423,190.8339592,-155.7061124,-2.717584327,189.5886073,85.17478307,1.486580404,185.4572727,0,3.136996352,3.139225563,-3.167744111,0,1.2,60,114.5871799,59.52958389,642.9887833,-817.1055472,,,5489.312,5489.312
3/16/2026 16:47:35.400,,228,-75070.714,None,60.007,131704.3626,132657.7726,132580.3365,132314.8636,229.1760663,,144.0127537,2.513496717,132272.4951,144.0332688,2.513854773,24.24192446,0.423101399,-96.23538984,-1.67962441,,,,-35.20015133,-0.614358538,189.4404392,-35.78897346,-0.624635423,190.8339592,-155.3764352,-2.711830374,190.0854545,85.57302835,1.493531096,186.5565866,-90,3.138490196,3.134931773,-3.173155506,-1.570796327,1.2,60,77.74051164,167.9616078,780.5376161,-1026.239736,,,5489.312,5489.312
3/16/2026 16:47:35.433,,228,-75063.384,None,60.008,131739.1814,132686.991,132628.6367,132352.3136,229.2409317,,144.1029031,2.515070121,132314.2708,144.1280293,2.515508656,24.33288417,0.424688945,-96.13925117,-1.677946473,,,,-35.20015133,-0.614358538,189.4404392,-35.28674898,-0.615869952,191.1129509,-155.7061124,-2.717584327,189.5886073,85.57302835,1.493531096,186.5565866,-90,3.131378608,3.142273272,-3.171477569,-1.570796327,1.2,60,256.017481,-17.12159581,739.3248027,-978.2206879,,,5489.312,5489.312
3/16/2026 16:47:35.467,,228,-74796.826,None,60.011,131778.2468,132713.5604,132659.073,132384.3207,229.2963696,,144.2346453,2.517369455,132346.1917,144.2561054,2.517744005,24.45853255,0.426881923,-96.01795825,-1.675829513,,,,-35.11201118,-0.612820202,187.7683679,-35.49564128,-0.61951581,190.1346891,-155.7061124,-2.717584327,189.5886073,85.54439717,1.493031387,185.3601899,0,3.137259815,3.14446625,-3.1688609,0,1.2,60,107.6725583,-72.30239967,670.435206,-705.8053646,,,5489.312,5489.312
3/16/2026 16:47:35.500,,228,-74814.624,None,60.01,131738.4747,132681.2151,132639.8932,132353.9092,229.2436953,,144.359633,2.519550904,132316.0649,144.3785973,2.519881892,24.59019703,0.429179902,-95.88853938,-1.673570727,,,,-34.90249562,-0.609163466,188.7512649,-35.28674898,-0.615869952,191.1129509,-155.2248594,-2.709184878,188.995238,85.91438322,1.499488862,185.2708288,-45,3.135751844,3.13836478,-3.173059589,-0.785398163,1.697056275,60,145.8723657,80.94239791,773.1503973,-999.9651609,,,5541.229,5541.229
3/16/2026 16:47:35.533,,228,-75003.826,None,60.007,131683.9392,132646.294,132604.757,132312.409,229.1718149,,144.4629264,2.521353713,132278.1881,144.4835656,2.521713934,24.6940482,0.430992447,-95.791077,-1.671869688,,,,-34.90249562,-0.609163466,188.7512649,-35.28674898,-0.615869952,191.1129509,-155.0484878,-2.706106612,190.5885621,85.91438322,1.499488862,185.2708288,-45,3.137583886,3.137099059,-3.17135855,-0.785398163,1.697056275,60,100.0893395,113.6015824,731.1744061,-944.865328,,,5541.229,5541.229
3/16/2026 16:47:35.567,,228,-74796.955,None,60.007,131698.0909,132656.2187,132596.2691,132317.5852,229.1807804,,144.5408691,2.52271407,132282.4973,144.5648863,2.523133249,24.77767451,0.432452001,-95.70285381,-1.670329903,,,,-34.90249562,-0.609163466,188.7512649,-35.28674898,-0.615869952,191.1129509,-155.2248594,-2.709184878,188.995238,85.91438322,1.499488862,185.2708288,0,3.139003201,3.141636879,-3.169818765,0,1.2,60,64.65464545,-1.108792667,693.3168106,-756.8626634,,,5541.229,5541.229
3/16/2026 16:47:35.600,,228,-74887.963,None,60.009,131744.7182,132692.4519,132634.6923,132357.9983,229.2507779,,144.6423223,2.524484761,132322.0852,144.6625248,2.524837361,24.87321374,0.434119475,-95.60743196,-1.668664477,,,,-34.60266648,-0.60393046,188.067222,-35.28674898,-0.615869952,191.1129509,-154.8954313,-2.703435273,189.5012401,85.91438322,1.499488862,185.2708288,0,3.140707313,3.137554748,-3.168153339,0,1.2,60.01,22.03209342,101.5344115,652.6079976,-776.1745025,,,5541.229,5541.229
3/16/2026 16:47:35.633,,228,-75033.216,None,60.011,131760.0011,132721.7642,132667.7333,132383.9014,229.2956433,,144.7636823,2.526602893,132344.1875,144.7886763,2.527039121,24.9987419,0.436310355,-95.48627301,-1.666549854,,,,-34.60266648,-0.60393046,188.067222,-35.07998704,-0.612261275,192.0937271,-154.8954313,-2.703435273,189.5012401,85.91438322,1.499488862,185.2708288,0,3.139300396,3.139745628,-3.166038716,0,1.2,60,57.053333,46.45440135,600.8111893,-704.3189236,,,5541.229,5541.229
3/16/2026 16:47:35.667,,228,-75081.73,None,60.009,131729.7479,132682.1051,132629.6828,132347.9004,229.2332878,,144.8815462,2.528660007,132313.8142,144.9070687,2.529105458,25.12113979,0.438446601,-95.36808324,-1.664487054,,,,-34.60266648,-0.60393046,188.067222,-35.07998704,-0.612261275,192.0937271,-154.5677686,-2.697716479,190.0134732,85.91438322,1.499488862,185.2708288,-45,3.141366733,3.13616308,-3.163975916,-0.785398163,1.697056275,60,5.621783389,136.8864118,549.9648035,-692.4729987,,,5541.229,5541.229
3/16/2026 16:47:35.700,,228,-74798.352,None,60.007,131691.2039,132655.7899,132584.6483,132311.2753,229.1698513,,144.9777461,2.530339012,132275.1705,145.0037027,2.530792039,25.20664087,0.439938876,-95.27095657,-1.662791874,,,,-34.09497795,-0.595069624,188.3808908,-34.78602701,-0.607130705,191.406583,-154.5677686,-2.697716479,190.0134732,86.26049664,1.505529681,183.9917389,-90,3.137922744,3.137655355,-3.168321555,-1.570796327,1.2,60,91.44702191,99.24481706,651.9600138,-842.6518527,,,5544.705,5544.705
3/16/2026 16:47:35.733,,228,-74740.723,None,60.007,131697.2118,132667.4462,132617.1231,132328.0119,229.1988399,,145.0586471,2.531751,132290.933,145.0819711,2.53215808,25.29021896,0.441397589,-95.19677581,-1.661497175,,,,-34.30065663,-0.598659394,187.3883668,-34.78602701,-0.607130705,191.406583,-154.8954313,-2.703435273,189.5012401,86.26049664,1.505529681,183.9917389,-45,3.139288785,3.144832862,-3.167026856,-0.785398163,1.697056275,60,57.11234929,-81.46078869,620.5392042,-596.1907648,,,5544.705,5544.705
3/16/2026 16:47:35.767,,228,-74895.35,None,60.008,131739.0109,132689.1203,132644.4762,132358.2597,229.2512305,,145.1612302,2.533541413,132315.9316,145.1837069,2.533933706,25.3947298,0.443221648,-95.096818,-1.659752582,,,,-34.30065663,-0.598659394,187.3883668,-34.48995663,-0.601963302,190.7245134,-154.5677686,-2.697716479,190.0134732,86.28471089,1.505952299,185.1892005,-45,3.135897008,3.140938127,-3.165704881,-0.785398163,1.697056275,60,141.2197292,16.50239486,592.2431863,-749.9653104,,,5544.705,5544.705
3/16/2026 16:47:35.800,,228,-74976.091,None,60.01,131734.1641,132699.9093,132655.0653,132363.7945,229.2608171,,145.2795439,2.535606377,132330.7077,145.2965942,2.53590396,25.51302025,0.445286206,-94.97153673,-1.657566012,,,,-34.09497795,-0.595069624,188.3808908,-34.78602701,-0.607130705,191.406583,-154.5677686,-2.697716479,190.0134732,86.65534968,1.512421166,185.1153154,-45,3.143034665,3.143002685,-3.169987178,-0.785398163,1.697056275,60,-35.94727943,-35.55360685,697.1759998,-625.6751135,,,5544.705,5544.705
3/16/2026 16:47:35.833,,228,-74766.024,None,60.008,131696.4464,132674.0546,132622.5255,132331.7712,229.2053512,,145.3903036,2.537539499,132299.7252,145.4121573,2.537920917,25.62175754,0.447184029,-94.86869087,-1.655771013,,,,-34.09497795,-0.595069624,188.3808908,-34.28687698,-0.598418893,191.7147882,-154.084165,-2.689276004,189.4518408,86.63353934,1.512040504,183.9173728,-45,3.13633981,3.136460033,-3.167811517,-0.785398163,1.697056275,60,130.9146535,129.009617,639.4464057,-899.3706762,,,5544.705,5544.705
3/16/2026 16:47:35.867,,228,-74838.586,None,60.008,131700.0306,132675.9014,132628.2844,132335.5013,229.2118119,,145.4797005,2.539099769,132303.2299,145.5019631,2.539488324,25.71911914,0.44888331,-94.77483496,-1.654132918,,,,-33.79165568,-0.589775651,187.7108415,-33.98952009,-0.593229037,191.0413568,-154.084165,-2.689276004,189.4518408,86.65534968,1.512421166,185.1153154,-45,3.132717361,3.138159314,-3.166554084,-0.785398163,1.697056275,60,220.4127844,86.29920292,612.7775863,-919.4895736,,,5544.705,5544.705
3/16/2026 16:47:35.900,,228,-74641.234,None,60.009,131726.862,132704.9617,132646.3591,132360.1521,229.2545084,,145.5792542,2.540837308,132320.0692,145.6049184,2.541285233,25.8166291,0.45058518,-94.68056446,-1.652487587,,,,-33.79165568,-0.589775651,187.7108415,-34.48995663,-0.601963302,190.7245134,-154.084165,-2.689276004,189.4518408,87.00686799,1.518556318,183.8508091,0,3.143248535,3.139861184,-3.171043905,0,1.2,60.01,-41.12861719,43.53120025,718.1279794,-720.5305624,,,5509.949,5509.949
3/16/2026 16:47:35.933,,228,-74645.078,None,60.011,131736.9969,132706.9762,132647.093,132364.4327,229.2619226,,145.7018055,2.542976233,132330.076,145.7280196,2.543433754,25.93713293,0.452688368,-94.55573416,-1.650308888,,,,-33.79165568,-0.589775651,187.7108415,-34.19176906,-0.596758947,190.047573,-154.4114869,-2.694988849,188.9304634,87.02626892,1.518894928,185.0491827,0,3.140192701,3.147677217,-3.169203816,0,1.2,60.01,34.77451687,-152.5536086,677.6639993,-559.8849076,,,5509.949,5509.949
3/16/2026 16:47:35.967,,228,-74984.717,None,60.009,131701.2809,132666.6945,132612.5641,132327.5877,229.1981051,,145.8212594,2.545061097,132287.4955,145.8436996,2.545452752,26.05515074,0.454748168,-94.43210748,-1.648151195,,,,-33.58901687,-0.586238937,188.7093002,-33.98952009,-0.593229037,191.0413568,-154.084165,-2.689276004,189.4518408,87.04542018,1.519229181,186.2475772,-45,3.138681789,3.144024172,-3.167380376,-0.785398163,1.697056275,60,72.66637374,-61.11360068,636.854402,-648.4071751,,,5509.949,5509.949
3/16/2026 16:47:36.000,,228,-74708.424,None,60.006,131673.0948,132638.3239,132573.9341,132295.8514,229.1431362,,145.9062142,2.546543837,132256.0134,145.9362885,2.547068733,26.13618121,0.456162416,-94.35017861,-1.646721267,,,,-33.28444047,-0.580923076,188.048079,-33.69006753,-0.588002604,190.3731073,-154.084165,-2.689276004,189.4518408,87.3974378,1.525373047,184.9908106,-45,3.135071337,3.14543842,-3.172094314,-0.785398163,1.697056275,60,162.1871846,-96.63839001,747.9360008,-813.4847954,,,5509.949,5509.949
3/16/2026 16:47:36.033,,228,-74816.035,None,60.006,131705.3963,132679.9502,132608.2689,132331.9482,229.2056578,,145.9812961,2.547854264,132298.173,146.0087748,2.548333857,26.21974649,0.457620905,-94.2710573,-1.645340339,,,,-33.28444047,-0.580923076,188.048079,-33.69006753,-0.588002604,190.3731073,-153.5977205,-2.680785946,188.903785,87.41420566,1.525665702,186.1895808,-45,3.136336461,3.138406851,-3.171006041,-0.785398163,1.697056275,60,130.7651505,79.84800798,726.1200013,-936.7331597,,,5509.949,5509.949
3/16/2026 16:47:36.067,,228,-74940.106,None,60.01,131764.2059,132737.7015,132673.5179,132392.5548,229.3106315,,146.0923801,2.549793046,132356.8585,146.1203462,2.550281146,26.32877171,0.459523754,-94.15983024,-1.643399061,,,,-33.28444047,-0.580923076,188.048079,-33.98952009,-0.593229037,191.0413568,-153.5977205,-2.680785946,188.903785,87.41420566,1.525665702,186.1895808,0,3.143510183,3.1403097,-3.169064763,0,1.2,60.01,-47.72622885,32.16960883,678.5424097,-662.9857897,,,5509.949,5509.949
3/16/2026 16:47:36.100,,229,-74829.643,None,60.011,131740.2417,132731.4163,132662.3794,132378.7836,229.2867791,,146.2321242,2.552232039,132342.7136,146.257823,2.552680569,26.46312211,0.461868611,-94.01988989,-1.640956641,,,,-33.28444047,-0.580923076,188.048079,-33.69006753,-0.588002604,190.3731073,-153.7586503,-2.683594702,189.9793673,87.3974378,1.525373047,184.9908106,0,3.140683173,3.145463313,-3.166329688,0,1.2,60,22.63405211,-97.60319612,607.0175923,-532.0484483,,,5559.334,5559.334
3/16/2026 16:47:36.133,,229,-75007.483,None,60.009,131693.6975,132677.5538,132595.428,132322.9771,229.1901193,,146.3531778,2.554344824,132286.0499,146.3823323,2.554853665,26.59054378,0.464092539,-93.90237494,-1.638905618,,,,-33.08485293,-0.577439616,189.0523737,-33.49077866,-0.584524357,191.3727253,-153.2726383,-2.675112191,189.4404392,87.78320566,1.532105967,186.1393027,0,3.139378022,3.13920473,-3.171011585,0,1.2,60,55.38565786,60.01919425,725.9904018,-841.3952539,,,5559.334,5559.334
3/16/2026 16:47:36.167,,229,-74777.832,None,60.007,131670.7676,132634.828,132570.5261,132292.7726,229.1378036,,146.4382559,2.555829716,132256.3901,146.4634469,2.556269382,26.66937273,0.465468364,-93.81993961,-1.63746685,,,,-32.77908067,-0.572102883,188.4,-33.78936687,-0.589735704,192.0374963,-153.1084807,-2.672247101,188.3694243,87.76882539,1.531854984,184.9402066,0,3.146005086,3.137715465,-3.169321834,0,1.2,60,-109.94468,96.86877928,679.766401,-666.6905002,,,5559.334,5559.334
3/16/2026 16:47:36.200,,229,-74851.718,None,60.008,131694.7653,132683.6549,132592.2351,132324.304,229.1924176,,146.5290357,2.557414123,132290.3077,146.5517465,2.557810501,26.75739594,0.467004658,-93.7257726,-1.635823326,,,,-32.77908067,-0.572102883,188.4,-33.49077866,-0.584524357,191.3727253,-153.2726383,-2.675112191,189.4404392,87.76882539,1.531854984,184.9402066,-45,3.142334858,3.142116849,-3.16767831,-0.785398163,1.697056275,60.01,-18.49832544,-13.17599169,639.5904126,-607.9160954,,,5559.334,5559.334
3/16/2026 16:47:36.233,,229,-74874.787,None,60.011,131746.249,132706.3805,132634.4676,132363.0859,229.2595899,,146.6528961,2.559575894,132331.6495,146.6790266,2.560031958,26.88016552,0.469147392,-93.60511306,-1.63371742,,,,-32.77908067,-0.572102883,188.4,-33.49077866,-0.584524357,191.3727253,-153.2726383,-2.675112191,189.4404392,87.76882539,1.531854984,184.9402066,-45,3.144556315,3.144259583,-3.165572404,-0.785398163,1.697056275,60,-73.88777248,-67.0464059,588.1536177,-447.2194393,,,5559.334,5559.334
3/16/2026 16:47:36.267,,229,-74835.95,None,60.01,131701.8106,132697.6408,132603.9637,132335.2334,229.2113478,,146.7798312,2.56179133,132297.1178,146.8036746,2.562207476,27.00995001,0.471412558,-93.47607091,-1.631465209,,,,-32.47119229,-0.566729218,187.7530293,-33.19011704,-0.579276822,190.7131878,-152.949403,-2.669470671,189.9831571,88.14040066,1.538340196,184.8973769,-45,3.141484298,3.140883229,-3.169805405,-0.785398163,1.697056275,60,2.691464496,17.88481711,691.6320069,-712.2082885,,,5559.334,5559.334
3/16/2026 16:47:36.300,,229,-74855.592,None,60.007,131677.1942,132651.0342,132579.7722,132303.4093,229.1562269,,146.869348,2.563353694,132262.3625,146.8964544,2.563826789,27.09587442,0.472912222,-93.3883867,-1.629934831,,,,-32.27564431,-0.563316261,188.7665225,-32.69198418,-0.570582763,191.0677367,-152.949403,-2.669470671,189.9831571,88.51213247,1.54482814,184.8623272,-45,3.134409552,3.142382893,-3.174762971,-0.785398163,1.697056275,60,179.336845,-19.91518661,812.8224097,-972.2440681,,,5559.334,5559.334
3/16/2026 16:47:36.333,,229,-75118.896,None,60.007,131699.2018,132669.0635,132581.2352,132317.225,229.1801564,,146.9499855,2.564761083,132284.2815,146.9774456,2.565240352,27.17924212,0.474367263,-93.31042807,-1.628574196,,,,-32.77908067,-0.572102883,188.4,-32.99379893,-0.575850424,191.7185437,-152.949403,-2.669470671,189.9831571,88.15238973,1.538549444,186.096749,-26.56505118,3.141090776,3.143837934,-3.16712364,-0.463647609,2.683281573,60,12.50797276,-56.59199267,629.8559836,-585.7719636,,,5600.334,5600.334
3/16/2026 16:47:36.367,,229,-74629.526,None,60.009,131742.1911,132720.0331,132639.4801,132367.9767,229.268061,,147.0549835,2.566593643,132327.1537,147.0829009,2.567080894,27.27863392,0.476101977,-93.20513312,-1.626736453,,,,-32.47119229,-0.566729218,187.7530293,-32.88737707,-0.573993012,190.0589382,-152.7838884,-2.666581897,188.9152191,88.14040066,1.538340196,184.8973769,-45,3.141073906,3.142683874,-3.165076649,-0.785398163,1.697056275,60.01,12.88819197,-27.35998292,575.8848164,-561.4130255,,,5600.334,5600.334
3/16/2026 16:47:36.400,,229,-74826.302,None,60.01,131743.0355,132713.3841,132634.3845,132364.3327,229.2617493,,147.1789227,2.56875679,132327.8572,147.2073902,2.569253642,27.40842714,0.478367296,-93.07027534,-1.624382741,,,,-32.27564431,-0.563316261,188.7665225,-32.69198418,-0.570582763,191.0677367,-152.4611767,-2.660949514,189.467042,88.51213247,1.54482814,184.8623272,-45,3.139836405,3.13931681,-3.169210881,-0.785398163,1.697056275,60,43.86943292,57.22561053,677.0880226,-778.183066,,,5600.334,5600.334
3/16/2026 16:47:36.433,,229,-75094.589,None,60.009,131697.6186,132663.9468,132596.5384,132320.1012,229.1851381,,147.296003,2.570800228,132282.3047,147.3250002,2.571306324,27.52464315,0.480395648,-92.95691845,-1.622404289,,,,-32.27564431,-0.563316261,188.7665225,-32.49864594,-0.567208374,192.0787339,-152.4611767,-2.660949514,189.467042,88.52172734,1.544995602,186.0619252,-90,3.138514698,3.141345162,-3.167399891,-1.570796327,1.2,60,76.85787835,6.220811323,636.6239972,-719.7026868,,,5600.334,5600.334
3/16/2026 16:47:36.467,,229,-75215.16,None,60.006,131677.759,132645.958,132563.4053,132296.4333,229.1441442,,147.3769039,2.572212214,132262.35,147.4062646,2.572724656,27.6105547,0.481895088,-92.87975856,-1.621057595,,,,-32.27564431,-0.563316261,188.7665225,-32.49864594,-0.567208374,192.0787339,-152.6280194,-2.663861469,190.5318871,88.89118787,1.551443904,186.0348354,0,3.13993303,3.145756557,-3.172501499,0,1.2,60,41.43531168,-105.2352122,762.1343838,-698.3344832,,,5600.334,5600.334
3/16/2026 16:47:36.500,,229,-75011.976,None,60.007,131694.9725,132676.3458,132589.855,132321.1348,229.1869284,,147.4618352,2.573694546,132279.4624,147.4915691,2.5742135,27.69144334,0.483306861,-92.79611317,-1.619597708,,,,-31.96664367,-0.557923183,188.1284667,-32.19573393,-0.561921562,191.4366736,-152.4611767,-2.660949514,189.467042,88.52172734,1.544995602,186.0619252,-90,3.136135062,3.144256375,-3.16459331,-1.570796327,1.2,60,135.8143983,-66.96000298,567.3744089,-636.2288042,,,5600.334,5600.334
3/16/2026 16:47:36.533,,229,-74832.264,None,60.01,131740.1351,132697.5241,132625.1862,132354.9975,229.2455804,,147.5710518,2.575600735,132318.063,147.5968549,2.576051084,27.79787552,0.485164453,-92.68118593,-1.617591849,,,,-31.96664367,-0.557923183,188.1284667,-32.38811485,-0.565279243,190.4222676,-151.970319,-2.652382432,188.9647586,88.52172734,1.544995602,186.0619252,-90,3.141330327,3.137546885,-3.162587451,-1.570796327,1.2,60,6.530041767,101.4480002,518.0400062,-626.0180482,,,5647.492,5647.492
3/16/2026 16:47:36.567,,229,-74735.15,None,60.01,131733.4017,132692.9647,132600.5739,132343.0192,229.2248333,,147.6894359,2.577666926,132301.0601,147.7185493,2.578175052,27.91612719,0.487228334,-92.56230128,-1.615516921,,,,-31.96664367,-0.557923183,188.1284667,-32.38811485,-0.565279243,190.4222676,-151.6501055,-2.646793652,189.5316332,88.88398961,1.551318271,184.8350616,-45,3.143454295,3.134021986,-3.166835192,-0.785398163,1.697056275,60,-46.33547505,190.3967941,618.6096123,-762.6709314,,,5647.492,5647.492
3/16/2026 16:47:36.600,,229,-74921.098,None,60.008,131689.2537,132645.2301,132566.0834,132300.8983,229.1518778,,147.795142,2.579511847,132260.553,147.8175206,2.579902427,28.02095813,0.489057979,-92.45913936,-1.613716405,,,,-31.77419773,-0.554564368,189.1475614,-31.8907918,-0.556599318,190.8,-151.6501055,-2.646793652,189.5316332,88.89118787,1.551443904,186.0348354,0,3.136501745,3.135851631,-3.165160309,0,0,60,127.3574937,144.3311967,581.1695812,-852.8582716,,,5647.492,5647.492
3/16/2026 16:47:36.633,,229,-74842.416,None,60.006,131671.0005,132633.8976,132570.4718,132292.5208,229.1373674,,147.8700873,2.580819889,132265.1519,147.898861,2.581322084,28.09993065,0.490436309,-92.38119405,-1.612356003,,,,-31.46414363,-0.549152903,188.5184341,-31.8907918,-0.556599318,190.8,-151.970319,-2.652382432,188.9647586,88.89118787,1.551443904,186.0348354,-45,3.137921402,3.142818741,-3.163799907,-0.785398163,1.697056275,60,91.54032095,-30.72958345,547.6463882,-608.4571257,,,5647.492,5647.492
3/16/2026 16:47:36.667,,229,-74939.443,None,60.008,131710.2491,132666.643,132609.1566,132329.4075,229.2012572,,147.9648694,2.582474147,132297.9292,147.9896368,2.58290642,28.19229501,0.492048372,-92.28190657,-1.61062311,,,,-31.46414363,-0.549152903,188.5184341,-31.8907918,-0.556599318,190.8,-151.6501055,-2.646793652,189.5316332,88.89118787,1.551443904,186.0348354,-90,3.139505738,3.138842024,-3.162067014,-1.570796327,1.2,60,52.04888594,69.1631887,505.0655981,-626.2776727,,,5647.492,5647.492
3/16/2026 16:47:36.700,,229,-74727.158,None,60.01,131732.1512,132685.9166,132622.437,132347.5512,229.2326829,,148.0844022,2.584560389,132309.5218,148.1124579,2.585050054,28.31725063,0.494229259,-92.1623502,-1.608536457,,,,-31.46414363,-0.549152903,188.5184341,-31.77419773,-0.554564368,189.1475614,-151.6501055,-2.646793652,189.5316332,89.26074064,1.557893817,186.0154832,-90,3.139614422,3.141022911,-3.166430274,-1.570796327,1.2,60,49.3425708,14.32798756,612.6767925,-676.3473509,,,5647.492,5647.492
3/16/2026 16:47:36.733,,229,-74992.248,None,60.009,131691.0114,132646.4693,132576.3329,132305.319,229.1595347,,148.2089508,2.586734173,132272.125,148.2303732,2.587108064,28.43837097,0.496343207,-92.0437426,-1.606466364,,,,-31.15202238,-0.543705359,187.8948642,-31.8907918,-0.556599318,190.8,-151.3318116,-2.641238376,190.1043924,89.63035494,1.564344803,186.0038709,-90,3.143707382,3.137581583,-3.170811167,-1.570796327,1.2,60,-52.55784096,101.1455981,720.4175835,-769.0053406,,,5693.704,5693.704
3/16/2026 16:47:36.767,,229,-74513.938,None,60.007,131655.1988,132610.5688,132533.2355,132267.0441,229.0932405,,148.3005221,2.588332393,132226.0201,148.3250986,2.588761334,28.52935756,0.497931223,-91.95616193,-1.604937793,,,,-31.15202238,-0.543705359,187.8948642,-31.58381652,-0.551241589,190.1687672,-151.4768814,-2.643770321,188.4764176,89.62795471,1.564302912,184.8038961,-45,3.140002923,3.141701544,-3.169240705,-0.785398163,1.697056275,60,39.49618822,-2.72160309,677.088005,-713.8625901,,,5693.704,5693.704
3/16/2026 16:47:36.800,,229,-74741.947,None,60.007,131677.9067,132633.4209,132574.7949,132296.0968,229.1435613,,148.3764912,2.589658303,132258.8731,148.398655,2.590045135,28.61252824,0.499382825,-91.87252416,-1.603478039,,,,-31.15202238,-0.543705359,187.8948642,-31.58381652,-0.551241589,190.1687672,-151.3318116,-2.641238376,190.1043924,90,1.570796327,184.8,-63.43494882,3.141286724,3.140621201,-3.174274366,-1.107148718,2.683281573,60,7.602583612,24.49439205,800.553611,-832.6505867,,,5693.704,5693.704
3/16/2026 16:47:36.833,,229,-74934.13,None,60.01,131737.127,132690.1312,132626.7714,132352.0583,229.2404895,,148.4837287,2.591529951,132317.9966,148.5063554,2.591924862,28.71136299,0.501107817,-91.76286933,-1.601564201,,,,-30.96375653,-0.5404195,188.9228414,-31.58381652,-0.551241589,190.1687672,-151.3318116,-2.641238376,190.1043924,90,1.570796327,186,-45,3.143166451,3.142346193,-3.172360528,-0.785398163,1.697056275,60.01,-39.34160127,-19.00801232,758.8800083,-700.5303947,,,5693.704,5693.704
3/16/2026 16:47:36.867,,229,-74933.294,None,60.012,131736.593,132675.7689,132629.1948,132347.8912,229.2332718,,148.6236404,2.593971872,132317.3333,148.6468841,2.594377551,28.85075196,0.503540613,-91.62280804,-1.59911967,,,,-30.96375653,-0.5404195,188.9228414,-31.39547114,-0.547954342,191.19205,-151.1573399,-2.638193269,189.0523737,89.63035494,1.564344803,186.0038709,-45,3.142331893,3.141733882,-3.163464473,-0.785398163,1.697056275,60.01,-18.47933254,-3.542385461,539.5247847,-517.5030668,,,5693.704,5693.704
3/16/2026 16:47:36.900,,229,-74900.318,None,60.009,131687.7233,132622.6243,132573.9976,132295.4796,229.1424923,,148.740236,2.596006849,132251.8699,148.7622487,2.596391043,28.97000947,0.50562205,-91.50934579,-1.59713938,,,,-30.65066796,-0.534955074,188.3082579,-31.39547114,-0.547954342,191.19205,-151.1573399,-2.638193269,189.0523737,90,1.570796327,186,-45,3.144345385,3.143815319,-3.167935707,-0.785398163,1.697056275,60,-68.55426466,-55.72800362,649.5119971,-525.2297288,,,5693.704,5693.704
3/16/2026 16:47:36.933,,229,-74773.123,None,60.006,131639.6002,132593.3412,132533.0904,132256.0629,229.0742206,,148.8231031,2.597453152,132220.1501,148.8472438,2.597874486,29.05410045,0.507089714,-91.4267804,-1.595698342,,,,-30.65066796,-0.534955074,188.3082579,-30.90221437,-0.539345387,191.5983298,-151.1573399,-2.638193269,189.0523737,90,1.570796327,184.8,0,3.137219873,3.145282983,-3.166494669,0,1.2,60,108.8737831,-92.50559433,609.8399952,-626.208184,,,5740.687,5740.687
3/16/2026 16:47:36.967,,229,-74882.318,None,60.008,131678.2096,132634.2797,132576.4356,132297.0324,229.1451817,,148.9060787,2.598901349,132258.6782,148.9305781,2.599328944,29.13919129,0.508574829,-91.34331261,-1.594241555,,,,-30.65066796,-0.534955074,188.3082579,-31.39547114,-0.547954342,191.19205,-151.3318116,-2.641238376,190.1043924,90,1.570796327,184.8,-45,3.147283286,3.149813205,-3.165037882,-0.785398163,1.697056275,60,-141.7267188,-207.2736012,574.3584116,-225.3580916,,,5740.687,5740.687
3/16/2026 16:47:37.000,,229,-74693.491,None,60.01,131733.552,132689.7389,132630.4955,132351.9851,229.2403627,,149.0246587,2.60097096,132318.0211,149.0425091,2.60128251,29.25642162,0.510620885,-91.22868942,-1.592241003,,,,-30.65066796,-0.534955074,188.3082579,-31.08750532,-0.542579324,190.5696723,-151.1573399,-2.638193269,189.0523737,90,1.570796327,184.8,-45,3.143861834,3.148814154,-3.16303733,-0.785398163,1.697056275,60,-56.54015772,-181.1520027,525.5712122,-287.8790518,,,5740.687,5740.687
3/16/2026 16:47:37.033,,229,-74820.773,None,60.011,131725.736,132672.5584,132623.9435,132341.462,229.2221361,,149.1619017,2.603366303,132310.1046,149.1803621,2.603688498,29.39134701,0.512975777,-91.08874801,-1.589798564,,,,-30.65066796,-0.534955074,188.3082579,-30.90221437,-0.539345387,191.5983298,-151.1573399,-2.638193269,189.0523737,90.37204529,1.577289742,184.8038961,0,3.143033885,3.151169046,-3.167088306,0,1.2,60,-35.90839109,-240.1919978,624.8159942,-348.7156054,,,5740.687,5740.687
3/16/2026 16:47:37.067,,229,-74952.274,None,60.008,131685.4658,132631.0899,132583.3999,132300.7002,229.1515347,,149.2698259,2.605249937,132259.436,149.2914389,2.605627154,29.49668773,0.514814319,-90.98016167,-1.587903375,,,,-30.15154798,-0.526243787,188.7360061,-30.90221437,-0.539345387,191.5983298,-150.524111,-2.627141341,190.2217653,90.7440592,1.58378261,184.8155838,-45,3.144972541,3.14195566,-3.171685985,-0.785398163,1.697056275,60,-84.36898678,-9.158404704,737.2800049,-643.7526134,,,5740.687,5740.687
3/16/2026 16:47:37.100,,229,-75026.405,None,60.008,131676.2411,132615.4465,132580.0671,132291.2989,229.1352511,,149.360761,2.606837052,132260.4583,149.3801107,2.607174769,29.58990308,0.516441234,-90.89201393,-1.586364907,,,,-30.15154798,-0.526243787,188.7360061,-30.59331484,-0.533954073,190.9848162,-150.524111,-2.627141341,190.2217653,90.73925936,1.583698837,186.0154832,0,3.141128842,3.143582575,-3.170063744,0,0,60.01,11.57780858,-50.19840957,702.0576154,-663.4370144,,,5740.687,5740.687
3/16/2026 16:47:37.133,,229,-74801.347,None,60.01,131700.7391,132640.2998,132588.2188,132310.4551,229.1684306,,149.4730494,2.608796854,132274.5287,149.4955453,2.609189483,29.70309007,0.51841672,-90.77786377,-1.584372611,,,,-29.8355391,-0.520728391,188.1361209,-30.59331484,-0.533954073,190.9848162,-150.2104262,-2.621666508,190.8150937,90.37447689,1.577332181,183.6039215,0,3.143143556,3.140083228,-3.161704792,0,1.2,60.01,-38.59514748,38.20320187,489.5711974,-489.1792518,,,5740.687,5740.687
3/16/2026 16:47:37.167,,229,-74737.152,None,60.01,131692.9283,132634.4372,132584.7591,132304.7488,229.158547,,149.5916475,2.610866783,132266.6091,149.6146615,2.611268453,29.82396667,0.520526414,-90.65860278,-1.582291114,,,,-29.8355391,-0.520728391,188.1361209,-30.59331484,-0.533954073,190.9848162,-150.3452772,-2.624020102,189.1780114,91.11601039,1.590274383,184.8350616,-45,3.145222526,3.144546516,-3.172565497,-0.785398163,1.697056275,60,-90.32600682,-74.11678722,758.9088151,-594.4660211,,,5790.109,5790.109
3/16/2026 16:47:37.200,,229,-74805.811,None,60.008,131656.3335,132615.6116,132570.2182,132281.4592,229.1182082,,149.6960368,2.61268872,132250.6417,149.7142419,2.613006458,29.92429576,0.522277487,-90.55494312,-1.580481911,,,,-29.8355391,-0.520728391,188.1361209,-30.59331484,-0.533954073,190.9848162,-150.0304305,-2.618524991,189.7746031,90.7440592,1.58378261,184.8155838,0,3.146960531,3.140802478,-3.164264521,0,1.2,59.99,-133.5581752,19.88640631,555.4367953,-441.7650264,,,5790.109,5790.109
3/16/2026 16:47:37.233,,229,-74725.099,None,60.006,131654.6491,132616.3586,132568.597,132280.6084,229.1167347,,149.7727534,2.614027676,132244.5669,149.7984464,2.614476103,30.00789292,0.523736533,-90.47715125,-1.579124187,,,,-29.8355391,-0.520728391,188.1361209,-30.10130457,-0.525366874,191.4141061,-149.848452,-2.615348867,188.7360061,90.7440592,1.58378261,184.8155838,0,3.139842977,3.1390854,-3.162906797,0,1.2,60,43.53189605,62.75519251,522.1728038,-628.4598924,,,5790.109,5790.109
3/16/2026 16:47:37.267,,229,-74463.336,None,60.009,131709.516,132684.643,132626.8143,132341.0782,229.2214714,,149.8793443,2.615888039,132309.7047,149.9028844,2.616298891,30.11059544,0.52552903,-90.37325713,-1.577310893,,,,-29.51751829,-0.515177881,187.5419953,-30.28243343,-0.528528169,190.3768894,-149.848452,-2.615348867,188.7360061,91.12330271,1.590401658,183.6352907,-45,3.14482706,3.140877897,-3.167712551,-0.785398163,1.697056275,60.01,-80.25721112,17.89919716,636.0768177,-573.7188038,,,5790.109,5790.109
3/16/2026 16:47:37.300,,229,-74770.574,None,60.011,131728.8428,132704.9449,132637.1991,132357.7438,229.250337,,150.0147255,2.618250886,132322.9079,150.034358,2.618593538,30.24935132,0.527950777,-90.24363389,-1.57504854,,,,-29.8355391,-0.520728391,188.1361209,-30.28243343,-0.528528169,190.3768894,-150.0304305,-2.618524991,189.7746031,91.11601039,1.590274383,184.8350616,0,3.147121707,3.146475768,-3.165322923,0,0,60.01,-137.6435275,-122.9760025,581.7168001,-321.0972702,,,5790.109,5790.109
3/16/2026 16:47:37.333,,229,-74749.954,None,60.01,131695.2847,132654.2707,132600.2395,132317.3295,229.1803374,,150.1416516,2.620466166,132278.8386,150.1644609,2.620864262,30.37619649,0.530164643,-90.10888778,-1.572696777,,,,-29.33789365,-0.51204284,188.5871682,-29.78957378,-0.519926145,190.8150937,-149.5344551,-2.609868586,189.3415961,91.11601039,1.590274383,184.8350616,0,3.140790407,3.140033229,-3.16297116,0,1.2,60,20.01291476,39.16800686,523.9296098,-583.1105314,,,5790.109,5790.109
3/16/2026 16:47:37.367,,229,-74802.355,None,60.007,131644.5161,132610.9141,132552.0022,132269.8838,229.098159,,150.2454453,2.622277706,132238.3938,150.2661314,2.622638747,30.47737431,0.531930529,-90.01037403,-1.570977388,,,,-29.33789365,-0.51204284,188.5871682,-30.10130457,-0.525366874,191.4141061,-149.5344551,-2.609868586,189.3415961,91.48786753,1.596764514,184.8623272,0,3.148005621,3.141799115,-3.167741902,0,1.2,60,-159.9284621,-5.183990402,640.6848048,-475.5723523,,,5832.109,5832.109
3/16/2026 16:47:37.400,,229,-74726.309,None,60.007,131644.6954,132619.6308,132552.1065,132272.8912,229.103368,,150.3292817,2.623740928,132238.5027,150.350346,2.624108569,30.56543102,0.533467409,-89.92738181,-1.5695289,,,,-29.51751829,-0.515177881,187.5419953,-29.78957378,-0.519926145,190.8150937,-149.5344551,-2.609868586,189.3415961,91.11601039,1.590274383,184.8350616,0,3.144034714,3.143335995,-3.159803283,0,1.2,60.01,-60.56370381,-43.77599989,446.140801,-341.8010973,,,5832.109,5832.109
3/16/2026 16:47:37.433,,229,-74751.725,None,60.009,131680.9927,132667.6627,132600.556,132317.1695,229.1800603,,150.423383,2.625383306,132280.638,150.4494068,2.625837506,30.6615664,0.535145288,-89.83407603,-1.567900407,,,,-29.51751829,-0.515177881,187.5419953,-29.78957378,-0.519926145,190.8150937,-149.5344551,-2.609868586,189.3415961,91.11601039,1.590274383,184.8350616,-90,3.145763651,3.145013874,-3.15817479,-1.570796327,1.2,60,-103.4745328,-85.93920242,406.3968024,-216.9830672,,,5832.109,5832.109
3/16/2026 16:47:37.467,,229,-74687.76,None,60.01,131725.4436,132676.7913,132613.6424,132339.3386,229.2184582,,150.5471259,2.627543026,132298.1584,150.5742921,2.628017166,30.77978927,0.537208666,-89.71484555,-1.565819443,,,,-29.01908285,-0.506478542,188.0021276,-29.475889,-0.514451313,190.2217653,-149.5344551,-2.609868586,189.3415961,91.48786753,1.596764514,184.8623272,-45,3.142468479,3.147077252,-3.162583957,-0.785398163,1.697056275,60,-21.78382044,-137.7791971,514.5696069,-355.0065893,,,5832.109,5832.109
3/16/2026 16:47:37.500,,229,-74892.96,None,60.01,131695.9866,132665.8913,132591.4754,132318.5184,229.1823967,,150.6677289,2.629647945,132279.0324,150.6928681,2.630086708,30.90331797,0.539364648,-89.58515863,-1.563555979,,,,-29.01908285,-0.506478542,188.0021276,-29.61153217,-0.516818733,191.8574471,-149.5344551,-2.609868586,189.3415961,91.85959934,1.603252458,184.8973769,-45,3.146905441,3.149233234,-3.166808437,-0.785398163,1.697056275,60,-132.1217047,-191.9231831,618.1199977,-294.0751099,,,5832.109,5832.109
3/16/2026 16:47:37.533,,229,-74881.037,None,60.008,131663.7052,132641.1585,132557.3236,132288.1353,229.1297716,,150.7671409,2.631383013,132246.6494,150.7927265,2.631829566,31.006427,0.54116424,-89.48649916,-1.561834046,,,,-29.01908285,-0.506478542,188.0021276,-29.29900875,-0.51136417,191.2673522,-149.2224696,-2.604423413,189.9528363,91.85959934,1.603252458,184.8973769,0,3.143193736,3.145587653,-3.165086504,0,1.2,60,-39.80713691,-100.6559966,575.7695896,-435.306456,,,5832.109,5832.109
