time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:47:37.567,,229,-74660.342,None,60.007,131655.1802,132639.3634,132571.1828,132289.3366,229.1318522,,150.8509677,2.632846065,132248.5201,150.8743824,2.633254729,31.08554688,0.542545143,-89.40356869,-1.560386637,,,,-29.01908285,-0.506478542,188.0021276,-29.475889,-0.514451313,190.2217653,-149.5344551,-2.609868586,189.3415961,91.48786753,1.596764514,184.8623272,0,3.147706042,3.152413729,-3.157151151,0,0,60,-151.9962485,-271.7567941,381.2832066,42.46983598,,,5873.109,5873.109
3/16/2026 16:47:37.600,,229,-74626.819,None,60.009,131693.5576,132672.934,132597.6054,132322.1139,229.1886243,,150.9494344,2.634564635,132286.8037,150.9732859,2.634980922,31.17972452,0.544188853,-89.31034748,-1.55875962,,,,-28.69829166,-0.500879679,187.4229442,-29.475889,-0.514451313,190.2217653,-149.0362435,-2.601173153,188.9228414,91.85959934,1.603252458,184.8973769,0,3.149432235,3.145362006,-3.162012078,0,1.2,60,-194.3693154,-94.47839718,500.5872069,-211.7394944,,,5873.109,5873.109
3/16/2026 16:47:37.633,,229,-74539.166,None,60.01,131713.8203,132674.2842,132613.2135,132334.5011,229.2100795,,151.0705816,2.636679052,132296.4435,151.0975002,2.637148869,31.30059321,0.546298409,-89.19117214,-1.556679618,,,,-28.69829166,-0.500879679,187.4229442,-28.98456039,-0.505876011,190.682983,-149.0362435,-2.601173153,188.9228414,92.24574257,1.609991929,183.7411222,0,3.14302488,3.147471562,-3.166671547,0,1.2,60,-35.51259876,-147.3551825,611.020818,-428.1530367,,,5873.109,5873.109
3/16/2026 16:47:37.667,,229,-74390.458,None,60.009,131682.1158,132653.4734,132593.3998,132310.4094,229.1683514,,151.1841964,2.638662003,132275.1313,151.2091074,2.639096783,31.41531501,0.548300683,-89.07177342,-1.554595717,,,,-28.69829166,-0.500879679,187.4229442,-28.98456039,-0.505876011,190.682983,-148.8479776,-2.597887294,187.8948642,92.24574257,1.609991929,183.7411222,-90,3.144972794,3.146187977,-3.164587646,-1.570796327,1.2,60,-83.79823498,-114.5376026,560.1744123,-361.8385747,,,5873.109,5873.109
3/16/2026 16:47:37.700,,229,-74463.25,None,60.008,131663.4275,132634.8323,132572.8653,132291.1203,229.1349417,,151.2746145,2.640240098,132256.3514,151.2999363,2.640682047,31.51139526,0.549977599,-88.98345153,-1.553054209,,,,-28.37552186,-0.495246283,186.8496722,-28.98456039,-0.505876011,190.682983,-148.5358564,-2.592439751,188.5184341,92.24574257,1.609991929,183.7411222,-45,3.146558058,3.14241735,-3.163046138,-0.785398163,1.697056275,60,-122.7048472,-20.62079816,522.5472081,-379.2215628,,,5873.109,5873.109
3/16/2026 16:47:37.733,,229,-74638.858,None,60.008,131703.4917,132663.734,132588.871,132319.4175,229.183954,,151.3704594,2.641912907,132285.7815,151.3987063,2.642405909,31.60105124,0.551542391,-88.89021785,-1.551426974,,,,-28.37552186,-0.495246283,186.8496722,-28.98456039,-0.505876011,190.682983,-148.5358564,-2.592439751,188.5184341,92.23117461,1.60973767,184.9402066,0,3.14828192,3.143982142,-3.161164644,0,0,60.01,-165.3410767,-59.75999545,479.8943955,-254.7933233,,,5873.109,5873.109
3/16/2026 16:47:37.767,,229,-74651.602,None,60.01,131721.0483,132693.8665,132606.7589,132341.2877,229.2218342,,151.487006,2.643947029,132303.2043,151.5157643,2.644448956,31.72087843,0.55363377,-88.76590454,-1.549257298,,,,-28.37552186,-0.495246283,186.8496722,-28.98456039,-0.505876011,190.682983,-148.5358564,-2.592439751,188.5184341,92.23117461,1.60973767,184.9402066,0,3.150324967,3.146073521,-3.158994968,0,0,60.01,-215.8671203,-112.0895983,426.7584108,-98.80169219,,,5915.109,5915.109
3/16/2026 16:47:37.800,,229,-74645.467,None,60.01,131679.8144,132664.8102,132577.0004,132307.957,229.1641037,,151.6098231,2.646090591,132272.3862,151.6366507,2.646558821,31.83837903,0.555684543,-88.64631816,-1.547170122,,,,-28.20162822,-0.492211267,187.9063597,-28.66818839,-0.500354278,190.1043924,-148.2258023,-2.587028286,189.1475614,92.6025622,1.616219606,184.9908106,0,3.146913099,3.142712829,-3.163389728,0,1.2,60,-132.2381028,-28.1088081,534.5424017,-374.1954907,,,5915.109,5915.109
3/16/2026 16:47:37.833,,229,-74543.242,None,60.006,131652.1159,132624.9343,132545.9879,132275.0817,229.1071621,,151.6953705,2.647583676,132234.0265,151.7250651,2.648101944,31.92845035,0.557256584,-88.55779184,-1.545625046,,,,-28.20162822,-0.492211267,187.9063597,-28.66818839,-0.500354278,190.1043924,-148.5358564,-2.592439751,188.5184341,92.6025622,1.616219606,184.9908106,0,3.148456222,3.149696335,-3.161844652,0,0,59.99,-170.5419633,-202.60801,496.5407991,-123.3908259,,,5915.109,5915.109
3/16/2026 16:47:37.867,,229,-74641.176,None,60.007,131679.1369,132652.7987,132562.6362,132298.9199,229.148451,,151.7749359,2.648972353,132271.5278,151.8025065,2.649453552,32.00648202,0.558618493,-88.480148,-1.544269905,,,,-28.20162822,-0.492211267,187.9063597,-28.66818839,-0.500354278,190.1043924,-148.2258023,-2.587028286,189.1475614,92.6025622,1.616219606,184.9908106,0,3.14980783,3.145646779,-3.160489511,0,1.2,60,-204.1831303,-101.721593,463.3775896,-157.4728662,,,5915.109,5915.109
3/16/2026 16:47:37.900,,229,-74601.187,None,60.01,131736.0005,132698.8394,132617.8815,132351.6255,229.2397398,,151.891751,2.651011161,132317.6728,151.9222939,2.651544236,32.11632454,0.560535607,-88.36668042,-1.542289522,,,,-27.87819152,-0.486566231,187.3422536,-28.3498945,-0.494799002,189.5316332,-148.2258023,-2.587028286,189.1475614,92.97373108,1.622697725,185.0491827,0,3.146343238,3.147563893,-3.164987247,0,1.2,60.01,-117.7603261,-149.8751995,574.0703846,-306.434859,,,5915.109,5915.109
3/16/2026 16:47:37.933,,229,-74739.686,None,60.012,131727.8939,132699.9316,132615.8895,132348.6356,229.2345612,,152.031138,2.653443923,132309.3929,152.0622982,2.653987772,32.26296341,0.563094938,-88.22142499,-1.539754337,,,,-27.7075506,-0.483587986,188.4038216,-28.17859011,-0.491809176,190.5885621,-148.2258023,-2.587028286,189.1475614,92.97373108,1.622697725,185.0491827,0,3.145796948,3.150123224,-3.162452062,0,1.2,60.01,-104.8026406,-214.1135983,511.862397,-192.946158,,,5915.109,5915.109
3/16/2026 16:47:37.967,,229,-74632.046,None,60.009,131668.0865,132630.1958,132564.3786,132288.2816,229.1300249,,152.1513809,2.655542558,132243.833,152.1784692,2.656015339,32.38014382,0.565140122,-88.10657131,-1.537749762,,,,-27.7075506,-0.483587986,188.4038216,-27.8596507,-0.486242633,190.0248405,-148.2258023,-2.587028286,189.1475614,92.97373108,1.622697725,185.0491827,-45,3.142257972,3.152168408,-3.160447487,-0.785398163,1.697056275,60,-16.57656899,-265.3056009,462.4991924,-180.6170224,,,5959.185,5959.185
3/16/2026 16:47:38.000,,229,-74654.021,None,60.007,131647.8955,132622.6672,132547.29,132273.3588,229.1041779,,152.2373426,2.657042873,132234.1687,152.2623783,2.657479827,32.46204717,0.566569605,-88.01809424,-1.536205546,,,,-27.55281158,-0.48088728,186.7841535,-28.17859011,-0.491809176,190.5885621,-147.7243557,-2.578276392,188.7665225,93.34465032,1.629171487,185.1153154,-90,3.149289003,3.144845997,-3.165377033,-1.570796327,1.2,60,-190.0921605,-81.44639666,583.5311991,-311.992642,,,5959.185,5959.185
3/16/2026 16:47:38.033,,229,-74719.656,None,60.008,131697.3337,132661.4654,132578.4862,132313.1476,229.1730942,,152.3283709,2.658631616,132272.8843,152.3562268,2.659117794,32.55585933,0.568206936,-87.93034399,-1.534674015,,,,-27.7075506,-0.483587986,188.4038216,-28.17859011,-0.491809176,190.5885621,-148.2258023,-2.587028286,189.1475614,92.97373108,1.622697725,185.0491827,-45,3.15092697,3.155235222,-3.15737174,-0.785398163,1.697056275,60.01,-232.6144787,-342.3167932,387.1007919,187.8304801,,,5959.185,5959.185
3/16/2026 16:47:38.067,,229,-74395.181,None,60.011,131735.1233,132692.5957,132601.1908,132343.6731,229.225966,,152.4541993,2.660827736,132310.5313,152.4825969,2.661323368,32.68261194,0.570419186,-87.80617013,-1.532506772,,,,-27.38350664,-0.477932352,187.8488754,-28.3498945,-0.494799002,189.5316332,-147.7243557,-2.578276392,188.7665225,93.36646066,1.62955215,183.9173728,-90,3.15612237,3.148695578,-3.162058922,-1.570796327,1.2,60,-361.1144522,-177.9119853,499.0896057,39.93683181,,,5959.185,5959.185
3/16/2026 16:47:38.100,,229,-74374.704,None,60.01,131703.718,132654.44,132590.0087,132316.7666,229.1793625,,152.5818288,2.663055291,132278.9785,152.6107907,2.663560772,32.81027777,0.572647376,-87.66586631,-1.530058009,,,,-27.22549201,-0.475174476,186.2321132,-27.53882335,-0.48064314,189.467042,-147.7243557,-2.578276392,188.7665225,93.36646066,1.62955215,183.9173728,0,3.144203912,3.150923768,-3.159610159,0,1.2,60,-64.32721687,-233.6544076,439.3440175,-141.362393,,,5959.185,5959.185
3/16/2026 16:47:38.133,,229,-74307.139,None,60.008,131668.1346,132617.5183,132552.5546,132280.1113,229.1158737,,152.6955095,2.665039393,132237.7617,152.7203359,2.665472696,32.91932523,0.574550613,-87.55618474,-1.528143704,,,,-27.05755291,-0.472243386,187.2999733,-27.53882335,-0.48064314,189.467042,-147.2209193,-2.56948977,188.4,93.36646066,1.62955215,183.9173728,-45,3.146115836,3.144040383,-3.157695854,-0.785398163,1.697056275,60,-112.0303845,-61.15680202,392.5584088,-219.3712223,,,5959.185,5959.185
3/16/2026 16:47:38.167,,229,-74381.27,None,60.007,131665.6323,132614.7847,132549.9522,132277.4983,229.1113478,,152.7838884,2.666581897,132240.6534,152.8137415,2.667102931,33.0127828,0.576181755,-87.4626807,-1.526511751,,,,-26.72969377,-0.466521164,186.7571685,-27.21611156,-0.475010756,188.9152191,-147.4174458,-2.572919804,189.4100314,94.11222884,1.64256826,184.0738982,-45,3.142113687,3.149101559,-3.169080011,-0.785398163,1.697056275,60,-12.86790423,-188.6111977,670.5792092,-469.1001072,,,5959.185,5959.185
3/16/2026 16:47:38.200,,229,-74496.37,None,60.009,131706.2147,132668.7785,132584.2161,132320.4521,229.1857459,,152.8863692,2.668370524,132281.1116,152.9166604,2.668899205,33.11511663,0.577967817,-87.36470704,-1.524801788,,,,-27.05755291,-0.472243386,187.2999733,-27.53882335,-0.48064314,189.467042,-147.2209193,-2.56948977,188.4,93.71528911,1.635640354,185.1892005,-45,3.149542345,3.147457587,-3.160442142,-0.785398163,1.697056275,60,-196.9614566,-146.5919847,462.7871926,-119.2337513,,,6004.529,6004.529
3/16/2026 16:47:38.233,,229,-74286.288,None,60.011,131730.7077,132686.1575,132610.3343,132343.1103,229.224991,,153.0142962,2.670603271,132305.447,153.04514,2.671141597,33.24023031,0.580151463,-87.23546404,-1.522546072,,,,-26.72969377,-0.466521164,186.7571685,-27.21611156,-0.475010756,188.9152191,-147.2209193,-2.56948977,188.4,94.11222884,1.64256826,184.0738982,0,3.146152353,3.149641233,-3.165114332,0,0,60,-112.6651797,-201.1967959,574.1136065,-260.2516308,,,6004.529,6004.529
3/16/2026 16:47:38.267,,229,-74357.669,None,60.011,131702.1977,132647.4605,132589.1882,132313.6557,229.1739743,,153.146694,2.672914049,132271.3558,153.1734647,2.673381285,33.37523502,0.58250774,-87.10522545,-1.52027298,,,,-26.56505118,-0.463647609,187.8297101,-27.21611156,-0.475010756,188.9152191,-146.9151471,-2.564153037,189.0523737,94.11222884,1.64256826,184.0738982,-45,3.148392041,3.146660777,-3.16284124,-0.785398163,1.697056275,60,-168.9260137,-127.0943946,518.5584114,-222.538003,,,6004.529,6004.529
3/16/2026 16:47:38.300,,229,-74318.861,None,60.009,131658.3701,132613.0299,132553.591,132275.7179,229.1082639,,153.2512644,2.674739147,132243.5286,153.280809,2.675254797,33.48443918,0.584413712,-87.00057089,-1.518446413,,,,-26.72969377,-0.466521164,186.7571685,-27.05059701,-0.472121982,189.9831571,-146.9151471,-2.564153037,189.0523737,94.13918926,1.643038808,182.8770078,-63.43494882,3.147376779,3.148566749,-3.161485221,-1.107148718,2.683281573,60,-142.8522183,-174.8447902,482.1840054,-164.4869969,,,6004.529,6004.529
3/16/2026 16:47:38.333,,229,-74364.178,None,60.008,131684.8004,132629.0645,132565.7168,132293.8959,229.1397492,,153.3489332,2.676443788,132264.4643,153.3742393,2.676885464,33.57935813,0.58607036,-86.90216273,-1.516728867,,,,-26.2367122,-0.457917013,187.2961292,-27.05059701,-0.472121982,189.9831571,-146.7155595,-2.560669578,188.048079,94.48460601,1.649067467,184.1638401,-45,3.149007446,3.146739938,-3.165796334,-0.785398163,1.697056275,60.01,-183.6821679,-128.3760047,590.8463984,-278.7882258,,,6004.529,6004.529
3/16/2026 16:47:38.367,,229,-74607.667,None,60.01,131722.3607,132672.0836,132604.2081,132333.5912,229.2085035,,153.4651644,2.678472407,132291.1665,153.4933067,2.678963582,33.69150484,0.588027689,-86.78882032,-1.514750669,,,,-26.56505118,-0.463647609,187.8297101,-26.72736173,-0.466480463,189.4404392,-146.9151471,-2.564153037,189.0523737,94.45560283,1.648561266,185.3601899,0,3.145444045,3.152180726,-3.163311935,0,1.2,60.01,-95.69995156,-265.5647772,533.8080012,-172.5432725,,,6004.529,6004.529
3/16/2026 16:47:38.400,,229,-74312.467,None,60.011,131717.661,132659.1799,132598.7929,132325.9109,229.1952009,,153.5999654,2.680825127,132297.0634,153.6263698,2.681285971,33.83237593,0.590486354,-86.64845908,-1.512300903,,,,-26.2367122,-0.457917013,187.2961292,-26.72736173,-0.466480463,189.4404392,-146.7155595,-2.560669578,188.048079,94.48460601,1.649067467,184.1638401,0,3.147766434,3.151155932,-3.16136837,0,0,60,-152.977453,-238.5648135,482.8895983,-91.34733183,,,6004.529,6004.529
3/16/2026 16:47:38.433,,229,-74234.102,None,60.01,131681.2366,132630.2154,132567.3028,132293.6278,229.1392849,,153.7232504,2.682976857,132249.8898,153.740841,2.68328387,33.95318055,0.592594792,-86.52816259,-1.510201333,,,,-25.906508,-0.452153862,186.768734,-26.72736173,-0.466480463,189.4404392,-146.4109831,-2.555353717,188.7093002,94.88840095,1.656115018,183.0658898,0,3.149764333,3.147948509,-3.166316351,0,0,60,-201.8394158,-159.0768065,599.9471925,-239.0309702,,,6004.529,6004.529
3/16/2026 16:47:38.467,,229,-74229.048,None,60.007,131677.2664,132604.7809,132568.5818,132284.2385,229.1230222,,153.8162485,2.68459998,132251.1442,153.8389269,2.684995792,34.04814351,0.594252208,-86.43466519,-1.508569495,,,,-25.906508,-0.452153862,186.768734,-26.72736173,-0.466480463,189.4404392,-146.4109831,-2.555353717,188.7093002,94.88840095,1.656115018,183.0658898,0,3.151476255,3.149605925,-3.164684513,0,1.2,60,-244.1247238,-200.5199978,560.3615765,-115.7168548,,,6004.529,6004.529
3/16/2026 16:47:38.500,,229,-74277.677,None,60.009,131711.2937,132646.3787,132607.6738,132322.4872,229.1892707,,153.9161021,2.686342754,132285.0794,153.9392096,2.686746056,34.14866549,0.596006648,-86.33181393,-1.506774402,,,,-25.906508,-0.452153862,186.768734,-26.72736173,-0.466480463,189.4404392,-146.2083443,-2.551817002,187.7108415,94.85660393,1.655560056,184.2615532,0,3.153226519,3.14782365,-3.162334458,0,0,60,-287.4281342,-155.1455936,506.7791959,-64.20546804,,,6004.529,6004.529
3/16/2026 16:47:38.533,,229,-74223.245,None,60.012,131741.0533,132675.7386,132627.2052,132348.6964,229.2346664,,154.048485,2.688653271,132309.4669,154.0674711,2.688984642,34.27792442,0.598262642,-86.20247746,-1.504517055,,,,-25.906508,-0.452153862,186.768734,-26.40227951,-0.460806708,188.903785,-146.2083443,-2.551817002,187.7108415,94.85660393,1.655560056,184.2615532,-90,3.14979135,3.150079644,-3.160077111,-1.570796327,1.2,60.01,-202.5979443,-211.3631966,451.6991996,-37.73805875,,,6004.529,6004.529
3/16/2026 16:47:38.567,,229,-74045.074,None,60.011,131691.3406,132649.4921,132600.3475,132314.4602,229.1753676,,154.1858,2.691049869,132275.6734,154.2078124,2.691434058,34.41749348,0.600698582,-86.06658644,-1.502145309,,,,-25.906508,-0.452153862,186.768734,-26.40227951,-0.460806708,188.903785,-146.2083443,-2.551817002,187.7108415,94.88840095,1.656115018,183.0658898,0,3.152240766,3.152515584,-3.158260327,0,0,60,-263.0562208,-271.972804,404.5823815,130.4466433,,,6004.529,6004.529
3/16/2026 16:47:38.600,,229,-74210.99,None,60.008,131657.1757,132602.9782,132545.2057,132269.1616,229.0969081,,154.2929958,2.69292079,132236.211,154.3107843,2.693231257,34.52561369,0.602585635,-85.96095012,-1.500301608,,,,-25.57444477,-0.446358266,186.2475772,-26.07535558,-0.455100809,188.3732465,-145.905022,-2.54652303,188.3808908,95.22819189,1.662045489,184.3670253,0,3.148332066,3.149108665,-3.162347097,0,1.2,60,-165.9815342,-187.7471989,507.1392033,-153.4104703,,,6004.529,6004.529
3/16/2026 16:47:38.633,,229,-74279.923,None,60.008,131681.8238,132629.1215,132583.6687,132298.9239,229.148458,,154.378865,2.694419489,132260.7969,154.3970277,2.694736488,34.60597423,0.603988191,-85.87374137,-1.498779528,,,,-25.41600623,-0.443592991,187.3307236,-26.24134965,-0.457997952,189.9793673,-145.905022,-2.54652303,188.3808908,95.2623954,1.662642453,183.1720503,0,3.15273444,3.150511221,-3.161421981,0,1.2,60.01,-276.0488797,-222.8255982,481.5360003,17.33847758,,,6004.529,6004.529
3/16/2026 16:47:38.667,,229,-74374.272,None,60.01,131740.2586,132683.6196,132639.7151,132355.245,229.2460091,,154.4899662,2.696358572,132324.3134,154.5133193,2.69676616,34.72202741,0.606013701,-85.7559468,-1.496723625,,,,-25.41600623,-0.443592991,187.3307236,-25.75812172,-0.449564033,190.5318871,-145.905022,-2.54652303,188.3808908,94.88840095,1.656115018,183.0658898,-90,3.146330193,3.152536731,-3.152838643,-1.570796327,1.2,60.01,-117.4356271,-273.542394,273.0671937,117.9108274,,,6004.529,6004.529
3/16/2026 16:47:38.700,,229,-74356.963,None,60.012,131725.5939,132690.3048,132640.1565,132352.7612,229.2417069,,154.6387477,2.698955299,132320.3522,154.6605273,2.699335425,34.87146381,0.608621859,-85.61560686,-1.494274231,,,,-25.08359401,-0.437791304,186.8188427,-25.75812172,-0.449564033,190.5318871,-145.3973335,-2.537662194,188.067222,95.6359407,1.669162048,183.286006,-90,3.148899458,3.146284053,-3.163436279,-1.570796327,1.2,60,-180.6221233,-117.0720214,530.999994,-233.3058493,,,6004.529,6004.529
3/16/2026 16:47:38.733,,229,-74204.222,None,60.01,131678.5869,132627.0971,132567.7258,132291.8479,229.136202,,154.769547,2.701238177,132257.2606,154.7894275,2.701585157,35.00433639,0.610940923,-85.48315426,-1.491962497,,,,-25.08359401,-0.437791304,186.8188427,-25.58851314,-0.446603805,188.9304634,-145.0975044,-2.532429188,188.7512649,95.6359407,1.669162048,183.286006,-45,3.148188962,3.143370111,-3.161124545,-0.785398163,1.697056275,60,-162.9813849,-44.49601413,474.5519921,-267.074593,,,6004.529,6004.529
3/16/2026 16:47:38.767,,229,-74096.482,None,60.007,131646.1464,132591.9011,132547.1004,132262.4335,229.0852547,,154.8605939,2.702827245,132224.7465,154.8808795,2.703181296,35.09100075,0.612453501,-85.39919116,-1.490497064,,,,-25.08359401,-0.437791304,186.8188427,-25.58851314,-0.446603805,188.9304634,-145.3973335,-2.537662194,188.067222,95.6359407,1.669162048,183.286006,0,3.149785101,3.150115695,-3.159659112,0,1.2,60,-202.3681794,-212.5296111,438.8831821,-23.98539157,,,6004.529,6004.529
3/16/2026 16:47:38.800,,229,-73963.872,None,60.008,131683.638,132640.6184,132600.4805,132308.9838,229.1658823,,154.9507625,2.704400983,132273.0367,154.9692278,2.704723264,35.18396372,0.614076011,-85.30740745,-1.488895136,,,,-24.74936649,-0.431957933,186.3132846,-25.58851314,-0.446603805,188.9304634,-145.3973335,-2.537662194,188.067222,95.67302214,1.669809242,182.091845,-45,3.151327069,3.151738205,-3.158704378,-0.785398163,1.697056275,60,-239.8933245,-253.0800158,413.1503992,79.8229411,,,6004.529,6004.529
3/16/2026 16:47:38.833,,229,-74019.629,None,60.012,131729.5774,132692.109,132650.2846,132358.0691,229.2509005,,155.080419,2.706663918,132318.8781,155.099458,2.70699621,35.31420846,0.61634921,-85.17394463,-1.486565771,,,,-24.74936649,-0.431957933,186.3132846,-25.58851314,-0.446603805,188.9304634,-145.188628,-2.534019595,187.0807312,95.6359407,1.669162048,183.286006,0,3.153600015,3.150368805,-3.155727819,0,1.2,60.01,-296.0075436,-217.8575864,343.6559965,170.2091335,,,6004.529,6004.529
3/16/2026 16:47:38.867,,229,-74323.786,None,60.012,131718.3759,132678.6728,132630.116,132343.1253,229.225017,,155.2223189,2.709140537,132312.591,155.2467336,2.709566655,35.45816061,0.618861649,-85.03272924,-1.484101097,,,,-24.74936649,-0.431957933,186.3132846,-25.10456867,-0.438157381,189.5012401,-145.0975044,-2.532429188,188.7512649,96.00900596,1.675673266,183.4077425,0,3.147724036,3.151290837,-3.159774363,0,1.2,60,-151.1473993,-242.8703924,442.252808,-48.23501639,,,6004.529,6004.529
3/16/2026 16:47:38.900,,229,-74252.405,None,60.009,131673.4973,132643.6929,132593.4715,132304.3056,229.1577794,,155.3392221,2.711180883,132267.596,155.3641727,2.711616353,35.57081868,0.620827904,-84.91683401,-1.482078344,,,,-24.74936649,-0.431957933,186.3132846,-25.43223142,-0.443876174,190.0134732,-144.8879888,-2.528772451,187.7683679,96.38156053,1.68217557,183.5372442,0,3.155492527,3.149600355,-3.164253914,0,1.2,60,-342.526473,-199.4399999,551.4336163,-9.467143366,,,6004.529,6004.529
3/16/2026 16:47:38.933,,229,-74024.957,None,60.009,131670.9316,132645.4673,132576.9308,132298.522,229.1477619,,155.4416087,2.712967866,132264.9265,155.4670217,2.713411406,35.67867545,0.622710359,-84.82247389,-1.480431449,,,,-24.41333171,-0.42609302,185.8141006,-25.10456867,-0.438157381,189.5012401,-144.8879888,-2.528772451,187.7683679,96.42347044,1.682907035,182.3447285,0,3.151568787,3.15148281,-3.163338484,0,1.2,60.01,-245.176255,-246.3263804,525.657592,-34.15495663,,,6004.529,6004.529
3/16/2026 16:47:38.967,,229,-74131.704,None,60.011,131686.6867,132675.7863,132604.34,132323.0374,229.1902239,,155.5646484,2.715115315,132280.5542,155.5906133,2.715568488,35.80334411,0.624886238,-84.69337844,-1.478178308,,,,-24.26129085,-0.423439406,186.9074637,-24.77514057,-0.432407776,188.995238,-144.8879888,-2.528772451,187.7683679,96.38156053,1.68217557,183.5372442,0,3.147976264,3.153658689,-3.160353878,0,1.2,60.01,-157.8287346,-300.5855914,456.5808007,1.833525422,,,6004.529,6004.529
3/16/2026 16:47:39.000,,229,-74180.304,None,60.012,131699.1914,132684.6268,132610.8061,132332.3003,229.2062676,,155.7061453,2.717584901,132303.8487,155.7305978,2.718011678,35.94127282,0.627293548,-84.55303193,-1.4757288,,,,-23.92504076,-0.417570735,186.4175957,-24.44395478,-0.426627493,188.4955172,-144.5895517,-2.523563741,188.4611366,96.75357404,1.68866843,183.6744947,0,3.144639171,3.150857289,-3.16439723,0,2.4,60,-75.13847439,-231.6671915,555.4080057,-248.6023399,,,6004.529,6004.529
3/16/2026 16:47:39.033,,229,-73878.725,None,60.01,131673.5853,132649.2099,132591.8468,132305.6358,229.1600833,,155.8300868,2.719748089,132267.1687,155.8572512,2.720222196,36.06128929,0.629388231,-84.42201186,-1.473442068,,,,-23.92504076,-0.417570735,186.4175957,-24.44395478,-0.426627493,188.4955172,-144.3770607,-2.519855073,187.4843994,96.7978825,1.689441759,182.4828759,0,3.146849689,3.149243304,-3.162883827,0,1.2,60,-129.6217443,-190.2671988,515.1168083,-195.2278651,,,6004.529,6004.529
3/16/2026 16:47:39.067,,229,-74119.176,None,60.009,131657.2064,132626.665,132566.4381,132284.1799,229.1229207,,155.9351058,2.721581016,132250.6738,155.962747,2.722063446,36.17106419,0.631304164,-84.32191935,-1.471695124,,,,-23.92504076,-0.417570735,186.4175957,-24.44395478,-0.426627493,188.4955172,-144.0800729,-2.514671658,188.1858656,96.75357404,1.68866843,183.6744947,-90,3.148690939,3.145975822,-3.160363554,-1.570796327,1.2,60,-174.9986129,-109.3967996,457.0271946,-172.6317821,,,6004.529,6004.529
3/16/2026 16:47:39.100,,229,-74053.584,None,60.009,131679.0467,132657.5034,132579.669,132306.1515,229.1609766,,156.0464835,2.723524924,132267.522,156.0698504,2.723932752,36.27696435,0.633152471,-84.21303593,-1.46979475,,,,-23.92504076,-0.417570735,186.4175957,-24.44395478,-0.426627493,188.4955172,-144.3770607,-2.519855073,187.4843994,97.12501635,1.695151321,183.8194767,0,3.150560245,3.153007544,-3.164946071,0,0,60,-221.110879,-283.895998,569.0879906,-64.08111361,,,6004.529,6004.529
3/16/2026 16:47:39.133,,229,-74174.587,None,60.012,131721.0434,132702.5446,132635.3632,132353.7409,229.2434038,,156.180493,2.72586383,132314.2322,156.2092261,2.726365318,36.41706203,0.635597636,-84.07999038,-1.467472667,,,,-23.58703053,-0.411671343,185.9341819,-24.44395478,-0.426627493,188.4955172,-144.0800729,-2.514671658,188.1858656,97.12501635,1.695151321,183.8194767,0,3.152992811,3.150269294,-3.162623988,0,0,60.01,-280.4576167,-216.6767943,512.7263874,-15.59197642,,,6004.529,6004.529
3/16/2026 16:47:39.167,,229,-74076.466,None,60.012,131711.59,132695.5274,132625.2465,132344.8802,229.2280566,,156.3319391,2.728507063,132304.6013,156.3613563,2.72902049,36.56108437,0.6381113,-83.92315631,-1.464735396,,,,-23.43993609,-0.409104061,187.0345423,-23.62937773,-0.412410442,188.6138913,-143.8646234,-2.510911355,187.215384,97.49585764,1.701623723,183.9721718,0,3.141430932,3.149022655,-3.166359119,0,1.2,60,4.001886523,-184.5791825,604.2239986,-423.6467025,,,6004.529,6004.529
3/16/2026 16:47:39.200,,229,-73935.792,None,60.01,131673.3994,132641.4201,132572.5356,132296.52,229.1442943,,156.4655759,2.730839465,132261.4643,156.4908161,2.731279991,36.69469442,0.640443236,-83.79554335,-1.46250813,,,,-23.10180719,-0.403202599,186.560446,-24.1110195,-0.420816676,188.0021276,-143.3507525,-2.501942617,186.9613864,97.49585764,1.701623723,183.9721718,0,3.152096667,3.142385853,-3.164131853,0,0,60,-259.1792204,-19.67041035,549.6768058,-270.8271751,,,5994.644,5994.644
3/16/2026 16:47:39.233,,229,-73864.066,None,60.009,131654.9363,132631.2946,132550.9794,132279.8104,229.1153524,,156.5706711,2.732673724,132247.6593,156.6011761,2.733206136,36.80146995,0.64230682,-83.69016742,-1.460668973,,,,-23.10180719,-0.403202599,186.560446,-23.7763435,-0.414975478,187.5151194,-143.3507525,-2.501942617,186.9613864,97.49585764,1.701623723,183.9721718,-45,3.148181614,3.144249437,-3.162292696,-0.785398163,1.697056275,60,-162.5628562,-65.87999665,504.7488008,-276.305948,,,5994.644,5994.644
3/16/2026 16:47:39.267,,229,-74174.371,None,60.01,131696.8182,132662.4401,132582.941,132314.7903,229.1759394,,156.6840198,2.734652032,132278.3781,156.7170916,2.735229242,36.91446885,0.644279023,-83.56646196,-1.458509905,,,,-23.10180719,-0.403202599,186.560446,-23.62937773,-0.412410442,188.6138913,-143.5691419,-2.50575423,187.9255172,97.86606837,1.708085119,184.1325609,0,3.147639684,3.150033253,-3.166595024,0,1.2,60.01,-149.2271822,-210.4271958,610.3151887,-250.6608107,,,5994.644,5994.644
3/16/2026 16:47:39.300,,229,-73883.218,None,60.012,131715.6455,132682.359,132607.7151,132335.9686,229.2126213,,156.830069,2.73720107,132303.3278,156.856928,2.737669848,37.06370182,0.64688363,-83.42677185,-1.456071853,,,,-23.10180719,-0.403202599,186.560446,-23.62937773,-0.412410442,188.6138913,-143.3507525,-2.501942617,186.9613864,97.54492904,1.70248018,182.7824937,0,3.15008029,3.148826247,-3.158552033,0,1.2,60,-209.4941462,-179.4384094,411.0479886,-22.11543307,,,5994.644,5994.644
3/16/2026 16:47:39.333,,229,-74255.645,None,60.012,131688.053,132652.7358,132587.01,132309.9982,229.1676392,,156.9774978,2.739774189,132275.5738,157.0050203,2.740254547,37.2099095,0.649435435,-83.27955999,-1.453502521,,,,-22.76196728,-0.397271273,186.09288,-23.1508838,-0.404059147,189.2388966,-143.5691419,-2.50575423,187.9255172,97.86606837,1.708085119,184.1325609,0,3.144313694,3.155189665,-3.16158764,0,1.2,60,-66.97980316,-338.9471959,488.1167878,-82.18978881,,,5994.644,5994.644
3/16/2026 16:47:39.367,,229,-74205,None,60.009,131645.0892,132625.747,132546.6756,132273.2519,229.1039927,,157.0901832,2.741740919,132243.5395,157.1161844,2.742194726,37.32299549,0.651409158,-83.16258287,-1.451460886,,,,-22.76196728,-0.397271273,186.09288,-23.1508838,-0.404059147,189.2388966,-143.0568341,-2.496812773,187.6801535,97.86606837,1.708085119,184.1325609,-45,3.146253873,3.148221931,-3.159546005,-0.785398163,1.697056275,60,-114.7102418,-165.0095975,438.1488074,-158.428968,,,5994.644,5994.644
3/16/2026 16:47:39.400,,229,-74085.149,None,60.009,131687.5894,132654.2143,132575.4623,132306.4813,229.1615478,,157.1918114,2.743514666,132274.8684,157.22029,2.744011711,37.42448937,0.65318056,-83.05959853,-1.44966347,,,,-22.76196728,-0.397271273,186.09288,-23.1508838,-0.404059147,189.2388966,-143.0568341,-2.496812773,187.6801535,98.28940439,1.715473726,183.1130798,0,3.148070858,3.149993333,-3.165137196,0,1.2,60,-159.4625501,-209.1455867,571.5215965,-202.9134597,,,5994.644,5994.644
3/16/2026 16:47:39.433,,229,-74109.614,None,60.013,131731.3898,132688.9146,132626.912,132349.7952,229.2365697,,157.3349683,2.746013226,132318.5027,157.3640756,2.746521243,37.56322119,0.655601887,-82.92128014,-1.447249358,,,,-22.76196728,-0.397271273,186.09288,-23.1508838,-0.404059147,189.2388966,-143.0568341,-2.496812773,187.6801535,98.28940439,1.715473726,183.1130798,0,3.15058039,3.15241466,-3.162723084,0,1.2,60.01,-221.3068288,-269.4959861,513.1295785,-22.32676357,,,5984.729,5984.729
3/16/2026 16:47:39.467,,229,-74167.589,None,60.013,131735.4868,132693.7591,132624.139,132351.8473,229.240124,,157.4912592,2.748741017,132311.3258,157.52306,2.749296046,37.71865424,0.658314706,-82.76438411,-1.444511006,,,,-22.28000272,-0.388859405,186.7417468,-22.81598665,-0.398214089,188.7703367,-142.765166,-2.491722204,188.4038216,98.66060367,1.721952376,183.2899343,-45,3.147510135,3.15003691,-3.166463382,-0.785398163,1.697056275,60,-146.208562,-211.103997,604.5119978,-247.1994387,,,5984.729,5984.729
3/16/2026 16:47:39.500,,229,-74011.45,None,60.011,131683.1147,132636.4392,132568.5899,132296.7608,229.1447113,,157.628065,2.751128729,132258.7767,157.6604767,2.751694418,37.8558887,0.660709899,-82.62538648,-1.44208504,,,,-22.28000272,-0.388859405,186.7417468,-22.81598665,-0.398214089,188.7703367,-142.5432263,-2.487848625,187.4498333,98.66060367,1.721952376,183.2899343,0,3.149908507,3.148558524,-3.164037416,0,1.2,60,-205.3845345,-173.1887953,545.328004,-166.7546742,,,5984.729,5984.729
3/16/2026 16:47:39.533,,229,-74100.082,None,60.008,131663.265,132623.9435,132550.4557,132279.9418,229.1155801,,157.7312901,2.752930345,132238.7913,157.7641579,2.753503997,37.95864565,0.662503346,-82.52498403,-1.440332686,,,,-22.28000272,-0.388859405,186.7417468,-22.81598665,-0.398214089,188.7703367,-142.2531946,-2.482786617,188.1820395,98.66060367,1.721952376,183.2899343,0,3.151718086,3.145289963,-3.162285062,0,1.2,60,-250.0382473,-92.27518297,502.6895874,-160.3761571,,,5984.729,5984.729
3/16/2026 16:47:39.567,,229,-73969.891,None,60.01,131715.0634,132660.3653,132608.8488,132328.8042,229.2002121,,157.8414978,2.754853834,132290.4426,157.8748342,2.755435663,38.07135386,0.664470476,-82.41323691,-1.438382331,,,,-21.93848047,-0.382898717,186.2900964,-22.4794344,-0.392340144,188.3082579,-142.5432263,-2.487848625,187.4498333,98.66060367,1.721952376,183.2899343,0,3.147775807,3.152319101,-3.160334707,0,1.2,60.01,-152.3791307,-266.7312051,455.5151921,-36.40485638,,,5984.729,5984.729
3/16/2026 16:47:39.600,,229,-74157.725,None,60.013,131753.6545,132704.1083,132633.0773,132364.3192,229.261726,,157.9940463,2.757516306,132328.8268,158.028039,2.758109591,38.22124614,0.667086589,-82.25771391,-1.435667943,,,,-21.93848047,-0.382898717,186.2900964,-22.34064796,-0.389917864,189.4176338,-142.5432263,-2.487848625,187.4498333,99.0310718,1.728418265,183.4744669,-45,3.148027455,3.154935214,-3.164086208,-0.785398163,1.697056275,60,-158.6267334,-331.8911856,547.3296117,-56.81169266,,,5984.729,5984.729
3/16/2026 16:47:39.633,,229,-74014.315,None,60.012,131728.5651,132694.2724,132610.7382,132345.2463,229.2286908,,158.1532372,2.760294711,132310.1982,158.1811445,2.760781785,38.38305829,0.669910744,-82.09939923,-1.43290483,,,,-21.59531045,-0.37690927,185.8450968,-22.14123812,-0.386437506,187.8527083,-141.7400561,-2.473830661,187.9753175,99.0310718,1.728418265,183.4744669,0,3.147219291,3.143741405,-3.161323095,0,0,60,-138.3537915,-53.59679804,480.0239987,-288.0734092,,,5974.698,5974.698
3/16/2026 16:47:39.667,,229,-74065.968,None,60.01,131699.8442,132651.9477,132581.0137,132311.644,229.1704898,,158.2825608,2.762551835,132281.3304,158.3110453,2.763048982,38.51005697,0.672127289,-81.96670574,-1.430588892,,,,-21.45996073,-0.374546972,186.9613864,-22.00410597,-0.384044098,188.9647586,-142.0283962,-2.478863146,187.2346122,99.40078004,1.734870891,183.6666546,0,3.14709308,3.150990435,-3.165459783,0,1.2,60,-136.0331149,-233.4095993,581.1264008,-211.6836866,,,5974.698,5974.698
3/16/2026 16:47:39.700,,229,-74148.552,None,60.01,131705.0186,132664.6376,132592.7069,132321.5073,229.1875737,,158.3945206,2.764505902,132281.9618,158.4186446,2.764926945,38.62500457,0.674133503,-81.85743104,-1.428681689,,,,-21.45996073,-0.374546972,186.9613864,-22.00410597,-0.384044098,188.9647586,-141.7400561,-2.473830661,187.9753175,99.0310718,1.728418265,183.4744669,0,3.148971043,3.147964164,-3.157099954,0,0,60.01,-182.4778598,-158.8895959,377.2368113,-35.86935552,,,5974.698,5974.698
3/16/2026 16:47:39.733,,229,-74193.682,None,60.012,131744.551,132698.5469,132638.985,132361.4136,229.2566933,,158.5305013,2.766879213,132325.7472,158.5600702,2.767395288,38.75933759,0.676478057,-81.71888427,-1.426263592,,,,-21.11690466,-0.368559514,186.5257087,-22.00410597,-0.384044098,188.9647586,-141.7400561,-2.473830661,187.9753175,99.40078004,1.734870891,183.6666546,-26.56505118,3.151439386,3.150308718,-3.161134483,-0.463647609,2.683281573,60.01,-243.0346361,-217.4112066,476.0352152,-15.58937246,,,5974.698,5974.698
3/16/2026 16:47:39.767,,229,-74135.059,None,60.013,131745.0948,132699.7704,132631.9634,132359.6575,229.2536516,,158.6916507,2.7696918,132321.7413,158.7170683,2.770135421,38.92521819,0.679373219,-81.56125575,-1.423512455,,,,-21.11690466,-0.368559514,186.5257087,-21.66595872,-0.378142315,188.5184341,-141.7400561,-2.473830661,187.9753175,99.40078004,1.734870891,183.6666546,-45,3.148277736,3.15320388,-3.158383346,-0.785398163,1.697056275,60,-164.996008,-289.6271918,409.003207,45.61999273,,,5974.698,5974.698
3/16/2026 16:47:39.800,,229,-74121.826,None,60.012,131728.5673,132666.0351,132610.495,132335.7292,229.2122067,,158.8374894,2.772237166,132293.8698,158.8654328,2.772724871,39.06369197,0.681790043,-81.41308972,-1.42092647,,,,-20.98489784,-0.36625556,187.6456235,-21.66595872,-0.378142315,188.5184341,-141.2258291,-2.464855706,187.7837054,99.76970005,1.74130976,183.8664733,0,3.150867186,3.146645749,-3.16223623,0,1.2,60,-230.2310834,-125.884803,503.3088125,-147.1929261,,,5974.698,5974.698
3/16/2026 16:47:39.833,,229,-74213.784,None,60.01,131712.0197,132653.3914,132592.6765,132320.0618,229.1850699,,158.9591306,2.774360206,132288.3859,158.9857254,2.774824372,39.18839094,0.68396645,-81.29129059,-1.418800674,,,,-20.77225468,-0.362544237,186.096749,-21.66595872,-0.378142315,188.5184341,-140.9415198,-2.459893573,188.5375294,99.76970005,1.74130976,183.8664733,0,3.152966687,3.143860023,-3.160110434,0,0,60,-280.0049051,-56.70718387,451.4256087,-114.7135197,,,5964.807,5964.807
3/16/2026 16:47:39.867,,229,-73938.427,None,60.011,131736.6198,132673.4701,132626.5738,132346.2564,229.2304403,,159.0912014,2.776665275,132312.8429,159.118369,2.777139439,39.32185831,0.686295896,-81.16239727,-1.416551061,,,,-20.77225468,-0.362544237,186.096749,-21.32621842,-0.372212728,188.0787069,-141.2258291,-2.464855706,187.7837054,100.2039737,1.748889265,182.8927555,-90,3.149352167,3.151151602,-3.165440326,-1.570796327,1.2,60.01,-191.0605031,-238.1472093,578.404796,-149.1970836,,,5964.807,5964.807
3/16/2026 16:47:39.900,,229,-74205.562,None,60.014,131767.3747,132704.6188,132660.5303,132378.2122,229.2857893,,159.251196,2.779457708,132339.1741,159.2741773,2.779858808,39.48516386,0.689146115,-81.00204607,-1.413752405,,,,-20.64201032,-0.360271044,187.2192298,-20.85445804,-0.363978957,188.7665225,-141.2258291,-2.464855706,187.7837054,100.1378039,1.747734383,184.0738982,-45,3.143837765,3.154001821,-3.161486788,-0.785398163,1.697056275,60.01,-55.62581748,-309.2255999,485.7696069,-120.9181894,,,5964.807,5964.807
3/16/2026 16:47:39.933,,229,-74159.352,None,60.014,131733.0885,132675.3343,132638.2017,132349.592,229.2362177,,159.4251013,2.782492928,132315.9604,159.4470091,2.782875292,39.65694424,0.692144248,-80.83253545,-1.410793886,,,,-20.29756977,-0.354259423,186.7995717,-20.51331907,-0.358024958,188.3426664,-141.2258291,-2.464855706,187.7837054,100.5050639,1.754144279,184.2889036,0,3.14090025,3.156999954,-3.164938165,0,0,60.01,17.11383678,-383.8463921,570.5999817,-203.8674264,,,5964.807,5964.807
3/16/2026 16:47:39.967,,229,-74110.09,None,60.011,131687.1678,132619.577,132583.6296,132297.4946,229.1459823,,159.565643,2.784945844,132258.6673,159.5900034,2.785371012,39.79826939,0.694610837,-80.68687189,-1.408251578,,,,-20.29756977,-0.354259423,186.7995717,-20.51331907,-0.358024958,188.3426664,-140.7105931,-2.455863143,187.6072493,100.5050639,1.754144279,184.2889036,0,3.14339597,3.15047398,-3.162395857,0,1.2,60,-44.55246296,-220.9679958,508.262397,-242.7419382,,,5964.807,5964.807
3/16/2026 16:47:40.000,,229,-73902.139,None,60.01,131682.4433,132612.139,132567.419,132288.0265,229.1295831,,159.6824602,2.786984688,132260.9194,159.700619,2.787301619,39.91576664,0.696661551,-80.57007815,-1.406213142,,,,-20.29756977,-0.354259423,186.7995717,-20.64201032,-0.360271044,187.2192298,-140.4280972,-2.450932658,188.3694243,100.5735234,1.755339124,183.1091478,-90,3.147572663,3.147594209,-3.161552266,-1.570796327,1.2,60,-147.7429248,-149.918388,484.4735922,-186.8122794,,,5964.807,5964.807
3/16/2026 16:47:40.033,,229,-73888.344,None,60.011,131733.3749,132688.3259,132630.7278,132351.5317,229.2395774,,159.8131212,2.789265152,132315.8907,159.8367453,2.789677471,40.04374926,0.698895269,-80.43796636,-1.403907357,,,,-19.95159069,-0.348220949,186.3866948,-20.51331907,-0.358024958,188.3426664,-140.4773687,-2.451792609,186.6800471,100.9421854,1.76177349,183.3331394,-90,3.147702429,3.150687878,-3.165680847,-1.570796327,1.2,60,-150.6778643,-225.2879939,585.66242,-209.6965617,,,5955.013,5955.013
3/16/2026 16:47:40.067,,229,-73912.363,None,60.015,131782.9625,132721.4045,132675.4585,132393.9799,229.3130997,,159.9862716,2.792287197,132361.2082,160.0057499,2.792627158,40.22145235,0.701996773,-80.26249795,-1.400844855,,,,-19.95159069,-0.348220949,186.3866948,-20.51331907,-0.358024958,188.3426664,-140.4773687,-2.451792609,186.6800471,100.9421854,1.76177349,183.3331394,0,3.150652116,3.153789382,-3.162618345,0,0,60,-223.4972154,-302.1839935,511.3872069,14.29400195,,,5955.013,5955.013
3/16/2026 16:47:40.100,,229,-73966.81,None,60.014,131738.396,132688.0958,132634.5555,132354.3993,229.2445442,,160.1616198,2.795347602,132316.5013,160.1818743,2.795701109,40.3967139,0.705055665,-80.09111554,-1.397853668,,,,-19.60408815,-0.342155885,185.9806442,-20.17065341,-0.352044314,187.9255172,-140.1944289,-2.446854377,187.4459922,101.3099325,1.768191887,183.5647025,0,3.147745423,3.151910042,-3.166045555,0,1.2,60,-151.4082903,-256.6080025,595.2960165,-187.2797236,,,5955.013,5955.013
3/16/2026 16:47:40.133,,229,-74236.896,None,60.011,131670.0567,132627.4489,132572.5356,132290.742,229.1342865,,160.3073605,2.797891256,132259.3407,160.3265057,2.798225403,40.54169181,0.707586006,-79.94425195,-1.395290414,,,,-19.48080023,-0.340004105,187.1115176,-20.3861546,-0.35580552,189.467042,-139.9137988,-2.441956457,188.2164711,101.3099325,1.768191887,183.5647025,0,3.154030923,3.149542463,-3.163482301,0,1.2,60,-307.8049754,-198.4463818,532.6559966,-26.40463938,,,5955.013,5955.013
3/16/2026 16:47:40.167,,229,-74332.642,None,60.01,131671.8744,132623.5402,132573.7603,132290.4479,229.1337772,,160.4273096,2.799984762,132249.7564,160.4487406,2.800358804,40.65921232,0.709637126,-79.82318029,-1.393177315,,,,-19.48080023,-0.340004105,187.1115176,-19.92133212,-0.347692837,190.1801251,-139.9137988,-2.441956457,188.2164711,101.3099325,1.768191887,183.5647025,0,3.148051641,3.151593583,-3.161369202,0,0,60,-159.8294556,-249.6383856,481.2479984,-71.78015714,,,5955.013,5955.013
3/16/2026 16:47:40.200,,229,-74094.451,None,60.013,131730.2289,132673.8256,132633.5393,132346.5816,229.2310035,,160.5740896,2.802546558,132307.9823,160.596155,2.802931671,40.81151838,0.712295368,-79.68031655,-1.390683873,,,,-19.13364321,-0.333945072,186.7147557,-20.04524943,-0.349855602,189.0523737,-139.6774179,-2.437830832,187.2999733,101.3099325,1.768191887,183.5647025,0,3.152787273,3.1501262,-3.15887576,0,1.2,60.01,-276.5444516,-212.0543819,420.7680121,67.8308214,,,5955.013,5955.013
3/16/2026 16:47:40.233,,229,-74056.738,None,60.015,131743.0656,132696.675,132646.0535,132362.6564,229.2588458,,160.7484498,2.805589716,132331.9918,160.7695568,2.805958103,40.98120773,0.715257006,-79.50739039,-1.387665742,,,,-18.78502051,-0.327860458,186.3248776,-19.70285766,-0.343879738,188.6444274,-139.3987054,-2.432966381,188.0787069,102.1210155,1.782347955,182.8770078,0,3.149837841,3.148223387,-3.170013697,0,1.2,60,-203.2971567,-165.4847796,689.3423965,-320.5604602,,,5955.013,5955.013
3/16/2026 16:47:40.267,,229,-74089.282,None,60.013,131704.3188,132661.9951,132605.945,132324.814,229.1933009,,160.9076414,2.808368133,132293.1073,160.9294664,2.808749052,41.14545861,0.718123725,-79.34594605,-1.384848007,,,,-18.78502051,-0.327860458,186.3248776,-19.35899418,-0.337878188,188.2432469,-139.1222978,-2.42814216,188.8618543,102.1210155,1.782347955,182.8770078,0,3.14662724,3.146265885,-3.167195962,0,0,60,-124.0994985,-117.0864072,620.8272053,-379.6412995,,,5945.011,5945.011
3/16/2026 16:47:40.300,,229,-74156.371,None,60.011,131697.407,132641.8104,132591.0078,132310.7859,229.1690036,,161.042342,2.810719102,132274.7247,161.0664663,2.811140152,41.27711071,0.720421488,-79.21279133,-1.382524018,,,,-18.66691427,-0.325799115,187.461356,-19.23864452,-0.33577769,189.3758168,-139.3987054,-2.432966381,188.0787069,102.4880858,1.788754541,183.1327387,0,3.146917842,3.153387869,-3.171278559,0,1.2,60,-132.0448739,-294.2495974,720.7199969,-294.4255257,,,5945.011,5945.011
3/16/2026 16:47:40.333,,229,-74006.136,None,60.012,131717.8348,132689.0139,132628.4652,132345.8502,229.2297367,,161.1788672,2.813101917,132306.3781,161.2019022,2.813503953,41.41795179,0.722879628,-79.07335537,-1.380090402,,,,-18.43494882,-0.321750554,185.9419264,-18.89514599,-0.32978251,188.9838088,-139.1596423,-2.428793944,187.1692282,102.4880858,1.788754541,183.1327387,0,3.143286463,3.151673572,-3.168844943,0,1.2,60.01,-41.66989829,-250.3583957,661.8384095,-369.8101155,,,5945.011,5945.011
3/16/2026 16:47:40.367,,229,-74014.891,None,60.014,131738.7185,132699.0803,132640.601,132360.1966,229.2545853,,161.3465228,2.81602806,132327.1036,161.3703031,2.816443103,41.58706901,0.72583128,-78.91066551,-1.377250928,,,,-18.43494882,-0.321750554,185.9419264,-18.89514599,-0.32978251,188.9838088,-139.1596423,-2.428793944,187.1692282,102.4880858,1.788754541,183.1327387,0,3.146225613,3.154625224,-3.166005469,0,1.2,60.01,-113.9942838,-323.683192,592.948806,-155.2713301,,,5945.011,5945.011
3/16/2026 16:47:40.400,,229,-73939.104,None,60.014,131703.8115,132650.5207,132620.8409,132325.7874,229.194987,,161.5223201,2.819096302,132292.0253,161.5468919,2.81952516,41.75836655,0.728820986,-78.73988728,-1.374270286,,,,-18.43494882,-0.321750554,185.9419264,-18.66691427,-0.325799115,187.461356,-138.6411853,-2.419745162,187.0537891,102.4074185,1.787346632,184.3045306,0,3.145324275,3.148566148,-3.161616918,0,0,60,-91.79257638,-173.0303978,489.4128141,-224.5898399,,,5945.011,5945.011
3/16/2026 16:47:40.433,,229,-74062.771,None,60.011,131669.9681,132615.7326,132578.6182,132288.8293,229.1309735,,161.6636952,2.821563762,132246.6477,161.6905475,2.822032424,41.89703761,0.731241253,-78.59344742,-1.371714428,,,,-17.96913974,-0.313620652,186.7070433,-18.89514599,-0.32978251,188.9838088,-138.6084689,-2.419174153,188.7474503,102.9380563,1.796608008,182.226233,0,3.151814934,3.150415406,-3.168322436,0,1.2,60,-252.3978202,-220.8384041,645.6959942,-172.4597699,,,5945.011,5945.011
3/16/2026 16:47:40.467,,229,-74180.606,None,60.01,131693.6183,132643.2391,132586.4464,132308.4827,229.1650142,,161.7820298,2.82362909,132270.1686,161.8093955,2.824106711,42.01880568,0.733366507,-78.47243045,-1.369602283,,,,-17.96913974,-0.313620652,186.7070433,-18.89514599,-0.32978251,188.9838088,-138.3363367,-2.414424551,189.5430294,102.9380563,1.796608008,182.226233,0,3.153889221,3.147791058,-3.166210291,0,1.2,60,-303.6655735,-155.8368149,594.7199843,-135.2175959,,,5913.592,5913.592
3/16/2026 16:47:40.500,,229,-74120.501,None,60.013,131733.464,132693.8193,132632.9253,132354.1311,229.2440797,,161.9364136,2.826323596,132317.5363,161.9578662,2.826698015,42.16668607,0.735947507,-78.32305911,-1.366995262,,,,-17.61816005,-0.307494901,186.3403338,-18.55023193,-0.323762624,188.5986214,-138.3664607,-2.414950313,187.8488754,103.2190849,1.801512883,183.6666546,0,3.150460639,3.15089782,-3.168508145,0,1.2,60.01,-218.647015,-231.9408107,655.5888205,-205.0009947,,,5913.592,5913.592
3/16/2026 16:47:40.533,,229,-73929.773,None,60.015,131740.668,132707.4292,132654.9177,132368.4159,229.2688216,,162.1088625,2.829333398,132339.6915,162.1344417,2.829779839,42.35036075,0.739153234,-78.15031486,-1.363980306,,,,-17.61816005,-0.307494901,186.3403338,-18.20391871,-0.317718318,188.2202965,-138.1221305,-2.410685946,186.9536841,102.8541174,1.795142997,183.3959651,0,3.147498157,3.14983918,-3.159123303,0,1.2,60,-145.6301803,-204.5951789,426.470397,-76.24503782,,,5913.592,5913.592
3/16/2026 16:47:40.567,,229,-74046.614,None,60.013,131703.3933,132681.8484,132616.932,132334.8119,229.2106179,,162.2782944,2.832290541,132302.2394,162.3046513,2.832750557,42.51490361,0.742025049,-77.97730075,-1.36096064,,,,-17.61816005,-0.307494901,186.3403338,-18.09048937,-0.315738603,189.3606084,-137.8494746,-2.405927203,187.7568641,103.3052365,1.803016512,182.4986575,0,3.14848916,3.147952252,-3.163977152,0,1.2,60,-170.0199038,-158.4287884,541.7136124,-213.2649203,,,5913.592,5913.592
3/16/2026 16:47:40.600,,229,-73979.942,None,60.011,131669.7188,132643.1718,132585.8979,132300.3479,229.1509245,,162.4149477,2.834675593,132264.7975,162.4369551,2.835059694,42.6499138,0.744381421,-77.84186066,-1.358596764,,,,-17.2658095,-0.301345224,185.9806442,-17.74467163,-0.309702945,188.9914284,-137.8494746,-2.405927203,187.7568641,103.3052365,1.803016512,182.4986575,0,3.144762639,3.150308624,-3.161613276,0,0,60,-77.97736493,-217.0655834,484.4016011,-189.3586528,,,5913.592,5913.592
3/16/2026 16:47:40.633,,229,-74178.389,None,60.011,131689.7321,132656.7625,132599.9511,132316.2238,229.1784222,,162.5430365,2.836911163,132284.6957,162.5656193,2.837305307,42.77852758,0.746626155,-77.71584027,-1.356397294,,,,-17.15675609,-0.299441883,187.1269088,-17.74467163,-0.309702945,188.9914284,-137.8494746,-2.405927203,187.7568641,103.5829635,1.807863763,183.9447743,0,3.147008252,3.152553358,-3.164261057,0,0,60.01,-134.0572096,-272.995185,552.8592196,-145.806825,,,5913.592,5913.592
3/16/2026 16:47:40.667,,229,-74202.12,None,60.014,131734.8446,132693.694,132644.4414,132358.3942,229.2514636,,162.7054912,2.839746532,132318.199,162.7303515,2.840180426,42.94046849,0.749452558,-77.55552514,-1.353599267,,,,-17.15675609,-0.299441883,187.1269088,-17.74467163,-0.309702945,188.9914284,-137.8494746,-2.405927203,187.7568641,103.5829635,1.807863763,183.9447743,0,3.149883371,3.155379761,-3.16146303,0,0,60.01,-205.2782618,-343.4832058,484.7904148,63.97105277,,,5881.951,5881.951
3/16/2026 16:47:40.700,,229,-74026.368,None,60.015,131732.5245,132696.6424,132639.2803,132356.8857,229.2488508,,162.8846638,2.842873684,132315.6965,162.9103178,2.843321432,43.11647977,0.752524534,-77.37448685,-1.350439553,,,,-16.80502094,-0.293302946,186.7764439,-17.39751289,-0.303643882,188.62916,-137.3320237,-2.396895982,187.6801535,104.0362435,1.81577499,183.0658898,-45,3.146965314,3.149420516,-3.166214543,-0.785398163,1.697056275,60,-132.7763639,-194.9472137,597.8016124,-270.0780348,,,5881.951,5881.951
3/16/2026 16:47:40.733,,229,-74184.12,None,60.013,131681.0851,132659.1967,132587.0491,132309.8588,229.1673978,,163.042868,2.845634869,132279.0656,163.0727041,2.846155607,43.280946,0.755395011,-77.21527116,-1.347660715,,,,-16.45197668,-0.287141162,186.4330443,-17.39751289,-0.303643882,188.62916,-136.8141919,-2.387858112,187.6187624,104.3073571,1.820506816,184.5231693,-90,3.149799489,3.143253123,-3.168167531,-1.570796327,1.2,60,-202.3880464,-41.32799247,650.0880167,-406.3719778,,,5881.951,5881.951
