time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:47:40.767,,229,-74092.162,None,60.012,131667.5353,132641.1998,132577.2513,132296.0762,229.1435255,,163.192708,2.848250069,132261.8693,163.2182288,2.848695491,43.42371886,0.757886868,-77.07068637,-1.345137234,,,,-16.45197668,-0.287141162,186.4330443,-16.94261077,-0.295704342,189.4214349,-136.8141919,-2.387858112,187.6187624,104.0362435,1.81577499,183.0658898,-45,3.144399833,3.14574498,-3.160912224,-0.785398163,1.697056275,60,-69.21929109,-103.3344057,468.8640018,-296.310305,,,5881.951,5881.951
3/16/2026 16:47:40.800,,229,-74145.715,None,60.013,131700.8266,132657.1126,132599.8224,132319.9785,229.1849257,,163.342076,2.850857034,132283.507,163.3697609,2.851340226,43.58155119,0.760641561,-76.91327476,-1.342389883,,,,-16.45197668,-0.287141162,186.4330443,-17.04903097,-0.297561725,188.2738431,-136.8141919,-2.387858112,187.6187624,104.3073571,1.820506816,184.5231693,0,3.148901951,3.148499673,-3.162896699,0,1.2,60.01,-180.2604113,-171.9071857,521.2224036,-169.0548067,,,5881.951,5881.951
3/16/2026 16:47:40.833,,229,-74147.285,None,60.016,131724.8314,132690.9983,132611.7133,132343.239,229.225214,,163.5078181,2.853749778,132307.3244,163.5362309,2.854245676,43.73950568,0.763398387,-76.7547301,-1.339622757,,,,-16.09764296,-0.280956872,186.096749,-16.59475357,-0.289633088,189.0752231,-136.8141919,-2.387858112,187.6187624,104.762617,1.828452599,183.6627344,0,3.143878764,3.151256499,-3.168075356,0,1.2,60.01,-56.28847677,-240.5807878,644.9328029,-348.0635384,,,5881.951,5881.951
3/16/2026 16:47:40.867,,229,-74316.586,None,60.014,131691.8408,132648.0901,132585.7605,132309.2849,229.1664038,,163.7040336,2.857174386,132274.1058,163.7333214,2.857685553,43.9297235,0.766718315,-76.55489347,-1.33613495,,,,-15.99583231,-0.27917994,187.2499933,-16.59475357,-0.289633088,189.0752231,-136.2960635,-2.378815066,187.5727059,105.0271094,1.833068863,185.1308726,0,3.147318641,3.145533381,-3.169203813,0,1.2,60,-141.8223446,-98.04962013,677.6496081,-437.7776434,,,5850.482,5850.482
3/16/2026 16:47:40.900,,229,-74150.698,None,60.012,131670.62,132633.5637,132556.4915,132287.6132,229.1288673,,163.8525072,2.859765738,132249.3759,163.8774404,2.860200905,44.07991526,0.769339655,-76.4078327,-1.333568255,,,,-15.99583231,-0.27917994,187.2499933,-16.59475357,-0.289633088,189.0752231,-136.2960635,-2.378815066,187.5727059,105.1240073,1.83476005,183.9721718,0,3.149833993,3.148154721,-3.168328305,0,1.2,60,-204.0837033,-163.2528053,651.9167897,-284.5802812,,,5850.482,5850.482
3/16/2026 16:47:40.933,,229,-74118.686,None,60.012,131688.1449,132653.887,132577.5728,132307.2611,229.1628985,,163.9953398,2.862258637,132266.7556,164.0208973,2.8627047,44.23033585,0.77196499,-76.26059713,-1.330998509,,,,-15.64224646,-0.273008703,186.9228718,-16.24563305,-0.283539786,188.7360061,-136.2960635,-2.378815066,187.5727059,105.1240073,1.83476005,183.9721718,0,3.146244486,3.150780056,-3.165758559,0,1.2,60,-115.0100095,-228.6000142,589.3631781,-245.7531545,,,5850.482,5850.482
3/16/2026 16:47:40.967,,229,-74246.832,None,60.015,131721.5053,132683.1573,132602.2941,132336.3689,229.2133146,,164.1673895,2.865261471,132303.2043,164.198718,2.865808256,44.39906861,0.774909932,-76.08699741,-1.327968623,,,,-15.64224646,-0.273008703,186.9228718,-16.24563305,-0.283539786,188.7360061,-136.0322447,-2.374210559,188.4038216,105.1240073,1.83476005,183.9721718,-45,3.149348042,3.149120491,-3.162728673,-0.785398163,1.697056275,60.01,-191.7926709,-188.1792069,515.5775947,-135.6057169,,,5850.482,5850.482
3/16/2026 16:47:41.000,,229,-74021.328,None,60.016,131718.2322,132687.933,132619.5146,132342.631,229.2241608,,164.3451424,2.868363844,132299.7039,164.3772565,2.868924341,44.57863427,0.778043944,-75.90717371,-1.324830107,,,,-15.28743442,-0.266816065,186.6028939,-16.24563305,-0.283539786,188.7360061,-135.777723,-2.369768317,187.5419953,105.5844012,1.842795439,183.1327387,0,3.152464127,3.147812261,-3.167625546,0,1.2,60.01,-268.3842958,-154.7711941,632.1887923,-209.0333024,,,5850.482,5850.482
3/16/2026 16:47:41.033,,229,-74217.398,None,60.014,131677.1368,132642.9617,132562.558,132294.9425,229.141562,,164.5451785,2.871855133,132258.3461,164.5781858,2.872431219,44.77275335,0.781431961,-75.70839468,-1.321360759,,,,-15.28743442,-0.266816065,186.6028939,-15.79592899,-0.275690969,189.5582232,-135.5161642,-2.365203255,188.3808908,105.5844012,1.842795439,183.1327387,0,3.148122188,3.146635216,-3.164156198,0,0,60,-161.1463938,-125.9999864,547.7184074,-260.5720273,,,5850.482,5850.482
3/16/2026 16:47:41.067,,229,-74241.173,None,60.012,131649.2267,132608.0859,132538.3198,132265.9311,229.0913127,,164.6924356,2.874425255,132227.0765,164.7210626,2.87492489,44.92667552,0.78411841,-75.56114009,-1.318790681,,,,-14.93141718,-0.260602392,186.2900964,-15.79592899,-0.275690969,189.5582232,-135.5161642,-2.365203255,188.3808908,105.9453959,1.849095986,183.4587692,0,3.150615859,3.149321665,-3.167886667,0,1.2,60,-222.2619469,-193.0751928,639.2736029,-223.9364633,,,5819.649,5819.649
3/16/2026 16:47:41.100,,229,-74061.821,None,60.012,131683.1874,132625.0358,132561.4109,132290.5762,229.1339993,,164.8351639,2.876916334,132249.2872,164.8657757,2.877450609,45.06598359,0.786549794,-75.41905733,-1.316310869,,,,-14.93141718,-0.260602392,186.2900964,-15.54367923,-0.27128838,188.0787069,-135,-2.35619449,188.3732465,105.9453959,1.849095986,183.4587692,0,3.148738989,3.142744284,-3.165406855,0,1.2,60,-176.060855,-28.77118604,579.0960008,-374.2639597,,,5819.649,5819.649
3/16/2026 16:47:41.133,,229,-73926.792,None,60.015,131717.1739,132660.0005,132588.9737,132322.7438,229.1897153,,165.0056381,2.879891669,132279.962,165.0319324,2.880350591,45.2345471,0.789491783,-75.25063052,-1.313371267,,,,-14.93141718,-0.260602392,186.2900964,-15.19088579,-0.265130973,187.7606988,-135.2592552,-2.360719346,187.5266381,105.9453959,1.849095986,183.4587692,0,3.145481564,3.150211129,-3.162467253,0,1.2,60,-95.83202662,-214.4016054,507.7296123,-197.4959804,,,5819.649,5819.649
3/16/2026 16:47:41.167,,229,-73968.998,None,60.016,131711.3314,132662.1726,132594.4907,132323.3739,229.1908066,,165.1720422,2.882795968,132277.0059,165.2040948,2.883355392,45.40312343,0.792433995,-75.07960542,-1.310386316,,,,-14.5742162,-0.254368059,185.9845155,-15.09552084,-0.263466541,188.9190303,-134.7407448,-2.351669634,187.5266381,106.4107846,1.857218551,182.6406307,-90,3.146821933,3.144103629,-3.167604867,-1.570796327,1.2,60,-128.6473996,-62.4672053,629.8704128,-438.7558079,,,5819.649,5819.649
3/16/2026 16:47:41.200,,229,-73943.827,None,60.013,131662.7581,132615.1018,132549.5127,132276.5039,229.1096253,,165.3622845,2.886116324,132248.3812,165.3874744,2.886555969,45.59390734,0.795763802,-74.89182706,-1.307108965,,,,-14.48176932,-0.252754556,187.1461461,-15.09552084,-0.263466541,188.9190303,-134.7407448,-2.351669634,187.5266381,106.4107846,1.857218551,182.6406307,-90,3.15002251,3.147433436,-3.164327516,-1.570796327,1.2,60,-208.6345773,-145.2527987,550.3392031,-196.4518271,,,5819.649,5819.649
3/16/2026 16:47:41.233,,229,-73946.909,None,60.012,131662.7275,132610.4602,132556.4442,132277.2579,229.1109314,,165.5059953,2.888624549,132236.5834,165.5331312,2.889098161,45.73691794,0.798259808,-74.7421518,-1.304496639,,,,-14.21585347,-0.248113449,185.6861869,-14.74356284,-0.257323715,188.610074,-134.7407448,-2.351669634,187.5266381,106.7712238,1.863509402,182.9832779,0,3.146421876,3.149929442,-3.168006041,0,0,60,-118.5787143,-207.3168008,640.5984008,-314.7028857,,,5819.649,5819.649
3/16/2026 16:47:41.267,,229,-73780.186,None,60.014,131692.4964,132658.076,132593.7951,132315.5234,229.1772092,,165.6662432,2.891421404,132277.8028,165.6927787,2.891884535,45.89425761,0.801005903,-74.5852505,-1.301758195,,,,-13.8563515,-0.241838956,185.3951456,-14.48176932,-0.252754556,187.1461461,-134.222277,-2.342620663,187.5419953,106.7712238,1.863509402,182.9832779,-90,3.144639091,3.143626566,-3.165267597,-1.570796327,1.2,60.01,-74.70968734,-50.60159115,574.3584074,-449.0471289,,,5819.649,5819.649
3/16/2026 16:47:41.300,,229,-74139.221,None,60.016,131714.4927,132665.0577,132612.2432,132331.3167,229.204564,,165.833923,2.894347967,132290.9113,165.8675378,2.894934657,46.07013959,0.804075623,-74.42066083,-1.298885563,,,,-13.76809045,-0.24029851,186.560446,-14.39046325,-0.251160965,188.3082579,-134.222277,-2.342620663,187.5419953,107.0205256,1.867860539,184.4802428,0,3.146095622,3.146696286,-3.166746102,0,1.2,60.01,-111.1340169,-126.9791992,615.297597,-377.1843809,,,5804.063,5804.063
3/16/2026 16:47:41.333,,229,-74074.147,None,60.014,131676.6671,132606.5407,132558.9574,132281.4128,229.1181278,,166.0381519,2.897912434,132247.0267,166.0625357,2.898338012,46.26863159,0.807539962,-74.21490647,-1.295294472,,,,-13.76809045,-0.24029851,186.560446,-14.39046325,-0.251160965,188.3082579,-133.9677553,-2.338178422,188.4038216,107.1303015,1.86977649,183.3331394,0,3.149498977,3.145718384,-3.165070962,0,0,60,-195.0632872,-103.0752194,570.5279931,-272.3894865,,,5804.063,5804.063
3/16/2026 16:47:41.367,,229,-73865.707,None,60.012,131639.8972,132572.2858,132532.068,132248.7839,229.061613,,166.1895279,2.900554445,132210.1061,166.2145744,2.900991588,46.4193566,0.810170609,-74.06600568,-1.292695663,,,,-13.40959587,-0.234041599,186.2785012,-14.03624347,-0.244978663,188.0136165,-133.9677553,-2.338178422,188.4038216,107.2414594,1.871716561,182.1867174,0,3.145970251,3.148349031,-3.164412224,0,0,60,-107.8106887,-168.7536011,550.9439994,-274.3797096,,,5804.063,5804.063
3/16/2026 16:47:41.400,,229,-73922.285,None,60.012,131650.3598,132606.3419,132552.1961,132270.3593,229.0989826,,166.3256888,2.902930901,132232.0909,166.3500884,2.903356753,46.56202501,0.812660643,-73.92279326,-1.290196135,,,,-13.40959587,-0.234041599,186.2785012,-14.03624347,-0.244978663,188.0136165,-133.9677553,-2.338178422,188.4038216,107.6011814,1.877994894,182.5459942,0,3.148335416,3.150839065,-3.168191029,0,0,60,-166.0864362,-231.0048123,643.521611,-246.4303626,,,5804.063,5804.063
3/16/2026 16:47:41.433,,229,-73887.696,None,60.015,131711.4938,132650.461,132606.2556,132323.4439,229.1909279,,166.4818285,2.905656051,132293.0692,166.5069062,2.906093741,46.71550055,0.815339296,-73.76758632,-1.287487263,,,,-13.40959587,-0.234041599,186.2785012,-14.03624347,-0.244978663,188.0136165,-133.7039365,-2.333573915,187.5727059,107.9594761,1.884248317,182.9124381,-90,3.151072404,3.148913211,-3.17173558,-1.570796327,1.2,60.01,-233.6093524,-182.1455976,731.0160219,-315.2610719,,,5804.063,5804.063
3/16/2026 16:47:41.467,,229,-73967.098,None,60.016,131716.4677,132639.244,132612.556,132323.4508,229.1909399,,166.6785299,2.90908914,132283.4025,166.7005984,2.909474307,46.91000721,0.818734078,-73.57388634,-1.28410656,,,,-13.05002855,-0.227765966,186.0038709,-13.68092536,-0.238777192,187.7261836,-133.1858081,-2.324530868,187.6187624,107.4879974,1.876019461,183.6901739,0,3.148251499,3.143264946,-3.160126021,0,0,60,-163.8411782,-41.61599868,451.4400069,-245.98283,,,5804.063,5804.063
3/16/2026 16:47:41.500,,229,-73712.966,None,60.013,131650.1012,132595.6376,132556.0141,132267.9718,229.0948475,,166.870535,2.912440261,132228.5494,166.892255,2.912819346,47.10508312,0.822138795,-73.38272961,-1.280770246,,,,-13.05002855,-0.227765966,186.0038709,-13.68092536,-0.238777192,187.7261836,-133.4377751,-2.328928522,186.7456024,107.9594761,1.884248317,182.9124381,-90,3.151596538,3.151067317,-3.165018563,-1.570796327,1.2,60,-246.0416535,-234.6048102,567.9360184,-87.2895547,,,5788.882,5788.882
3/16/2026 16:47:41.533,,229,-73942.79,None,60.011,131647.1659,132582.7694,132542.1599,132258.0699,229.0776968,,167.0131788,2.914929864,132213.7934,167.0366996,2.915340381,47.24840084,0.824640161,-73.24013848,-1.278281561,,,,-12.68941214,-0.221472022,185.7365877,-13.24051992,-0.231090667,188.6138913,-133.1858081,-2.324530868,187.6187624,107.9594761,1.884248317,182.9124381,0,3.146431048,3.149171029,-3.162529878,0,0,60,-118.815692,-188.5103984,507.5568105,-200.2307201,,,5788.882,5788.882
3/16/2026 16:47:41.567,,229,-74066.544,None,60.014,131686.5506,132623.0185,132577.532,132296.4029,229.1440914,,167.1717692,2.917697789,132253.0257,167.1959654,2.918120092,47.40547807,0.827381676,-73.08219388,-1.275524908,,,,-12.24912342,-0.213787534,186.6491897,-13.24051992,-0.231090667,188.6138913,-132.6679763,-2.315492999,187.6801535,108.6717069,1.896679089,183.6666546,-45,3.149210759,3.142874675,-3.172203997,-0.785398163,1.697056275,60.01,-188.0505043,-31.91041243,745.2720031,-525.3110864,,,5788.882,5788.882
3/16/2026 16:47:41.600,,229,-73933.258,None,60.016,131695.657,132640.7373,132590.0766,132309.5357,229.1668381,,167.3443384,2.920709689,132273.6708,167.3681312,2.921124953,47.5812587,0.830449627,-72.90489598,-1.272430476,,,,-12.24912342,-0.213787534,186.6491897,-12.8851694,-0.224888631,188.3426664,-132.3974378,-2.310771211,186.868938,108.6717069,1.896679089,183.6666546,-90,3.146013584,3.141220838,-3.169109565,-1.570796327,1.2,60.01,-109.1469939,9.215982258,670.0176061,-570.0865944,,,5788.882,5788.882
3/16/2026 16:47:41.633,,229,-73887.638,None,60.015,131660.4498,132610.489,132573.0787,132282.0686,229.1192638,,167.5377392,2.92408517,132235.6899,167.5572883,2.924426366,47.77269642,0.833790845,-72.71806144,-1.269169598,,,,-11.88865804,-0.207496226,186.3982833,-12.44999651,-0.217293431,189.2503104,-132.3974378,-2.310771211,186.868938,108.7922983,1.898783807,182.5302167,0,3.141719797,3.144562056,-3.167953405,0,0,60,-3.133895049,-73.58400343,637.8192139,-561.1013154,,,5788.882,5788.882
3/16/2026 16:47:41.667,,229,-73758.73,None,60.013,131634.3237,132588.0087,132538.8413,132254.4513,229.0714292,,167.7109222,2.927107784,132209.4248,167.7312319,2.927462254,47.94572038,0.836810683,-72.53952032,-1.266053467,,,,-11.96512884,-0.208830894,185.2241885,-12.17145821,-0.212432021,187.8220434,-132.4208525,-2.311179874,188.5642596,108.9144002,1.900914887,181.3945975,0,3.139894275,3.147990557,-3.166968354,0,0,60,41.59052611,-159.9551932,610.0127975,-491.6481304,,,5788.882,5788.882
3/16/2026 16:47:41.700,,229,-73802.232,None,60.012,131657.1938,132597.8693,132556.3487,132271.1826,229.1004086,,167.8620277,2.929745072,132232.1693,167.8829938,2.930111001,48.09603706,0.839434204,-72.3950339,-1.263531704,,,,-11.96512884,-0.208830894,185.2241885,-12.17145821,-0.212432021,187.8220434,-132.6679763,-2.315492999,187.6801535,108.7922983,1.898783807,182.5302167,-90,3.142543022,3.154927203,-3.162315511,-1.570796327,1.2,60,-23.27698626,-331.8336087,501.3648199,-146.2542249,,,5773.91,5773.91
3/16/2026 16:47:41.733,,229,-73858.291,None,60.015,131701.979,132644.455,132612.1949,132320.2642,229.1854205,,168.0203237,2.932507859,132276.8186,168.0419737,2.932885723,48.26013748,0.842298296,-72.23399623,-1.260721066,,,,-11.60151153,-0.202484574,184.979134,-11.8131447,-0.20617827,187.5727059,-132.1505254,-2.306461777,187.7568641,109.1481375,1.904994371,182.9203105,-90,3.139063993,3.148760073,-3.165715437,-1.570796327,1.2,60.01,61.87234269,-178.5023849,585.1007972,-468.4707551,,,5773.91,5773.91
3/16/2026 16:47:41.767,,229,-73951.589,None,60.017,131688.0465,132637.4222,132599.9468,132309.2,229.1662568,,168.221109,2.936012223,132265.1519,168.2487487,2.936494628,48.4585836,0.845761835,-72.03072696,-1.257173348,,,,-11.52723527,-0.201188209,186.1547743,-11.73857121,-0.204876717,188.7474503,-131.8778695,-2.301703034,186.9536841,109.5024485,1.911178265,183.3174296,0,3.141371345,3.147464869,-3.168351613,0,0,60,5.449013468,-145.61281,650.3759895,-510.2121929,,,5773.91,5773.91
3/16/2026 16:47:41.800,,229,-73894.046,None,60.015,131628.8008,132599.1926,132551.421,132260.5589,229.0820078,,168.430028,2.939658547,132226.7825,168.4513834,2.940031271,48.66530184,0.849369749,-71.8274978,-1.25362633,,,,-11.16488018,-0.19486392,185.9186919,-11.73857121,-0.204876717,188.7474503,-131.6335393,-2.297438667,187.8488754,109.6284382,1.913377201,182.1867174,0,3.144907988,3.146808416,-3.167003531,0,1.2,60,-81.50214354,-129.9167986,613.5839919,-402.1650498,,,5773.91,5773.91
3/16/2026 16:47:41.833,,229,-73773.403,None,60.013,131613.6504,132572.7854,132523.6694,132237.4371,229.0419598,,168.5921505,2.94248812,132199.7264,168.6152783,2.942891775,48.82773539,0.852204749,-71.66512961,-1.250792471,,,,-11.16488018,-0.19486392,185.9186919,-11.8131447,-0.20617827,187.5727059,-131.3588147,-2.292643819,187.0537891,109.5024485,1.911178265,183.3174296,0,3.149070045,3.144848568,-3.161970736,0,1.2,60,-183.780606,-80.7408103,495.0288013,-230.507385,,,5773.91,5773.91
3/16/2026 16:47:41.867,,229,-73614.197,None,60.013,131653.6675,132606.1074,132569.0706,132277.0153,229.1105113,,168.7441096,2.945140305,132239.5998,168.7679067,2.945555643,48.9847891,0.854945853,-71.50764881,-1.248043912,,,,-11.16488018,-0.19486392,185.9186919,-11.45389142,-0.199908117,187.3307236,-131.3588147,-2.292643819,187.0537891,109.6284382,1.913377201,182.1867174,0,3.14546376,3.147589672,-3.161421113,0,0,60.01,-95.1740622,-148.7520007,478.8719912,-234.9459283,,,5773.91,5773.91
3/16/2026 16:47:41.900,,229,-73590.278,None,60.017,131708.9568,132659.8068,132615.6203,132328.8535,229.2002975,,168.918377,2.948181845,132294.7194,168.9429392,2.948610538,49.15585424,0.857931503,-71.33388223,-1.245011113,,,,-10.80161824,-0.188523803,185.6900644,-11.45389142,-0.199908117,187.3307236,-131.0817511,-2.287808147,186.2630398,109.9831065,1.91956733,182.5933186,-90,3.148518655,3.14573965,-3.164578443,-1.570796327,1.2,60.01,-170.1415088,-102.4704071,556.5455861,-283.9336702,,,5758.895,5758.895
3/16/2026 16:47:41.933,,229,-73829.491,None,60.018,131690.714,132653.431,132599.4092,132315.2551,229.1767445,,169.1284119,2.951847645,132274.0062,169.1487844,2.952203213,49.36553669,0.861591152,-71.12888888,-1.241433304,,,,-10.80161824,-0.188523803,185.6900644,-11.02345596,-0.192395602,188.2738431,-130.8403577,-2.283595036,187.1692282,109.9831065,1.91956733,182.5933186,0,3.144598815,3.145186188,-3.161000634,0,0,60,-73.83713134,-89.22238124,469.8719845,-306.8124719,,,5758.895,5758.895
3/16/2026 16:47:41.967,,229,-74028.312,None,60.015,131648.368,132596.7296,132554.371,132267.2128,229.0935328,,169.3314761,2.955391785,132233.7064,169.3578871,2.955852744,49.56968162,0.865154153,-70.93026176,-1.237966607,,,,-10.43747535,-0.18216831,185.4689192,-11.02345596,-0.192395602,188.2738431,-130.6012946,-2.279422599,188.0787069,110.6876586,1.931864083,183.4273698,0,3.148248346,3.144576752,-3.16983069,0,1.2,60,-163.2312659,-74.41919015,686.4911889,-448.8407328,,,5758.895,5758.895
3/16/2026 16:47:42.000,,229,-73994.4,None,60.013,131629.5595,132593.1718,132543.8352,132256.2644,229.0745695,,169.493751,2.958224016,132212.5398,169.5157515,2.958607998,49.73166945,0.867981374,-70.76944153,-1.235159764,,,,-10.0079798,-0.174672199,186.4369062,-10.66457552,-0.186131956,188.048079,-130.6012946,-2.279422599,188.0787069,110.6876586,1.931864083,183.4273698,0,3.144739954,3.147403973,-3.167023847,0,0,60,-77.57861411,-144.9215905,618.2207795,-395.7205748,,,5758.895,5758.895
3/16/2026 16:47:42.033,,229,-73892.707,None,60.014,131666.481,132633.6696,132568.9375,132290.4327,229.1337507,,169.6607439,2.961138592,132251.4594,169.6886147,2.961625029,49.89575337,0.870845179,-70.5973645,-1.232156454,,,,-10.0079798,-0.174672199,186.4369062,-10.66457552,-0.186131956,188.048079,-130.8403577,-2.283595036,187.1692282,110.6876586,1.931864083,183.4273698,-90,3.147756985,3.154440215,-3.164020537,-1.570796327,1.2,60.01,-151.9902011,-318.9311874,545.3279964,-74.40660786,,,5758.895,5758.895
3/16/2026 16:47:42.067,,229,-73749.974,None,60.016,131690.6758,132661.3482,132599.2561,132317.8372,229.1812168,,169.8369515,2.964213995,132275.4535,169.8655997,2.964714001,50.07498407,0.873973345,-70.42046868,-1.229069039,,,,-10.07247784,-0.175797902,185.2552833,-10.37074153,-0.181003586,186.6491897,-130.6012946,-2.279422599,188.0787069,111.1725786,1.940327535,182.7352183,0,3.145717587,3.153395944,-3.169396574,0,0,60,-101.0800789,-294.4944031,673.6175964,-278.0431145,,,5758.895,5758.895
3/16/2026 16:47:42.100,,229,-73895.069,None,60.016,131670.3044,132635.0707,132586.5495,132298.0526,229.1469488,,170.0359882,2.967687842,132254.8489,170.0655248,2.968203351,50.27473826,0.877459713,-70.22024982,-1.225574561,,,,-10.0079798,-0.174672199,186.4369062,-10.30484647,-0.1798535,187.8297101,-130.6012946,-2.279422599,188.0787069,111.1725786,1.940327535,182.7352183,45,3.148056851,3.156882312,-3.165902096,0.785398163,1.697056275,60,-159.3878005,-381.3983985,588.9168048,-48.13060589,,,5743.797,5743.797
3/16/2026 16:47:42.133,,229,-73923.278,None,60.014,131631.9432,132608.7879,132540.6084,132261.1961,229.0831115,,170.2290782,2.971057898,132226.0506,170.2534468,2.971483209,50.46727021,0.88082003,-70.03107571,-1.22227285,,,,-9.280045688,-0.161967352,186.0348354,-9.944294263,-0.173560677,187.6187624,-130.0862012,-2.270432523,188.2164711,111.5226001,1.946436562,183.1720503,0,3.145043886,3.151252553,-3.168709412,0,0,60,-84.89549498,-241.0992069,658.2527966,-332.2580947,,,5743.797,5743.797
3/16/2026 16:47:42.167,,229,-73992.528,None,60.014,131662.1418,132637.2686,132555.4405,132285.6876,229.125532,,170.3940861,2.973937828,132246.2487,170.4252138,2.974481108,50.63181304,0.883691844,-69.86223562,-1.219326034,,,,-9.280045688,-0.161967352,186.0348354,-9.88140612,-0.172463072,188.8008475,-129.8055711,-2.265534603,187.4459922,111.5226001,1.946436562,183.1720503,0,3.14694418,3.149226447,-3.165762596,0,0,60.01,-131.6598137,-189.7920049,586.7999848,-265.3481662,,,5743.797,5743.797
3/16/2026 16:47:42.200,,229,-73792.526,None,60.016,131705.3619,132677.8577,132598.0963,132327.8396,229.1985415,,170.5710012,2.97702558,132287.2843,170.5977533,2.977492492,50.80685048,0.886746823,-69.69217081,-1.216357844,,,,-9.280045688,-0.161967352,186.0348354,-9.88140612,-0.172463072,188.8008475,-129.7581801,-2.264707473,185.7559689,111.5226001,1.946436562,183.1720503,0,3.149955564,3.151454296,-3.162794406,0,0,60.01,-205.8091871,-243.0431804,514.9152055,-66.06283796,,,5743.797,5743.797
3/16/2026 16:47:42.233,,229,-73637.525,None,60.018,131698.8738,132661.0459,132599.6905,132320.601,229.1860039,,170.7812082,2.980694383,132280.5656,170.8088903,2.981177527,51.02128258,0.89048937,-69.48218797,-1.212692952,,,,-8.914926957,-0.155594828,185.8450968,-9.52225501,-0.166194702,188.5986214,-129.2373671,-2.255617573,185.9186919,111.6611508,1.948854728,182.056255,0,3.147372229,3.146106943,-3.16154768,0,1.2,60.01,-142.0825253,-111.3408148,481.6944016,-228.2710615,,,5743.797,5743.797
3/16/2026 16:47:42.267,,229,-73623.83,None,60.015,131652.3888,132631.2186,132563.6356,132283.1674,229.1211669,,170.9735867,2.984052022,132245.7151,171.0013091,2.984535869,51.21065692,0.893794575,-69.28794504,-1.209302773,,,,-8.54907682,-0.149209539,185.6629204,-9.162347046,-0.159913123,188.4038216,-129.0046132,-2.251555251,186.8496722,112.1533447,1.957445133,181.3906282,0,3.144448992,3.145349826,-3.166747906,0,1.2,60,-70.13194059,-93.11040227,604.8144059,-441.572063,,,5743.797,5743.797
3/16/2026 16:47:42.300,,229,-73670.63,None,60.013,131650.3205,132599.0617,132538.6854,132263.4003,229.0869293,,171.1514491,2.987156307,132229.7468,171.1756164,2.987578105,51.3855399,0.896846859,-69.11183897,-1.206229142,,,,-8.54907682,-0.149209539,185.6629204,-9.162347046,-0.159913123,188.4038216,-129.0046132,-2.251555251,186.8496722,112.5035285,1.963556992,181.8465287,-45,3.147491228,3.14840211,-3.169786134,-0.785398163,1.697056275,60,-144.8101114,-168.7104093,679.4207857,-365.9002649,,,5739.597,5739.597
3/16/2026 16:47:42.333,,229,-73744.906,None,60.014,131688.672,132657.9642,132570.9802,132306.5967,229.1617477,,171.3119326,2.989957272,132269.7467,171.34196,2.990481349,51.54497765,0.899629573,-68.9449884,-1.20331705,,,,-8.54907682,-0.149209539,185.6629204,-9.220824041,-0.160933739,187.2192298,-129.0046132,-2.251555251,186.8496722,112.7063708,1.967097259,183.4155937,0,3.151415088,3.151184824,-3.170414309,0,0,60,-241.2114133,-237.7584135,700.7183907,-221.7485639,,,5739.597,5739.597
3/16/2026 16:47:42.367,,229,-73600.157,None,60.017,131734.6905,132697.5719,132628.6194,132354.3539,229.2444655,,171.4936437,2.993128728,132315.5425,171.524462,2.993666609,51.72374932,0.902749727,-68.76559959,-1.200186125,,,,-8.182522998,-0.142811967,185.4883285,-8.857958764,-0.154600545,187.0306927,-129.0046132,-2.251555251,186.8496722,112.8519478,1.969638057,182.3091879,0,3.148267154,3.154304978,-3.169824182,0,1.2,60,-163.8109726,-315.1872104,682.5311933,-203.5330103,,,5739.597,5739.597
3/16/2026 16:47:42.400,,229,-73472.789,None,60.017,131727.6294,132679.2599,132618.1291,132342.3874,229.223739,,171.697927,2.996694146,132306.4973,171.7244828,2.997157631,51.93503707,0.906437394,-68.56346553,-1.19665822,,,,-8.182522998,-0.142811967,185.4883285,-8.49437579,-0.148254825,186.8496722,-128.7175079,-2.246544318,186.096749,112.8519478,1.969638057,182.3091879,-45,3.145412456,3.152981712,-3.166296277,-0.785398163,1.697056275,60,-93.74273107,-281.2031998,597.2111918,-222.265261,,,5739.597,5739.597
3/16/2026 16:47:42.433,,229,-73796.184,None,60.015,131684.8452,132641.6953,132571.4016,132300.0306,229.1503749,,171.900039,3.000221665,132263.4932,171.9274917,3.000700805,52.13274495,0.909888048,-68.36038544,-1.193113804,,,,-7.44741685,-0.129981945,185.1619831,-8.078344663,-0.140993712,187.8642063,-127.9716038,-2.233525835,187.2346122,113.1985905,1.975688113,182.7785545,-45,3.141694517,3.143413883,-3.168801917,-0.785398163,1.697056275,60,-2.494652299,-45.23041936,659.2320025,-611.5069308,,,5739.597,5739.597
3/16/2026 16:47:42.467,,229,-73542.47,None,60.014,131704.4369,132647.5658,132575.332,132309.8057,229.1673058,,172.0683811,3.003159788,132269.3597,172.0921191,3.003574096,52.29867521,0.912784077,-68.18799713,-1.19010506,,,,-7.815293547,-0.136402604,185.3213425,-8.49437579,-0.148254825,186.8496722,-128.1986852,-2.237489153,186.2900964,113.1985905,1.975688113,182.7785545,0,3.151828921,3.15027323,-3.165793173,0,0,60.01,-250.9104373,-214.5024032,586.3679931,-120.9551526,,,5739.597,5739.597
3/16/2026 16:47:42.500,,229,-73574.986,None,60.016,131723.4993,132678.6869,132609.3548,132337.8948,229.2159576,,172.2329616,3.00603226,132301.7692,172.2618683,3.006536777,52.45952805,0.915591489,-68.02625118,-1.187282061,,,,-7.44741685,-0.129981945,185.1619831,-8.130102354,-0.141897055,186.6761902,-127.9716038,-2.233525835,187.2346122,113.6942164,1.984338416,182.1550987,90,3.148433832,3.149117324,-3.171620477,1.570796327,1.2,60.01,-167.588805,-186.9264181,725.2271935,-370.7119705,,,5739.597,5739.597
3/16/2026 16:47:42.533,,229,-73676.16,None,60.017,131734.2538,132681.2151,132616.0155,132344.5327,229.2274548,,172.4321434,3.009508638,132300.3918,172.4626093,3.010040369,52.66268397,0.919137228,-67.8260076,-1.183787151,,,,-7.44741685,-0.129981945,185.1619831,-8.078344663,-0.140993712,187.8642063,-127.9716038,-2.233525835,187.2346122,113.3476685,1.978290015,181.6761955,0,3.151034081,3.152663063,-3.162077166,0,1.2,60,-231.2832386,-275.0112039,493.5023894,12.79205317,,,5735.482,5735.482
3/16/2026 16:47:42.567,,229,-73566.144,None,60.015,131690.1848,132639.9019,132572.7382,132301.6494,229.1531786,,172.6190164,3.012770188,132267.9918,172.649625,3.013304409,52.85744509,0.922536451,-67.63904723,-1.180524077,,,,-7.078921605,-0.123550489,185.01027,-7.765166018,-0.135527714,186.5102678,-127.4567737,-2.224540355,187.4498333,113.6942164,1.984338416,182.1550987,0,3.148832123,3.147076806,-3.164862493,0,0,60,-177.1550515,-136.3535939,561.8879906,-248.3793452,,,5735.482,5735.482
3/16/2026 16:47:42.600,,229,-73921.896,None,60.014,131672.8291,132621.7644,132557.6403,132284.7866,229.1239715,,172.8014722,3.015954642,132250.4081,172.8328854,3.016502905,53.03989571,0.925720815,-67.45115427,-1.177244726,,,,-7.03341646,-0.122756275,186.2011815,-7.715673564,-0.134663908,187.699334,-127.4567737,-2.224540355,187.4498333,113.8864999,1.987694397,183.7372036,0,3.151166813,3.15026117,-3.164939123,0,0,60,-235.7618184,-215.4959917,568.5695888,-117.3117787,,,5735.482,5735.482
3/16/2026 16:47:42.633,,229,-73844.107,None,60.014,131722.2181,132667.3094,132605.7409,132332.4604,229.2065449,,172.9716744,3.018925231,132298.117,172.9986416,3.019395897,53.20369398,0.928579634,-67.28002628,-1.174257979,,,,-6.666659891,-0.116355165,186.0580555,-7.305759533,-0.127509558,188.7321912,-127.1644749,-2.219438778,186.7224679,114.0389343,1.990354878,182.6406307,0,3.146905455,3.148018412,-3.164612857,0,0,60,-130.7746843,-159.1775826,557.4815811,-267.5293143,,,5735.482,5735.482
3/16/2026 16:47:42.667,,229,-73758.845,None,60.018,131778.9194,132714.2001,132653.3068,132382.8316,229.2937904,,173.1623849,3.022253756,132341.2692,173.1856145,3.022659191,53.39328165,0.931888563,-67.09745807,-1.171071563,,,,-6.666659891,-0.116355165,186.0580555,-6.98848973,-0.121972156,187.392209,-127.1644749,-2.219438778,186.7224679,114.3818119,1.996339222,183.1327387,0,3.144631347,3.151327341,-3.167410785,0,0,60.01,-74.82211648,-241.2287819,627.1344068,-311.0835084,,,5735.482,5735.482
3/16/2026 16:47:42.700,,229,-73768.104,None,60.018,131743.9099,132686.253,132621.7155,132351.3241,229.2392177,,173.3751681,3.025967525,132307.4354,173.4044961,3.026479394,53.60993966,0.935669959,-66.87765133,-1.167235212,,,,-6.299353706,-0.109944463,185.9225645,-6.624032635,-0.115611179,187.2499933,-126.9431659,-2.215576207,187.6801535,114.8803669,2.005040648,182.54205,-90,3.142090573,3.151246166,-3.17227586,-1.570796327,1.2,60.01,-12.24828804,-240.3935959,742.694417,-490.052533,,,5735.482,5735.482
3/16/2026 16:47:42.733,,229,-73495.483,None,60.014,131679.0511,132628.545,132562.0463,132290.5887,229.134021,,173.5759821,3.02947239,132242.3357,173.6061838,3.029999508,53.81026207,0.939166245,-66.67473651,-1.16369368,,,,-5.931526925,-0.103524675,185.7947254,-6.624032635,-0.115611179,187.2499933,-126.6492475,-2.210446363,186.9613864,115.0397843,2.007823007,181.4541264,0,3.145610687,3.149612608,-3.171516687,0,0,60,-98.72252775,-198.8639992,719.6831964,-422.0966694,,,5731.3,5731.3
3/16/2026 16:47:42.767,,229,-73331.467,None,60.013,131675.2339,132599.7806,132552.3525,132276.4721,229.1095703,,173.737896,3.032298321,132237.0163,173.7636007,3.032746952,53.96805198,0.941920198,-66.51467076,-1.160900006,,,,-5.970015981,-0.104196435,184.6011918,-6.666659891,-0.116355165,186.0580555,-126.6492475,-2.210446363,186.9613864,115.0397843,2.007823007,181.4541264,0,3.149102117,3.152366561,-3.168723013,0,1.2,60,-183.3126205,-267.0911896,652.4640041,-202.060194,,,5731.3,5731.3
3/16/2026 16:47:42.800,,229,-73511.654,None,60.016,131732.0735,132661.1859,132619.2746,132338.2049,229.2164947,,173.8974154,3.035082459,132293.6886,173.9237891,3.035542768,54.13457016,0.944826488,-66.35756056,-1.158157915,,,,-5.970015981,-0.104196435,184.6011918,-6.666659891,-0.116355165,186.0580555,-126.6492475,-2.210446363,186.9613864,114.8803669,2.005040648,182.54205,-45,3.151897933,3.155272851,-3.163198563,-0.785398163,1.697056275,60.01,-251.6666746,-339.2927762,523.0080008,67.95144998,,,5731.3,5731.3
3/16/2026 16:47:42.833,,229,-73337.011,None,60.019,131752.5271,132699.7205,132647.8638,132367.4179,229.2670931,,174.1188073,3.038946477,132336.5528,174.13986,3.039313916,54.35089532,0.948602075,-66.13645192,-1.154298842,,,,-5.599339337,-0.097726907,184.4802428,-6.299353706,-0.109944463,185.9225645,-126.3530683,-2.205277062,186.2475772,115.3821206,2.013797902,181.9652714,0,3.149258379,3.153879137,-3.168096744,0,1.2,60.01,-187.1451964,-303.6528152,639.6624053,-148.8643936,,,5731.3,5731.3
3/16/2026 16:47:42.867,,229,-73559.088,None,60.018,131725.9065,132656.4738,132598.0045,132327.4792,229.1979173,,174.3364647,3.042745315,132297.8013,174.3590017,3.04313866,54.57318292,0.952481725,-65.91694725,-1.150467762,,,,-5.194428908,-0.090659887,185.5620651,-5.893529232,-0.10286149,186.9883419,-125.837653,-2.196281367,186.5102678,115.7225269,2.019739113,182.4828759,-45,3.14600015,3.148763092,-3.170206875,-0.785398163,1.697056275,60,-108.2012766,-177.407993,692.2799791,-406.6707095,,,5731.3,5731.3
3/16/2026 16:47:42.900,,229,-73654.819,None,60.014,131659.1133,132593.8913,132552.2222,132269.1117,229.0968217,,174.5325568,3.046167768,132241.6334,174.5502609,3.046476762,54.76371753,0.955807182,-65.7204596,-1.147038406,,,,-4.825216927,-0.084215923,185.4572727,-5.492324557,-0.095859147,188.0633936,-125.6229393,-2.192533907,187.4843994,115.8870263,2.022610169,181.4025358,0,3.142335909,3.148341089,-3.169648575,0,0,60,-18.22846559,-167.7600131,674.5248077,-488.536329,,,5731.3,5731.3
3/16/2026 16:47:42.933,,229,-73423.699,None,60.014,131681.8402,132627.2095,132585.4434,132298.8833,229.1483876,,174.700621,3.049101041,132265.3419,174.7242643,3.049513696,54.9323839,0.958750965,-65.55046598,-1.144071458,,,,-4.825216927,-0.084215923,185.4572727,-5.527540152,-0.096473775,186.868938,-125.3237289,-2.1873117,186.7880082,115.8870263,2.022610169,181.4025358,0,3.145987471,3.146062665,-3.166681627,0,1.2,60.01,-107.8026324,-110.7359941,603.3600176,-384.8213911,,,5727.231,5727.231
3/16/2026 16:47:42.967,,229,-73459.08,None,60.017,131729.6861,132657.7899,132624.8306,132338.134,229.2163718,,174.8794404,3.052222029,132299.9956,174.8991344,3.052565755,55.11243098,0.961893379,-65.37584612,-1.141023766,,,,-4.856603934,-0.084763729,184.2615532,-5.492324557,-0.095859147,188.0633936,-125.3237289,-2.1873117,186.7880082,116.0534953,2.025515602,180.3237089,-45,3.148424902,3.149205079,-3.166539368,-0.785398163,1.697056275,60,-166.5539078,-188.6255871,596.548807,-241.3693121,,,5727.231,5727.231
3/16/2026 16:47:43.000,,229,-73536.638,None,60.018,131722.7237,132661.6065,132608.5425,132331.6582,229.2051555,,175.0930663,3.055950504,132292.8597,175.1136862,3.056310389,55.32811918,0.965657849,-65.15569403,-1.137181387,,,,-4.455602833,-0.07776494,185.3601899,-5.161098033,-0.090078154,186.7571685,-124.811372,-2.178369385,187.0807312,116.2270269,2.028544299,181.9296567,-90,3.146388543,3.144027234,-3.165725686,-1.570796327,1.2,60,-117.6035321,-60.42240464,582.1631896,-404.1372529,,,5727.231,5727.231
3/16/2026 16:47:43.033,,229,-73504.368,None,60.016,131696.6257,132617.8337,132568.8056,132295.0985,229.1418322,,175.2950736,3.059476197,132253.6501,175.3117971,3.059768077,55.52912575,0.969166075,-64.95898093,-1.133748096,,,,-4.08561678,-0.071307465,185.2708288,-4.794232067,-0.083675135,186.6530471,-124.811372,-2.178369385,187.0807312,116.2270269,2.028544299,181.9296567,0,3.143443212,3.14753546,-3.162292395,0,1.2,60,-45.34373193,-147.4415932,499.2047956,-306.4194705,,,5727.231,5727.231
3/16/2026 16:47:43.067,,229,-73499.645,None,60.014,131696.9691,132622.5586,132579.1672,132300.2523,229.1507589,,175.4828747,3.062753945,132254.8048,175.5055969,3.063150521,55.71896399,0.972479377,-64.76630594,-1.130385283,,,,-4.08561678,-0.071307465,185.2708288,-4.763641691,-0.083141232,187.8488754,-124.508523,-2.173083673,186.3982833,116.7345648,2.037402507,181.3906282,45,3.146291753,3.14556305,-3.16778779,0.785398163,1.697056275,60,-115.1414084,-98.15039211,629.8847981,-416.5929975,,,5727.231,5727.231
3/16/2026 16:47:43.100,,229,-73756.368,None,60.016,131728.1694,132669.1096,132624.6254,132341.3447,229.2219329,,175.6459368,3.065599914,132297.8193,175.6689477,3.066001531,55.88303572,0.975342969,-64.60352049,-1.127544141,,,,-4.08561678,-0.071307465,185.2708288,-4.763641691,-0.083141232,187.8488754,-124.811372,-2.178369385,187.0807312,116.5650512,2.034443936,182.463147,180,3.149142763,3.153712354,-3.161988077,3.141592654,1.2,60.01,-185.0584196,-300.8015886,493.516807,-7.656798803,,,5727.231,5727.231
3/16/2026 16:47:43.133,,229,-73436.544,None,60.019,131750.9123,132689.6021,132652.8573,132365.1691,229.263198,,175.8658905,3.069438832,132332.3231,175.8894722,3.069850409,56.10154852,0.979156737,-64.38534797,-1.123736312,,,,-4.08561678,-0.071307465,185.2708288,-4.426971647,-0.077265231,186.5565866,-124.508523,-2.173083673,186.3982833,117.0720802,2.043293262,181.9336143,0,3.14711564,3.15224041,-3.167029574,0,0,60.01,-135.4081322,-263.3471974,613.8287876,-215.073458,,,5727.231,5727.231
3/16/2026 16:47:43.167,,229,-73548.691,None,60.018,131716.5595,132652.117,132613.321,132328.0382,229.1988855,,176.0835978,3.07323854,132296.9442,176.1029387,3.073576103,56.32143274,0.982994441,-64.16997516,-1.119977347,,,,-3.715289105,-0.064844028,185.1892005,-4.426971647,-0.077265231,186.5565866,-124.3006566,-2.169455721,187.3883668,117.0720802,2.043293262,181.9336143,0,3.150841334,3.152450162,-3.163270609,0,0,60,-226.589119,-269.884817,522.9791822,-26.50524623,,,5723.138,5723.138
3/16/2026 16:47:43.200,,229,-73788.797,None,60.015,131672.0608,132616.4189,132575.9055,132288.8467,229.1310037,,176.2907072,3.076853281,132253.0518,176.3161781,3.077297833,56.52274521,0.986508006,-63.96607288,-1.116418581,,,,-3.344650318,-0.05837516,185.1153154,-4.033411073,-0.070396303,187.6648076,-123.7916557,-2.160571978,187.7108415,117.4075754,2.049148758,182.4828759,90,3.147694136,3.147079984,-3.165567339,1.570796327,1.2,60,-149.3759645,-136.5983913,579.9599861,-293.9856303,,,5723.138,5723.138
3/16/2026 16:47:43.233,,229,-73480.104,None,60.014,131672.6377,132618.4369,132578.2532,132290.4967,229.1338616,,176.4573917,3.079762475,132252.7186,176.4783863,3.080128899,56.69097844,0.98944423,-63.7990727,-1.113503878,,,,-3.344650318,-0.05837516,185.1153154,-3.691385986,-0.064426839,186.3866948,-123.7916557,-2.160571978,187.7108415,117.5820292,2.052193551,181.4184114,0,3.144555738,3.150016208,-3.165697429,0,0,60,-72.54213739,-209.6927962,579.7151949,-297.4802614,,,5723.138,5723.138
3/16/2026 16:47:43.267,,229,-73441.814,None,60.017,131733.4645,132668.3514,132646.0535,132350.0065,229.2369356,,176.630793,3.082788899,132312.6949,176.6473311,3.083077543,56.86619866,0.9925024,-63.62271196,-1.110425803,,,,-2.973731082,-0.051901398,185.0491827,-3.691385986,-0.064426839,186.3866948,-123.7916557,-2.160571978,187.7108415,118.0948419,2.061143821,180.9176608,0,3.147504382,3.153074378,-3.171569624,0,0,60.01,-144.7440202,-285.926406,719.2800093,-288.6095831,,,5723.138,5723.138
3/16/2026 16:47:43.300,,229,-73587.787,None,60.019,131752.2238,132707.5963,132650.721,132370.9036,229.2731305,,176.8498547,3.086612247,132331.9591,176.872564,3.087008599,57.0873369,0.99636199,-63.40945107,-1.106703698,,,,-2.973731082,-0.051901398,185.0491827,-3.301865674,-0.057628427,187.5112797,-123.4861688,-2.155240227,187.0460906,117.5820292,2.052193551,181.4184114,0,3.144637026,3.151602217,-3.158897249,0,0,60,-74.55023554,-248.457609,416.4192036,-93.41135903,,,5723.138,5723.138
3/16/2026 16:47:43.333,,229,-73756.21,None,60.017,131714.3134,132658.68,132614.2716,132329.8036,229.2019432,,177.0623303,3.090320645,132293.8502,177.0859812,3.090733431,57.30183116,1.000105621,-63.19844944,-1.103021025,,,,-2.602562202,-0.045423279,184.9908106,-3.301865674,-0.057628427,187.5112797,-122.9777233,-2.146366178,187.392209,118.2497355,2.063847224,182.54205,0,3.148361858,3.146471799,-3.166868249,0,0,60,-165.6624666,-121.2911854,611.798404,-324.844752,,,5723.138,5723.138
3/16/2026 16:47:43.367,,229,-73434.931,None,60.015,131667.946,132604.2727,132579.4149,132284.5952,229.12364,,177.264292,3.093845541,132246.7185,177.2836241,3.094182951,57.50216388,1.003602087,-62.99893042,-1.099538761,,,,-2.231174608,-0.038941343,184.9402066,-2.935673446,-0.051237167,187.4459922,-122.8686789,-2.144462995,185.7327112,118.7611584,2.072773237,182.0602098,0,3.145420118,3.148065082,-3.172311998,0,0,60,-93.6108834,-159.4080097,741.3695973,-488.3507042,,,5723.138,5723.138
3/16/2026 16:47:43.400,,229,-73418.486,None,60.016,131686.2706,132635.9218,132598.9607,132307.7801,229.1637973,,177.4262321,3.09667193,132277.437,177.4512547,3.097108656,57.66438066,1.006433304,-62.83434724,-1.096666243,,,,-2.231174608,-0.038941343,184.9402066,-2.585794342,-0.045130625,186.1895808,-122.6688605,-2.140975506,186.7417468,118.7611584,2.072773237,182.0602098,0,3.142239281,3.14740881,-3.16943948,0,0,60.01,-15.81871457,-144.0576101,672.1632072,-512.2868826,,,5723.138,5723.138
3/16/2026 16:47:43.433,,229,-73464.379,None,60.018,131738.2288,132691.2756,132642.3896,132358.0234,229.2508213,,177.6298474,3.100225688,132317.1962,177.6559895,3.100681953,57.86938872,1.010011369,-62.62821525,-1.093068561,,,,-1.859599339,-0.032456131,184.8973769,-2.56924102,-0.044841715,187.3883668,-122.6688605,-2.140975506,186.7417468,118.9439234,2.075963089,181.009171,90,3.145523668,3.150986875,-3.16903165,1.570796327,1.2,60.01,-96.17242277,-232.775994,658.7136173,-329.7652005,,,5723.138,5723.138
3/16/2026 16:47:43.467,,229,-73577.39,None,60.019,131717.6905,132683.5491,132634.8367,132346.1045,229.2301771,,177.8585162,3.104216711,132308.4041,177.8854723,3.104687183,58.09952885,1.014028072,-62.39863218,-1.08906158,,,,-1.859599339,-0.032456131,184.8973769,-2.202598162,-0.03844259,187.3384104,-122.1611837,-2.132114874,187.1115176,119.2752543,2.081745903,181.5929514,0,3.143129773,3.146142946,-3.170807483,0,1.2,60,-37.60327031,-112.9679918,703.5551856,-552.9839235,,,5723.138,5723.138
3/16/2026 16:47:43.500,,229,-73546.992,None,60.017,131689.6605,132639.5094,132585.2001,132305.5068,229.15986,,178.0659102,3.107836418,132267.3511,178.0835422,3.108144156,58.307261,1.017653682,-62.1941209,-1.085492185,,,,-1.487867529,-0.025968187,184.8623272,-2.202598162,-0.03844259,187.3384104,-121.8490513,-2.126667136,186.4755212,119.6044507,2.087491466,182.1827654,-90,3.146586746,3.144320818,-3.172983651,-1.570796327,1.2,60,-122.1112961,-67.47839387,758.116809,-568.527119,,,5723.138,5723.138
3/16/2026 16:47:43.533,,229,-73408.147,None,60.015,131675.9213,132634.8323,132578.9636,132297.3023,229.1456493,,178.2477617,3.111010325,132253.8423,178.2714124,3.111423109,58.48860474,1.020818728,-62.01079353,-1.082292519,,,,-1.487867529,-0.025968187,184.8623272,-2.202598162,-0.03844259,187.3384104,-122.0446807,-2.130081513,185.4572727,119.6044507,2.087491466,182.1827654,0,3.149865699,3.150900241,-3.169783985,0,0,60,-202.2633371,-228.9456068,680.8320146,-249.6230707,,,5723.138,5723.138
3/16/2026 16:47:43.567,,229,-73404.907,None,60.018,131710.9379,132682.7389,132617.907,132337.9382,229.2160326,,178.4459453,3.114469282,132300.6623,178.4703177,3.11489466,58.68343155,1.024219097,-61.81406528,-1.078858963,,,,-1.116010391,-0.019478056,184.8350616,-1.847610266,-0.032246882,186.096749,-121.8490513,-2.126667136,186.4755212,119.6044507,2.087491466,182.1827654,0,3.147141542,3.150886233,-3.166350429,0,0,60.01,-135.690717,-229.9392021,598.1040056,-232.4740865,,,5723.138,5723.138
3/16/2026 16:47:43.600,,229,-73560.053,None,60.02,131721.6228,132692.8621,132634.1717,132350.2992,229.2374426,,178.6747874,3.118463331,132311.3894,178.7054005,3.11899763,58.91627947,1.02828306,-61.58233071,-1.074814432,,,,-1.116010391,-0.019478056,184.8350616,-1.468800714,-0.025635409,187.2615284,-121.5347919,-2.121182274,185.8450968,119.9315118,2.093199759,182.7785545,0,3.144633039,3.149465334,-3.168014191,0,1.2,60.01,-74.35489374,-194.1407954,640.4544115,-371.9587223,,,5723.138,5723.138
3/16/2026 16:47:43.633,,229,-73598.342,None,60.019,131698.7535,132661.9631,132593.2223,132318.7071,229.1827234,,178.9083878,3.122540427,132276.0065,178.9349319,3.123003708,59.1500136,1.03236249,-61.35436391,-1.070835661,,,,-0.744059203,-0.012986283,184.8155838,-1.478272657,-0.025800725,186.0619252,-121.3423575,-2.11782366,186.868938,120.2564372,2.098870775,183.3802607,0,3.148804433,3.15018615,-3.169706436,0,0,60,-176.3024441,-213.0335927,683.496002,-294.1599652,,,5723.138,5723.138
3/16/2026 16:47:43.667,,229,-73354.234,None,60.016,131654.8898,132628.6606,132552.2222,132279.3297,229.1145199,,179.1109182,3.12607525,132243.9212,179.138278,3.126552767,59.34652404,1.035792244,-61.14943804,-1.06725903,,,,-0.744059203,-0.012986283,184.8155838,-1.108812128,-0.019352422,186.0348354,-121.0270668,-2.112320799,186.2475772,120.4464272,2.102186727,182.3447285,0,3.145905189,3.148113043,-3.169445757,0,1.2,60,-105.4012192,-161.0639967,673.1280085,-406.6627926,,,5723.138,5723.138
3/16/2026 16:47:43.700,,229,-73223.28,None,60.016,131685.2405,132625.5136,132564.2135,132292.3532,229.1370771,,179.2929373,3.129252082,132250.07,179.3212337,3.129745946,59.53235231,1.039035559,-60.96856891,-1.064102268,,,,-0.372045287,-0.006493415,184.8038961,-1.108812128,-0.019352422,186.0348354,-121.0270668,-2.112320799,186.2475772,120.6385853,2.105540519,181.3112241,0,3.149098368,3.151356358,-3.169642787,0,0,60,-183.4404011,-241.1711939,674.1072034,-249.4956083,,,5723.138,5723.138
3/16/2026 16:47:43.733,,229,-73526.515,None,60.018,131716.3299,132690.2598,132618.5417,132342.4525,229.2238517,,179.5063071,3.132976087,132304.9115,179.5354216,3.133484231,59.74095197,1.04267631,-60.75605897,-1.06039327,,,,-0.372045287,-0.006493415,184.8038961,-0.739259355,-0.01290251,186.0154832,-120.8378319,-2.109018028,187.2769073,120.4464272,2.102186727,182.3447285,0,3.146386741,3.151694338,-3.162579997,0,1.2,60,-117.2172084,-251.020785,507.4848091,-139.2468157,,,5723.138,5723.138
3/16/2026 16:47:43.767,,229,-73545.97,None,60.02,131724.9642,132681.9314,132625.1819,132344.7518,229.2278342,,179.7505506,3.13723894,132301.2539,179.780777,3.13776649,59.9845241,1.046927446,-60.50782448,-1.05606076,,,,0,0,184.8,-0.734521034,-0.01281981,187.215384,-120.5215708,-2.103498229,186.664619,120.9637565,2.111215827,181.9256991,0,3.1505863,3.150425675,-3.167276587,0,0,60,-219.8851406,-218.7647923,619.63199,-180.9820571,,,5723.138,5723.138
3/16/2026 16:47:43.800,,229,-73385.222,None,60.019,131688.0022,132644.7541,132577.765,132304.2258,229.1576411,,179.9844051,3.141320471,132264.0049,-179.9895579,-3.141410405,60.22040101,1.051044274,-60.28149175,-1.052110509,,,,0.372045287,0.006493415,184.8038961,-0.367275607,-0.006410169,187.2038461,-120.2032378,-2.09794227,186.0580555,121.4834319,2.120285873,181.521569,0,-3.135000236,3.148986544,-3.172396382,0,0,60,-161.1366593,-182.4767801,741.196794,-397.5833547,,,5723.138,5723.138
3/16/2026 16:47:43.833,,229,-73375.79,None,60.016,131664.9192,132625.8816,132556.0521,132283.0077,229.1208903,,-179.8180432,-3.138416909,132252.6669,-179.785899,-3.137855886,60.41265678,1.054399771,-60.07884039,-1.048573576,,,,0.744059203,0.012986283,184.8155838,0,0,187.2,-119.8828323,-2.092350141,185.4572727,121.8053289,2.125904036,182.151146,0,-3.137855886,3.146749912,-3.174477612,0,0,60,-91.3351831,-126.8496053,793.872005,-575.6872166,,,5723.138,5723.138
3/16/2026 16:47:43.867,,229,-73314.317,None,60.018,131703.4988,132654.8943,132579.1808,132313.2291,229.1732353,,-179.6101681,-3.134788803,132279.0617,-179.5823616,-3.134303489,60.62220063,1.058057001,-59.8749621,-1.045015228,,,,0.372045287,0.006493415,184.8038961,0,0,187.2,-119.8828323,-2.092350141,185.4572727,121.4834319,2.120285873,181.521569,180,-3.134303489,3.150407142,-3.165301101,3.141592654,1.2,60.01,-178.1870507,-216.8496043,570.5135927,-175.4769377,,,5723.138,5723.138
3/16/2026 16:47:43.900,,229,-73544.774,None,60.02,131720.5411,132672.7733,132603.2307,132332.8915,229.2072916,,-179.3815934,-3.130799422,132307.7064,-179.3475161,-3.130204662,60.85227631,1.062072579,-59.64092581,-1.040930524,,,,0.744059203,0.012986283,184.8155838,0,0,187.2,-119.6991544,-2.089144357,186.4986863,121.8053289,2.125904036,182.151146,0,-3.130204662,3.151216936,-3.16683456,0,0,60.01,-278.4591416,-238.1328107,609.6239851,-93.03203276,,,5723.138,5723.138
3/16/2026 16:47:43.933,,229,-73401.581,None,60.02,131703.8,132664.8819,132582.0672,132317.6309,229.1808595,,-179.1423428,-3.126623712,132278.8195,-179.1124928,-3.126102732,61.09338945,1.066280797,-59.40088524,-1.036741026,,,,1.116010391,0.019478056,184.8350616,0.367275607,0.006410169,187.2038461,-119.6991544,-2.089144357,186.4986863,122.0053832,2.129395642,181.1324377,0,-3.132512901,3.155425154,-3.166136668,0,0,60,-221.9947554,-342.2304071,589.3631943,-25.1380318,,,5723.138,5723.138
3/16/2026 16:47:43.967,,229,-73518.35,None,60.016,131652.1203,132613.4502,132536.6428,132268.1237,229.0951105,,-178.9287868,-3.122896457,132227.1092,-178.9032141,-3.122450129,61.30595733,1.069990806,-59.19015639,-1.033063114,,,,1.116010391,0.019478056,184.8350616,0.734521034,0.01281981,187.215384,-119.3778997,-2.083537405,185.9070736,122.1249984,2.131483322,182.7864328,-90,-3.135269939,3.153528211,-3.164546436,-1.570796327,1.2,60,-154.5274167,-294.2496016,556.0272116,-107.2501933,,,5723.138,5723.138
