time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:47:44.000,,229,-73378.296,None,60.016,131673.3644,132635.5576,132571.1871,132294.0987,229.1401006,,-178.7365568,-3.119541409,132248.152,-178.7101489,-3.119080505,61.49420856,1.07327641,-58.99355048,-1.029631693,,,,1.487867529,0.025968187,184.8623272,0.739259355,0.01290251,186.0154832,-119.197486,-2.080388592,186.9536841,122.32614,2.134993904,181.7712849,0,-3.131983015,3.153665002,-3.164625597,0,1.2,60,-234.9299566,-299.3472046,554.9903888,-20.71322766,,,5723.138,5723.138
3/16/2026 16:47:44.033,,229,-73358.885,None,60.019,131733.9734,132689.1659,132621.9033,132349.0634,229.2353021,,-178.5188115,-3.115741038,132308.2087,-178.4862484,-3.115172704,61.71293112,1.077093839,-58.77662624,-1.025845651,,,,1.487867529,0.025968187,184.8623272,1.108812128,0.019352422,186.0348354,-119.197486,-2.080388592,186.9536841,122.849089,2.144121085,181.4065048,0,-3.134525126,3.157482431,-3.169966736,0,0,60.01,-172.8618285,-394.1568057,682.5455854,-115.5269511,,,5723.138,5723.138
3/16/2026 16:47:44.067,,229,-73594.541,None,60.021,131738.4534,132683.3309,132617.6817,132347.1897,229.2320569,,-178.264138,-3.111296147,132312.7188,-178.2356829,-3.11079951,61.97018739,1.081583808,-58.52054381,-1.021376169,,,,2.231174608,0.038941343,184.9402066,1.468800714,0.025635409,187.2615284,-118.3755219,-2.06604261,186.8496722,123.1663547,2.149658417,182.0602098,0,-3.136434919,3.147626418,-3.171034586,0,0,60.01,-126.2089044,-149.5871954,710.7551858,-434.959086,,,5723.138,5723.138
3/16/2026 16:47:44.100,,229,-73574.798,None,60.019,131684.6479,132627.0857,132564.1434,132292.6585,229.137606,,-178.0241702,-3.107107919,132258.633,-177.9946572,-3.106592819,62.21538316,1.085863282,-58.28104932,-1.017196202,,,,2.231174608,0.038941343,184.9402066,1.468800714,0.025635409,187.2615284,-118.0507758,-2.060374722,186.2823663,123.4813407,2.155155959,182.7194571,0,-3.132228228,3.146238004,-3.172352161,0,1.2,60,-229.0499302,-114.7680203,744.940791,-401.1228405,,,5723.138,5723.138
3/16/2026 16:47:44.133,,229,-73400.141,None,60.016,131652.9675,132575.1398,132519.4072,132249.8454,229.0634515,,-177.8257821,-3.103645393,132215.1832,-177.800814,-3.103209617,62.4144032,1.089336837,-58.08590983,-1.013790376,,,,2.602562202,0.045423279,184.9908106,1.847610266,0.032246882,186.096749,-118.0507758,-2.060374722,186.2823663,123.4813407,2.155155959,182.7194571,45,-3.135456499,3.149711559,-3.168946335,0.785398163,1.697056275,60,-150.0807715,-200.5056201,662.2560057,-311.6696142,,,5723.138,5723.138
3/16/2026 16:47:44.167,,229,-73211.227,None,60.016,131682.7424,132611.1943,132552.5454,132282.8419,229.1206032,,-177.633752,-3.100293835,132244.7618,-177.6079698,-3.099843851,62.59787966,1.092539105,-57.88685194,-1.01031616,,,,2.602562202,0.045423279,184.9908106,1.847610266,0.032246882,186.096749,-117.7240562,-2.05467239,185.7210812,123.6900675,2.15879893,181.7197843,0,-3.132090733,3.147211495,-3.16911509,0,0,60,-232.4521115,-138.3839997,662.8607922,-292.024681,,,5723.138,5723.138
3/16/2026 16:47:44.200,,229,-73465.214,None,60.02,131729.2625,132674.2581,132615.6441,132340.4277,229.2203447,,-177.4059328,-3.09631764,132303.5766,-177.3841657,-3.095937733,62.82773503,1.096550838,-57.65883448,-1.006336505,,,,2.973731082,0.051901398,185.0491827,2.216794341,0.03869036,186.1393027,-117.8781915,-2.057362558,187.3422536,123.6900675,2.15879893,181.7197843,0,-3.134628093,3.153913396,-3.165135435,0,0,60,-170.5096512,-306.2303975,567.3024019,-90.56235311,,,5723.138,5723.138
3/16/2026 16:47:44.233,,229,-73647.792,None,60.021,131745.4227,132669.3153,132622.9864,132346.5906,229.2310192,,-177.1510891,-3.091869778,132307.5225,-177.1284733,-3.091475058,63.08266337,1.101000177,-57.40276428,-1.001867236,,,,2.973731082,0.051901398,185.0491827,2.56924102,0.044841715,187.3883668,-117.5528116,-2.051683607,186.7841535,124.0037274,2.164273328,182.3881575,180,-3.136316773,3.152683784,-3.166140564,3.141592654,1.2,60,-129.1708898,-274.8384079,593.7263864,-189.7170887,,,5723.138,5723.138
3/16/2026 16:47:44.267,,229,-73488.557,None,60.019,131690.3532,132629.4917,132583.8484,132301.9376,229.1536778,,-176.9159026,-3.087764999,132263.5651,-176.8867794,-3.087256703,63.32366801,1.105206501,-57.17005254,-0.99780565,,,,3.344650318,0.05837516,185.1153154,2.954579824,0.051567146,186.2475772,-117.225492,-2.045970803,186.2321132,124.3150876,2.169707589,183.0619567,0,-3.138823849,3.151177304,-3.167513239,0,0,60,-67.79135699,-236.7359993,629.0496043,-324.5222479,,,5723.138,5723.138
3/16/2026 16:47:44.300,,229,-73532.938,None,60.017,131668.6793,132602.6003,132567.4983,132280.2988,229.1161983,,-176.7071179,-3.08412102,132242.3374,-176.6822944,-3.083687767,63.53233926,1.108848502,-56.96156493,-0.994166855,,,,3.715289105,0.064844028,185.1892005,2.954579824,0.051567146,186.2475772,-117.0575529,-2.043039713,187.2999733,124.0037274,2.164273328,182.3881575,0,-3.135254913,3.151888215,-3.158440183,0,0,60.01,-155.2092947,-255.7008178,407.3327927,3.577319674,,,5723.138,5723.138
3/16/2026 16:47:44.333,,229,-73526.458,None,60.018,131697.3299,132636.443,132576.0983,132303.9865,229.1572267,,-176.4943507,-3.080407531,132271.5099,-176.4738168,-3.080049147,63.73631976,1.112408633,-56.74719753,-0.990425438,,,,3.715289105,0.064844028,185.1892005,3.323120445,0.057999393,186.3132846,-116.7296938,-2.037317491,186.7571685,124.8379168,2.17883268,182.7549179,0,-3.13804854,3.149726124,-3.169258118,0,0,60.01,-86.81378498,-201.4704006,670.2192074,-381.9350217,,,5723.138,5723.138
3/16/2026 16:47:44.367,,229,-73183.694,None,60.02,131731.645,132661.9169,132606.4098,132334.0098,229.2092285,,-176.2605983,-3.076327782,132293.6526,-176.2393915,-3.075957653,63.97268217,1.116533935,-56.5198852,-0.98645809,,,,4.112228845,0.071771933,184.0738982,3.344650318,0.05837516,185.1153154,-116.3999341,-2.031562099,186.2205144,125.0539951,2.182603957,181.7712849,0,-3.134332813,3.148096034,-3.169062047,0,0,60,-176.7886937,-160.660786,662.0400224,-324.5905427,,,5723.138,5723.138
3/16/2026 16:47:44.400,,229,-73556.683,None,60.02,131698.0144,132630.7664,132578.918,132303.2586,229.1559659,,-176.0203019,-3.072133819,132270.9443,-175.992494,-3.071648479,64.21393052,1.120744513,-56.27541262,-0.982191238,,,,4.455602833,0.07776494,185.3601899,3.323120445,0.057999393,186.3132846,-116.2367122,-2.02871334,187.2961292,125.3624619,2.187987718,182.463147,0,-3.129647872,3.149457853,-3.170178956,0,0,60,-292.8524121,-195.3792065,691.4303906,-203.198772,,,5723.138,5723.138
3/16/2026 16:47:44.433,,229,-73490.443,None,60.018,131674.3601,132611.8485,132570.2931,132286.2075,229.1264325,,-175.7954817,-3.068209966,132247.919,-175.7718983,-3.067798359,64.43434076,1.124591398,-56.04813896,-0.978224564,,,,4.455602833,0.07776494,185.3601899,3.691385986,0.064426839,186.3866948,-115.906508,-2.022950189,186.768734,125.3624619,2.187987718,182.463147,0,-3.132225198,3.147541587,-3.166212282,0,0,60,-229.6257585,-147.3408089,595.4687811,-218.5022137,,,5723.138,5723.138
3/16/2026 16:47:44.467,,229,-73600.128,None,60.018,131698.6551,132626.8577,132573.322,132300.2958,229.1508343,,-175.58734,-3.064577208,132260.0484,-175.5632563,-3.064156868,64.64987875,1.128353245,-55.84245117,-0.974634635,,,,4.825216927,0.084215923,185.4572727,4.059346365,0.07084896,186.4677988,-115.906508,-2.022950189,186.768734,125.6685895,2.193330653,183.1602577,0,-3.135005828,3.151303434,-3.167965288,0,0,60,-161.5643619,-240.5375942,640.3103988,-238.2084427,,,5723.138,5723.138
3/16/2026 16:47:44.500,,229,-73652.314,None,60.02,131742.5065,132671.9181,132625.4902,132347.3291,229.2322982,,-175.3489973,-3.060417343,132303.6636,-175.3239062,-3.05997942,64.88824449,1.132513512,-55.60681975,-0.970522091,,,,4.825216927,0.084215923,185.4572727,4.426971647,0.077265231,186.5565866,-115.7465957,-2.020159193,187.8488754,125.888643,2.19717131,182.1867174,0,-3.137244651,3.152672705,-3.167693401,0,0,60.01,-106.6851973,-276.1343895,630.5903861,-247.7707992,,,5723.138,5723.138
3/16/2026 16:47:44.533,,229,-73811.981,None,60.022,131720.0114,132645.4489,132627.4831,132331.6865,229.2052045,,-175.0930663,-3.055950504,132292.8597,-175.0664343,-3.055485688,65.14593868,1.137011124,-55.34943666,-0.966029909,,,,5.194428908,0.090659887,185.5620651,4.794232067,0.083675135,186.6530471,-115.4160062,-2.014389318,187.3307236,125.972387,2.198632921,183.8625574,0,-3.139160823,3.151400442,-3.16466283,0,0,60.01,-59.69782253,-243.7055893,562.5216151,-259.1182032,,,5723.138,5723.138
3/16/2026 16:47:44.567,,229,-73834.013,None,60.019,131670.8595,132598.9249,132561.4326,132277.7678,229.1118145,,-174.8559408,-3.051811883,132232.5782,-174.8339363,-3.051427832,65.38782657,1.141232864,-55.10868274,-0.96182796,,,,5.563208821,0.097096311,185.674554,4.763641691,0.083141232,187.8488754,-115.083594,-2.00858763,186.8188427,126.4954208,2.207761581,183.6039215,0,-3.134569064,3.149820494,-3.169589541,0,0,60,-172.443334,-203.8175794,681.3215972,-305.0606837,,,5723.138,5723.138
3/16/2026 16:47:44.600,,229,-73325.448,None,60.017,131642.1402,132577.5125,132538.8288,132253.5331,229.0698388,,-174.6516176,-3.048245772,132215.6215,-174.6282498,-3.047837925,65.58308469,1.144640761,-54.90555977,-0.958282796,,,,5.599339337,0.097726907,184.4802428,5.194428908,0.090659887,185.5620651,-114.7493665,-2.00275426,186.3132846,126.7193178,2.211669321,182.6406307,180,-3.138497812,3.147395021,-3.169952117,3.141592654,1.2,60,-75.4866867,-143.3231936,686.4048133,-467.594933,,,5723.138,5723.138
3/16/2026 16:47:44.633,,229,-73378.21,None,60.018,131687.9437,132623.3051,132577.8687,132297.0733,229.1452527,,-174.4445857,-3.044632382,132261.2264,-174.4203245,-3.044208945,65.79116512,1.14827245,-54.70165861,-0.954724049,,,,5.970015981,0.104196435,184.6011918,5.161098033,0.090078154,186.7571685,-114.7493665,-2.00275426,186.3132846,126.9455856,2.215618439,181.6801585,0,-3.134287099,3.15102671,-3.170342488,0,0,60,-178.3677661,-233.1072042,692.3952044,-280.9202342,,,5723.138,5723.138
3/16/2026 16:47:44.667,,229,-73294.848,None,60.022,131733.2574,132680.5634,132635.303,132350.427,229.237664,,-174.1958143,-3.040290502,132306.2916,-174.170479,-3.039848319,66.04066793,1.152627096,-54.45207801,-0.950368046,,,,5.970015981,0.104196435,184.6011918,5.527540152,0.096473775,186.868938,-114.7493665,-2.00275426,186.3132846,127.1742548,2.219609471,180.7225498,0,-3.136322094,3.155381356,-3.169977517,0,0,60.01,-128.7270197,-340.8480125,680.2992119,-210.7241797,,,5723.138,5723.138
3/16/2026 16:47:44.700,,229,-73997.294,None,60.022,131713.2988,132646.8129,132610.3761,132324.2002,229.1922379,,-173.9232551,-3.035533447,132287.3235,-173.9019211,-3.035161099,66.31749589,1.157458655,-54.1826623,-0.945665855,,,,6.666659891,0.116355165,186.0580555,5.856013585,0.102206718,188.1820395,-114.1110195,-1.991613003,188.0021276,127.5457012,2.226092432,183.1327387,-90,-3.137367817,3.149071658,-3.171758287,-1.570796327,1.2,60,-103.9861098,-186.5087985,732.470399,-441.9754907,,,5723.138,5723.138
3/16/2026 16:47:44.733,,229,-73746.907,None,60.019,131664.4167,132589.729,132548.6241,132268.2787,229.0953789,,-173.685074,-3.031376403,132226.3049,-173.6632683,-3.030995821,66.55560572,1.161614455,-53.94554958,-0.941527457,,,,6.666659891,0.116355165,186.0580555,5.893529232,0.10286149,186.9883419,-113.7763435,-1.985771805,187.5151194,127.5457012,2.226092432,183.1327387,0,-3.133857311,3.14738626,-3.167619889,0,0,60,-190.3012151,-144.0431905,631.7135904,-297.3691848,,,5723.138,5723.138
3/16/2026 16:47:44.767,,229,-73609.56,None,60.017,131633.4387,132583.8202,132532.9861,132250.8021,229.0651086,,-173.4800506,-3.02779807,132207.065,-173.4567717,-3.027391776,66.75783027,1.16514394,-53.73500643,-0.937852786,,,,6.709836808,0.117108745,184.8662219,5.893529232,0.10286149,186.9883419,-113.7763435,-1.985771805,187.5151194,127.7756843,2.230106395,182.1827654,0,-3.130253266,3.150915745,-3.167959181,0,0,60,-277.1357309,-231.7824078,636.5520004,-127.6338617,,,5723.138,5723.138
3/16/2026 16:47:44.800,,229,-73313.899,None,60.019,131669.4033,132625.392,132576.6224,132291.203,229.135085,,-173.2573625,-3.023911429,132254.7329,-173.2325069,-3.023477616,66.97975623,1.169017278,-53.51698483,-0.934047591,,,,7.078921605,0.123550489,185.01027,6.259036305,0.109240792,187.1153655,-113.5870305,-1.98246767,185.9341819,128.0080747,2.234162372,181.2357581,0,-3.132718408,3.151484948,-3.168209963,0,0,60.01,-217.1364848,-243.935983,639.4752046,-178.4027368,,,5723.138,5723.138
3/16/2026 16:47:44.833,,229,-73292.789,None,60.021,131713.2354,132667.8435,132605.2196,132329.4844,229.2013904,,-173.0129414,-3.019645476,132286.4047,-172.987643,-3.019203936,67.22944411,1.173375154,-53.27424368,-0.929810959,,,,7.078921605,0.123550489,185.01027,6.666659891,0.116355165,186.0580555,-113.5870305,-1.98246767,185.9341819,128.3057709,2.239358151,181.9771414,0,-3.135559101,3.155842824,-3.16916911,0,0,60,-147.6663424,-351.5039958,665.3664073,-166.1960691,,,5723.138,5723.138
3/16/2026 16:47:44.867,,229,-73635.178,None,60.02,131676.1449,132632.5149,132590.6304,132300.4994,229.1511868,,-172.760213,-3.015234533,132262.472,-172.7383295,-3.014852593,67.4814199,1.177772961,-53.02328089,-0.925430832,,,,7.44741685,0.129981945,185.1619831,6.98848973,0.121972156,187.392209,-113.1018072,-1.973998925,186.560446,128.6010434,2.244511628,182.7233975,-90,-3.136824749,3.151771886,-3.16994246,-1.570796327,1.2,60,-116.7654533,-251.870385,686.7503963,-318.114558,,,5723.138,5723.138
3/16/2026 16:47:44.900,,229,-73275.883,None,60.019,131659.0783,132600.2932,132551.8528,132271.1159,229.1002932,,-172.5338493,-3.011283741,132245.2012,-172.5109549,-3.01088416,67.70560323,1.181685698,-52.79605626,-0.921465014,,,,7.815293547,0.136402604,185.3213425,7.03341646,0.122756275,186.2011815,-112.7619673,-1.9680676,186.09288,128.8370111,2.248630043,181.7871283,0,-3.133640435,3.149753298,-3.170095057,0,0,60,-194.8897917,-201.3695852,686.7072148,-290.4478378,,,5723.138,5723.138
3/16/2026 16:47:44.933,,229,-73432.253,None,60.017,131664.6486,132621.5038,132570.1025,132286.1482,229.1263299,,-172.3242781,-3.007626034,132248.9659,-172.2952768,-3.007119865,67.9165183,1.185366861,-52.58034529,-0.917700147,,,,7.815293547,0.136402604,185.3213425,7.03341646,0.122756275,186.2011815,-112.6198649,-1.965587446,187.2,128.8370111,2.248630043,181.7871283,0,-3.12987614,3.150954307,-3.16633019,0,0,60,-287.1482584,-232.4159919,596.1024031,-76.53815276,,,5723.138,5723.138
3/16/2026 16:47:44.967,,229,-73234.93,None,60.021,131702.4771,132644.4463,132600.5457,132316.535,229.1789614,,-172.0845426,-3.003441861,132276.2825,-172.0603759,-3.003020072,68.15527651,1.189533978,-52.3419397,-0.913539185,,,,8.235619324,0.143738673,184.300624,7.39959466,0.12914729,186.3519251,-112.4204274,-1.962106605,185.6318938,129.3693172,2.257920537,181.6127749,0,-3.132167362,3.151640583,-3.171459722,0,0,60.01,-229.7720248,-247.4064024,719.1504096,-241.9719825,,,5723.138,5723.138
3/16/2026 16:47:45.000,,229,-73648.181,None,60.021,131688.2537,132645.2817,132595.409,132310.3793,229.1682993,,-171.8324076,-2.999041275,132273.6855,-171.8063981,-2.998587323,68.40649687,1.1939186,-52.09090766,-0.909157849,,,,8.54907682,0.149209539,185.6629204,8.130102354,0.141897055,186.6761902,-112.2800027,-1.959655732,186.7417468,129.4213637,2.25882892,183.3017185,180,-3.140484378,3.153574332,-3.167986769,3.141592654,1.2,60,-27.21737962,-296.7840048,641.4336047,-317.4322203,,,5723.138,5723.138
3/16/2026 16:47:45.033,,229,-73458.187,None,60.019,131645.8347,132612.6993,132548.3438,132269.6958,229.0978334,,-171.5985578,-2.994959826,132231.0166,-171.5715002,-2.994487581,68.64050349,1.198002786,-51.86433256,-0.905203368,,,,8.972626615,0.156601877,184.659687,8.54907682,0.149209539,185.6629204,-111.8014095,-1.951302704,187.4037353,129.6607632,2.263007228,182.3763143,180,-3.14369712,3.14930549,-3.168210596,3.141592654,1.2,60,51.38627179,-191.6783985,643.3775997,-503.0854729,,,5723.138,5723.138
3/16/2026 16:47:45.067,,229,-73341.432,None,60.016,131640.46,132608.2966,132552.3715,132267.7867,229.0945268,,-171.3985287,-2.991468659,132227.2203,-171.3757452,-2.991071011,68.84560304,1.201582449,-51.66098254,-0.90165424,,,,8.972626615,0.156601877,184.659687,8.49437579,0.148254825,186.8496722,-111.9384805,-1.953695044,186.2900964,129.9026003,2.267228081,181.4541264,0,-3.139325836,3.155277493,-3.168882321,0,0,60,-55.34892182,-338.0544162,656.2943831,-262.891045,,,5723.138,5723.138
3/16/2026 16:47:45.100,,229,-73247.112,None,60.018,131689.5774,132632.2972,132582.4093,132302.1369,229.1540231,,-171.1906026,-2.987839664,132264.2852,-171.1677008,-2.987439952,69.04957927,1.205142505,-51.45276653,-0.898020185,,,,8.972626615,0.156601877,184.659687,8.54907682,0.149209539,185.6629204,-111.5953104,-1.947705597,185.8450968,130.192046,2.272279863,182.226233,0,-3.136649491,3.152848102,-3.170300048,0,0,60,-120.7307257,-277.4303892,693.4751886,-295.3140738,,,5723.138,5723.138
3/16/2026 16:47:45.133,,229,-72952.675,None,60.021,131716.2124,132670.4077,132606.8306,132331.8672,229.2055174,,-170.9555011,-2.983736368,132288.8066,-170.9264232,-2.983228864,69.28321816,1.209220273,-51.21549155,-0.893878956,,,,9.340026173,0.163014209,184.8506424,8.972626615,0.156601877,184.659687,-111.2505055,-1.941687616,185.406796,130.4367702,2.276551106,181.3112241,0,-3.139830741,3.150907889,-3.170430062,0,0,60,-43.0852083,-229.1328022,693.2447971,-421.0267865,,,5723.138,5723.138
3/16/2026 16:47:45.167,,229,-73366.157,None,60.02,131682.0895,132637.7219,132573.5675,132298.5119,229.1477444,,-170.7111688,-2.979471965,132258.2764,-170.6913268,-2.979125658,69.52707298,1.213476343,-50.9773344,-0.889722329,,,,9.706652409,0.169413044,185.0491827,9.280045688,0.161967352,186.0348354,-111.1169047,-1.939355841,186.5257087,130.7241589,2.281566984,182.091845,0,-3.14109301,3.152832184,-3.171289313,0,1.2,60,-12.22841958,-278.0640063,716.7887859,-426.4963601,,,5723.138,5723.138
3/16/2026 16:47:45.200,,229,-73023.509,None,60.017,131654.0694,132602.7366,132549.4014,132269.4517,229.0974106,,-170.5034846,-2.975847193,132228.1018,-170.4775788,-2.975395052,69.73160859,1.217046163,-50.76825751,-0.886073249,,,,9.769700051,0.170513433,183.8664733,9.280045688,0.161967352,186.0348354,-110.9040791,-1.935641334,184.9752416,130.9717363,2.285888026,181.1841053,0,-3.137362404,3.152687497,-3.171961275,0,1.2,60,-102.8468528,-272.1312129,729.2159965,-354.2379309,,,5723.138,5723.138
3/16/2026 16:47:45.233,,229,-73034.165,None,60.017,131682.9638,132638.1518,132571.6954,132298.3203,229.1474126,,-170.3052141,-2.972386719,132256.7859,-170.2784498,-2.971919595,69.93053402,1.220518066,-50.56828084,-0.882582998,,,,10.13780385,0.176938056,184.0738982,9.64440564,0.168326633,186.2321132,-110.5560452,-1.929566997,184.5504809,130.4367702,2.276551106,181.3112241,0,-3.140246228,3.150085063,-3.159134104,0,0,60,-32.77875089,-207.8783904,421.6175962,-180.9604549,,,5718.934,5718.934
3/16/2026 16:47:45.267,,229,-73415.03,None,60.02,131735.618,132692.7189,132615.4053,132348.626,229.2345446,,-170.0823284,-2.96849663,132309.1953,-170.0546041,-2.968012751,70.1541265,1.224420491,-50.3417953,-0.878630079,,,,10.07247784,0.175797902,185.2552833,9.64440564,0.168326633,186.2321132,-110.4260248,-1.927297712,185.674554,131.0090869,2.286539916,182.8770078,-90,-3.136339384,3.151718203,-3.165169995,-1.570796327,1.2,60.01,-128.7621803,-249.465595,571.7519823,-193.5242071,,,5718.934,5718.934
3/16/2026 16:47:45.300,,229,-73160.165,None,60.021,131730.025,132671.8746,132613.644,132339.2161,229.2182462,,-169.8285549,-2.964067448,132303.3132,-169.7997248,-2.963564267,70.40962137,1.228879718,-50.09153665,-0.874262242,,,,10.50506387,0.183347953,184.2889036,9.706652409,0.169413044,185.0491827,-110.2975698,-1.925055749,186.7995717,131.5074068,2.29523724,181.072803,90,-3.132977311,3.153935467,-3.169499482,1.570796327,1.2,60.01,-210.0569647,-305.8847871,670.0319978,-154.090246,,,5718.934,5718.934
3/16/2026 16:47:45.333,,229,-73334.938,None,60.018,131671.1312,132620.3051,132558.8168,132284.1286,229.1228317,,-169.5965674,-2.960018502,132241.9715,-169.5615787,-2.959407833,70.64364973,1.232964283,-49.86171534,-0.870251103,,,,10.50506387,0.183347953,184.2889036,10.0079798,0.174672199,186.4369062,-110.0782295,-1.921227539,185.2591698,131.5398168,2.2958029,182.7667366,0,-3.134080032,3.154191822,-3.166054003,0,0,60,-183.0863346,-309.542387,592.5743872,-99.94566558,,,5718.934,5718.934
3/16/2026 16:47:45.367,,229,-73051.531,None,60.016,131629.9303,132595.0332,132528.5373,132251.8993,229.0670089,,-169.3988725,-2.956568074,132216.7107,-169.372323,-2.956104699,70.83206465,1.236252744,-49.66036664,-0.866736906,,,,10.87145293,0.189742648,184.5114631,10.37074153,0.181003586,186.6491897,-109.728884,-1.91513031,184.8506424,132.0436893,2.304597136,180.9773466,0,-3.137108285,3.151383054,-3.171334042,0,0,60,-109.3980416,-239.9615931,713.2320199,-363.8723852,,,5718.934,5718.934
3/16/2026 16:47:45.400,,229,-73242.403,None,60.016,131688.965,132643.1848,132570.2138,132301.4986,229.1529174,,-169.2120546,-2.953307486,132261.5035,-169.1805332,-2.952757335,71.02576257,1.239633411,-49.47127221,-0.863436585,,,,11.23694426,0.196121675,184.7415492,10.73266456,0.187320334,186.868938,-109.6040882,-1.912952212,185.9806442,132.5804908,2.313966088,180.8977612,0,-3.140077669,3.152585623,-3.177402673,0,0,60,-37.01741481,-271.1808146,858.5999939,-550.4017645,,,5718.934,5718.934
3/16/2026 16:47:45.433,,229,-73415.851,None,60.02,131753.766,132696.2724,132631.7826,132361.3052,229.2565055,,-168.9845583,-2.949336928,132326.011,-168.9520641,-2.948769797,71.24718149,1.2434979,-49.24126887,-0.85942227,,,,11.23694426,0.196121675,184.7415492,10.80161824,0.188523803,185.6900644,-109.2550778,-1.906860832,185.5814646,132.3493103,2.309931228,183.4783911,0,-3.1372936,3.150358732,-3.169353498,0,0,60,-105.094823,-215.8704067,675.4752146,-354.5099848,,,5714.791,5714.791
3/16/2026 16:47:45.467,,229,-73479.6,None,60.021,131757.0983,132698.0993,132632.0915,132363.1245,229.2596567,,-168.7298103,-2.944890735,132319.5882,-168.7023483,-2.944411433,71.50442768,1.247987693,-48.98768162,-0.854996337,,,,11.60151153,0.202484574,184.979134,11.16488018,0.19486392,185.9186919,-109.1336432,-1.904741399,186.7147557,132.6029715,2.31435845,182.5933186,0,-3.139275353,3.152729092,-3.169354787,0,0,60,-56.71903927,-275.9184144,672.2495927,-339.612139,,,5714.791,5714.791
3/16/2026 16:47:45.500,,229,-73403.482,None,60.018,131703.9034,132649.2582,132588.6348,132314.6376,229.1756749,,-168.5035233,-2.940941283,132277.8964,-168.4740435,-2.940426763,71.73223715,1.251963718,-48.76480515,-0.851106409,,,,11.60151153,0.202484574,184.979134,11.16488018,0.19486392,185.9186919,-108.7850205,-1.898656785,186.3248776,132.6029715,2.31435845,182.5933186,0,-3.135290683,3.150620503,-3.165464859,0,0,60,-154.1996966,-223.1280023,577.8863993,-200.5587004,,,5714.791,5714.791
3/16/2026 16:47:45.533,,229,-73050.912,None,60.017,131690.0284,132636.2383,132566.2247,132298.1975,229.1471999,,-168.2955351,-2.937311204,132266.2107,-168.2702582,-2.936870039,71.93224272,1.255454474,-48.5559743,-0.847461623,,,,11.67673783,0.203797521,183.8038084,11.16488018,0.19486392,185.9186919,-108.7850205,-1.898656785,186.3248776,132.8389205,2.318476538,180.0159993,0,-3.131733959,3.154111259,-3.165938161,0,0,60.01,-239.6711695,-309.3696087,580.924807,-31.88402884,,,5714.791,5714.791
3/16/2026 16:47:45.567,,229,-73182.917,None,60.018,131729.7457,132666.8405,132596.401,132331.6818,229.2051963,,-168.0907313,-2.933736703,132291.4931,-168.0605364,-2.933209703,72.1435781,1.259142972,-48.34579119,-0.843793236,,,,12.40741853,0.216550305,184.3045306,11.16488018,0.19486392,185.9186919,-108.0834454,-1.886411989,185.5659452,133.393997,2.32816445,181.6563789,90,-3.128073623,3.145554961,-3.171957686,1.570796327,1.2,60.01,-329.6099028,-97.54560232,731.2895997,-304.1340947,,,5714.791,5714.791
3/16/2026 16:47:45.600,,229,-73274.458,None,60.02,131746.1463,132681.0719,132616.6523,132348.6436,229.234575,,-167.8533426,-2.929593489,132310.1308,-167.8272414,-2.929137937,72.37950398,1.263260655,-48.11028361,-0.839682853,,,,12.40741853,0.216550305,184.3045306,11.52723527,0.201188209,186.1547743,-108.4349488,-1.892546881,185.9419264,133.393997,2.32816445,181.6563789,0,-3.130326146,3.155807536,-3.167847303,0,1.2,60,-274.7319924,-350.6831856,632.4191934,-7.004015415,,,5714.791,5714.791
3/16/2026 16:47:45.633,,229,-73202.17,None,60.019,131726.9931,132663.1972,132597.1965,132329.8166,229.2019658,,-167.6228337,-2.925570349,132290.7306,-167.595742,-2.92509751,72.61072975,1.267296306,-47.87943329,-0.835653755,,,,12.77124256,0.222900232,184.5660857,11.96512884,0.208830894,185.2241885,-108.0834454,-1.886411989,185.5659452,133.6677801,2.332942867,182.4828759,0,-3.133928404,3.153708295,-3.168596622,0,0,60,-187.1314161,-298.252796,653.3279924,-167.9437803,,,5710.668,5710.668
3/16/2026 16:47:45.667,,229,-73181.664,None,60.017,131711.2095,132650.1874,132582.2562,132315.2417,229.1767213,,-167.4136857,-2.921920028,132274.7149,-167.3856957,-2.921431511,72.82067499,1.270960542,-47.67049709,-0.83200713,,,,12.77124256,0.222900232,184.5660857,11.96512884,0.208830894,185.2241885,-107.6181601,-1.878291228,186.3403338,133.9291755,2.337505078,181.6167393,0,-3.130262405,3.14925177,-3.169512208,0,0,60,-276.6042714,-189.3168027,672.1919986,-206.2709245,,,5710.668,5710.668
3/16/2026 16:47:45.700,,229,-73192.68,None,60.017,131729.6364,132668.9196,132602.9891,132334.5408,229.2101482,,-167.2090934,-2.918349219,132307.2705,-167.1841666,-2.917914165,73.02377008,1.27450522,-47.46088672,-0.828348739,,,,12.77124256,0.222900232,184.5660857,11.96512884,0.208830894,185.2241885,-107.6181601,-1.878291228,186.3403338,133.9291755,2.337505078,181.6167393,180,-3.126745059,3.152796448,-3.165853817,3.141592654,1.2,60,-362.55655,-276.9696018,584.2224017,55.30375018,,,5710.668,5710.668
3/16/2026 16:47:45.733,,229,-73035.274,None,60.02,131763.2202,132694.9978,132632.3152,132364.1941,229.2615094,,-166.9769548,-2.914297636,132331.6349,-166.9572766,-2.913954187,73.25460073,1.278533975,-47.23288707,-0.824369395,,,,13.21908491,0.230716556,183.6666546,12.40741853,0.216550305,184.3045306,-107.2658095,-1.872141551,185.9806442,134.464541,2.346848968,181.5929514,0,-3.130504492,3.150675526,-3.171218363,0,0,60.01,-269.4912326,-224.150412,713.4336111,-219.7919666,,,5710.668,5710.668
3/16/2026 16:47:45.767,,229,-72931.738,None,60.02,131734.3062,132655.4718,132620.4516,132337.4296,229.2151518,,-166.7389475,-2.910143625,132299.7698,-166.7131581,-2.909693516,73.49287783,1.282692695,-46.99464221,-0.820211237,,,,13.58296353,0.237067436,183.9447743,13.13402231,0.229231933,184.8350616,-106.9121068,-1.865968274,185.6280151,134.7310077,2.351499689,180.7384851,0,-3.138925449,3.148660969,-3.171710926,0,0,60,-64.90861731,-174.0527919,721.814391,-482.8529819,,,5710.668,5710.668
3/16/2026 16:47:45.800,,229,-73183.018,None,60.016,131697.0254,132626.912,132579.5849,132301.8652,229.1535525,,-166.5374265,-2.906626419,132262.276,-166.5107647,-2.906161084,73.69998151,1.286307336,-46.79346129,-0.816699968,,,,13.58296353,0.237067436,183.9447743,13.05002855,0.227765966,186.0038709,-106.9121068,-1.865968274,185.6280151,134.464541,2.346848968,181.5929514,0,-3.13392705,3.15227561,-3.163548936,0,0,60,-186.4942945,-263.0015902,528.5664042,-79.07051944,,,5710.668,5710.668
3/16/2026 16:47:45.833,,229,-73221.365,None,60.015,131711.1718,132639.7868,132592.1927,132315.0727,229.1764285,,-166.3520342,-2.903390713,132279.0568,-166.3296525,-2.903000079,73.88514312,1.289539016,-46.60620852,-0.81343179,,,,13.94572888,0.243398886,184.2302907,13.32453126,0.232556942,187.4459922,-106.5570714,-1.859771737,185.282487,134.7310077,2.351499689,180.7384851,0,-3.135557021,3.149310753,-3.164931479,0,0,60,-147.0863209,-189.6768126,559.2527885,-222.489655,,,5706.494,5706.494
3/16/2026 16:47:45.867,,229,-73207.67,None,60.018,131761.4339,132696.9121,132648.0022,132369.4809,229.2706663,,-166.1540403,-2.899935068,132329.1369,-166.1308139,-2.899529692,74.08093749,1.292956272,-46.40754755,-0.809964503,,,,14.30735712,0.249710489,184.5231693,13.49573328,0.235544981,185.1114259,-106.4519767,-1.857937488,186.4330443,135,2.35619449,181.5850214,0,-3.135074673,3.15089376,-3.166158993,0,0,60,-159.1535656,-230.0975843,591.6672063,-202.4160564,,,5706.494,5706.494
3/16/2026 16:47:45.900,,229,-73060.517,None,60.021,131787.1721,132714.8055,132661.0507,132388.3589,229.3033639,,-165.9158799,-2.895778385,132354.6472,-165.8916323,-2.895355185,74.32003834,1.297129369,-46.16913933,-0.805803494,,,,14.40002131,0.251327784,183.3606283,13.8563515,0.241838956,185.3951456,-106.200723,-1.853552284,184.9440997,135,2.35619449,181.5850214,0,-3.137194141,3.150681653,-3.161997984,0,0,60,-106.745536,-223.084785,491.5151932,-161.6848722,,,5706.494,5706.494
3/16/2026 16:47:45.933,,229,-73233.461,None,60.02,131751.1303,132682.3525,132642.4591,132359.3454,229.2531111,,-165.6764231,-2.891599076,132321.3398,-165.656194,-2.891246012,74.56354169,1.301379305,-45.93102029,-0.801647533,,,,14.6678249,0.256001839,184.8233751,14.21585347,0.248113449,185.6861869,-106.097643,-1.851753198,186.096749,135.535459,2.365540012,181.5929514,0,-3.139359461,3.153132503,-3.167187545,0,0,60,-54.61508369,-284.9328039,616.4351924,-276.8873048,,,5706.494,5706.494
3/16/2026 16:47:45.967,,229,-73050.782,None,60.016,131710.8242,132631.1752,132584.6815,132309.5708,229.166899,,-165.4720676,-2.888032399,132269.2481,-165.4522572,-2.887686643,74.76170371,1.304837884,-45.72605972,-0.798070296,,,,15.12400731,0.263963724,183.9721718,14.21585347,0.248113449,185.6861869,-105.74204,-1.845546755,185.7675967,135.8069295,2.370278066,180.754419,0,-3.135800092,3.150384639,-3.168348362,0,0,60,-140.9545993,-216.6191982,641.1311972,-283.5573996,,,5706.494,5706.494
3/16/2026 16:47:46.000,,229,-73049.126,None,60.016,131697.8416,132640.4013,132588.5496,132309.6381,229.1670156,,-165.289245,-2.884841544,132267.7223,-165.2673319,-2.884459087,74.94537274,1.308043514,-45.54635599,-0.794933874,,,,15.12400731,0.263963724,183.9721718,14.21585347,0.248113449,185.6861869,-105.74204,-1.845546755,185.7675967,136.3447244,2.379664358,180.7862827,0,-3.132572536,3.153590269,-3.174598232,0,0,60,-219.4887778,-295.6176138,791.0063845,-275.8999929,,,5706.494,5706.494
3/16/2026 16:47:46.033,,229,-73186.776,None,60.018,131744.9746,132676.5526,132635.8827,132353.1681,229.2424117,,-165.0903399,-2.881369995,132314.6762,-165.0675743,-2.88097266,75.14802996,1.311580549,-45.34822033,-0.791475755,,,,15.12400731,0.263963724,183.9721718,14.5742162,0.254368059,185.9845155,-105.3851884,-1.83931852,185.4456255,136.0708245,2.374883903,181.6167393,180,-3.135340719,3.150899069,-3.166359658,3.141592654,1.2,60,-152.1849654,-228.9744038,596.5488146,-215.3894454,,,5706.494,5706.494
3/16/2026 16:47:46.067,,229,-73086.955,None,60.019,131771.4979,132696.172,132650.6993,132373.4739,229.2775823,,-164.862438,-2.877392357,132344.1238,-164.8437286,-2.877065815,75.38065189,1.315640568,-45.12094658,-0.787509079,,,,15.48416971,0.270249743,184.2889036,14.6678249,0.256001839,184.8233751,-105.2874344,-1.837612392,186.6028939,136.3447244,2.379664358,180.7862827,0,-3.133067654,3.15325296,-3.167173437,0,1.2,60,-207.9184149,-288.7200145,613.3967816,-116.7583522,,,5702.403,5702.403
3/16/2026 16:47:46.100,,229,-73112.357,None,60.018,131735.8153,132674.4671,132616.6605,132343.0113,229.2248195,,-164.6427889,-2.873558756,132308.2713,-164.6231197,-2.873215464,75.60303104,1.319521816,-44.90101833,-0.783670607,,,,15.48416971,0.270249743,184.2889036,15.02710941,0.262272536,185.1308726,-105.2874344,-1.837612392,186.6028939,136.8822824,2.389046516,180.8340676,45,-3.135488,3.157134208,-3.172717123,0.785398163,1.697056275,60,-148.8485159,-384.7536038,746.2943846,-212.6922649,,,5702.403,5702.403
3/16/2026 16:47:46.133,,229,-73061.798,None,60.016,131712.3072,132649.1447,132601.2733,132321.6096,229.1877508,,-164.4458417,-2.870121379,132284.6037,-164.4253131,-2.869763088,75.79278866,1.322833711,-44.70301935,-0.780214873,,,,15.84308212,0.276513947,184.6128923,15.02710941,0.262272536,185.1308726,-104.9314172,-1.831398719,186.2900964,136.8822824,2.389046516,180.8340676,0,-3.132035624,3.15423243,-3.169261389,0,0,60,-233.3929033,-312.3360035,663.3791867,-117.6502799,,,5702.403,5702.403
3/16/2026 16:47:46.167,,229,-72924.35,None,60.017,131728.276,132668.9441,132621.4099,132340.2506,229.2200379,,-164.2480568,-2.866669382,132300.4054,-164.2266716,-2.866296139,75.99266586,1.326322227,-44.50510347,-0.776760589,,,,15.9453959,0.278299659,183.4587692,15.48416971,0.270249743,184.2889036,-104.5742162,-1.825164385,185.9845155,136.8822824,2.389046516,180.8340676,0,-3.136545882,3.151486612,-3.165807105,0,0,60.01,-122.4930523,-244.1232006,580.6655819,-214.049329,,,5702.403,5702.403
3/16/2026 16:47:46.200,,229,-73167.494,None,60.019,131762.3503,132693.4243,132643.7537,132367.2004,229.2667163,,-164.0289093,-2.862844536,132319.4446,-164.0029973,-2.862392286,76.20881288,1.330094704,-44.28526022,-0.772923601,,,,16.30509562,0.284577603,183.7920564,15.38518835,0.268522193,185.4456255,-104.2158535,-1.818909776,185.6861869,137.1409014,2.393560268,181.7118598,0,-3.130914479,3.14900448,-3.166483869,0,0,60.01,-259.6803993,-182.6208091,599.8896003,-157.5883918,,,5702.403,5702.403
3/16/2026 16:47:46.233,,229,-72984.154,None,60.019,131729.2992,132685.2025,132634.6711,132350.453,229.237709,,-163.7955007,-2.858770788,132312.5425,-163.7706942,-2.858337832,76.44259271,1.334174932,-44.05059513,-0.768827923,,,,16.66347908,0.290832575,184.1325609,16.200723,0.282755957,184.9440997,-104.2158535,-1.818909776,185.6861869,137.4195092,2.398422892,180.8977612,0,-3.141093789,3.153084708,-3.167250815,0,0,60,-12.15386109,-283.1328129,615.5568043,-320.2701303,,,5702.403,5702.403
3/16/2026 16:47:46.267,,229,-73084.565,None,60.017,131711.2358,132638.0172,132592.8373,132314.7179,229.1758141,,-163.5790721,-2.854993396,132271.2404,-163.5562553,-2.854595168,76.66153107,1.337996127,-43.83759392,-0.76511035,,,,16.66347908,0.290832575,184.1325609,16.09764296,0.280956872,186.096749,-103.8563515,-1.812635283,185.3951456,137.9563107,2.407791845,180.9773466,0,-3.13555204,3.15063141,-3.172902195,0,0,60,-147.1209206,-222.2640115,751.1904001,-381.8054681,,,5698.192,5698.192
3/16/2026 16:47:46.300,,229,-72977.76,None,60.016,131704.2614,132644.1874,132585.5563,132312.0335,229.1711646,,-163.3883875,-2.851665322,132264.0876,-163.3647588,-2.851252924,76.85386293,1.341352951,-43.64680805,-0.761780508,,,,17.13030153,0.298980164,183.3331394,16.55707138,0.28897541,185.282487,-103.8563515,-1.812635283,185.3951456,137.9563107,2.407791845,180.9773466,0,-3.140228334,3.153988234,-3.169572353,0,0,60,-33.08254379,-304.8192058,671.2847933,-333.3830437,,,5698.192,5698.192
3/16/2026 16:47:46.333,,229,-72808.531,None,60.018,131732.155,132684.2474,132631.5573,132350.0411,229.2369956,,-163.1822919,-2.848068275,132306.7432,-163.1612785,-2.847701521,77.05470948,1.344858385,-43.44193896,-0.758204868,,,,17.13030153,0.298980164,183.3331394,16.200723,0.282755957,184.9440997,-103.4957333,-1.806341308,185.1114259,138.2397003,2.412737927,180.175914,0,-3.130457478,3.151199693,-3.170942795,0,0,60.01,-270.0915825,-235.9584221,701.2799891,-195.2299846,,,5698.192,5698.192
3/16/2026 16:47:46.367,,229,-72947.376,None,60.02,131748.4153,132704.7919,132656.1807,132370.5267,229.2724776,,-162.946929,-2.843960417,132334.2704,-162.9233615,-2.843549086,77.29585953,1.349067247,-43.2039079,-0.754050443,,,,17.48799738,0.305223134,183.6901739,16.55707138,0.28897541,185.282487,-103.1340223,-1.80002826,184.8350616,138.4925932,2.41715174,181.072803,0,-3.132524496,3.149095507,-3.171202183,0,0,60,-220.4303343,-184.0320011,711.1296028,-306.6672673,,,5698.192,5698.192
3/16/2026 16:47:46.400,,229,-73183.032,None,60.019,131713.9794,132666.5106,132606.4722,132329.7042,229.2017711,,-162.7073633,-2.839779208,132291.7167,-162.68926,-2.839463244,77.53639884,1.35326545,-42.96846211,-0.749941138,,,,17.84429161,0.311441641,184.0543398,17.2658095,0.301345224,185.9806442,-103.0500286,-1.798562293,186.0038709,139.0282637,2.426500954,181.1841053,0,-3.140808468,3.151827743,-3.176442092,0,0,60,-19.09402677,-252.5616156,837.1295845,-565.4739421,,,5698.192,5698.192
3/16/2026 16:47:46.433,,229,-72905.602,None,60.016,131678.7247,132624.9256,132573.2943,132293.028,229.138246,,-162.5005234,-2.83616917,132252.6947,-162.4765281,-2.835750372,77.7394111,1.356808682,-42.76244838,-0.74634552,,,,17.84429161,0.311441641,184.0543398,17.3762151,0.303272165,184.8350616,-103.0500286,-1.798562293,186.0038709,139.3160275,2.431523381,180.3995565,0,-3.139022537,3.155370975,-3.177868901,0,0,60,-62.56089291,-339.8832057,867.3983904,-464.9542918,,,5698.192,5698.192
3/16/2026 16:47:46.467,,229,-72875.189,None,60.016,131680.0468,132651.2051,132583.1365,132305.5366,229.1599115,,-162.3113731,-2.832867875,132265.2618,-162.2849672,-2.832407004,77.93275538,1.360183177,-42.56810663,-0.742953617,,,,18.19916505,0.317635351,184.4255948,17.3762151,0.303272165,184.8350616,-103.1340223,-1.80002826,184.8350616,139.5632298,2.435837874,181.3112241,0,-3.135679169,3.160211437,-3.178791491,0,1.2,60,-144.2473777,-456.4800101,894.0095987,-293.2822109,,,5698.192,5698.192
3/16/2026 16:47:46.500,,229,-73020.182,None,60.019,131727.83,132680.8705,132621.8833,132344.2462,229.2269585,,-162.0925854,-2.829049308,132301.391,-162.0668221,-2.828599654,78.1473715,1.363928934,-42.35598993,-0.739251482,,,,18.19916505,0.317635351,184.4255948,17.3762151,0.303272165,184.8350616,-102.6894121,-1.792268349,185.7365877,139.5632298,2.435837874,181.3112241,180,-3.131871819,3.156197283,-3.175089356,3.141592654,1.2,60,-237.1823221,-359.8991966,805.3055971,-208.2240784,,,5698.192,5698.192
3/16/2026 16:47:46.533,,229,-72887.17,None,60.02,131731.7325,132674.3819,132623.0467,132343.7613,229.2261187,,-161.8526369,-2.824861417,132305.0394,-161.8258298,-2.824393546,78.39025199,1.368167999,-42.11745798,-0.735088314,,,,18.67170689,0.325882762,183.6666546,17.84429161,0.311441641,184.0543398,-102.3277707,-1.785956515,185.4766832,139.5632298,2.435837874,181.3112241,-90,-3.135835187,3.154124514,-3.170926188,-1.570796327,1.2,60,-139.9058032,-308.3760031,705.2543951,-256.9725888,,,5698.192,5698.192
3/16/2026 16:47:46.567,,229,-73054.627,None,60.018,131688.6501,132642.0856,132590.7738,132307.8944,229.1639953,,-161.6291569,-2.820960956,132273.0977,-161.5997229,-2.820447234,78.61484157,1.372087826,-41.89278085,-0.731166959,,,,18.67170689,0.325882762,183.6666546,18.55259913,0.32380394,184.8038961,-101.9651288,-1.77962722,185.2241885,139.807954,2.440109117,182.226233,180,-3.144251174,3.151715046,-3.171276076,3.141592654,1.2,60,64.58643708,-248.6879804,717.091206,-532.9896626,,,5698.192,5698.192
3/16/2026 16:47:46.600,,229,-72673.358,None,60.016,131673.9615,132635.227,132566.5527,132292.6383,229.1375711,,-161.4236697,-2.817374527,132254.4439,-161.404883,-2.817046637,78.81511179,1.375583201,-41.68651679,-0.727566972,,,,19.14813746,0.334198044,182.9203105,18.67170689,0.325882762,183.6666546,-101.9651288,-1.77962722,185.2241885,139.8530964,2.440897001,180.5352043,0,-3.142929399,3.155210421,-3.168463973,0,0,60,32.33856734,-334.5407876,643.0320057,-340.8297855,,,5698.192,5698.192
3/16/2026 16:47:46.633,,229,-72657.994,None,60.018,131721.7021,132665.3296,132602.8148,132330.6502,229.2034096,,-161.2199001,-2.813818076,132286.7993,-161.1969609,-2.813417711,79.01836282,1.379130601,-41.48541512,-0.724057085,,,,19.14813746,0.334198044,182.9203105,18.55259913,0.32380394,184.8038961,-101.6767378,-1.774593848,183.8038084,139.8530964,2.440897001,180.5352043,90,-3.137221651,3.153724449,-3.164954086,1.570796327,1.2,60.01,-105.7689321,-295.8192083,559.209588,-157.6214475,,,5698.192,5698.192
3/16/2026 16:47:46.667,,229,-72820.843,None,60.02,131745.3587,132693.2072,132629.3012,132356.6625,229.2484641,,-160.9833714,-2.809689873,132321.5759,-160.9577215,-2.809242197,79.25811867,1.38331513,-41.24737148,-0.71990244,,,,19.14813746,0.334198044,182.9203105,19.02560604,0.332059468,184.0543398,-101.2369443,-1.766918002,184.7415492,140.0973997,2.445160899,181.4541264,0,-3.141301665,3.150233132,-3.165063339,0,0,60.01,-7.043176116,-211.8096086,564.7968012,-345.9440165,,,5698.192,5698.192
3/16/2026 16:47:46.700,,229,-72788.414,None,60.02,131706.7521,132662.2252,132590.3584,132320.4918,229.1858148,,-160.7465018,-2.805555718,132282.7194,-160.7198082,-2.805089827,79.49814212,1.387504329,-41.00738559,-0.715713896,,,,19.50244851,0.340381939,183.3174296,19.02560604,0.332059468,184.0543398,-100.8714529,-1.760538975,184.5114631,140.6306828,2.454468443,181.6127749,-90,-3.137149295,3.148043304,-3.170182339,-1.570796327,1.2,60,-107.7498831,-157.8959987,688.3487854,-422.7029036,,,5698.192,5698.192
3/16/2026 16:47:46.733,,229,-72866.102,None,60.016,131661.6956,132601.3357,132539.6659,132268.2619,229.0953499,,-160.5389089,-2.801932538,132222.1197,-160.5081143,-2.801395071,79.69886368,1.391007581,-40.79991517,-0.712092854,,,,19.85521437,0.346538864,183.7215284,19.37800406,0.338209973,184.4490173,-100.8016182,-1.75932013,185.6900644,140.924582,2.459597953,180.8539742,0,-3.139605044,3.150327711,-3.171690807,0,0,60,-48.28307958,-215.0784046,721.3536049,-457.9921207,,,5698.192,5698.192
3/16/2026 16:47:46.767,,229,-72769.968,None,60.015,131670.0567,132621.3816,132545.3844,132279.6452,229.1150663,,-160.353171,-2.798690801,132234.2879,-160.3265057,-2.798225403,79.8848064,1.394252894,-40.61986173,-0.708950329,,,,19.85521437,0.346538864,183.7215284,19.72888399,0.344333983,184.8506424,-100.8714529,-1.760538975,184.5114631,140.924582,2.459597953,180.8539742,0,-3.142559386,3.154791869,-3.168548282,0,0,60,23.4860695,-322.9776027,646.0848119,-346.5932787,,,5698.192,5698.192
3/16/2026 16:47:46.800,,229,-72924.624,None,60.018,131722.7013,132683.9045,132608.5746,132339.1132,229.2180678,,-160.1483158,-2.795115402,132302.074,-160.1239208,-2.794689628,80.08957779,1.397826829,-40.41233769,-0.705328351,,,,20.20641856,0.352668534,184.1325609,19.72888399,0.344333983,184.8506424,-100.8714529,-1.760538975,184.5114631,141.1629889,2.463758938,181.7871283,0,-3.139023611,3.158365804,-3.169087289,0,0,60,-62.5846852,-410.6160047,662.7168027,-189.5161128,,,5698.192,5698.192
3/16/2026 16:47:46.833,,229,-72937.771,None,60.021,131745.3855,132698.4964,132637.6323,132361.2217,229.256361,,-159.9085773,-2.790931176,132324.5175,-159.8831324,-2.790487078,80.32728302,1.401975568,-40.17060888,-0.701109388,,,,20.68765857,0.361067757,183.4273698,19.72888399,0.344333983,184.8506424,-100.0724778,-1.746594229,185.2552833,141.4588164,2.468922102,181.0370128,0,-3.134821061,3.148569797,-3.17003149,0,0,60,-164.3584208,-171.5184054,682.7904161,-346.9135899,,,5698.192,5698.192
3/16/2026 16:47:46.867,,229,-72844.546,None,60.019,131717.0449,132668.0215,132583.0295,132323.3962,229.1908453,,-159.6745164,-2.786846042,132280.5074,-159.6449553,-2.786330105,80.56153364,1.406064012,-39.93305419,-0.696963276,,,,20.68765857,0.361067757,183.4273698,20.55604522,0.35877067,184.5504809,-100.1378039,-1.747734383,184.0738982,141.6942291,2.473030829,181.9771414,0,-3.145100775,3.153798395,-3.169994105,0,0,60,85.12041163,-298.0655909,685.1519896,-472.2068104,,,5698.192,5698.192
3/16/2026 16:47:46.900,,229,-72824.386,None,60.016,131672.6951,132639.4562,132539.7887,132284.6924,229.1238084,,-159.4701192,-2.783278638,132251.3603,-159.4427325,-2.78280065,80.76435771,1.40960396,-39.73251011,-0.693463122,,,,20.68765857,0.361067757,183.4273698,20.20641856,0.352668534,184.1325609,-100.0724778,-1.746594229,185.2552833,141.9919253,2.478226609,181.2357581,0,-3.135469184,3.156198189,-3.171689731,0,0,60,-148.5453761,-358.8767938,722.851222,-215.429052,,,5698.192,5698.192
3/16/2026 16:47:46.933,,229,-72703.152,None,60.016,131693.0639,132628.1747,132556.4915,132293.2591,229.1386463,,-159.2808806,-2.779975802,132249.0732,-159.2563609,-2.779547852,80.95784101,1.412980881,-39.53793506,-0.690067146,,,,21.03751103,0.367173834,183.8547253,20.20641856,0.352668534,184.1325609,-99.70665241,-1.740209371,185.0491827,142.292059,2.483464928,180.4993075,0,-3.132216386,3.153190252,-3.173532074,0,0,60,-227.9770151,-284.6304075,764.0639862,-251.4565636,,,5698.192,5698.192
3/16/2026 16:47:46.967,,229,-72754.445,None,60.018,131713.8586,132672.1617,132594.9599,132327.7074,229.1983124,,-159.064361,-2.776196821,132285.1486,-159.0419415,-2.775805527,81.17070279,1.41669602,-39.32953915,-0.686429951,,,,21.17257862,0.369531208,182.7352183,20.68765857,0.361067757,183.4273698,-99.70665241,-1.740209371,185.0491827,142.5238204,2.487509929,181.4501584,0,-3.136873284,3.156905391,-3.17393988,0,1.2,60,-114.0816315,-375.9264118,778.1183852,-288.1103418,,,5698.192,5698.192
3/16/2026 16:47:47.000,,229,-72656.366,None,60.019,131727.1265,132663.3351,132599.0769,132330.5351,229.2032101,,-158.835613,-2.772204417,132282.6791,-158.8092209,-2.771743788,81.4008113,1.420712171,-39.09385889,-0.682316555,,,,21.52260011,0.375640235,183.1720503,20.55604522,0.35877067,184.5504809,-99.34002617,-1.733810536,184.8506424,142.5946434,2.488746022,179.7678503,0,-3.130514458,3.154522707,-3.171062577,0,0,60,-268.4246119,-317.0736067,702.3743912,-116.8761727,,,5698.192,5698.192
3/16/2026 16:47:47.033,,229,-72904.262,None,60.017,131687.146,132626.2779,132564.4437,132293.3177,229.1387478,,-158.624326,-2.768516762,132253.6425,-158.5951317,-2.768007225,81.61329638,1.424420735,-38.88579878,-0.678685221,,,,21.87094317,0.381719969,183.6156856,21.03751103,0.367173834,183.8547253,-98.91492696,-1.726391155,185.8450968,142.5238204,2.487509929,181.4501584,180,-3.135181059,3.15081189,-3.16619515,3.141592654,1.2,60,-155.6970912,-227.2319988,591.7247975,-208.7957075,,,5698.192,5698.192
3/16/2026 16:47:47.067,,229,-72679.81,None,60.015,131682.7014,132625.0565,132552.1961,132287.344,229.128401,,-158.4399361,-2.765298551,132253.3932,-158.4148036,-2.764859907,81.79658255,1.427619682,-38.69707169,-0.675391312,,,,21.87094317,0.381719969,183.6156856,21.38572793,0.373251365,184.2889036,-98.60448159,-1.720972861,184.4763399,142.8257452,2.49277951,180.7225498,0,-3.138111272,3.148592543,-3.168170822,0,0,60,-84.54099465,-171.2591907,636.6096092,-380.8094238,,,5698.192,5698.192
3/16/2026 16:47:47.100,,229,-72658.426,None,60.017,131724.1071,132643.9404,132569.5594,132313.1933,229.1731734,,-158.2429894,-2.761861183,132278.9997,-158.2140986,-2.761356945,81.99671478,1.431112649,-38.49862431,-0.671927752,,,,21.87094317,0.381719969,183.6156856,21.03751103,0.367173834,183.8547253,-98.97262661,-1.727398204,184.659687,142.8257452,2.49277951,180.7225498,0,-3.128530779,3.158510853,-3.164707262,0,0,60.01,-317.2443096,-414.374414,553.7376141,177.8811096,,,5698.192,5698.192
3/16/2026 16:47:47.133,,229,-72887.04,None,60.02,131736.1071,132656.3093,132589.0171,132327.8073,229.1984855,,-158.0094261,-2.757784735,132288.5943,-157.9911876,-2.757466413,82.22246231,1.435052686,-38.2670281,-0.667885635,,,,22.21759427,0.387770172,184.0660751,21.38572793,0.373251365,184.2889036,-98.54907682,-1.720005865,185.6629204,143.3580684,2.502070304,180.9614324,180,-3.130717778,3.155058551,-3.169955939,3.141592654,1.2,60.01,-264.7962867,-331.6463822,680.4432027,-84.00053387,,,5698.192,5698.192
3/16/2026 16:47:47.167,,229,-72494.856,None,60.018,131674.3727,132611.2578,132539.146,132275.6104,229.1080779,,-157.7872868,-2.753907673,132237.8003,-157.7661338,-2.753538484,82.4447573,1.438932466,-38.04650968,-0.664036863,,,,22.35969418,0.390250283,182.9557324,21.87094317,0.381719969,183.6156856,-98.23561932,-1.714535,184.300624,143.6641354,2.50741218,180.2478294,-90,-3.135258453,3.153467466,-3.171449043,-1.570796327,1.2,60,-153.2464935,-290.217603,713.1599963,-269.6958998,,,5698.192,5698.192
3/16/2026 16:47:47.200,,229,-72738.187,None,60.015,131649.8687,132560.9019,132503.8435,132238.8611,229.0444262,,-157.5833717,-2.750348683,132197.4471,-157.5585059,-2.749914692,82.6511053,1.442533918,-37.84130649,-0.660455392,,,,22.70637084,0.396300932,183.4155937,21.87094317,0.381719969,183.6156856,-97.81529355,-1.707198931,185.3213425,143.8889425,2.511335803,181.2158933,0,-3.131634661,3.149732849,-3.171791195,0,0,60,-241.4481853,-199.9727975,725.0112005,-283.5902177,,,5698.192,5698.192
