time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:47:47.233,,229,-72759.802,None,60.015,131675.077,132606.0791,132547.8832,132277.0318,229.1105398,,-157.4049318,-2.747234319,132238.1662,-157.3821433,-2.746836585,82.82610745,1.445588282,-37.6625236,-0.657335041,,,,22.70637084,0.396300932,183.4155937,22.21759427,0.387770172,184.0660751,-97.86606837,-1.708085119,184.1325609,143.5836215,2.506006947,181.9256991,180,-3.134606757,3.153673401,-3.163341988,3.141592654,1.2,60,-169.4383424,-294.9696056,524.4191955,-60.0112475,,,5698.192,5698.192
3/16/2026 16:47:47.267,,229,-72855.216,None,60.019,131742.2589,132660.0217,132614.4807,132339.5943,229.2189011,,-157.2122276,-2.743870996,132294.1065,-157.1906486,-2.743494371,83.01705282,1.448920907,-37.4702821,-0.653979794,,,,22.70637084,0.396300932,183.4155937,22.21759427,0.387770172,184.0660751,-97.81529355,-1.707198931,185.3213425,143.8889425,2.511335803,181.2158933,-135,-3.131264543,3.156119838,-3.165315597,-2.35619449,1.697056275,60.01,-250.605104,-357.1343927,570.0527828,37.68671391,,,5698.192,5698.192
3/16/2026 16:47:47.300,,229,-72798.437,None,60.02,131734.9774,132653.6297,132612.215,132334.2854,229.209706,,-156.9795305,-2.739809666,132286.6181,-156.9569757,-2.739416009,83.25685557,1.453106255,-37.22971547,-0.649781115,,,,23.19859051,0.404891786,182.7785545,22.56254053,0.39379062,184.5231693,-97.44741685,-1.700778272,185.1619831,144.1966559,2.516706416,180.5112739,0,-3.133206629,3.153884527,-3.166487531,0,0,60,-202.7646272,-301.9104211,595.8720185,-91.19697027,,,5693.99,5693.99
3/16/2026 16:47:47.333,,229,-72937.67,None,60.018,131688.877,132592.6695,132545.2019,132276.2348,229.1091593,,-156.7549841,-2.735890591,132234.0249,-156.7383386,-2.735600073,83.48343658,1.457060839,-37.01099186,-0.645963667,,,,23.54344487,0.41091063,183.254577,22.90576966,0.399781098,184.9869185,-97.0789216,-1.694346816,185.01027,144.4182824,2.520574528,181.4858672,180,-3.135381171,3.151407655,-3.166538195,3.141592654,1.2,60,-150.5187237,-240.7679887,600.0047839,-208.7180716,,,5693.99,5693.99
3/16/2026 16:47:47.367,,229,-72609.466,None,60.014,131630.3559,132553.6192,132506.4588,132230.8262,229.0305093,,-156.5603309,-2.732493252,132192.6084,-156.5339241,-2.732032367,83.67985636,1.460489011,-36.81593413,-0.642559268,,,,24.03893427,0.419558552,182.6406307,23.39447276,0.408310576,184.3553091,-97.12501635,-1.695151321,183.8194767,145.2568198,2.535209767,181.0847315,180,-3.140342943,3.155640332,-3.177769035,3.141592654,1.2,60,-30.17268142,-342.2735885,867.8592003,-495.4129304,,,5693.99,5693.99
3/16/2026 16:47:47.400,,229,-72929.995,None,60.016,131659.3676,132584.7684,132536.1674,132260.7848,229.0823991,,-156.3965256,-2.72963431,132226.2532,-156.3742105,-2.729244839,83.8430625,1.463337496,-36.65097889,-0.639680256,,,,23.88649992,0.41689807,183.7372036,23.24727001,0.405741404,185.4572727,-97.0789216,-1.694346816,185.01027,145.2568198,2.535209767,181.0847315,0,-3.134986243,3.157684312,-3.174890023,0,0,60,-160.5007983,-394.7040051,798.9984028,-243.7935995,,,5693.99,5693.99
3/16/2026 16:47:47.433,,229,-72725.918,None,60.018,131700.0662,132617.6942,132574.9594,132298.2491,229.1472891,,-156.1863624,-2.725966271,132255.7825,-156.1652576,-2.725597923,84.05313695,1.467003986,-36.43840857,-0.635970204,,,,23.88649992,0.41689807,183.7372036,23.73587534,0.414269176,184.8350616,-96.70983681,-1.687905071,184.8662219,145.0392548,2.531412541,180.0999722,-135,-3.139867099,3.154909057,-3.167382745,-2.35619449,1.697056275,60,-41.93148657,-326.4623828,615.7152146,-247.3213452,,,5693.99,5693.99
3/16/2026 16:47:47.467,,229,-72830.506,None,60.018,131687.7233,132602.2447,132555.579,132282.5175,229.1200412,,-155.9678294,-2.722152149,132243.2499,-155.9458005,-2.721767674,84.27134925,1.470812509,-36.22567407,-0.632257286,,,,24.38181188,0.425542895,183.1327387,24.07549826,0.420196714,185.3213425,-96.29935371,-1.68074079,185.9225645,145.35332,2.536894013,179.4150495,0,-3.141964388,3.151553299,-3.169151299,0,0,60,9.002689214,-245.5631951,655.3295822,-418.7690763,,,5693.99,5693.99
3/16/2026 16:47:47.500,,229,-72638.381,None,60.016,131647.7303,132569.4486,132523.024,132247.4139,229.0592401,,-155.7729661,-2.718751143,132208.0088,-155.754871,-2.718435326,84.46796372,1.474244079,-36.03042491,-0.628849546,,,,24.38181188,0.425542895,183.1327387,24.22774532,0.422853926,184.2263825,-96.34019175,-1.681453548,184.7298568,145.5699912,2.540675639,180.4035476,0,-3.141289252,3.155697627,-3.169525185,0,0,60,-7.345842288,-345.41279,667.7136132,-314.9549809,,,5689.92,5689.92
3/16/2026 16:47:47.533,,229,-72685.843,None,60.015,131640.979,132563.2266,132525.5166,132243.9273,229.0532011,,-155.5797164,-2.7153783,132212.0382,-155.5586387,-2.715010426,84.66047362,1.477604011,-35.8374193,-0.625480962,,,,24.72283955,0.431494951,183.6313699,23.88649992,0.41689807,183.7372036,-95.97001598,-1.674992762,184.6011918,145.7842979,2.544415995,181.3945975,180,-3.131908496,3.152596773,-3.169896957,3.141592654,1.2,60,-235.1109922,-269.2799986,680.3279846,-175.9369938,,,5689.92,5689.92
3/16/2026 16:47:47.567,,229,-72677.578,None,60.016,131675.3149,132597.5897,132557.4909,132277.4833,229.1113217,,-155.4024307,-2.712284081,132240.3098,-155.3875109,-2.712023682,84.83890197,1.480718173,-35.66128333,-0.62240681,,,,24.72283955,0.431494951,183.6313699,24.22774532,0.422853926,184.2263825,-95.97001598,-1.674992762,184.6011918,146.0988992,2.549906825,180.7225498,-90,-3.134877608,3.155710935,-3.172313635,-1.570796327,1.2,60,-163.0633776,-345.5711964,735.8399975,-227.2054235,,,5689.92,5689.92
3/16/2026 16:47:47.600,,229,-72605.506,None,60.018,131680.7111,132614.0132,132561.5238,132286.1088,229.1262616,,-155.1907252,-2.708589123,132240.5363,-155.1701583,-2.708230164,85.0529408,1.484453855,-35.44964924,-0.618713098,,,,24.88036686,0.434244321,182.54205,24.38181188,0.425542895,183.1327387,-95.93152692,-1.674321001,185.7947254,146.4158395,2.555438477,180.0559913,0,-3.133773059,3.158774856,-3.174151575,0,0,60,-188.7588561,-423.3311825,776.9952073,-164.9051686,,,5689.92,5689.92
3/16/2026 16:47:47.633,,229,-72784.022,None,60.016,131651.738,132575.4683,132528.1635,132252.472,229.0680009,,-154.9909604,-2.705102569,132216.471,-154.9742725,-2.70481131,85.24927877,1.487880599,-35.25000417,-0.615228634,,,,25.22111519,0.440191501,183.0501571,24.56717132,0.428778027,184.7220615,-95.56320882,-1.667892638,185.674554,146.4158395,2.555438477,180.0559913,-90,-3.133589337,3.155773237,-3.170667111,-1.570796327,1.2,60,-193.6961674,-349.055996,693.691203,-150.9390396,,,5689.92,5689.92
3/16/2026 16:47:47.667,,229,-72956.808,None,60.013,131630.0479,132552.3509,132507.2689,132230.5708,229.0300669,,-154.8027519,-2.701817711,132194.6514,-154.7852538,-2.701512313,85.43579925,1.491135996,-35.0659842,-0.61201688,,,,25.55996517,0.446105549,183.5647025,24.90476881,0.434670215,185.2241885,-95.19442891,-1.661456214,185.5620651,146.6258986,2.5591047,181.0568971,0,-3.136182528,3.15259221,-3.17112158,0,0,60,-131.2829379,-270.5472011,708.3360045,-306.5058655,,,5689.92,5689.92
3/16/2026 16:47:47.700,,229,-72675.288,None,60.014,131664.5436,132582.1698,132548.6132,132265.7913,229.0910706,,-154.6419521,-2.699011225,132223.8883,-154.6190503,-2.698611514,85.60328332,1.494059144,-34.90150629,-0.609146199,,,,25.72252692,0.448942787,182.4828759,24.72283955,0.431494951,183.6313699,-95.19442891,-1.661456214,185.5620651,146.9441772,2.564659709,180.3995565,-90,-3.130106465,3.155515358,-3.173805908,-1.570796327,1.2,60,-277.1395031,-342.518388,770.1408198,-150.4829287,,,5689.92,5689.92
3/16/2026 16:47:47.733,,229,-72767.534,None,60.017,131699.6725,132635.2883,132590.2655,132309.1102,229.1661012,,-154.4602204,-2.695839409,132264.0245,-154.4412634,-2.695508548,85.78179452,1.497174753,-34.71843876,-0.605951068,,,,25.72252692,0.448942787,182.4828759,25.39930957,0.44330158,184.6479894,-95.22819189,-1.662045489,184.3670253,146.6258986,2.5591047,181.0568971,0,-3.138810128,3.159220242,-3.165055768,0,0,60.01,-67.15872717,-431.0352062,563.212809,-65.01887563,,,5685.559,5685.559
3/16/2026 16:47:47.767,,229,-72671.544,None,60.018,131675.6807,132611.14,132578.8702,132289.2741,229.1317441,,-154.2440721,-2.692066909,132250.6694,-154.2219164,-2.691680221,85.99934405,1.500971708,-34.50131154,-0.602161483,,,,26.06099574,0.454850182,183.0068851,25.55996517,0.446105549,183.5647025,-94.82521693,-1.655012249,185.4572727,146.9441772,2.564659709,180.3995565,180,-3.13778577,3.155983957,-3.166821192,3.141592654,1.2,60,-92.13695511,-353.9231867,603.3312205,-157.2710787,,,5685.559,5685.559
3/16/2026 16:47:47.800,,229,-72740.218,None,60.015,131616.5427,132555.3633,132519.8081,132231.285,229.031304,,-154.0397539,-2.688500885,132185.8147,-154.0236794,-2.688220331,86.20041628,1.504481081,-34.29876282,-0.59862634,,,,26.39752014,0.460723641,183.5372442,25.89690911,0.45198633,184.0856322,-94.45560283,-1.648561266,185.3601899,147.4704617,2.573845106,180.7584023,180,-3.140206661,3.153042347,-3.172471446,3.141592654,1.2,60,-33.62558339,-281.3184,739.5551767,-424.6111933,,,5685.559,5685.559
3/16/2026 16:47:47.833,,229,-72740.16,None,60.012,131613.4207,132556.7088,132516.583,132229.6214,229.0284225,,-153.8908491,-2.685902006,132193.3682,-153.8718312,-2.68557008,86.35119137,1.507112602,-34.14911468,-0.596014488,,,,26.39752014,0.460723641,183.5372442,25.89690911,0.45198633,184.0856322,-94.45560283,-1.648561266,185.3601899,147.4704617,2.573845106,180.7584023,0,-3.13755641,3.155673868,-3.169859594,0,0,60,-97.92871681,-345.9743783,677.0015916,-233.0984965,,,5685.559,5685.559
3/16/2026 16:47:47.867,,229,-72522.922,None,60.015,131670.0731,132616.6697,132564.0087,132284.2969,229.1231233,,-153.7232504,-2.682976857,132249.8898,-153.7035026,-2.682632192,86.51906849,1.510042611,-33.98495909,-0.593149432,,,,26.56505118,0.463647609,182.463147,25.73473569,0.44915587,185.1658716,-94.11222884,-1.64256826,184.0738982,147.5876934,2.575891185,179.1017588,0,-3.131788062,3.152610871,-3.169040617,0,0,60,-236.5881725,-268.9632089,651.5999942,-146.0486129,,,5685.559,5685.559
3/16/2026 16:47:47.900,,229,-72771.653,None,60.018,131700.9452,132650.3535,132605.7544,132319.7407,229.1845138,,-153.5325763,-2.679648966,132280.607,-153.5119938,-2.679289732,86.71206585,1.51341105,-33.79792031,-0.58988499,,,,26.56505118,0.463647609,182.463147,26.23193993,0.457833721,184.6128923,-94.45560283,-1.648561266,185.3601899,147.792302,2.579462279,180.1159626,0,-3.137123453,3.161972316,-3.169347269,0,0,60.01,-107.8697673,-501.0623835,662.8175954,-53.88544467,,,5685.559,5685.559
3/16/2026 16:47:47.933,,229,-72868.925,None,60.017,131663.6281,132599.7242,132549.1689,132271.5389,229.1010257,,-153.3233293,-2.675996916,132227.0003,-153.2994981,-2.675580983,86.91853608,1.517014636,-33.58360735,-0.586144523,,,,26.73209379,0.466563053,184.0738982,26.23193993,0.457833721,184.6128923,-94.08561678,-1.642103792,185.2708288,147.9946168,2.582993338,181.1324377,0,-3.133414704,3.159118428,-3.169137861,0,0,60,-199.0453075,-430.5312198,661.2479933,-31.67146604,,,5681.495,5681.495
3/16/2026 16:47:47.967,,229,-72893.621,None,60.013,131622.3811,132565.2188,132504.0005,132231.2351,229.0312175,,-153.1395284,-2.672788986,132185.5739,-153.1149032,-2.672359194,87.1047016,1.520263837,-33.40367736,-0.583004152,,,,27.2351467,0.475342982,183.5490125,26.73209379,0.466563053,184.0738982,-93.34465032,-1.629171487,185.1153154,148.1946711,2.586484944,182.151146,180,-3.138922247,3.149435324,-3.169489096,3.141592654,1.2,60,-64.79074715,-192.4560005,673.2143893,-415.9676417,,,5681.495,5681.495
3/16/2026 16:47:48.000,,229,-72686.218,None,60.013,131640.9353,132595.4676,132519.6745,132252.7353,229.068457,,-152.9814297,-2.670029643,132209.4248,-152.9607845,-2.669669315,87.26111035,1.522993685,-33.24398221,-0.580216946,,,,27.2351467,0.475342982,183.5490125,26.73209379,0.466563053,184.0738982,-93.34465032,-1.629171487,185.1153154,148.317634,2.588631052,180.4993075,0,-3.136232368,3.152165172,-3.168847998,0,0,60.01,-130.0769417,-259.5024066,651.859207,-262.2798587,,,5681.495,5681.495
3/16/2026 16:47:48.033,,229,-72693.677,None,60.016,131698.2424,132650.6797,132586.1928,132312.4187,229.1718316,,-152.8212633,-2.667234211,132277.2693,-152.7975511,-2.666820356,87.41791369,1.525730419,-33.08886866,-0.577509704,,,,27.2351467,0.475342982,183.5490125,26.73209379,0.466563053,184.0738982,-93.36646066,-1.62955215,183.9173728,148.5165681,2.592103107,181.521569,180,-3.133383409,3.155282569,-3.169612811,3.141592654,1.2,60.01,-199.3129837,-333.9792102,674.2799975,-140.9878036,,,5681.495,5681.495
3/16/2026 16:47:48.067,,229,-72846.95,None,60.017,131709.6297,132665.8913,132602.1182,132326.5998,229.196394,,-152.6190831,-2.663705501,132288.4599,-152.5944842,-2.66327617,87.62570663,1.52935709,-32.88040397,-0.573871309,,,,27.74104571,0.484172586,183.0383566,27.06471101,0.472368318,184.6167923,-93.34465032,-1.629171487,185.1153154,148.8406955,2.597760197,180.8977612,-90,-3.135644488,3.158528577,-3.171631506,-1.570796327,1.2,60,-144.0272132,-415.9007946,720.4464003,-160.5183924,,,5681.495,5681.495
3/16/2026 16:47:48.133,,229,-72633.902,None,60.013,131628.3326,132573.3638,132503.9652,132235.9199,229.0393318,,-152.2463041,-2.65719928,132196.1639,-152.2224837,-2.656783535,87.99253757,1.535759498,-32.50700961,-0.567354348,,,,28.07248694,0.489957326,183.6,27.5672075,0.481138536,184.1012765,-92.6025622,-1.616219606,184.9908106,149.1670555,2.603456254,180.2797826,180,-3.137922071,3.151979104,-3.170810602,3.141592654,1.2,60,-89.0893017,-254.7216004,697.8527988,-354.0418967,,,5677.414,5677.414
3/16/2026 16:47:48.167,,229,-72658.584,None,60.014,131658.0201,132608.8292,132541.9752,132270.3179,229.098911,,-152.0884017,-2.654443364,132225.6978,-152.0639057,-2.654015828,88.15389421,1.538575702,-32.34905039,-0.564597439,,,,28.07248694,0.489957326,183.6,27.5672075,0.481138536,184.1012765,-92.97373108,-1.622697725,185.0491827,149.1670555,2.603456254,180.2797826,0,-3.135154364,3.161273427,-3.168053693,0,0,60,-156.2989466,-482.9183819,632.2031876,7.014140907,,,5677.414,5677.414
3/16/2026 16:47:48.200,,229,-72760.09,None,60.017,131711.3271,132668.282,132605.0681,132328.9472,229.2004599,,-151.9146726,-2.65141122,132289.4151,-151.8869803,-2.650927898,88.33100873,1.541666934,-32.17850828,-0.561620918,,,,28.24973549,0.493050897,182.54205,28.07248694,0.489957326,183.6,-92.97373108,-1.622697725,185.0491827,149.3614147,2.606848461,181.3112241,0,-3.140885224,3.164364659,-3.168469379,0,0,60.01,-17.08327786,-559.007995,646.113596,-70.02232315,,,5677.414,5677.414
3/16/2026 16:47:48.233,,229,-73009.094,None,60.017,131709.0027,132655.1695,132579.0554,132315.1054,229.1764851,,-151.7052289,-2.647755737,132276.2896,-151.6790915,-2.647299552,88.53824051,1.545283811,-31.96525435,-0.557898935,,,,28.40189561,0.495706592,184.1677496,28.22533355,0.492625003,185.2241885,-92.23117461,-1.60973767,184.9402066,149.8797218,2.615894627,181.7395939,-90,-3.139924555,3.155021481,-3.173793562,-1.570796327,1.2,60,-40.63657524,-329.4432066,775.7424215,-405.6626397,,,5677.414,5677.414
3/16/2026 16:47:48.267,,229,-72839.707,None,60.014,131649.0473,132596.3321,132526.7016,132258.0629,229.0776846,,-151.509062,-2.644331978,132220.938,-151.4749861,-2.643737241,88.73468838,1.548712473,-31.77166335,-0.554520134,,,,28.58049326,0.498823709,183.1130798,28.40189561,0.495706592,184.1677496,-92.23117461,-1.60973767,184.9402066,149.8797218,2.615894627,181.7395939,180,-3.139443833,3.158450143,-3.170414761,3.141592654,1.2,60,-52.02587863,-413.3664025,694.0944056,-228.7021245,,,5677.414,5677.414
3/16/2026 16:47:48.300,,229,-72841.176,None,60.013,131650.9111,132600.8688,132526.1583,132260.0159,229.0810674,,-151.350947,-2.641572351,132228.342,-151.3207679,-2.641045627,88.89031828,1.551428727,-31.61328019,-0.551755827,,,,28.90918365,0.504560439,183.6901739,28.40189561,0.495706592,184.1677496,-92.23117461,-1.60973767,184.9402066,149.8797218,2.615894627,181.7395939,0,-3.136752219,3.161166397,-3.167650454,0,0,60,-117.5690848,-479.9808015,627.5376194,-29.98773309,,,5677.414,5677.414
3/16/2026 16:47:48.333,,230,-72853.517,None,60.014,131697.9056,132641.9814,132557.3388,132299.7627,229.1499108,,-151.1816908,-2.638618273,132264.6173,-151.153297,-2.638122709,89.05656086,1.554330207,-31.44677709,-0.548849799,,,,28.90918365,0.504560439,183.6901739,28.72926878,0.501420332,184.7415492,-91.85959934,-1.603252458,184.8973769,150.2080392,2.621624847,181.1403875,0,-3.139543041,3.157582665,-3.170474646,0,0,60,-49.79675936,-392.1407882,693.403194,-251.4656464,,,5673.133,5673.133
3/16/2026 16:47:48.367,,230,-72722.174,None,60.016,131708.7223,132647.8898,132587.4352,132315.3785,229.1769582,,-151.0074912,-2.635577916,132281.0533,-150.9829164,-2.635149005,89.23285365,1.557407097,-31.26879754,-0.54574347,,,,29.41907615,0.513459742,183.2270722,28.90918365,0.504560439,183.6901739,-91.48786753,-1.596764514,184.8623272,150.2080392,2.621624847,181.1403875,0,-3.139709444,3.154171611,-3.167368317,0,0,60,-45.64420915,-308.4479975,618.9839999,-264.8917933,,,5673.133,5673.133
3/16/2026 16:47:48.400,,230,-72896.587,None,60.016,131675.4182,132618.6894,132550.8083,132282.3361,229.119727,,-150.8135935,-2.632193763,132241.6971,-150.7836112,-2.631670473,89.42452107,1.560752325,-31.07228461,-0.542313673,,,,29.7448813,0.519146114,183.8194767,28.72926878,0.501420332,184.7415492,-91.48786753,-1.596764514,184.8623272,150.7247457,2.630643077,181.5929514,-90,-3.133090805,3.157516839,-3.17295675,-1.570796327,1.2,60,-206.6655432,-390.3840078,754.8192066,-157.7696556,,,5673.133,5673.133
3/16/2026 16:47:48.433,,230,-72742.464,None,60.013,131657.395,132579.1368,132523.9215,132254.158,229.0709212,,-150.6337481,-2.629054869,132212.9989,-150.6055492,-2.628562706,89.60586436,1.563917362,-30.89168641,-0.539161639,,,,29.41907615,0.513459742,183.2270722,28.90918365,0.504560439,183.6901739,-91.11601039,-1.590274383,184.8350616,150.7247457,2.630643077,181.5929514,0,-3.133123145,3.154191745,-3.169804716,0,0,60,-205.1713985,-308.7360054,678.8447904,-164.9373865,,,5673.133,5673.133
3/16/2026 16:47:48.467,,230,-72759.802,None,60.013,131686.9114,132625.1487,132545.4518,132286.5192,229.1269724,,-150.4762945,-2.626306785,132252.7731,-150.4448649,-2.625758235,89.76152817,1.566634208,-30.73512619,-0.536429148,,,,29.7448813,0.519146114,183.8194767,28.90918365,0.504560439,183.6901739,-90.7440592,-1.58378261,184.8155838,150.7247457,2.630643077,181.5929514,0,-3.130318674,3.150416818,-3.167072225,0,1.2,60,-274.071803,-216.2880013,613.2095971,-122.8497928,,,5673.133,5673.133
3/16/2026 16:47:48.500,,230,-72863.798,None,60.016,131727.8852,132684.1064,132598.9661,132337.6913,229.2156051,,-150.3099071,-2.623402777,132305.4312,-150.2868411,-2.623000199,89.92745406,1.569530161,-30.57070458,-0.53355945,,,,29.7448813,0.519146114,183.8194767,29.56035446,0.515925513,184.8623272,-90.7440592,-1.58378261,184.8155838,151.0560766,2.636425892,181.009171,-90,-3.138925712,3.153312771,-3.169985342,-1.570796327,1.2,60.01,-64.860783,-287.3952012,681.3792145,-329.1232303,,,5673.133,5673.133
3/16/2026 16:47:48.533,,230,-72937.886,None,60.016,131726.9363,132660.3126,132594.6558,132327.9852,229.1987937,,-150.1139392,-2.619982492,132287.9113,-150.0880893,-2.619531326,90.12438684,1.572967287,-30.37326433,-0.530113467,,,,30.25643716,0.528074448,183.3802607,29.56035446,0.515925513,184.8623272,-90.73925936,-1.583698837,186.0154832,151.3895403,2.642245932,180.4314828,-90,-3.135456839,3.156666124,-3.172359399,-1.570796327,1.2,60,-148.847741,-371.9520166,735.9551988,-215.1554411,,,5673.133,5673.133
3/16/2026 16:47:48.567,,230,-72912.067,None,60.014,131684.3903,132602.0204,132544.3936,132277.6004,229.1115247,,-149.9172086,-2.616548895,132245.1571,-149.8905124,-2.616082958,90.31629023,1.576316633,-30.18175894,-0.526771068,,,,30.57922687,0.533708192,183.9878257,29.7448813,0.519146114,183.8194767,-90.36964506,-1.57724785,186.0038709,151.5709512,2.645412148,181.4858672,0,-3.135229072,3.153564483,-3.172183216,0,0,60,-154.8344335,-295.2720024,735.7392052,-285.6327693,,,5669.012,5669.012
3/16/2026 16:47:48.600,,230,-72909.893,None,60.012,131677.9116,132604.3009,132533.2355,132272.4858,229.1026659,,-149.7772458,-2.614106083,132238.5261,-149.7499523,-2.613629722,90.46146734,1.578850451,-30.02864887,-0.524098793,,,,30.57922687,0.533708192,183.9878257,30.06858282,0.524795772,184.4177866,-90.36964506,-1.57724785,186.0038709,151.9051581,2.65124516,180.9176608,0,-3.138425494,3.156098301,-3.175343953,0,0,60,-77.05774729,-357.7679884,809.1216172,-374.2958816,,,5669.012,5669.012
3/16/2026 16:47:48.633,,230,-72940.018,None,60.014,131723.2872,132655.6862,132587.0057,132322.6732,229.189593,,-149.6201009,-2.611363388,132283.7269,-149.5921481,-2.610875519,90.61678437,1.581561245,-29.87159186,-0.521357631,,,,30.57922687,0.533708192,183.9878257,30.06858282,0.524795772,184.4177866,-90,-1.570796327,186,151.9051581,2.65124516,180.9176608,0,-3.135671291,3.152357572,-3.172602791,0,0,60,-144.1168054,-265.6080108,743.7312158,-334.0063996,,,5669.012,5669.012
3/16/2026 16:47:48.667,,230,-72724.882,None,60.016,131761.2049,132696.5366,132629.8766,132363.2251,229.259831,,-149.4488337,-2.608374211,132321.4491,-149.4201605,-2.60787377,90.78759247,1.584542409,-29.70565876,-0.518461552,,,,30.77040818,0.537044935,182.9557324,30.06858282,0.524795772,184.4177866,-90,-1.570796327,184.8,152.2414594,2.657114725,180.3556487,-135,-3.132669542,3.155338736,-3.175576277,-2.35619449,1.697056275,60,-216.016453,-337.0752155,812.7504155,-259.6587469,,,5669.012,5669.012
3/16/2026 16:47:48.700,,230,-72934.704,None,60.016,131734.2669,132667.5933,132616.1111,132340.017,229.2196333,,-149.2501458,-2.604906453,132300.4185,-149.2251073,-2.60446945,90.98472284,1.587982982,-29.50630567,-0.514982184,,,,31.09222219,0.542661649,183.572547,30.39018057,0.530408711,185.0219446,-89.62795471,-1.564302912,184.8038961,152.4179708,2.66019543,181.4184114,180,-3.134878161,3.152285894,-3.175177614,3.141592654,1.2,60,-163.0718083,-262.1663985,807.8688111,-382.6306043,,,5669.012,5669.012
3/16/2026 16:47:48.733,,230,-72642.413,None,60.013,131696.5077,132627.4858,132573.8499,132299.9695,229.1502691,,-149.069231,-2.601748894,132256.3008,-149.0389295,-2.601220033,91.16649495,1.591155504,-29.32611262,-0.511837222,,,,31.09222219,0.542661649,183.572547,30.77040818,0.537044935,182.9557324,-89.62795471,-1.564302912,184.8038961,152.4179708,2.66019543,181.4184114,0,-3.138264968,3.155458416,-3.172032652,0,0,60,-80.79148475,-339.8400021,732.0096093,-311.3781224,,,5669.012,5669.012
3/16/2026 16:47:48.767,,230,-72517.363,None,60.012,131711.3047,132635.303,132584.3095,132310.9853,229.169349,,-148.9158987,-2.599072741,132273.0345,-148.8965853,-2.598735658,91.32197566,1.593869155,-29.17498485,-0.509199545,,,,31.28672819,0.546056419,182.5459942,30.96375653,0.5404195,181.9256991,-89.2559408,-1.557810044,184.8155838,152.4179708,2.66019543,181.4184114,0,-3.139155158,3.151679199,-3.169394975,0,0,60,-58.85549717,-247.2480109,668.6496164,-362.5461083,,,5664.924,5664.924
3/16/2026 16:47:48.800,,230,-72596.448,None,60.016,131768.3041,132680.0848,132616.6779,132355.675,229.2467538,,-148.756415,-2.596289225,132313.4224,-148.7346754,-2.595909797,91.47703607,1.596575469,-29.01885121,-0.506474499,,,,31.28672819,0.546056419,182.5459942,30.77040818,0.537044935,182.9557324,-89.62795471,-1.564302912,184.8038961,152.7549122,2.666076166,180.8659172,-135,-3.132954732,3.160878381,-3.172550665,-2.35619449,1.697056275,60.01,-208.6315895,-472.8528001,742.4352134,-60.95082375,,,5664.924,5664.924
3/16/2026 16:47:48.833,,230,-72687.226,None,60.017,131763.2333,132692.9728,132629.4727,132362.5724,229.2587004,,-148.5586115,-2.592836902,132324.6742,-148.5377829,-2.592473374,91.67904806,1.600101244,-28.81442758,-0.502906633,,,,31.60750225,0.551654983,183.1720503,31.09222219,0.542661649,183.572547,-89.2559408,-1.557810044,184.8155838,152.7549122,2.666076166,180.8659172,180,-3.135135023,3.157911288,-3.168982799,3.141592654,1.2,60.01,-156.5201369,-400.1760102,656.9567994,-100.2606523,,,5664.924,5664.924
3/16/2026 16:47:48.867,,230,-72968.472,None,60.015,131710.1813,132634.7629,132580.7514,132309.2436,229.1663322,,-148.3676388,-2.589503801,132271.4587,-148.3459878,-2.58912592,91.87167724,1.603463257,-28.62494544,-0.499599546,,,,31.92608114,0.557215233,183.8038084,31.41187081,0.54824057,184.1951139,-88.89118787,-1.551443904,186.0348354,153.2654352,2.674986473,181.3906282,0,-3.13736649,3.154907161,-3.174586019,0,0,60,-102.7461743,-328.5215867,793.31039,-362.0426291,,,5664.924,5664.924
3/16/2026 16:47:48.900,,230,-72735.221,None,60.012,131674.0709,132599.8903,132562.0615,132279.366,229.1145827,,-148.2007337,-2.586590756,132241.5272,-148.1828032,-2.586277811,92.03819093,1.606369469,-28.45813048,-0.496688076,,,,31.92608114,0.557215233,183.8038084,31.60750225,0.551654983,183.1720503,-88.88398961,-1.551318271,184.8350616,152.9279198,2.669095718,181.9336143,180,-3.137932794,3.15768774,-3.165783794,3.141592654,1.2,60,-88.95816509,-394.459194,583.3728038,-99.9554447,,,5664.924,5664.924
3/16/2026 16:47:48.933,,230,-72611.093,None,60.013,131722.9937,132636.7057,132588.3823,132316.6932,229.1792353,,-148.0530161,-2.584012598,132283.9881,-148.0300269,-2.583611361,92.18805467,1.608985085,-28.30461911,-0.494008797,,,,32.12499844,0.560686995,182.7864328,31.92608114,0.557215233,183.8038084,-88.50241226,-1.54465849,183.6627344,153.2654352,2.674986473,181.3906282,-90,-3.140826594,3.153643575,-3.16899527,-1.570796327,1.2,60,-18.52310327,-293.5584021,658.958394,-346.8768886,,,5664.924,5664.924
3/16/2026 16:47:48.967,,230,-72630.864,None,60.016,131769.0713,132687.8912,132631.1556,132363.3737,229.2600882,,-147.8866676,-2.581109269,132326.1302,-147.8701716,-2.580821359,92.35315502,1.61186663,-28.14170754,-0.491165454,,,,32.44244378,0.566227461,183.4273698,31.92608114,0.557215233,183.8038084,-88.87669729,-1.551190996,183.6352907,153.2654352,2.674986473,181.3906282,180,-3.138036592,3.163057626,-3.166151927,3.141592654,1.2,60,-86.31337718,-522.979208,590.7888001,18.50378504,,,5660.856,5660.856
3/16/2026 16:47:49.000,,230,-72794.75,None,60.016,131744.1357,132670.8983,132625.0125,132347.3693,229.2323679,,-147.6922134,-2.577715404,132311.2022,-147.6721029,-2.577364409,92.54537963,1.615221582,-27.94928679,-0.487807078,,,,32.44244378,0.566227461,183.4273698,31.92608114,0.557215233,183.8038084,-88.14040066,-1.538340196,184.8973769,153.2654352,2.674986473,181.3906282,0,-3.134579642,3.153561778,-3.162793551,0,0,60,-170.2008603,-293.601609,509.9903899,-46.18792059,,,5660.856,5660.856
3/16/2026 16:47:49.033,,230,-72778.046,None,60.013,131694.9725,132618.2958,132577.8905,132297.739,229.1464056,,-147.5124611,-2.574578133,132261.8906,-147.4915691,-2.5742135,92.72803718,1.618409558,-27.7665113,-0.484617044,,,,32.44244378,0.566227461,183.4273698,32.24246784,0.562737223,184.4412101,-88.14040066,-1.538340196,184.8973769,153.6049655,2.680912395,180.8539742,180,-3.136950723,3.156749754,-3.165529439,3.141592654,1.2,60,-112.6149239,-371.6496184,573.8832034,-89.61866109,,,5660.856,5660.856
3/16/2026 16:47:49.067,,230,-72522.475,None,60.011,131691.9174,132622.7275,132571.5298,132296.0814,229.1435346,,-147.3697229,-2.572086883,132258.7136,-147.3482161,-2.571711518,92.87327857,1.620944498,-27.62738001,-0.482188745,,,,32.96088788,0.575276018,183.0658898,32.96088788,0.575276018,183.0658898,-88.14040066,-1.538340196,184.8973769,153.9465047,2.686873379,180.3237089,180,-3.146987536,3.159284694,-3.169062124,3.141592654,1.2,60,130.6205781,-433.8144075,656.5968074,-353.402978,,,5660.856,5660.856
3/16/2026 16:47:49.100,,230,-72656.467,None,60.014,131729.3615,132653.8783,132602.5743,132329.2848,229.2010445,,-147.2123125,-2.569339553,132292.4346,-147.1973489,-2.569078388,93.03349098,1.623740732,-27.46247097,-0.479310539,,,,32.96088788,0.575276018,183.0658898,32.44244378,0.566227461,183.4273698,-88.14040066,-1.538340196,184.8973769,154.454944,2.695747318,180.8818399,-90,-3.135305849,3.162080928,-3.175057857,-1.570796327,1.2,60.01,-152.2542907,-502.4880055,802.5263963,-147.7841001,,,5660.856,5660.856
3/16/2026 16:47:49.133,,230,-72773.842,None,60.017,131743.5017,132676.0951,132639.878,132353.8612,229.2436121,,-147.0334238,-2.566217357,132316.5301,-147.0148575,-2.565893312,93.20943796,1.626811586,-27.29065692,-0.476311818,,,,33.27488798,0.580756354,183.7215284,32.7576688,0.571729176,184.0738982,-87.3974378,-1.525373047,184.9908106,154.454944,2.695747318,180.8818399,-90,-3.137622488,3.152184633,-3.172059136,-1.570796327,1.2,60.01,-96.51207056,-259.9631817,730.8431945,-374.3679423,,,5660.856,5660.856
3/16/2026 16:47:49.167,,230,-72628.488,None,60.015,131712.2345,132653.7779,132592.1547,132320.0879,229.1851151,,-146.8419021,-2.562874671,132275.0725,-146.8253533,-2.56258584,93.4020706,1.63017366,-27.10306745,-0.473037764,,,,33.48134066,0.584359632,182.7194571,33.07067782,0.577192214,184.7259592,-87.3974378,-1.525373047,184.9908106,154.6355828,2.698900061,179.2825703,0,-3.139778054,3.155546707,-3.171937825,0,0,60,-43.85744975,-342.4175891,721.2383966,-334.9633577,,,5660.856,5660.856
3/16/2026 16:47:49.200,,230,-72634.118,None,60.013,131685.8327,132618.7317,132572.8528,132293.1692,229.1384905,,-146.6646649,-2.559781298,132241.9519,-146.6429932,-2.559403056,93.57956832,1.63327158,-26.9268705,-0.469962548,,,,33.79405249,0.589817484,183.3841869,33.27488798,0.580756354,183.7215284,-87.02626892,-1.518894928,185.0491827,154.7988764,2.701750071,180.3676246,-90,-3.14015941,3.152166508,-3.171712619,-1.570796327,1.2,60,-34.7576971,-259.4879978,720.1152169,-425.869522,,,5660.856,5660.856
3/16/2026 16:47:49.233,,230,-72515.52,None,60.013,131710.9116,132640.9137,132592.5359,132315.4776,229.1771297,,-146.5117636,-2.557112668,132273.5201,-146.4938042,-2.556799217,93.72959785,1.635890089,-26.77144217,-0.467249811,,,,34.00372742,0.593477001,182.3881575,33.48134066,0.584359632,182.7194571,-87.02626892,-1.518894928,185.0491827,154.7988764,2.701750071,180.3676246,0,-3.141158849,3.154785017,-3.168999882,0,0,60.01,-10.46558903,-323.7983901,655.3727955,-321.1088164,,,5660.856,5660.856
3/16/2026 16:47:49.267,,230,-72447.912,None,60.016,131740.198,132676.7897,132634.6516,132351.2512,229.2390916,,-146.3546103,-2.554369826,132312.678,-146.3330922,-2.553994264,93.88439583,1.638591823,-26.61141635,-0.464456834,,,,34.00372742,0.593477001,182.3881575,33.48134066,0.584359632,182.7194571,-87.00686799,-1.518556318,183.8508091,155.3044737,2.710574409,180.9494957,0,-3.138353896,3.157148141,-3.175031243,0,0,60.01,-78.15842158,-379.4255821,802.3823927,-344.798389,,,5660.856,5660.856
3/16/2026 16:47:49.300,,230,-72399.773,None,60.016,131727.49,132673.4066,132618.9814,132340.6698,229.220764,,-146.1571479,-2.550923457,132299.7954,-146.1347697,-2.550532883,94.08709367,1.642129568,-26.41202785,-0.460976848,,,,34.3150876,0.598911262,183.0619567,33.79405249,0.589817484,183.3841869,-86.63353934,-1.512040504,183.9173728,155.1447629,2.707786929,179.8599455,0,-3.140350367,3.154170072,-3.168763777,0,0,60,-30.08700499,-306.8927956,648.0287909,-311.0489903,,,5660.856,5660.856
3/16/2026 16:47:49.333,,230,-72242.626,None,60.014,131683.036,132622.9213,132567.1583,132291.7391,229.1360135,,-145.9624449,-2.547525248,132255.1625,-145.939213,-2.547119775,94.28618074,1.645604293,-26.22641113,-0.457737225,,,,34.21570213,0.597176658,181.3945975,34.00372742,0.593477001,182.3881575,-86.63353934,-1.512040504,183.9173728,155.1447629,2.707786929,179.8599455,-90,-3.140596776,3.157644797,-3.165524154,-1.570796327,1.2,60,-23.89146987,-391.5215979,570.5567885,-155.1437207,,,5660.856,5660.856
3/16/2026 16:47:49.367,,230,-72322.704,None,60.012,131672.238,132612.5641,132558.9004,132281.9369,229.1190356,,-145.8138775,-2.544932258,132241.0454,-145.7972517,-2.544642082,94.43210748,1.648151195,-26.0779328,-0.45514579,,,,34.52797166,0.602626789,182.0720736,34.00372742,0.593477001,182.3881575,-86.26049664,-1.505529681,183.9917389,155.6506447,2.716616232,180.4514339,0,-3.138119083,3.153680876,-3.171762022,0,0,60,-83.63438503,-294.940805,721.5552067,-342.9800166,,,5660.856,5660.856
3/16/2026 16:47:49.400,,230,-72560.923,None,60.014,131725.8256,132663.8339,132621.5336,132337.7713,229.2157436,,-145.6598384,-2.542243769,132294.5278,-145.6425543,-2.541942103,94.58115385,1.650752545,-25.92049795,-0.452398033,,,,34.3150876,0.598911262,183.0619567,34.10449632,0.59523575,184.0543398,-86.63353934,-1.512040504,183.9173728,155.6506447,2.716616232,180.4514339,0,-3.137177853,3.162793049,-3.169014265,0,0,60.01,-106.9177133,-517.2335964,656.1647961,-32.0134863,,,5660.856,5660.856
3/16/2026 16:47:49.433,,230,-72604.282,None,60.016,131761.2295,132697.0445,132647.9072,132369.4256,229.2705705,,-145.4885336,-2.539253934,132332.8928,-145.4632585,-2.538812801,94.75675709,1.6538174,-25.75371464,-0.449487115,,,,34.83791681,0.608036353,182.7549179,34.3150876,0.598911262,183.0619567,-86.26049664,-1.505529681,183.9917389,155.806791,2.7193415,181.5453662,-90,-3.137724063,3.159347081,-3.168828615,-1.570796327,1.2,60,-93.5596453,-433.4544122,655.8047932,-128.7907357,,,5660.856,5660.856
3/16/2026 16:47:49.467,,230,-72407.218,None,60.015,131715.211,132674.8247,132606.6704,132332.9575,229.207406,,-145.2936708,-2.535852937,132293.509,-145.2718325,-2.535471787,94.94998767,1.657189909,-25.56098201,-0.446123296,,,,34.83791681,0.608036353,182.7549179,34.62415508,0.604305507,183.7411222,-85.88777116,-1.499024394,184.0738982,156.3486867,2.728799364,179.4752351,0,-3.139777294,3.156214303,-3.17492266,0,0,60,-43.89045002,-357.0767913,793.0944063,-392.127165,,,5660.856,5660.856
3/16/2026 16:47:49.500,,230,-72640.08,None,60.013,131666.7676,132615.0361,132544.694,132276.2027,229.1091037,,-145.1187258,-2.532799571,132238.0421,-145.0918274,-2.532330106,95.12918408,1.660317477,-25.3841731,-0.443037399,,,,35.36246189,0.617191392,182.463147,35.1455455,0.613405486,183.4430702,-85.91438322,-1.499488862,185.2708288,156.5014343,2.731465313,180.5750813,-135,-3.145735592,3.159806339,-3.174502712,-2.35619449,1.697056275,60,99.96289064,-447.4800016,787.5360097,-440.0188987,,,5660.856,5660.856
3/16/2026 16:47:49.533,,230,-72237.197,None,60.012,131670.62,132619.3946,132557.4578,132283.2008,229.1212247,,-144.9760364,-2.530309172,132248.6295,-144.952796,-2.52990355,95.26436531,1.662676835,-25.23811644,-0.440488229,,,,35.36246189,0.617191392,182.463147,34.83791681,0.608036353,182.7549179,-85.86081074,-1.498553846,182.8770078,156.5014343,2.731465313,180.5750813,180,-3.137939903,3.161230681,-3.171953542,3.141592654,1.2,60,-88.14250621,-476.2512136,726.6239999,-162.2302801,,,5660.856,5660.856
3/16/2026 16:47:49.567,,230,-72503.107,None,60.015,131726.5542,132679.0705,132609.4677,132339.0743,229.2180005,,-144.8121281,-2.527448433,132294.6034,-144.7911862,-2.527082928,95.4285407,1.665542236,-25.07859848,-0.437704115,,,,35.36246189,0.617191392,182.463147,35.1455455,0.613405486,183.4430702,-85.86081074,-1.498553846,182.8770078,156.6523315,2.734098965,181.6761955,180,-3.140488414,3.164096082,-3.17180308,3.141592654,1.2,60,-26.65511221,-545.97601,727.7183908,-155.0872685,,,5660.856,5660.856
3/16/2026 16:47:49.600,,230,-72338.472,None,60.017,131751.3467,132706.3479,132642.2876,132367.3784,229.2670246,,-144.6380848,-2.524410804,132329.0297,-144.6133764,-2.523979561,95.6043945,1.668611463,-24.90040316,-0.43459402,,,,35.66858947,0.622534326,183.1602577,35.1455455,0.613405486,183.4430702,-85.11159905,-1.485477635,183.0658898,156.851537,2.737575758,180.0999722,-135,-3.137385047,3.154089098,-3.172169778,-2.35619449,1.697056275,60,-101.9812238,-303.5807898,730.3392018,-324.7771882,,,5660.856,5660.856
3/16/2026 16:47:49.633,,230,-72571.579,None,60.015,131704.8814,132678.8122,132606.8333,132330.9176,229.2038726,,-144.4472178,-2.521079546,132289.3525,-144.4259108,-2.520707669,95.79825097,1.671994897,-24.71901086,-0.431428127,,,,35.88864296,0.626374984,182.1867174,35.1455455,0.613405486,183.4430702,-84.77180811,-1.479547164,184.3670253,157.3508727,2.746290809,180.7384851,0,-3.134113155,3.151542061,-3.177718936,0,0,60,-180.2644289,-243.3743883,865.6559999,-442.0171827,,,5660.856,5660.856
3/16/2026 16:47:49.667,,230,-72123.379,None,60.012,131691.7692,132633.3639,132566.777,132297.9991,229.1468561,,-144.2780065,-2.518126252,132259.3429,-144.2547561,-2.517720456,95.96179379,1.674849258,-24.54439527,-0.42838051,,,,35.88864296,0.626374984,182.1867174,35.36246189,0.617191392,182.463147,-84.7376046,-1.478950201,183.1720503,157.2034785,2.743718296,179.6316231,-90,-3.134911848,3.153799459,-3.172098806,-1.570796327,1.2,60,-160.978796,-296.5536182,726.3359908,-268.8035765,,,5660.856,5660.856
3/16/2026 16:47:49.700,,230,-72283.81,None,60.013,131704.6365,132646.097,132568.6062,132307.1347,229.1626795,,-144.1281676,-2.515511069,132272.0678,-144.1042738,-2.515094043,96.11237445,1.677477386,-24.39588138,-0.425788454,,,,36.19320731,0.631690634,182.8927555,35.45086607,0.618734336,184.1364711,-84.7376046,-1.478950201,183.1720503,157.5572466,2.749892714,179.1700868,-135,-3.133828379,3.156427587,-3.175681168,-2.35619449,1.697056275,60.01,-187.8283609,-360.4320101,809.5247956,-261.2644246,,,5660.856,5660.856
3/16/2026 16:47:49.733,,230,-72380.246,None,60.015,131732.5359,132671.6744,132588.2824,132331.5115,229.2049014,,-143.974155,-2.512823043,132292.7546,-143.9453818,-2.512320856,96.26235982,1.680095125,-24.23838525,-0.423039628,,,,36.41637852,0.635585707,181.9256991,35.66858947,0.622534326,183.1602577,-84.7376046,-1.478950201,183.1720503,157.3508727,2.746290809,180.7384851,-90,-3.134855182,3.159045326,-3.169330437,-1.570796327,1.2,60,-162.1525464,-424.1088218,664.6176091,-78.35624087,,,5660.856,5660.856
3/16/2026 16:47:49.767,,230,-72479.966,None,60.015,131700.7779,132645.2535,132584.4898,132310.8777,229.1691627,,-143.7933892,-2.509668084,132270.4631,-143.7607565,-2.509098536,96.4409355,1.683211858,-24.05726489,-0.419878481,,,,36.19320731,0.631690634,182.8927555,35.66858947,0.622534326,183.1602577,-84.40066066,-1.473069419,184.4802428,157.7028421,2.752433835,180.2797826,0,-3.131632862,3.156281277,-3.172312316,0,0,60,-240.9364172,-359.423985,734.1551961,-133.7947939,,,5660.856,5660.856
3/16/2026 16:47:49.800,,230,-72162.173,None,60.013,131675.4537,132621.5054,132555.2189,132284.7621,229.123929,,-143.6167497,-2.506585143,132242.37,-143.5906476,-2.506129576,96.62473033,1.686419683,-23.87559187,-0.416707689,,,,36.41637852,0.635585707,181.9256991,35.88864296,0.626374984,182.1867174,-84.7376046,-1.478950201,183.1720503,157.7028421,2.752433835,180.2797826,0,-3.13250456,3.165369884,-3.169141524,0,0,59.99,-218.6409415,-577.5552069,658.2528039,137.9433445,,,5660.856,5660.856
3/16/2026 16:47:49.833,,230,-72312.48,None,60.013,131692.3291,132638.2707,132565.8879,132299.5276,229.1495037,,-143.4669673,-2.503970948,132259.0859,-143.4402239,-2.503504187,96.77524845,1.68904672,-23.7318347,-0.414198653,,,,36.71931776,0.640872994,182.6406307,36.19320731,0.631690634,182.8927555,-84.40066066,-1.473069419,184.4802428,158.4121142,2.764812967,179.3829423,180,-3.135194821,3.162116139,-3.17901162,3.141592654,1.2,60,-154.5442403,-502.1567914,889.6175918,-232.9165601,,,5660.856,5660.856
3/16/2026 16:47:49.867,,230,-72503.698,None,60.015,131745.9867,132684.121,132606.9853,132346.3808,229.2306557,,-143.297448,-2.501012277,132295.7643,-143.2689212,-2.500514391,96.93990992,1.691920605,-23.56554755,-0.411296395,,,,36.94558555,0.644822112,181.6801585,36.49542076,0.636965254,183.6039215,-83.99099404,-1.465919388,183.4077425,158.1985905,2.761086276,180.9415375,180,-3.137479645,3.157839993,-3.172382671,3.141592654,1.2,60.01,-98.85800268,-395.366404,738.6623955,-244.4379888,,,5660.856,5660.856
3/16/2026 16:47:49.900,,230,-72618.192,None,60.017,131738.4316,132687.8939,132608.1147,132345.512,229.2291509,,-143.1186696,-2.497892006,132304.8026,-143.0904376,-2.497399264,97.1224455,1.695106452,-23.38444934,-0.408135635,,,,37.24683813,0.650079961,182.4039473,36.49542076,0.636965254,183.6039215,-83.65980825,-1.460139106,184.7298568,158.5522637,2.767259038,180.4993075,135,-3.134364518,3.155245558,-3.175394673,2.35619449,1.697056275,60.01,-174.4344863,-334.6416182,808.9200163,-299.8439119,,,5660.856,5660.856
3/16/2026 16:47:49.933,,230,-72643.349,None,60.015,131703.4392,132631.9748,132542.8166,132293.4048,229.1388986,,-142.9325494,-2.494643595,132252.7861,-142.9024908,-2.494118973,97.30312271,1.698259864,-23.18769234,-0.404701577,,,,37.54570119,0.655296106,183.1327387,36.79529381,0.642199026,184.3201562,-83.29016319,-1.453687582,184.8662219,158.9076605,2.773461882,180.0639886,0,-3.136317999,3.151947446,-3.178163459,0,0,60,-127.7505655,-253.8863999,872.6111863,-490.9742209,,,5660.856,5660.856
3/16/2026 16:47:49.967,,230,-72330.797,None,60.012,131643.0765,132574.2518,132496.1773,132238.5078,229.0438142,,-142.7650004,-2.491719313,132199.484,-142.7383871,-2.491254824,97.4736666,1.701236416,-23.02143259,-0.401799797,,,,37.77568431,0.659310068,182.1827654,37.01988625,0.646118904,183.3606283,-83.24642596,-1.452924224,183.6744947,158.9076605,2.773461882,180.0639886,180,-3.137373728,3.15416064,-3.175261679,3.141592654,1.2,60,-101.6102752,-306.028806,803.1167871,-395.4777059,,,5660.856,5660.856
3/16/2026 16:47:50.000,,230,-72349.546,None,60.012,131676.8667,132603.3002,132532.1908,132271.4558,229.1008818,,-142.625742,-2.489288795,132233.1232,-142.5985471,-2.488814156,97.60800614,1.703581083,-22.88524138,-0.399422812,,,,37.77568431,0.659310068,182.1827654,37.01988625,0.646118904,183.3606283,-83.24642596,-1.452924224,183.6744947,158.9076605,2.773461882,180.0639886,0,-3.13493306,3.156505307,-3.172884694,0,0,60,-160.4323932,-363.1968004,746.6399898,-223.0107961,,,5660.856,5660.856
3/16/2026 16:47:50.033,,230,-72258.595,None,60.015,131742.8934,132663.3324,132592.8764,132333.6951,229.2086835,,-142.4741875,-2.486643671,132289.4684,-142.4495454,-2.486213585,97.76143137,1.706258859,-22.73354532,-0.396775216,,,,37.77568431,0.659310068,182.1827654,37.24683813,0.650079961,182.4039473,-83.24642596,-1.452924224,183.6744947,158.9076605,2.773461882,180.0639886,0,-3.136293546,3.159183083,-3.170237098,0,0,60,-127.7124587,-428.6016122,683.7983829,-127.4843119,,,5660.856,5660.856
3/16/2026 16:47:50.067,,230,-72512.035,None,60.017,131751.609,132691.6923,132608.4562,132351.2679,229.2391204,,-142.2726785,-2.483126676,132314.8155,-142.2481364,-2.482698336,97.96376047,1.709790168,-22.53411617,-0.393294521,,,,37.77568431,0.659310068,182.1827654,37.31809538,0.651323635,184.0856322,-82.87498365,-1.446441332,183.8194767,158.9076605,2.773461882,180.0639886,0,-3.134021971,3.1562315,-3.166756403,0,0,60,-182.4931868,-357.0479971,600.7967881,-61.25560413,,,5660.856,5660.856
3/16/2026 16:47:50.100,,230,-72449.294,None,60.015,131706.1311,132645.3251,132565.5838,132306.3632,229.1613433,,-142.0830702,-2.479817385,132259.6831,-142.0609169,-2.479430738,98.15502567,1.713128375,-22.33979367,-0.389902954,,,,38.07278187,0.664495399,182.9203105,37.54570119,0.655296106,183.1327387,-82.87498365,-1.446441332,183.8194767,159.3994359,2.782044983,180.7584023,-90,-3.134726844,3.159569707,-3.171947937,-1.570796327,1.2,60,-166.1031049,-438.3071853,727.2720148,-122.8617247,,,5660.856,5660.856
3/16/2026 16:47:50.133,,230,-72540.605,None,60.013,131654.6519,132586.8227,132515.5849,132253.0317,229.0689703,,-141.9038158,-2.476688807,132217.4817,-141.8776782,-2.47623262,98.34204451,1.71639247,-22.16367639,-0.386829127,,,,38.60104337,0.673715302,182.7233975,37.84218699,0.660470759,183.8664733,-82.50414236,-1.439968931,183.9721718,159.3994359,2.782044983,180.7584023,-90,-3.136703379,3.156361401,-3.16887411,-1.570796327,1.2,60.01,-118.1206263,-360.230411,653.3999984,-175.0489611,,,5660.856,5660.856
3/16/2026 16:47:50.167,,230,-72246.067,None,60.014,131679.8663,132602.1529,132544.9433,132276.3271,229.1093192,,-141.7437737,-2.473895545,132233.1058,-141.7201901,-2.473483933,98.4930771,1.719028486,-22.00176714,-0.384003278,,,,38.83701113,0.677833716,181.7871283,38.07278187,0.664495399,182.9203105,-82.13393163,-1.433507535,184.1325609,159.6235648,2.785956769,179.2142851,-90,-3.137979332,3.152536021,-3.169960047,-1.570796327,1.2,60.01,-86.85783471,-267.1920183,673.7471967,-319.6973436,,,5660.856,5660.856
3/16/2026 16:47:50.200,,230,-72381.758,None,60.016,131694.7385,132623.8198,132570.896,132297.1708,229.1454215,,-141.5796974,-2.471031874,132257.2181,-141.552183,-2.470551656,98.65944968,1.721932235,-21.83511685,-0.381094682,,,,38.30577087,0.668561824,181.9771414,38.07278187,0.664495399,182.9203105,-82.50414236,-1.439968931,183.9721718,159.7563119,2.788273643,180.3396795,0,-3.135047055,3.161901166,-3.169368325,0,0,60,-157.5369705,-495.4752057,663.9696178,-10.95744166,,,5660.856,5660.856
3/16/2026 16:47:50.233,,230,-72276.178,None,60.016,131697.5989,132608.3954,132549.0934,132285.6836,229.1255251,,-141.3840362,-2.467616941,132248.605,-141.3662823,-2.467307078,98.85456563,1.725337651,-21.64344025,-0.377749294,,,,38.83701113,0.677833716,181.7871283,38.30577087,0.668561824,181.9771414,-82.13393163,-1.433507535,184.1325609,159.7563119,2.788273643,180.3396795,0,-3.135868902,3.158845186,-3.166022937,0,0,60,-137.6044994,-421.2432167,583.920011,-25.07229494,,,5660.856,5660.856
3/16/2026 16:47:50.267,,230,-72291.946,None,60.013,131668.1018,132578.8854,132521.9955,132256.9837,229.0758153,,-141.2005076,-2.464413764,132218.9738,-141.1819818,-2.464090428,99.0402976,1.728579285,-21.45842893,-0.374520237,,,,38.83701113,0.677833716,181.7871283,38.60104337,0.673715302,182.7233975,-82.08249697,-1.43260983,182.9439258,160.243999,2.796785389,181.0568971,0,-3.13780573,3.161189115,-3.171305626,0,0,60,-91.02117038,-475.2719876,712.8287941,-146.5356361,,,5660.856,5660.856
3/16/2026 16:47:50.300,,230,-72159.322,None,60.013,131688.3794,132612.2367,132553.4997,132285.3795,229.1249984,,-141.0478772,-2.461749859,132240.9169,-141.0213733,-2.461287279,99.1955348,1.731288686,-21.30824817,-0.371899088,,,,38.83701113,0.677833716,181.7871283,38.60104337,0.673715302,182.7233975,-82.08249697,-1.43260983,182.9439258,160.1148349,2.79453105,179.9279856,0,-3.135002581,3.163898516,-3.166430138,0,0,60,-158.4221985,-541.1088026,592.3151898,107.2158112,,,5660.856,5660.856
3/16/2026 16:47:50.333,,230,-72236.218,None,60.015,131718.9991,132644.6119,132588.4453,132318.0305,229.1815517,,-140.8872316,-2.458946066,132278.9371,-140.8641102,-2.45854252,99.34557829,1.733907438,-21.14659607,-0.369077727,,,,39.36931724,0.68712421,181.6127749,38.89390615,0.678826721,183.4744669,-81.65610842,-1.425167946,181.9256991,160.6021876,2.803036959,180.654809,-135,-3.137369241,3.159075384,-3.172114686,-2.35619449,1.697056275,60.01,-101.46104,-421.8623843,730.9728072,-207.6493828,,,5660.856,5660.856
3/16/2026 16:47:50.367,,230,-72119.923,None,60.016,131717.7074,132636.5863,132583.1799,132313.1614,229.1731181,,-140.6955978,-2.455601424,132268.1812,-140.6749681,-2.455241368,99.54583748,1.737402621,-20.9529947,-0.365698746,,,,39.36931724,0.68712421,181.6127749,39.13039956,0.68295431,182.54205,-81.71059561,-1.426118927,183.1130798,160.4749882,2.800816911,179.523369,-90,-3.138195678,3.163521548,-3.166515657,-1.570796327,1.2,60,-81.60060274,-532.5552027,593.1504114,21.00539399,,,5660.856,5660.856
3/16/2026 16:47:50.400,,230,-72115.92,None,60.014,131665.5508,132592.6695,132526.0382,132262.0934,229.0846657,,-140.4980257,-2.452153141,132223.4935,-140.4805912,-2.451848851,99.74364129,1.740854948,-20.75703321,-0.362278573,,,,39.6607632,0.692210902,182.3763143,39.36931724,0.68712421,181.6127749,-80.9689282,-1.413174389,183.4744669,160.96196,2.809316172,180.2598125,-90,-3.138973061,3.154029337,-3.171594745,-1.570796327,1.2,60,-63.16991882,-302.5439916,716.6160072,-350.9020968,,,5660.856,5660.856
3/16/2026 16:47:50.433,,230,-72362.794,None,60.012,131659.7023,132576.9564,132528.0962,132255.5895,229.0734006,,-140.3542234,-2.449643317,132217.5422,-140.3361787,-2.449328378,99.88691077,1.743355473,-20.61251518,-0.359756257,,,,39.94977158,0.697255049,183.1445331,39.42136374,0.688032593,183.3017185,-80.59921996,-1.406721763,183.6666546,160.96196,2.809316172,180.2598125,-90,-3.137360971,3.150077236,-3.169072429,-1.570796327,1.2,60,-102.4695497,-206.5968149,656.3951948,-347.3288302,,,5652.888,5652.888
