time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:47:50.467,,230,-72210.427,None,60.014,131702.3273,132629.5205,132563.3879,132299.0861,229.1487389,,-140.1937633,-2.446842761,132260.0484,-140.1750449,-2.446516063,100.0461179,1.746134162,-20.44617052,-0.356852995,,,,40.19204604,0.701483536,182.226233,39.6607632,0.692210902,182.3763143,-80.59921996,-1.406721763,183.6666546,161.3232983,2.815622715,179.8719545,0,-3.138726965,3.152855925,-3.17247571,0,0,60.01,-69.06658373,-274.3632141,736.2720009,-392.842203,,,5652.888,5652.888
3/16/2026 16:47:50.500,,230,-72300.514,None,60.017,131733.8389,132642.2528,132606.8941,132328.3289,229.199389,,-140.0154259,-2.443730186,132291.4229,-139.9959571,-2.44339039,100.2241757,1.749241855,-20.27325523,-0.353835054,,,,40.19204604,0.701483536,182.226233,39.94977158,0.697255049,183.1445331,-80.9689282,-1.413174389,183.4744669,161.3232983,2.815622715,179.8719545,-90,-3.140645439,3.162416244,-3.169457769,-1.570796327,1.2,60.01,-22.83446806,-506.7359891,664.5600027,-134.9895455,,,5652.888,5652.888
3/16/2026 16:47:50.533,,230,-72237.067,None,60.016,131694.727,132617.7333,132566.4066,132293.6336,229.1392949,,-139.8176767,-2.440278811,132252.1524,-139.7973649,-2.439924304,100.4263388,1.752770268,-20.07527314,-0.350379614,,,,40.72415889,0.710770658,182.091845,40.4790421,0.706492563,183.0029508,-80.59921996,-1.406721763,183.6666546,161.6861837,2.821956261,179.4912811,180,-3.146416867,3.159492031,-3.172335875,3.141592654,1.2,60,116.1764421,-435.960007,731.4047902,-411.6212253,,,5652.888,5652.888
3/16/2026 16:47:50.567,,230,-72208.094,None,60.012,131635.2333,132562.4309,132517.1796,132238.9701,229.0446149,,-139.6390301,-2.437160839,132192.5098,-139.6179527,-2.436792969,100.610097,1.755977453,-19.89533841,-0.347239161,,,,40.72415889,0.710770658,182.091845,40.4790421,0.706492563,183.0029508,-80.59921996,-1.406721763,183.6666546,161.6861837,2.821956261,179.4912811,-90,-3.143285532,3.162699216,-3.169195422,-1.570796327,1.2,60,40.74955809,-513.849615,656.4672013,-183.3671445,,,5652.888,5652.888
3/16/2026 16:47:50.600,,230,-72186.71,None,60.01,131637.0333,132566.3659,132525.1412,132243.5417,229.0525332,,-139.5098398,-2.434906043,132194.1988,-139.4882158,-2.434528633,100.7311658,1.758090503,-19.76724496,-0.345003509,,,,40.72415889,0.710770658,182.091845,40.4790421,0.706492563,183.0029508,-80.23029995,-1.400282894,183.8664733,162.050597,2.828316473,179.1178383,180,-3.141021196,3.158373397,-3.173319982,3.141592654,1.2,60,-13.75583237,-409.003205,753.0048174,-330.2457801,,,5652.888,5652.888
3/16/2026 16:47:50.633,,230,-71996.659,None,60.012,131707.1943,132615.2923,132583.0062,132302.4997,229.1546515,,-139.3750227,-2.43255304,132255.1358,-139.3562389,-2.432225202,100.8696658,1.760507784,-19.63707998,-0.342731701,,,,40.72415889,0.710770658,182.091845,40.72415889,0.710770658,182.091845,-80.16643604,-1.399168258,182.6839894,161.6861837,2.821956261,179.4912811,-90,-3.14299586,3.159676042,-3.164687962,-1.570796327,1.2,60,33.79282191,-438.0767802,549.5615964,-145.2776381,,,5652.888,5652.888
3/16/2026 16:47:50.667,,230,-72269.194,None,60.015,131736.7411,132657.5028,132616.8445,132337.7112,229.2156396,,-139.2042252,-2.429572062,132293.6325,-139.1813253,-2.429172383,101.0456549,1.763579373,-19.46131599,-0.339664041,,,,40.72415889,0.710770658,182.091845,40.72415889,0.710770658,182.091845,-80.23029995,-1.400282894,183.8664733,162.1681424,2.830368026,180.2598125,0,-3.139943041,3.163862267,-3.170032067,0,0,60,-39.7384756,-543.1391948,679.7664013,-96.88873091,,,5645.427,5645.427
3/16/2026 16:47:50.700,,230,-72074.117,None,60.014,131699.7988,132639.7759,132576.044,132305.9014,229.1605433,,-139.0282637,-2.426500954,132264.3968,-139.0085551,-2.426156975,101.2214896,1.766648267,-19.28613028,-0.336606473,,,,41.2570117,0.720070694,181.9731848,40.72415889,0.710770658,182.091845,-79.79602628,-1.392703389,182.8927555,162.5319767,2.836718134,179.8959699,180,-3.136927633,3.159351656,-3.173324607,3.141592654,1.2,60,-112.2799838,-430.7904037,756.6767894,-213.6064018,,,5645.427,5645.427
3/16/2026 16:47:50.733,,230,-72190.166,None,60.011,131659.5754,132583.1951,132533.4658,132259.4256,229.0800449,,-138.8786489,-2.423889683,132215.0154,-138.8617271,-2.423594344,101.3638344,1.769132654,-19.13874441,-0.334034105,,,,41.2570117,0.720070694,181.9731848,41.0090869,0.71574359,182.8770078,-79.49493613,-1.387448374,184.2889036,162.4165181,2.834703001,178.7516713,180,-3.139337934,3.156581028,-3.168737106,3.141592654,1.2,60,-54.24757714,-366.2064079,642.988813,-222.5348279,,,5645.427,5645.427
3/16/2026 16:47:50.767,,230,-72038.563,None,60.011,131673.2244,132607.3545,132549.2482,132277.2992,229.111003,,-138.7490227,-2.42162728,132237.594,-138.7281131,-2.421262338,101.4939795,1.771404114,-19.01562941,-0.331885343,,,,41.50740684,0.724440913,181.072803,40.72415889,0.710770658,182.091845,-79.42647658,-1.38625353,183.1091478,162.897271,2.843093722,179.5394107,-90,-3.132032996,3.157657644,-3.174979065,-1.570796327,1.2,60.01,-228.8989948,-390.0672084,794.3760112,-175.409808,,,5645.427,5645.427
3/16/2026 16:47:50.800,,230,-72024.61,None,60.013,131719.3407,132667.806,132618.2393,132335.8466,229.2124099,,-138.5965075,-2.418965387,132291.5192,-138.578867,-2.418657502,101.6473691,1.774081267,-18.86285166,-0.329218868,,,,41.50740684,0.724440913,181.072803,41.0090869,0.71574359,182.8770078,-79.42647658,-1.38625353,183.1091478,162.7839264,2.841115485,178.392825,0,-3.134401092,3.160334797,-3.170334353,0,0,60.01,-172.2680307,-455.2704044,679.8816005,-52.34316541,,,5645.427,5645.427
3/16/2026 16:47:50.833,,230,-72086.458,None,60.015,131722.4788,132661.1859,132604.5816,132330.1134,229.2024798,,-138.4381057,-2.416200755,132294.5425,-138.4197776,-2.415880869,101.8120505,1.7769555,-18.70056952,-0.32638651,,,,41.79051368,0.72938206,181.8702834,41.2570117,0.720070694,181.9731848,-79.05781459,-1.379819164,183.3331394,162.897271,2.843093722,179.5394107,-90,-3.135951563,3.156774664,-3.169480232,-1.570796327,1.2,60,-135.7264353,-369.2304008,663.854395,-158.8975589,,,5645.427,5645.427
3/16/2026 16:47:50.867,,230,-72323.784,None,60.013,131680.9085,132611.1986,132565.3562,132286.514,229.1269633,,-138.2550736,-2.413006241,132252.834,-138.2359446,-2.412672378,101.9861225,1.779993628,-18.52023474,-0.323239075,,,,41.79051368,0.72938206,181.8702834,41.53981677,0.725006573,182.7667366,-79.12854707,-1.381053679,184.5114631,162.897271,2.843093722,179.5394107,-135,-3.137678951,3.161047307,-3.166332797,-2.35619449,1.697056275,60,-94.13550173,-475.9920019,588.7728116,-18.64530795,,,5637.898,5637.898
3/16/2026 16:47:50.900,,230,-72294.552,None,60.01,131656.0054,132591.6969,132542.4777,132264.0922,229.0881277,,-138.126803,-2.410767498,132227.8307,-138.1071133,-2.410423847,102.120471,1.782338453,-18.39229851,-0.321006166,,,,42.0711418,0.734279944,182.6721654,41.53981677,0.725006573,182.7667366,-78.76305574,-1.374674652,184.7415492,163.2640041,2.849494422,179.1901783,180,-3.13543042,3.157013105,-3.170500588,3.141592654,1.2,60,-148.8437689,-377.7120021,686.4767893,-159.9210182,,,5637.898,5637.898
3/16/2026 16:47:50.933,,230,-72115.33,None,60.011,131681.7309,132608.1044,132554.447,132282.1089,229.1193336,,-137.9938519,-2.408447062,132245.4151,-137.9697089,-2.408025688,102.2515568,1.784626332,-18.25944199,-0.318687382,,,,41.79051368,0.72938206,181.8702834,41.53981677,0.725006573,182.7667366,-79.05781459,-1.379819164,183.3331394,163.2640041,2.849494422,179.1901783,0,-3.133032261,3.164445496,-3.168181804,0,0,60,-205.887863,-555.5376081,631.4831843,129.9422868,,,5637.898,5637.898
3/16/2026 16:47:50.967,,230,-71997.624,None,60.014,131705.7074,132643.244,132578.9658,132309.9967,229.1676367,,-137.8277138,-2.405547406,132268.3968,-137.8102379,-2.405242394,102.4180495,1.787532178,-18.0921983,-0.315768429,,,,42.32457334,0.738703159,181.7831675,41.79051368,0.72938206,181.8702834,-78.69006753,-1.373400767,183.5647025,163.6321544,2.855919856,178.8483156,180,-3.134624454,3.160932945,-3.171688285,3.141592654,1.2,60,-167.5432066,-470.8800038,713.5055874,-75.082377,,,5637.898,5637.898
3/16/2026 16:47:51.000,,230,-72280.138,None,60.013,131687.1476,132627.4278,132558.9444,132291.8657,229.1362328,,-137.6661605,-2.40272777,132250.5039,-137.6406162,-2.402281938,102.5788516,1.790338703,-17.93140322,-0.312962026,,,,42.32457334,0.738703159,181.7831675,42.0711418,0.734279944,182.6721654,-78.32326217,-1.366998806,183.8038084,163.7397953,2.857798544,180,-135,-3.136561882,3.157337509,-3.17076057,-2.35619449,1.697056275,60,-120.9438445,-383.8031948,695.865598,-191.1185586,,,5637.898,5637.898
3/16/2026 16:47:51.033,,230,-71841.643,None,60.01,131656.4735,132599.438,132531.773,132263.2587,229.0866841,,-137.5304383,-2.40035897,132227.7947,-137.5081595,-2.399970132,102.7144032,1.792704525,-17.79348865,-0.310554962,,,,42.85909863,0.748032386,181.7118598,42.32457334,0.738703159,181.7831675,-78.24706775,-1.365668962,182.6288039,163.6321544,2.855919856,178.8483156,-90,-3.138673291,3.158373487,-3.166474818,-1.570796327,1.2,60,-70.14447188,-406.3535904,589.723186,-113.2251238,,,5637.898,5637.898
3/16/2026 16:47:51.067,,230,-72212.098,None,60.01,131678.0756,132613.6554,132542.803,132278.8618,229.1137094,,-137.4087485,-2.398235083,132241.1613,-137.3821014,-2.397770003,102.8352895,1.79481439,-17.67214386,-0.308437096,,,,42.85909863,0.748032386,181.7118598,42.34931032,0.739134901,183.4783911,-77.87898455,-1.359244698,182.8770078,164.107169,2.864210426,179.6676933,180,-3.136904904,3.154059088,-3.172647522,3.141592654,1.2,60,-112.6452133,-302.3279928,739.4112057,-324.4379996,,,5630.574,5630.574
3/16/2026 16:47:51.100,,230,-72124.43,None,60.012,131707.794,132653.6216,132577.9035,132313.8023,229.1742281,,-137.2682818,-2.395783476,132278.874,-137.2448747,-2.395374945,102.9802428,1.797344302,-17.53129449,-0.305978811,,,,42.85909863,0.748032386,181.7118598,42.0711418,0.734279944,182.6721654,-77.87898455,-1.359244698,182.8770078,164.107169,2.864210426,179.6676933,180,-3.129654889,3.156589,-3.170189237,3.141592654,1.2,60.01,-286.936937,-363.7871916,681.0768119,-30.35268334,,,5630.574,5630.574
3/16/2026 16:47:51.133,,230,-71993.995,None,60.013,131693.0825,132641.4587,132569.3965,132302.0149,229.1538117,,-137.099329,-2.392834694,132264.0005,-137.0751868,-2.392413332,103.1410894,1.800151604,-17.36392514,-0.303057665,,,,42.85909863,0.748032386,181.7118598,42.85909863,0.748032386,181.7118598,-77.87898455,-1.359244698,182.8770078,164.107169,2.864210426,179.6676933,-90,-3.140445718,3.159396302,-3.167268091,-1.570796327,1.2,60,-27.56537226,-431.8415862,611.4816162,-152.0746577,,,5630.574,5630.574
3/16/2026 16:47:51.167,,230,-72040.291,None,60.011,131647.307,132595.9476,132538.2812,132261.2248,229.0831612,,-136.9528849,-2.390278761,132218.0808,-136.9280992,-2.38984617,103.2841656,1.802648754,-17.2160038,-0.30047595,,,,43.13521474,0.752851521,182.5302167,42.60297147,0.743562123,182.5933186,-77.87898455,-1.359244698,182.8770078,164.475889,2.870645803,179.3428002,0,-3.133408293,3.161893452,-3.171121753,0,0,60,-197.5174751,-492.2351765,701.7983867,-12.04573511,,,5630.574,5630.574
3/16/2026 16:47:51.200,,230,-71877.154,None,60.009,131638.9881,132584.0374,132513.3203,132246.147,229.0570458,,-136.8464246,-2.388420679,132201.443,-136.8173655,-2.387913501,103.3973023,1.804623362,-17.1107398,-0.298638747,,,,43.39399701,0.757368123,181.6563789,42.60297147,0.743562123,182.5933186,-77.79953127,-1.357857977,181.703935,164.475889,2.870645803,179.3428002,180,-3.131475624,3.162481339,-3.16928455,3.141592654,1.2,60,-242.9587027,-503.1935877,658.0223933,88.12989699,,,5630.574,5630.574
3/16/2026 16:47:51.233,,230,-71816.054,None,60.01,131690.2794,132633.7874,132557.6604,132294.6013,229.140971,,-136.7316962,-2.38641829,132252.5989,-136.7021584,-2.385902759,103.5094439,1.806580603,-16.99633485,-0.296642004,,,,43.39399701,0.757368123,181.6563789,42.85909863,0.748032386,181.7118598,-77.06194368,-1.344984645,182.226233,164.8459319,2.877104271,179.0253613,180,-3.133935145,3.151565248,-3.173746275,3.141592654,1.2,60,-183.9662333,-241.0271838,762.9120026,-337.9185855,,,5630.574,5630.574
3/16/2026 16:47:51.267,,230,-72416.664,None,60.013,131740.24,132666.0373,132604.6072,132337.6365,229.2155102,,-136.5840994,-2.38384224,132293.6695,-136.5575298,-2.383378514,103.6553834,1.809127727,-16.84922634,-0.294074476,,,,43.39399701,0.757368123,181.6563789,42.8789036,0.748378048,183.4077425,-77.14588263,-1.346449656,183.3959651,164.5778387,2.872425161,180.4993075,180,-3.131756562,3.155577383,-3.166499637,3.141592654,1.2,60,-236.3770329,-340.2431928,596.0880027,-19.46777705,,,5624.943,5624.943
3/16/2026 16:47:51.300,,230,-72129.312,None,60.013,131714.0696,132646.6105,132581.1668,132314.6316,229.1756645,,-136.4262173,-2.381086678,132275.6032,-136.402761,-2.380677289,103.8175008,1.81195721,-16.68980662,-0.291292077,,,,43.92917555,0.766708751,181.6167393,43.13521474,0.752851521,182.5302167,-76.78091509,-1.340079771,183.6666546,164.8459319,2.877104271,179.0253613,-90,-3.13352881,3.152036981,-3.168396348,-1.570796327,1.2,60,-193.7193546,-254.4480076,636.1199996,-187.9526374,,,5624.943,5624.943
3/16/2026 16:47:51.333,,230,-72161.813,None,60.01,131656.0464,132605.0871,132506.8234,132256.6721,229.0752757,,-136.2981928,-2.378852229,132209.1628,-136.2704047,-2.378367235,103.9394134,1.814084987,-16.56406135,-0.289097408,,,,43.92917555,0.766708751,181.6167393,43.66778015,0.762146541,182.4828759,-77.14588263,-1.346449656,183.3959651,165.314803,2.885287614,179.8759573,-135,-3.140513776,3.160534643,-3.174385022,-2.35619449,1.697056275,60,-25.90535315,-460.6272007,781.4591974,-294.9266436,,,5624.943,5624.943
3/16/2026 16:47:51.367,,230,-72194.53,None,60.008,131643.0306,132584.5251,132506.3463,132245.322,229.0556169,,-136.2062036,-2.377246714,132213.0103,-136.1781818,-2.376757641,104.0324703,1.815709135,-16.47211591,-0.287492657,,,,44.20057589,0.771445581,182.4513086,43.66778015,0.762146541,182.4828759,-76.78091509,-1.340079771,183.6666546,165.314803,2.885287614,179.8759573,0,-3.138904182,3.155788906,-3.172780271,0,0,60,-64.85240774,-345.6863873,743.2271892,-332.6883941,,,5624.943,5624.943
3/16/2026 16:47:51.400,,230,-72020.491,None,60.009,131689.2624,132634.2168,132545.499,132290.3456,229.1335999,,-136.0992322,-2.375379712,132250.4778,-136.0743776,-2.374945917,104.1393385,1.817574338,-16.36436516,-0.285612052,,,,44.46454101,0.776052641,181.5929514,43.66778015,0.762146541,182.4828759,-76.69476349,-1.338576142,182.4986575,165.6851731,2.891751792,179.5754994,0,-3.137092458,3.15615048,-3.177363844,0,0,60,-108.0752281,-352.3679888,851.2415964,-390.7983795,,,5624.943,5624.943
3/16/2026 16:47:51.433,,230,-72195.408,None,60.012,131726.1705,132664.2588,132588.0266,132326.8357,229.1968027,,-135.9629254,-2.373000709,132287.2478,-135.9374971,-2.3725569,104.2750688,1.819943278,-16.22390546,-0.283160568,,,,44.20057589,0.771445581,182.4513086,43.66778015,0.762146541,182.4828759,-76.78091509,-1.340079771,183.6666546,165.6851731,2.891751792,179.5754994,0,-3.134703441,3.160023049,-3.17491236,0,0,60,-166.2765921,-449.0496024,793.180801,-177.8546065,,,5624.943,5624.943
3/16/2026 16:47:51.467,,230,-72226.267,None,60.011,131712.6871,132648.5558,132567.0502,132310.1081,229.1678295,,-135.8233909,-2.370565373,132265.2531,-135.7936219,-2.370045805,104.4158966,1.822401187,-16.08075403,-0.280662104,,,,44.46454101,0.776052641,181.5929514,43.93908831,0.766881761,183.313502,-76.32869287,-1.332187004,182.7785545,165.314803,2.885287614,179.8759573,-135,-3.136927566,3.154588191,-3.165949718,-2.35619449,1.697056275,60,-112.0477091,-315.0719812,580.7519981,-153.6323077,,,5624.943,5624.943
3/16/2026 16:47:51.500,,230,-72089.885,None,60.008,131675.4685,132603.9599,132520.5427,132267.322,229.0937219,,-135.7133107,-2.36864411,132227.9014,-135.6830713,-2.368116333,104.5279489,1.824356869,-15.97318966,-0.278784752,,,,44.46454101,0.776052641,181.5929514,43.92917555,0.766708751,181.6167393,-76.41703647,-1.333728891,183.9447743,165.6851731,2.891751792,179.5754994,-90,-3.134825084,3.15808576,-3.170536544,-1.570796327,1.2,60,-162.4993049,-402.2784045,688.6944035,-123.9166941,,,5619.443,5619.443
3/16/2026 16:47:51.533,,230,-72357.941,None,60.008,131673.0232,132611.8632,132538.7783,132275.2421,229.10744,,-135.6140043,-2.366910887,132233.7325,-135.5870793,-2.366440958,104.6234914,1.826024401,-15.86843912,-0.27695651,,,,44.73350992,0.780747034,182.4355229,44.20057589,0.771445581,182.4513086,-76.41703647,-1.333728891,183.9447743,165.7792297,2.89339339,180.7384851,0,-3.137886539,3.159753292,-3.1703499,0,0,60,-89.40658598,-442.9728105,688.7808107,-156.4014142,,,5619.443,5619.443
3/16/2026 16:47:51.567,,230,-72218.635,None,60.01,131713.0157,132635.3926,132565.7462,132305.3828,229.1596451,,-135.49623,-2.364855337,132265.0414,-135.4724709,-2.364440663,104.7440905,1.828129252,-15.75731732,-0.275017069,,,,44.73350992,0.780747034,182.4355229,44.46454101,0.776052641,181.5929514,-76.41703647,-1.333728891,183.9447743,166.148581,2.899839786,180.4474439,-90,-3.140493304,3.161858143,-3.174856855,-1.570796327,1.2,60,-26.52712655,-494.395206,795.5712168,-274.6488842,,,5619.443,5619.443
3/16/2026 16:47:51.600,,230,-72064.152,None,60.01,131710.8509,132639.3922,132553.9299,132302.0546,229.1538805,,-135.3639062,-2.362545852,132262.7485,-135.3395922,-2.362121492,104.872316,1.830367208,-15.62406525,-0.272691381,,,,45,0.785398163,181.5850214,44.46454101,0.776052641,181.5929514,-76.41703647,-1.333728891,183.9447743,166.0567691,2.898237366,179.2825703,180,-3.138174133,3.164096099,-3.170928747,3.141592654,1.2,60,-82.10222353,-548.9999923,697.0608045,-65.95858861,,,5619.443,5619.443
3/16/2026 16:47:51.633,,230,-72351.792,None,60.008,131675.7162,132605.3543,132524.1807,132269.0852,229.0967758,,-135.2610519,-2.360750706,132227.5121,-135.2363004,-2.36031871,104.9781759,1.832214812,-15.5199453,-0.270874145,,,,45,0.785398163,181.5850214,44.73350992,0.780747034,182.4355229,-76.05427112,-1.327397441,184.2302907,166.148581,2.899839786,180.4474439,180,-3.141065744,3.159612253,-3.170713931,3.141592654,1.2,59.99,-12.65138089,-440.1936024,696.2976002,-243.4526169,,,5619.443,5619.443
3/16/2026 16:47:51.667,,230,-71941.162,None,60.007,131683.5871,132617.2251,132545.5322,132282.7951,229.120522,,-135.1801401,-2.359338529,132243.7638,-135.1587546,-2.35896528,105.0573205,1.833596146,-15.43664549,-0.269420289,,,,45,0.785398163,181.5850214,44.46454101,0.776052641,181.5929514,-75.96375653,-1.325817664,183.0658898,166.0567691,2.898237366,179.2825703,0,-3.135017921,3.15941381,-3.167657655,0,0,60,-157.881116,-432.6336153,619.3152002,-28.80046898,,,5619.443,5619.443
3/16/2026 16:47:51.700,,230,-72229.435,None,60.009,131725.578,132656.6111,132592.3545,132325.529,229.1945393,,-135.0808535,-2.35760565,132285.6683,-135.0590526,-2.357225152,105.160113,1.835390213,-15.3342527,-0.267633198,,,,45,0.785398163,181.5850214,44.73350992,0.780747034,182.4355229,-75.96375653,-1.325817664,183.0658898,166.148581,2.899839786,180.4474439,0,-3.137972186,3.161207877,-3.167472984,0,0,60.01,-86.96740922,-476.3232036,619.1424075,-55.85179463,,,5613.933,5613.933
3/16/2026 16:47:51.733,,230,-72171.202,None,60.012,131751.0844,132677.5055,132609.1219,132346.5752,229.2309925,,-134.9448832,-2.35523252,132311.0537,-134.9225085,-2.354842008,105.2919333,1.837690912,-15.20327886,-0.265347273,,,,45.26649008,0.790049293,182.4355229,45,0.785398163,181.5850214,-75.59997869,-1.319468543,183.3606283,166.148581,2.899839786,180.4474439,-90,-3.140240171,3.157159455,-3.165187059,-1.570796327,1.2,60.01,-32.64653435,-378.6912155,564.5376037,-153.1998538,,,5613.933,5613.933
3/16/2026 16:47:51.767,,230,-72219.182,None,60.01,131717.9108,132638.0715,132559.2861,132305.7449,229.1602722,,-134.8088678,-2.352858603,132269.302,-134.7896125,-2.352522536,105.4256075,1.840023967,-15.06405766,-0.262917405,,,,45.26649008,0.790049293,182.4355229,44.73350992,0.780747034,182.4355229,-75.59997869,-1.319468543,183.3606283,166.5191102,2.90630674,180.1639254,-90,-3.13326957,3.15949251,-3.169224145,-1.570796327,1.2,60,-200.8388425,-435.3120032,659.8223975,-23.6715518,,,5613.933,5613.933
3/16/2026 16:47:51.800,,230,-72237.47,None,60.007,131667.9947,132588.4149,132526.4973,132261.636,229.0838735,,-134.7131926,-2.351188756,132219.3109,-134.6935294,-2.350845569,105.5230007,1.841723799,-14.97118572,-0.261296484,,,,45.53545899,0.794743686,181.5929514,45,0.785398163,181.5850214,-75.59997869,-1.319468543,183.3606283,166.6075022,2.907849473,181.3310784,0,-3.136243732,3.161192342,-3.169145957,0,0,60,-128.4275026,-476.467221,662.0544143,-57.15969072,,,5613.933,5613.933
3/16/2026 16:47:51.833,,230,-72139.162,None,60.006,131685.9819,132610.3581,132555.8614,132284.745,229.1238994,,-134.6397002,-2.349906072,132237.2395,-134.619732,-2.349557562,105.5957144,1.842992892,-14.89800564,-0.26001925,,,,45.26649008,0.790049293,182.4355229,45,0.785398163,181.5850214,-75.23738303,-1.313140054,183.6627344,166.5191102,2.90630674,180.1639254,180,-3.134955725,3.156132946,-3.16632599,3.141592654,1.2,60,-160.1131998,-354.1247908,590.6159844,-76.37799386,,,5613.933,5613.933
3/16/2026 16:47:51.867,,230,-72087.552,None,60.009,131747.0966,132663.5305,132607.9735,132340.1985,229.2199477,,-134.540644,-2.348177216,132298.2737,-134.5202707,-2.347821634,105.6969447,1.844759694,-14.8008293,-0.258323203,,,,45.53545899,0.794743686,181.5929514,45.53545899,0.794743686,181.5929514,-75.59997869,-1.319468543,183.3606283,166.8907918,2.912793808,179.8879651,180,-3.14256532,3.164228237,-3.171117011,3.141592654,1.2,60,23.36775628,-550.569621,704.1887859,-176.9869212,,,5613.933,5613.933
3/16/2026 16:47:51.900,,230,-72339.581,None,60.011,131766.978,132687.2835,132624.5233,132360.2607,229.2546965,,-134.4084337,-2.345869711,132318.045,-134.3875105,-2.345504532,105.8286664,1.847058671,-14.66493021,-0.255951317,,,,46.07082445,0.804087576,181.6167393,45.53545899,0.794743686,181.5929514,-74.87599269,-1.306832603,183.9721718,166.9769203,2.914297035,181.0568971,0,-3.140248218,3.153891274,-3.170248352,0,0,60,-32.30835301,-300.2111978,688.0032164,-355.4836656,,,5608.399,5608.399
3/16/2026 16:47:51.933,,230,-72315.806,None,60.01,131719.4703,132639.2136,132586.751,132315.8171,229.1777179,,-134.2832428,-2.343684717,132270.4304,-134.2617883,-2.343310266,105.9639085,1.849419092,-14.54059027,-0.253781175,,,,45.79942411,0.799350746,182.4513086,45.53545899,0.794743686,181.5929514,-74.87599269,-1.306832603,183.9721718,166.9769203,2.914297035,181.0568971,-90,-3.138053952,3.156251695,-3.16807821,-1.570796327,1.2,60,-85.39899977,-357.6960062,635.7312007,-192.6361948,,,5608.399,5608.399
3/16/2026 16:47:51.967,,230,-72062.669,None,60.007,131679.9522,132608.1038,132547.3008,132279.1316,229.1141767,,-134.1948309,-2.342141639,132239.1969,-134.1692565,-2.341695281,106.0486635,1.850898346,-14.45392999,-0.252268668,,,,46.07082445,0.804087576,181.6167393,45.79942411,0.799350746,182.4513086,-74.77786677,-1.305119983,182.8140038,167.2635998,2.919300535,179.619598,-135,-3.141046027,3.156018329,-3.171569203,-2.35619449,1.697056275,60,-13.12824912,-349.7040148,713.5775922,-350.7453282,,,5608.399,5608.399
3/16/2026 16:47:52.000,,230,-72122.227,None,60.006,131725.0773,132634.9225,132583.8577,132315.2775,229.1767832,,-134.114186,-2.340734119,132275.889,-134.0920254,-2.340347344,106.1262559,1.852252588,-14.36954483,-0.250795869,,,,46.07082445,0.804087576,181.6167393,45.53545899,0.794743686,181.5929514,-74.87599269,-1.306832603,183.9721718,167.2635998,2.919300535,179.619598,-135,-3.13509103,3.159085191,-3.170096404,-2.35619449,1.697056275,60,-156.1907556,-426.8159948,678.7151886,-95.70843809,,,5608.399,5608.399
3/16/2026 16:47:52.033,,230,-72147.125,None,60.01,131763.2929,132685.4494,132632.1262,132360.9645,229.2559154,,-134.0005855,-2.338751416,132322.637,-133.9815812,-2.33841973,106.2386484,1.854214208,-14.26255377,-0.248928523,,,,46.07082445,0.804087576,181.6167393,45.53545899,0.794743686,181.5929514,-74.87599269,-1.306832603,183.9721718,167.2635998,2.919300535,179.619598,135,-3.133163416,3.161046811,-3.168229058,2.35619449,1.697056275,60,-202.5690884,-474.8543995,634.4927959,42.93069192,,,5608.399,5608.399
3/16/2026 16:47:52.067,,230,-72368.309,None,60.01,131743.1164,132674.1621,132619.6492,132346.3302,229.2305681,,-133.8755447,-2.336569044,132311.0161,-133.8596239,-2.336291173,106.3696537,1.856500681,-14.13557768,-0.246712372,,,,46.33221985,0.808649786,182.4828759,45.79942411,0.799350746,182.4513086,-74.87599269,-1.306832603,183.9721718,167.7190456,2.927249564,180.5312161,180,-3.135641919,3.163333284,-3.173961936,3.141592654,1.2,60,-143.676632,-530.611196,774.8495968,-100.5617688,,,5608.399,5608.399
3/16/2026 16:47:52.100,,230,-71972.453,None,60.008,131697.1593,132628.2269,132575.7936,132301.0826,229.152197,,-133.7758075,-2.334828301,132256.3269,-133.7558392,-2.334479788,106.4673592,1.858205964,-14.03875909,-0.245022569,,,,46.60600299,0.813428203,181.6563789,46.07082445,0.804087576,181.6167393,-74.41559883,-1.298797214,183.1327387,167.6375076,2.925826457,179.3588582,180,-3.138567364,3.157003178,-3.170849026,3.141592654,1.2,60,-72.68309301,-374.2847925,695.5775958,-248.6097103,,,5602.978,5602.978
3/16/2026 16:47:52.133,,230,-72017.395,None,60.006,131700.9534,132626.5173,132570.0764,132299.8606,229.1500805,,-133.7023069,-2.333545473,132260.0615,-133.6820271,-2.333191524,106.5378663,1.859436545,-13.96454516,-0.243727292,,,,46.60600299,0.813428203,181.6563789,46.07082445,0.804087576,181.6167393,-74.0546041,-1.292496668,183.4587692,167.6375076,2.925826457,179.3588582,180,-3.1372791,3.151933213,-3.169553749,3.141592654,1.2,60,-103.6366161,-251.5968129,664.7616036,-309.5281746,,,5602.978,5602.978
3/16/2026 16:47:52.167,,230,-71995.838,None,60.008,131748.0005,132665.1668,132614.194,132343.1229,229.225013,,-133.6144673,-2.332012383,132298.7614,-133.5976003,-2.331717998,106.6302443,1.861048845,-13.86900289,-0.242059764,,,,46.60600299,0.813428203,181.6563789,46.07082445,0.804087576,181.6167393,-74.41559883,-1.298797214,183.1327387,167.6375076,2.925826457,179.3588582,0,-3.135805574,3.159846059,-3.167886221,0,0,60.01,-139.0796094,-443.4479792,625.3343873,-42.80679873,,,5602.978,5602.978
3/16/2026 16:47:52.200,,230,-71924.285,None,60.01,131763.6333,132686.965,132644.4078,132365.6862,229.2640937,,-133.4935307,-2.329901641,132331.2752,-133.4759663,-2.329595083,106.7518542,1.863171339,-13.74835267,-0.239954021,,,,46.60600299,0.813428203,181.6563789,46.07082445,0.804087576,181.6167393,-74.77786677,-1.305119983,182.8140038,168.0124881,2.932371101,179.1057788,180,-3.133682659,3.168291322,-3.172325122,3.141592654,1.2,60,-190.1449554,-647.5536049,730.008003,107.6905573,,,5602.978,5602.978
3/16/2026 16:47:52.233,,230,-72341.51,None,60.009,131737.6948,132667.9449,132616.8994,132341.5352,229.222263,,-133.3718192,-2.327777375,132296.5235,-133.3501428,-2.327399049,106.8680177,1.865198774,-13.63386559,-0.237955844,,,,46.86478526,0.817944806,182.5302167,46.59114027,0.8131688,183.3527747,-74.41559883,-1.298797214,183.1327387,168.0916999,2.933753609,180.2797826,-135,-3.140567849,3.163995988,-3.171709453,-2.35619449,1.697056275,60,-24.74709281,-544.2623888,719.9279879,-150.9185063,,,5602.978,5602.978
3/16/2026 16:47:52.267,,230,-72099.806,None,60.006,131709.276,132639.935,132571.7731,132307.6727,229.1636113,,-133.2905698,-2.326359305,132268.0331,-133.268544,-2.325974882,106.9529549,1.866681207,-13.5532239,-0.236548381,,,,46.88228244,0.818250189,180.8340676,46.33221985,0.808649786,182.4828759,-74.0546041,-1.292496668,183.4587692,168.0124881,2.932371101,179.1057788,-90,-3.134624668,3.159177875,-3.168919482,-1.570796327,1.2,60,-166.6628776,-427.8960061,648.7775895,-54.21870578,,,5602.978,5602.978
3/16/2026 16:47:52.300,,230,-72154.858,None,60.006,131722.727,132651.083,132593.6474,132323.1675,229.1904491,,-133.2208802,-2.325142993,132281.4218,-133.1985611,-2.32475345,107.0219416,1.867885254,-13.48161511,-0.235298572,,,,47.14090137,0.822763941,181.7118598,46.33221985,0.808649786,182.4828759,-73.69490438,-1.286218723,183.7920564,168.0124881,2.932371101,179.1057788,-90,-3.133403236,3.154103977,-3.167669673,-1.570796327,1.2,60,-196.8476752,-305.020801,619.2143954,-117.3459192,,,5602.978,5602.978
3/16/2026 16:47:52.333,,230,-71912.477,None,60.009,131746.8081,132690.6684,132627.9527,132355.8446,229.2470474,,-133.1220623,-2.323418295,132314.175,-133.1028955,-2.32308377,107.1305389,1.869780634,-13.38745468,-0.233655163,,,,47.14090137,0.822763941,181.7118598,46.60600299,0.813428203,181.6563789,-73.5892154,-1.284374103,182.6406307,168.0124881,2.932371101,179.1057788,-90,-3.136511973,3.154154737,-3.166026264,-1.570796327,1.2,60,-122.1545564,-304.4304084,580.3488067,-153.7638419,,,5597.295,5597.295
3/16/2026 16:47:52.367,,230,-72029.621,None,60.009,131747.2983,132684.8872,132625.4734,132353.2472,229.2425486,,-133.0045538,-2.321367384,132323.3514,-132.9884405,-2.321086154,107.2452138,1.871782088,-13.27050107,-0.231613937,,,,47.14090137,0.822763941,181.7118598,46.60600299,0.813428203,181.6563789,-73.5892154,-1.284374103,182.6406307,168.4653793,2.940275545,180.0359964,180,-3.134514357,3.156156191,-3.171889482,3.141592654,1.2,60,-170.1942545,-352.9152143,723.2975921,-200.1881233,,,5597.295,5597.295
3/16/2026 16:47:52.400,,230,-72286.402,None,60.008,131721.9338,132665.3236,132608.3748,132332.5823,229.206756,,-132.9047474,-2.319625434,132289.1288,-132.884641,-2.319274512,107.3401121,1.873438376,-13.17104965,-0.229878182,,,,47.39702853,0.827234204,182.5933186,46.86478526,0.817944806,182.5302167,-73.69490438,-1.286218723,183.7920564,168.4653793,2.940275545,180.0359964,0,-3.137219318,3.159657099,-3.170153727,0,0,60,-105.6380701,-440.4383939,681.782388,-135.705924,,,5597.295,5597.295
3/16/2026 16:47:52.433,,230,-72067.867,None,60.006,131711.3489,132654.6501,132590.852,132319.6504,229.1843574,,-132.8310206,-2.318338659,132278.4837,-132.8105952,-2.317982167,107.4121527,1.874695722,-13.09295019,-0.22851509,,,,47.41950922,0.827626566,180.8977612,47.14090137,0.822763941,181.7118598,-73.22877618,-1.278083252,182.9832779,168.4653793,2.940275545,180.0359964,180,-3.140746108,3.152778974,-3.168790635,3.141592654,1.2,60,-20.25688673,-271.5264107,649.1664038,-357.3831064,,,5597.295,5597.295
3/16/2026 16:47:52.467,,230,-71996.126,None,60.007,131761.3421,132692.949,132632.035,132362.7927,229.259082,,-132.7434593,-2.316810425,132320.2624,-132.7264969,-2.316514375,107.4993031,1.876216782,-13.00899309,-0.227049762,,,,47.67542666,0.832093167,181.7831675,46.86478526,0.817944806,182.5302167,-73.5892154,-1.284374103,182.6406307,168.3885136,2.938933984,178.8603925,180,-3.134459181,3.160590885,-3.165983746,3.141592654,1.2,60.01,-171.5842155,-460.3967955,578.5631929,53.41781807,,,5597.295,5597.295
3/16/2026 16:47:52.500,,230,-71977.219,None,60.009,131763.5612,132711.7522,132634.0219,132370.4763,229.2723904,,-132.6333273,-2.314888259,132330.5298,-132.6120591,-2.314517059,107.6108535,1.878163704,-12.89709249,-0.225096728,,,,47.67542666,0.832093167,181.7831675,47.39702853,0.827234204,182.5933186,-73.48218575,-1.282506083,181.4898344,168.8400561,2.946814889,179.7998888,-90,-3.141751263,3.160669787,-3.171911617,-1.570796327,1.2,60,3.815422761,-459.4607969,722.9232094,-267.2778353,,,5597.295,5597.295
3/16/2026 16:47:52.533,,230,-72190.094,None,60.007,131730.9192,132659.2971,132606.722,132332.9978,229.2074757,,-132.5331166,-2.313139253,132280.8465,-132.5117296,-2.312765978,107.7105128,1.879903088,-12.79875049,-0.223380336,,,,47.67542666,0.832093167,181.7831675,47.65068968,0.831661426,183.4783911,-73.5892154,-1.284374103,182.6406307,169.2157021,2.953371148,179.5714899,-135,-3.144427404,3.164277191,-3.176751484,-2.35619449,1.697056275,60,68.16553963,-549.5760138,837.0431878,-355.6327136,,,5597.295,5597.295
3/16/2026 16:47:52.567,,230,-72020.174,None,60.005,131678.6793,132634.6109,132569.6067,132295.0178,229.1416924,,-132.4663761,-2.311974411,132253.6006,-132.4405238,-2.311523203,107.7792318,1.88110246,-12.72794591,-0.222144563,,,,47.67542666,0.832093167,181.7831675,47.14090137,0.822763941,181.7118598,-73.22877618,-1.278083252,182.9832779,168.8400561,2.946814889,179.7998888,180,-3.134287144,3.159185712,-3.168959452,3.141592654,1.2,59.99,-175.6336889,-426.9600215,652.2336005,-49.63989006,,,5597.295,5597.295
3/16/2026 16:47:52.600,,230,-71972.77,None,60.005,131727.5818,132678.6521,132599.1258,132335.8212,229.2123659,,-132.4009421,-2.310832372,132294.3465,-132.378668,-2.310443616,107.8384466,1.882135954,-12.66659852,-0.221073849,,,,47.95631066,0.836995518,180.9773466,47.39702853,0.827234204,182.5933186,-73.11966983,-1.276178987,181.8346502,169.2157021,2.953371148,179.5714899,-90,-3.13767782,3.158314941,-3.174444997,-1.570796327,1.2,60,-93.72980176,-403.4160186,782.107188,-284.9613677,,,5597.295,5597.295
3/16/2026 16:47:52.633,,230,-72191.102,None,60.009,131779.8329,132740.9522,132659.9517,132394.2944,229.3136445,,-132.3065359,-2.309184673,132355.3898,-132.2873765,-2.308850278,107.9386457,1.883884758,-12.57040704,-0.219394991,,,,47.67542666,0.832093167,181.7831675,47.39702853,0.827234204,182.5933186,-73.22877618,-1.278083252,182.9832779,168.8400561,2.946814889,179.7998888,0,-3.136084482,3.16196801,-3.16620988,0,0,60.01,-132.5258391,-494.8704203,587.1168011,40.27945841,,,5597.295,5597.295
3/16/2026 16:47:52.667,,230,-71953.229,None,60.011,131794.643,132742.6364,132670.4636,132403.2821,229.3292117,,-132.177948,-2.306940392,132361.2033,-132.1547265,-2.3065351,108.0582239,1.88597179,-12.44730195,-0.217246402,,,,48.20948632,0.841414267,181.8702834,47.67542666,0.832093167,181.7831675,-72.7585406,-1.269876092,182.1867174,169.2157021,2.953371148,179.5714899,-90,-3.138628267,3.155847882,-3.17061755,-1.570796327,1.2,60.01,-71.36029786,-344.7359865,691.3871941,-275.2909098,,,5597.295,5597.295
3/16/2026 16:47:52.700,,230,-72041.587,None,60.009,131740.609,132695.5507,132608.6859,132348.9841,229.2351649,,-132.0629152,-2.30493269,132315.0957,-132.0353149,-2.304450974,108.1793413,1.888085689,-12.32579157,-0.215125646,,,,48.20948632,0.841414267,181.8702834,47.9288582,0.836516382,182.6721654,-72.7585406,-1.269876092,182.1867174,169.2157021,2.953371148,179.5714899,-135,-3.140967356,3.157961781,-3.168496794,-2.35619449,1.697056275,60.01,-15.04727525,-395.711987,640.5839959,-229.8247337,,,5597.295,5597.295
3/16/2026 16:47:52.733,,230,-72143.539,None,60.007,131707.5786,132656.8928,132570.3779,132312.3105,229.1716443,,-131.9810308,-2.303503537,132273.9512,-131.956947,-2.303083195,108.2612165,1.88951468,-12.24979029,-0.213799173,,,,48.20948632,0.841414267,181.8702834,47.9288582,0.836516382,182.6721654,-72.7585406,-1.269876092,182.1867174,169.6610895,2.961144624,180.5312161,-90,-3.139599577,3.159390772,-3.174943797,-1.570796327,1.2,60.01,-47.94681583,-430.1279798,798.0480044,-319.9732088,,,5597.295,5597.295
3/16/2026 16:47:52.767,,230,-72049.061,None,60.006,131725.631,132671.6842,132572.5557,132323.9713,229.1918414,,-131.911496,-2.302289927,132291.013,-131.8797457,-2.301735779,108.3300656,1.890716324,-12.18060343,-0.212591635,,,,48.46018323,0.845789753,182.7667366,47.67542666,0.832093167,181.7831675,-72.39881863,-1.26359776,182.5459942,170.0361958,2.967691464,180.3197161,-135,-3.133828946,3.154314084,-3.180283099,-2.35619449,1.697056275,60.01,-187.7121164,-308.0879994,924.6815975,-428.8814817,,,5597.295,5597.295
3/16/2026 16:47:52.800,,230,-72254.261,None,60.009,131754.7677,132709.4101,132616.0008,132360.757,229.2555561,,-131.8091643,-2.300503902,132320.9709,-131.7843504,-2.300070818,108.4283955,1.892432504,-12.07049624,-0.210669902,,,,48.20948632,0.841414267,181.8702834,47.67542666,0.832093167,181.7831675,-72.51200262,-1.265573193,183.6901739,169.6610895,2.961144624,180.5312161,180,-3.132163985,3.158005697,-3.171814526,3.141592654,1.2,60,-226.8999282,-400.0896006,723.4416181,-96.45208925,,,5597.295,5597.295
3/16/2026 16:47:52.833,,230,-71934.005,None,60.01,131770.2777,132713.4622,132631.484,132372.4288,229.2757721,,-131.6879066,-2.298387555,132328.3812,-131.6664712,-2.298013437,108.5479904,1.894519829,-11.95246743,-0.20860991,,,,48.49259316,0.846355413,181.072803,48.20948632,0.841414267,181.8702834,-72.39881863,-1.26359776,182.5459942,169.9697867,2.966532406,179.1379357,180,-3.139427704,3.158117589,-3.175142316,3.141592654,1.2,60,-51.87447009,-400.3200028,796.9679809,-344.773508,,,5597.295,5597.295
3/16/2026 16:47:52.867,,230,-72106.416,None,60.008,131750.4264,132679.9969,132593.7322,132342.0496,229.2231538,,-131.5877918,-2.296640222,132299.4639,-131.5624652,-2.296198189,108.6512572,1.896322175,-11.84993422,-0.206820368,,,,48.7429883,0.850725633,181.9731848,48.20948632,0.841414267,181.8702834,-72.39881863,-1.26359776,182.5459942,169.6610895,2.961144624,180.5312161,180,-3.137612456,3.159919935,-3.167964992,3.141592654,1.2,60,-95.82282404,-443.8656076,631.2096062,-91.52117455,,,5597.295,5597.295
3/16/2026 16:47:52.900,,230,-71998.646,None,60.007,131745.8555,132673.3394,132587.2354,132336.1382,229.212915,,-131.499313,-2.295095975,132294.8021,-131.4736167,-2.294647492,108.739763,1.897866893,-11.76046245,-0.205258791,,,,48.7429883,0.850725633,181.9731848,48.20948632,0.841414267,181.8702834,-72.04052391,-1.257344337,182.9124381,169.5922887,2.959943824,179.3508294,0,-3.136061759,3.15521123,-3.165202615,0,0,60.01,-133.1506664,-330.4800034,561.3840029,-97.75333309,,,5597.295,5597.295
3/16/2026 16:47:52.933,,230,-71825.803,None,60.009,131759.6093,132697.4607,132604.5659,132354.5511,229.2448072,,-131.407851,-2.293499664,132316.393,-131.3778627,-2.292976268,108.8347413,1.899524576,-11.66888439,-0.203660453,,,,48.77819771,0.851340153,180.2797826,48.20948632,0.841414267,181.8702834,-71.9238927,-1.255308739,181.7712849,169.9697867,2.966532406,179.1379357,-135,-3.134390535,3.154833315,-3.170192859,-2.35619449,1.697056275,60.01,-171.7976396,-319.3632061,679.2911983,-188.1303525,,,5597.295,5597.295
3/16/2026 16:47:52.967,,230,-72030.456,None,60.01,131760.1077,132703.4773,132610.2067,132358.6111,229.2518392,,-131.2866155,-2.291383704,132325.7646,-131.2595581,-2.290911464,108.9543307,1.901611805,-11.55193422,-0.201619287,,,,48.7429883,0.850725633,181.9731848,48.49259316,0.846355413,181.072803,-72.04052391,-1.257344337,182.9124381,170.0361958,2.967691464,180.3197161,-90,-3.137266877,3.158956142,-3.169310751,-1.570796327,1.2,60.01,-104.1632543,-421.4448007,662.7167864,-137.1087315,,,5597.295,5597.295
3/16/2026 16:47:53.000,,230,-71829.734,None,60.008,131735.1988,132671.7091,132592.8764,132333.9411,229.2091095,,-131.1751691,-2.289438597,132291.6966,-131.144192,-2.288897944,109.0577045,1.903416018,-11.43705057,-0.199614189,,,,49.02826367,0.855704628,181.1841053,48.49259316,0.846355413,181.072803,-72.04052391,-1.257344337,182.9124381,170.3481665,2.973136381,178.9328366,0,-3.135253357,3.160760355,-3.17275057,0,0,60,-151.9465502,-465.1199891,739.1088023,-122.0422631,,,5597.295,5597.295
3/16/2026 16:47:53.033,,230,-72127.786,None,60.006,131723.0708,132651.2339,132578.4683,132318.2621,229.1819528,,-131.0900892,-2.287953673,132279.4618,-131.0587498,-2.287406698,109.1430371,1.904905353,-11.35366582,-0.198158851,,,,49.02826367,0.855704628,181.1841053,48.7429883,0.850725633,181.9731848,-72.04052391,-1.257344337,182.9124381,170.0361958,2.967691464,180.3197161,0,-3.138132331,3.16224969,-3.165850315,0,0,60,-82.93316432,-501.17761,579.8591958,4.251578493,,,5597.295,5597.295
3/16/2026 16:47:53.067,,230,-71934.667,None,60.008,131760.8317,132672.9492,132597.303,132344.34,229.227121,,-131.0060179,-2.286486351,132301.3774,-130.9822081,-2.286070793,109.233062,1.906476585,-11.2621377,-0.196561384,,,,49.02826367,0.855704628,181.1841053,49.02826367,0.855704628,181.1841053,-71.68367581,-1.251116163,183.286006,169.9697867,2.966532406,179.1379357,-90,-3.141775421,3.157592748,-3.16309379,-1.570796327,1.2,60,4.381100512,-389.0592146,510.6815968,-126.0034827,,,5597.295,5597.295
3/16/2026 16:47:53.100,,230,-71981.453,None,60.01,131789.2104,132714.8576,132630.7322,132378.9265,229.2870265,,-130.889256,-2.284448473,132337.494,-130.8610286,-2.283955812,109.3475014,1.908473928,-11.14828432,-0.194574267,,,,49.56322975,0.865041547,181.3112241,49.02826367,0.855704628,181.1841053,-71.20770168,-1.242808847,182.5302167,170.412167,2.974253399,180.1159626,180,-3.13966044,3.151282775,-3.168827666,3.141592654,1.2,60.01,-46.36203158,-234.7343985,650.534386,-369.4379559,,,5597.295,5597.295
3/16/2026 16:47:53.133,,230,-72035.525,None,60.011,131759.5765,132693.4118,132608.3905,132354.4644,229.244657,,-130.7596695,-2.282186762,132316.8044,-130.7343035,-2.281744041,109.4771117,1.910736054,-11.01810245,-0.192302165,,,,49.56322975,0.865041547,181.3112241,49.27584111,0.860025669,182.091845,-71.56505118,-1.249045772,182.1471932,170.412167,2.974253399,180.1159626,-135,-3.14176971,3.159781826,-3.166555564,-2.35619449,1.697056275,60,4.247675642,-439.6031907,596.174395,-160.8188799,,,5597.295,5597.295
3/16/2026 16:47:53.167,,230,-72181.339,None,60.008,131709.7768,132637.1959,132562.7312,132303.9036,229.1570831,,-130.6548579,-2.280357454,132266.8965,-130.6290389,-2.279906827,109.5792039,1.912517899,-10.91628258,-0.190525073,,,,49.80795396,0.86931279,182.226233,49.27584111,0.860025669,182.091845,-71.32829311,-1.244913565,183.6666546,170.7889735,2.980829913,179.9199822,-90,-3.139932496,3.157431464,-3.171354986,-1.570796327,1.2,60,-40.0139271,-385.8336036,709.7471997,-283.899669,,,5597.295,5597.295
3/16/2026 16:47:53.200,,230,-71993.923,None,60.006,131713.7022,132633.0475,132554.5904,132301.1011,229.152229,,-130.5843783,-2.279127352,132253.8287,-130.5588303,-2.278681456,109.6513831,1.913777665,-10.84301522,-0.189246316,,,,49.56322975,0.865041547,181.3112241,49.56322975,0.865041547,181.3112241,-71.68367581,-1.251116163,183.286006,171.1665853,2.987420484,179.7318002,0,-3.143723003,3.164893828,-3.1766668,0,0,60,51.08383052,-566.3952027,835.444797,-320.1334247,,,5597.295,5597.295
3/16/2026 16:47:53.233,,230,-71832.326,None,60.008,131754.3349,132667.9059,132615.1582,132346.4622,229.2307968,,-130.5015313,-2.2776814,132311.2931,-130.4750727,-2.277219611,109.7395826,1.915317035,-10.75883297,-0.187777059,,,,49.85309639,0.870100674,180.5352043,49.02826367,0.855704628,181.1841053,-70.85186254,-1.236598283,182.9203105,170.7273982,2.979755222,178.7355589,180,-3.132924239,3.151915318,-3.167532281,3.141592654,1.2,60,-207.0584941,-250.502405,614.7791915,-157.2182924,,,5597.295,5597.295
3/16/2026 16:47:53.267,,230,-71788.19,None,60.011,131802.0938,132704.9449,132646.4693,132385.1454,229.297798,,-130.3736409,-2.275449292,132343.3752,-130.3545999,-2.275116963,109.8604935,1.917427329,-10.63493891,-0.1856147,,,,49.85309639,0.870100674,180.5352043,49.56322975,0.865041547,181.3112241,-71.20770168,-1.242808847,182.5302167,171.1074513,2.9863884,178.5461285,0,-3.14015851,3.160236176,-3.1720031,0,0,60,-34.26546229,-451.5695878,720.1152145,-234.2801645,,,5597.295,5597.295
3/16/2026 16:47:53.300,,230,-71894.621,None,60.01,131767.2878,132690.2907,132615.0296,132358.1977,229.2511231,,-130.2473432,-2.27324498,132316.2205,-130.2237957,-2.272833999,109.9950593,1.919775945,-10.50563778,-0.183357969,,,,50.09739974,0.874364572,181.4541264,49.80795396,0.86931279,182.226233,-71.20770168,-1.242808847,182.5302167,171.1074513,2.9863884,178.5461285,180,-3.142146789,3.162584792,-3.169746369,3.141592654,1.2,60,13.30441603,-508.3919895,666.5328007,-171.4452273,,,5597.295,5597.295
3/16/2026 16:47:53.333,,230,-72224.986,None,60.008,131710.4705,132636.2144,132557.5105,132302.0622,229.1538937,,-130.1456942,-2.271470872,132259.3059,-130.121713,-2.271052319,110.0973684,1.921561577,-10.3994865,-0.18150528,,,,50.09739974,0.874364572,181.4541264,49.80795396,0.86931279,182.226233,-70.97439396,-1.238736859,184.0543398,171.1665853,2.987420484,179.7318002,0,-3.140365109,3.160298436,-3.168925764,0,0,60,-29.4598313,-456.6239968,651.1248058,-165.0409778,,,5597.295,5597.295
3/16/2026 16:47:53.367,,230,-72078.854,None,60.006,131725.0107,132633.5773,132562.7046,132307.7409,229.1637295,,-130.0684703,-2.270123059,132266.0501,-130.0481643,-2.269768653,110.1695611,1.922821576,-10.32525822,-0.180209752,,,,50.09739974,0.874364572,181.4541264,49.80795396,0.86931279,182.226233,-70.85186254,-1.236598283,182.9203105,171.1665853,2.987420484,179.7318002,0,-3.139081443,3.159419859,-3.167630236,0,0,60,-60.26954472,-432.4896091,620.2944062,-127.5352524,,,5588.432,5588.432
3/16/2026 16:47:53.400,,230,-71952.048,None,60.008,131759.6503,132674.4361,132611.0879,132349.0487,229.2352767,,-129.9778957,-2.268542235,132309.813,-129.9605759,-2.268239946,110.2624814,1.924443343,-10.23714127,-0.178671821,,,,50.09739974,0.874364572,181.4541264,49.80795396,0.86931279,182.226233,-70.72780293,-1.234433034,181.7871283,171.1665853,2.987420484,179.7318002,-135,-3.137552736,3.158876377,-3.166092305,-2.35619449,1.697056275,60,-96.99073024,-416.8368108,583.8768012,-70.04926016,,,5588.432,5588.432
3/16/2026 16:47:53.433,,230,-71917.805,None,60.01,131785.3058,132691.5317,132633.1951,132370.6587,229.2727063,,-129.8567963,-2.266428652,132326.1683,-129.8356308,-2.266059244,110.3868438,1.926613875,-10.11428317,-0.176527543,,,,50.38931176,0.879459398,180.6866902,49.85309639,0.870100674,180.5352043,-70.49755149,-1.230414388,183.3174296,171.5449723,2.994024582,179.5514411,-135,-3.136159918,3.157028263,-3.170552125,-2.35619449,1.697056275,60,-129.893773,-375.4512037,689.5583983,-184.2134216,,,5588.432,5588.432
3/16/2026 16:47:53.467,,230,-71990.424,None,60.009,131740.8686,132662.9221,132587.0882,132330.9529,229.2039339,,-129.7410234,-2.264408033,132290.8612,-129.722712,-2.264088439,110.502059,1.92862476,-10.00197188,-0.174567341,,,,50.63068276,0.883672117,181.6127749,50.09739974,0.874364572,181.4541264,-70.49755149,-1.230414388,183.3174296,171.9241037,3.000641672,179.3789285,-135,-3.138453011,3.159039148,-3.175209013,-2.35619449,1.697056275,60,-75.43201968,-424.2672039,799.3583894,-299.6591658,,,5588.432,5588.432
3/16/2026 16:47:53.500,,230,-72056.16,None,60.006,131698.2396,132627.7622,132565.6967,132297.9133,229.1467075,,-129.6584714,-2.262967229,132257.4114,-129.6431412,-2.262699667,110.5797084,1.929979997,-9.919348571,-0.173125292,,,,50.63068276,0.883672117,181.6127749,50.09739974,0.874364572,181.4541264,-70.14478563,-1.224257462,183.7215284,171.5449723,2.994024582,179.5514411,-90,-3.137064239,3.154237459,-3.167149874,-1.570796327,1.2,60,-108.770496,-308.102391,608.255988,-191.3831009,,,5588.432,5588.432
3/16/2026 16:47:53.533,,230,-71916.307,None,60.007,131732.6928,132657.4551,132593.9255,132328.6966,229.2000258,,-129.5859742,-2.261701914,132290.2124,-129.562992,-2.2613008,110.657956,1.931345676,-9.838264421,-0.171710107,,,,50.38931176,0.879459398,180.6866902,50.38931176,0.879459398,180.6866902,-70.49755149,-1.230414388,183.3174296,171.5449723,2.994024582,179.5514411,0,-3.140760198,3.161760064,-3.165734689,0,0,60.01,-19.89825078,-490.4063861,574.7039975,-64.39936068,,,5588.432,5588.432
3/16/2026 16:47:53.567,,230,-71759.707,None,60.01,131773.9473,132690.4643,132626.1205,132364.1698,229.2614672,,-129.4729317,-2.259728951,132323.7361,-129.4535062,-2.259389911,110.7689135,1.933282249,-9.73589987,-0.169923508,,,,50.68370634,0.884597553,179.9239839,50.38931176,0.879459398,180.6866902,-70.37156175,-1.228215452,182.1867174,171.9241037,3.000641672,179.3789285,0,-3.138849309,3.161497701,-3.17056518,0,0,60.01,-65.3140525,-481.1616017,689.1695793,-142.6939251,,,5579.732,5579.732
3/16/2026 16:47:53.600,,230,-71900.971,None,60.01,131742.1999,132672.1921,132613.2162,132343.2191,229.2251795,,-129.3504668,-2.257591534,132308.779,-129.3297989,-2.257230812,110.8938924,1.935463542,-9.610630674,-0.167737148,,,,50.92458198,0.888801626,180.8539742,50.63068276,0.883672117,181.6127749,-70.01689348,-1.222025323,182.5933186,172.3039483,3.007271212,179.2142851,-135,-3.140902929,3.157488865,-3.17500836,-2.35619449,1.697056275,60,-16.50412079,-385.0703914,794.0159979,-392.4414857,,,5579.732,5579.732
