time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:47:53.633,,230,-71878.493,None,60.007,131696.6416,132628.7437,132575.3418,132300.9326,229.1519372,,-129.2524657,-2.255881092,132263.1383,-129.2313691,-2.255512888,110.9898706,1.937138679,-9.513477618,-0.166041508,,,,51.16298887,0.892962611,181.7871283,50.92458198,0.888801626,180.8539742,-70.37156175,-1.228215452,182.1867174,172.3549867,3.008162001,180.4035476,-135,-3.144314514,3.165354131,-3.174203509,-2.35619449,1.697056275,60,65.44361257,-574.0991957,779.8176146,-271.1620314,,,5579.732,5579.732
3/16/2026 16:47:53.667,,230,-71580.47,None,60.006,131696.9248,132626.1395,132571.3533,132298.8241,229.1482852,,-129.1745536,-2.254521269,132255.7776,-129.1571691,-2.254217854,111.0736142,1.93860028,-9.440154199,-0.164761773,,,,51.22094992,0.893974222,180.0999722,50.38931176,0.879459398,180.6866902,-69.88741171,-1.21976544,181.4660299,172.6844747,3.013912651,179.0575327,180,-3.133677252,3.15836572,-3.178674424,3.141592654,1.2,60,-188.5370545,-403.6607927,880.0416196,-287.8437724,,,5579.732,5579.732
3/16/2026 16:47:53.700,,230,-71746.949,None,60.009,131727.1287,132670.3871,132593.3526,132330.9805,229.2039816,,-129.0802457,-2.252875287,132295.232,-129.0657556,-2.252622387,111.1662486,1.940217056,-9.338713347,-0.162991296,,,,50.92458198,0.888801626,180.8539742,50.63068276,0.883672117,181.6127749,-69.88741171,-1.21976544,181.4660299,172.3039483,3.007271212,179.2142851,180,-3.136294504,3.159982496,-3.170262508,3.141592654,1.2,60.01,-126.7635617,-442.7135992,681.177613,-111.7004521,,,5579.732,5579.732
3/16/2026 16:47:53.733,,230,-71682.134,None,60.01,131732.8508,132672.1286,132598.1484,132335.0629,229.2110526,,-128.9584874,-2.250750203,132299.0901,-128.9361327,-2.25036004,111.2827051,1.942249605,-9.222784913,-0.160967963,,,,51.45881638,0.898125775,181.0370128,50.92458198,0.888801626,180.8539742,-69.5324424,-1.213570057,181.8821597,172.6844747,3.013912651,179.0575327,180,-3.139161666,3.155819662,-3.174880614,3.141592654,1.2,60,-58.22460437,-343.295995,790.2000134,-388.679414,,,5579.732,5579.732
3/16/2026 16:47:53.767,,230,-72086.429,None,60.008,131690.6714,132616.5932,132559.8944,132289.7317,229.1325366,,-128.853037,-2.248909746,132256.8147,-128.8302217,-2.248511545,111.3922434,1.944161408,-9.120391727,-0.159180865,,,,51.45881638,0.898125775,181.0370128,51.16298887,0.892962611,181.7871283,-69.66381471,-1.215862936,183.0068851,172.7330456,3.014760373,180.2478294,0,-3.141474156,3.160024344,-3.173941238,0,0,60,-2.837232656,-447.3071835,772.7904164,-322.6460002,,,5579.732,5579.732
3/16/2026 16:47:53.800,,230,-71586.864,None,60.006,131658.4089,132595.3981,132543.3327,132266.4121,229.0921458,,-128.7775603,-2.24759243,132224.4824,-128.7544149,-2.247188466,111.4682479,1.945487937,-9.04274285,-0.157825636,,,,51.75709754,0.903331763,180.2917635,51.16298887,0.892962611,181.7871283,-69.5324424,-1.213570057,181.8821597,173.0189426,3.019750217,177.7175287,180,-3.140151077,3.159057994,-3.177575853,3.141592654,1.2,60,-34.36571096,-421.1856141,847.4112071,-391.859882,,,5571.028,5571.028
3/16/2026 16:47:53.833,,230,-71585.971,None,60.007,131686.3472,132627.8963,132560.7059,132292.345,229.1370631,,-128.6979654,-2.246203237,132261.7142,-128.6777471,-2.245850361,111.5463055,1.946850299,-8.957526639,-0.156338333,,,,51.75709754,0.903331763,180.2917635,51.45881638,0.898125775,181.0370128,-69.17910715,-1.207403193,182.3052385,172.6352538,3.013053583,177.8673663,-90,-3.143976136,3.154253492,-3.169391916,-1.570796327,1.2,60,56.83574721,-306.1151983,655.3728064,-406.0933553,,,5571.028,5571.028
3/16/2026 16:47:53.867,,230,-71804.074,None,60.009,131731.486,132660.4564,132596.5384,132330.1718,229.2025809,,-128.5924425,-2.244361516,132297.3839,-128.5685146,-2.243943894,111.6522346,1.948699112,-8.85536378,-0.154555254,,,,51.45881638,0.898125775,181.0370128,51.16298887,0.892962611,181.7871283,-69.5324424,-1.213570057,181.8821597,172.6844747,3.013912651,179.0575327,-135,-3.136906505,3.162269169,-3.168467905,-2.35619449,1.697056275,60,-112.2362369,-498.859209,638.0064016,-26.9109558,,,5571.028,5571.028
3/16/2026 16:47:53.900,,230,-71576.971,None,60.01,131711.5982,132653.3409,132588.0918,132318.3737,229.182146,,-128.4698701,-2.242222223,132286.7748,-128.4486594,-2.241852027,111.7706105,1.95076516,-8.729997841,-0.152367206,,,,51.75709754,0.903331763,180.2917635,51.45881638,0.898125775,181.0370128,-69.17910715,-1.207403193,182.3052385,173.0189426,3.019750217,177.7175287,-135,-3.139977802,3.158168353,-3.172117423,-2.35619449,1.697056275,60,-38.51454235,-400.8383958,719.15041,-279.7974718,,,5571.028,5571.028
3/16/2026 16:47:53.933,,230,-71830.512,None,60.007,131660.1151,132606.6319,132531.7518,132266.864,229.0929287,,-128.3747893,-2.24056275,132235.2097,-128.353155,-2.240185159,111.8736201,1.952563017,-8.639273898,-0.150783775,,,,51.99192535,0.907430282,181.2357581,51.69422913,0.902234503,181.9771414,-69.17910715,-1.207403193,182.3052385,173.0656511,3.020565434,178.9086918,180,-3.142419662,3.15996621,-3.171349209,3.141592654,1.2,60,19.81987329,-444.1535974,705.4560167,-281.1222925,,,5571.028,5571.028
3/16/2026 16:47:53.967,,230,-71879.242,None,60.006,131636.7385,132582.4305,132518.4863,132246.5891,229.0578115,,-128.2991864,-2.239243229,132204.3328,-128.2813169,-2.238931349,111.9448942,1.953806985,-8.566682095,-0.149516809,,,,51.99192535,0.907430282,181.2357581,51.69422913,0.902234503,181.9771414,-68.82742138,-1.201265119,182.7352183,173.0656511,3.020565434,178.9086918,180,-3.141165852,3.155072104,-3.170082243,3.141592654,1.2,60,-10.22623086,-326.5632175,675.3600168,-338.5705684,,,5571.028,5571.028
3/16/2026 16:47:54.000,,230,-71871.552,None,60.006,131673.5525,132623.0559,132542.8112,132280.5052,229.1165559,,-128.2311027,-2.238054946,132248.5201,-128.2088431,-2.237666442,112.0160896,1.955049578,-8.496907711,-0.148299016,,,,51.99192535,0.907430282,181.2357581,51.45881638,0.898125775,181.0370128,-69.17910715,-1.207403193,182.3052385,173.1117417,3.021369867,180.0999722,-135,-3.135792217,3.162452771,-3.169668883,-2.35619449,1.697056275,60,-139.0250173,-504.3167934,670.1184064,-26.77659571,,,5562.181,5562.181
3/16/2026 16:47:54.033,,230,-71531.726,None,60.008,131716.671,132659.7069,132580.5428,132319.6629,229.184379,,-128.1329971,-2.23634268,132284.1433,-128.1144224,-2.23601849,112.1103487,1.95669471,-8.394859586,-0.14651794,,,,52.29205896,0.912668602,180.4993075,51.69422913,0.902234503,181.9771414,-69.04422327,-1.205049026,181.1841053,173.4032617,3.02645785,177.575674,180,-3.138252993,3.161743736,-3.17297579,3.141592654,1.2,60,-79.74158311,-484.3152184,738.7343902,-174.6775887,,,5562.181,5562.181
3/16/2026 16:47:54.067,,230,-71593.128,None,60.009,131713.7432,132667.9238,132581.3406,132321.704,229.1879142,,-128.0249735,-2.234457312,132271.6781,-128.0027174,-2.23406887,112.2152292,1.95852522,-8.289982129,-0.144687483,,,,52.29205896,0.912668602,180.4993075,51.99192535,0.907430282,181.2357581,-69.04422327,-1.205049026,181.1841053,173.4474453,3.027229,178.7677823,0,-3.141499152,3.163574246,-3.171916483,0,0,60,-2.232345432,-528.3360003,718.6031941,-188.0348483,,,5562.181,5562.181
3/16/2026 16:47:54.100,,230,-71646.912,None,60.007,131661.876,132609.3998,132528.3265,132267.2293,229.0935613,,-127.9411108,-2.232993632,132227.1092,-127.9143723,-2.232526957,112.3039912,1.960074409,-8.204204649,-0.143190384,,,,52.29205896,0.912668602,180.4993075,51.99192535,0.907430282,181.2357581,-68.6906894,-1.198878696,181.6167393,173.0656511,3.020565434,178.9086918,0,-3.139957239,3.158953105,-3.163755818,0,0,60,-39.03226176,-418.0896168,525.4560139,-68.33413539,,,5562.181,5562.181
3/16/2026 16:47:54.133,,230,-71464.867,None,60.006,131663.965,132604.0647,132519.7332,132263.2695,229.0867027,,-127.870423,-2.231759897,132221.7592,-127.8475037,-2.231359879,112.3665978,1.961167101,-8.14184209,-0.142101952,,,,52.29205896,0.912668602,180.4993075,51.99192535,0.907430282,181.2357581,-68.6906894,-1.198878696,181.6167393,173.4032617,3.02645785,177.575674,-90,-3.138790161,3.160045797,-3.168559802,-1.570796327,1.2,60,-66.88402116,-444.3840063,634.5215992,-123.2535717,,,5562.181,5562.181
3/16/2026 16:47:54.167,,230,-71511.322,None,60.007,131685.2028,132623.7188,132555.4508,132288.814,229.1309472,,-127.8015726,-2.230558231,132250.284,-127.7742399,-2.230081185,112.4416076,1.962476268,-8.066284731,-0.140783227,,,,52.29205896,0.912668602,180.4993075,51.75709754,0.903331763,180.2917635,-68.6906894,-1.198878696,181.6167393,173.4474453,3.027229,178.7677823,0,-3.133412948,3.161354964,-3.168012227,0,0,60,-195.2562674,-475.9776089,625.9823971,45.25147925,,,5562.181,5562.181
3/16/2026 16:47:54.200,,230,-71550.994,None,60.008,131703.6366,132650.9055,132572.8506,132309.8275,229.1673435,,-127.7099454,-2.228959035,132268.6161,-127.6822235,-2.228475196,112.5377319,1.964153955,-7.970945783,-0.139119248,,,,52.29205896,0.912668602,180.4993075,52.29205896,0.912668602,180.4993075,-68.6906894,-1.198878696,181.6167393,173.4474453,3.027229,178.7677823,180,-3.141143798,3.163032651,-3.166348248,3.141592654,1.2,60,-10.71615466,-516.4848048,586.6415861,-59.44062668,,,5553.559,5553.559
3/16/2026 16:47:54.233,,230,-71667.907,None,60.006,131677.0564,132611.077,132534.4758,132274.8807,229.106814,,-127.6269199,-2.227509967,132241.9426,-127.5988362,-2.227019813,112.6178708,1.965552643,-7.889463843,-0.13769712,,,,52.52382044,0.916713602,181.4501584,51.99192535,0.907430282,181.2357581,-68.33884918,-1.192737925,182.056255,173.8298249,3.033902783,178.634823,-135,-3.134450095,3.158290568,-3.171599903,-2.35619449,1.697056275,59.99,-171.386532,-403.113605,710.3231994,-135.8230624,,,5553.559,5553.559
3/16/2026 16:47:54.267,,230,-71662.522,None,60.005,131665.372,132604.7206,132521.7771,132264.6382,229.0890733,,-127.5479841,-2.226132277,132222.8597,-127.5236994,-2.225708428,112.6920555,1.966847409,-7.811665305,-0.13633928,,,,52.59464337,0.917949696,179.7678503,51.99192535,0.907430282,181.2357581,-68.33884918,-1.192737925,182.056255,173.8298249,3.033902783,178.634823,0,-3.13313871,3.159585334,-3.170242063,0,0,60,-200.9429359,-434.3471963,678.1248141,-42.83468184,,,5553.559,5553.559
3/16/2026 16:47:54.300,,230,-71579.29,None,60.005,131705.0071,132646.4221,132557.945,132303.8057,229.1569134,,-127.5093213,-2.225457484,132260.2362,-127.4775605,-2.224903154,112.7350943,1.967598578,-7.772874851,-0.135662258,,,,52.59464337,0.917949696,179.7678503,52.22431569,0.911486258,182.1827654,-68.55226367,-1.196462711,180.4993075,174.212757,3.040586209,178.5098317,180,-3.136389412,3.164061289,-3.176248467,3.141592654,1.2,60,-123.7124336,-537.912003,819.8927825,-158.2683459,,,5553.559,5553.559
3/16/2026 16:47:54.333,,230,-71772.854,None,60.008,131748.6432,132676.4983,132589.9701,132339.0322,229.2179277,,-127.4187129,-2.223876069,132296.4691,-127.3907256,-2.223387597,112.8195774,1.969073086,-7.682024128,-0.134076614,,,,52.82574517,0.921983183,180.7225498,52.52382044,0.916713602,181.4501584,-67.9887168,-1.186626962,182.5026027,174.212757,3.040586209,178.5098317,-135,-3.140101199,3.155700048,-3.174662823,-2.35619449,1.697056275,60.01,-35.65910779,-341.5823846,782.5823882,-405.3408959,,,5553.559,5553.559
3/16/2026 16:47:54.367,,230,-71693.942,None,60.007,131715.7658,132651.5954,132561.2691,132310.2148,229.1680143,,-127.3315144,-2.222354168,132263.4927,-127.3031574,-2.221859245,112.9141081,1.970722958,-7.589502213,-0.132461802,,,,52.82574517,0.921983183,180.7225498,52.59464337,0.917949696,179.7678503,-67.9887168,-1.186626962,182.5026027,174.2513366,3.041259549,179.7037562,0,-3.139808941,3.15734992,-3.173721351,0,0,60,-42.63605166,-381.4559958,765.2303863,-341.1383388,,,5553.559,5553.559
3/16/2026 16:47:54.400,,230,-71567.15,None,60.004,131654.5288,132597.2525,132501.9248,132251.9142,229.0670347,,-127.2505673,-2.220941374,132211.718,-127.2250214,-2.220495515,112.9916098,1.972075618,-7.514405395,-0.131151115,,,,53.13010235,0.927295218,180,52.89969161,0.923273792,179.0414477,-67.9887168,-1.186626962,182.5026027,174.2513366,3.041259549,179.7037562,0,-3.143769307,3.15870258,-3.172410664,0,0,60,51.80019473,-414.0287879,733.6943796,-371.4657864,,,5548.068,5548.068
3/16/2026 16:47:54.433,,230,-71122.32,None,60.003,131666.0348,132603.3035,132514.7617,132262.0415,229.0845758,,-127.2141341,-2.220305495,132223.1864,-127.1884363,-2.219856985,113.024299,1.972646153,-7.477040937,-0.130498983,,,,53.13010235,0.927295218,180,52.89969161,0.923273792,179.0414477,-67.70284212,-1.181637508,180.2797826,174.212757,3.040586209,178.5098317,-90,-3.143130777,3.154283661,-3.171085192,-1.570796327,1.2,60,36.60758967,-303.379205,697.5504021,-430.7787868,,,5548.068,5548.068
3/16/2026 16:47:54.467,,230,-71397.634,None,60.005,131730.3469,132662.9628,132575.2511,132323.5217,229.1910626,,-127.1765672,-2.219649829,132277.8948,-127.1475692,-2.219143718,113.0584035,1.973241388,-7.436997694,-0.129800096,,,,52.82574517,0.921983183,180.7225498,52.59464337,0.917949696,179.7678503,-67.84665526,-1.184147521,181.3906282,174.212757,3.040586209,178.5098317,0,-3.137093414,3.157388909,-3.170386305,0,0,60,-107.556652,-380.1024101,681.3359888,-193.6769268,,,5548.068,5548.068
3/16/2026 16:47:54.500,,230,-71417.794,None,60.008,131748.7482,132676.7913,132584.7048,132337.4066,229.215112,,-127.085052,-2.218052588,132298.5328,-127.0629877,-2.217667493,113.1516396,1.974868665,-7.347568074,-0.128239255,,,,53.13010235,0.927295218,180,52.52382044,0.916713602,181.4501584,-68.05659383,-1.18781164,179.8279177,174.212757,3.040586209,178.5098317,-90,-3.134381095,3.162680305,-3.168825464,-1.570796327,1.2,60,-171.7326632,-503.0927989,644.4575963,30.36786577,,,5548.068,5548.068
3/16/2026 16:47:54.533,,230,-71452.829,None,60.007,131717.023,132643.6869,132560.2871,132307.6611,229.1635912,,-126.9977736,-2.216529291,132266.7294,-126.9753396,-2.216137745,113.2367051,1.976353338,-7.265262416,-0.12680275,,,,53.13010235,0.927295218,180,52.52382044,0.916713602,181.4501584,-67.84665526,-1.184147521,181.3906282,174.173658,3.039903802,177.3159891,180,-3.132851347,3.160500859,-3.166706552,3.141592654,1.2,60,-208.1104757,-454.9103971,590.2415998,72.77927297,,,5548.068,5548.068
3/16/2026 16:47:54.567,,230,-71556.566,None,60.004,131671.2253,132612.3958,132515.335,132266.994,229.0931538,,-126.9322943,-2.215386463,132228.0784,-126.9054053,-2.214917161,113.3102382,1.977636734,-7.194519569,-0.125568055,,,,53.13010235,0.927295218,180,52.82574517,0.921983183,180.7225498,-67.4964715,-1.178035661,181.8465287,174.212757,3.040586209,178.5098317,-135,-3.136900344,3.155672395,-3.166154264,-2.35619449,1.697056275,60,-111.6815046,-339.5232081,580.9536044,-129.7488917,,,5548.068,5548.068
3/16/2026 16:47:54.600,,230,-71316.59,None,60.004,131702.4011,132628.3789,132537.5728,132290.1074,229.1331874,,-126.885494,-2.214569643,132252.0049,-126.862589,-2.214169875,113.3524281,1.978373085,-7.146249876,-0.12472559,,,,53.13010235,0.927295218,180,53.13010235,0.927295218,180,-67.4964715,-1.178035661,181.8465287,174.173658,3.039903802,177.3159891,180,-3.141465093,3.156408746,-3.164629392,3.141592654,1.2,60.01,-3.036625866,-357.3215962,541.3392156,-180.9809936,,,5542.582,5542.582
3/16/2026 16:47:54.633,,230,-71416.267,None,60.007,131745.6735,132664.9779,132594.147,132335.5919,229.2119689,,-126.8324786,-2.213644351,132295.2282,-126.80936,-2.213240854,113.402063,1.979239378,-7.090928567,-0.123760051,,,,53.13010235,0.927295218,180,53.13010235,0.927295218,180,-67.84665526,-1.184147521,181.3906282,174.5962086,3.047278702,178.392825,-135,-3.140536072,3.163386899,-3.171038753,-2.35619449,1.697056275,60.01,-25.16052177,-524.4192069,696.4128052,-146.8330765,,,5542.582,5542.582
3/16/2026 16:47:54.667,,230,-71531.266,None,60.007,131734.0789,132664.312,132581.0294,132327.1408,229.1973311,,-126.7430844,-2.212084127,132290.724,-126.7154085,-2.211601091,113.492573,1.980819075,-7.002802691,-0.122221964,,,,53.66413543,0.936615854,180.2478294,53.13010235,0.927295218,180,-67.00069835,-1.169382787,181.2039735,175.0136662,3.054564712,179.4792467,0,-3.138896309,3.150201862,-3.176786676,0,0,60,-64.29457121,-206.9567913,837.2880118,-566.0366493,,,5542.582,5542.582
3/16/2026 16:47:54.700,,230,-71452.814,None,60.005,131710.7367,132626.1829,132556.3128,132298.3983,229.1475477,,-126.6557205,-2.210559339,132260.1241,-126.6318583,-2.210142865,113.5845547,1.982424458,-6.915284032,-0.120694475,,,,53.66413543,0.936615854,180.2478294,53.13010235,0.927295218,180,-67.35087265,-1.175494482,180.7384851,175.0136662,3.054564712,179.4792467,180,-3.137438083,3.15791894,-3.175259187,3.141592654,1.2,60,-99.0430173,-391.3343998,800.812806,-310.4353889,,,5542.582,5542.582
3/16/2026 16:47:54.733,,230,-71455.392,None,60.003,131699.1707,132625.456,132543.3528,132289.9889,229.1329822,,-126.6068363,-2.20970615,132250.9939,-126.5900721,-2.209413559,113.6356114,1.983315567,-6.868937466,-0.119885575,,,,53.66413543,0.936615854,180.2478294,53.13010235,0.927295218,180,-67.4964715,-1.178035661,181.8465287,174.5962086,3.047278702,178.392825,-135,-3.136708777,3.161351228,-3.167164277,-2.35619449,1.697056275,60,-116.4211655,-476.4959938,604.5695963,-11.65243697,,,5542.582,5542.582
3/16/2026 16:47:54.767,,230,-71243.222,None,60.005,131750.169,132668.7921,132603.3953,132341.4471,229.2221104,,-126.5653569,-2.208982196,132299.4688,-126.541125,-2.208559271,113.6783409,1.984061336,-6.82403443,-0.119101869,,,,53.66413543,0.936615854,180.2478294,53.43690413,0.932649919,179.2825703,-67.35087265,-1.175494482,180.7384851,174.5962086,3.047278702,178.392825,0,-3.14120919,3.159555818,-3.166380571,0,0,60.01,-9.144337926,-430.7039964,586.3103923,-146.462058,,,5542.582,5542.582
3/16/2026 16:47:54.800,,230,-71254.454,None,60.008,131773.1496,132695.9376,132615.0621,132362.0408,229.2577796,,-126.4739579,-2.207386984,132322.3595,-126.4493493,-2.206957483,113.7694134,1.985650852,-6.734673347,-0.117542224,,,,53.43690413,0.932649919,179.2825703,53.43690413,0.932649919,179.2825703,-67.35087265,-1.175494482,180.7384851,174.5962086,3.047278702,178.392825,-135,-3.139607402,3.161145334,-3.164820926,-2.35619449,1.697056275,60.01,-47.0962766,-468.9071925,549.4751949,-33.47172584,,,5537.199,5537.199
3/16/2026 16:47:54.833,,230,-71377.2,None,60.007,131733.9215,132664.9589,132591.2935,132330.7328,229.2035526,,-126.3865539,-2.205861496,132292.7073,-126.3646698,-2.205479547,113.8546152,1.987137904,-6.647128441,-0.116014277,,,,53.97262661,0.94200004,179.5394107,53.43690413,0.932649919,179.2825703,-67.35087265,-1.175494482,180.7384851,175.0136662,3.054564712,179.4792467,-90,-3.138129466,3.162632386,-3.170578989,-1.570796327,1.2,60,-82.25661772,-504.4464089,689.7024056,-102.9993791,,,5537.199,5537.199
3/16/2026 16:47:54.867,,230,-71586.907,None,60.003,131706.6149,132635.5055,132558.6571,132300.9288,229.1519306,,-126.3136454,-2.204589003,132258.2329,-126.2956539,-2.204274992,113.9282775,1.988423554,-6.570450462,-0.114675994,,,,53.97262661,0.94200004,179.5394107,53.97262661,0.94200004,179.5394107,-67.14805215,-1.171954596,182.3091879,175.3955128,3.061229192,179.3789285,0,-3.146275032,3.16037815,-3.175905186,0,0,60,111.1853155,-454.2191974,815.7311944,-472.6973125,,,5537.199,5537.199
3/16/2026 16:47:54.900,,230,-71404.618,None,60.004,131724.645,132646.452,132582.1096,132318.4027,229.1821963,,-126.2627797,-2.203701229,132276.2259,-126.2445777,-2.203383544,113.977225,1.989277849,-6.522304297,-0.113835685,,,,53.97262661,0.94200004,179.5394107,53.43690413,0.932649919,179.2825703,-67.14805215,-1.171954596,182.3091879,175.3645366,3.060688554,178.1828275,-90,-3.136033463,3.161232445,-3.174524239,-1.570796327,1.2,60,-132.0234013,-474.9120025,777.8303948,-170.8949911,,,5537.199,5537.199
3/16/2026 16:47:54.933,,230,-71299.498,None,60.007,131771.8344,132678.2283,132626.7991,132359.6067,229.2535636,,-126.2057882,-2.202706539,132313.688,-126.1842721,-2.202331012,114.0335207,1.990260393,-6.462704067,-0.112795465,,,,53.97262661,0.94200004,179.5394107,53.43690413,0.932649919,179.2825703,-67.00069835,-1.169382787,181.2039735,174.9801464,3.05397968,178.2838187,180,-3.134980931,3.15964318,-3.166775145,3.141592654,1.2,60.01,-157.0637743,-433.9439803,595.3824209,-4.374666271,,,5537.199,5537.199
3/16/2026 16:47:54.967,,230,-71262,None,60.008,131769.6663,132668.9202,132626.5125,132355.6814,229.2467648,,-126.1121931,-2.201072997,132304.3689,-126.0945071,-2.200764318,114.1261366,1.991876847,-6.368816161,-0.111156811,,,,53.97262661,0.94200004,179.5394107,53.43690413,0.932649919,179.2825703,-67.00069835,-1.169382787,181.2039735,175.7493454,3.067404736,178.089865,-90,-3.133414237,3.161259634,-3.178561547,-1.570796327,1.2,60,-194.2667024,-472.7663957,872.9855918,-205.9524938,,,5537.199,5537.199
3/16/2026 16:47:55.000,,230,-71419.622,None,60.006,131721.9382,132634.2499,132582.8107,132313.6614,229.173984,,-126.0319593,-2.199672653,132273.3453,-126.0127905,-2.199338094,114.2067092,1.993283103,-6.292659551,-0.109827628,,,,54.19665589,0.945910089,180.5112739,53.97262661,0.94200004,179.5394107,-67.14805215,-1.171954596,182.3091879,175.7493454,3.067404736,178.089865,-135,-3.141338134,3.165237699,-3.177232364,-2.35619449,1.697056275,60,-6.077120928,-571.6943835,841.3344061,-263.5629017,,,5531.825,5531.825
3/16/2026 16:47:55.033,,230,-71502.552,None,60.004,131712.3657,132616.7837,132553.8734,132294.9835,229.1416329,,-125.9643123,-2.19849199,132263.7202,-125.9448589,-2.198152464,114.2783332,1.994533178,-6.226204072,-0.108667761,,,,54.19665589,0.945910089,180.5112739,53.66413543,0.936615854,180.2478294,-67.14805215,-1.171954596,182.3091879,175.7493454,3.067404736,178.089865,0,-3.134768318,3.166487774,-3.176072497,0,0,60,-162.9303796,-601.8335819,813.7872036,-49.02324198,,,5531.825,5531.825
3/16/2026 16:47:55.067,,230,-71820.691,None,60.005,131721.3933,132655.2346,132587.3446,132322.0071,229.1884392,,-125.9134973,-2.197605101,132282.4288,-125.8968943,-2.197315323,114.3277102,1.99539497,-6.167248948,-0.1076388,,,,54.19665589,0.945910089,180.5112739,53.58362148,0.93521062,181.9256991,-66.80140949,-1.165904541,182.7785545,175.3645366,3.060688554,178.1828275,0,-3.132525943,3.161299511,-3.168327354,0,0,60,-216.4962082,-477.792022,631.5263919,62.76183837,,,5531.825,5531.825
3/16/2026 16:47:55.100,,230,-71601.725,None,60.007,131769.4232,132676.8782,132622.2334,132356.8304,229.248755,,-125.8566086,-2.196612205,132320.6923,-125.836713,-2.196264961,114.3860564,1.996413303,-6.11347848,-0.106700328,,,,54.19665589,0.945910089,180.5112739,53.66413543,0.936615854,180.2478294,-66.80140949,-1.165904541,182.7785545,175.7493454,3.067404736,178.089865,-135,-3.132880815,3.162317844,-3.174105064,-2.35619449,1.697056275,60,-208.0829146,-502.5600021,767.7647973,-57.12188063,,,5531.825,5531.825
3/16/2026 16:47:55.133,,230,-71549.712,None,60.008,131742.0184,132663.918,132612.5967,132340.1871,229.2199279,,-125.7660333,-2.195031368,132302.9534,-125.7488049,-2.194730675,114.4739791,1.997947843,-6.025288564,-0.105161124,,,,54.72757855,0.955176437,180.7902652,54.19665589,0.945910089,180.5112739,-66.30578362,-1.157254237,182.1550987,175.7493454,3.067404736,178.089865,-135,-3.140640764,3.15520208,-3.17256586,-2.35619449,1.697056275,60,-22.76832555,-328.8672044,731.3760069,-379.740477,,,5531.825,5531.825
3/16/2026 16:47:55.167,,230,-71530.618,None,60.005,131706.6717,132631.325,132572.4422,132304.1549,229.1575183,,-125.7032616,-2.193935795,132257.8159,-125.6827147,-2.193577185,114.5430593,1.99915352,-5.959328961,-0.104009912,,,,54.50677199,0.951322636,179.8119017,54.19665589,0.945910089,180.5112739,-66.30578362,-1.157254237,182.1550987,175.7493454,3.067404736,178.089865,0,-3.139487274,3.156407757,-3.171414648,0,0,60,-50.06910961,-357.9119842,703.9872127,-296.0061188,,,5531.825,5531.825
3/16/2026 16:47:55.200,,230,-71354.218,None,60.004,131697.9991,132631.655,132569.5056,132300.4065,229.1510259,,-125.6325553,-2.192701737,132258.8399,-125.6147526,-2.192391023,114.6056965,2.000246746,-5.89689085,-0.102920161,,,,54.50677199,0.951322636,179.8119017,54.50677199,0.951322636,179.8119017,-66.65233147,-1.163302638,181.6761955,176.1345388,3.074127629,178.0049438,-90,-3.143713659,3.163549384,-3.17704779,-1.570796327,1.2,60,50.44110522,-529.0271844,836.4959993,-357.9099201,,,5531.825,5531.825
3/16/2026 16:47:55.233,,230,-71383.478,None,60.005,131748.1246,132692.5708,132619.3642,132354.0485,229.2439365,,-125.595667,-2.192057915,132315.9201,-125.5734706,-2.191670515,114.6506492,2.001031319,-5.852972085,-0.102153634,,,,54.50677199,0.951322636,179.8119017,54.19665589,0.945910089,180.5112739,-66.30578362,-1.157254237,182.1550987,176.1083237,3.073670089,176.8076921,-135,-3.137580604,3.158285556,-3.175823723,-2.35619449,1.697056275,60,-95.45433636,-403.4592018,802.4976056,-303.5840675,,,5531.825,5531.825
3/16/2026 16:47:55.267,,230,-71462.304,None,60.008,131771.8607,132707.3701,132646.4737,132375.9247,229.2818273,,-125.5044615,-2.190466078,132342.3791,-125.4891539,-2.190198912,114.7389553,2.00257255,-5.763200644,-0.100586827,,,,55.03925479,0.960616214,180.0999722,54.19665589,0.945910089,180.5112739,-65.96106573,-1.151237775,182.6406307,176.1083237,3.073670089,176.8076921,-135,-3.136109001,3.153810325,-3.174256916,-2.35619449,1.697056275,60.01,-130.7014301,-296.121593,765.9360112,-339.1129881,,,5531.825,5531.825
3/16/2026 16:47:55.300,,230,-71443.886,None,60.008,131748.5137,132668.8437,132614.2027,132344.5248,229.227441,,-125.4126321,-2.188863354,132309.1926,-125.3939002,-2.188536421,114.8265386,2.004101167,-5.67602882,-0.099065391,,,,55.03925479,0.960616214,180.0999722,54.19665589,0.945910089,180.5112739,-65.80679101,-1.148545173,181.5453662,176.5200825,3.080856635,177.9280754,-135,-3.13444651,3.15264634,-3.179922026,-2.35619449,1.697056275,60,-170.2831624,-266.2271898,904.1903816,-467.6800294,,,5531.825,5531.825
3/16/2026 16:47:55.333,,230,-71362.57,None,60.004,131690.4412,132610.4141,132561.8644,132288.2486,229.1299678,,-125.344271,-2.187670227,132241.2773,-125.3222195,-2.187285357,114.8953636,2.00530239,-5.605310926,-0.097831131,,,,55.03925479,0.960616214,180.0999722,54.19665589,0.945910089,180.5112739,-66.15318202,-1.154590837,181.0568971,176.1345388,3.074127629,178.0049438,0,-3.133195446,3.159893227,-3.17195876,0,0,60,-199.9910069,-439.3727923,716.4287927,-77.06499354,,,5531.825,5531.825
3/16/2026 16:47:55.367,,230,-71426.203,None,60.003,131704.7321,132639.9735,132576.4089,132307.7262,229.163704,,-125.3050273,-2.186985296,132265.3288,-125.2858312,-2.18665026,114.935161,2.005996985,-5.563007718,-0.097092801,,,,55.03925479,0.960616214,180.0999722,54.50677199,0.951322636,179.8119017,-66.30578362,-1.157254237,182.1550987,176.1345388,3.074127629,178.0049438,-116.5650512,-3.137972896,3.163251222,-3.17122043,-2.034443936,2.683281573,60,-86.22599224,-523.252788,699.0911985,-89.6124182,,,5531.825,5531.825
3/16/2026 16:47:55.400,,230,-71584.574,None,60.007,131761.1568,132695.6777,132626.8588,132361.9142,229.2575604,,-125.2537984,-2.186091183,132328.6364,-125.2301314,-2.185678115,114.9868436,2.006899017,-5.519217599,-0.096328519,,,,55.03925479,0.960616214,180.0999722,54.72757855,0.955176437,180.7902652,-66.30578362,-1.157254237,182.1550987,176.1345388,3.074127629,178.0049438,180,-3.140854552,3.164153254,-3.170456148,3.141592654,1.2,60.01,-17.59071873,-545.2703972,681.3215928,-118.4604768,,,5531.825,5531.825
3/16/2026 16:47:55.433,,230,-71515.051,None,60.008,131765.3338,132705.2026,132652.9094,132375.1844,229.2805451,,-125.1529211,-2.184330542,132325.8108,-125.1330867,-2.183984366,115.0935778,2.008761881,-5.419201736,-0.094582913,,,,55.03925479,0.960616214,180.0999722,54.72757855,0.955176437,180.7902652,-65.80679101,-1.148545173,181.5453662,176.1345388,3.074127629,178.0049438,180,-3.139160803,3.157307054,-3.168710542,3.141592654,1.2,60,-57.95550178,-378.5759826,640.2527953,-203.7213109,,,5531.825,5531.825
3/16/2026 16:47:55.467,,230,-71476.762,None,60.006,131730.5896,132662.8271,132597.9546,132331.1396,229.2042571,,-125.068234,-2.182852473,132290.9983,-125.0480341,-2.182499917,115.1765733,2.010210426,-5.332916089,-0.093076944,,,,55.25681984,0.96441344,181.0847315,54.72757855,0.955176437,180.7902652,-65.80679101,-1.148545173,181.5453662,176.5200825,3.080856635,177.9280754,0,-3.137676354,3.158755599,-3.173933579,0,0,60,-93.81816283,-413.3376023,762.8831784,-255.7274132,,,5531.825,5531.825
3/16/2026 16:47:55.500,,230,-71319.989,None,60.004,131700.0574,132648.1699,132570.4963,132306.9393,229.1623411,,-124.9992597,-2.181648644,132267.2885,-124.9744851,-2.181216246,115.2482986,2.011462268,-5.261104291,-0.091823592,,,,55.03925479,0.960616214,180.0999722,54.72757855,0.955176437,180.7902652,-65.65064466,-1.145819905,180.4514339,176.5200825,3.080856635,177.9280754,-135,-3.136392683,3.157282173,-3.172680227,-2.35619449,1.697056275,60,-123.8696831,-375.5375969,733.1759858,-233.7687058,,,5531.825,5531.825
3/16/2026 16:47:55.533,,230,-71420.774,None,60.006,131731.5652,132678.2962,132610.6209,132340.8633,229.2210992,,-124.9600873,-2.180964956,132291.8849,-124.9394274,-2.180604374,115.2880052,2.012155278,-5.223062478,-0.091159637,,,,55.35332004,0.966097687,179.4150495,54.50677199,0.951322636,179.8119017,-65.46227152,-1.142532174,182.0404351,176.5200825,3.080856635,177.9280754,180,-3.13192701,3.154687452,-3.172016272,3.141592654,1.2,60.01,-229.4119774,-316.2672017,717.7391829,-172.0600038,,,5531.825,5531.825
3/16/2026 16:47:55.567,,230,-71548.042,None,60.009,131756.5726,132689.671,132637.8679,132362.0631,229.2578182,,-124.861765,-2.179248909,132323.6648,-124.8364092,-2.178806366,115.3831457,2.013815794,-5.123094324,-0.089414864,,,,55.56999122,0.969879312,180.4035476,55.25681984,0.96441344,181.0847315,-65.65064466,-1.145819905,180.4514339,176.5433808,3.081263268,179.1258775,180,-3.143219806,3.159635699,-3.170678132,3.141592654,1.2,60.01,38.84280962,-431.9999856,690.9408024,-297.7836264,,,5531.825,5531.825
3/16/2026 16:47:55.600,,230,-71486.006,None,60.008,131735.7229,132674.5837,132606.8007,132339.7263,229.2191297,,-124.7625352,-2.177517022,132295.8748,-124.7410358,-2.177141788,115.4780499,2.015472185,-5.030602396,-0.087800575,,,,55.56999122,0.969879312,180.4035476,55.56999122,0.969879312,180.4035476,-65.46227152,-1.142532174,182.0404351,176.9059419,3.087591153,177.8592702,0,-3.1470211,3.158004359,-3.175391728,0,0,60,129.5581679,-396.3599959,797.0111908,-530.2093627,,,5531.825,5531.825
3/16/2026 16:47:55.633,,230,-71647.027,None,60.005,131696.2277,132644.7986,132568.2646,132303.7966,229.1568977,,-124.6964686,-2.176363943,132263.1486,-124.6703895,-2.175908776,115.54736,2.016681874,-4.959182317,-0.08655406,,,,55.56999122,0.969879312,180.4035476,54.94600494,0.958988697,181.7712849,-65.46227152,-1.142532174,182.0404351,176.9059419,3.087591153,177.8592702,-90,-3.134897473,3.159214048,-3.174145213,-1.570796327,1.2,60,-159.750778,-425.4768012,767.4048033,-182.1772241,,,5531.825,5531.825
3/16/2026 16:47:55.667,,230,-71468.784,None,60.005,131730.5158,132658.4912,132591.7626,132327.598,229.198123,,-124.6343387,-2.175279572,132280.6789,-124.6093271,-2.174843037,115.6077379,2.017735667,-4.895844929,-0.085448614,,,,55.35332004,0.966097687,179.4150495,55.03925479,0.960616214,180.0999722,-65.30447371,-1.139778083,180.9494957,176.5433808,3.081263268,179.1258775,180,-3.135459251,3.15751375,-3.166711882,3.141592654,1.2,60.01,-145.5640176,-382.1616075,596.5344061,-68.80878094,,,5531.825,5531.825
3/16/2026 16:47:55.700,,230,-71658.086,None,60.007,131757.5109,132692.7211,132623.3453,132358.5429,229.2517211,,-124.5475953,-2.173765613,132317.4726,-124.5251858,-2.173374495,115.6983689,2.019317476,-4.811430139,-0.083975298,,,,55.56999122,0.969879312,180.4035476,55.25681984,0.96441344,181.0847315,-64.96021568,-1.133769646,181.4541264,177.3102297,3.094647305,178.9972067,-135,-3.137787935,3.153087122,-3.178622603,-2.35619449,1.697056275,60.01,-90.82047375,-276.7535986,878.8608007,-511.2867284,,,5531.825,5531.825
3/16/2026 16:47:55.733,,230,-71495.179,None,60.009,131740.9669,132689.2879,132615.3901,132349.2491,229.2356237,,-124.4424179,-2.171929921,132310.7315,-124.4225103,-2.171582468,115.8026357,2.021137275,-4.707669878,-0.082164339,,,,56.09889925,0.979110499,180.7225498,55.56999122,0.969879312,180.4035476,-65.30447371,-1.139778083,180.9494957,177.3102297,3.094647305,178.9972067,-135,-3.14146178,3.160915358,-3.176811644,-2.35619449,1.697056275,60,-3.129388121,-463.9104176,835.8479814,-368.8081757,,,5531.825,5531.825
3/16/2026 16:47:55.767,,230,-71526.816,None,60.006,131691.9737,132649.2945,132561.954,132301.7799,229.1534048,,-124.3561837,-2.17042485,132261.6685,-124.3358956,-2.170070757,115.8858605,2.022589822,-4.615902546,-0.080562697,,,,56.09889925,0.979110499,180.7225498,55.56999122,0.969879312,180.4035476,-64.96021568,-1.133769646,181.4541264,177.6940333,3.101345942,178.9449077,180,-3.139950069,3.156359468,-3.181908639,3.141592654,1.2,60,-39.26213313,-355.4207887,956.0879954,-561.4050736,,,5531.825,5531.825
3/16/2026 16:47:55.800,,230,-71432.856,None,60.004,131680.219,132620.6525,132549.491,132284.1451,229.1228603,,-124.2870722,-2.169218628,132239.9396,-124.263542,-2.168807948,115.9552733,2.023801304,-4.548688757,-0.079389595,,,,55.88552705,0.975386451,179.7277942,55.78429787,0.973619669,181.3945975,-65.30447371,-1.139778083,180.9494957,177.2920825,3.094330578,177.7985377,180,-3.142427617,3.163579387,-3.173720173,3.141592654,2.4,60,19.84473392,-527.5872075,757.022399,-249.2799254,,,5531.825,5531.825
3/16/2026 16:47:55.833,,230,-71449.718,None,60.005,131719.0718,132646.3852,132577.8009,132315.092,229.1764619,,-124.2378805,-2.168360071,132278.7455,-124.2141482,-2.167945864,116.0017551,2.024612565,-4.506097527,-0.078646238,,,,55.88552705,0.975386451,179.7277942,55.78429787,0.973619669,181.3945975,-65.30447371,-1.139778083,180.9494957,177.2920825,3.094330578,177.7985377,180,-3.141565533,3.164390648,-3.172976816,3.141592654,1.2,60,-0.644769435,-547.1568214,739.6704039,-191.8688131,,,5531.825,5531.825
3/16/2026 16:47:55.867,,230,-71561.419,None,60.008,131767.2676,132698.1123,132620.8279,132362.7412,229.2589929,,-124.1440315,-2.166722097,132320.1193,-124.1242278,-2.166376456,116.0946645,2.026234139,-4.41103156,-0.076987024,,,,56.09889925,0.979110499,180.7225498,55.78429787,0.973619669,181.3945975,-64.79887635,-1.130953744,180.3676246,177.3102297,3.094647305,178.9972067,180,-3.139996125,3.157187883,-3.171634329,3.141592654,1.2,60.01,-38.17813811,-373.248004,713.0447894,-301.6186473,,,5531.825,5531.825
3/16/2026 16:47:55.900,,230,-71842.147,None,60.008,131752.3763,132701.8197,132614.5512,132356.9426,229.2489494,,-124.0460537,-2.165012062,132311.8634,-124.0215127,-2.164583739,116.1919978,2.027932927,-4.307248501,-0.075175668,,,,56.09889925,0.979110499,180.7225498,56.09889925,0.979110499,180.7225498,-64.61787941,-1.127794751,181.9652714,177.3281354,3.094959819,180.1958934,180,-3.143694238,3.155727678,-3.170135487,3.141592654,1.2,60,50.25249739,-341.3088021,681.9839923,-390.9276876,,,5531.825,5531.825
3/16/2026 16:47:55.933,,230,-71504.165,None,60.006,131711.4774,132652.377,132565.2519,132310.3831,229.1683059,,-123.9639872,-2.16357973,132270.8828,-123.9390899,-2.163145191,116.2776243,2.029427391,-4.230839337,-0.073842077,,,,56.41583952,0.98464215,180.0559913,56.09889925,0.979110499,180.7225498,-64.45494396,-1.124950991,180.8818399,177.6940333,3.101345942,178.9449077,-90,-3.14225569,3.154378382,-3.175188019,-1.570796327,1.2,60,15.79098334,-306.7776002,796.7952148,-505.808598,,,5531.825,5531.825
3/16/2026 16:47:55.967,,230,-71480.779,None,60.005,131684.2236,132635.4876,132540.1255,132287.3037,229.1283313,,-123.8876036,-2.162246585,132253.5162,-123.8652879,-2.161857102,116.3564088,2.030802439,-4.153621853,-0.072494377,,,,56.41583952,0.98464215,180.0559913,56.09889925,0.979110499,180.7225498,-64.45494396,-1.124950991,180.8818399,178.078044,3.108048194,178.9006428,180,-3.140967601,3.15575343,-3.180542571,3.141592654,1.2,60,-14.88440008,-339.7248035,923.3279941,-568.7187905,,,5531.825,5531.825
3/16/2026 16:47:56.000,,230,-71509.867,None,60.006,131713.8947,132661.9728,132579.3649,132319.1056,229.1834136,,-123.8414297,-2.161440699,132283.1456,-123.8189195,-2.161047821,116.4028063,2.031612228,-4.100396113,-0.071565413,,,,56.41583952,0.98464215,180.0559913,56.09889925,0.979110499,180.7225498,-64.45494396,-1.124950991,180.8818399,177.6940333,3.101345942,178.9449077,-135,-3.14015832,3.156563219,-3.172911355,-2.35619449,1.697056275,60,-34.16348061,-359.2223909,742.8960089,-349.5101374,,,5531.825,5531.825
3/16/2026 16:47:56.033,,230,-71551.93,None,60.007,131753.5354,132688.4067,132589.7154,132344.5503,229.2274852,,-123.7534845,-2.159905765,132306.0624,-123.7320403,-2.159531494,116.483945,2.033028365,-4.016898232,-0.0701081,,,,56.09889925,0.979110499,180.7225498,55.56999122,0.969879312,180.4035476,-64.96021568,-1.133769646,181.4541264,177.6940333,3.101345942,178.9449077,180,-3.129410806,3.166798011,-3.171454042,3.141592654,1.2,60,-291.2691645,-606.8015785,708.3936073,189.6771356,,,5531.825,5531.825
3/16/2026 16:47:56.067,,230,-71641.051,None,60.006,131723.584,132661.441,132564.4323,132317.1559,229.1800367,,-123.6727689,-2.158497013,132282.69,-123.6466375,-2.158040934,116.5650512,2.034443936,-3.934480906,-0.068669646,,,,56.41583952,0.98464215,180.0559913,56.09889925,0.979110499,180.7225498,-64.61787941,-1.127794751,181.9652714,178.078044,3.108048194,178.9006428,-135,-3.137151433,3.162238687,-3.17671784,-2.35619449,1.697056275,60,-105.7819361,-498.3551971,832.8527949,-228.7156617,,,5531.825,5531.825
3/16/2026 16:47:56.100,,230,-71595.734,None,60.004,131690.5609,132613.2531,132541.0381,132282.2809,229.1196314,,-123.5977783,-2.15718818,132239.5889,-123.5684329,-2.156676006,116.6392474,2.035738905,-3.86238376,-0.067411314,,,,56.94417719,0.993863382,180.3995565,56.62589864,0.988308373,181.0568971,-64.11297373,-1.118982485,181.4025358,178.078044,3.108048194,178.9006428,-135,-3.144984379,3.15472139,-3.175459508,-2.35619449,1.697056275,60,80.9127214,-315.8208043,802.886409,-567.9783261,,,5531.825,5531.825
3/16/2026 16:47:56.133,,230,-71569.555,None,60.004,131694.1486,132645.6578,132544.9824,132295.6181,229.1427321,,-123.5502059,-2.156357885,132253.1242,-123.5235484,-2.155892623,116.6902269,2.036628663,-3.810279246,-0.066501918,,,,56.62589864,0.988308373,181.0568971,56.09889925,0.979110499,180.7225498,-64.11297373,-1.118982485,181.4025358,177.6940333,3.101345942,178.9449077,-135,-3.135003122,3.155611148,-3.16784786,-2.35619449,1.697056275,60,-157.7874344,-337.3055909,622.6559978,-127.5629725,,,5531.825,5531.825
3/16/2026 16:47:56.167,,230,-71784.662,None,60.006,131744.4739,132683.5675,132584.1732,132338.0752,229.2162701,,-123.4940374,-2.15537756,132296.7711,-123.4715039,-2.154984276,116.745809,2.037598755,-3.751983561,-0.065484467,,,,56.62589864,0.988308373,181.0568971,56.30993247,0.982793723,181.7197843,-64.61787941,-1.127794751,181.9652714,178.078044,3.108048194,178.9006428,180,-3.137777999,3.165393506,-3.173532661,3.141592654,1.2,60,-91.37312626,-574.5888006,757.4688083,-91.50688152,,,5531.825,5531.825
3/16/2026 16:47:56.200,,230,-71639.986,None,60.008,131752.079,132679.0011,132594.1649,132342.4097,229.2237776,,-123.4046864,-2.15381809,132304.2944,-123.3817797,-2.153418292,116.8338803,2.039135889,-3.658168336,-0.063847082,,,,56.94417719,0.993863382,180.3995565,56.41583952,0.98464215,180.0559913,-64.27747308,-1.12185354,182.4828759,178.078044,3.108048194,178.9006428,-90,-3.138060442,3.160989429,-3.171895276,-1.570796327,1.2,60,-84.30536531,-469.598406,718.7039977,-164.8002264,,,5531.825,5531.825
3/16/2026 16:47:56.233,,230,-71348.256,None,60.005,131709.8582,132620.9191,132547.6224,132293.4455,229.138969,,-123.3281344,-2.152482006,132245.3841,-123.3063929,-2.152102545,116.9105096,2.040473322,-3.586688547,-0.062599524,,,,57.26477373,0.999458847,179.7478234,56.94417719,0.993863382,180.3995565,-64.11297373,-1.118982485,181.4025358,178.4518423,3.114572204,177.664853,-135,-3.145965927,3.159455807,-3.177171728,-2.35619449,1.697056275,60,103.9559634,-429.7248,837.6767814,-511.9079448,,,5531.825,5531.825
3/16/2026 16:47:56.267,,230,-71427.816,None,60.003,131677.5616,132589.7116,132514.7373,132261.3164,229.0833199,,-123.2660574,-2.151398557,132223.0688,-123.2469222,-2.151064585,116.9755255,2.041608065,-3.52519796,-0.061526311,,,,56.94417719,0.993863382,180.3995565,56.62589864,0.988308373,181.0568971,-64.11297373,-1.118982485,181.4025358,178.0650677,3.107821714,177.7013224,-90,-3.139372958,3.16059055,-3.169348025,-1.570796327,1.2,60,-52.94631763,-456.9120065,653.500796,-143.6424719,,,5531.825,5531.825
3/16/2026 16:47:56.300,,230,-71454.211,None,60.004,131708.3811,132622.595,132556.0521,132296.3306,229.1439663,,-123.2200151,-2.150594967,132253.8526,-123.2006937,-2.150257745,117.0148388,2.042294212,-3.477328857,-0.060690838,,,,57.26477373,0.999458847,179.7478234,56.62589864,0.988308373,181.0568971,-63.94650469,-1.116077052,180.3237089,178.4622276,3.114753462,178.8644179,180,-3.138566118,3.158371264,-3.1754443,3.141592654,1.2,60,-71.9477297,-401.241611,802.4543984,-329.2650577,,,5531.825,5531.825
3/16/2026 16:47:56.333,,230,-71372.794,None,60.007,131756.306,132656.0097,132596.0258,132336.7512,229.2139768,,-123.1596062,-2.149540634,132291.6819,-123.1371875,-2.149149354,117.0773107,2.04338455,-3.419137603,-0.059675209,,,,57.26477373,0.999458847,179.7478234,56.94417719,0.993863382,180.3995565,-64.11297373,-1.118982485,181.4025358,178.4518423,3.114572204,177.664853,0,-3.143012736,3.162367035,-3.174247413,0,0,60.01,33.76832976,-499.8815931,769.1327961,-303.0195328,,,5531.825,5531.825
3/16/2026 16:47:56.367,,230,-71513.021,None,60.007,131728.3951,132641.9472,132584.0157,132318.7785,229.1828472,,-123.0715895,-2.148004453,132273.7492,-123.0516565,-2.147656556,117.1677764,2.044963475,-3.331136513,-0.0581393,,,,57.26477373,0.999458847,179.7478234,56.94417719,0.993863382,180.3995565,-64.11297373,-1.118982485,181.4025358,178.8465495,3.121461145,178.8362379,-135,-3.141519938,3.16394596,-3.179600445,-2.35619449,1.697056275,60,-1.728879936,-537.8112044,900.9791894,-361.4391051,,,5531.825,5531.825
3/16/2026 16:47:56.400,,230,-71174.146,None,60.004,131677.1073,132595.5692,132538.4181,132271.0321,229.100148,,-122.9992343,-2.146741617,132222.4028,-122.9789939,-2.146388354,117.242198,2.046262377,-3.259537828,-0.056889667,,,,57.26477373,0.999458847,179.7478234,57.26477373,0.999458847,179.7478234,-63.60496547,-1.110116068,180.8539742,178.8387581,3.121325159,177.6364827,180,-3.145847201,3.156378445,-3.178214826,3.141592654,1.2,60,101.1162005,-354.5568003,862.027198,-608.5865983,,,5531.825,5531.825
3/16/2026 16:47:56.433,,230,-71188.762,None,60.003,131688.2805,132607.5457,132544.3023,132280.7072,229.1169057,,-122.9560826,-2.145988476,132243.6119,-122.9385054,-2.145681697,117.286196,2.047030287,-3.212632549,-0.056071016,,,,57.58769338,1.005094858,179.1017588,57.26477373,0.999458847,179.7478234,-63.60496547,-1.110116068,180.8539742,178.4518423,3.114572204,177.664853,180,-3.145140544,3.157146355,-3.17064322,3.141592654,1.2,60,84.0318333,-373.0031853,683.9999987,-395.0286467,,,5531.825,5531.825
3/16/2026 16:47:56.467,,230,-71252.712,None,60.006,131723.232,132657.4513,132597.5402,132326.7634,229.1966773,,-122.9072964,-2.145136997,132285.0446,-122.8851361,-2.144750226,117.33924,2.04795608,-3.15940874,-0.055142085,,,,57.26477373,0.999458847,179.7478234,56.73512526,0.990214737,179.3949832,-63.94650469,-1.116077052,180.3237089,178.4622276,3.114753462,178.8644179,-90,-3.134964963,3.164033132,-3.169895547,-1.570796327,1.2,60.01,-157.591734,-536.7599964,671.1695936,23.18213683,,,5531.825,5531.825
3/16/2026 16:47:56.500,,230,-71598.024,None,60.008,131736.5367,132644.3464,132585.811,132322.8816,229.189954,,-122.8092401,-2.143425591,132281.6744,-122.7882224,-2.143058764,117.4297312,2.04953545,-3.066208094,-0.053515427,,,,57.47046172,1.00304878,180.7584023,56.94417719,0.993863382,180.3995565,-63.7729731,-1.113048354,181.9296567,178.4622276,3.114753462,178.8644179,-90,-3.136922146,3.162583804,-3.168268889,-1.570796327,1.2,60,-111.6762136,-506.5199909,632.548797,-14.35259247,,,5531.825,5531.825
3/16/2026 16:47:56.533,,230,-71490.312,None,60.005,131692.5035,132609.4004,132541.6074,132281.8282,229.1188474,,-122.7411618,-2.142237402,132237.5831,-122.7198554,-2.141865534,117.5018477,2.05079412,-2.999700549,-0.052354651,,,,57.26477373,0.999458847,179.7478234,57.26477373,0.999458847,179.7478234,-63.7729731,-1.113048354,181.9296567,178.4622276,3.114753462,178.8644179,-135,-3.141324381,3.163842474,-3.167108113,-2.35619449,1.697056275,60,-6.376683177,-536.7455932,604.8287882,-61.70651181,,,5531.825,5531.825
3/16/2026 16:47:56.567,,230,-71545.694,None,60.003,131674.5614,132589.9202,132522.7811,132263.0769,229.0863692,,-122.6833625,-2.141228612,132223.2164,-122.6690283,-2.140978434,117.5530115,2.051687096,-2.94298048,-0.051364699,,,,57.47046172,1.00304878,180.7584023,57.26477373,0.999458847,179.7478234,-63.43494882,-1.107148718,182.463147,178.8465495,3.121461145,178.8362379,180,-3.140437281,3.158835814,-3.172825844,3.141592654,1.2,60,-27.61392715,-417.1392128,740.1023841,-295.3492441,,,5531.825,5531.825
3/16/2026 16:47:56.600,,230,-71485.704,None,60.005,131716.5579,132624.2025,132565.2188,132302.6429,229.1548995,,-122.6346549,-2.140378504,132265.1845,-122.6201224,-2.140124865,117.6037697,2.052572995,-2.895298405,-0.05053249,,,,57.79230203,1.008665953,180.1159626,57.15091104,0.997471568,181.4065048,-63.26543518,-1.104190147,181.3906282,178.8387581,3.121325159,177.6364827,0,-3.137596433,3.156763142,-3.171857649,0,0,60.01,-95.20199355,-364.9392161,712.584003,-252.4427934,,,5531.825,5531.825
3/16/2026 16:47:56.633,,230,-71216.266,None,60.008,131749.3876,132664.674,132617.3576,132344.4753,229.2273553,,-122.5700426,-2.139250808,132297.976,-122.5552447,-2.138992536,117.6706789,2.05374078,-2.826677084,-0.049334822,,,,57.79230203,1.008665953,180.1159626,57.26477373,0.999458847,179.7478234,-63.60496547,-1.110116068,180.8539742,178.8387581,3.121325159,177.6364827,-90,-3.138451383,3.163856848,-3.170659981,-1.570796327,1.2,60.01,-74.85314247,-534.1392057,684.6624027,-75.67005453,,,5531.825,5531.825
3/16/2026 16:47:56.667,,230,-71406,None,60.007,131737.2838,132642.1627,132594.8947,132325.4339,229.1943746,,-122.4791644,-2.137664684,132292.2583,-122.459584,-2.137322941,117.7636104,2.055362741,-2.733710235,-0.047712244,,,,57.79230203,1.008665953,180.1159626,57.47046172,1.00304878,180.7584023,-63.26543518,-1.104190147,181.3906282,179.2257798,3.128079963,177.6162155,-135,-3.140371721,3.159552888,-3.175792207,-2.35619449,1.697056275,60,-29.09231036,-432.1008207,805.2768004,-344.0836693,,,5531.825,5531.825
3/16/2026 16:47:56.700,,230,-71384.112,None,60.005,131691.4319,132608.7879,132550.4704,132284.2282,229.1230042,,-122.3994181,-2.136272848,132246.3429,-122.3794948,-2.135925121,117.8474053,2.056825237,-2.656734797,-0.04636877,,,,57.79230203,1.008665953,180.1159626,57.47046172,1.00304878,180.7584023,-63.26543518,-1.104190147,181.3906282,179.2257798,3.128079963,177.6162155,-135,-3.138973901,3.161015384,-3.174448733,-2.35619449,1.697056275,60,-62.37777046,-467.1648154,773.3952205,-243.8526346,,,5531.825,5531.825
3/16/2026 16:47:56.733,,230,-71674.733,None,60.003,131676.8814,132589.4005,132534.0678,132267.4429,229.0939313,,-122.3559365,-2.135513951,132225.3384,-122.3402385,-2.13523997,117.8870268,2.057516764,-2.61551812,-0.045649403,,,,57.79230203,1.008665953,180.1159626,57.47046172,1.00304878,180.7584023,-63.43494882,-1.107148718,182.463147,179.2309753,3.128170641,178.8161067,-90,-3.13828875,3.164665482,-3.173820044,-1.570796327,1.2,60,-78.68527488,-558.1440128,763.6320077,-126.8027201,,,5531.825,5531.825
3/16/2026 16:47:56.767,,230,-71398.685,None,60.005,131706.7023,132619.3886,132564.6099,132297.5604,229.1460963,,-122.2985467,-2.13451231,132255.1227,-122.2826133,-2.134234221,117.9447071,2.058523474,-2.562996878,-0.044732734,,,,57.79230203,1.008665953,180.1159626,57.47046172,1.00304878,180.7584023,-63.26543518,-1.104190147,181.3906282,178.8387581,3.121325159,177.6364827,0,-3.137283001,3.162713621,-3.166057893,0,0,60,-102.6610316,-508.0464052,576.0575968,34.64984006,,,5531.825,5531.825
