time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:47:56.800,,230,-71401.133,None,60.007,131726.505,132660.1064,132594.2144,132327.6258,229.1981711,,-122.2411828,-2.133511122,132285.0397,-122.2277976,-2.133277505,117.9999279,2.059487258,-2.500139101,-0.043635659,,,,57.79230203,1.008665953,180.1159626,57.67386001,1.006598749,181.7712849,-63.09390654,-1.101196407,180.3197161,179.2257798,3.128079963,177.6162155,0,-3.139876254,3.160683665,-3.171715622,0,0,60,-40.89602751,-456.6527866,709.3152087,-211.7663946,,,5531.825,5531.825
3/16/2026 16:47:56.833,,230,-71246.016,None,60.006,131714.4894,132648.7067,132586.9921,132317.4171,229.1804891,,-122.1690173,-2.132251596,132279.3709,-122.1509062,-2.131935497,118.0788898,2.060865403,-2.427609128,-0.042369772,,,,58.11643613,1.01432316,179.4792467,57.79230203,1.008665953,180.1159626,-62.75491216,-1.095279839,180.8659172,179.6128722,3.134836,177.604054,-135,-3.14060145,3.156145242,-3.177205772,-2.35619449,1.697056275,60,-23.53255888,-349.1279935,838.4400025,-465.7794502,,,5531.825,5531.825
3/16/2026 16:47:56.867,,230,-71448.494,None,60.004,131686.1706,132621.3165,132567.9925,132292.5215,229.1373687,,-122.0907997,-2.130886441,132250.9945,-122.0723492,-2.130564419,118.1557408,2.062206707,-2.355284489,-0.041107469,,,,58.31763397,1.017834725,180.4993075,57.79230203,1.008665953,180.1159626,-62.59242456,-1.092443895,182.4828759,179.6128722,3.134836,177.604054,-135,-3.139230372,3.154650602,-3.175943469,-2.35619449,1.697056275,60,-56.39047437,-316.0079859,808.6176045,-436.2191442,,,5531.825,5531.825
3/16/2026 16:47:56.900,,230,-71408.347,None,60.005,131706.4356,132635.683,132586.6142,132310.2665,229.1681039,,-122.0362386,-2.129934171,132271.2186,-122.017557,-2.129608114,118.2112284,2.063175149,-2.297864168,-0.040105296,,,,58.11643613,1.01432316,179.4792467,57.79230203,1.008665953,180.1159626,-62.75491216,-1.095279839,180.8659172,179.2309753,3.128170641,178.8161067,-135,-3.138274067,3.158454988,-3.168275937,-2.35619449,1.697056275,60.01,-78.78289752,-404.4959986,632.5488157,-149.2699196,,,5531.825,5531.825
3/16/2026 16:47:56.933,,230,-71034.106,None,60.006,131716.6404,132666.4259,132593.8478,132326.342,229.1959476,,-121.9816943,-2.128982193,132291.5627,-121.9655449,-2.128700333,118.2688142,2.06418021,-2.245844162,-0.039197375,,,,58.11643613,1.01432316,179.4792467,57.91294075,1.010771496,178.4614244,-62.75491216,-1.095279839,180.8659172,179.6128722,3.134836,177.604054,0,-3.139471829,3.159460049,-3.174033375,0,0,60.01,-50.35595181,-428.7023903,763.8192054,-284.7608633,,,5531.825,5531.825
3/16/2026 16:47:56.967,,230,-71451.59,None,60.006,131715.6231,132666.4454,132598.9075,132327.701,229.1983014,,-121.9023631,-2.127597602,132290.4933,-121.8858673,-2.127309696,118.3453335,2.065515725,-2.16792297,-0.037837394,,,,58.11643613,1.01432316,179.4792467,57.99461679,1.012197011,181.1324377,-63.26543518,-1.104190147,181.3906282,179.6128722,3.134836,177.604054,180,-3.139506707,3.169705872,-3.172673394,3.141592654,1.2,60,-49.52742434,-676.4400226,731.8368139,-5.869366964,,,5531.825,5531.825
3/16/2026 16:47:57.000,,230,-71441.611,None,60.005,131681.8156,132623.6178,132556.2444,132287.9215,229.1294012,,-121.8268373,-2.126279429,132252.7616,-121.8028179,-2.125860211,118.4201364,2.066821281,-2.090764514,-0.036490725,,,,58.31763397,1.017834725,180.4993075,57.99461679,1.012197011,181.1324377,-62.41797079,-1.089399103,181.4184114,179.6128722,3.134836,177.604054,0,-3.138057222,3.156220384,-3.171326725,0,0,60,-84.3959921,-351.9359973,699.9120164,-263.580027,,,5531.825,5531.825
3/16/2026 16:47:57.033,,230,-71151.005,None,60.003,131691.0114,132631.9661,132553.6371,132292.8918,229.13801,,-121.7893692,-2.125625487,132255.6034,-121.7696268,-2.125280916,118.4594519,2.067507466,-2.059663519,-0.03594791,,,,58.44286766,1.020020465,178.8483156,58.11643613,1.01432316,179.4792467,-62.75491216,-1.095279839,180.8659172,179.6128722,3.134836,177.604054,180,-3.139604076,3.162787305,-3.17078391,3.141592654,1.2,60,-47.03717062,-508.3919967,687.1248106,-131.6956433,,,5531.825,5531.825
3/16/2026 16:47:57.067,,230,-71169.739,None,60.005,131728.458,132672.9204,132608.9221,132337.4685,229.2152191,,-121.7409634,-2.124780645,132299.3203,-121.7165803,-2.12435508,118.5029258,2.068266228,-2.001735959,-0.034936883,,,,58.44286766,1.020020465,178.8483156,58.31763397,1.017834725,180.4993075,-62.57985143,-1.092224453,179.7998888,179.6128722,3.134836,177.604054,-90,-3.142189805,3.160490681,-3.169772883,-1.570796327,1.2,60,14.12950358,-450.7776049,663.6096027,-226.9615014,,,5531.825,5531.825
3/16/2026 16:47:57.100,,230,-71273.045,None,60.008,131769.933,132721.5564,132639.5441,132377.7114,229.284922,,-121.6738696,-2.123609637,132344.6466,-121.6563839,-2.123304455,118.5740769,2.06950805,-1.933847176,-0.033752,,,,58.64291478,1.023511946,179.8719545,58.11643613,1.01432316,179.4792467,-62.41797079,-1.089399103,181.4184114,179.6128722,3.134836,177.604054,0,-3.137627615,3.158907153,-3.168588,0,0,60.01,-94.38785416,-416.8800053,635.8607972,-124.5929377,,,5531.825,5531.825
3/16/2026 16:47:57.133,,230,-71241.61,None,60.007,131734.5505,132680.399,132596.8354,132337.9523,229.2160571,,-121.582308,-2.122011587,132298.9741,-121.5616848,-2.121651644,118.6605014,2.071016442,-1.846272829,-0.03222354,,,,58.64291478,1.023511946,179.8719545,58.31763397,1.017834725,180.4993075,-62.2414594,-1.086318398,180.3556487,180,3.141592654,177.6,-135,-3.139486369,3.15733484,-3.173816194,-2.35619449,1.697056275,60,-50.12295414,-376.6896007,758.707215,-331.8946601,,,5531.825,5531.825
3/16/2026 16:47:57.167,,230,-71288.136,None,60.004,131677.391,132622.2334,132543.1811,132281.6275,229.1184998,,-121.5076988,-2.12070941,132235.4841,-121.4911984,-2.120421425,118.7333434,2.072287775,-1.769171287,-0.030877864,,,,58.64291478,1.023511946,179.8719545,58.64291478,1.023511946,179.8719545,-62.2414594,-1.086318398,180.3556487,180,3.141592654,178.8,180,-3.143933371,3.158606173,-3.172470518,3.141592654,1.2,60,55.67497774,-406.9296127,731.6496097,-380.3949748,,,5531.825,5531.825
3/16/2026 16:47:57.200,,230,-71149.565,None,60.002,131680.7395,132625.3035,132540.9778,132283.0287,229.1209268,,-121.4746676,-2.120132907,132245.0727,-121.4535746,-2.119764765,118.7680949,2.072894302,-1.738061438,-0.030334895,,,,58.64291478,1.023511946,179.8719545,58.64291478,1.023511946,179.8719545,-62.06285717,-1.083201201,179.2946179,180,3.141592654,178.8,0,-3.143276711,3.156095503,-3.171927549,0,0,60,40.05895731,-344.8512121,718.776017,-413.9837622,,,5531.825,5531.825
3/16/2026 16:47:57.233,,230,-71085.154,None,60.005,131735.3529,132678.3672,132610.0693,132341.9596,229.222998,,-121.423653,-2.119242535,132299.6424,-121.4023502,-2.118870731,118.8205561,2.073809922,-1.695659032,-0.029594833,,,,58.64291478,1.023511946,179.8719545,58.64291478,1.023511946,179.8719545,-62.57985143,-1.092224453,179.7998888,180,3.141592654,177.6,-90,-3.142382677,3.166034375,-3.171187487,-1.570796327,1.2,60,18.80018139,-583.0127933,696.9024075,-132.6897956,,,5531.825,5531.825
3/16/2026 16:47:57.267,,230,-71043.163,None,60.007,131765.1043,132705.8146,132641.19,132371.3983,229.2739872,,-121.3593729,-2.118120635,132335.5789,-121.3333439,-2.117666343,118.8850175,2.074934987,-1.622661244,-0.028320781,,,,58.97046189,1.029228721,179.2504393,58.64291478,1.023511946,179.8719545,-62.06285717,-1.083201201,179.2946179,179.6128722,3.134836,177.604054,-135,-3.141178289,3.158136188,-3.163156781,-2.35619449,1.697056275,60,-9.82922944,-393.6096106,507.9599997,-104.5211597,,,5531.825,5531.825
3/16/2026 16:47:57.300,,230,-71016.696,None,60.007,131733.1393,132682.0552,132599.583,132338.9552,229.2177942,,-121.2721404,-2.116598141,132297.2968,-121.2501883,-2.116215004,118.9735706,2.076480529,-1.534989412,-0.026790619,,,,58.97046189,1.029228721,179.2504393,58.97046189,1.029228721,179.2504393,-61.72513478,-1.077306833,179.8599455,180,3.141592654,177.6,180,-3.145443725,3.153787362,-3.168383273,3.141592654,1.2,60,91.32542405,-291.0095917,630.8352046,-431.151037,,,5523.358,5523.358
3/16/2026 16:47:57.333,,230,-71287.171,None,60.004,131697.3955,132635.303,132547.2047,132293.977,229.1398897,,-121.1991367,-2.115323986,132251.2209,-121.1741615,-2.114888087,119.0440308,2.077710292,-1.462950407,-0.025533301,,,,58.97046189,1.029228721,179.2504393,58.97046189,1.029228721,179.2504393,-61.9051581,-1.080448833,180.9176608,-179.6154703,-3.134881345,178.8040268,-135,-3.144116808,3.158159125,3.109348044,-2.35619449,1.697056275,60,59.83776668,-397.5120037,764.0639895,-426.3897525,,,5523.358,5523.358
3/16/2026 16:47:57.367,,230,-71375.04,None,60.004,131705.2897,132650.4751,132556.4877,132304.7672,229.158579,,-121.1518564,-2.114498789,132269.3396,-121.1293844,-2.11410658,119.0878307,2.078474745,-1.416151631,-0.024716509,,,,59.16705552,1.032659928,180.2797826,58.64291478,1.023511946,179.8719545,-61.9051581,-1.080448833,180.9176608,-179.6154703,-3.134881345,178.8040268,-135,-3.137618526,3.158923578,3.110164836,-2.35619449,1.697056275,60.01,-94.76476146,-415.9008047,744.7680067,-234.1024405,,,5523.358,5523.358
3/16/2026 16:47:57.400,,230,-71533.685,None,60.007,131754.3742,132693.7347,132613.5593,132354.5723,229.2448439,,-121.0992199,-2.113580109,132308.0983,-121.0738356,-2.113137069,119.1426763,2.079431981,-1.363680715,-0.023800718,,,,59.16705552,1.032659928,180.2797826,58.84069549,1.02696387,180.8977612,-61.9051581,-1.080448833,180.9176608,-179.2309753,-3.128170641,178.8161067,-135,-3.140100939,3.159880814,3.104369923,-2.35619449,1.697056275,60.01,-35.58107206,-439.012812,882.4751864,-407.8813023,,,5523.358,5523.358
3/16/2026 16:47:57.433,,230,-71305.949,None,60.008,131733.5629,132687.2298,132596.8642,132339.9171,229.2194602,,-121.0109942,-2.11204028,132297.4835,-120.987924,-2.11163763,119.2332738,2.081013205,-1.27567961,-0.022264809,,,,59.49564995,1.038394982,179.6676933,59.16705552,1.032659928,180.2797826,-61.72513478,-1.077306833,179.8599455,-179.2309753,-3.128170641,178.8161067,-135,-3.144297558,3.158320038,3.105905832,-2.35619449,1.697056275,60,64.29437335,-399.1823853,845.971187,-511.0831751,,,5523.358,5523.358
3/16/2026 16:47:57.467,,230,-70990.934,None,60.004,131702.7515,132647.0914,132568.9842,132306.9678,229.1623904,,-120.9352281,-2.110717912,132262.4692,-120.9046666,-2.110184513,119.3083419,2.082323391,-1.198134523,-0.020911392,,,,59.49564995,1.038394982,179.6676933,59.30027745,1.034985089,178.634823,-61.38954033,-1.071449605,180.4314828,-179.2257798,-3.128079963,177.6162155,-135,-3.145169602,3.153772996,3.107168571,-2.35619449,1.697056275,59.99,84.99989097,-291.5135916,810.4031828,-603.8894822,,,5523.358,5523.358
3/16/2026 16:47:57.500,,230,-71156.664,None,60.003,131717.2854,132646.3895,132554.7724,132306.8096,229.1621164,,-120.890657,-2.10994,132270.7924,-120.8643889,-2.109481535,119.35013,2.083052731,-1.151571013,-0.020098706,,,,59.49564995,1.038394982,179.6676933,58.97046189,1.029228721,179.2504393,-61.72513478,-1.077306833,179.8599455,-179.6154703,-3.134881345,178.8040268,180,-3.138710256,3.160359564,3.114782639,3.141592654,1.2,60,-68.49947327,-447.7103955,635.356805,-119.1469363,,,5515.1,5515.1
3/16/2026 16:47:57.533,,230,-70884.936,None,60.007,131756.6535,132690.2299,132600.4062,132349.7646,229.2365167,,-120.8380983,-2.109022678,132310.1046,-120.8116173,-2.108560496,119.404891,2.084008492,-1.099313424,-0.019186639,,,,59.30027745,1.034985089,178.634823,58.77159972,1.025757922,178.2232308,-61.72513478,-1.077306833,179.8599455,-179.6128722,-3.134836,177.604054,-90,-3.134318418,3.161315325,3.115649361,-1.570796327,1.2,60.02,-171.9264394,-470.6640064,610.9055976,31.68484817,,,5515.1,5515.1
3/16/2026 16:47:57.567,,230,-71076.499,None,60.009,131761.565,132696.5035,132608.226,132356.1026,229.2474943,,-120.7356084,-2.107233891,132308.7774,-120.7131831,-2.106842495,119.5045222,2.085747383,-1.000720516,-0.017465868,,,,59.49564995,1.038394982,179.6676933,59.49564995,1.038394982,179.6676933,-61.72513478,-1.077306833,179.8599455,-179.2257798,-3.128079963,177.6162155,180,-3.145237477,3.163054216,3.110614095,3.141592654,1.2,60.01,86.64313913,-512.1791946,729.5327928,-303.9967374,,,5515.1,5515.1
3/16/2026 16:47:57.600,,230,-70992.634,None,60.007,131719.4457,132642.242,132568.8246,132310.8335,229.169086,,-120.6481836,-2.105708041,132272.6911,-120.6208973,-2.105231804,119.5892915,2.087226886,-0.912837586,-0.015932021,,,,59.82647997,1.044169055,179.0615537,59.30027745,1.034985089,178.634823,-61.38954033,-1.071449605,180.4314828,-178.8387581,-3.121325159,177.6364827,180,-3.140216893,3.158676491,3.105393138,3.141592654,1.2,60,-32.58481543,-408.8447978,852.2783876,-410.8487743,,,5515.1,5515.1
3/16/2026 16:47:57.633,,230,-71110.368,None,60.003,131681.3886,132613.612,132530.2584,132275.7569,229.1083315,,-120.5794303,-2.10450807,132234.558,-120.5518472,-2.104026654,119.6619251,2.088494582,-0.840464595,-0.014668874,,,,59.82647997,1.044169055,179.0615537,59.49564995,1.038394982,179.6676933,-61.38954033,-1.071449605,180.4314828,-178.8387581,-3.121325159,177.6364827,-135,-3.142421636,3.159944187,3.106656285,-2.35619449,1.697056275,60,19.62874722,-439.0848007,822.3119868,-402.8559333,,,5515.1,5515.1
3/16/2026 16:47:57.667,,230,-71206.531,None,60.004,131712.9233,132634.3541,132564.7148,132304.6606,229.1583943,,-120.5367096,-2.103762452,132259.9526,-120.5134498,-2.103356491,119.6985874,2.08913446,-0.793562712,-0.013850282,,,,59.82647997,1.044169055,179.0615537,59.16705552,1.032659928,180.2797826,-61.38954033,-1.071449605,180.4314828,-178.8387581,-3.121325159,177.6364827,-90,-3.136016419,3.160584065,3.107474877,-1.570796327,1.2,60,-132.0594538,-454.4639933,803.2607939,-216.7373468,,,5515.1,5515.1
3/16/2026 16:47:57.700,,230,-70857.461,None,60.007,131763.3776,132684.9203,132599.1041,132349.7868,229.236555,,-120.4816167,-2.1028009,132310.355,-120.4581371,-2.102391103,119.7577358,2.090166795,-0.741500502,-0.012941625,,,,59.63236302,1.040781075,178.0251668,59.30027745,1.034985089,178.634823,-61.38954033,-1.071449605,180.4314828,-179.2205137,-3.127988051,176.4163258,180,-3.137376192,3.1616164,3.115046426,3.141592654,1.2,60,-99.31665811,-479.3472062,620.913592,-42.24972771,,,5506.893,5506.893
3/16/2026 16:47:57.733,,230,-71012.736,None,60.008,131763.6207,132676.2335,132596.3495,132346.0446,229.2300735,,-120.379126,-2.1010121,132310.5003,-120.3552209,-2.100594878,119.8554374,2.091872009,-0.642988361,-0.011222264,,,,59.82647997,1.044169055,179.0615537,59.30027745,1.034985089,178.634823,-61.38954033,-1.071449605,180.4314828,-178.8387581,-3.121325159,177.6364827,0,-3.135579967,3.163321614,3.110102895,0,0,60,-142.4500514,-520.1279897,741.5855982,-79.00755717,,,5506.893,5506.893
3/16/2026 16:47:57.767,,230,-71124.926,None,60.006,131708.1483,132633.574,132558.3355,132300.6848,229.1515079,,-120.2968517,-2.099576141,132254.948,-120.2725949,-2.099152781,119.937774,2.093309054,-0.560179886,-0.009776983,,,,59.82647997,1.044169055,179.0615537,59.49564995,1.038394982,179.6676933,-61.38954033,-1.071449605,180.4314828,-178.8387581,-3.121325159,177.6364827,180,-3.137547763,3.164758659,3.111548176,3.141592654,1.2,60,-95.7899336,-554.3424008,707.3567871,-57.22445269,,,5506.893,5506.893
3/16/2026 16:47:57.800,,230,-70975.901,None,60.004,131687.4647,132616.3586,132532.8003,132279.54,229.114884,,-120.2298642,-2.09840699,132234.1986,-120.2053255,-2.097978709,120.0078929,2.09453286,-0.487656033,-0.008511203,,,,60.35013649,1.053308586,179.5033147,59.82647997,1.044169055,179.0615537,-60.87117861,-1.062402486,179.9599956,-178.8387581,-3.121325159,177.6364827,0,-3.142147764,3.156935346,3.112813956,0,0,60,13.17636479,-366.1487976,677.4335877,-324.4611549,,,5506.893,5506.893
3/16/2026 16:47:57.833,,230,-70999.661,None,60.005,131729.9075,132660.0174,132580.0166,132323.9831,229.1918619,,-120.1864772,-2.097649743,132286.9735,-120.1643907,-2.097264261,120.0508776,2.095283084,-0.44599362,-0.007784057,,,,59.82647997,1.044169055,179.0615537,59.49564995,1.038394982,179.6676933,-61.20599869,-1.068246199,179.3789285,-178.8387581,-3.121325159,177.6364827,-135,-3.135659243,3.163529283,3.113541102,-2.35619449,1.697056275,60.01,-140.546904,-521.9712006,660.5567942,1.961310378,,,5506.893,5506.893
3/16/2026 16:47:57.867,,230,-70883.986,None,60.008,131776.1837,132693.9973,132614.5849,132362.2399,229.2581245,,-120.0993501,-2.096129089,132322.7872,-120.0742865,-2.095691646,120.1382056,2.096807245,-0.357737527,-0.006243698,,,,60.15954618,1.049982157,178.4614244,59.63236302,1.040781075,178.0251668,-60.87117861,-1.062402486,179.9599956,-178.8387581,-3.121325159,177.6364827,0,-3.136472721,3.159209731,3.115081461,0,0,60.01,-120.9041869,-420.6671979,624.4560039,-82.88461904,,,5506.893,5506.893
3/16/2026 16:47:57.900,,230,-71161.718,None,60.007,131742.4305,132653.9928,132589.3576,132329.2454,229.2009763,,-120.0046673,-2.094476562,132293.3348,-119.9863338,-2.094156582,120.2321868,2.098447527,-0.259278615,-0.004525266,,,,60.15954618,1.049982157,178.4614244,59.82647997,1.044169055,179.0615537,-60.87117861,-1.062402486,179.9599956,-178.4622276,-3.114753462,178.8644179,180,-3.138325637,3.160850013,3.110228196,3.141592654,1.2,60,-77.13169697,-459.6912035,743.7024193,-206.8795188,,,5498.698,5498.698
3/16/2026 16:47:57.933,,230,-70976.995,None,60.005,131694.1655,132606.5314,132540.6655,132281.1065,229.1175973,,-119.9267332,-2.093116355,132245.0117,-119.9080669,-2.092790567,120.3101803,2.09980877,-0.181561392,-0.003168844,,,,60.15954618,1.049982157,178.4614244,59.82647997,1.044169055,179.0615537,-60.87117861,-1.062402486,179.9599956,-178.4518423,-3.114572204,177.664853,-135,-3.136959622,3.162211256,3.11140336,-2.35619449,1.697056275,60,-109.3420878,-492.0048017,710.7840078,-109.4371183,,,5498.698,5498.698
3/16/2026 16:47:57.967,,230,-70984.21,None,60.004,131704.332,132603.2307,132564.3672,132291.2939,229.1352424,,-119.8822269,-2.092339573,132255.1445,-119.8633759,-2.092010562,120.3590742,2.100662129,-0.134849961,-0.002353576,,,,60.35013649,1.053308586,179.5033147,60.15954618,1.049982157,178.4614244,-60.53852503,-1.056596586,180.5471684,-178.4518423,-3.114572204,177.664853,180,-3.141992719,3.157258715,3.112218628,3.141592654,1.2,60,9.49764733,-375.0479939,691.718414,-326.1680675,,,5498.698,5498.698
3/16/2026 16:47:58.000,,230,-70987.536,None,60.006,131751.7795,132659.6456,132600.139,132337.8377,229.2158586,,-119.8273852,-2.091382406,132306.9963,-119.8154346,-2.091173828,120.4108869,2.101566432,-0.082962157,-0.001447963,,,,60.68411403,1.059137593,178.9127161,60.35013649,1.053308586,179.5033147,-60.53852503,-1.056596586,180.5471684,-178.4413158,-3.114388482,176.465294,180,-3.144482414,3.158163018,3.112940519,3.141592654,2.4,60.01,68.40459112,-396.8639942,670.3488093,-341.8894062,,,5498.698,5498.698
3/16/2026 16:47:58.033,,230,-71061.451,None,60.008,131776.9962,132680.3078,132636.0005,132365.0878,229.2630573,,-119.733925,-2.089751217,132321.7457,-119.7189951,-2.089490642,120.5078457,2.103258682,0.005183731,0.0000905,,,,60.68411403,1.059137593,178.9127161,60.87117861,1.062402486,179.9599956,-60.53852503,-1.056596586,180.5471684,-178.051915,-3.107592156,176.5020113,-135,-3.151893128,3.159855268,3.107682656,-2.35619449,1.697056275,60,243.8495612,-437.4575941,793.6985748,-600.0905418,,,5498.698,5498.698
3/16/2026 16:47:58.067,,230,-70931.074,None,60.007,131750.4313,132656.2588,132600.1569,132336.2646,229.2131339,,-119.6507668,-2.088299834,132295.1303,-119.6354902,-2.088033206,120.5922076,2.104731075,0.088147284,0.00153846,,,,60.68411403,1.059137593,178.9127161,60.4948486,1.055834289,177.8673663,-60.53852503,-1.056596586,180.5471684,-178.0650677,-3.107821714,177.7013224,-90,-3.143867495,3.161327661,3.109360174,-1.570796327,1.2,60,53.84381433,-472.6367957,759.369607,-340.5766256,,,5498.698,5498.698
3/16/2026 16:47:58.100,,230,-70910.784,None,60.004,131709.1891,132614.1343,132564.522,132296.6006,229.1444339,,-119.5772277,-2.087016334,132253.8423,-119.5616421,-2.086744314,120.6632227,2.105970523,0.16078252,0.002806184,,,,60.68411403,1.059137593,178.9127161,60.68411403,1.059137593,178.9127161,-60.35013649,-1.053308586,179.5033147,-178.0650677,-3.107821714,177.7013224,0,-3.145881907,3.159279109,3.110627898,0,0,60,101.4915489,-420.9984031,729.3168082,-409.809954,,,5498.698,5498.698
3/16/2026 16:47:58.133,,230,-71073.792,None,60.004,131708.1537,132634.106,132564.9581,132303.0762,229.15565,,-119.5256671,-2.086116431,132269.1284,-119.5078985,-2.085806311,120.7183876,2.106933331,0.217833905,0.003801919,,,,60.68411403,1.059137593,178.9127161,60.35013649,1.053308586,179.5033147,-60.01836063,-1.047518005,180.0999722,-178.0650677,-3.107821714,177.7013224,180,-3.139114897,3.154451336,3.111623633,3.141592654,1.2,60.01,-58.6351305,-307.1520103,705.8735962,-340.0864554,,,5490.623,5490.623
3/16/2026 16:47:58.167,,230,-71020.944,None,60.007,131760.8317,132670.6509,132613.4681,132348.9709,229.2351419,,-119.4735287,-2.085206445,132311.3198,-119.4529778,-2.084847764,120.7753369,2.107927284,0.26960081,0.004705422,,,,60.68411403,1.059137593,178.9127161,60.68411403,1.059137593,178.9127161,-60.01836063,-1.047518005,180.0999722,-178.0650677,-3.107821714,177.7013224,180,-3.143985357,3.155445289,3.112527136,3.141592654,1.2,60,56.64044602,-330.9840149,684.8495946,-410.5060257,,,5490.623,5490.623
3/16/2026 16:47:58.200,,230,-70858.325,None,60.008,131756.0748,132674.2717,132614.6604,132349.0005,229.2351931,,-119.3826625,-2.083620531,132316.9453,-119.3642916,-2.083299897,120.8588844,2.109385464,0.362921991,0.006334184,,,,60.68411403,1.059137593,178.9127161,60.35013649,1.053308586,179.5033147,-60.35013649,-1.053308586,179.5033147,-178.051915,-3.107592156,176.5020113,180,-3.136608483,3.16269405,3.11392634,3.141592654,1.2,60,-117.9906993,-502.5024124,647.4959953,-27.00288362,,,5490.623,5490.623
3/16/2026 16:47:58.233,,230,-70710.682,None,60.006,131715.6368,132651.4201,132591.8316,132320.321,229.1855188,,-119.3090529,-2.0823358,132276.4523,-119.2903628,-2.082009597,120.9433118,2.110859,0.435582655,0.007602351,,,,61.0202923,1.065005011,178.3282367,60.4948486,1.055834289,177.8673663,-60.01836063,-1.047518005,180.0999722,-177.6626941,-3.100798971,176.5468776,-135,-3.137843886,3.158377005,3.108401322,-2.35619449,1.697056275,60,-88.42807138,-400.9680069,776.822405,-287.4263268,,,5490.623,5490.623
3/16/2026 16:47:58.267,,230,-70840.8,None,60.004,131706.8395,132637.0558,132569.2162,132305.0481,229.1590653,,-119.2303203,-2.080961657,132257.1212,-119.2087446,-2.08058509,121.0135403,2.112084717,0.508268227,0.008870954,,,,61.0202923,1.065005011,178.3282367,60.68411403,1.059137593,178.9127161,-60.01836063,-1.047518005,180.0999722,-177.6626941,-3.100798971,176.5468776,-135,-3.139722683,3.159602722,3.109669925,-2.35619449,1.697056275,60,-44.10356578,-430.1999969,747.0143947,-272.7108319,,,5490.623,5490.623
3/16/2026 16:47:58.300,,230,-70861.205,None,60.006,131740.4341,132668.0866,132618.2159,132342.9313,229.224681,,-119.1828095,-2.080132437,132305.7833,-119.1706868,-2.079920857,121.0659672,2.112999739,0.554742271,0.009682079,,,,61.0202923,1.065005011,178.3282367,60.68411403,1.059137593,178.9127161,-60.01836063,-1.047518005,180.0999722,-177.6626941,-3.100798971,176.5468776,-135,-3.13905845,3.160517744,3.11048105,-2.35619449,1.697056275,60.01,-59.79157321,-452.1600098,728.3087962,-216.3572132,,,5490.623,5490.623
3/16/2026 16:47:58.333,,230,-70870.579,None,60.008,131763.489,132682.9587,132620.4831,132356.3084,229.2478508,,-119.096494,-2.078625948,132318.3084,-119.0814657,-2.078363654,121.1468266,2.114411002,0.648056015,0.011310711,,,,61.0202923,1.065005011,178.3282367,60.68411403,1.059137593,178.9127161,-60.01836063,-1.047518005,180.0999722,-177.273689,-3.09400955,176.5998867,180,-3.137501247,3.161929007,3.105320261,3.141592654,1.2,60.01,-96.54093131,-485.9280153,849.3408116,-266.871865,,,5486.344,5486.344
3/16/2026 16:47:58.367,,230,-70826.155,None,60.007,131711.1177,132646.7917,132586.9503,132315.6444,229.1774187,,-119.006641,-2.077057716,132271.6977,-118.9866629,-2.076709033,121.2411038,2.116056451,0.736382396,0.012852297,,,,61.0202923,1.065005011,178.3282367,60.87117861,1.062402486,179.9599956,-60.01836063,-1.047518005,180.0999722,-177.6467031,-3.100519875,175.3478828,-135,-3.139111519,3.163574456,3.113372172,-2.35619449,1.697056275,60,-58.52439337,-525.0960122,656.0064085,-72.38600294,,,5486.344,5486.344
3/16/2026 16:47:58.400,,230,-70971.451,None,60.004,131671.8011,132606.532,132541.2206,132273.8708,229.1050647,,-118.9328929,-2.075770569,132232.3212,-118.9125948,-2.075416302,121.3123251,2.117299497,0.809267223,0.014124378,,,,61.5429834,1.074127692,178.8040268,61.20599869,1.068246199,179.3789285,-59.68878677,-1.041765856,180.7026286,-177.273689,-3.09400955,176.5998867,180,-3.143662501,3.159065353,3.108133928,3.141592654,1.2,60,48.93875729,-418.665616,783.014397,-413.2875383,,,5486.344,5486.344
3/16/2026 16:47:58.433,,230,-70767.763,None,60.004,131700.053,132635.9528,132566.431,132301.4973,229.1529152,,-118.8905056,-2.075030772,132260.5383,-118.8700315,-2.074673432,121.3531428,2.118011899,0.845422258,0.014755402,,,,61.5429834,1.074127692,178.8040268,61.20599869,1.068246199,179.3789285,-59.82647997,-1.044169055,179.0615537,-177.273689,-3.09400955,176.5998867,-135,-3.142919631,3.162180954,3.108764952,-2.35619449,1.697056275,60,31.38130381,-488.9375869,768.3984064,-310.8421232,,,5486.344,5486.344
3/16/2026 16:47:58.467,,230,-71097.912,None,60.007,131764.6475,132706.9469,132640.4355,132371.3731,229.2739436,,-118.8335574,-2.074036839,132325.0855,-118.8128512,-2.073675447,121.4133559,2.119062817,0.901976299,0.015742456,,,,61.20599869,1.068246199,179.3789285,61.20599869,1.068246199,179.3789285,-60.01836063,-1.047518005,180.0999722,-177.6784694,-3.101074301,177.745886,-90,-3.141921646,3.166580822,3.116816757,-1.570796327,1.2,60.01,7.80907295,-597.1680044,584.0640074,5.294924059,,,5486.344,5486.344
3/16/2026 16:47:58.500,,230,-70802.438,None,60.009,131755.3966,132690.6136,132632.4324,132360.1723,229.2545432,,-118.7290663,-2.072213124,132315.7465,-118.7079141,-2.07184395,121.5209405,2.120940522,1.005722523,0.017553169,,,,61.5429834,1.074127692,178.8040268,61.20599869,1.068246199,179.3789285,-59.82647997,-1.044169055,179.0615537,-176.8849352,-3.087224517,176.6610314,-90,-3.140090149,3.165109577,3.104777686,-1.570796327,1.2,60.01,-35.54712411,-558.7055997,862.4160119,-268.1632881,,,5486.344,5486.344
3/16/2026 16:47:58.533,,230,-70988.299,None,60.006,131694.8763,132637.0048,132575.9522,132303.3114,229.1560573,,-118.6461381,-2.070765754,132265.6881,-118.6271262,-2.070433934,121.6020687,2.122356477,1.08914217,0.019009117,,,,61.5429834,1.074127692,178.8040268,61.20599869,1.068246199,179.3789285,-59.68878677,-1.041765856,180.7026286,-177.273689,-3.09400955,176.5998867,-90,-3.138680133,3.164122333,3.113018667,-1.570796327,1.2,60,-68.87995918,-539.9424181,668.9088044,-60.08642718,,,5482.217,5482.217
3/16/2026 16:47:58.567,,230,-70751.866,None,60.003,131663.3006,132615.8266,132530.5366,132270.588,229.0993787,,-118.5884666,-2.069759196,132234.0679,-118.5692001,-2.069422933,121.6564117,2.123304941,1.146592729,0.020011818,,,,61.5429834,1.074127692,178.8040268,61.20599869,1.068246199,179.3789285,-59.82647997,-1.044169055,179.0615537,-177.273689,-3.09400955,176.5998867,-135,-3.137669132,3.167473996,3.114021368,-2.35619449,1.697056275,60,-92.76744298,-614.519994,645.2208145,62.0666225,,,5482.217,5482.217
3/16/2026 16:47:58.600,,230,-70852.81,None,60.004,131702.6815,132635.6043,132568.7339,132303.0222,229.1555564,,-118.5461542,-2.069020706,132262.8726,-118.5242155,-2.068637803,121.6998731,2.124063485,1.192949295,0.020820893,,,,61.5429834,1.074127692,178.8040268,61.20599869,1.068246199,179.3789285,-59.49564995,-1.038394982,179.6676933,-177.273689,-3.09400955,176.5998867,180,-3.136884002,3.162458467,3.114830443,3.141592654,1.2,60,-111.3551219,-497.2032027,626.4720075,-17.9136829,,,5482.217,5482.217
3/16/2026 16:47:58.633,,230,-70873.171,None,60.007,131724.9811,132680.7181,132595.8043,132334.5394,229.2101458,,-118.4851987,-2.067956832,132295.6674,-118.4654938,-2.067612918,121.7609488,2.125129456,1.254943541,0.021902897,,,,61.5429834,1.074127692,178.8040268,61.20599869,1.068246199,179.3789285,-59.49564995,-1.038394982,179.6676933,-176.8849352,-3.087224517,176.6610314,180,-3.135859117,3.163524438,3.109127414,3.141592654,1.2,60,-135.6260538,-522.7775834,760.3487963,-101.9451592,,,5482.217,5482.217
3/16/2026 16:47:58.667,,230,-70896.571,None,60.007,131718.8859,132654.6159,132575.8751,132317.1376,229.180005,,-118.4063661,-2.066580944,132278.9518,-118.3838356,-2.066187712,121.8411132,2.12652859,1.332943298,0.023264249,,,,62.06285717,1.083201201,179.2946179,61.5429834,1.074127692,178.8040268,-58.97046189,-1.029228721,179.2504393,-176.9059419,-3.087591153,177.8592702,0,-3.140315404,3.155757311,3.110855402,0,0,60,-30.29239782,-336.8016011,724.6656118,-357.5716128,,,5482.217,5482.217
3/16/2026 16:47:58.700,,230,-70878.341,None,60.003,131682.1825,132619.9288,132543.3137,132282.4915,229.1199963,,-118.344068,-2.065493637,132242.1915,-118.3212663,-2.065095672,121.9053667,2.127650025,1.395536745,0.024356711,,,,62.06285717,1.083201201,179.2946179,61.5429834,1.074127692,178.8040268,-58.97046189,-1.029228721,179.2504393,-176.9059419,-3.087591153,177.8592702,180,-3.139223364,3.156878746,3.111947864,3.141592654,1.2,59.99,-56.17654567,-363.3695964,698.7456059,-279.1994638,,,5482.217,5482.217
3/16/2026 16:47:58.733,,230,-70960.608,None,60.003,131684.6216,132643.9768,132557.3823,132296.0364,229.1434567,,-118.3067416,-2.064842169,132250.2818,-118.2791848,-2.064361211,121.941648,2.128283253,1.431707295,0.024988006,,,,61.88213028,1.080046921,178.23535,61.20599869,1.068246199,179.3789285,-58.97046189,-1.029228721,179.2504393,-176.9059419,-3.087591153,177.8592702,180,-3.13260741,3.157511974,3.112579159,3.141592654,2.4,60,-211.7943942,-378.4895933,683.9424104,-93.65842288,,,5478.105,5478.105
3/16/2026 16:47:58.767,,230,-71011.584,None,60.005,131709.0596,132651.5438,132583.8077,132315.4999,229.1771684,,-118.2669579,-2.064147812,132268.9972,-118.243833,-2.063744206,121.9762645,2.128887424,1.472921384,0.025707328,,,,61.88213028,1.080046921,178.23535,61.72513478,1.077306833,179.8599455,-59.16705552,-1.032659928,180.2797826,-176.8849352,-3.087224517,176.6610314,-135,-3.141051039,3.161547352,3.112931845,-2.35619449,1.697056275,60.01,-12.76856929,-477.1728006,671.2127975,-181.2714276,,,5478.105,5478.105
3/16/2026 16:47:58.800,,230,-70668.648,None,60.006,131725.5982,132663.0198,132588.2324,132326.3005,229.1958756,,-118.1923345,-2.062845388,132285.4659,-118.1688953,-2.062436296,122.0526284,2.130220226,1.545495796,0.02697399,,,,61.88213028,1.080046921,178.23535,61.88213028,1.080046921,178.23535,-58.97046189,-1.029228721,179.2504393,-176.8849352,-3.087224517,176.6610314,-135,-3.142483217,3.159448947,3.114198507,-2.35619449,1.697056275,60,20.9976535,-424.5983889,641.5776079,-237.9768725,,,5478.105,5478.105
3/16/2026 16:47:58.833,,230,-70644.024,None,60.004,131683.065,132621.3186,132532.8938,132279.7688,229.1152804,,-118.1137742,-2.061474252,132242.8579,-118.0899935,-2.0610592,122.1312269,2.131592028,1.618797678,0.028253349,,,,62.22343619,1.086003833,177.672958,61.88213028,1.080046921,178.23535,-58.97046189,-1.029228721,179.2504393,-176.8849352,-3.087224517,176.6610314,-135,-3.141106121,3.160820749,3.115477866,-2.35619449,1.697056275,60,-11.43155942,-457.070379,611.3664123,-142.8644739,,,5478.105,5478.105
3/16/2026 16:47:58.867,,230,-70497.965,None,60.002,131659.7679,132589.6704,132523.2984,132258.2572,229.0780212,,-118.0838047,-2.060951185,132219.532,-118.0598923,-2.060533835,122.1581906,2.132062635,1.655246725,0.028889505,,,,62.22343619,1.086003833,177.672958,61.88213028,1.080046921,178.23535,-58.77159972,-1.025757922,178.2232308,-176.8849352,-3.087224517,176.6610314,-135,-3.140580756,3.157820557,3.116114022,-2.35619449,1.697056275,60,-23.77132752,-383.4576052,596.4336098,-189.2046771,,,5478.105,5478.105
3/16/2026 16:47:58.900,,230,-70659.274,None,60.002,131695.7947,132624.2438,132549.0347,132290.3612,229.1336269,,-118.0532206,-2.060417391,132249.8898,-118.033792,-2.0600783,122.1916719,2.132646993,1.680871899,0.029336749,,,,62.40270413,1.089132649,178.7355589,62.06285717,1.083201201,179.2946179,-58.77159972,-1.025757922,178.2232308,-176.4964684,-3.080444491,176.730303,180,-3.143279501,3.158404915,3.10978124,3.141592654,1.2,60,39.8732719,-397.3680158,745.070397,-387.5756531,,,5478.105,5478.105
3/16/2026 16:47:58.933,,230,-70907.342,None,60.006,131730.5087,132671.6619,132576.2357,132326.8114,229.1967606,,-118.0085909,-2.059638457,132290.1999,-117.9843718,-2.059215753,122.2339037,2.133384077,1.72722219,0.030145714,,,,62.06285717,1.083201201,179.2946179,61.5429834,1.074127692,178.8040268,-58.97046189,-1.029228721,179.2504393,-176.5200825,-3.080856635,177.9280754,-135,-3.133343445,3.162612798,3.111002349,-2.35619449,1.697056275,60,-195.6601064,-499.852779,721.4832136,-25.9703281,,,5474.023,5474.023
3/16/2026 16:47:58.967,,230,-70741.44,None,60.006,131721.6343,132648.139,132569.4117,132313.7265,229.1740968,,-117.9413175,-2.058464314,132275.6408,-117.9214221,-2.058117074,122.2954804,2.134458793,1.799954229,0.031415128,,,,61.88213028,1.080046921,178.23535,61.5429834,1.074127692,178.8040268,-58.97046189,-1.029228721,179.2504393,-176.4964684,-3.080444491,176.730303,-135,-3.132244766,3.163687514,3.111859619,-2.35619449,1.697056275,60,-220.3844122,-525.3119928,696.5135913,49.18281375,,,5474.023,5474.023
3/16/2026 16:47:59.000,,230,-70780.205,None,60.003,131659.267,132598.0735,132501.6613,132253.6728,229.0700808,,-117.8837541,-2.057459643,132218.835,-117.8589911,-2.057027448,122.3582489,2.13555431,1.857982844,0.032427918,,,,62.40270413,1.089132649,178.7355589,62.06285717,1.083201201,179.2946179,-58.97046189,-1.029228721,179.2504393,-176.1083237,-3.073670089,176.8076921,180,-3.140228649,3.164783031,3.106098007,3.141592654,1.2,60,-32.23442933,-551.1455841,831.3695979,-247.9895845,,,5474.023,5474.023
3/16/2026 16:47:59.033,,230,-70858.8,None,60.001,131647.4547,132584.2248,132490.448,132241.3801,229.0487891,,-117.8699633,-2.057218948,132202.0023,-117.8380812,-2.056662501,122.3681804,2.135727647,1.868524492,0.032611905,,,,62.40270413,1.089132649,178.7355589,62.40270413,1.089132649,178.7355589,-58.97046189,-1.029228721,179.2504393,-176.1345388,-3.074127629,178.0049438,0,-3.14579515,3.164956368,3.106739534,0,0,60,99.30133071,-555.2063949,821.8079912,-365.902927,,,5474.023,5474.023
3/16/2026 16:47:59.067,,230,-70790.63,None,60.003,131694.9129,132622.7845,132528.3982,132282.6889,229.1203382,,-117.8440219,-2.056766186,132238.2278,-117.8212748,-2.056369174,122.3944528,2.136186188,1.893942923,0.03305554,,,,61.88213028,1.080046921,178.23535,62.06285717,1.083201201,179.2946179,-58.97046189,-1.029228721,179.2504393,-176.4964684,-3.080444491,176.730303,-90,-3.139570375,3.165414909,3.113500031,-1.570796327,1.2,60,-47.66411696,-566.2655869,657.8927951,-43.96309127,,,5474.023,5474.023
3/16/2026 16:47:59.100,,230,-70919.568,None,60.005,131718.8668,132646.6045,132556.4046,132307.9513,229.164094,,-117.790256,-2.055827795,132267.7223,-117.7626735,-2.055346388,122.4493275,2.137143931,1.945440187,0.033954337,,,,62.40270413,1.089132649,178.7355589,62.06285717,1.083201201,179.2946179,-58.44286766,-1.020020465,178.8483156,-176.1345388,-3.074127629,178.0049438,-135,-3.138547589,3.157164396,3.108081966,-2.35619449,1.697056275,60,-71.98809406,-369.4031983,790.559994,-349.1687016,,,5474.023,5474.023
3/16/2026 16:47:59.133,,230,-70662.787,None,60.005,131689.3034,132623.6178,132537.807,132284.2481,229.1230388,,-117.7299684,-2.054775577,132248.716,-117.7045577,-2.054332077,122.5109534,2.138219507,2.013191975,0.035136828,,,,62.40270413,1.089132649,178.7355589,62.06285717,1.083201201,179.2946179,-58.77159972,-1.025757922,178.2232308,-176.1083237,-3.073670089,176.8076921,-135,-3.137533278,3.163977429,3.108806917,-2.35619449,1.697056275,60,-95.95342251,-529.0560127,768.1536066,-143.1441714,,,5474.023,5474.023
3/16/2026 16:47:59.167,,230,-70727.184,None,60.002,131650.2718,132588.7228,132492.3864,132244.4655,229.0541332,,-117.6931414,-2.054132824,132204.0741,-117.672191,-2.053767172,122.5451674,2.138816654,2.045038057,0.035692647,,,,62.74467163,1.095101108,178.1828275,62.06285717,1.083201201,179.2946179,-58.44286766,-1.020020465,178.8483156,-176.1083237,-3.073670089,176.8076921,-135,-3.136968373,3.158837119,3.109362736,-2.35619449,1.697056275,60,-108.9314577,-408.9023931,754.8768061,-237.0429553,,,5469.899,5469.899
3/16/2026 16:47:59.200,,230,-70892.597,None,60.001,131660.3847,132581.4068,132493.6759,132245.8071,229.056457,,-117.6790987,-2.053887734,132214.1752,-117.6580909,-2.053521078,122.5594901,2.139066632,2.06059604,0.035964185,,,,62.74467163,1.095101108,178.1828275,62.06285717,1.083201201,179.2946179,-58.44286766,-1.020020465,178.8483156,-175.7493454,-3.067404736,178.089865,-116.5650512,-3.136722279,3.159087097,3.103368921,-2.034443936,2.683281573,60,-114.7372705,-414.8064051,901.6992084,-372.1555327,,,5469.899,5469.899
3/16/2026 16:47:59.233,,230,-70834.507,None,60.003,131706.9669,132633.0963,132544.2524,132295.4298,229.142406,,-117.6461947,-2.053313449,132255.6606,-117.6180093,-2.052821523,122.594443,2.139676676,2.090953761,0.036494028,,,,62.40270413,1.089132649,178.7355589,62.06285717,1.083201201,179.2946179,-58.11643613,-1.01432316,179.4792467,-176.4964684,-3.080444491,176.730303,-135,-3.136022724,3.153999836,3.116938519,-2.35619449,1.697056275,60,-131.6657118,-295.3440127,577.4543904,-150.4446658,,,5469.899,5469.899
3/16/2026 16:47:59.267,,230,-70822.066,None,60.006,131716.1484,132644.4132,132560.2284,132307.594,229.163475,,-117.6043111,-2.052582444,132259.2389,-117.5805791,-2.052168241,122.6405483,2.140481365,2.137413691,0.037304906,,,,62.40270413,1.089132649,178.7355589,62.40270413,1.089132649,178.7355589,-58.64291478,-1.023511946,179.8719545,-176.1083237,-3.073670089,176.8076921,-135,-3.14130089,3.163993311,3.110974995,-2.35619449,1.697056275,60.01,-6.897124563,-534.4128095,717.4944047,-176.1844706,,,5469.899,5469.899
3/16/2026 16:47:59.300,,230,-70797.24,None,60.004,131670.3783,132591.6106,132518.6362,132260.8693,229.0825455,,-117.5325654,-2.051330245,132213.3997,-117.5085292,-2.050910734,122.7106127,2.141704218,2.210773702,0.03858528,,,,62.74467163,1.095101108,178.1828275,62.40270413,1.089132649,178.7355589,-58.64291478,-1.023511946,179.8719545,-176.1083237,-3.073670089,176.8076921,-90,-3.140043383,3.165216164,3.112255369,-1.570796327,1.2,60,-36.4979458,-563.3567963,687.2831985,-87.42845641,,,5469.899,5469.899
3/16/2026 16:47:59.333,,230,-70735.435,None,60.001,131637.5699,132557.7125,132472.0661,132223.1009,229.0171287,,-117.5095038,-2.050927744,132185.6752,-117.4924115,-2.050629426,122.7261886,2.141976069,2.227133405,0.038870811,,,,62.74467163,1.095101108,178.1828275,62.40270413,1.089132649,178.7355589,-58.11643613,-1.01432316,179.4792467,-175.7205365,-3.066901925,176.8931881,-135,-3.139762075,3.156299229,3.105772736,-2.35619449,1.697056275,60,-43.11599134,-349.8767938,839.2031898,-446.2104047,,,5469.899,5469.899
3/16/2026 16:47:59.367,,230,-70365.154,None,60.002,131669.0774,132593.762,132521.9032,132262.2477,229.0849329,,-117.4952845,-2.05067957,132222.7094,-117.4735051,-2.050299447,122.7408343,2.142231686,2.247064031,0.039218666,,,,62.74467163,1.095101108,178.1828275,62.22343619,1.086003833,177.672958,-58.44286766,-1.020020465,178.8483156,-176.0817511,-3.07320631,175.610478,180,-3.13630328,3.162252151,3.112424976,3.141592654,1.2,60,-124.6160886,-489.8880039,678.7007964,-64.19670389,,,5464.637,5464.637
3/16/2026 16:47:59.400,,230,-70640.597,None,60.005,131727.015,132655.7969,132572.7078,132319.1719,229.1835286,,-117.4646554,-2.050144991,132280.6201,-117.4427568,-2.049762788,122.7729073,2.142791465,2.277343964,0.03974715,,,,62.74467163,1.095101108,178.1828275,62.22343619,1.086003833,177.672958,-58.11643613,-1.01432316,179.4792467,-176.1083237,-3.073670089,176.8076921,180,-3.135766621,3.157114625,3.113417239,3.141592654,1.2,60.01,-137.3195973,-369.5471955,660.3408049,-153.4740121,,,5464.637,5464.637
3/16/2026 16:47:59.433,,230,-70712.971,None,60.006,131730.1649,132646.6311,132567.4999,132315.415,229.1770214,,-117.3949288,-2.048928032,132278.1903,-117.3773717,-2.048621604,122.8432944,2.144019951,2.350102461,0.041017026,,,,63.08875497,1.101106495,177.6364827,62.74467163,1.095101108,178.1828275,-58.11643613,-1.01432316,179.4792467,-175.7205365,-3.066901925,176.8931881,0,-3.143722712,3.158343111,3.107918951,0,0,60,50.05086579,-398.7648086,789.5087874,-440.7948446,,,5464.637,5464.637
3/16/2026 16:47:59.467,,230,-70827.998,None,60.003,131679.8253,132594.4028,132525.5253,132267.2382,229.0935767,,-117.3301277,-2.047797041,132227.8045,-117.3122943,-2.047485789,122.9134377,2.145244183,2.413157693,0.042117547,,,,63.26288994,1.104145724,178.7073586,62.92032991,1.098166923,179.2504393,-58.11643613,-1.01432316,179.4792467,-175.7205365,-3.066901925,176.8931881,180,-3.145652712,3.159567343,3.109019472,3.141592654,1.2,60,95.93924826,-427.7376098,763.4735971,-431.6752355,,,5464.637,5464.637
3/16/2026 16:47:59.500,,230,-70813.44,None,60.002,131662.9703,132577.2279,132515.5659,132252.5794,229.068187,,-117.3070263,-2.047393845,132200.2683,-117.2866988,-2.047039063,122.9305988,2.1455437,2.434111518,0.04248326,,,,62.92032991,1.098166923,179.2504393,62.74467163,1.095101108,178.1828275,-58.31763397,-1.017834725,180.4993075,-175.7205365,-3.066901925,176.8931881,180,-3.142140171,3.163378425,3.109385185,3.141592654,1.2,60,12.97449542,-521.2944027,754.8480027,-246.5280954,,,5464.637,5464.637
3/16/2026 16:47:59.533,,230,-70854.48,None,60.003,131694.6335,132606.3137,132542.1056,132281.67,229.1185734,,-117.285861,-2.047024441,132242.5807,-117.2678454,-2.046710009,122.9595284,2.146048617,2.459584509,0.042927848,,,,62.92032991,1.098166923,179.2504393,62.74467163,1.095101108,178.1828275,-58.11643613,-1.01432316,179.4792467,-175.7493454,-3.067404736,178.089865,-135,-3.141811117,3.160371777,3.110332584,-2.35619449,1.697056275,60,5.178574754,-446.9183946,737.7551962,-296.0153763,,,5464.637,5464.637
3/16/2026 16:47:59.567,,230,-70702.978,None,60.005,131719.8873,132631.3852,132571.2865,132308.1744,229.1644804,,-117.2276022,-2.046007632,132267.792,-117.2093477,-2.045689031,123.0143054,2.147004657,2.510954219,0.043824418,,,,62.74467163,1.095101108,178.1828275,62.74467163,1.095101108,178.1828275,-58.11643613,-1.01432316,179.4792467,-176.1083237,-3.073670089,176.8076921,0,-3.140790139,3.161327817,3.117494507,0,0,60,-18.91354078,-469.7568034,564.7968074,-76.12646325,,,5459.485,5459.485
3/16/2026 16:47:59.600,,230,-70702.315,None,60.004,131702.5695,132623.3702,132552.6219,132293.5155,229.1390903,,-117.1788612,-2.045156942,132250.4381,-117.1604015,-2.04483476,123.0660304,2.147907427,2.563228829,0.044736783,,,,63.08875497,1.101106495,177.6364827,62.74467163,1.095101108,178.1828275,-58.11643613,-1.01432316,179.4792467,-175.7205365,-3.066901925,176.8931881,-135,-3.139935868,3.162230587,3.111638708,-2.35619449,1.697056275,60,-38.92202207,-491.2127998,702.2447839,-172.109962,,,5459.485,5459.485
3/16/2026 16:47:59.633,,230,-70601.573,None,60.001,131691.3439,132606.3012,132542.7895,132280.8026,229.117071,,-117.1579855,-2.044792592,132239.1969,-117.1394374,-2.044468867,123.0832074,2.148207223,2.584189565,0.045102616,,,,62.74467163,1.095101108,178.1828275,62.74467163,1.095101108,178.1828275,-58.44286766,-1.020020465,178.8483156,-176.1083237,-3.073670089,176.8076921,-116.5650512,-3.139569975,3.168227688,3.118772705,-2.034443936,2.683281573,60,-47.65984555,-631.612806,534.7296055,144.543046,,,5459.485,5459.485
3/16/2026 16:47:59.667,,230,-70706.39,None,60.002,131728.5892,132632.5084,132580.3804,132314.4748,229.175393,,-117.1392451,-2.044465511,132270.9574,-117.1252691,-2.044221583,123.1005812,2.148510453,2.599030005,0.045361631,,,,62.74467163,1.095101108,178.1828275,62.74467163,1.095101108,178.1828275,-58.11643613,-1.01432316,179.4792467,-176.1083237,-3.073670089,176.8076921,-135,-3.139322691,3.162833613,3.11903172,-2.35619449,1.697056275,60,-53.49937029,-505.5984018,528.8111945,30.28657764,,,5459.485,5459.485
3/16/2026 16:47:59.700,,230,-70431.638,None,60.004,131759.8781,132671.4237,132609.2961,132347.5193,229.2326276,,-117.094907,-2.043691664,132312.9055,-117.0831285,-2.043486091,123.1453134,2.149291176,2.645174765,0.046167009,,,,63.08875497,1.101106495,177.6364827,62.56689737,1.091998362,177.1169105,-58.11643613,-1.01432316,179.4792467,-175.6913351,-3.066392264,175.6965566,-135,-3.135484453,3.163614336,3.112559273,-2.35619449,1.697056275,60.01,-143.5638054,-524.3327926,676.3536085,-8.457010526,,,5459.485,5459.485
3/16/2026 16:47:59.733,,230,-70726.464,None,60.005,131753.4971,132657.1126,132602.3375,132338.2956,229.2166517,,-117.050794,-2.042921747,132301.2691,-117.0318089,-2.042590395,123.1926934,2.150118114,2.692029764,0.046984783,,,,63.08875497,1.101106495,177.6364827,62.74467163,1.095101108,178.1828275,-58.11643613,-1.01432316,179.4792467,-175.7205365,-3.066901925,176.8931881,180,-3.137691503,3.164441274,3.113886708,3.141592654,1.2,60,-91.68278326,-543.9600092,649.7999932,-14.15720074,,,5459.485,5459.485
3/16/2026 16:47:59.767,,230,-70925.299,None,60.003,131688.1137,132612.784,132548.0966,132283.6695,229.1220367,,-116.9928666,-2.041910723,132246.5356,-116.9760009,-2.041616362,123.2486094,2.151094033,2.745062357,0.047910376,,,,63.26288994,1.104145724,178.7073586,62.92032991,1.098166923,179.2504393,-57.79230203,-1.008665953,180.1159626,-175.7205365,-3.066901925,176.8931881,180,-3.139783285,3.159759986,3.114812301,3.141592654,1.2,60,-42.76156088,-433.9152046,627.8400016,-151.163236,,,5454.423,5454.423
3/16/2026 16:47:59.800,,230,-70685.453,None,60,131666.5335,132592.7135,132537.2621,132266.1831,229.0917492,,-116.9859599,-2.041790179,132224.9507,-116.9690622,-2.041495258,123.2542955,2.151193273,2.755674082,0.048095586,,,,63.26288994,1.104145724,178.7073586,63.26288994,1.104145724,178.7073586,-57.79230203,-1.008665953,180.1159626,-175.6913351,-3.066392264,175.6965566,-135,-3.145640982,3.159859226,3.11448785,-2.35619449,1.697056275,60,95.66000506,-436.2191958,631.0944065,-290.5352157,,,5454.423,5454.423
3/16/2026 16:47:59.833,,230,-70715.851,None,60.002,131714.572,132652.2733,132586.9416,132318.6195,229.1825717,,-116.9695345,-2.041503501,132272.9779,-116.9525733,-2.041207472,123.2746172,2.151547953,2.770215797,0.048349387,,,,63.08875497,1.101106495,177.6364827,62.74467163,1.095101108,178.1828275,-58.11643613,-1.01432316,179.4792467,-175.7205365,-3.066901925,176.8931881,-135,-3.13630858,3.165871113,3.115251312,-2.35619449,1.697056275,60,-124.1566919,-577.9727913,617.7311863,84.39829696,,,5454.423,5454.423
3/16/2026 16:47:59.867,,230,-70507.598,None,60.005,131751.5844,132688.0681,132640.1472,132360.6337,229.2553425,,-116.9252511,-2.04073061,132315.2291,-116.9151229,-2.040553839,123.3264676,2.152452915,2.815811306,0.049145178,,,,63.08875497,1.101106495,177.6364827,63.08875497,1.101106495,177.6364827,-58.11643613,-1.01432316,179.4792467,-175.6913351,-3.066392264,175.6965566,-90,-3.141660334,3.166776075,3.115537442,-1.570796327,1.2,60,1.590761166,-599.6736079,607.1328194,-9.049972659,,,5454.423,5454.423
3/16/2026 16:47:59.900,,230,-70736.141,None,60.004,131750.833,132674.104,132609.5416,132345.4953,229.229122,,-116.8764887,-2.039879547,132298.4691,-116.8567787,-2.039535541,123.3738609,2.153280084,2.863181971,0.049971952,,,,63.26288994,1.104145724,178.7073586,63.26288994,1.104145724,178.7073586,-57.79230203,-1.008665953,180.1159626,-175.3013195,-3.059585208,175.7907847,-90,-3.143681265,3.161946037,3.10955716,-1.570796327,1.2,60,49.38039789,-486.3456043,746.6688125,-309.7036061,,,5454.423,5454.423
3/16/2026 16:47:59.933,,230,-70858.238,None,60.001,131691.4893,132627.1927,132553.2341,132291.3205,229.1352886,,-116.8463779,-2.039354013,132249.8098,-116.8288915,-2.039048818,123.3996299,2.153729838,2.895560404,0.050537063,,,,63.26288994,1.104145724,178.7073586,63.26288994,1.104145724,178.7073586,-57.79230203,-1.008665953,180.1159626,-175.7205365,-3.066901925,176.8931881,-90,-3.143194542,3.162395791,3.117438988,-1.570796327,1.2,60,37.85903722,-496.915213,566.2943883,-107.2382125,,,5454.423,5454.423
