time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:47:59.967,,230,-70771.478,None,60.001,131675.2454,132613.764,132542.4641,132277.8458,229.1119496,,-116.8371,-2.039192084,132238.9731,-116.814913,-2.038804847,123.4096663,2.153905005,2.90618398,0.050722479,,,,63.26288994,1.104145724,178.7073586,63.26288994,1.104145724,178.7073586,-58.11643613,-1.01432316,179.4792467,-175.3331416,-3.060140609,176.9867792,0,-3.142950571,3.168228165,3.110863088,0,0,60.01,32.09039973,-633.8879949,720.7488098,-118.9512147,,,5449.354,5449.354
3/16/2026 16:48:00.000,,230,-70646.89,None,60.002,131717.9758,132636.7963,132568.8751,132308.5428,229.1651185,,-116.8137978,-2.038785384,132265.5618,-116.7938222,-2.038436744,123.4341561,2.154332434,2.926376819,0.051074911,,,,63.26288994,1.104145724,178.7073586,62.74467163,1.095101108,178.1828275,-57.79230203,-1.008665953,180.1159626,-175.3013195,-3.059585208,175.7907847,-135,-3.133537852,3.162998387,3.110660119,-2.35619449,1.697056275,60,-190.3879105,-511.3440098,720.7487932,-19.01687283,,,5449.354,5449.354
3/16/2026 16:48:00.000,,230,-70646.89,None,60.002,131717.9758,132636.7963,132568.8751,132308.5428,229.1651185,,-116.8137978,-2.038785384,132265.5618,-116.7938222,-2.038436744,123.4341561,2.154332434,2.926376819,0.051074911,,,,63.26288994,1.104145724,178.7073586,62.74467163,1.095101108,178.1828275,-57.79230203,-1.008665953,180.1159626,-175.3013195,-3.059585208,175.7907847,-135,-3.133537852,3.162998387,3.110660119,-2.35619449,1.697056275,60,-190.3879105,-511.3440098,720.7487932,-19.01687283,,,5449.354,5449.354
3/16/2026 16:48:00.033,,230,-70826.717,None,60.003,131728.394,132646.4482,132573.19,132316.6665,229.1791891,,-116.7765853,-2.038135902,132275.9499,-116.7564566,-2.03778459,123.4686773,2.154934943,2.962632789,0.051707697,,,,63.60752595,1.110160757,178.1707047,62.92032991,1.098166923,179.2504393,-57.58769338,-1.005094858,179.1017588,-174.9461739,-3.053386749,177.0884525,-135,-3.135951513,3.160029801,3.105094446,-2.35619449,1.697056275,60,-132.9479995,-437.9904076,856.6847974,-285.7463902,,,5449.354,5449.354
3/16/2026 16:48:00.067,,230,-70934.256,None,60.001,131685.2777,132616.2652,132551.7121,132285.0994,229.1245132,,-116.7487356,-2.037649833,132243.5286,-116.7308344,-2.037337399,123.4959476,2.155410899,2.983889348,0.052078694,,,,63.26288994,1.104145724,178.7073586,62.92032991,1.098166923,179.2504393,-57.79230203,-1.008665953,180.1159626,-175.3331416,-3.060140609,176.9867792,-135,-3.135504322,3.164076852,3.112219303,-2.35619449,1.697056275,59.99,-143.8839921,-537.0191993,688.9967982,-8.093606824,,,5449.354,5449.354
3/16/2026 16:48:00.100,,230,-70844.962,None,60,131669.1627,132599.6357,132528.37,132266.3987,229.0921226,,-116.7464326,-2.037609638,132227.4119,-116.7285194,-2.037296995,123.4944852,2.155385375,2.989610373,0.052178544,,,,63.26288994,1.104145724,178.7073586,63.26288994,1.104145724,178.7073586,-57.79230203,-1.008665953,180.1159626,-175.7205365,-3.066901925,176.8931881,0,-3.141442719,3.164051328,3.119080469,0,0,60,-3.54295607,-536.3424157,527.7168032,12.16856856,,,5449.354,5449.354
3/16/2026 16:48:00.133,,230,-70563.427,None,60.002,131695.8532,132639.3829,132566.2029,132301.1738,229.152355,,-116.7277898,-2.037284261,132259.4822,-116.7051384,-2.036888919,123.520422,2.155838058,3.004337081,0.052435574,,,,63.43494882,1.107148718,177.0965838,63.08875497,1.101106495,177.6364827,-57.79230203,-1.008665953,180.1159626,-175.6913351,-3.066392264,175.6965566,180,-3.137995414,3.164504011,3.118827838,3.141592654,1.2,60.01,-84.25689092,-547.3152132,530.1792076,101.3928965,,,5449.354,5449.354
3/16/2026 16:48:00.167,,230,-70818.365,None,60.005,131722.4673,132675.6924,132597.1525,132332.476,229.2065719,,-116.6766254,-2.036391274,132280.6658,-116.6584237,-2.036073594,123.5722106,2.156741939,3.060752909,0.053420216,,,,63.26288994,1.104145724,178.7073586,62.74467163,1.095101108,178.1828275,-57.79230203,-1.008665953,180.1159626,-175.3331416,-3.060140609,176.9867792,-135,-3.131174702,3.165407892,3.113560825,-2.35619449,1.697056275,60.01,-246.2710074,-569.0591963,657.7632031,157.5670006,,,5449.354,5449.354
3/16/2026 16:48:00.200,,230,-70819.517,None,60.004,131695.4842,132642.2143,132567.6672,132302.4867,229.1546289,,-116.6231723,-2.03545834,132259.0168,-116.600073,-2.035055183,123.6253737,2.15766981,3.113373743,0.054338623,,,,63.60752595,1.110160757,178.1707047,62.92032991,1.098166923,179.2504393,-57.58769338,-1.005094858,179.1017588,-174.9461739,-3.053386749,177.0884525,-135,-3.133222106,3.162764668,3.107725372,-2.35619449,1.697056275,60.01,-197.2469906,-502.934408,794.9231967,-94.74179806,,,5444.245,5444.245
3/16/2026 16:48:00.233,,230,-70857.043,None,60.001,131647.1659,132598.9059,132522.3546,132256.8468,229.0755784,,-116.6022592,-2.035093339,132221.4107,-116.5814007,-2.034729289,123.644048,2.157995738,3.135222937,0.054719963,,,,63.60752595,1.110160757,178.1707047,63.43494882,1.107148718,179.7798654,-57.58769338,-1.005094858,179.1017588,-175.3331416,-3.060140609,176.9867792,180,-3.141878007,3.163090596,3.114860572,3.141592654,1.2,60,6.722350387,-510.508801,626.9184074,-123.1319568,,,5444.245,5444.245
3/16/2026 16:48:00.267,,230,-70798.435,None,60.001,131668.6295,132595.5654,132523.0115,132263.0719,229.0863604,,-116.5952815,-2.034971555,132226.7678,-116.5767275,-2.034647726,123.6512376,2.15812122,3.140403322,0.054810378,,,,63.60752595,1.110160757,178.1707047,63.26288994,1.104145724,178.7073586,-57.91294075,-1.010771496,178.4614244,-174.9801464,-3.05397968,178.2838187,-90,-3.13879345,3.168892716,3.108790058,-1.570796327,1.2,60,-65.94617322,-645.9264175,774.8783856,-63.00579488,,,5444.245,5444.245
3/16/2026 16:48:00.300,,230,-70588.613,None,60.003,131695.4623,132638.8097,132562.2571,132299.5347,229.1495159,,-116.572026,-2.034565669,132253.5831,-116.5533772,-2.034240187,123.66994,2.158447639,3.165445039,0.055247438,,,,63.60752595,1.110160757,178.1707047,63.26288994,1.104145724,178.7073586,-57.58769338,-1.005094858,179.1017588,-174.9117398,-3.05278576,175.8931494,-90,-3.138385911,3.163542497,3.108033198,-1.570796327,1.2,60,-75.56263607,-521.3951881,782.352004,-185.3941798,,,5444.245,5444.245
3/16/2026 16:48:00.333,,230,-70759.858,None,60.004,131727.7447,132658.7891,132579.574,132322.7072,229.1896518,,-116.5255352,-2.033754253,132280.4464,-116.499693,-2.033303221,123.7202542,2.159325787,3.206582877,0.055965429,,,,63.60752595,1.110160757,178.1707047,63.26288994,1.104145724,178.7073586,-57.58769338,-1.005094858,179.1017588,-174.9461739,-3.053386749,177.0884525,180,-3.137448945,3.164420645,3.109352178,3.141592654,1.2,60,-97.66071788,-542.3327855,756.8208032,-116.8272998,,,5444.245,5444.245
3/16/2026 16:48:00.367,,230,-70974.878,None,60.004,131690.3346,132628.9342,132562.3793,132294.5739,229.1409235,,-116.4790285,-2.032942557,132253.7312,-116.4553116,-2.03252862,123.7662701,2.160128917,3.258948018,0.056879373,,,,63.77803322,1.11313667,179.2464226,63.43494882,1.107148718,179.7798654,-57.26477373,-0.999458847,179.7478234,-174.9461739,-3.053386749,177.0884525,180,-3.139677338,3.159587764,3.110266122,3.141592654,1.2,60,-45.4044593,-428.9760007,735.2784062,-260.8979461,,,5444.245,5444.245
3/16/2026 16:48:00.400,,230,-70751.65,None,60.001,131668.9576,132619.0254,132529.1757,132273.0795,229.1036942,,-116.4604121,-2.032617639,132232.3364,-116.4366117,-2.032202244,123.7878443,2.160505456,3.280550874,0.057256414,,,,63.77803322,1.11313667,179.2464226,63.60752595,1.110160757,178.1707047,-57.26477373,-0.999458847,179.7478234,-174.9461739,-3.053386749,177.0884525,-135,-3.142363001,3.159964303,3.110643163,-2.35619449,1.697056275,60,18.25890597,-437.9183973,726.2496056,-306.5901143,,,5437.733,5437.733
3/16/2026 16:48:00.433,,230,-70601.53,None,60.001,131690.5134,132632.3738,132542.5314,132289.1537,229.1315354,,-116.4441546,-2.032333892,132253.8766,-116.4202885,-2.031917351,123.7964609,2.160655845,3.290611797,0.05743201,,,,63.9542317,1.116211914,177.6405359,63.60752595,1.110160757,178.1707047,-57.26477373,-0.999458847,179.7478234,-174.9117398,-3.05278576,175.8931494,180,-3.142078108,3.160114692,3.11021777,3.141592654,1.2,60,11.40509532,-441.5471957,731.3328048,-301.1907044,,,5437.733,5437.733
3/16/2026 16:48:00.467,,230,-70691.141,None,60.003,131728.2415,132662.4678,132582.6233,132325.1198,229.1938306,,-116.418622,-2.031888264,132291.5801,-116.3946536,-2.031469937,123.8251853,2.16115718,3.320782401,0.057958587,,,,63.60752595,1.110160757,178.1707047,63.26288994,1.104145724,178.7073586,-57.26477373,-0.999458847,179.7478234,-174.9117398,-3.05278576,175.8931494,-135,-3.135615661,3.160616027,3.110744347,-2.35619449,1.697056275,60,-140.8797697,-453.6000043,719.2799903,-124.8002163,,,5437.733,5437.733
3/16/2026 16:48:00.500,,230,-70853.659,None,60.004,131739.3579,132676.0745,132577.6493,132331.6947,229.2052187,,-116.3674803,-2.030995674,132286.568,-116.3456534,-2.030614722,123.8711644,2.161959666,3.372855859,0.05886744,,,,63.60752595,1.110160757,178.1707047,63.26288994,1.104145724,178.7073586,-57.26477373,-0.999458847,179.7478234,-174.9461739,-3.053386749,177.0884525,180,-3.134760446,3.161418513,3.112254189,3.141592654,1.2,60,-161.031086,-472.7807927,688.7088031,-54.89692438,,,5437.733,5437.733
3/16/2026 16:48:00.533,,230,-70772.083,None,60.002,131696.7826,132633.1099,132545.9684,132292.6278,229.1375529,,-116.3348742,-2.030426589,132249.2828,-116.3082258,-2.029961488,123.9086045,2.16261312,3.404841014,0.059425686,,,,64.12315332,1.119160152,178.7194449,63.60752595,1.110160757,178.1707047,-57.26477373,-0.999458847,179.7478234,-174.559668,-3.046640947,177.1981941,-135,-3.140122245,3.162071967,3.106066633,-2.35619449,1.697056275,60,-34.75385677,-488.2032065,834.2208106,-311.2637473,,,5437.733,5437.733
3/16/2026 16:48:00.567,,230,-70614.216,None,60,131670.0731,132603.234,132510.7453,132262.017,229.0845334,,-116.3232001,-2.030222839,132222.5607,-116.2964974,-2.029756789,123.9172822,2.162764574,3.410944955,0.05953222,,,,63.9542317,1.116211914,177.6405359,63.60752595,1.110160757,178.1707047,-57.05676253,-0.995828367,178.7395871,-174.9461739,-3.053386749,177.0884525,-135,-3.139917546,3.158592941,3.112918969,-2.35619449,1.697056275,60,-39.34505363,-402.9120078,672.7680062,-230.5109447,,,5437.733,5437.733
3/16/2026 16:48:00.600,,230,-70907.558,None,60.001,131702.3486,132643.2391,132548.1113,132298.5756,229.1478547,,-116.3162843,-2.030102135,132254.8288,-116.2895591,-2.029635693,123.9244018,2.162888836,3.42037505,0.059696806,,,,64.12315332,1.119160152,178.7194449,63.77803322,1.11313667,179.2464226,-57.26477373,-0.999458847,179.7478234,-174.9461739,-3.053386749,177.0884525,180,-3.142772363,3.162347683,3.113083555,3.141592654,1.2,60,27.88420632,-494.8128064,669.096011,-202.1674109,,,5431.356,5431.356
3/16/2026 16:48:00.633,,230,-70925.299,None,60.003,131734.9014,132680.1841,132577.1057,132331.4078,229.2047217,,-116.2838272,-2.029535651,132298.1083,-116.2592836,-2.029107285,123.9573932,2.163464643,3.455993811,0.060318471,,,,64.12315332,1.119160152,178.7194449,63.77803322,1.11313667,179.2464226,-57.26477373,-0.999458847,179.7478234,-174.9461739,-3.053386749,177.0884525,-135,-3.142243955,3.16292349,3.11370522,-2.35619449,1.697056275,60,15.39952868,-508.679992,654.6528029,-161.3723396,,,5431.356,5431.356
3/16/2026 16:48:00.667,,230,-70916.832,None,60.003,131719.2882,132654.0085,132570.9498,132315.4231,229.1770355,,-116.2419406,-2.028804593,132277.1518,-116.2218969,-2.028454764,123.9962593,2.164142985,3.497721196,0.061046751,,,,63.77803322,1.11313667,179.2464226,63.77803322,1.11313667,179.2464226,-57.26477373,-0.999458847,179.7478234,-174.9461739,-3.053386749,177.0884525,-135,-3.141591434,3.163601832,3.1144335,-2.35619449,1.697056275,60,-0.028916726,-524.7504093,637.5312092,-112.7518831,,,5431.356,5431.356
3/16/2026 16:48:00.700,,230,-71151.725,None,60.001,131671.2543,132620.9278,132525.2412,132273.1634,229.1038395,,-116.2278843,-2.028559263,132234.4055,-116.2030896,-2.028126514,124.0121525,2.164420373,3.514522465,0.061339989,,,,64.12315332,1.119160152,178.7194449,63.77803322,1.11313667,179.2464226,-56.94417719,-0.993863382,180.3995565,-174.5962086,-3.047278702,178.392825,-135,-3.141263184,3.158283755,3.108618691,-2.35619449,1.697056275,60,-7.7863084,-399.3119964,779.4143981,-372.3160932,,,5431.356,5431.356
3/16/2026 16:48:00.733,,230,-70850.592,None,60,131676.5534,132614.2157,132523.7721,132272.1879,229.1021499,,-116.2348466,-2.028680779,132228.9453,-116.2077745,-2.028208281,124.0078549,2.164345366,3.504165738,0.06115923,,,,64.12315332,1.119160152,178.7194449,63.60752595,1.110160757,178.1707047,-56.94417719,-0.993863382,180.3995565,-174.559668,-3.046640947,177.1981941,-116.5650512,-3.138369038,3.158208748,3.107800177,-2.034443936,2.683281573,60,-76.17997678,-397.4976022,793.3967975,-319.7192186,,,5431.356,5431.356
3/16/2026 16:48:00.767,,230,-70789.824,None,60.002,131714.3232,132641.0684,132563.3846,132306.9246,229.1623156,,-116.2163289,-2.028357584,132261.3985,-116.1938699,-2.027965601,124.0250427,2.16464535,3.529099079,0.061594399,,,,64.12315332,1.119160152,178.7194449,63.9542317,1.116211914,177.6405359,-56.94417719,-0.993863382,180.3995565,-174.9461739,-3.053386749,177.0884525,180,-3.144177515,3.158508732,3.114981148,3.141592654,1.2,60.01,61.10006844,-404.7552157,624.6431943,-280.988047,,,5431.356,5431.356
3/16/2026 16:48:00.800,,230,-70533.418,None,60.004,131731.1225,132648.324,132580.5586,132320.6598,229.1861056,,-116.1722065,-2.027587503,132278.1577,-116.1495672,-2.027192372,124.0667148,2.165372666,3.565012313,0.062221203,,,,63.9542317,1.116211914,177.6405359,63.78324714,1.11322767,176.5631898,-56.73512526,-0.990214737,179.3949832,-174.559668,-3.046640947,177.1981941,-135,-3.140420042,3.155587403,3.10886215,-2.35619449,1.697056275,60,-27.55397723,-333.0143981,768.8015998,-408.2332245,,,5425.026,5425.026
3/16/2026 16:48:00.833,,230,-71154.518,None,60.001,131704.6906,132618.8017,132548.3737,132291.2739,229.1352078,,-116.1488777,-2.027180338,132251.7044,-116.1261369,-2.026783436,124.0941193,2.165850964,3.591865544,0.06268988,,,,64.29004622,1.122072983,179.7998888,64.12315332,1.119160152,178.7194449,-56.83364531,-0.991934237,182.0602098,-174.559668,-3.046640947,177.1981941,-135,-3.145943588,3.157785201,3.109330827,-2.35619449,1.697056275,60,103.4598544,-390.9456065,757.6128068,-470.1270546,,,5425.026,5425.026
3/16/2026 16:48:00.867,,230,-70836.739,None,60,131688.4286,132605.3499,132535.6459,132277.1314,229.1107123,,-116.1581278,-2.027341782,132235.4509,-116.1354226,-2.026945503,124.0855318,2.165701085,3.587013079,0.062605189,,,,64.12315332,1.119160152,178.7194449,64.12315332,1.119160152,178.7194449,-57.26477373,-0.999458847,179.7478234,-174.559668,-3.046640947,177.1981941,-135,-3.146105655,3.165159932,3.109246136,-2.35619449,1.697056275,60,106.6556096,-561.6864086,759.5279949,-304.4971959,,,5425.026,5425.026
3/16/2026 16:48:00.900,,230,-70789.277,None,60.001,131715.2607,132638.6773,132560.3501,132305.4232,229.1597151,,-116.1535442,-2.027261784,132256.9933,-116.1355101,-2.02694703,124.0883079,2.165749536,3.591540604,0.062684209,,,,64.12315332,1.119160152,178.7194449,63.9542317,1.116211914,177.6405359,-56.94417719,-0.993863382,180.3995565,-174.9461739,-3.053386749,177.0884525,-90,-3.143158944,3.159612918,3.116070958,-1.570796327,1.2,60,37.02222906,-431.1648038,599.0543992,-204.9118244,,,5425.026,5425.026
3/16/2026 16:48:00.933,,230,-70498.282,None,60.003,131737.2248,132652.4443,132576.0983,132322.572,229.1894178,,-116.1257178,-2.026776121,132278.9371,-116.1075723,-2.026459423,124.1155803,2.16622553,3.617095172,0.06313022,,,,63.9542317,1.116211914,177.6405359,63.60752595,1.110160757,178.1707047,-57.05676253,-0.995828367,178.7395871,-174.5226313,-3.045994535,176.0036363,-135,-3.13662018,3.162053897,3.109124755,-2.35619449,1.697056275,60,-116.8432065,-485.1072048,757.4688006,-155.5183893,,,5425.026,5425.026
3/16/2026 16:48:00.967,,230,-70850.894,None,60.002,131716.5661,132633.2548,132557.473,132303.0835,229.1556626,,-116.0838003,-2.026044523,132258.2476,-116.0654796,-2.025724766,124.1587754,2.166979425,3.653984914,0.063774068,,,,64.12315332,1.119160152,178.7194449,64.12315332,1.119160152,178.7194449,-57.26477373,-0.999458847,179.7478234,-174.559668,-3.046640947,177.1981941,-135,-3.144884918,3.166438272,3.110415015,-2.35619449,1.697056275,60,77.81951031,-592.2719915,732.2111956,-217.7587144,,,5425.026,5425.026
3/16/2026 16:48:01.000,,230,-70701.25,None,60,131679.1905,132603.4669,132523.0783,132269.2392,229.0970426,,-116.0743618,-2.025879791,132220.865,-116.0559971,-2.025559266,124.1675093,2.167131862,3.665332052,0.063972112,,,,64.12315332,1.119160152,178.7194449,63.77803322,1.11313667,179.2464226,-56.73512526,-0.990214737,179.3949832,-174.5226313,-3.045994535,176.0036363,-135,-3.138695936,3.157346599,3.109966647,-2.35619449,1.697056275,60,-68.45061431,-374.7456017,737.5392093,-294.3429933,,,5418.711,5418.711
3/16/2026 16:48:01.033,,230,-70925.659,None,60,131673.4497,132593.1826,132521.5462,132263.3858,229.0869041,,-116.0906591,-2.026164232,132225.915,-116.0746571,-2.025884944,124.1517259,2.166856389,3.654976861,0.06379138,,,,64.12315332,1.119160152,178.7194449,63.9542317,1.116211914,177.6405359,-56.94417719,-0.993863382,180.3995565,-174.9801464,-3.05397968,178.2838187,-135,-3.142096858,3.160719771,3.11777106,-2.35619449,1.697056275,60,11.91502642,-457.487996,562.7663971,-117.1934275,,,5418.711,5418.711
3/16/2026 16:48:01.067,,230,-71002.066,None,60.001,131716.5661,132633.2548,132570.9802,132307.5947,229.1634763,,-116.0838003,-2.026044523,132258.2476,-116.0654796,-2.025724766,124.1587754,2.166979425,3.664005849,0.063948966,,,,64.12315332,1.119160152,178.7194449,63.77803322,1.11313667,179.2464226,-56.94417719,-0.993863382,180.3995565,-174.9461739,-3.053386749,177.0884525,-135,-3.138861436,3.160842807,3.117335715,-2.35619449,1.697056275,60,-64.55803928,-460.5695956,569.419202,-44.29156711,,,5418.711,5418.711
3/16/2026 16:48:01.100,,230,-70704.374,None,60.003,131733.3416,132653.8425,132587.5759,132325.5839,229.1946345,,-116.0490335,-2.025437729,132285.7799,-116.0328642,-2.02515552,124.1903291,2.167530142,3.694724609,0.064485109,,,,64.12315332,1.119160152,178.7194449,64.12315332,1.119160152,178.7194449,-57.26477373,-0.999458847,179.7478234,-174.5226313,-3.045994535,176.0036363,-135,-3.144315672,3.166988989,3.110479644,-2.35619449,1.697056275,60,64.37763375,-605.4912102,725.9328073,-184.8192308,,,5418.711,5418.711
3/16/2026 16:48:01.133,,230,-71007.523,None,60.002,131701.7576,132624.4571,132567.5064,132298.5807,229.1478635,,-116.0210099,-2.024948624,132254.1776,-116.0047191,-2.024664296,124.2177599,2.168008899,3.721271188,0.064948435,,,,64.12315332,1.119160152,178.7194449,63.77803322,1.11313667,179.2464226,-56.94417719,-0.993863382,180.3995565,-174.559668,-3.046640947,177.1981941,-135,-3.137800966,3.161872281,3.111589382,-2.35619449,1.697056275,60,-89.62160404,-485.1648039,704.6927958,-129.9063879,,,5418.711,5418.711
3/16/2026 16:48:01.167,,230,-70827.322,None,60,131674.6664,132581.1923,132518.0516,132258.6158,229.0786422,,-116.0278536,-2.025068069,132221.8278,-116.0162802,-2.024866075,124.2179321,2.168011905,3.712263328,0.064791218,,,,64.12315332,1.119160152,178.7194449,63.77803322,1.11313667,179.2464226,-56.94417719,-0.993863382,180.3995565,-174.5226313,-3.045994535,176.0036363,180,-3.138002745,3.161875287,3.110785753,3.141592654,1.2,60,-84.8315536,-485.0784148,718.415993,-148.5060247,,,5418.711,5418.711
3/16/2026 16:48:01.200,,230,-70993.21,None,60,131685.1952,132587.546,132541.225,132271.9727,229.1017772,,-116.037198,-2.02523116,132232.3609,-116.0256644,-2.02502986,124.2035238,2.167760434,3.706415044,0.064689146,,,,64.12315332,1.119160152,178.7194449,63.77803322,1.11313667,179.2464226,-56.94417719,-0.993863382,180.3995565,-174.559668,-3.046640947,177.1981941,0,-3.13816653,3.161623816,3.111330093,0,0,60,-80.96768725,-479.088015,710.6400051,-150.5843028,,,5411.677,5411.677
3/16/2026 16:48:01.233,,230,-71079.307,None,60.001,131733.851,132634.3802,132578.7029,132316.2862,229.1785303,,-116.0280715,-2.025071873,132275.4911,-116.0095241,-2.024748159,124.2148448,2.167958022,3.715759567,0.064852239,,,,64.12315332,1.119160152,178.7194449,64.12315332,1.119160152,178.7194449,-57.15091104,-0.997471568,181.4065048,-174.559668,-3.046640947,177.1981941,180,-3.143908311,3.16542959,3.111493186,3.141592654,1.2,60,54.74256081,-573.4800012,707.0111974,-188.273757,,,5411.677,5411.677
3/16/2026 16:48:01.267,,230,-70703.928,None,60.002,131729.1248,132648.2866,132594.5793,132324.6673,229.1930468,,-115.9978768,-2.024544876,132281.5296,-115.9814924,-2.024258914,124.2421049,2.168433801,3.741295771,0.065297929,,,,64.12315332,1.119160152,178.7194449,64.12315332,1.119160152,178.7194449,-57.26477373,-0.999458847,179.7478234,-174.5226313,-3.045994535,176.0036363,-135,-3.143419066,3.167892648,3.111292464,-2.35619449,1.697056275,60,43.17870599,-627.0048116,707.01121,-123.1851043,,,5411.677,5411.677
3/16/2026 16:48:01.300,,230,-70944.624,None,60,131691.7812,132618.5281,132560.2246,132290.8568,229.1344854,,-115.9908106,-2.024421548,132260.2248,-115.971987,-2.024093014,124.2508566,2.168586546,3.752662372,0.065496314,,,,64.12315332,1.119160152,178.7194449,64.12315332,1.119160152,178.7194449,-56.94417719,-0.993863382,180.3995565,-174.173658,-3.039903802,177.3159891,-135,-3.143253166,3.162449928,3.105400116,-2.35619449,1.697056275,60,39.25030082,-498.9600049,850.521598,-390.8118939,,,5411.677,5411.677
3/16/2026 16:48:01.333,,230,-70792.128,None,60,131675.462,132601.8554,132534.7072,132271.3473,229.1006939,,-115.9976466,-2.024540858,132227.8666,-115.9812546,-2.024254763,124.249489,2.168562676,3.742988296,0.06532747,,,,64.12315332,1.119160152,178.7194449,64.12315332,1.119160152,178.7194449,-56.73512526,-0.990214737,179.3949832,-174.559668,-3.046640947,177.1981941,180,-3.143414915,3.158777413,3.111968417,3.141592654,1.2,60,43.06309459,-408.7727861,695.620797,-329.9111055,,,5411.677,5411.677
3/16/2026 16:48:01.367,,230,-70710.35,None,60,131685.9776,132611.7747,132557.8733,132285.889,229.1258808,,-116.0047134,-2.024664197,132249.1734,-115.9906415,-2.024418596,124.246571,2.168511749,3.737135376,0.065225317,,,,64.12315332,1.119160152,178.7194449,63.77803322,1.11313667,179.2464226,-56.73512526,-0.990214737,179.3949832,-174.5226313,-3.045994535,176.0036363,-135,-3.137555266,3.158726486,3.111219852,-2.35619449,1.697056275,60,-95.42541052,-407.5919952,708.5087959,-205.4913902,,,5411.677,5411.677
3/16/2026 16:48:01.400,,230,-70938.994,None,60.001,131707.8246,132618.5281,132571.4141,132299.918,229.1501798,,-115.9977617,-2.024542867,132254.6981,-115.974394,-2.024135023,124.2508566,2.168586546,3.747147797,0.065400067,,,,64.12315332,1.119160152,178.7194449,64.12315332,1.119160152,178.7194449,-56.94417719,-0.993863382,180.3995565,-174.559668,-3.046640947,177.1981941,-135,-3.143295175,3.162449928,3.112041014,-2.35619449,1.697056275,60,40.24160443,-498.9600049,694.1087967,-235.3903962,,,5411.677,5411.677
3/16/2026 16:48:01.433,,230,-70865.554,None,60,131691.7812,132635.2009,132546.6816,132291.9052,229.1363013,,-115.9930889,-2.024461311,132249.4385,-115.971987,-2.024093014,124.2522239,2.16861041,3.742649668,0.065321559,,,,64.47030201,1.12521904,178.1989899,64.12315332,1.119160152,178.7194449,-56.62589864,-0.988308373,181.0568971,-174.5226313,-3.045994535,176.0036363,-135,-3.143253166,3.156918783,3.111316094,-2.35619449,1.697056275,59.99,39.13280699,-368.035201,706.204809,-377.302415,,,5404.723,5404.723
3/16/2026 16:48:01.467,,230,-70710.71,None,59.999,131685.9776,132614.9421,132557.0917,132286.6863,229.1272619,,-116.0116657,-2.024785537,132243.6506,-115.9906415,-2.024418596,124.2393677,2.168386027,3.731959588,0.065134982,,,,64.12315332,1.119160152,178.7194449,64.12315332,1.119160152,178.7194449,-57.05676253,-0.995828367,178.7395871,-174.559668,-3.046640947,177.1981941,-135,-3.143578748,3.164214394,3.111775929,-2.35619449,1.697056275,60,46.94034097,-536.1695956,700.2576144,-211.0283597,,,5404.723,5404.723
3/16/2026 16:48:01.500,,230,-70560.086,None,60,131707.0194,132631.2056,132565.9509,132302.0622,229.1538937,,-116.0256814,-2.025030158,132259.4425,-116.0094109,-2.024746184,124.2220465,2.168083715,3.710920118,0.064767774,,,,64.30300027,1.122299074,177.1169105,64.12315332,1.119160152,178.7194449,-57.05676253,-0.995828367,178.7395871,-174.5226313,-3.045994535,176.0036363,180,-3.143906336,3.163912082,3.110762309,3.141592654,1.2,60,54.19885019,-529.0704158,719.2224058,-244.3508402,,,5404.723,5404.723
3/16/2026 16:48:01.533,,230,-70637.818,None,60,131733.851,132674.4703,132601.8755,132337.4222,229.215139,,-116.0257908,-2.025032067,132286.2741,-116.0095241,-2.024748159,124.221873,2.168080687,3.709913347,0.064750203,,,,63.9542317,1.116211914,177.6405359,63.60752595,1.110160757,178.1707047,-57.26477373,-0.999458847,179.7478234,-174.5226313,-3.045994535,176.0036363,-135,-3.134908916,3.167539534,3.110744738,-2.35619449,1.697056275,60,-157.0626846,-618.7104066,719.8271951,55.94589607,,,5404.723,5404.723
3/16/2026 16:48:01.567,,230,-70956.346,None,60,131728.5892,132664.5481,132602.6525,132332.62,229.2068214,,-116.0235105,-2.024992268,132297.0574,-116.0048333,-2.024666289,124.2247877,2.168131558,3.715087516,0.064840509,,,,64.12315332,1.119160152,178.7194449,64.12315332,1.119160152,178.7194449,-56.94417719,-0.993863382,180.3995565,-174.559668,-3.046640947,177.1981941,-135,-3.143826441,3.16199494,3.111481456,-2.35619449,1.697056275,60,52.81575217,-488.2464089,707.4144094,-271.9837527,,,5404.723,5404.723
3/16/2026 16:48:01.600,,230,-70782.739,None,59.999,131701.4979,132634.3802,132577.1497,132305.0314,229.1590364,,-116.0350234,-2.025193206,132269.9748,-116.016392,-2.024868026,124.2148448,2.167958022,3.705409306,0.064671593,,,,64.12315332,1.119160152,178.7194449,64.12315332,1.119160152,178.7194449,-56.94417719,-0.993863382,180.3995565,-174.5226313,-3.045994535,176.0036363,-135,-3.144028178,3.161821404,3.110666128,-2.35619449,1.697056275,60,57.57383184,-483.9840108,721.5263871,-295.1162081,,,5404.723,5404.723
3/16/2026 16:48:01.633,,230,-70759.08,None,59.997,131684.7009,132607.0195,132547.0292,132280.2543,229.1161213,,-116.0697914,-2.025800021,132242.4228,-116.0490132,-2.025437373,124.1790011,2.167332431,3.664668831,0.063960537,,,,64.12315332,1.119160152,178.7194449,64.12315332,1.119160152,178.7194449,-56.94417719,-0.993863382,180.3995565,-174.9117398,-3.05278576,175.8931494,180,-3.144597525,3.161195813,3.116746297,3.141592654,1.2,60,71.01790265,-468.9215968,579.2112007,-181.3075066,,,5397.728,5397.728
3/16/2026 16:48:01.667,,230,-70249.867,None,59.998,131689.2772,132642.8401,132577.6146,132303.9589,229.1571789,,-116.1047607,-2.026410351,132268.5835,-116.0887259,-2.026130491,124.1371763,2.16660245,3.627446538,0.063310886,,,,63.9542317,1.116211914,177.6405359,63.9542317,1.116211914,177.6405359,-57.05676253,-0.995828367,178.7395871,-174.8768345,-3.052176547,174.6979107,180,-3.142342405,3.162430817,3.115487433,3.141592654,1.2,60,17.61635396,-494.006395,604.5551856,-128.1651445,,,5397.728,5397.728
3/16/2026 16:48:01.700,,230,-70512.422,None,60,131737.2248,132685.775,132623.2465,132349.4576,229.235985,,-116.1258069,-2.026777676,132305.7691,-116.1075723,-2.026459423,124.1183479,2.166273833,3.610613013,0.063017085,,,,63.9542317,1.116211914,177.6405359,63.60752595,1.110160757,178.1707047,-57.05676253,-0.995828367,178.7395871,-174.5226313,-3.045994535,176.0036363,-116.5650512,-3.13662018,3.1621022,3.10901162,-2.034443936,2.683281573,60,-116.8669074,-486.3744178,760.3776003,-157.1362751,,,5397.728,5397.728
3/16/2026 16:48:01.733,,230,-70670.736,None,60,131737.2248,132695.7097,132610.5151,132348.5253,229.2343702,,-116.1304724,-2.026859105,132311.0537,-116.1075723,-2.026459423,124.1154416,2.166223109,3.605765087,0.062932473,,,,64.12315332,1.119160152,178.7194449,63.60752595,1.110160757,178.1707047,-57.05676253,-0.995828367,178.7395871,-174.559668,-3.046640947,177.1981941,-135,-3.13662018,3.162051476,3.10957342,-2.35619449,1.697056275,60,-117.581401,-485.2080163,752.2704017,-149.4809845,,,5397.728,5397.728
3/16/2026 16:48:01.767,,230,-70419.672,None,59.999,131699.2018,132645.4033,132571.5754,132306.0913,229.1608723,,-116.1512529,-2.027221794,132267.7648,-116.133123,-2.026905366,124.0926006,2.165824458,3.586039657,0.062588199,,,,63.9542317,1.116211914,177.6405359,63.9542317,1.116211914,177.6405359,-57.05676253,-0.995828367,178.7395871,-174.5226313,-3.045994535,176.0036363,-135,-3.14311728,3.161652825,3.108582734,-2.35619449,1.697056275,60,35.82278606,-475.5743979,770.0832009,-330.3315891,,,5397.728,5397.728
3/16/2026 16:48:01.800,,230,-70547.659,None,59.997,131693.1426,132638.104,132564.8641,132299.3999,229.1492824,,-116.1953761,-2.027991889,132250.9683,-116.1751312,-2.027638548,124.050929,2.165097151,3.539452434,0.061775099,,,,63.9542317,1.116211914,177.6405359,63.9542317,1.116211914,177.6405359,-57.26477373,-0.999458847,179.7478234,-174.5226313,-3.045994535,176.0036363,-90,-3.143850462,3.164555998,3.107769634,-1.570796327,1.2,60,53.04294794,-547.430406,789.0047909,-294.6173328,,,5397.728,5397.728
3/16/2026 16:48:01.833,,230,-70633.93,None,59.998,131730.2179,132664.1937,132595.6376,132330.699,229.2034941,,-116.2326831,-2.028643019,132293.374,-116.20792,-2.028210822,124.0120474,2.16441854,3.502264147,0.061126041,,,,63.9542317,1.116211914,177.6405359,63.9542317,1.116211914,177.6405359,-57.58769338,-1.005094858,179.1017588,-174.559668,-3.046640947,177.1981941,-135,-3.144422736,3.169513398,3.107766988,-2.35619449,1.697056275,60,66.50873228,-663.3215962,794.6063972,-197.7935333,,,5390.817,5390.817
3/16/2026 16:48:01.867,,230,-70643.693,None,60,131751.4232,132687.3258,132605.4211,132348.7333,229.2347305,,-116.2466671,-2.028887085,132309.2906,-116.2266483,-2.028537691,123.9990567,2.16419181,3.486421681,0.060849537,,,,63.9542317,1.116211914,177.6405359,63.77803322,1.11313667,179.2464226,-57.05676253,-0.995828367,178.7395871,-174.9117398,-3.05278576,175.8931494,180,-3.141674361,3.160020177,3.113635297,3.141592654,1.2,60,1.920409565,-437.0112165,652.0032092,-216.9124023,,,5390.817,5390.817
3/16/2026 16:48:01.900,,230,-70553.232,None,59.999,131718.9778,132653.7844,132567.3028,132314.0272,229.1746177,,-116.2651855,-2.029210293,132276.86,-116.2452402,-2.028862182,123.9775718,2.163816827,3.471837414,0.060594994,,,,63.9542317,1.116211914,177.6405359,63.60752595,1.110160757,178.1707047,-57.38075693,-1.001483136,178.089865,-174.9461739,-3.053386749,177.0884525,180,-3.139022939,3.165299963,3.113981743,3.141592654,1.2,60,-60.38239906,-560.0159989,648.1152042,-27.71680615,,,5390.817,5390.817
3/16/2026 16:48:01.933,,230,-70470.85,None,59.997,131691.5899,132630.0238,132548.8278,132290.8284,229.1344361,,-116.3116243,-2.030020802,132249.5093,-116.2918715,-2.029676051,123.9344897,2.163064902,3.42555295,0.059787178,,,,63.9542317,1.116211914,177.6405359,63.60752595,1.110160757,178.1707047,-57.05676253,-0.995828367,178.7395871,-174.9117398,-3.05278576,175.8931494,-135,-3.139836808,3.158893269,3.112572938,-2.35619449,1.697056275,60,-41.24983749,-410.1120073,676.4831914,-225.1213467,,,5390.817,5390.817
3/16/2026 16:48:01.967,,230,-70523.827,None,59.997,131707.2003,132652.8752,132565.6701,132309.27,229.166378,,-116.3604741,-2.030873392,132265.1584,-116.3409306,-2.030532294,123.8841338,2.162186026,3.373160998,0.058872766,,,,63.9542317,1.116211914,177.6405359,63.60752595,1.110160757,178.1707047,-57.58769338,-1.005094858,179.1017588,-174.9117398,-3.05278576,175.8931494,0,-3.140693051,3.167280884,3.111658526,0,0,60,-21.13674799,-610.2431893,697.8815897,-66.50165237,,,5390.817,5390.817
3/16/2026 16:48:02.000,,230,-70276.003,None,60,131766.0906,132696.0022,132610.7724,132358.2872,229.2512783,,-116.3837949,-2.031280416,132318.643,-116.3573657,-2.03081914,123.8653889,2.161858866,3.351237809,0.058490134,,,,63.9542317,1.116211914,177.6405359,63.43494882,1.107148718,177.0965838,-57.38075693,-1.001483136,178.089865,-174.9117398,-3.05278576,175.8931494,-90,-3.137967858,3.163342002,3.111275894,-1.570796327,1.2,60.01,-85.20119434,-513.9360166,707.0399938,-107.9027829,,,5390.817,5390.817
3/16/2026 16:48:02.033,,230,-70437.557,None,60,131765.996,132692.5952,132622.051,132360.8841,229.2557762,,-116.3907591,-2.031401966,132313.2265,-116.3690333,-2.031022779,123.8538966,2.161658287,3.345759342,0.058394517,,,,63.9542317,1.116211914,177.6405359,63.9542317,1.116211914,177.6405359,-57.05676253,-0.995828367,178.7395871,-174.9117398,-3.05278576,175.8931494,180,-3.147234693,3.157486654,3.111180277,3.141592654,1.2,60,132.6108766,-376.9488069,709.3295871,-464.9916569,,,5383.879,5383.879
3/16/2026 16:48:02.067,,230,-70339.104,None,59.998,131712.158,132645.8191,132570.6434,132310.218,229.16802,,-116.4162796,-2.031847382,132275.4943,-116.3922983,-2.031428829,123.8237646,2.161132385,3.321082822,0.05796383,,,,63.9542317,1.116211914,177.6405359,63.43494882,1.107148718,177.0965838,-57.05676253,-0.995828367,178.7395871,-174.9117398,-3.05278576,175.8931494,-135,-3.138577547,3.156960752,3.11074959,-2.35619449,1.697056275,60,-70.84732868,-364.3488087,719.0927981,-283.8966608,,,5383.879,5383.879
3/16/2026 16:48:02.100,,230,-70364.246,None,59.996,131706.4771,132652.25,132563.7458,132308.1784,229.1644873,,-116.465087,-2.032699233,132264.5166,-116.4459867,-2.032365869,123.7720069,2.160229042,3.269304355,0.057060125,,,,63.9542317,1.116211914,177.6405359,63.43494882,1.107148718,177.0965838,-56.84639413,-0.992156746,177.7337334,-174.9461739,-3.053386749,177.0884525,-135,-3.139514587,3.152385788,3.110446874,-2.35619449,1.697056275,60,-48.82526073,-254.462411,731.0448104,-427.7571387,,,5383.879,5383.879
3/16/2026 16:48:02.133,,230,-70623.418,None,59.997,131722.3607,132652.1279,132568.2646,132314.9174,229.1761596,,-116.5255352,-2.033754253,132280.4464,-116.5066933,-2.033425399,123.7159431,2.159250545,3.212051243,0.05606087,,,,63.60752595,1.110160757,178.1707047,63.26288994,1.104145724,178.7073586,-57.38075693,-1.001483136,178.089865,-174.9461739,-3.053386749,177.0884525,-135,-3.137571123,3.160733681,3.109447619,-2.35619449,1.697056275,60,-94.78118965,-452.1600114,754.5168029,-207.5756018,,,5383.879,5383.879
3/16/2026 16:48:02.167,,230,-70474.723,None,60,131759.8863,132688.7247,132601.528,132350.709,229.2381524,,-116.5487832,-2.034160006,132307.2531,-116.5277128,-2.033792258,123.6929418,2.158849096,3.190471927,0.05568424,,,,63.60752595,1.110160757,178.1707047,63.26288994,1.104145724,178.7073586,-57.38075693,-1.001483136,178.089865,-175.3013195,-3.059585208,175.7907847,180,-3.137937982,3.160332232,3.115269448,3.141592654,1.2,60,-86.1523922,-442.8000099,613.5263974,-84.5739953,,,5383.879,5383.879
3/16/2026 16:48:02.200,,230,-70608.413,None,59.999,131743.7744,132675.4124,132588.2129,132336.4668,229.2134842,,-116.5580783,-2.034322237,132291.1491,-116.537044,-2.033955118,123.6843184,2.158698589,3.18040541,0.055508546,,,,63.60752595,1.110160757,178.1707047,63.26288994,1.104145724,178.7073586,-57.58769338,-1.005094858,179.1017588,-174.9117398,-3.05278576,175.8931494,180,-3.138100842,3.163793447,3.108294306,3.141592654,1.2,60,-82.303254,-527.5007924,776.419198,-166.6151517,,,5383.879,5383.879
3/16/2026 16:48:02.233,,230,-70511.213,None,59.997,131706.1945,132642.1725,132559.6152,132303.3373,229.1561022,,-116.5975963,-2.035011956,132269.7032,-116.5743896,-2.034606922,123.644063,2.157996,3.14472982,0.054885889,,,,63.60752595,1.110160757,178.1707047,63.60752595,1.110160757,178.1707047,-57.58769338,-1.005094858,179.1017588,-175.3013195,-3.059585208,175.7907847,180,-3.144767679,3.163090858,3.114471097,3.141592654,1.2,60,74.8243844,-510.6816012,631.9296118,-196.0723951,,,5383.879,5383.879
3/16/2026 16:48:02.267,,230,-70146.029,None,59.997,131706.2557,132632.3439,132552.4394,132297.6765,229.1462974,,-116.6510668,-2.035945192,132264.4643,-116.6210816,-2.035421851,123.5908629,2.157067482,3.087758743,0.053891557,,,,63.43494882,1.107148718,177.0965838,63.43494882,1.107148718,177.0965838,-57.7071135,-1.007179132,177.4458791,-175.3013195,-3.059585208,175.7907847,-135,-3.142570569,3.164246614,3.113476765,-2.35619449,1.697056275,60,22.90628087,-533.1167801,655.0559911,-144.8454919,,,5376.652,5376.652
3/16/2026 16:48:02.300,,230,-70235.669,None,59.998,131733.2372,132669.1563,132595.2352,132333.2249,229.207869,,-116.6928914,-2.036675169,132286.1108,-116.6677526,-2.036236414,123.5492072,2.156340454,3.045219125,0.0531491,,,,63.43494882,1.107148718,177.0965838,63.08875497,1.101106495,177.6364827,-57.7071135,-1.007179132,177.4458791,-175.3013195,-3.059585208,175.7907847,-135,-3.137342909,3.163519586,3.112734308,-2.35619449,1.697056275,60,-99.56024452,-516.1536013,672.5664056,-56.85255973,,,5376.652,5376.652
3/16/2026 16:48:02.333,,230,-70531.416,None,59.999,131738.6764,132652.6381,132581.3444,132324.8706,229.193399,,-116.7091561,-2.036959041,132291.5665,-116.6840866,-2.036521495,123.5290642,2.155988892,3.029958984,0.05288276,,,,63.60752595,1.110160757,178.1707047,63.26288994,1.104145724,178.7073586,-57.7071135,-1.007179132,177.4458791,-175.3331416,-3.060140609,176.9867792,-135,-3.140667219,3.163168024,3.113023369,-2.35619449,1.697056275,60,-21.81293588,-507.8159945,670.291218,-140.6622876,,,5376.652,5376.652
3/16/2026 16:48:02.367,,230,-70438.709,None,59.998,131712.0355,132632.8949,132553.591,132300.1633,229.1506046,,-116.7394139,-2.03748714,132259.5612,-116.7191282,-2.037133087,123.4974097,2.155436418,2.999429112,0.052349914,,,,63.43494882,1.107148718,177.0965838,63.08875497,1.101106495,177.6364827,-57.58769338,-1.005094858,179.1017588,-175.3013195,-3.059585208,175.7907847,-153.4349488,-3.138239582,3.160531276,3.111935122,-2.677945045,2.683281573,60,-78.53789796,-449.856006,690.9695942,-162.5756903,,,5376.652,5376.652
3/16/2026 16:48:02.400,,230,-70441.171,None,59.996,131717.7725,132636.6101,132559.3501,132305.232,229.1593839,,-116.7905507,-2.038379645,132265.3397,-116.7704785,-2.038029318,123.4528461,2.154658635,2.947361475,0.051441162,,,,63.43494882,1.107148718,177.0965838,63.08875497,1.101106495,177.6364827,-57.58769338,-1.005094858,179.1017588,-175.3013195,-3.059585208,175.7907847,-135,-3.139135813,3.159753493,3.11102637,-2.35619449,1.697056275,60,-57.54833685,-431.3952009,712.1664007,-223.222863,,,5376.652,5376.652
3/16/2026 16:48:02.433,,230,-70375.91,None,59.998,131723.6152,132647.2298,132577.8101,132316.8849,229.1795674,,-116.8463208,-2.039353017,132276.6423,-116.8218242,-2.03892547,123.3939234,2.15363024,2.900215841,0.050618315,,,,63.43494882,1.107148718,177.0965838,63.43494882,1.107148718,177.0965838,-57.58769338,-1.005094858,179.1017588,-175.3013195,-3.059585208,175.7907847,-116.5650512,-3.146074188,3.158725098,3.110203523,-2.034443936,2.683281573,60.01,104.9829151,-407.0016039,731.4336117,-429.4149228,,,5376.652,5376.652
3/16/2026 16:48:02.467,,230,-70207.186,None,60,131745.4123,132674.104,132611.3447,132344.2988,229.2270496,,-116.869504,-2.039757641,132303.7491,-116.8521228,-2.039454281,123.3738609,2.153280084,2.878716639,0.050243084,,,,63.43494882,1.107148718,177.0965838,63.08875497,1.101106495,177.6364827,-57.91294075,-1.010771496,178.4614244,-175.6617332,-3.065875614,174.4999713,-135,-3.140560776,3.16405158,3.116118698,-2.35619449,1.697056275,60.01,-24.17744691,-531.7200047,589.4207959,-33.52334426,,,5365.64,5365.64
3/16/2026 16:48:02.500,,230,-70448.414,None,59.999,131724.1399,132647.7053,132584.9725,132319.6101,229.1842876,,-116.8858242,-2.040042482,132282.4881,-116.8685094,-2.039740281,123.3565467,2.152977895,2.858520784,0.049890599,,,,63.43494882,1.107148718,177.0965838,63.08875497,1.101106495,177.6364827,-57.58769338,-1.005094858,179.1017588,-175.3013195,-3.059585208,175.7907847,-135,-3.140846776,3.158072753,3.109475807,-2.35619449,1.697056275,60,-17.47350615,-391.5072064,748.4256108,-339.4448983,,,5365.64,5365.64
3/16/2026 16:48:02.533,,230,-70413.581,None,59.996,131681.7877,132591.7898,132532.2777,132269.2715,229.0970986,,-116.9324609,-2.040856446,132229.468,-116.9129733,-2.040516323,123.3103832,2.152172189,2.818104975,0.04918521,,,,63.43494882,1.107148718,177.0965838,63.08875497,1.101106495,177.6364827,-57.58769338,-1.005094858,179.1017588,-175.6913351,-3.066392264,175.6965566,180,-3.141622818,3.157267047,3.115577474,3.141592654,1.2,60,0.706371669,-372.2112051,605.7072213,-234.2023878,,,5365.64,5365.64
3/16/2026 16:48:02.567,,230,-70330.579,None,59.994,131698.8082,132596.1692,132536.6857,132277.8556,229.1119666,,-116.9952265,-2.041951912,132235.8429,-116.9736327,-2.041575029,123.2471159,2.151067967,2.750492465,0.04800515,,,,63.08875497,1.101106495,177.6364827,63.08875497,1.101106495,177.6364827,-57.91294075,-1.010771496,178.4614244,-175.6913351,-3.066392264,175.6965566,-135,-3.142681524,3.161839463,3.114397414,-2.35619449,1.697056275,60,25.5774629,-479.073617,633.1968001,-179.700646,,,5365.64,5365.64
3/16/2026 16:48:02.600,,230,-70349.774,None,59.997,131726.8865,132637.4076,132577.2388,132314.4975,229.1754323,,-117.0625149,-2.043126316,132274.6675,-117.0435748,-2.042795748,123.1796797,2.149890983,2.682156303,0.046812459,,,,63.08875497,1.101106495,177.6364827,63.08875497,1.101106495,177.6364827,-57.91294075,-1.010771496,178.4614244,-175.6913351,-3.066392264,175.6965566,-135,-3.143902243,3.160662479,3.113204723,-2.35619449,1.697056275,60,54.26792765,-451.3680082,661.1615995,-264.0615189,,,5365.64,5365.64
3/16/2026 16:48:02.633,,230,-70221.6,None,60,131770.3236,132674.5012,132610.4059,132352.3847,229.2410548,,-117.0879144,-2.04356962,132318.1239,-117.0690861,-2.043241005,123.1568248,2.14949209,2.65553318,0.046347797,,,,63.08875497,1.101106495,177.6364827,62.91250939,1.098030429,176.5672676,-57.91294075,-1.010771496,178.4614244,-176.0817511,-3.07320631,175.610478,0,-3.141271434,3.160263586,3.119554107,0,0,60,-7.550114111,-442.0512187,513.1872086,-63.58587577,,,5365.64,5365.64
3/16/2026 16:48:02.667,,230,-70240.219,None,59.999,131749.1941,132658.3028,132608.1907,132339.2203,229.2182534,,-117.1042678,-2.043855041,132297.0068,-117.0855045,-2.043527559,123.1366343,2.149139698,2.634816178,0.045986217,,,,63.08875497,1.101106495,177.6364827,62.91250939,1.098030429,176.5672676,-57.7071135,-1.007179132,177.4458791,-176.1083237,-3.073670089,176.8076921,180,-3.141557988,3.15631883,3.119656306,3.141592654,1.2,60,-0.814668224,-346.6367918,514.2816075,-166.8301475,,,5354.725,5354.725
3/16/2026 16:48:02.700,,230,-70337.736,None,59.996,131702.0228,132619.4033,132555.3188,132292.9092,229.1380402,,-117.1556125,-2.044751176,132249.874,-117.1370561,-2.044427304,123.0918952,2.148358853,2.589137313,0.045188971,,,,63.08875497,1.101106495,177.6364827,63.08875497,1.101106495,177.6364827,-57.91294075,-1.010771496,178.4614244,-175.6913351,-3.066392264,175.6965566,-135,-3.145533799,3.159130349,3.111581235,-2.35619449,1.697056275,60,92.58673442,-415.0512104,698.8464078,-376.3819318,,,5354.725,5354.725
3/16/2026 16:48:02.733,,230,-70330.579,None,59.996,131713.8127,132643.9665,132562.4722,132307.419,229.1631719,,-117.2043567,-2.045601923,132267.1823,-117.1813621,-2.04520059,123.0416862,2.147482541,2.542271206,0.044371003,,,,62.91250939,1.098030429,176.5672676,62.74467163,1.095101108,178.1828275,-58.24051992,-1.016488831,177.8268821,-175.6913351,-3.066392264,175.6965566,-135,-3.140301698,3.163971372,3.110763267,-2.35619449,1.697056275,60.01,-30.14903944,-527.8176097,717.926411,-159.9597618,,,5354.725,5354.725
3/16/2026 16:48:02.767,,230,-70304.659,None,59.998,131731.486,132645.4988,132580.6601,132319.8702,229.1847381,,-117.260089,-2.046574635,132279.4145,-117.2419712,-2.04625842,122.9856231,2.146504057,2.484822444,0.043368333,,,,62.91250939,1.098030429,176.5672676,62.74467163,1.095101108,178.1828275,-58.44286766,-1.020020465,178.8483156,-176.0548138,-3.072736164,174.4133022,-135,-3.141359528,3.166524522,3.116104497,-2.35619449,1.697056275,60.01,-5.444931296,-591.4080121,589.3200057,7.532937714,,,5354.725,5354.725
3/16/2026 16:48:02.800,,230,-70204.565,None,59.999,131743.1273,132659.6456,132601.5361,132335.4331,229.2116937,,-117.2925702,-2.047141537,132291.0794,-117.2745891,-2.046827708,122.956947,2.146003563,2.453291628,0.042818016,,,,62.91250939,1.098030429,176.5672676,62.56689737,1.091998362,177.1169105,-58.24051992,-1.016488831,177.8268821,-175.6913351,-3.066392264,175.6965566,-135,-3.13882607,3.162492394,3.10921028,-2.35619449,1.697056275,60,-64.62253625,-492.9984133,754.30082,-196.6798704,,,5354.725,5354.725
3/16/2026 16:48:02.833,,230,-70328.592,None,59.997,131706.6559,132631.1453,132573.9884,132304.606,229.1582997,,-117.3275859,-2.047752678,132265.2956,-117.3121421,-2.047483132,122.9093392,2.14517265,2.417465795,0.042192738,,,,62.91250939,1.098030429,176.5672676,62.74467163,1.095101108,178.1828275,-58.24051992,-1.016488831,177.8268821,-175.6913351,-3.066392264,175.6965566,0,-3.14258424,3.161661481,3.108585002,0,0,60,23.15722941,-473.2992093,768.7008027,-318.5588229,,,5354.725,5354.725
3/16/2026 16:48:02.867,,230,-70526.75,None,59.996,131692.3001,132619.3278,132556.4964,132290.051,229.1330896,,-117.3834734,-2.048728099,132250.9743,-117.368265,-2.048462661,122.8632526,2.144368288,2.360680105,0.04120164,,,,62.74467163,1.095101108,178.1828275,62.40270413,1.089132649,178.7355589,-58.44286766,-1.020020465,178.8483156,-175.6913351,-3.066392264,175.6965566,180,-3.13759531,3.164388753,3.107593904,3.141592654,1.2,60,-94.19656139,-540.6480037,791.6688198,-156.8242547,,,5343.704,5343.704
3/16/2026 16:48:02.900,,230,-70085.866,None,59.997,131720.6783,132634.2694,132575.5883,132310.8375,229.1690929,,-117.432187,-2.04957831,132268.7299,-117.4147837,-2.049274565,122.8158955,2.143541751,2.308435948,0.040289808,,,,62.91250939,1.098030429,176.5672676,62.74467163,1.095101108,178.1828275,-58.57043439,-1.022246924,177.1981941,-175.6617332,-3.065875614,174.4999713,-135,-3.144375673,3.165788675,3.106165422,-2.35619449,1.697056275,60.01,64.99546487,-568.61279,819.4176023,-315.8002772,,,5343.704,5343.704
3/16/2026 16:48:02.933,,230,-70111.742,None,59.999,131743.1951,132668.7899,132596.2126,132336.7332,229.2139456,,-117.4622584,-2.050103156,132291.2677,-117.4449832,-2.049801646,122.7816224,2.142943571,2.271750681,0.039649529,,,,62.56689737,1.091998362,177.1169105,62.56689737,1.091998362,177.1169105,-58.57043439,-1.022246924,177.1981941,-176.0817511,-3.07320631,175.610478,-90,-3.141800008,3.165190495,3.112855839,-1.570796327,1.2,60.01,4.858525427,-554.7023809,669.0528036,-119.208948,,,5343.704,5343.704
3/16/2026 16:48:02.967,,230,-70192.728,None,59.999,131717.2007,132642.807,132583.2728,132315.103,229.176481,,-117.4832859,-2.050470155,132275.9352,-117.4685037,-2.050212157,122.7641906,2.142639329,2.261592807,0.039472241,,,,62.91250939,1.098030429,176.5672676,62.56689737,1.091998362,177.1169105,-58.24051992,-1.016488831,177.8268821,-175.6913351,-3.066392264,175.6965566,-90,-3.142210519,3.15912816,3.105864505,-1.570796327,1.2,60,14.43061673,-413.5968028,832.0896061,-432.9234201,,,5343.704,5343.704
3/16/2026 16:48:03.000,,230,-70159.09,None,59.996,131659.7351,132587.9995,132542.6184,132264.1412,229.0882126,,-117.5301618,-2.051288293,132224.0408,-117.5109412,-2.050952831,122.7177782,2.14182928,2.210373488,0.038578295,,,,62.56689737,1.091998362,177.1169105,62.56689737,1.091998362,177.1169105,-58.24051992,-1.016488831,177.8268821,-176.0817511,-3.07320631,175.610478,-135,-3.142951193,3.158318111,3.111784605,-2.35619449,1.697056275,60,31.81577899,-394.3296081,693.7056014,-331.1917723,,,5343.704,5343.704
3/16/2026 16:48:03.033,,230,-70296.422,None,59.995,131688.8469,132606.8442,132549.5844,132282.4249,229.119881,,-117.5858811,-2.052260778,132237.0043,-117.5691133,-2.051968125,122.6632631,2.140877813,2.153157656,0.03757969,,,,62.56689737,1.091998362,177.1169105,62.56689737,1.091998362,177.1169105,-58.44286766,-1.020020465,178.8483156,-176.4725319,-3.080026722,175.5325611,0,-3.143966487,3.160898278,3.117606412,0,0,60,55.59847254,-457.8336074,558.0288058,-155.7936709,,,5343.704,5343.704
