time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:48:03.067,,230,-69839.093,None,59.996,131707.964,132633.0963,132579.7912,132307.6302,229.1635378,,-117.6554041,-2.053474184,132266.7986,-117.6413511,-2.053228913,122.594443,2.139676676,2.085203645,0.036393669,,,,62.38697218,1.088858075,176.0527194,62.38697218,1.088858075,176.0527194,-59.10263484,-1.031535575,177.604054,-176.4482666,-3.079603212,174.3348502,-135,-3.142086988,3.171212251,3.115996881,-2.35619449,1.697056275,60,11.5110358,-697.6224209,591.5376132,94.57377187,,,5332.942,5332.942
3/16/2026 16:48:03.100,,230,-70106.472,None,59.999,131741.3828,132674.3819,132601.1756,132339.6581,229.2190117,,-117.6830231,-2.053956227,132300.2329,-117.6690908,-2.053713063,122.5645952,2.139155733,2.053736364,0.035844462,,,,62.56689737,1.091998362,177.1169105,62.38697218,1.088858075,176.0527194,-58.77159972,-1.025757922,178.2232308,-176.0817511,-3.07320631,175.610478,-135,-3.142571138,3.164913655,3.109050772,-2.35619449,1.697056275,60,22.92843846,-551.3904161,757.6415887,-229.1796111,,,5332.942,5332.942
3/16/2026 16:48:03.133,,230,-70278.422,None,59.999,131693.8222,132621.8653,132575.4792,132297.7446,229.1464153,,-117.7043057,-2.054327679,132258.2601,-117.6858364,-2.054005329,122.5483299,2.138871849,2.033377005,0.035489124,,,,62.56689737,1.091998362,177.1169105,62.40270413,1.089132649,178.7355589,-58.77159972,-1.025757922,178.2232308,-176.0548138,-3.072736164,174.4133022,-90,-3.143137978,3.164629771,3.108225288,-1.570796327,1.2,60,36.19947943,-544.4639946,771.4079989,-263.1434837,,,5332.942,5332.942
3/16/2026 16:48:03.167,,230,-70358.99,None,59.996,131647.3491,132584.0314,132524.5545,132252.6716,229.0683467,,-117.7442505,-2.055024847,132211.8166,-117.725946,-2.054705372,122.5034084,2.138087822,1.997819567,0.034868529,,,,62.56689737,1.091998362,177.1169105,62.22343619,1.086003833,177.672958,-58.44286766,-1.020020465,178.8483156,-176.0817511,-3.07320631,175.610478,180,-3.140709205,3.158108287,3.108074839,3.141592654,1.2,60,-20.68766743,-391.6080091,779.9040069,-367.6083304,,,5332.942,5332.942
3/16/2026 16:48:03.200,,230,-69915.787,None,59.995,131661.3248,132594.1639,132542.388,132266.6516,229.0925607,,-117.8115779,-2.056199931,132225.8415,-117.793564,-2.055885529,122.4330131,2.136859192,1.919694276,0.033504986,,,,62.38697218,1.088858075,176.0527194,61.69924423,1.076854958,177.1778767,-58.57043439,-1.022246924,177.1981941,-176.4482666,-3.079603212,174.3348502,-135,-3.132740487,3.159106116,3.113108198,-2.35619449,1.697056275,60,-206.0644071,-411.4655822,658.094403,-40.56441367,,,5332.942,5332.942
3/16/2026 16:48:03.233,,230,-69915.701,None,59.997,131707.9181,132644.0397,132585.6171,132313.2178,229.1732158,,-117.8786244,-2.057370113,132266.8748,-117.8655186,-2.057141374,122.3702146,2.13576315,1.85680592,0.032407377,,,,62.38697218,1.088858075,176.0527194,62.04201287,1.082837399,176.6121174,-59.10263484,-1.031535575,177.604054,-176.4482666,-3.079603212,174.3348502,-135,-3.139978773,3.167298725,3.112010589,-2.35619449,1.697056275,60,-37.5807151,-605.5200009,683.6688059,-40.56808996,,,5332.942,5332.942
3/16/2026 16:48:03.267,,230,-70154.827,None,59.999,131735.9727,132675.4569,132607.2916,132340.2649,229.2200627,,-117.9086192,-2.057893621,132289.9528,-117.8885885,-2.057544019,122.3432114,2.135291857,1.825377137,0.031858841,,,,62.56689737,1.091998362,177.1169105,62.22343619,1.086003833,177.672958,-58.77159972,-1.025757922,178.2232308,-176.4482666,-3.079603212,174.3348502,-135,-3.143547852,3.161049779,3.111462053,-2.35619449,1.697056275,60,45.81180973,-460.0512122,696.4560123,-282.2166098,,,5332.942,5332.942
3/16/2026 16:48:03.300,,230,-70146.835,None,59.998,131684.2061,132624.1227,132556.6659,132289.0242,229.1313111,,-117.9415967,-2.058469187,132248.8157,-117.9241433,-2.058164568,122.3081721,2.134680306,1.789748599,0.031237006,,,,62.38697218,1.088858075,176.0527194,62.04201287,1.082837399,176.6121174,-58.77159972,-1.025757922,178.2232308,-176.4725319,-3.080026722,175.5325611,180,-3.141001967,3.160438228,3.111263728,3.141592654,1.2,60,-13.75281546,-445.420815,705.5855929,-246.4119625,,,5328.328,5328.328
3/16/2026 16:48:03.333,,230,-70101.95,None,59.995,131659.9708,132594.2122,132528.9833,132261.741,229.0840554,,-117.9954038,-2.059408298,132219.6491,-117.9711156,-2.058984389,122.2488778,2.133645425,1.738218788,0.030337641,,,,62.04201287,1.082837399,176.6121174,61.88213028,1.080046921,178.23535,-59.10263484,-1.031535575,177.604054,-176.4482666,-3.079603212,174.3348502,-135,-3.13903131,3.165181,3.109940853,-2.35619449,1.697056275,60,-59.81138557,-555.4368178,731.1744084,-115.926205,,,5328.328,5328.328
3/16/2026 16:48:03.367,,230,-69765.71,None,59.996,131701.4351,132644.5549,132560.6782,132302.9092,229.1553607,,-118.0623959,-2.060577531,132261.1785,-118.0384,-2.060158724,122.1861489,2.132550599,1.675535316,0.029243608,,,,62.04201287,1.082837399,176.6121174,61.85839877,1.079632729,175.5530689,-59.10263484,-1.031535575,177.604054,-176.8420552,-3.086476119,174.2646264,-90,-3.139791453,3.164086174,3.115719727,-1.570796327,1.2,60,-42.07408995,-529.862409,597.614407,-25.67790806,,,5328.328,5328.328
3/16/2026 16:48:03.400,,230,-70080.926,None,59.998,131726.1252,132670.9521,132605.2044,132334.7949,229.2105884,,-118.1131461,-2.061463289,132296.5039,-118.0918299,-2.061091252,122.1361238,2.131677495,1.62310171,0.028328469,,,,62.04201287,1.082837399,176.6121174,62.04201287,1.082837399,176.6121174,-59.10263484,-1.031535575,177.604054,-176.8636416,-3.086852874,175.4628166,180,-3.143928651,3.16321307,3.115181343,3.141592654,1.2,60.01,54.58091687,-509.3999989,614.4479876,-159.6289056,,,5328.328,5328.328
3/16/2026 16:48:03.433,,230,-70147.181,None,59.999,131716.982,132659.3742,132579.5278,132319.3159,229.183778,,-118.1342468,-2.061831567,132281.7239,-118.1176237,-2.061541438,122.1086662,2.131198271,1.597476197,0.027881219,,,,62.04201287,1.082837399,176.6121174,61.69924423,1.076854958,177.1778767,-59.10263484,-1.031535575,177.604054,-176.8636416,-3.086852874,175.4628166,180,-3.138396396,3.162733846,3.114734093,3.141592654,1.2,60,-74.67261772,-498.0672042,624.7295977,-51.98977579,,,5328.328,5328.328
3/16/2026 16:48:03.467,,230,-69980.746,None,59.997,131660.6254,132599.4299,132516.9084,132259.669,229.0804664,,-118.1838286,-2.062696932,132220.4849,-118.1603417,-2.062287008,122.0575977,2.130306957,1.556708408,0.027169687,,,,62.04201287,1.082837399,176.6121174,61.69924423,1.076854958,177.1778767,-58.90268711,-1.028045828,176.575423,-176.8636416,-3.086852874,175.4628166,180,-3.139141966,3.158352785,3.114022561,3.141592654,1.2,60,-57.22776165,-392.4000003,640.9727942,-191.3450322,,,5328.328,5328.328
3/16/2026 16:48:03.500,,230,-69882.509,None,59.995,131675.7785,132623.5445,132536.7541,132279.3841,229.1146141,,-118.2465224,-2.063791145,132230.0218,-118.2279045,-2.063466201,121.9960413,2.129232594,1.48901246,0.02598817,,,,62.04201287,1.082837399,176.6121174,61.69924423,1.076854958,177.1778767,-59.43597498,-1.037353458,176.9908472,-176.8420552,-3.086476119,174.2646264,180,-3.140321159,3.166586052,3.112464289,3.141592654,1.2,60,-29.69374444,-586.6127997,672.6672074,-56.36066323,,,5323.786,5323.786
3/16/2026 16:48:03.533,,230,-70194.629,None,59.997,131712.2476,132657.9962,132568.7811,132313.6952,229.1740427,,-118.3134296,-2.064958897,132272.2284,-118.2905028,-2.064558749,121.9317658,2.128110776,1.421208231,0.024804763,,,,61.69924423,1.076854958,177.1778767,61.69924423,1.076854958,177.1778767,-59.63236302,-1.040781075,178.0251668,-176.8636416,-3.086852874,175.4628166,180,-3.141413707,3.168891851,3.111657637,3.141592654,1.2,60.01,-4.193740822,-644.6303805,696.2111891,-47.3870677,,,5323.786,5323.786
3/16/2026 16:48:03.567,,230,-70074.49,None,59.999,131740.6948,132679.7038,132603.5885,132342.0142,229.2230925,,-118.3363054,-2.065358154,132300.6966,-118.3134808,-2.064959789,121.9076089,2.127689159,1.40008882,0.02443616,,,,61.69924423,1.076854958,177.1778767,61.69924423,1.076854958,177.1778767,-59.43597498,-1.037353458,176.9908472,-176.8636416,-3.086852874,175.4628166,-135,-3.141814747,3.165042617,3.111289034,-2.35619449,1.697056275,60,5.206037508,-550.6272076,704.9663829,-159.5452128,,,5323.786,5323.786
3/16/2026 16:48:03.600,,230,-69971.818,None,59.998,131688.7031,132625.1346,132553.8626,132289.9182,229.1328596,,-118.3648379,-2.06585614,132254.4275,-118.3375314,-2.065379552,121.8795432,2.127199319,1.369483396,0.023901994,,,,62.04201287,1.082837399,176.6121174,61.69924423,1.076854958,177.1778767,-59.10263484,-1.031535575,177.604054,-176.8420552,-3.086476119,174.2646264,-135,-3.14223451,3.158734894,3.110378113,-2.35619449,1.697056275,60,14.99231057,-403.7616103,720.9216145,-332.1523148,,,5323.786,5323.786
3/16/2026 16:48:03.633,,230,-70036.934,None,59.995,131676.6583,132608.9074,132527.0552,132271.5452,229.1010367,,-118.4187344,-2.066796811,132226.1791,-118.3937643,-2.066361001,121.8289656,2.126316574,1.317866267,0.023001105,,,,61.69924423,1.076854958,177.1778767,61.35866977,1.070910812,177.7499367,-59.10263484,-1.031535575,177.604054,-176.8420552,-3.086476119,174.2646264,-135,-3.137271813,3.157852149,3.109477224,-2.35619449,1.697056275,60,-101.2264098,-382.9248046,741.5712176,-257.4200032,,,5323.786,5323.786
3/16/2026 16:48:03.667,,230,-69896.635,None,59.996,131714.432,132647.6792,132559.2893,132307.8022,229.1638357,,-118.4855882,-2.06796363,132268.8497,-118.4679819,-2.067656342,121.7575913,2.125070858,1.244913353,0.021727837,,,,61.85839877,1.079632729,175.5530689,61.69924423,1.076854958,177.1778767,-59.43597498,-1.037353458,176.9908472,-176.8420552,-3.086476119,174.2646264,-135,-3.1445113,3.162424316,3.108203956,-2.35619449,1.697056275,60,67.77146441,-489.0384222,771.148805,-349.8818472,,,5323.786,5323.786
3/16/2026 16:48:03.700,,230,-70145.683,None,59.998,131740.0422,132672.5394,132592.7287,132335.7764,229.2122884,,-118.5432691,-2.068970351,132300.2307,-118.5213243,-2.068587342,121.6961128,2.123997856,1.192733381,0.020817125,,,,61.69924423,1.076854958,177.1778767,61.35866977,1.070910812,177.7499367,-59.43597498,-1.037353458,176.9908472,-176.8636416,-3.086852874,175.4628166,-135,-3.139498154,3.161351314,3.107669999,-2.35619449,1.697056275,60,-49.0964461,-463.9392202,789.06238,-276.0267137,,,5319.235,5319.235
3/16/2026 16:48:03.733,,230,-70042.579,None,59.998,131720.8029,132644.937,132567.2544,132311.6601,229.1705177,,-118.5739529,-2.069505885,132270.4778,-118.5496388,-2.069081524,121.6669278,2.123488481,1.161837523,0.02027789,,,,61.17215902,1.067655585,176.697708,61.17215902,1.067655585,176.697708,-59.96671956,-1.046616698,177.421532,-177.2550441,-3.093684135,175.4012543,-90,-3.136737109,3.170105179,3.113962025,-1.570796327,1.2,60,-113.4828094,-670.9247951,642.3984134,142.0091911,,,5319.235,5319.235
3/16/2026 16:48:03.767,,230,-70105.162,None,59.996,131670.9316,132608.707,132517.1176,132266.2591,229.0918808,,-118.6187591,-2.070287901,132231.1865,-118.597124,-2.069910298,121.6217683,2.122700299,1.115572494,0.019470413,,,,61.69924423,1.076854958,177.1778767,61.17215902,1.067655585,176.697708,-59.63236302,-1.040781075,178.0251668,-176.8636416,-3.086852874,175.4628166,-90,-3.137565883,3.163481374,3.106323287,-1.570796327,1.2,60,-94.34070166,-516.700802,819.9071909,-208.8656872,,,5319.235,5319.235
3/16/2026 16:48:03.800,,230,-69962.933,None,59.994,131667.1979,132596.2343,132513.7354,132259.7223,229.0805588,,-118.7050838,-2.071794551,132216.9998,-118.6813073,-2.071379573,121.5337875,2.121164744,1.037759514,0.01811232,,,,61.51416391,1.073624697,176.1222303,61.17215902,1.067655585,176.697708,-59.43597498,-1.037353458,176.9908472,-177.2550441,-3.093684135,175.4012543,-135,-3.139035158,3.158518202,3.111796455,-2.35619449,1.697056275,60,-59.55467989,-397.1952186,692.4528184,-235.7029199,,,5319.235,5319.235
3/16/2026 16:48:03.833,,230,-70076.506,None,59.996,131726.868,132658.6198,132582.7889,132323.4334,229.1909097,,-118.7714013,-2.07295201,132287.2538,-118.7504246,-2.072585898,121.4686304,2.120027539,0.964606509,0.01683556,,,,61.51416391,1.073624697,176.1222303,60.98341566,1.064361392,175.647374,-59.30027745,-1.034985089,178.634823,-177.2550441,-3.093684135,175.4012543,0,-3.13694729,3.155012628,3.110519695,0,0,60,-108.230665,-318.0096145,722.4911999,-296.2509203,,,5319.235,5319.235
3/16/2026 16:48:03.867,,230,-70148.65,None,60,131762.5535,132694.9962,132605.5932,132355.0476,229.2456671,,-118.8057854,-2.073552126,132317.1896,-118.7895331,-2.07326847,121.4347237,2.119435755,0.933326824,0.016289626,,,,61.17215902,1.067655585,176.697708,61.17215902,1.067655585,176.697708,-59.63236302,-1.040781075,178.0251668,-177.2550441,-3.093684135,175.4012543,-135,-3.140924055,3.16021683,3.109973761,-2.35619449,1.697056275,60.01,-15.63193023,-439.9343952,735.3072119,-279.7408865,,,5319.235,5319.235
3/16/2026 16:48:03.900,,230,-70332.034,None,59.999,131715.7549,132643.2326,132557.0178,132305.9966,229.1607083,,-118.8228635,-2.073850195,132270.4021,-118.8066773,-2.073567693,121.4180168,2.119144165,0.91810638,0.016023979,,,,61.17215902,1.067655585,176.697708,60.83238662,1.061725438,177.2794404,-59.82647997,-1.044169055,179.0615537,-177.6467031,-3.100519875,175.3478828,-135,-3.135293131,3.16331322,3.116543854,-2.35619449,1.697056275,60.01,-147.2306926,-515.8511972,582.1632049,80.91868491,,,5314.549,5314.549
3/16/2026 16:48:03.933,,230,-70172.798,None,59.996,131665.3048,132597.2117,132507.52,132257.345,229.0764412,,-118.8656998,-2.07459783,132215.2583,-118.8425938,-2.074194554,121.3754887,2.118401908,0.876934212,0.015305389,,,,61.17215902,1.067655585,176.697708,60.83238662,1.061725438,177.2794404,-59.63236302,-1.040781075,178.0251668,-177.2550441,-3.093684135,175.4012543,-90,-3.135919992,3.159182983,3.108989524,-1.570796327,1.2,60,-132.5247644,-415.2095833,757.6272174,-209.8928698,,,5314.549,5314.549
3/16/2026 16:48:03.967,,230,-70162.2,None,59.994,131656.596,132575.3597,132492.7217,132242.2103,229.0502272,,-118.9475093,-2.076025674,132196.1219,-118.9222159,-2.075584222,121.2901715,2.116912842,0.793993941,0.013857809,,,,61.17215902,1.067655585,176.697708,60.83238662,1.061725438,177.2794404,-59.63236302,-1.040781075,178.0251668,-177.6467031,-3.100519875,175.3478828,-135,-3.13730966,3.157693917,3.114377684,-2.35619449,1.697056275,60,-100.0450781,-380.0015824,632.1887886,-152.1421282,,,5314.549,5314.549
3/16/2026 16:48:04.000,,230,-69945.451,None,59.996,131701.7587,132625.9457,132550.4954,132293.3968,229.1388848,,-119.0207751,-2.077304403,132262.35,-119.0008557,-2.076956745,121.2162532,2.115622725,0.721022448,0.012584216,,,,61.17215902,1.067655585,176.697708,60.64224646,1.058406866,176.2325736,-60.15954618,-1.049982157,178.4614244,-177.6304919,-3.100236936,174.1489018,-135,-3.135363611,3.165604882,3.112821152,-2.35619449,1.697056275,60,-145.5746125,-568.2815796,664.0559983,49.80019383,,,5314.549,5314.549
3/16/2026 16:48:04.033,,230,-70124.458,None,59.999,131736.681,132668.8811,132585.6063,132331.0598,229.2041189,,-119.0505656,-2.077824345,132286.8037,-119.028244,-2.07743476,121.1868414,2.115109393,0.689714934,0.012037796,,,,60.83238662,1.061725438,177.2794404,60.64224646,1.058406866,176.2325736,-60.15954618,-1.049982157,178.4614244,-177.6467031,-3.100519875,175.3478828,0,-3.135841626,3.16509155,3.112557671,0,0,60,-134.8708059,-556.3151896,674.9280116,16.25798382,,,5314.549,5314.549
3/16/2026 16:48:04.067,,230,-70242.494,None,59.999,131701.7008,132627.5532,132548.7615,132293.3357,229.138779,,-119.0768219,-2.078282606,132251.847,-119.0546041,-2.077894831,121.1673515,2.11476923,0.658781651,0.011497909,,,,61.17215902,1.067655585,176.697708,60.83238662,1.061725438,177.2794404,-60.15954618,-1.049982157,178.4614244,-177.6467031,-3.100519875,175.3478828,180,-3.139620269,3.164751387,3.112017784,3.141592654,1.2,60,-46.09183318,-548.092797,687.2831968,-93.09856666,,,5314.549,5314.549
3/16/2026 16:48:04.100,,230,-70177.781,None,59.996,131685.4368,132606.5814,132535.6932,132276.5659,229.1097328,,-119.128336,-2.079181696,132235.629,-119.1063306,-2.07879763,121.1122531,2.11380758,0.617342802,0.010774665,,,,61.17215902,1.067655585,176.697708,60.64224646,1.058406866,176.2325736,-59.82647997,-1.044169055,179.0615537,-177.6467031,-3.100519875,175.3478828,0,-3.137204496,3.157976635,3.11129454,0,0,60,-102.5321876,-389.0159821,704.0159889,-212.4678192,,,5314.549,5314.549
3/16/2026 16:48:04.133,,230,-69803.597,None,59.997,131686.8239,132626.8539,132534.1042,132283.2702,229.121345,,-119.1909454,-2.080274436,132247.5493,-119.1717483,-2.079939384,121.0464395,2.112658917,0.549906388,0.009597677,,,,61.17215902,1.067655585,176.697708,60.64224646,1.058406866,176.2325736,-59.96671956,-1.046616698,177.421532,-177.6304919,-3.100236936,174.1489018,0,-3.13834625,3.159275615,3.109834613,0,0,60.02,-75.86130268,-416.073598,732.8736061,-240.9387053,,,5310.058,5310.058
3/16/2026 16:48:04.167,,230,-69955.747,None,59.999,131733.6438,132647.3405,132593.3222,132325.4308,229.1943694,,-119.2297799,-2.080952225,132283.925,-119.2082063,-2.080575695,121.0108696,2.112038106,0.513361425,0.008959847,,,,60.64224646,1.058406866,176.2325736,60.30334746,1.052491963,176.8239803,-60.4948486,-1.055834289,177.8673663,-178.025066,-3.107123553,174.1034175,-135,-3.133067658,3.167872395,3.1160834,-2.35619449,1.697056275,60.01,-198.738569,-619.9632108,588.8159931,229.8857866,,,5310.058,5310.058
3/16/2026 16:48:04.200,,230,-70318.21,None,59.998,131694.2442,132610.2604,132568.6975,132291.7416,229.1360178,,-119.2606196,-2.08149048,132255.0231,-119.2417203,-2.081160624,120.9842076,2.111572765,0.482337433,0.008418376,,,,60.83238662,1.061725438,177.2794404,60.4948486,1.055834289,177.8673663,-60.15954618,-1.049982157,178.4614244,-177.6467031,-3.100519875,175.3478828,-90,-3.136994913,3.161554922,3.108938251,-1.570796327,1.2,60,-107.7986897,-472.3919948,758.9376072,-178.7469227,,,5310.058,5310.058
3/16/2026 16:48:04.233,,230,-70303.896,None,59.995,131672.4977,132595.8646,132531.7426,132267.3716,229.0938078,,-119.3101662,-2.082355231,132222.8483,-119.2889185,-2.08198439,120.9335213,2.110688123,0.430592192,0.007515251,,,,60.83238662,1.061725438,177.2794404,60.4948486,1.055834289,177.8673663,-60.15954618,-1.049982157,178.4614244,-178.0385823,-3.107359457,175.3027096,-135,-3.137818679,3.16067028,3.114874708,-2.35619449,1.697056275,59.99,-88.46323588,-451.4111999,620.6688177,-80.79438187,,,5310.058,5310.058
3/16/2026 16:48:04.267,,230,-70092.418,None,59.995,131692.0152,132604.3004,132542.5863,132280.289,229.1161813,,-119.3843771,-2.083650455,132236.5442,-119.3679919,-2.083364481,120.8588291,2.109384498,0.357931857,0.006247089,,,,60.83238662,1.061725438,177.2794404,60.4948486,1.055834289,177.8673663,-60.30334746,-1.052491963,176.8239803,-178.0385823,-3.107359457,175.3027096,-135,-3.13919877,3.161876461,3.113606546,-2.35619449,1.697056275,60,-56.11932983,-475.5743997,650.1744157,-118.4806862,,,5310.058,5310.058
3/16/2026 16:48:04.300,,230,-70035.595,None,59.998,131725.4436,132647.842,132589.8268,132321.7098,229.1879243,,-119.4438227,-2.084687977,132286.359,-119.4257079,-2.084371814,120.7993055,2.108345615,0.300762484,0.005249296,,,,60.83238662,1.061725438,177.2794404,60.64224646,1.058406866,176.2325736,-60.4948486,-1.055834289,177.8673663,-178.0385823,-3.107359457,175.3027096,-135,-3.14277868,3.164179904,3.112608753,-2.35619449,1.697056275,60,27.81427175,-532.8720006,673.5887977,-168.5310689,,,5310.058,5310.058
3/16/2026 16:48:04.333,,230,-70126.661,None,60,131744.4821,132660.3408,132613.5251,132340.1194,229.2198107,,-119.4670365,-2.085093135,132289.0651,-119.4509996,-2.084813238,120.7779888,2.107973568,0.274785362,0.004795909,,,,60.83238662,1.061725438,177.2794404,60.64224646,1.058406866,176.2325736,-60.15954618,-1.049982157,178.4614244,-178.0385823,-3.107359457,175.3027096,180,-3.143220104,3.157955725,3.112155366,3.141592654,1.2,60.01,38.16716407,-387.3743931,684.2448134,-335.0375844,,,5310.058,5310.058
3/16/2026 16:48:04.367,,230,-70228.382,None,59.997,131672.7055,132607.0635,132541.2,132274.3416,229.1058802,,-119.4985215,-2.085642651,132233.6606,-119.4806324,-2.085330428,120.7494597,2.107475641,0.243810356,0.004255293,,,,60.83238662,1.061725438,177.2794404,60.64224646,1.058406866,176.2325736,-60.35013649,-1.053308586,179.5033147,-178.0385823,-3.107359457,175.3027096,180,-3.143737294,3.160784227,3.11161475,3.141592654,1.2,60,50.27528541,-456.7967993,696.4272172,-289.9057033,,,5310.058,5310.058
3/16/2026 16:48:04.400,,230,-70048.814,None,59.995,131642.3611,132574.7732,132504.6656,132241.2797,229.0486152,,-119.5552228,-2.086632276,132197.4405,-119.5421145,-2.086403493,120.6853691,2.10635705,0.18161072,0.003169705,,,,60.83238662,1.061725438,177.2794404,60.4948486,1.055834289,177.8673663,-60.4948486,-1.055834289,177.8673663,-178.025066,-3.107123553,174.1034175,-135,-3.142237782,3.162191339,3.110293258,-2.35619449,1.697056275,60,15.1191563,-485.6976023,721.9439905,-251.3655445,,,5310.058,5310.058
3/16/2026 16:48:04.433,,230,-69932.952,None,59.994,131684.9765,132608.8336,132552.1961,132282.6777,229.1203188,,-119.6449282,-2.08819793,132246.0353,-119.6276645,-2.087896622,120.5982992,2.104837393,0.098553208,0.001720078,,,,60.64224646,1.058406866,176.2325736,60.30334746,1.052491963,176.8239803,-60.4948486,-1.055834289,177.8673663,-178.025066,-3.107123553,174.1034175,0,-3.140388585,3.160671682,3.108843631,0,0,60,-28.06208699,-449.9856207,755.6399897,-277.5922821,,,5310.058,5310.058
3/16/2026 16:48:04.467,,230,-69824.102,None,59.997,131736.8379,132661.4811,132612.0136,132337.459,229.2152028,,-119.715874,-2.089436169,132297.9456,-119.6989194,-2.089140254,120.5246693,2.10355231,0.025923344,0.000452448,,,,60.64224646,1.058406866,176.2325736,60.10957512,1.049109998,175.782593,-60.4948486,-1.055834289,177.8673663,-178.4198275,-3.114013441,174.0661943,-135,-3.138250252,3.159386599,3.114465889,-2.35619449,1.697056275,60,-77.9286413,-419.8464175,626.0975978,-128.3225391,,,5310.058,5310.058
3/16/2026 16:48:04.500,,230,-69967.152,None,59.999,131751.6833,132668.1257,132624.0005,132348.6093,229.2345156,,-119.7435922,-2.089919942,132306.8591,-119.7312885,-2.089705201,120.4989157,2.103102824,-0.0051842,-0.0000905,,,,60.30334746,1.052491963,176.8239803,60.30334746,1.052491963,176.8239803,-60.4948486,-1.055834289,177.8673663,-178.4198275,-3.114013441,174.0661943,-135,-3.142197164,3.158937113,3.113922941,-2.35619449,1.697056275,60,14.14253557,-409.2624138,638.6836343,-243.563756,,,5310.058,5310.058
3/16/2026 16:48:04.533,,230,-70210.541,None,59.997,131686.1979,132619.4293,132564.0348,132290.578,229.1340024,,-119.7822827,-2.090595219,132247.3506,-119.7656045,-2.090304129,120.4631792,2.102479104,-0.041492365,-0.000724178,,,,60.30334746,1.052491963,176.8239803,60.4948486,1.055834289,177.8673663,-60.68411403,-1.059137593,178.9127161,-178.025066,-3.107123553,174.1034175,-135,-3.146138418,3.161616697,3.106399375,-2.35619449,1.697056275,60,106.300075,-475.0847813,812.0879817,-443.3032754,,,5310.058,5310.058
3/16/2026 16:48:04.567,,230,-70011.418,None,59.995,131687.789,132610.3761,132552.2173,132284.1335,229.1228403,,-119.8383911,-2.091574495,132238.5681,-119.8193544,-2.091242243,120.4053462,2.101469728,-0.103740208,-0.001810608,,,,60.30334746,1.052491963,176.8239803,59.96671956,1.046616698,177.421532,-60.4948486,-1.055834289,177.8673663,-178.8147392,-3.12090595,174.0372374,-90,-3.137858941,3.157304017,3.119095342,-1.570796327,1.2,60,-87.30501181,-370.5695993,518.9471912,-61.07258012,,,5310.058,5310.058
3/16/2026 16:48:04.600,,230,-70087.032,None,59.995,131713.4103,132642.883,132600.5913,132319.6555,229.1843661,,-119.9073507,-2.092778068,132274.6457,-119.8912089,-2.092496339,120.3370298,2.100277381,-0.171109059,-0.002986416,,,,60.10957512,1.049109998,175.782593,59.96671956,1.046616698,177.421532,-61.0202923,-1.065005011,178.3282367,-178.8147392,-3.12090595,174.0372374,-90,-3.139113037,3.165282392,3.117919534,-1.570796327,1.2,60.01,-57.65494494,-560.3039848,546.263985,71.6949448,,,5310.058,5310.058
3/16/2026 16:48:04.633,,230,-70099.243,None,59.998,131731.6603,132673.0034,132612.9577,132339.9067,229.2194423,,-119.9601713,-2.093699961,132303.3278,-119.9468632,-2.093467691,120.2873986,2.099411154,-0.217755059,-0.003800543,,,,60.30334746,1.052491963,176.8239803,60.30334746,1.052491963,176.8239803,-60.68411403,-1.059137593,178.9127161,-178.8147392,-3.12090595,174.0372374,-90,-3.145959654,3.158548747,3.117105407,-1.570796327,1.2,60.01,102.1630342,-402.4655938,565.0992015,-264.7966419,,,5310.058,5310.058
3/16/2026 16:48:04.667,,230,-69944.011,None,59.998,131703.6519,132641.0244,132577.3577,132308.0359,229.1642403,,-119.9937619,-2.094286228,132264.9428,-119.9779871,-2.094010905,120.2534522,2.098818678,-0.259302083,-0.004525675,,,,60.10957512,1.049109998,175.782593,59.77162149,1.043211594,176.3836727,-61.0202923,-1.065005011,178.3282367,-178.8147392,-3.12090595,174.0372374,-135,-3.137222499,3.163823689,3.116380275,-2.35619449,1.697056275,60,-101.6052228,-525.8015956,581.673593,45.73322542,,,5310.058,5310.058
3/16/2026 16:48:04.700,,230,-70165.339,None,59.994,131678.9171,132605.6822,132542.0214,132276.2155,229.109126,,-120.0550837,-2.095356494,132235.8647,-120.0324329,-2.094961163,120.196349,2.097822039,-0.31643341,-0.005522805,,,,59.96671956,1.046616698,177.421532,59.43597498,1.037353458,176.9908472,-61.0202923,-1.065005011,178.3282367,-178.8228551,-3.1210476,175.2369824,-135,-3.132314621,3.16282705,3.115524795,-2.35619449,1.697056275,59.99,-217.6733431,-502.0992035,605.3903929,114.3821536,,,5310.058,5310.058
3/16/2026 16:48:04.733,,230,-70177.406,None,59.994,131690.4106,132631.0802,132579.2199,132300.9413,229.1519523,,-120.1336994,-2.096728598,132257.8099,-120.1140041,-2.09638485,120.1120291,2.09635038,-0.399321469,-0.006969474,,,,60.30334746,1.052491963,176.8239803,59.43597498,1.037353458,176.9908472,-61.0202923,-1.065005011,178.3282367,-178.4306452,-3.114202245,175.2657411,180,-3.133738308,3.161355391,3.107232771,3.141592654,1.2,60,-183.682605,-467.395204,798.2495931,-147.1717841,,,5310.058,5310.058
3/16/2026 16:48:04.767,,230,-69983.914,None,59.997,131733.2875,132680.7919,132616.3977,132344.1984,229.2268756,,-120.2070588,-2.09800896,132300.7445,-120.1876859,-2.097670839,120.0456876,2.095192502,-0.466609914,-0.008143879,,,,59.77162149,1.043211594,176.3836727,59.43597498,1.037353458,176.9908472,-61.17215902,-1.067655585,176.697708,-178.8228551,-3.1210476,175.2369824,-90,-3.135024297,3.162848087,3.112903721,-1.570796327,1.2,60.01,-153.276039,-498.2831871,666.6191823,-15.05995615,,,5310.058,5310.058
3/16/2026 16:48:04.800,,230,-69996.672,None,59.999,131753.0976,132708.7156,132640.899,132368.2867,229.268598,,-120.2295096,-2.098400801,132330.9422,-120.2128637,-2.098110274,120.0147787,2.094653039,-0.492442326,-0.00859474,,,,59.96671956,1.046616698,177.421532,59.43597498,1.037353458,176.9908472,-61.17215902,-1.067655585,176.697708,-178.8228551,-3.1210476,175.2369824,-135,-3.135463732,3.162308624,3.11245286,-2.35619449,1.697056275,60.01,-143.8961174,-485.7407966,677.2175905,-47.58067649,,,5310.058,5310.058
3/16/2026 16:48:04.833,,230,-70103.707,None,59.998,131709.0109,132645.9292,132581.5399,132312.85,229.1725787,,-120.2613011,-2.098955667,132276.51,-120.2421583,-2.098621562,119.9885467,2.094195204,-0.523779193,-0.009141671,,,,59.77162149,1.043211594,176.3836727,59.43597498,1.037353458,176.9908472,-61.35866977,-1.070910812,177.7499367,-178.4306452,-3.114202245,175.2657411,-135,-3.13597502,3.165106016,3.105060574,-2.35619449,1.697056275,60,-131.0666605,-554.3424021,848.7071917,-163.2981292,,,5310.058,5310.058
3/16/2026 16:48:04.867,,230,-70095.096,None,59.995,131684.8534,132633.574,132570.8129,132297.1227,229.1453382,,-120.3129393,-2.099856923,132262.7534,-120.2966508,-2.099572635,119.937774,2.093309054,-0.580873309,-0.010138152,,,,59.77162149,1.043211594,176.3836727,59.43597498,1.037353458,176.9908472,-61.35866977,-1.070910812,177.7499367,-178.4306452,-3.114202245,175.2657411,-135,-3.136926093,3.164219866,3.104064093,-2.35619449,1.697056275,60.01,-108.8657512,-533.4048021,871.7760077,-229.5054545,,,5310.058,5310.058
3/16/2026 16:48:04.900,,230,-70110.907,None,59.995,131707.5639,132665.8262,132596.621,132324.0564,229.1919888,,-120.3870118,-2.101149732,132279.4444,-120.3755543,-2.100949761,119.8580174,2.091917038,-0.65335825,-0.011403253,,,,59.77162149,1.043211594,176.3836727,59.43597498,1.037353458,176.9908472,-61.35866977,-1.070910812,177.7499367,-178.8228551,-3.1210476,175.2369824,-135,-3.138303219,3.16282785,3.109644347,-2.35619449,1.697056275,60,-76.74873308,-500.7167998,742.2191981,-164.7536653,,,5310.058,5310.058
3/16/2026 16:48:04.933,,230,-69885.619,None,59.997,131743.3197,132679.0141,132622.3393,132348.9176,229.2350496,,-120.4513175,-2.102272078,132310.9623,-120.4329983,-2.101952349,119.7950161,2.090817459,-0.715447165,-0.012486909,,,,59.77162149,1.043211594,176.3836727,59.43597498,1.037353458,176.9908472,-61.69924423,-1.076854958,177.1778767,-178.8147392,-3.12090595,174.0372374,-135,-3.139305807,3.167672417,3.108419041,-2.35619449,1.697056275,60,-53.36922084,-613.0080017,765.5472038,-99.16998124,,,5310.058,5310.058
3/16/2026 16:48:04.967,,230,-69957.806,None,59.998,131726.2629,132680.4598,132599.2599,132336.0325,229.2127319,,-120.4842529,-2.10284691,132300.0136,-120.4615753,-2.102451111,119.7648065,2.090290201,-0.746685235,-0.013032116,,,,59.77162149,1.043211594,176.3836727,59.43597498,1.037353458,176.9908472,-61.35866977,-1.070910812,177.7499367,-178.8147392,-3.12090595,174.0372374,0,-3.139804569,3.161201013,3.107873834,0,0,60,-41.7259371,-462.4128038,777.9887996,-273.8500587,,,5310.058,5310.058
3/16/2026 16:48:05.000,,230,-70092.648,None,59.996,131686.1542,132631.3494,132552.8827,132290.822,229.1344251,,-120.5348732,-2.103730401,132243.5199,-120.5142537,-2.103370522,119.7172329,2.089459886,-0.798821035,-0.013942057,,,,59.77162149,1.043211594,176.3836727,59.43597498,1.037353458,176.9908472,-61.35866977,-1.070910812,177.7499367,-178.8228551,-3.1210476,175.2369824,-135,-3.14072398,3.160370698,3.107105543,-2.35619449,1.697056275,60,-20.26232817,-442.6703983,800.9135855,-337.9808591,,,5310.058,5310.058
3/16/2026 16:48:05.033,,230,-69887.059,None,59.995,131707.671,132649.3879,132567.148,132308.7544,229.1654848,,-120.6018069,-2.104898615,132265.092,-120.581474,-2.104543738,119.6471608,2.088236896,-0.866165694,-0.015117443,,,,59.77162149,1.043211594,176.3836727,59.43597498,1.037353458,176.9908472,-61.51416391,-1.073624697,176.1222303,-179.2151754,-3.12789488,175.2164376,-135,-3.141897196,3.161861593,3.112777437,-2.35619449,1.697056275,60,7.104792416,-473.5007966,669.2255999,-202.8295958,,,5310.058,5310.058
3/16/2026 16:48:05.067,,230,-69929.51,None,59.997,131745.8102,132683.9843,132605.7892,132345.8771,229.2297832,,-120.6705379,-2.106098196,132303.287,-120.6505017,-2.105748498,119.5790567,2.087048255,-0.938511049,-0.016380108,,,,59.43597498,1.037353458,176.9908472,58.90268711,1.028045828,176.575423,-61.17215902,-1.067655585,176.697708,-179.2151754,-3.12789488,175.2164376,180,-3.133794326,3.15470384,3.111514772,3.141592654,1.2,60.01,-182.6074599,-307.3823805,698.7456083,-208.7557679,,,5310.058,5310.058
3/16/2026 16:48:05.100,,230,-70152.61,None,59.999,131755.7666,132696.1329,132618.7838,132357.5807,229.2500546,,-120.6981866,-2.106580758,132313.2657,-120.6782689,-2.106233128,119.5462955,2.086476464,-0.964344675,-0.01683099,,,,59.77162149,1.043211594,176.3836727,59.23728047,1.033885584,175.9586315,-61.35866977,-1.070910812,177.7499367,-179.2205137,-3.127988051,176.4163258,-90,-3.140118712,3.157387276,3.111157061,-1.570796327,1.2,60.01,-34.39868861,-372.5279924,711.9648026,-305.0381216,,,5310.058,5310.058
3/16/2026 16:48:05.133,,230,-70021.31,None,59.998,131695.7833,132632.465,132560.0242,132296.7751,229.1447362,,-120.7328307,-2.107185411,132249.1211,-120.705895,-2.106715295,119.508264,2.085812691,-0.995896947,-0.017381681,,,,59.43597498,1.037353458,176.9908472,59.23728047,1.033885584,175.9586315,-61.88213028,-1.080046921,178.23535,-179.2151754,-3.12789488,175.2164376,-135,-3.140600879,3.165859612,3.110513199,-2.35619449,1.697056275,60,-23.21434896,-573.6095912,721.7568112,-124.932871,,,5310.058,5310.058
3/16/2026 16:48:05.167,,230,-70159.723,None,59.994,131658.1563,132598.8451,132514.3923,132257.8139,229.0772534,,-120.7943168,-2.108258545,132221.8714,-120.7703054,-2.107839468,119.4509637,2.084812612,-1.053322425,-0.018383944,,,,59.43597498,1.037353458,176.9908472,59.10263484,1.031535575,177.604054,-61.35866977,-1.070910812,177.7499367,-179.6075693,-3.134743446,175.2041095,180,-3.139375043,3.155723424,3.116359502,3.141592654,1.2,60,-51.89661584,-333.0432095,585.7775818,-200.8377564,,,5310.058,5310.058
3/16/2026 16:48:05.200,,230,-69952.176,None,59.995,131709.123,132653.5803,132578.049,132314.278,229.1750521,,-120.8719379,-2.109613289,132272.9126,-120.8482681,-2.109200173,119.3662237,2.083333619,-1.135807715,-0.019823584,,,,59.23728047,1.033885584,175.9586315,59.10263484,1.031535575,177.604054,-61.69924423,-1.076854958,177.1778767,-179.604863,-3.134696211,174.0041379,180,-3.140735748,3.160188577,3.114872627,3.141592654,1.2,60,-19.94409871,-437.0399994,616.3343977,-159.3502996,,,5310.058,5310.058
3/16/2026 16:48:05.233,,230,-69846.638,None,59.998,131772.7229,132711.1597,132628.9711,132371.6314,229.274391,,-120.9352432,-2.110718175,132332.4406,-120.904698,-2.110185061,119.3046969,2.082259775,-1.197592538,-0.020901933,,,,59.23728047,1.033885584,175.9586315,58.90268711,1.028045828,176.575423,-61.69924423,-1.076854958,177.1778767,-179.604863,-3.134696211,174.0041379,180,-3.138230889,3.159114733,3.113794278,3.141592654,1.2,60.01,-78.2786592,-411.9840077,641.4480071,-151.1853402,,,5310.058,5310.058
3/16/2026 16:48:05.267,,230,-70085.477,None,59.999,131760.3333,132714.4751,132629.983,132368.9663,229.269775,,-120.9539549,-2.111044757,132330.3682,-120.9261703,-2.110559823,119.2860725,2.081934716,-1.218323874,-0.021263763,,,,58.90268711,1.028045828,176.575423,58.90268711,1.028045828,176.575423,-62.04201287,-1.082837399,176.6121174,-179.6102388,-3.134790037,176.4040816,-90,-3.138605651,3.164772115,3.113526274,-1.570796327,1.2,60,-69.79506717,-543.2543854,656.568011,-43.51855846,,,5310.058,5310.058
3/16/2026 16:48:05.300,,230,-70100.424,None,59.997,131702.6815,132651.2078,132547.5534,132301.163,229.1523361,,-120.9913947,-2.111698205,132256.2943,-120.9655471,-2.111247079,119.2479219,2.081268863,-1.250212016,-0.021820316,,,,59.43597498,1.037353458,176.9908472,59.10263484,1.031535575,177.604054,-61.69924423,-1.076854958,177.1778767,-179.2151754,-3.12789488,175.2164376,180,-3.142782654,3.158123821,3.106074564,3.141592654,1.2,60,27.85570578,-388.5120064,824.7168041,-464.0605035,,,5310.058,5310.058
3/16/2026 16:48:05.333,,230,-70096.939,None,59.994,131688.3811,132616.9645,132539.0521,132282.1345,229.1193779,,-121.0573843,-2.11284994,132235.8756,-121.0362839,-2.112481669,119.1789837,2.080065665,-1.317746959,-0.022999023,,,,58.90268711,1.028045828,176.575423,58.90268711,1.028045828,176.575423,-61.88213028,-1.080046921,178.23535,-179.6075693,-3.134743446,175.2041095,0,-3.140527497,3.160112586,3.111744423,0,0,60,-24.87098165,-437.7311943,693.014388,-230.4122121,,,5310.058,5310.058
3/16/2026 16:48:05.367,,230,-70040.794,None,59.995,131729.9053,132657.4952,132579.303,132322.9012,229.1899879,,-121.1375822,-2.114249657,132277.4675,-121.1168218,-2.11388732,119.103938,2.07875587,-1.395157844,-0.024350098,,,,58.90268711,1.028045828,176.575423,58.57043439,1.022246924,177.1981941,-61.88213028,-1.080046921,178.23535,-179.604863,-3.134696211,174.0041379,-135,-3.136134244,3.158802791,3.110346113,-2.35619449,1.697056275,60,-127.4911656,-406.9007917,720.7200054,-186.3280481,,,5310.058,5310.058
3/16/2026 16:48:05.400,,230,-69706.915,None,59.997,131750.8877,132688.9184,132606.8795,132349.5749,229.2361882,,-121.1945675,-2.115244238,132314.976,-121.1722862,-2.114855356,119.0430285,2.077692799,-1.457105366,-0.025431286,,,,58.70039867,1.024515229,175.5489675,58.3669307,1.018695115,176.1753672,-62.04201287,-1.082837399,176.6121174,180,3.141592654,174,180,-3.133550471,3.160530198,-3.16702394,3.141592654,1.2,60,-186.7998527,-443.7648064,586.7280055,43.83665369,,,5310.058,5310.058
3/16/2026 16:48:05.433,,230,-69615.259,None,59.998,131736.8515,132669.1487,132585.0502,132331.02,229.2040501,,-121.2329497,-2.115914134,132284.4927,-121.2125869,-2.115558735,119.0062813,2.077051439,-1.493657423,-0.02606924,,,,58.90268711,1.028045828,176.575423,58.70039867,1.024515229,175.5489675,-62.04201287,-1.082837399,176.6121174,180,3.141592654,174,-135,-3.140073964,3.159888838,-3.167661894,-2.35619449,1.697056275,60,-35.47382674,-428.6736002,601.3440113,-137.1965843,,,5310.058,5310.058
3/16/2026 16:48:05.467,,230,-69600.326,None,59.996,131718.8488,132648.3105,132564.2412,132311.1326,229.1696041,,-121.284678,-2.116816963,132272.7596,-121.2600666,-2.116387414,118.9579432,2.076207781,-1.545775565,-0.026978873,,,,59.23728047,1.033885584,175.9586315,58.70039867,1.024515229,175.5489675,-62.04201287,-1.082837399,176.6121174,-179.604863,-3.134696211,174.0041379,-135,-3.140902643,3.15904518,3.107717338,-2.35619449,1.697056275,60,-16.0596735,-408.8447985,781.2432024,-356.3387304,,,5310.058,5310.058
3/16/2026 16:48:05.500,,230,-69746.342,None,59.994,131734.356,132651.1091,132581.5546,132322.9961,229.1901523,,-121.3657536,-2.118232,132288.3467,-121.3414861,-2.117808451,118.8743755,2.074749248,-1.628579264,-0.02842407,,,,58.70039867,1.024515229,175.5489675,58.57043439,1.022246924,177.1981941,-62.38697218,-1.088858075,176.0527194,-179.604863,-3.134696211,174.0041379,0,-3.140055375,3.163607323,3.106272141,0,0,60,-35.70033372,-514.0800033,814.6655982,-264.8852612,,,5310.058,5310.058
3/16/2026 16:48:05.533,,230,-69775.013,None,59.997,131764.3551,132692.5626,132621.7095,132360.2147,229.2546167,,-121.4369553,-2.119474703,132318.415,-121.4129926,-2.119056476,118.7994434,2.073441437,-1.690323606,-0.029501712,,,,58.70039867,1.024515229,175.5489675,58.3669307,1.018695115,176.1753672,-62.56689737,-1.091998362,177.1169105,180,3.141592654,174,0,-3.137751591,3.165439799,-3.171094366,0,0,60.01,-89.22136958,-560.404799,680.6880011,-31.06183257,,,5310.058,5310.058
3/16/2026 16:48:05.567,,230,-69850.382,None,59.999,131775.1603,132684.7049,132611.8583,132357.8845,229.2505807,,-121.4672527,-2.120003494,132319.0114,-121.4406958,-2.119539988,118.7717463,2.072958031,-1.721571054,-0.030047083,,,,58.70039867,1.024515229,175.5489675,58.3669307,1.018695115,176.1753672,-62.22343619,-1.086003833,177.672958,180,3.141592654,174,0,-3.138235103,3.158961864,-3.171639737,0,0,60.01,-77.99060262,-409.4495844,693.2160047,-205.7758177,,,5310.058,5310.058
3/16/2026 16:48:05.600,,230,-69951.053,None,59.996,131704.1248,132626.988,132555.1754,132296.0934,229.1435554,,-121.5094141,-2.120739349,132251.9864,-121.490196,-2.12040393,118.7263055,2.07216494,-1.769011152,-0.030875069,,,,58.90268711,1.028045828,176.575423,58.70039867,1.024515229,175.5489675,-62.06285717,-1.083201201,179.2946179,180,3.141592654,174,-90,-3.144919159,3.155366141,-3.172467723,-1.570796327,1.2,60,77.68190947,-327.5136043,712.0080067,-462.1763119,,,5310.058,5310.058
3/16/2026 16:48:05.633,,230,-69591.413,None,59.994,131697.5951,132604.7293,132536.4804,132280.2447,229.1161047,,-121.5843414,-2.122047077,132245.5142,-121.5654341,-2.121717082,118.6547367,2.070915829,-1.841923572,-0.032147631,,,,58.70039867,1.024515229,175.5489675,58.49573328,1.020943144,174.524726,-62.22343619,-1.086003833,177.672958,180,3.141592654,174,-90,-3.142660226,3.156919662,-3.173740285,-1.570796327,1.2,60,24.78429034,-361.0943871,741.2400118,-404.929915,,,5310.058,5310.058
3/16/2026 16:48:05.667,,230,-69629.083,None,59.994,131753.4206,132662.1845,132603.1601,132340.2397,229.220019,,-121.6732103,-2.123598132,132301.4068,-121.6546806,-2.123274728,118.570338,2.069442794,-1.929190029,-0.033670718,,,,58.70039867,1.024515229,175.5489675,58.16105287,1.015101869,175.1547887,-62.56689737,-1.091998362,177.1169105,180,3.141592654,174,-135,-3.138376597,3.161441156,-3.175263372,-2.35619449,1.697056275,60,-74.69399272,-466.3440075,776.7360116,-235.6980114,,,5310.058,5310.058
3/16/2026 16:48:05.700,,230,-69869.909,None,59.998,131792.1152,132716.0099,132643.6478,132384.589,229.2968343,,-121.7344493,-2.124666954,132346.455,-121.7117428,-2.12427065,118.5046145,2.068295702,-1.985651983,-0.034656165,,,,58.70039867,1.024515229,175.5489675,58.03583677,1.012916436,176.8076921,-62.56689737,-1.091998362,177.1169105,180,3.141592654,174,0,-3.137187086,3.160294064,-3.176248819,0,0,60.01,-102.3554698,-439.5743978,799.7040114,-257.7741438,,,5310.058,5310.058
3/16/2026 16:48:05.733,,230,-69779.304,None,59.999,131770.2165,132687.3866,132621.7551,132360.4453,229.2550162,,-121.7542204,-2.125012024,132318.2627,-121.73603,-2.124694542,118.4818466,2.067898327,-2.011917122,-0.035114578,,,,58.70039867,1.024515229,175.5489675,58.16105287,1.015101869,175.1547887,-62.74467163,-1.095101108,178.1828275,180,3.141592654,174,-135,-3.139796411,3.162999435,-3.176707232,-2.35619449,1.697056275,60,-41.7237011,-506.0736104,810.1440081,-262.3466966,,,5310.058,5310.058
3/16/2026 16:48:05.767,,230,-69827.659,None,59.996,131703.6492,132625.3659,132553.6371,132294.8797,229.1414533,,-121.7965269,-2.125750411,132251.7262,-121.7785033,-2.125435841,118.4433085,2.06722571,-2.059663519,-0.03594791,,,,58.3669307,1.018695115,176.1753672,57.82878287,1.009302664,175.7907847,-62.74467163,-1.095101108,178.1828275,180,3.141592654,174,-90,-3.134738505,3.162326818,-3.177540564,-1.570796327,1.2,60,-159.6969602,-489.9455994,828.9360118,-179.2934523,,,5310.058,5310.058
3/16/2026 16:48:05.800,,230,-69665.198,None,59.993,131700.4658,132603.0825,132560.2284,132288.5789,229.1305399,,-121.8830425,-2.127260394,132248.605,-121.8653785,-2.1269521,118.3601041,2.06577352,-2.137413691,-0.037304906,,,,58.3669307,1.018695115,176.1753672,58.03583677,1.012916436,176.8076921,-62.56689737,-1.091998362,177.1169105,179.602119,3.134648321,172.8041666,180,-3.139868536,3.157771882,-3.171953227,3.141592654,1.2,60,-40.17010366,-379.9727977,695.3615963,-275.2186949,,,5310.058,5310.058
3/16/2026 16:48:05.833,,230,-69950.621,None,59.996,131765.03,132683.4796,132627.019,132359.1768,229.2528191,,-121.9574623,-2.128559265,132313.2217,-121.9401166,-2.128256526,118.2825058,2.064419174,-2.214154109,-0.038644279,,,,58.3669307,1.018695115,176.1753672,57.82878287,1.009302664,175.7907847,-63.08875497,-1.101106495,177.6364827,179.6075693,3.134743446,175.2041095,0,-3.13755919,3.165525669,-3.173387725,0,0,60.01,-94.02111407,-564.0336017,738.6912008,-80.63648501,,,5310.058,5310.058
3/16/2026 16:48:05.867,,230,-69818.112,None,59.999,131791.6623,132696.5556,132655.2167,132381.8022,229.2920074,,-122.0009774,-2.129318746,132333.5277,-121.9882404,-2.129096443,118.2382909,2.063647477,-2.260365623,-0.039450822,,,,57.82878287,1.009302664,175.7907847,57.49891946,1.003545461,176.43265,-63.43494882,-1.107148718,177.0965838,179.2097635,3.127800425,174.0165509,-90,-3.132641904,3.170796195,-3.167251247,-1.570796327,1.2,60,-208.2186388,-686.1887932,592.2431957,302.1642363,,,5310.058,5310.058
3/16/2026 16:48:05.900,,230,-69635.65,None,59.998,131743.3219,132646.2576,132598.124,132329.8845,229.2020833,,-122.0307248,-2.129837937,132291.5644,-122.0136812,-2.129540469,118.2087782,2.063132384,-2.292475227,-0.040011241,,,,58.16105287,1.015101869,175.1547887,57.82878287,1.009302664,175.7907847,-62.91250939,-1.098030429,176.5672676,179.604863,3.134696211,174.0041379,-135,-3.138843133,3.161162813,-3.174707452,-2.35619449,1.697056275,60,-63.71043885,-458.3231973,763.9056017,-241.8719655,,,5310.058,5310.058
3/16/2026 16:48:05.933,,230,-69825.456,None,59.995,131702.711,132610.7366,132566.5179,132293.9822,229.1398988,,-122.0836335,-2.130761367,132254.7868,-122.0740009,-2.130593246,118.1581873,2.062249407,-2.339738289,-0.040836137,,,,58.3669307,1.018695115,176.1753672,57.82878287,1.009302664,175.7907847,-62.74467163,-1.095101108,178.1828275,180,3.141592654,174,180,-3.13989591,3.157350515,-3.182428791,3.141592654,1.2,60,-39.53416713,-372.3264048,941.6880143,-529.8274423,,,5310.058,5310.058
3/16/2026 16:48:05.967,,230,-69630.538,None,59.994,131710.7165,132626.8235,132586.9921,132308.8528,229.1656554,,-122.1717849,-2.132299899,132269.2133,-122.1581037,-2.132061118,118.072182,2.060748331,-2.427609128,-0.042369772,,,,57.82878287,1.009302664,175.7907847,57.82878287,1.009302664,175.7907847,-62.91250939,-1.098030429,176.5672676,179.2097635,3.127800425,174.0165509,-135,-3.141363782,3.15877876,-3.170170197,-2.35619449,1.697056275,60.01,-5.321655511,-402.436795,659.2608001,-251.5023496,,,5310.058,5310.058
3/16/2026 16:48:06.000,,230,-69878.765,None,59.996,131753.2069,132676.3355,132630.1801,132353.9222,229.2437179,,-122.2400336,-2.133491064,132311.741,-122.2266462,-2.13325741,118.0020706,2.059524656,-2.4994607,-0.043623819,,,,57.82878287,1.009302664,175.7907847,57.49891946,1.003545461,176.43265,-63.08875497,-1.101106495,177.6364827,179.2097635,3.127800425,174.0165509,180,-3.136802871,3.160631151,-3.171424244,3.141592654,1.2,60,-111.4060123,-448.675201,688.4064116,-128.3251983,,,5310.058,5310.058
3/16/2026 16:48:06.033,,230,-69879.197,None,59.998,131761.1727,132679.3131,132621.8816,132354.7886,229.2452186,,-122.2818875,-2.134221553,132315.9881,-122.2614798,-2.133865372,117.960311,2.058795813,-2.535942244,-0.044260542,,,,57.82878287,1.009302664,175.7907847,57.49891946,1.003545461,176.43265,-63.08875497,-1.101106495,177.6364827,179.2097635,3.127800425,174.0165509,-135,-3.137410833,3.159902308,-3.172060967,-2.35619449,1.697056275,60,-97.26857645,-431.5103937,703.05121,-174.2722398,,,5310.058,5310.058
3/16/2026 16:48:06.067,,230,-69857.309,None,59.996,131715.7899,132644.9327,132578.2125,132313.655,229.173973,,-122.3188993,-2.134867531,132270.6357,-122.2986405,-2.134513947,117.921254,2.05811414,-2.578307381,-0.044999953,,,,57.82878287,1.009302664,175.7907847,57.49891946,1.003545461,176.43265,-63.08875497,-1.101106495,177.6364827,179.2097635,3.127800425,174.0165509,-116.5650512,-3.138059408,3.159220635,-3.172800378,-2.034443936,2.683281573,60,-82.1547101,-415.3391982,719.8704073,-222.376499,,,5310.058,5310.058
3/16/2026 16:48:06.100,,230,-69634.08,None,59.994,131687.725,132603.1829,132562.4575,132285.1291,229.1245647,,-122.3994181,-2.136272848,132246.3429,-122.3867001,-2.136050877,117.8428207,2.056745221,-2.656494387,-0.046364574,,,,57.82878287,1.009302664,175.7907847,57.28832316,0.999869862,175.4217774,-63.43494882,-1.107148718,177.0965838,179.2097635,3.127800425,174.0165509,-135,-3.135920739,3.163893939,-3.174164999,-2.35619449,1.697056275,60,-131.858196,-523.6704023,751.2480146,-95.71941637,,,5310.058,5310.058
3/16/2026 16:48:06.133,,230,-69358.723,None,59.995,131740.0422,132658.3712,132595.4676,132331.9566,229.2056723,,-122.4791644,-2.137664684,132292.2583,-122.4711923,-2.137525544,117.7657823,2.055400647,-2.73888965,-0.047802642,,,,57.61932229,1.005646887,174.7761998,57.28832316,0.999869862,175.4217774,-63.26026711,-1.104099947,176.0240893,179.2042764,3.127704658,172.8166659,-135,-3.137395406,3.159500594,-3.1755073,-2.35619449,1.697056275,60,-97.04653541,-418.1472014,776.9952024,-261.8014656,,,5310.058,5310.058
3/16/2026 16:48:06.167,,230,-69519.931,None,59.998,131747.4628,132693.0792,132626.9848,132356.5441,229.2482591,,-122.5413364,-2.138749789,132312.604,-122.5248265,-2.138461638,117.7052074,2.054343416,-2.805710328,-0.048968883,,,,57.61932229,1.005646887,174.7761998,57.28832316,0.999869862,175.4217774,-63.43494882,-1.107148718,177.0965838,178.8065106,3.120762334,172.8374959,180,-3.1383315,3.161492134,-3.169731217,3.141592654,1.2,60.01,-75.41435001,-467.5967992,644.9328086,-101.9216593,,,5310.058,5310.058
3/16/2026 16:48:06.200,,230,-69851.419,None,59.998,131719.0455,132659.1018,132595.1673,132325.1332,229.1938538,,-122.5800187,-2.139424924,132284.2124,-122.5636713,-2.139139607,117.6660888,2.053660668,-2.842725566,-0.049614921,,,,57.82878287,1.009302664,175.7907847,57.82878287,1.009302664,175.7907847,-63.60752595,-1.110160757,178.1707047,178.8147392,3.12090595,174.0372374,180,-3.148442271,3.163821425,-3.170520871,3.141592654,1.2,60,159.2821243,-525.3552105,667.4688076,-301.3957214,,,5310.058,5310.058
