time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:48:06.233,,230,-69834.053,None,59.994,131686.2378,132624.2025,132566.4332,132292.9874,229.1381756,,-122.6446401,-2.14055278,132251.4469,-122.628566,-2.140272233,117.6037697,2.052572995,-2.905658067,-0.0507133,,,,57.82878287,1.009302664,175.7907847,57.82878287,1.009302664,175.7907847,-63.60752595,-1.110160757,178.1707047,178.8147392,3.12090595,174.0372374,180,-3.149574897,3.162733752,-3.17161925,3.141592654,1.2,60,185.5738987,-499.521608,692.6543997,-378.7066904,,,5310.058,5310.058
3/16/2026 16:48:06.267,,230,-69417.893,None,59.993,131705.4778,132625.5858,132577.5581,132303.5497,229.1564701,,-122.7399113,-2.142215576,132264.2602,-122.7286394,-2.142018844,117.5040521,2.050832594,-2.998886385,-0.052340441,,,,57.28832316,0.999869862,175.4217774,57.28832316,0.999869862,175.4217774,-63.78324714,-1.11322767,176.5631898,178.8065106,3.120762334,172.8374959,180,-3.141888706,3.164060264,-3.173102775,3.141592654,1.2,60,6.86901728,-526.0751978,721.9152028,-202.7090223,,,5310.058,5310.058
3/16/2026 16:48:06.300,,230,-69379.877,None,59.996,131752.4506,132686.9519,132624.335,132355.2665,229.2460462,,-122.8238937,-2.143681346,132317.773,-122.8085967,-2.143414363,117.4201832,2.049368804,-3.086083251,-0.053862314,,,,57.07528858,0.996151707,174.4133022,57.28832316,0.999869862,175.4217774,-64.13364321,-1.119343235,176.0363599,178.4088597,3.113822017,172.8666538,-90,-3.143284225,3.168712039,-3.167684331,-1.570796327,1.2,60.01,39.0380321,-633.3695853,598.1184067,-3.786853498,,,5310.058,5310.058
3/16/2026 16:48:06.333,,230,-69538.306,None,59.998,131751.1478,132680.2557,132629.5379,132354.3344,229.2444318,,-122.8685446,-2.144460651,132312.9256,-122.8462238,-2.144071078,117.3808253,2.04868188,-3.12749498,-0.054585085,,,,57.28832316,0.999869862,175.4217774,56.95976222,0.994135392,176.0731666,-63.78324714,-1.11322767,176.5631898,178.4088597,3.113822017,172.8666538,-135,-3.13820647,3.16190955,-3.168407102,-2.35619449,1.697056275,60,-78.59509624,-475.9199981,614.7072061,-60.19211179,,,5310.058,5310.058
3/16/2026 16:48:06.367,,230,-69404.717,None,59.996,131672.8504,132614.0914,132551.6029,132280.2129,229.1160496,,-122.9185946,-2.145334188,132244.7487,-122.8993117,-2.144997638,117.3255802,2.047717672,-3.176089698,-0.055433223,,,,57.28832316,0.999869862,175.4217774,57.28832316,0.999869862,175.4217774,-63.78324714,-1.11322767,176.5631898,178.8065106,3.120762334,172.8374959,0,-3.1448675,3.160945342,-3.176195557,0,0,60,75.97174518,-453.1104049,792.5904197,-415.45176,,,5310.058,5310.058
3/16/2026 16:48:06.400,,230,-69488.755,None,59.993,131663.5084,132617.2251,132551.0815,132277.9864,229.1121931,,-123.0035952,-2.146817728,132228.9387,-122.9890595,-2.146564033,117.2490436,2.046381855,-3.264421558,-0.056974904,,,,57.28832316,0.999869862,175.4217774,56.95976222,0.994135392,176.0731666,-63.78324714,-1.11322767,176.5631898,178.8065106,3.120762334,172.8374959,-90,-3.140699425,3.159609525,-3.177737238,-1.570796327,1.2,60,-20.71918063,-421.8479912,827.8848018,-385.3176299,,,5310.058,5310.058
3/16/2026 16:48:06.433,,230,-69322.694,None,59.994,131730.9629,132663.0225,132611.4744,132335.8446,229.2124064,,-123.0962008,-2.148434,132296.4468,-123.08207,-2.148187373,117.1514554,2.04467862,-3.356413633,-0.058580469,,,,57.07528858,0.996151707,174.4133022,56.74563343,0.990398139,175.0684438,-64.13364321,-1.119343235,176.0363599,178.4088597,3.113822017,172.8666538,-90,-3.138585512,3.164021855,-3.172402486,-1.570796327,1.2,60.01,-69.38746279,-523.7567876,706.1760009,-113.0317505,,,5305.883,5305.883
3/16/2026 16:48:06.467,,230,-69308.842,None,59.997,131769.427,132709.9157,132656.635,132379.362,229.2877808,,-123.1597797,-2.149543661,132334.9467,-123.1459259,-2.149301868,117.0886878,2.043583118,-3.422765759,-0.059738532,,,,56.74563343,0.990398139,175.0684438,56.20079779,0.980888964,174.7308788,-64.13364321,-1.119343235,176.0363599,178.0113621,3.106884375,172.9041353,-135,-3.130190832,3.162926353,-3.166622907,-2.35619449,1.697056275,60.01,-264.1479529,-498.3551847,574.0559913,188.4471462,,,5305.883,5305.883
3/16/2026 16:48:06.500,,230,-69334.128,None,59.998,131722.2788,132682.3726,132613.0403,132339.9526,229.2195218,,-123.1898881,-2.150069153,132294.3814,-123.1717905,-2.149753291,117.0540337,2.042978292,-3.455056193,-0.060302106,,,,57.07528858,0.996151707,174.4133022,56.74563343,0.990398139,175.0684438,-64.13364321,-1.119343235,176.0363599,178.0113621,3.106884375,172.9041353,-135,-3.14015143,3.162321527,-3.167186481,-2.35619449,1.697056275,60,-33.25463736,-484.128005,586.7855823,-69.40294002,,,5305.883,5305.883
3/16/2026 16:48:06.533,,230,-69432.854,None,59.994,131661.2898,132616.939,132548.4611,132276.2794,229.1092366,,-123.248807,-2.151097482,132240.0109,-123.2265899,-2.150709719,116.9986276,2.042011271,-3.508709105,-0.061238526,,,,56.74563343,0.990398139,175.0684438,56.95976222,0.994135392,176.0731666,-64.13364321,-1.119343235,176.0363599,178.0113621,3.106884375,172.9041353,180,-3.144845111,3.161354506,-3.168122901,3.141592654,1.2,60,75.29768086,-461.3183847,607.9535831,-221.9328793,,,5305.883,5305.883
3/16/2026 16:48:06.567,,230,-69296.861,None,59.992,131662.8768,132604.6294,132539.4133,132269.6702,229.097789,,-123.3497377,-2.152859054,132235.0937,-123.3323266,-2.152555173,116.8966391,2.040231236,-3.61289981,-0.063056997,,,,57.07528858,0.996151707,174.4133022,56.74563343,0.990398139,175.0684438,-64.13364321,-1.119343235,176.0363599,178.0113621,3.106884375,172.9041353,180,-3.142953312,3.159574471,-3.169941372,3.141592654,1.2,60,31.38161633,-419.7311917,649.5695864,-261.220011,,,5305.883,5305.883
3/16/2026 16:48:06.600,,230,-69564.542,None,59.994,131738.2212,132678.6478,132613.0745,132344.0088,229.2265474,,-123.4421602,-2.154472131,132303.8916,-123.4295155,-2.15425144,116.7991183,2.038529178,-3.704404113,-0.064654049,,,,56.74563343,0.990398139,175.0684438,56.41844708,0.98468766,175.7293373,-64.30300027,-1.122299074,177.1169105,178.0113621,3.106884375,172.9041353,180,-3.1389391,3.160828252,-3.171538424,3.141592654,1.2,60,-61.46216345,-452.0016123,686.5344012,-173.0706254,,,5305.883,5305.883
3/16/2026 16:48:06.633,,230,-69590.578,None,59.998,131757.712,132694.2838,132633.6424,132362.5711,229.2586982,,-123.4998365,-2.155478773,132320.0235,-123.4802097,-2.155136221,116.7434772,2.037558057,-3.760972117,-0.065641347,,,,56.74563343,0.990398139,175.0684438,56.20079779,0.980888964,174.7308788,-64.30300027,-1.122299074,177.1169105,178.4198275,3.114013441,174.0661943,180,-3.136025185,3.159857131,-3.179654788,3.141592654,1.2,60.01,-128.970081,-429.2352171,878.5296066,-320.3243085,,,5301.731,5301.731
3/16/2026 16:48:06.667,,230,-69710.112,None,59.997,131714.1571,132651.1118,132592.0798,132319.8099,229.1846336,,-123.5415884,-2.15620748,132283.1282,-123.5177826,-2.155791991,116.7064475,2.036911768,-3.803726908,-0.066387558,,,,56.95976222,0.994135392,176.0731666,56.41844708,0.98468766,175.7293373,-64.30300027,-1.122299074,177.1169105,178.025066,3.107123553,174.1034175,0,-3.140479651,3.159210842,-3.173511111,0,0,60,-25.92350479,-413.913608,736.7040005,-296.8668877,,,5301.731,5301.731
3/16/2026 16:48:06.700,,230,-69485.846,None,59.993,131670.4838,132623.9794,132543.4679,132280.015,229.1157068,,-123.6121946,-2.157439791,132232.8831,-123.5930347,-2.157105388,116.636923,2.035698336,-3.877910464,-0.067682306,,,,56.74563343,0.990398139,175.0684438,56.41844708,0.98468766,175.7293373,-64.48612957,-1.125495283,175.5161531,177.6304919,3.100236936,174.1489018,180,-3.141793048,3.161193619,-3.167919242,3.141592654,1.2,60,4.639091501,-456.2352103,607.6080018,-156.011883,,,5301.731,5301.731
3/16/2026 16:48:06.733,,230,-69341.141,None,59.993,131703.577,132645.3544,132571.054,132307.3525,229.1630568,,-123.70881,-2.159126048,132266.0501,-123.6900675,-2.15879893,116.5395524,2.033998898,-3.975873289,-0.06939208,,,,56.41844708,0.98468766,175.7293373,56.41844708,0.98468766,175.7293373,-64.48612957,-1.125495283,175.5161531,177.614056,3.099950074,172.949935,0,-3.14348659,3.159494181,-3.169342154,0,0,60.01,44.02078564,-416.7504022,636.1631994,-263.4335829,,,5301.731,5301.731
3/16/2026 16:48:06.767,,230,-69484.882,None,59.996,131750.2647,132704.5836,132630.6888,132362.5556,229.2586713,,-123.7808599,-2.160383556,132319.4603,-123.7580941,-2.159986218,116.4631015,2.032664578,-4.046836042,-0.070630613,,,,56.20079779,0.980888964,174.7308788,55.87505825,0.975203736,175.4012543,-64.48612957,-1.125495283,175.5161531,177.6304919,3.100236936,174.1489018,-90,-3.135189954,3.158159861,-3.170867549,-1.570796327,1.2,60.01,-148.0312956,-385.8623966,676.0799902,-142.186298,,,5301.731,5301.731
3/16/2026 16:48:06.800,,230,-69216.624,None,59.997,131740.5128,132683.4698,132604.1619,132343.4038,229.2254995,,-123.8428521,-2.161465524,132299.7954,-123.817446,-2.161022103,116.3981977,2.031531794,-4.10482632,-0.071642735,,,,56.74563343,0.990398139,175.0684438,56.20079779,0.980888964,174.7308788,-64.48612957,-1.125495283,175.5161531,178.0113621,3.106884375,172.9041353,-90,-3.141911067,3.157027077,-3.17852711,-1.570796327,1.2,60,7.37493822,-359.4240046,846.6336029,-494.5845365,,,5301.731,5301.731
3/16/2026 16:48:06.833,,230,-69506.338,None,59.995,131724.2137,132662.4206,132576.9004,132321.8561,229.1881778,,-123.8933352,-2.162346621,132276.86,-123.872473,-2.161982506,116.3448622,2.030600913,-4.157667385,-0.072564985,,,,56.74563343,0.990398139,175.0684438,56.41844708,0.98468766,175.7293373,-64.48612957,-1.125495283,175.5161531,177.6304919,3.100236936,174.1489018,-135,-3.146670166,3.156096196,-3.172801921,-2.35619449,1.697056275,60,117.5820089,-337.6944104,720.4463933,-500.3339917,,,5297.645,5297.645
3/16/2026 16:48:06.867,,230,-69439.939,None,59.993,131708.4232,132647.3492,132568.8018,132308.875,229.1656938,,-123.9899446,-2.164032772,132267.8546,-123.965157,-2.163600147,116.2497966,2.028941705,-4.251528239,-0.074203166,,,,56.20079779,0.980888964,174.7308788,55.87505825,0.975203736,175.4012543,-64.65382406,-1.128422104,176.5998867,177.614056,3.099950074,172.949935,-135,-3.138803883,3.157363809,-3.17415324,-2.35619449,1.697056275,60,-64.45197015,-369.4319937,746.4095889,-312.525625,,,5297.645,5297.645
3/16/2026 16:48:06.900,,230,-69398.568,None,59.995,131766.0698,132707.4726,132619.071,132364.8851,229.2627061,,-124.0690938,-2.165414187,132318.8612,-124.0489755,-2.165063057,116.1734774,2.027609684,-4.333097253,-0.075626814,,,,56.20079779,0.980888964,174.7308788,55.87505825,0.975203736,175.4012543,-65.00669474,-1.134580859,176.0895227,177.614056,3.099950074,172.949935,180,-3.140266793,3.162190543,-3.175576888,3.141592654,1.2,60.01,-30.65414096,-481.3055905,779.3279918,-267.3682603,,,5297.645,5297.645
3/16/2026 16:48:06.933,,230,-69400.642,None,59.998,131786.8197,132702.9656,132616.2267,132369.3148,229.2703786,,-124.1223824,-2.166344249,132329.7175,-124.0995642,-2.165945995,116.1224873,2.02671974,-4.385185823,-0.076535931,,,,56.20079779,0.980888964,174.7308788,55.87505825,0.975203736,175.4012543,-65.00669474,-1.134580859,176.0895227,177.614056,3.099950074,172.949935,-135,-3.141149731,3.161300599,-3.176486005,-2.35619449,1.697056275,60.01,-10.24129469,-460.497611,800.1503909,-329.4114853,,,5297.645,5297.645
3/16/2026 16:48:06.967,,230,-69527.016,None,59.997,131710.8684,132649.9481,132561.9296,132308.2597,229.1646281,,-124.1586192,-2.1669767,132270.4658,-124.1345486,-2.166556589,116.0875395,2.026109784,-4.418197368,-0.077112091,,,,56.20079779,0.980888964,174.7308788,55.87505825,0.975203736,175.4012543,-65.00669474,-1.134580859,176.0895227,177.6304919,3.100236936,174.1489018,180,-3.141760325,3.160690643,-3.177349027,3.141592654,1.2,60,3.875177136,-446.0688004,825.2783936,-383.0847703,,,5297.645,5297.645
3/16/2026 16:48:07.000,,230,-69356.146,None,59.993,131665.4929,132592.461,132526.1854,132262.0537,229.0845969,,-124.2251626,-2.168138101,132215.2294,-124.1984295,-2.16767152,116.0131215,2.024810946,-4.487039959,-0.078313621,,,,56.20079779,0.980888964,174.7308788,55.87505825,0.975203736,175.4012543,-65.00669474,-1.134580859,176.0895227,177.2169792,3.093019778,173.0040462,-90,-3.142875256,3.159391805,-3.171333399,-1.570796327,1.2,60,29.6307795,-415.5551926,681.7823944,-295.8579813,,,5297.645,5297.645
3/16/2026 16:48:07.033,,230,-69438.082,None,59.992,131684.7282,132616.5953,132534.177,132279.1708,229.1142446,,-124.3360814,-2.170073999,132244.495,-124.3127603,-2.169666969,115.9042429,2.022910655,-4.596053963,-0.080216274,,,,55.87505825,0.975203736,175.4012543,55.87505825,0.975203736,175.4012543,-65.52383849,-1.14360672,176.677333,177.2169792,3.093019778,173.0040462,180,-3.144870705,3.166517375,-3.173236052,3.141592654,1.2,60,76.0370536,-583.9343907,725.4287879,-217.5314508,,,5293.561,5293.561
3/16/2026 16:48:07.067,,230,-69342.811,None,59.996,131750.322,132678.1312,132610.4792,132346.9847,229.2317016,,-124.4236832,-2.17160294,132310.1705,-124.400746,-2.171202609,115.8164777,2.021378865,-4.68183369,-0.081713413,,,,55.6539026,0.971343842,174.4091741,55.6539026,0.971343842,174.4091741,-65.52383849,-1.14360672,176.677333,177.2169792,3.093019778,173.0040462,0,-3.142546451,3.164985585,-3.174733191,0,0,60.01,22.00992829,-548.3088018,760.1759953,-233.8771218,,,5293.561,5293.561
3/16/2026 16:48:07.100,,230,-69440.976,None,59.999,131778.0037,132695.2322,132616.3755,132363.8545,229.2609211,,-124.4552724,-2.172154275,132331.0957,-124.4367763,-2.171831458,115.7841305,2.020814299,-4.712836886,-0.082254521,,,,55.87505825,0.975203736,175.4012543,55.32968209,0.965685127,175.0890059,-65.52383849,-1.14360672,176.677333,177.2169792,3.093019778,173.0040462,0,-3.137516585,3.164421019,-3.175274299,0,0,60.01,-94.60952979,-535.1471878,772.6175991,-142.8608815,,,5293.561,5293.561
3/16/2026 16:48:07.133,,230,-69551.438,None,59.997,131695.7357,132631.8852,132562.5161,132297.3979,229.1458148,,-124.4903164,-2.172765909,132255.6454,-124.4676529,-2.172370356,115.7512981,2.020241265,-4.745982004,-0.082833012,,,,55.87505825,0.975203736,175.4012543,55.55180951,0.969561981,176.0772558,-65.36160328,-1.140775182,175.5858764,177.2361426,3.093354242,174.2026406,-135,-3.141932337,3.161016447,-3.176187254,-2.35619449,1.697056275,60,7.879909731,-452.318409,798.7247854,-354.2862861,,,5293.561,5293.561
3/16/2026 16:48:07.167,,230,-69333.379,None,59.993,131664.8208,132591.4249,132528.6916,132262.3215,229.0850608,,-124.5626198,-2.174027841,132224.796,-124.5402585,-2.173637562,115.6791524,2.018982085,-4.820080954,-0.084126283,,,,55.87505825,0.975203736,175.4012543,55.32968209,0.965685127,175.0890059,-65.7185399,-1.147004901,175.0890059,177.2361426,3.093354242,174.2026406,-90,-3.139322689,3.165986986,-3.177480525,-1.570796327,1.2,60,-52.64587034,-566.2655977,828.3599938,-209.4485258,,,5293.561,5293.561
3/16/2026 16:48:07.200,,230,-69591.744,None,59.993,131708.4167,132627.3881,132560.0003,132299.2628,229.1490449,,-124.6589882,-2.175709786,132261.657,-124.641338,-2.175401731,115.5796888,2.017246117,-4.917844019,-0.08583257,,,,55.32968209,0.965685127,175.0890059,55.10503637,0.961764319,174.1034175,-65.68408027,-1.146403467,177.7701887,176.8420552,3.086476119,174.2646264,180,-3.13716605,3.163649584,-3.172308689,3.141592654,1.2,60.01,-102.5090125,-519.9984009,709.4447879,-86.93737446,,,5293.561,5293.561
3/16/2026 16:48:07.233,,230,-69356.16,None,59.996,131774.3916,132678.7433,132622.3263,132359.1335,229.252744,,-124.7306463,-2.176960455,132317.8181,-124.7103331,-2.176605925,115.5058988,2.015958239,-4.988378832,-0.087063635,,,,55.32968209,0.965685127,175.0890059,54.78240703,0.956133375,174.7926772,-65.87901688,-1.149805753,176.1835407,176.4236656,3.079173844,173.1371711,-135,-3.1327393,3.165763992,-3.166237479,-2.35619449,1.697056275,60,-205.1064623,-564.9696147,565.8336106,204.2424665,,,5288.953,5288.953
3/16/2026 16:48:07.267,,230,-69523.402,None,59.997,131726.6652,132653.9429,132596.9538,132326.5343,229.1962806,,-124.7842349,-2.177895753,132286.8358,-124.7628263,-2.177522104,115.459334,2.015145531,-5.041387648,-0.087988813,,,,55.32968209,0.965685127,175.0890059,55.32968209,0.965685127,175.0890059,-65.87901688,-1.149805753,176.1835407,176.8420552,3.086476119,174.2646264,180,-3.143207231,3.164951284,-3.174464932,3.141592654,1.2,60,37.39677822,-545.8752169,759.4415858,-250.9631472,,,5288.953,5288.953
3/16/2026 16:48:07.300,,230,-69413.414,None,59.995,131705.6046,132613.2417,132546.7245,132289.1685,229.1315612,,-124.8335814,-2.178757013,132249.1146,-124.8136825,-2.178409711,115.4102938,2.014289618,-5.090171199,-0.088840247,,,,55.6539026,0.971343842,174.4091741,55.32968209,0.965685127,175.0890059,-65.52383849,-1.14360672,176.677333,176.8201699,3.086094148,173.0664612,-135,-3.144094838,3.157896338,-3.174934395,-2.35619449,1.697056275,60,57.71397133,-381.9743902,764.6975941,-440.4371753,,,5288.953,5288.953
3/16/2026 16:48:07.333,,230,-69082.027,None,59.993,131686.45,132606.8941,132553.0288,132282.7967,229.1205249,,-124.9187585,-2.180243634,132239.8693,-124.9021969,-2.179954578,115.3197877,2.012709988,-5.178462279,-0.090381217,,,,55.10503637,0.961764319,174.1034175,54.87783629,0.95779893,173.120536,-65.87901688,-1.149805753,176.1835407,176.8201699,3.086094148,173.0664612,0,-3.137753508,3.162515741,-3.176475365,0,0,60,-88.39001802,-488.7936086,800.0639931,-222.8803665,,,5288.953,5288.953
3/16/2026 16:48:07.367,,230,-69255.014,None,59.996,131750.192,132659.0236,132605.2451,132338.8084,229.21754,,-124.9945746,-2.181566874,132303.6614,-124.9783395,-2.181283517,115.2460879,2.011423684,-5.25451491,-0.091708586,,,,55.10503637,0.961764319,174.1034175,55.10503637,0.961764319,174.1034175,-65.87901688,-1.149805753,176.1835407,176.4236656,3.079173844,173.1371711,0,-3.143047836,3.161229437,-3.17088243,0,0,60.02,33.51941592,-458.928014,672.3648145,-246.9562164,,,5288.953,5288.953
3/16/2026 16:48:07.400,,230,-69636.312,None,59.998,131753.1741,132673.0387,132604.34,132344.1789,229.2268419,,-125.0537549,-2.182599765,132296.8566,-125.0347715,-2.182268443,115.1859533,2.010374136,-5.306621557,-0.092618018,,,,55.32968209,0.965685127,175.0890059,55.0079798,0.960070362,175.7744009,-65.87901688,-1.149805753,176.1835407,176.4482666,3.079603212,174.3348502,0,-3.142338805,3.160179889,-3.17222123,0,0,60.01,17.28364455,-434.4479996,707.9471832,-290.7828281,,,5288.953,5288.953
3/16/2026 16:48:07.433,,230,-69591.701,None,59.996,131699.2346,132605.389,132555.7544,132287.4466,229.1285788,,-125.1019102,-2.183440234,132242.9537,-125.0831179,-2.183112246,115.1481382,2.009714139,-5.360666503,-0.093561281,,,,55.32968209,0.965685127,175.0890059,55.0079798,0.960070362,175.7744009,-66.03751103,-1.152571997,177.2794404,176.4236656,3.079173844,173.1371711,-90,-3.143182608,3.162286136,-3.172735125,-1.570796327,1.2,60,36.8142457,-486.4319943,714.6144189,-264.9966703,,,5288.953,5288.953
3/16/2026 16:48:07.467,,230,-69395.774,None,59.993,131677.0241,132572.4732,132535.7171,132262.3852,229.0851711,,-125.1713631,-2.184652416,132223.6966,-125.1601303,-2.184456367,115.0689031,2.008331225,-5.434429991,-0.094848696,,,,55.32968209,0.965685127,175.0890059,54.78240703,0.956133375,174.7926772,-66.23617798,-1.15603939,175.6965566,176.4482666,3.079603212,174.3348502,-90,-3.140589742,3.164370615,-3.174451908,-1.570796327,1.2,60,-23.21831767,-530.5104047,759.0959839,-205.3672615,,,5284.415,5284.415
3/16/2026 16:48:07.500,,230,-69252.538,None,59.992,131703.5343,132611.6357,132558.662,132291.9319,229.1363475,,-125.2820485,-2.186584241,132257.1849,-125.2670159,-2.186321872,114.9580084,2.006395749,-5.537698889,-0.096651079,,,,54.78240703,0.956133375,174.7926772,54.78240703,0.956133375,174.7926772,-66.23617798,-1.15603939,175.6965566,176.4236656,3.079173844,173.1371711,0,-3.142455247,3.162435139,-3.175824923,0,0,60,19.9410761,-485.5824076,785.5056189,-319.8642874,,,5284.415,5284.415
3/16/2026 16:48:07.533,,230,-69606.418,None,59.996,131768.3894,132675.7272,132635.8654,132360.6561,229.2553812,,-125.3576777,-2.187904219,132322.0852,-125.3429703,-2.187647526,114.8822746,2.005073944,-5.612590891,-0.097958191,,,,54.78240703,0.956133375,174.7926772,54.78240703,0.956133375,174.7926772,-66.39289035,-1.158774537,176.7954751,176.0548138,3.072736164,174.4133022,0,-3.143780901,3.163848481,-3.170694355,0,0,60,50.61178412,-522.000013,673.128002,-201.7397731,,,5284.415,5284.415
3/16/2026 16:48:07.567,,230,-69389.482,None,59.998,131748.5137,132652.1018,132610.647,132337.743,229.2156946,,-125.4083967,-2.188789432,132302.2394,-125.3939002,-2.188536421,114.8355952,2.004259234,-5.660550915,-0.098795251,,,,54.78240703,0.956133375,174.7926772,54.55428967,0.952151976,173.8136934,-66.03751103,-1.152571997,177.2794404,175.6317226,3.06535183,173.3034333,-135,-3.140688397,3.156831231,-3.164147081,-2.35619449,1.697056275,60,-20.91134912,-358.3439899,518.2992077,-139.0438687,,,5284.415,5284.415
3/16/2026 16:48:07.600,,230,-69568.574,None,59.996,131698.0909,132606.7763,132561.6406,132289.4967,229.1321296,,-125.4494431,-2.189505827,132251.8405,-125.4351137,-2.189255731,114.7932469,2.003520118,-5.709560958,-0.099650638,,,,55.0079798,0.960070362,175.7744009,54.46232221,0.950546841,175.4874354,-66.03751103,-1.152571997,177.2794404,176.0275041,3.07225952,173.2161655,-135,-3.139802572,3.156092115,-3.171910158,-2.35619449,1.697056275,60,-41.61308803,-340.8479942,696.0384123,-313.5773301,,,5284.415,5284.415
3/16/2026 16:48:07.633,,230,-69274.224,None,59.992,131665.7958,132571.7291,132536.7639,132258.7602,229.0788924,,-125.5552081,-2.191351775,132219.6055,-125.54132,-2.191109382,114.6860337,2.001648894,-5.809701038,-0.101398412,,,,54.78240703,0.956133375,174.7926772,54.23332351,0.94655006,174.5123491,-66.75020684,-1.165010886,176.3183484,176.4236656,3.079173844,173.1371711,0,-3.137659442,3.16665978,-3.180572256,0,0,60,-90.90029272,-585.8784146,894.2400171,-217.4613098,,,5284.415,5284.415
3/16/2026 16:48:07.667,,230,-69034.147,None,59.993,131713.4431,132638.4932,132598.3178,132317.4401,229.180529,,-125.6597352,-2.193176117,132274.3034,-125.6420504,-2.192867459,114.5872411,1.999924638,-5.916456474,-0.103261646,,,,54.55428967,0.952151976,173.8136934,54.23332351,0.94655006,174.5123491,-66.59531045,-1.162307434,175.2164376,175.6012946,3.064820762,172.1069435,180,-3.139417519,3.162232072,-3.168082408,3.141592654,1.2,60,-50.00866528,-479.6351986,604.4544035,-74.81053964,,,5279.823,5279.823
3/16/2026 16:48:07.700,,230,-69280.79,None,59.996,131745.943,132655.0653,132605.0584,132336.0134,229.212699,,-125.732801,-2.194451356,132306.8548,-125.7154317,-2.194148203,114.5155889,1.998674072,-5.994350779,-0.104621158,,,,54.46232221,0.950546841,175.4874354,53.91492696,0.940992991,175.2164376,-66.75020684,-1.165010886,176.3183484,175.6012946,3.064820762,172.1069435,180,-3.135141194,3.163684958,-3.16944192,3.141592654,1.2,60,-149.7901795,-516.6864082,635.5008018,30.97578599,,,5279.823,5279.823
3/16/2026 16:48:07.733,,230,-69679.843,None,59.997,131696.0528,132632.1322,132567.3842,132299.2116,229.1489563,,-125.7739689,-2.19516987,132256.9933,-125.7567683,-2.194869663,114.468838,1.997858114,-6.037781707,-0.10537917,,,,54.46232221,0.950546841,175.4874354,54.14477165,0.945004538,176.1876273,-66.03751103,-1.152571997,177.2794404,175.6317226,3.06535183,173.3034333,180,-3.139874201,3.150430111,-3.170731,3.141592654,1.2,60,-39.88430362,-207.791991,669.3407994,-421.6645048,,,5279.823,5279.823
3/16/2026 16:48:07.767,,230,-69592.306,None,59.993,131661.876,132589.4488,132522.9479,132258.7656,229.0789018,,-125.8423368,-2.196363116,132222.8635,-125.825423,-2.196067915,114.4031846,1.996712247,-6.102422759,-0.106507369,,,,54.46232221,0.950546841,175.4874354,54.14477165,0.945004538,176.1876273,-66.39289035,-1.158774537,176.7954751,175.6317226,3.06535183,173.3034333,-135,-3.141072453,3.155486784,-3.171859199,-2.35619449,1.697056275,60,-12.07044846,-325.6848136,695.015995,-357.260733,,,5279.823,5279.823
3/16/2026 16:48:07.800,,230,-69404.083,None,59.992,131664.7618,132593.8408,132549.9739,132270.218,229.0987379,,-125.947479,-2.198198193,132235.5364,-125.9340791,-2.197964321,114.294183,1.994809809,-6.210734574,-0.108397767,,,,54.23332351,0.94655006,174.5123491,53.91492696,0.940992991,175.2164376,-66.75020684,-1.165010886,176.3183484,175.6317226,3.06535183,173.3034333,-90,-3.138957312,3.159820695,-3.173749597,-1.570796327,1.2,60,-60.81500671,-426.1248058,738.5615998,-251.6217872,,,5279.823,5279.823
3/16/2026 16:48:07.833,,230,-69285.672,None,59.995,131745.7566,132661.06,132631.8369,132346.8994,229.2315541,,-126.0342505,-2.199712642,132306.8717,-126.0181648,-2.199431893,114.2071861,1.993291426,-6.295539448,-0.109877892,,,,54.23332351,0.94655006,174.5123491,53.91492696,0.940992991,175.2164376,-66.75020684,-1.165010886,176.3183484,175.6012946,3.064820762,172.1069435,0,-3.140424884,3.158302312,-3.174698654,0,0,60.01,-26.96283961,-390.830397,755.5680028,-337.7747662,,,5279.823,5279.823
3/16/2026 16:48:07.867,,230,-69284.75,None,59.998,131741.3943,132671.5572,132622.5239,132345.8486,229.2297339,,-126.0934726,-2.200746261,132302.5475,-126.0776385,-2.200469906,114.1540214,1.992363528,-6.353359373,-0.11088704,,,,54.23332351,0.94655006,174.5123491,53.91492696,0.940992991,175.2164376,-66.75020684,-1.165010886,176.3183484,175.6012946,3.064820762,172.1069435,180,-3.141462897,3.157374414,-3.175707802,3.141592654,1.2,60.01,-2.995875719,-369.1583988,778.5360017,-406.3817272,,,5275.289,5275.289
3/16/2026 16:48:07.900,,230,-69487.085,None,59.996,131672.7197,132606.6449,132552.3813,132277.9412,229.1121149,,-126.1451077,-2.201647464,132240.9806,-126.1252689,-2.201301212,114.1041027,1.991492283,-6.408928777,-0.111856909,,,,53.91492696,0.940992991,175.2164376,53.91492696,0.940992991,175.2164376,-67.26058222,-1.173918616,176.9542314,175.6317226,3.06535183,173.3034333,0,-3.142294203,3.165410899,-3.177208739,0,0,60,16.2554552,-558.8495955,817.9920137,-275.3978735,,,5275.289,5275.289
3/16/2026 16:48:07.933,,230,-69480.202,None,59.992,131641.456,132567.3066,132512.9785,132241.2608,229.0485826,,-126.2281152,-2.203096219,132202.6935,-126.2128432,-2.202829672,114.0151491,1.989939748,-6.489166396,-0.113257319,,,,53.91492696,0.940992991,175.2164376,53.59908871,0.935480574,175.9258935,-66.75020684,-1.165010886,176.3183484,175.6317226,3.06535183,173.3034333,-135,-3.138310246,3.154950634,-3.178609149,-2.35619449,1.697056275,60,-76.03383187,-312.2207972,849.8879991,-461.63337,,,5275.289,5275.289
3/16/2026 16:48:07.967,,230,-69294.312,None,59.992,131669.9146,132606.3191,132556.3747,132278.2355,229.1126246,,-126.3457989,-2.205150187,132238.3323,-126.326826,-2.204819046,113.8998419,1.987927259,-6.607113409,-0.115315883,,,,53.91492696,0.940992991,175.2164376,53.59908871,0.935480574,175.9258935,-67.10944834,-1.171280833,175.8481163,175.203201,3.057872718,172.2031359,135,-3.14029962,3.159208092,-3.173188601,2.35619449,1.697056275,60,-29.96000598,-410.7456153,721.1087978,-280.4031765,,,5275.289,5275.289
3/16/2026 16:48:08.000,,230,-69353.453,None,59.996,131745.1095,132684.6143,132638.1952,132356.6792,229.2484931,,-126.4250846,-2.206533983,132313.5873,-126.4064645,-2.206209002,113.8225368,1.986578031,-6.686518759,-0.116701768,,,,53.91492696,0.940992991,175.2164376,53.59908871,0.935480574,175.9258935,-67.10944834,-1.171280833,175.8481163,174.8055711,3.050932766,172.3076319,180,-3.141689576,3.157858864,-3.167634534,3.141592654,1.2,60.01,2.247002187,-379.5120071,595.1087947,-217.8437897,,,5275.289,5275.289
3/16/2026 16:48:08.033,,230,-69520.046,None,59.997,131741.6741,132664.3006,132605.9619,132337.9846,229.216113,,-126.4832264,-2.207548749,132293.4126,-126.4659498,-2.207247216,113.7641052,1.985558206,-6.745579647,-0.117732575,,,,53.91492696,0.940992991,175.2164376,53.36588612,0.931410421,174.9614815,-67.26058222,-1.173918616,176.9542314,174.8414482,3.05155894,173.5027377,-135,-3.138657637,3.159476822,-3.169291515,-2.35619449,1.697056275,60,-68.03352956,-419.8175825,637.1999958,-149.3488837,,,5275.289,5275.289
3/16/2026 16:48:08.067,,230,-69631.891,None,59.994,131711.9524,132639.301,132575.2918,132309.5242,229.1668182,,-126.544481,-2.208617844,132263.7333,-126.5274572,-2.208320721,113.7009095,1.984455233,-6.809818766,-0.118853759,,,,53.91492696,0.940992991,175.2164376,53.59908871,0.935480574,175.9258935,-67.26058222,-1.173918616,176.9542314,174.8414482,3.05155894,173.5027377,180,-3.143801295,3.158373849,-3.170412699,3.141592654,1.2,60,51.18473755,-393.8543872,662.8319927,-320.162343,,,5270.738,5270.738
3/16/2026 16:48:08.100,,230,-69590.434,None,59.992,131686.7873,132624.7904,132568.2255,132293.9648,229.1398686,,-126.6515498,-2.210486548,132252.9603,-126.6265938,-2.210050983,113.5961311,1.982626506,-6.914659583,-0.120683576,,,,53.59908871,0.935480574,175.9258935,53.05182948,0.925929099,175.6801639,-67.26058222,-1.173918616,176.9542314,174.8414482,3.05155894,173.5027377,-135,-3.135980082,3.156545122,-3.172242516,-2.35619449,1.697056275,60,-130.5854472,-350.899196,704.8655823,-223.3809391,,,5270.738,5270.738
3/16/2026 16:48:08.133,,230,-69412.306,None,59.994,131731.6347,132680.1011,132606.3137,132340.0509,229.2196921,,-126.7472489,-2.21215681,132297.9031,-126.7227127,-2.211728574,113.4952598,1.980865968,-7.006684642,-0.122289717,,,,53.36588612,0.931410421,174.9614815,53.05182948,0.925929099,175.6801639,-67.61986495,-1.180189283,176.4938526,174.4084422,3.04400156,172.4204164,180,-3.137657673,3.161055251,-3.166291277,3.141592654,1.2,60.01,-91.08290674,-455.7311957,564.652798,-17.8386955,,,5270.738,5270.738
3/16/2026 16:48:08.167,,230,-69217.243,None,59.996,131740.9041,132677.8094,132615.0035,132345.2632,229.22872,,-126.8179287,-2.213390406,132300.0544,-126.7978761,-2.213040422,113.4279003,1.979690324,-7.079358764,-0.123558119,,,,53.36588612,0.931410421,174.9614815,52.81529355,0.921800768,174.7226373,-67.83365418,-1.183920609,174.9285568,174.8414482,3.05155894,173.5027377,180,-3.13484119,3.163610933,-3.175117059,3.141592654,1.2,60,-156.2777323,-510.9839889,771.2207827,-103.9590615,,,5270.738,5270.738
3/16/2026 16:48:08.200,,230,-69653.275,None,59.996,131707.2096,132652.1734,132594.1248,132318.5425,229.1824385,,-126.8688581,-2.214279293,132283.2,-126.8479724,-2.213914769,113.3762207,1.978788344,-7.132734338,-0.124489699,,,,53.36588612,0.931410421,174.9614815,52.50308739,0.916351742,175.4505058,-67.76726281,-1.182761861,177.604054,174.8414482,3.05155894,173.5027377,-135,-3.130266511,3.161550205,-3.176048639,-2.35619449,1.697056275,60,-262.1319023,-470.1599926,792.5183943,-60.22649948,,,5270.738,5270.738
3/16/2026 16:48:08.233,,230,-69414.826,None,59.992,131683.3198,132621.7329,132551.201,132286.1061,229.126257,,-126.9666019,-2.215985244,132242.5884,-126.9471719,-2.215646126,113.2802782,1.977113832,-7.234390002,-0.126263925,,,,53.36588612,0.931410421,174.9614815,52.81529355,0.921800768,174.7226373,-67.61986495,-1.180189283,176.4938526,174.447029,3.044675026,173.6147459,-135,-3.137446894,3.157303115,-3.170938951,-2.35619449,1.697056275,60,-95.92165395,-367.7183954,675.2448068,-211.6047575,,,5270.738,5270.738
3/16/2026 16:48:08.267,,230,-69219.878,None,59.992,131731.9402,132675.1964,132598.1413,132335.7836,229.2123009,,-127.085052,-2.218052588,132298.5328,-127.0619685,-2.217649704,113.1632068,1.975070551,-7.352047581,-0.128317437,,,,53.13010235,0.927295218,174,52.81529355,0.921800768,174.7226373,-67.98101265,-1.1864925,176.0404499,174.4084422,3.04400156,172.4204164,-135,-3.139450472,3.161563051,-3.172318997,-2.35619449,1.697056275,60,-49.31286403,-466.4016183,702.3743886,-186.6599063,,,5266.09,5266.09
3/16/2026 16:48:08.300,,230,-69504.322,None,59.995,131792.6659,132735.3365,132656.9932,132395.6875,229.3160574,,-127.1628725,-2.219410811,132359.3304,-127.1401341,-2.219013952,113.0788844,1.973598847,-7.427162399,-0.129628438,,,,53.05182948,0.925929099,175.6801639,52.50308739,0.916351742,175.4505058,-67.98101265,-1.1864925,176.0404499,174.447029,3.044675026,173.6147459,0,-3.135365694,3.160091347,-3.174303464,0,0,60.01,-144.7939881,-432.2304011,753.2352059,-176.2108167,,,5266.09,5266.09
3/16/2026 16:48:08.333,,230,-69262.546,None,59.997,131750.1007,132694.6923,132624.9669,132357.2845,229.2495414,,-127.2201069,-2.22040974,132324.0718,-127.1934518,-2.21994452,113.0244191,1.972648248,-7.481249616,-0.130572438,,,,52.81529355,0.921800768,174.7226373,52.81529355,0.921800768,174.7226373,-67.83365418,-1.183920609,174.9285568,174.0531369,3.037800313,173.7349706,180,-3.141745288,3.156568857,-3.168372751,3.141592654,1.2,60.01,3.528909199,-347.6160021,616.9823978,-272.8953049,,,5266.09,5266.09
3/16/2026 16:48:08.367,,230,-69267.283,None,59.994,131698.0975,132649.4856,132569.2661,132306.3179,229.1612647,,-127.276384,-2.22139196,132272.1288,-127.2499636,-2.220930837,112.9651482,1.971613776,-7.536723167,-0.131540634,,,,53.13010235,0.927295218,174,53.05182948,0.925929099,175.6801639,-68.34401096,-1.192828015,175.5940773,174.4084422,3.04400156,172.4204164,180,-3.146859936,3.164441791,-3.175542194,3.141592654,1.2,60,121.2277898,-532.1664025,775.857588,-364.9189753,,,5266.09,5266.09
3/16/2026 16:48:08.400,,230,-69222.658,None,59.99,131678.5765,132613.0511,132544.6853,132279.4547,229.1147364,,-127.392966,-2.223426701,132235.9105,-127.3680275,-2.222991442,112.8479892,1.969568966,-7.653259885,-0.133574584,,,,52.81529355,0.921800768,174.7226373,52.50308739,0.916351742,175.4505058,-68.34401096,-1.192828015,175.5940773,174.4084422,3.04400156,172.4204164,180,-3.139343184,3.162396981,-3.177576144,3.141592654,1.2,60,-51.97306706,-484.4160024,822.1680012,-285.7789318,,,5266.09,5266.09
3/16/2026 16:48:08.433,,230,-69226.402,None,59.992,131753.261,132684.2626,132605.5041,132348.3472,229.2340617,,-127.5080732,-2.225435701,132303.4068,-127.4877755,-2.225081438,112.7338656,1.967577134,-7.77006988,-0.135613303,,,,52.81529355,0.921800768,174.7226373,52.26324474,0.912165698,174.4999713,-67.83365418,-1.183920609,174.9285568,174.0531369,3.037800313,173.7349706,-135,-3.137247136,3.151497743,-3.173413616,-2.35619449,1.697056275,60,-100.4524074,-229.8960063,732.9744082,-402.6259945,,,5266.09,5266.09
3/16/2026 16:48:08.467,,230,-69334.79,None,59.997,131800.6899,132723.7155,132652.0975,132392.8315,229.3111107,,-127.584746,-2.226773892,132348.7007,-127.5574599,-2.226297661,112.6537362,1.966178611,-7.840565602,-0.136843685,,,,52.81529355,0.921800768,174.7226373,52.26324474,0.912165698,174.4999713,-68.34401096,-1.192828015,175.5940773,174.0531369,3.037800313,173.7349706,0,-3.138463359,3.159006626,-3.174643998,0,0,60.01,-72.36267268,-405.8207941,761.5727981,-283.3893313,,,5266.09,5266.09
3/16/2026 16:48:08.500,,230,-69308.885,None,59.997,131761.2027,132708.9245,132620.9755,132364.3914,229.261851,,-127.6275197,-2.227520435,132318.7676,-127.6035892,-2.227102769,112.6114958,1.965441378,-7.894753054,-0.137789434,,,,52.81529355,0.921800768,174.7226373,52.26324474,0.912165698,174.4999713,-68.48759578,-1.195334043,176.7099318,174.0118516,3.037079748,172.5414733,-135,-3.139268467,3.160775421,-3.174869182,-2.35619449,1.697056275,60,-53.73301672,-449.8272018,761.3135827,-257.7533642,,,5266.09,5266.09
3/16/2026 16:48:08.533,,230,-69260.89,None,59.994,131715.2973,132660.1064,132567.8633,132315.1059,229.176486,,-127.6953622,-2.22870451,132272.9273,-127.6717106,-2.228291711,112.5473059,1.964321052,-7.955536922,-0.138850313,,,,52.81529355,0.921800768,174.7226373,52.50308739,0.916351742,175.4505058,-68.34401096,-1.192828015,175.5940773,174.0118516,3.037079748,172.5414733,180,-3.144643453,3.157149067,-3.175930061,3.141592654,1.2,60,70.50714369,-362.3615959,785.2607917,-493.4063395,,,5266.09,5266.09
3/16/2026 16:48:08.567,,230,-69240.269,None,59.991,131707.2577,132647.8355,132569.0163,132308.7224,229.1654295,,-127.8097873,-2.230701604,132264.9956,-127.7866187,-2.230297237,112.4260901,1.962205437,-8.070692028,-0.140860149,,,,52.26324474,0.912165698,174.4999713,52.26324474,0.912165698,174.4999713,-68.85047391,-1.201667461,176.273424,173.6158361,3.030167973,172.670785,180,-3.142462935,3.163872898,-3.171028122,3.141592654,1.2,60,20.08629948,-520.9199941,673.7040079,-172.8703133,,,5266.09,5266.09
3/16/2026 16:48:08.600,,230,-69317.107,None,59.994,131763.9371,132707.9023,132626.6802,132366.8624,229.2661308,,-127.9132622,-2.232507583,132329.1402,-127.886425,-2.232039184,112.3257467,1.960454114,-8.17189144,-0.142626412,,,,52.26324474,0.912165698,174.4999713,51.95295747,0.906750164,175.2369824,-69.07549826,-1.205594877,174.7226373,173.6598083,3.030935432,173.8633947,180,-3.138789348,3.166048991,-3.173561844,3.141592654,1.2,60.01,-64.73225328,-567.0143949,737.0495964,-105.3029482,,,5266.09,5266.09
3/16/2026 16:48:08.633,,230,-69526.469,None,59.997,131771.4148,132702.2353,132635.3491,132370.3452,229.2721633,,-127.9725029,-2.233541527,132329.3023,-127.9500344,-2.233149378,112.2651536,1.959396566,-8.234201742,-0.143713932,,,,52.26324474,0.912165698,174.4999713,51.95295747,0.906750164,175.2369824,-68.85047391,-1.201667461,176.273424,173.6598083,3.030935432,173.8633947,-90,-3.139899542,3.161064027,-3.174649364,-1.570796327,1.2,60,-39.09639895,-455.4431991,762.1631981,-267.6236,,,5266.09,5266.09
3/16/2026 16:48:08.667,,230,-69334.416,None,59.995,131756.8874,132683.5702,132603.3605,132348.6033,229.2345052,,-128.0194636,-2.234361147,132307.4295,-128.0013025,-2.234044176,112.2180672,1.958574753,-8.283356118,-0.144571837,,,,52.26324474,0.912165698,174.4999713,51.95295747,0.906750164,175.2369824,-68.85047391,-1.201667461,176.273424,174.0118516,3.037079748,172.5414733,-90,-3.14079434,3.160242214,-3.181651585,-1.570796327,1.2,60,-18.43117693,-436.1615861,916.2863838,-461.6936208,,,5266.09,5266.09
3/16/2026 16:48:08.700,,230,-69459.48,None,59.993,131720.7444,132646.5089,132573.5436,132314.2664,229.175032,,-128.1175214,-2.236072578,132271.3574,-128.0997652,-2.235762674,112.1238549,1.956930437,-8.374337163,-0.146159756,,,,51.95295747,0.906750164,175.2369824,51.64527821,0.901380148,175.9790897,-68.85047391,-1.201667461,176.273424,173.2204321,3.023266871,172.8083331,-135,-3.137142822,3.158597898,-3.169426627,-2.35619449,1.697056275,60,-103.1415653,-397.5983848,637.5887942,-136.8488441,,,5266.09,5266.09
3/16/2026 16:48:08.733,,230,-69257.578,None,59.992,131759.8169,132687.6774,132610.4792,132353.3255,229.2426842,,-128.2231878,-2.237916804,132310.5046,-128.2058784,-2.237614699,112.015985,1.955047753,-8.482055621,-0.148039798,,,,52.26324474,0.912165698,174.4999713,51.70983681,0.902506908,174.2935455,-68.85047391,-1.201667461,176.273424,173.2204321,3.023266871,172.8083331,-135,-3.140121607,3.156715214,-3.171306669,-2.35619449,1.697056275,60.01,-33.96377511,-353.6927904,680.8319997,-293.1754342,,,5266.09,5266.09
3/16/2026 16:48:08.767,,230,-69409.08,None,59.996,131790.4102,132718.321,132638.9351,132383.2216,229.2944658,,-128.3028248,-2.239306732,132348.5875,-128.2817582,-2.238939051,111.9380133,1.95368689,-8.564086345,-0.149471504,,,,51.70983681,0.902506908,174.2935455,51.40153624,0.897126048,175.0396527,-69.58157448,-1.214427573,175.4217774,173.2670787,3.024081008,174,180,-3.136065099,3.168114463,-3.173552512,3.141592654,1.2,60.02,-127.5062414,-617.3999931,737.481593,7.424641493,,,5266.09,5266.09
3/16/2026 16:48:08.800,,230,-69365.376,None,59.998,131778.5369,132700.2788,132639.6049,132373.4762,229.2775863,,-128.342534,-2.239999788,132329.3067,-128.3257259,-2.239706431,111.8908875,1.952864389,-8.600738814,-0.15011121,,,,51.95295747,0.906750164,175.2369824,51.70983681,0.902506908,174.2935455,-69.21513899,-1.208032068,175.8440218,173.2670787,3.024081008,174,-90,-3.142213339,3.160896457,-3.174192218,-1.570796327,1.2,60.01,14.39306585,-450.4176048,752.2415867,-316.2170478,,,5266.09,5266.09
3/16/2026 16:48:08.833,,230,-69277.637,None,59.994,131729.1117,132639.9817,132588.2302,132319.7672,229.1845597,,-128.3992382,-2.240989463,132279.9196,-128.3826609,-2.240700134,111.8399121,1.951974702,-8.661791926,-0.151176788,,,,51.95295747,0.906750164,175.2369824,51.40153624,0.897126048,175.0396527,-69.21513899,-1.208032068,175.8440218,173.2204321,3.023266871,172.8083331,0,-3.137826182,3.16000677,-3.174443659,0,0,60,-87.30786281,-429.4656191,752.5583925,-235.7849106,,,5266.09,5266.09
3/16/2026 16:48:08.867,,230,-69028.992,None,59.992,131726.2733,132644.5028,132575.319,132316.0237,229.1780758,,-128.5063856,-2.242859539,132277.1518,-128.490256,-2.242578024,111.7330696,1.950109948,-8.762328241,-0.152931478,,,,51.70983681,0.902506908,174.2935455,51.70983681,0.902506908,174.2935455,-69.07549826,-1.205594877,174.7226373,173.2204321,3.023266871,172.8083331,-135,-3.145084932,3.155704825,-3.176198349,-2.35619449,1.697056275,60,80.51450289,-327.0527914,792.6623991,-546.1241107,,,5266.09,5266.09
3/16/2026 16:48:08.900,,230,-69086.678,None,59.994,131778.2812,132696.2203,132635.8051,132370.766,229.2728921,,-128.6054449,-2.244588449,132336.7078,-128.5856585,-2.244243112,111.6349559,1.948397542,-8.863213713,-0.154692262,,,,51.70983681,0.902506908,174.2935455,50.84892165,0.887481104,174.8585714,-69.58157448,-1.214427573,175.4217774,172.7756843,3.015504559,171.7635584,-135,-3.131724216,3.162825115,-3.170196821,-2.35619449,1.697056275,60.01,-227.6161015,-494.2080001,651.5712197,70.25288189,,,5266.09,5266.09
3/16/2026 16:48:08.933,,230,-69344.971,None,59.997,131806.288,132696.6587,132656.2073,132387.0212,229.3010469,,-128.6614309,-2.24556559,132347.8928,-128.6427004,-2.245238681,111.5791512,1.947423565,-8.919545293,-0.155675433,,,,51.70983681,0.902506908,174.2935455,51.40153624,0.897126048,175.0396527,-69.07549826,-1.205594877,174.7226373,172.8749837,3.017237659,174.1447674,180,-3.142364729,3.153018442,-3.172913092,3.141592654,1.2,60.01,17.80975779,-264.9023992,723.4271959,-476.3345545,,,5266.09,5266.09
3/16/2026 16:48:08.967,,230,-69348.83,None,59.997,131746.3173,132661.3813,132596.2669,132335.3117,229.2114836,,-128.6995789,-2.246231399,132295.4503,-128.6769239,-2.245835993,111.5405953,1.946750638,-8.955104558,-0.156296059,,,,51.40153624,0.897126048,175.0396527,51.09586154,0.891791018,175.7907847,-69.58157448,-1.214427573,175.4217774,172.8256758,3.016377074,172.954098,0,-3.137627011,3.161178211,-3.172673133,0,0,60,-91.83194518,-455.7599852,712.6559896,-165.0640592,,,5266.09,5266.09
3/16/2026 16:48:09.000,,230,-69080.342,None,59.994,131720.2241,132630.9108,132583.2033,132312.108,229.1712934,,-128.7612827,-2.247308332,132271.2627,-128.7462186,-2.247045413,111.4789262,1.945674309,-9.018997246,-0.157411197,,,,51.70983681,0.902506908,174.2935455,51.40153624,0.897126048,175.0396527,-69.58157448,-1.214427573,175.4217774,172.7756843,3.015504559,171.7635584,180,-3.144171461,3.160101882,-3.172915756,3.141592654,1.2,60,59.45183065,-430.6175998,713.2032071,-342.0374379,,,5266.09,5266.09
3/16/2026 16:48:09.033,,230,-69148.21,None,59.993,131746.9923,132645.7382,132595.4394,132330.0324,229.2023394,,-128.861919,-2.249064766,132288.7451,-128.8440044,-2.248752097,111.3817453,1.943978181,-9.117925961,-0.159137829,,,,51.40153624,0.897126048,175.0396527,51.15516834,0.892826117,174.1034175,-69.58157448,-1.214427573,175.4217774,172.431603,3.009499206,173.1080587,180,-3.141578214,3.158405754,-3.168637035,3.141592654,1.2,60.01,-0.334359907,-391.2047807,620.6831899,-229.1440493,,,5266.09,5266.09
3/16/2026 16:48:09.067,,230,-68992.963,None,59.995,131787.0661,132700.7389,132649.6919,132379.8294,229.2885903,,-128.9381142,-2.250394625,132338.2094,-128.9237972,-2.250144745,111.3001359,1.94255383,-9.198166498,-0.160538291,,,,51.15516834,0.892826117,174.1034175,50.90614111,0.888479772,173.1704363,-69.94976313,-1.220853678,175.0067427,172.431603,3.009499206,173.1080587,-135,-3.138624517,3.163407508,-3.170037497,-2.35619449,1.697056275,60.01,-68.38735315,-506.5776152,653.0832001,-78.11823174,,,5266.09,5266.09
3/16/2026 16:48:09.100,,230,-69158.03,None,59.997,131772.7644,132690.7481,132635.3247,132366.9463,229.2662763,,-128.9965711,-2.251414889,132323.9412,-128.982497,-2.25116925,111.2462128,1.941612694,-9.256940489,-0.16156409,,,,51.40153624,0.897126048,175.0396527,51.15516834,0.892826117,174.1034175,-69.71744091,-1.21679889,176.5468776,172.3789287,3.008579867,171.9185854,0,-3.143995367,3.158411584,-3.170143957,0,0,60,55.6514424,-393.983997,650.9520021,-312.6194475,,,5266.09,5266.09
3/16/2026 16:48:09.133,,230,-69079.32,None,59.996,131726.6067,132647.3101,132605.3722,132327.1105,229.1972786,,-129.0469689,-2.252294497,132294.6905,-129.0323352,-2.252039091,111.1979029,1.940769527,-9.30633337,-0.162426159,,,,51.15516834,0.892826117,174.1034175,51.15516834,0.892826117,174.1034175,-70.08359401,-1.223189467,176.1344941,172.3789287,3.008579867,171.9185854,180,-3.144865208,3.163958994,-3.171006026,3.141592654,1.2,60,75.37647287,-522.518395,670.449616,-223.3076938,,,5266.09,5266.09
3/16/2026 16:48:09.167,,230,-69202.426,None,59.993,131713.1616,132625.3344,132579.3193,132306.6037,229.1617598,,-129.1420176,-2.25395341,132271.9916,-129.1244973,-2.253647622,111.1015295,1.939087493,-9.397527294,-0.164017793,,,,51.15516834,0.892826117,174.1034175,50.84892165,0.887481104,174.8585714,-69.94976313,-1.220853678,175.0067427,172.0382491,3.002633886,173.2701936,-135,-3.141128726,3.159941171,-3.166651679,-2.35619449,1.697056275,60,-10.68379076,-425.8512072,575.5967965,-139.0617986,,,5266.09,5266.09
3/16/2026 16:48:09.200,,230,-69354.374,None,59.994,131776.8913,132683.854,132628.5743,132363.7575,229.2607531,,-129.2327388,-2.255536794,132318.9004,-129.2163532,-2.25525081,111.0084922,1.937463687,-9.49385538,-0.165699035,,,,50.84892165,0.887481104,174.8585714,50.84892165,0.887481104,174.8585714,-70.08359401,-1.223189467,176.1344941,172.431603,3.009499206,173.1080587,180,-3.142731914,3.160653154,-3.175198241,3.141592654,1.2,60,26.35916938,-445.4208018,771.4079871,-352.3463546,,,5266.09,5266.09
3/16/2026 16:48:09.233,,230,-69440.155,None,59.997,131804.6482,132715.0361,132664.2355,132395.2989,229.3153843,,-129.3007374,-2.256723593,132354.2996,-129.2805982,-2.256372098,110.9422921,1.936308278,-9.554340274,-0.166754696,,,,50.84892165,0.887481104,174.8585714,50.54531731,0.882182209,175.6186778,-70.45145057,-1.229609775,175.7293373,172.0382491,3.002633886,173.2701936,0,-3.138554307,3.165918053,-3.169388582,0,0,60.01,-70.31720906,-567.2592016,638.8560011,-1.279590487,,,5266.09,5266.09
3/16/2026 16:48:09.267,,230,-69360.854,None,59.998,131777.6524,132685.0354,132642.7071,132369.1254,229.2700505,,-129.3365657,-2.257348914,132329.0123,-129.3239144,-2.257128108,110.9084156,1.93571702,-9.592702349,-0.16742424,,,,50.84892165,0.887481104,174.8585714,50.29521294,0.877817064,174.6937892,-70.08359401,-1.223189467,176.1344941,172.0382491,3.002633886,173.2701936,-90,-3.134945172,3.158906487,-3.170058126,-1.570796327,1.2,60,-153.8140266,-404.6111972,654.1343889,-95.70916508,,,5266.09,5266.09
3/16/2026 16:48:09.300,,230,-69091.79,None,59.994,131713.6268,132633.7135,132593.787,132314.3905,229.1752469,,-129.396931,-2.258402487,132272.6312,-129.3804924,-2.25811558,110.8503059,1.934702814,-9.654128642,-0.168496331,,,,50.59933934,0.883125071,173.9296409,50.29521294,0.877817064,174.6937892,-70.45145057,-1.229609775,175.7293373,172.3789287,3.008579867,171.9185854,0,-3.135932644,3.164312589,-3.177076198,0,0,60,-130.2142282,-529.502395,808.6896017,-148.9729785,,,5266.09,5266.09
3/16/2026 16:48:09.333,,230,-69112.93,None,59.992,131707.466,132627.0336,132575.1142,132303.8769,229.1570369,,-129.5000764,-2.260202714,132266.5378,-129.4840748,-2.259923435,110.7404978,1.932786302,-9.760730587,-0.170356886,,,,50.59933934,0.883125071,173.9296409,50.29521294,0.877817064,174.6937892,-70.45145057,-1.229609775,175.7293373,171.9829069,3.001667983,172.081841,0,-3.137740499,3.162396077,-3.172024869,0,0,60,-88.6188723,-484.8191986,694.1663961,-120.7283251,,,5261.81,5261.81
3/16/2026 16:48:09.367,,230,-69174.533,None,59.994,131772.5196,132686.9091,132649.427,132370.2928,229.2720726,,-129.5953684,-2.261865875,132339.2976,-129.5757586,-2.261523618,110.6476233,1.931165336,-9.855149783,-0.172004812,,,,50.59933934,0.883125071,173.9296409,50.29521294,0.877817064,174.6937892,-70.45145057,-1.229609775,175.7293373,171.5876547,2.99476953,172.2533019,180,-3.139340682,3.160775111,-3.166774342,3.141592654,1.2,60,-51.83522235,-447.2495957,575.32319,-76.23837188,,,5261.81,5261.81
