time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:48:09.400,,230,-69437.851,None,59.997,131776.6514,132705.0285,132660.2627,132381.3377,229.2912029,,-129.654576,-2.262899242,132343.4758,-129.6352214,-2.26256144,110.5948545,1.930244346,-9.912206209,-0.173000634,,,,50.29521294,0.877817064,174.6937892,49.99374399,0.872555438,175.4628166,-70.45145057,-1.229609775,175.7293373,171.6456492,2.995781725,173.4404797,180,-3.135116878,3.159854121,-3.168782359,3.141592654,1.2,60,-149.7161865,-425.8367954,625.5215971,-49.96861517,,,5261.81,5261.81
3/16/2026 16:48:09.433,,230,-69412.536,None,59.996,131750.2729,132678.3135,132607.9817,132346.1951,229.2303341,,-129.6971119,-2.263641634,132300.2329,-129.6786186,-2.263318863,110.5493735,1.929450554,-9.963528156,-0.173896371,,,,50.84892165,0.887481104,174.8585714,50.54531731,0.882182209,175.6186778,-70.45145057,-1.229609775,175.7293373,172.0382491,3.002633886,173.2701936,0,-3.145501072,3.159060329,-3.176530257,0,0,60,90.41645578,-407.2463882,802.5983827,-485.7684503,,,5261.81,5261.81
3/16/2026 16:48:09.467,,230,-69278.544,None,59.993,131716.1916,132653.1613,132599.6123,132323.6859,229.1913469,,-129.7703011,-2.264919025,132284.6565,-129.758787,-2.264718067,110.4759699,1.928169418,-10.03260997,-0.175102077,,,,50.84892165,0.887481104,174.8585714,50.29521294,0.877817064,174.6937892,-70.45145057,-1.229609775,175.7293373,172.0382491,3.002633886,173.2701936,0,-3.142535131,3.157779193,-3.177735963,0,0,60,21.8005417,-377.3087874,830.2320036,-474.7237579,,,5261.81,5261.81
3/16/2026 16:48:09.500,,230,-69106.349,None,59.993,131746.9283,132667.7458,132627.709,132348.1433,229.2337084,,-129.8707767,-2.266672655,132306.2273,-129.8563534,-2.266420921,110.3740755,1.926391027,-10.13050403,-0.17681065,,,,50.59933934,0.883125071,173.9296409,50.29521294,0.877817064,174.6937892,-70.82099197,-1.236059489,175.3314575,171.5876547,2.99476953,172.2533019,-90,-3.144237985,3.162450516,-3.17158018,-1.570796327,1.2,60,60.87422823,-485.1359975,684.9791856,-260.7174163,,,5261.81,5261.81
3/16/2026 16:48:09.533,,230,-69289.762,None,59.996,131791.7366,132723.1318,132683.1079,132400.0235,229.3235676,,-129.9392546,-2.26786782,132360.2774,-129.9284759,-2.267679697,110.3044251,1.925175398,-10.20519771,-0.178114301,,,,50.59933934,0.883125071,173.9296409,49.99374399,0.872555438,175.4628166,-70.45145057,-1.229609775,175.7293373,171.5876547,2.99476953,172.2533019,180,-3.140235135,3.154785173,-3.172883831,3.141592654,2.4,60.01,-31.25193563,-307.6847959,715.046395,-376.1096635,,,5257.644,5257.644
3/16/2026 16:48:09.567,,230,-68990.558,None,59.997,131755.1879,132677.3845,132645.3805,132360.0076,229.2542581,,-129.9965186,-2.268867266,132314.5587,-129.98263,-2.268624864,110.2509639,1.924242324,-10.26080311,-0.179084798,,,,50.29521294,0.877817064,174.6937892,50.04245107,0.873405537,173.7722648,-70.82099197,-1.236059489,175.3314575,171.5876547,2.99476953,172.2533019,0,-3.142030401,3.160301813,-3.173854328,0,0,60,10.11832603,-435.1967901,737.0063844,-311.9279203,,,5257.644,5257.644
3/16/2026 16:48:09.600,,230,-69223.45,None,59.994,131726.4766,132661.3981,132586.316,132325.41,229.1943332,,-130.0578008,-2.269936842,132276.6945,-130.0408103,-2.269640302,110.1872337,1.923130022,-10.3233993,-0.180177308,,,,50.29521294,0.877817064,174.6937892,49.99374399,0.872555438,175.4628166,-70.82099197,-1.236059489,175.3314575,171.1932073,2.987885125,172.4329435,180,-3.14219574,3.159189511,-3.168062433,3.141592654,1.2,60,13.93606986,-409.276788,605.088016,-209.7472978,,,5257.644,5257.644
3/16/2026 16:48:09.633,,230,-69094.296,None,59.993,131724.4979,132643.3612,132601.5899,132323.8279,229.1915929,,-130.1542618,-2.271620404,132291.6906,-130.1370505,-2.271320009,110.0907195,1.921445531,-10.41707823,-0.181812314,,,,50.04245107,0.873405537,173.7722648,49.74051057,0.868135681,174.5453523,-70.94899127,-1.238293499,176.465294,171.1317372,2.986812268,171.2471898,180,-3.13945569,3.15973903,-3.168624582,3.141592654,1.2,60,-49.12582083,-424.7280097,613.756805,-139.9029744,,,5257.644,5257.644
3/16/2026 16:48:09.667,,230,-69229.93,None,59.995,131776.4503,132725.1563,132662.2252,132388.6525,229.3038725,,-130.2412392,-2.273138445,132351.4518,-130.2204263,-2.272775192,110.0061206,1.919969002,-10.50185788,-0.183291998,,,,49.74051057,0.868135681,174.5453523,49.74051057,0.868135681,174.5453523,-71.31808814,-1.244735454,176.0772558,171.1932073,2.987885125,172.4329435,180,-3.140910873,3.164704456,-3.171177123,3.141592654,1.2,60.01,-15.75003771,-540.0719955,676.6560205,-120.8339874,,,5257.644,5257.644
3/16/2026 16:48:09.700,,230,-68925.269,None,59.998,131783.5181,132729.2682,132660.5558,132391.8141,229.3093486,,-130.2891329,-2.273974348,132350.8028,-130.2725098,-2.27368422,109.9503567,1.918995739,-10.55470674,-0.184214384,,,,50.04245107,0.873405537,173.7722648,49.74051057,0.868135681,174.5453523,-71.19219887,-1.242538272,174.9409043,171.1317372,2.986812268,171.2471898,0,-3.141819901,3.161534011,-3.171026652,0,0,60.01,5.226440134,-463.0032086,668.5775923,-210.8008238,,,5257.644,5257.644
3/16/2026 16:48:09.733,,230,-69175.584,None,59.997,131716.6601,132662.6958,132602.9891,132328.1554,229.1990884,,-130.3312728,-2.27470983,132291.7363,-130.3108436,-2.274353272,109.9166885,1.918408117,-10.59098907,-0.18484763,,,,50.04245107,0.873405537,173.7722648,49.44124119,0.862912445,175.3232443,-70.82099197,-1.236059489,175.3314575,171.5876547,2.99476953,172.2533019,-90,-3.137265717,3.154467606,-3.17961716,-1.570796327,1.2,60,-99.47005395,-299.4623961,868.3199809,-469.3875308,,,5253.451,5253.451
3/16/2026 16:48:09.767,,230,-69150.629,None,59.993,131695.1206,132635.3491,132549.1999,132293.9039,229.1397631,,-130.4033582,-2.275967956,132244.1994,-130.3804482,-2.275568101,109.8382852,1.917039721,-10.6639466,-0.186120979,,,,50.04245107,0.873405537,173.7722648,49.69491428,0.867339876,176.2366591,-70.82099197,-1.236059489,175.3314575,171.1317372,2.986812268,171.2471898,180,-3.142907977,3.15309921,-3.172933247,3.141592654,1.2,60,30.22661523,-267.5807799,711.2735852,-473.9194205,,,5253.451,5253.451
3/16/2026 16:48:09.800,,230,-68938.013,None,59.992,131716.4917,132659.8019,132596.0633,132324.8191,229.1933097,,-130.5116582,-2.277858148,132283.9212,-130.4959852,-2.277584602,109.7298261,1.915146752,-10.77095719,-0.187988667,,,,49.78699912,0.868947059,172.8541582,49.44124119,0.862912445,175.3232443,-71.56505118,-1.249045772,174.5577268,171.1317372,2.986812268,171.2471898,-135,-3.140497047,3.164192524,-3.174800935,-2.35619449,1.697056275,60,-25.05194446,-523.2959827,753.9120048,-205.5640777,,,5253.451,5253.451
3/16/2026 16:48:09.833,,230,-69035.371,None,59.996,131796.9883,132724.2618,132669.6946,132397.6632,229.3194795,,-130.5877719,-2.279186583,132355.3501,-130.5690421,-2.278859686,109.6538241,1.913820267,-10.85460059,-0.189448519,,,,49.48460601,0.863669304,173.6313336,49.18491613,0.858438729,174.4133022,-71.68879997,-1.251205596,175.6965566,170.735476,2.979896206,171.4362855,180,-3.137298415,3.165025863,-3.169344725,3.141592654,1.2,60,-98.68574809,-546.3935892,631.1231829,13.95615434,,,5253.451,5253.451
3/16/2026 16:48:09.867,,230,-69005.491,None,59.998,131781.3496,132721.889,132652.4557,132385.9231,229.2991451,,-130.6351058,-2.280012714,132338.4488,-130.6092173,-2.279560875,109.6046898,1.912962713,-10.89825162,-0.190210373,,,,49.74051057,0.868135681,174.5453523,49.18491613,0.858438729,174.4133022,-71.56505118,-1.249045772,174.5577268,171.1932073,2.987885125,172.4329435,180,-3.137999604,3.162008485,-3.178095498,3.141592654,1.2,60,-82.99589368,-472.953597,834.7680001,-278.8185095,,,5253.451,5253.451
3/16/2026 16:48:09.900,,230,-68965.229,None,59.997,131722.8281,132651.7691,132585.8887,132320.8388,229.1864158,,-130.6774033,-2.280750946,132279.9713,-130.6516822,-2.280302028,109.5659632,1.912286806,-10.94075981,-0.190952281,,,,49.74051057,0.868135681,174.5453523,49.44124119,0.862912445,175.3232443,-71.56505118,-1.249045772,174.5577268,170.735476,2.979896206,171.4362855,0,-3.143214473,3.161332578,-3.170848487,0,0,60,37.44593547,-457.0559889,664.8911808,-245.2811274,,,5253.451,5253.451
3/16/2026 16:48:09.933,,230,-68982.062,None,59.993,131693.1464,132633.5425,132558.9819,132295.9121,229.1432414,,-130.7467695,-2.281961614,132259.4556,-130.7247438,-2.281577193,109.4972567,1.911087651,-11.01697646,-0.192282513,,,,49.48460601,0.863669304,173.6313336,49.18491613,0.858438729,174.4133022,-71.68879997,-1.251205596,175.6965566,170.735476,2.979896206,171.4362855,180,-3.140015922,3.162293247,-3.172178719,3.141592654,1.2,60,-36.2086573,-482.356791,694.9727958,-176.4073474,,,5249.275,5249.275
3/16/2026 16:48:09.967,,230,-68765.616,None,59.993,131736.7411,132671.4448,132609.8928,132340.048,229.219687,,-130.8402911,-2.283593873,132303.1325,-130.8186747,-2.283216597,109.4035268,1.909451756,-11.10250208,-0.193775216,,,,49.48460601,0.863669304,173.6313336,48.9259077,0.853918179,173.5068875,-71.56505118,-1.249045772,174.5577268,170.3401069,2.972995714,171.6335632,180,-3.137134776,3.158497528,-3.16677093,3.141592654,1.2,60.01,-102.4058881,-391.4783955,573.0047897,-79.1205061,,,5249.275,5249.275
3/16/2026 16:48:10.000,,230,-68777.582,None,59.997,131758.33,132698.9631,132630.5737,132363.3149,229.2599865,,-130.914645,-2.284891594,132324.7857,-130.8933518,-2.284519959,109.3279467,1.908132635,-11.17471725,-0.195035609,,,,49.22599818,0.859155746,172.7208152,48.9259077,0.853918179,173.5068875,-71.56505118,-1.249045772,174.5577268,170.3401069,2.972995714,171.6335632,0,-3.138438138,3.157178407,-3.168031323,0,0,60.01,-72.09710664,-361.0079989,601.776002,-168.6708964,,,5249.275,5249.275
3/16/2026 16:48:10.033,,230,-68841.835,None,59.997,131760.1426,132689.8734,132623.3366,132358.4616,229.2515803,,-130.9546999,-2.285590684,132309.7047,-130.9340999,-2.285231146,109.2854,1.907390055,-11.21232823,-0.195692044,,,,49.18491613,0.858438729,174.4133022,49.18491613,0.858438729,174.4133022,-71.93952806,-1.255581627,174.1819738,170.3401069,2.972995714,171.6335632,-135,-3.143669875,3.162971682,-3.168687758,-2.35619449,1.697056275,60,47.93511602,-494.0784,616.6799906,-170.5367066,,,5249.275,5249.275
3/16/2026 16:48:10.067,,230,-69027.019,None,59.995,131717.9151,132646.3358,132576.1097,132314.1268,229.1747901,,-131.0089164,-2.28653694,132275.3925,-130.984597,-2.286112487,109.2315829,1.906450769,-11.26924957,-0.196685509,,,,49.48460601,0.863669304,173.6313336,49.18491613,0.858438729,174.4133022,-71.56505118,-1.249045772,174.5577268,170.4068657,2.974160875,172.8166659,180,-3.144551216,3.155496541,-3.170846384,3.141592654,1.2,60,67.94965582,-321.9263938,670.1471928,-416.1704549,,,5249.275,5249.275
3/16/2026 16:48:10.100,,230,-68749.704,None,59.993,131711.6961,132651.2339,132569.0663,132311.3476,229.1699764,,-131.1008397,-2.288141306,132269.2628,-131.0769083,-2.287723624,109.1430371,1.904905353,-11.35977168,-0.198265418,,,,49.22599818,0.859155746,172.7208152,48.9259077,0.853918179,173.5068875,-71.56505118,-1.249045772,174.5577268,170.3401069,2.972995714,171.6335632,180,-3.141641803,3.153951125,-3.171261132,3.141592654,1.2,60,1.122850464,-286.1568021,674.9567976,-389.9228459,,,5249.275,5249.275
3/16/2026 16:48:10.133,,230,-68825.794,None,59.995,131766.7856,132698.312,132609.3988,132358.831,229.2522202,,-131.1834812,-2.289583671,132324.4315,-131.1599095,-2.289172268,109.0592182,1.903442438,-11.44618611,-0.199773634,,,,48.9259077,0.853918179,173.5068875,48.62853216,0.848727997,174.2976764,-71.93952806,-1.255581627,174.1819738,170.3401069,2.972995714,171.6335632,180,-3.137900265,3.159024065,-3.172769348,3.141592654,1.2,60.01,-84.7740964,-402.8832067,709.4735907,-221.8162876,,,5249.275,5249.275
3/16/2026 16:48:10.167,,230,-68834.189,None,59.998,131776.9388,132715.9041,132630.8733,132375.2512,229.2806607,,-131.2318654,-2.290428135,132342.5357,-131.2045765,-2.289951853,109.0017935,1.902440188,-11.4919136,-0.20057173,,,,48.9259077,0.853918179,173.5068875,48.62853216,0.848727997,174.2976764,-71.93952806,-1.255581627,174.1819738,170.3401069,2.972995714,171.6335632,-135,-3.13867985,3.158021815,-3.173567444,-2.35619449,1.697056275,60.01,-66.88469604,-379.7712084,727.7472098,-281.0913053,,,5245.016,5245.016
3/16/2026 16:48:10.200,,230,-69117.682,None,59.998,131728.458,132665.881,132598.2043,132331.5362,229.2049441,,-131.2670882,-2.291042889,132286.1827,-131.2438637,-2.290637544,108.9708673,1.901900423,-11.52653335,-0.201175958,,,,48.9259077,0.853918179,173.5068875,48.62853216,0.848727997,174.2976764,-72.06110614,-1.257703565,175.3232443,170.4068657,2.974160875,172.8166659,180,-3.139365541,3.159603988,-3.175336833,3.141592654,1.2,60,-51.11790159,-418.9104092,773.1071922,-303.0788815,,,5245.016,5245.016
3/16/2026 16:48:10.233,,230,-69076.944,None,59.994,131701.6051,132626.602,132544.7668,132291.652,229.1358626,,-131.3360687,-2.292246825,132250.3804,-131.3096835,-2.291786317,108.9054492,1.900758663,-11.5947813,-0.20236711,,,,48.9259077,0.853918179,173.5068875,48.33385066,0.843584834,175.0931181,-72.06110614,-1.257703565,175.3232443,169.9456644,2.966111393,171.8389944,0,-3.135371151,3.158462228,-3.168478503,0,0,60,-142.7598666,-392.2416152,612.2879985,-77.28651668,,,5245.016,5245.016
3/16/2026 16:48:10.267,,230,-68818.32,None,59.993,131738.401,132647.6466,132579.0293,132322.3381,229.1890125,,-131.4289386,-2.293867711,132279.3377,-131.4068608,-2.293482381,108.8037479,1.89898364,-11.69234617,-0.204069938,,,,48.9259077,0.853918179,173.5068875,48.36646066,0.844153986,173.3989619,-72.43498531,-1.264228987,174.9573662,169.9456644,2.966111393,171.8389944,0,-3.137636367,3.163212627,-3.170181331,0,0,60,-90.80198486,-501.7103995,651.2255947,-58.71321031,,,5245.016,5245.016
3/16/2026 16:48:10.300,,230,-68846.026,None,59.996,131786.6388,132699.7249,132639.1202,132375.8177,229.281642,,-131.5114353,-2.29530755,132335.5979,-131.4857975,-2.294860087,108.7249562,1.897608464,-11.76638594,-0.205362176,,,,48.9259077,0.853918179,173.5068875,48.36646066,0.844153986,173.3989619,-72.43498531,-1.264228987,174.9573662,169.9456644,2.966111393,171.8389944,0,-3.139014073,3.161837451,-3.171473569,0,0,60.01,-59.20707837,-469.9871927,680.9616013,-151.7673302,,,5245.016,5245.016
3/16/2026 16:48:10.333,,230,-68912.986,None,59.999,131773.5102,132691.842,132630.3283,132365.8905,229.2644475,,-131.5407719,-2.295819571,132331.4847,-131.5187139,-2.295434586,108.6987563,1.89715119,-11.79895032,-0.205930531,,,,48.9259077,0.853918179,173.5068875,48.07146212,0.83900529,174.1985075,-72.43498531,-1.264228987,174.9573662,170.3401069,2.972995714,171.6335632,-135,-3.134439876,3.161380177,-3.178926245,-2.35619449,1.697056275,60,-164.229406,-459.3455944,849.6575922,-226.0825917,,,5245.016,5245.016
3/16/2026 16:48:10.367,,230,-68806.915,None,59.997,131707.5677,132630.6801,132562.8545,132301.0344,229.1521134,,-131.5830284,-2.296557086,132257.6182,-131.5650432,-2.296243184,108.652977,1.89635219,-11.83683616,-0.206591764,,,,48.9259077,0.853918179,173.5068875,48.36646066,0.844153986,173.3989619,-72.43498531,-1.264228987,174.9573662,169.9456644,2.966111393,171.8389944,0,-3.14039717,3.160581177,-3.172703157,0,0,60,-27.43348187,-440.5967856,708.5663927,-240.5361252,,,5245.016,5245.016
3/16/2026 16:48:10.400,,230,-68752.008,None,59.993,131705.4822,132622.5413,132550.4508,132293.4799,229.1390288,,-131.6603062,-2.297905837,132255.5882,-131.6426434,-2.297597563,108.5775773,1.895036218,-11.91216707,-0.207906536,,,,48.36646066,0.844153986,173.3989619,48.07146212,0.83900529,174.1985075,-72.43498531,-1.264228987,174.9573662,169.8753283,2.964883798,170.6575518,-90,-3.136602853,3.159265205,-3.172790334,-1.570796327,1.2,60,-114.4305308,-410.04,705.6000019,-181.1294711,,,5236.973,5236.973
3/16/2026 16:48:10.433,,230,-68961.528,None,59.994,131753.4971,132667.7262,132606.9419,132343.3799,229.225458,,-131.7461783,-2.299404589,132303.6636,-131.7288805,-2.299102685,108.4890308,1.89349079,-12.0024147,-0.209481655,,,,48.36646066,0.844153986,173.3989619,48.36646066,0.844153986,173.3989619,-72.92603397,-1.272799403,175.7457254,169.5521825,2.959243838,172.0525501,180,-3.143256671,3.166290193,-3.168725493,3.141592654,1.2,60.01,38.17473482,-575.783999,618.969614,-81.3603499,,,5236.973,5236.973
3/16/2026 16:48:10.467,,230,-68731.661,None,59.998,131779.7078,132698.0255,132651.2051,132376.9864,229.2836662,,-131.8095733,-2.30051104,132337.9151,-131.7886547,-2.300145942,108.4300334,1.892461091,-12.06724462,-0.21061315,,,,48.36646066,0.844153986,173.3989619,47.51381024,0.829272429,174.1158235,-72.81041544,-1.270781479,174.5989691,169.8753283,2.964883798,170.6575518,0,-3.129418371,3.16324257,-3.175496948,0,0,60.01,-279.3594917,-501.5663964,767.376004,13.54988405,,,5236.973,5236.973
3/16/2026 16:48:10.500,,230,-69081.048,None,59.998,131750.0351,132656.3196,132607.6092,132338.6425,229.2172526,,-131.845446,-2.301137137,132299.3301,-131.8211933,-2.300713848,108.3923351,1.891803132,-12.10308595,-0.2112387,,,,48.36646066,0.844153986,173.3989619,48.07146212,0.83900529,174.1985075,-72.55281158,-1.266285444,176.1017887,169.9456644,2.966111393,171.8389944,180,-3.139719138,3.158088576,-3.177350093,3.141592654,1.2,60,-42.97948383,-385.3440167,814.6368049,-386.3133044,,,5236.973,5236.973
3/16/2026 16:48:10.533,,230,-68904.907,None,59.995,131708.6856,132603.3393,132559.9091,132291.2859,229.1352285,,-131.8994933,-2.302080439,132250.0227,-131.8793438,-2.301728766,108.3398495,1.890887084,-12.15525372,-0.212149199,,,,48.36646066,0.844153986,173.3989619,48.07146212,0.83900529,174.1985075,-72.43498531,-1.264228987,174.9573662,169.9456644,2.966111393,171.8389944,-135,-3.140734056,3.155116071,-3.178260592,-2.35619449,1.697056275,60,-19.6893718,-313.7327878,835.0703965,-501.648237,,,5236.973,5236.973
3/16/2026 16:48:10.567,,230,-68889.96,None,59.993,131705.7812,132607.6695,132570.3779,132295.2656,229.1421216,,-131.9953272,-2.303753056,132255.2207,-131.9716915,-2.303340536,108.2463956,1.889256007,-12.24979029,-0.213799173,,,,48.36646066,0.844153986,173.3989619,48.07146212,0.83900529,174.1985075,-72.81041544,-1.270781479,174.5989691,169.5521825,2.959243838,172.0525501,-135,-3.142345826,3.160037486,-3.173043011,-2.35619449,1.697056275,60,17.27243947,-427.0319855,717.2352007,-307.4756547,,,5236.973,5236.973
3/16/2026 16:48:10.600,,230,-68651.554,None,59.996,131772.754,132680.406,132632.1328,132362.421,229.2584382,,-132.0667728,-2.305000017,132323.1354,-132.0508163,-2.304721524,108.1760348,1.888027978,-12.32357837,-0.215087018,,,,48.36646066,0.844153986,173.3989619,47.80637025,0.834378564,173.3075878,-72.81041544,-1.270781479,174.5989691,169.4792157,2.957970327,170.8725841,-135,-3.139100088,3.158809457,-3.173057345,-2.35619449,1.697056275,60.01,-57.19109629,-398.82239,712.9727881,-256.9593018,,,5229.634,5229.634
3/16/2026 16:48:10.633,,230,-68778.043,None,60,131785.3642,132703.5776,132650.0865,132380.3449,229.2894833,,-132.1003551,-2.305586139,132344.6727,-132.0880381,-2.305371168,108.1400346,1.887399658,-12.35902461,-0.215705672,,,,48.36646066,0.844153986,173.3989619,48.07146212,0.83900529,174.1985075,-72.81041544,-1.270781479,174.5989691,169.4792157,2.957970327,170.8725841,-90,-3.144376458,3.158181137,-3.173675999,-1.570796327,1.2,60.01,63.88385495,-384.3360045,727.0847956,-406.632646,,,5229.634,5229.634
3/16/2026 16:48:10.667,,230,-69006.83,None,59.998,131731.0859,132643.232,132601.7642,132326.029,229.1954054,,-132.1320887,-2.306139996,132281.5089,-132.1164001,-2.305866178,108.1103953,1.886882354,-12.38483322,-0.216156117,,,,48.07146212,0.83900529,174.1985075,47.51381024,0.829272429,174.1158235,-73.04015298,-1.274791156,176.8931881,169.8753283,2.964883798,170.6575518,-135,-3.135138607,3.16167351,-3.181039915,-2.35619449,1.697056275,60,-148.7211212,-471.1392078,892.4400096,-272.5796806,,,5229.634,5229.634
3/16/2026 16:48:10.700,,230,-68755.421,None,59.995,131682.3695,132587.1311,132545.5251,132272.3327,229.1024007,,-132.1862493,-2.307085276,132232.8265,-132.1707813,-2.306815308,108.0528624,1.885878214,-12.44328665,-0.217176322,,,,48.36646066,0.844153986,173.3989619,47.80637025,0.834378564,173.3075878,-72.92603397,-1.272799403,175.7457254,169.4792157,2.957970327,170.8725841,-135,-3.141193872,3.158677617,-3.175146649,-2.35619449,1.697056275,60,-9.143676725,-398.0879839,759.8015966,-352.5699359,,,5229.634,5229.634
3/16/2026 16:48:10.733,,230,-68742.677,None,59.993,131679.7357,132592.5446,132557.0933,132277.1316,229.1107127,,-132.2859292,-2.308825019,132247.2052,-132.270528,-2.308556216,107.9594081,1.884247129,-12.53780914,-0.21882605,,,,47.80637025,0.834378564,173.3075878,47.80637025,0.834378564,173.3075878,-73.30075577,-1.279339532,175.3971493,169.0841176,2.951074564,171.0957627,-90,-3.14293478,3.163586661,-3.169900614,-1.570796327,1.2,60,30.76078203,-511.4591922,641.9375812,-161.239171,,,5229.634,5229.634
3/16/2026 16:48:10.767,,230,-68434.445,None,59.997,131731.4898,132635.8849,132596.2848,132321.8779,229.1882155,,-132.356551,-2.310057601,132282.0505,-132.3418004,-2.309800156,107.882516,1.88290511,-12.61373361,-0.220151182,,,,47.5385446,0.829704125,172.4204164,47.24574257,0.824593765,173.2327914,-73.56583679,-1.283966069,173.9048015,168.6108203,2.942813969,170.1505216,0,-3.134393921,3.166871179,-3.162965151,0,0,60.01,-164.1881835,-583.0128069,482.1551946,265.0457958,,,5229.634,5229.634
3/16/2026 16:48:10.800,,230,-68458.162,None,59.998,131744.5346,132648.0608,132605.5736,132333.3777,229.2081338,,-132.3935998,-2.310704225,132295.1172,-132.3790056,-2.310449508,107.8481441,1.882305207,-12.65534412,-0.220877423,,,,47.80637025,0.834378564,173.3075878,47.24574257,0.824593765,173.2327914,-73.07248694,-1.27535549,173.09974,169.0841176,2.951074564,171.0957627,-135,-3.135043273,3.157660697,-3.171951987,-2.35619449,1.697056275,60,-150.1614718,-368.92801,688.6943944,-169.6049126,,,5222.256,5222.256
3/16/2026 16:48:10.833,,230,-68810.242,None,59.997,131689.0574,132614.9992,132562.8317,132289.6446,229.1323858,,-132.4331602,-2.311394685,132248.5217,-132.422248,-2.31120423,107.8037288,1.881530014,-12.69138919,-0.221506528,,,,47.80637025,0.834378564,173.3075878,47.22396124,0.824213609,174.9285568,-73.18737376,-1.277360643,174.248099,169.0841176,2.951074564,171.0957627,0,-3.135417839,3.158890657,-3.172581092,0,0,60,-141.5238275,-399.7007983,702.7343917,-161.5097659,,,5222.256,5222.256
3/16/2026 16:48:10.867,,230,-68619.442,None,59.994,131674.1715,132605.3288,132573.7847,132285.1328,229.124571,,-132.4992687,-2.312548495,132241.7695,-132.4847863,-2.312295729,107.7397334,1.880413083,-12.75944089,-0.222694254,,,,47.80637025,0.834378564,173.3075878,47.24574257,0.824593765,173.2327914,-73.18737376,-1.277360643,174.248099,168.6900675,2.944197094,171.3270557,180,-3.136889494,3.157773726,-3.166891348,3.141592654,1.2,60,-107.7889755,-373.8672082,574.56,-92.90381632,,,5222.256,5222.256
3/16/2026 16:48:10.900,,230,-68591.002,None,59.995,131717.6987,132637.9168,132613.6554,132323.7831,229.1915154,,-132.5771807,-2.313908316,132276.5029,-132.5595072,-2.313599855,107.6644941,1.879099909,-12.83528955,-0.224018063,,,,47.5385446,0.829704125,172.4204164,47.24574257,0.824593765,173.2327914,-73.56583679,-1.283966069,173.9048015,168.6900675,2.944197094,171.3270557,0,-3.13819362,3.163065978,-3.168215157,0,0,60.01,-77.52218666,-495.2735946,604.8000052,-32.00422401,,,5222.256,5222.256
3/16/2026 16:48:10.933,,230,-68601.658,None,59.998,131737.7741,132662.3712,132631.344,132344.5242,229.22744,,-132.6327203,-2.314877665,132296.6176,-132.6152851,-2.314573363,107.6121858,1.878186957,-12.89203935,-0.225008534,,,,47.24574257,0.824593765,173.2327914,47.24574257,0.824593765,173.2327914,-73.56583679,-1.283966069,173.9048015,168.6900675,2.944197094,171.3270557,0,-3.139167128,3.162153026,-3.169205628,0,0,60.01,-55.58841349,-474.3071885,627.3792073,-97.48360527,,,5222.256,5222.256
3/16/2026 16:48:10.967,,230,-68682.643,None,59.998,131709.1842,132614.1001,132577.2513,132300.8394,229.1517757,,-132.6653174,-2.315446592,132268.0506,-132.6480167,-2.315144638,107.5807323,1.87763799,-12.92931363,-0.225659093,,,,47.24574257,0.824593765,173.2327914,46.9556814,0.819531243,174.0496481,-73.67695377,-1.285905426,175.0561053,168.6108203,2.942813969,170.1505216,180,-3.134675881,3.163543416,-3.168473062,3.141592654,1.2,60,-158.4838784,-509.5440053,606.2976106,61.73027309,,,5222.256,5222.256
3/16/2026 16:48:11.000,,230,-68827.997,None,59.994,131661.6299,132585.7323,132545.6864,132265.0372,229.0897645,,-132.7196772,-2.31639535,132220.534,-132.702601,-2.316097314,107.5247876,1.876661571,-12.98567435,-0.226642773,,,,47.5385446,0.829704125,172.4204164,47.51381024,0.829272429,174.1158235,-73.67695377,-1.285905426,175.0561053,168.6900675,2.944197094,171.3270557,-90,-3.145369743,3.162566997,-3.170839867,-1.570796327,1.2,59.99,86.10806485,-486.7775996,664.0704058,-263.400871,,,5214.782,5214.782
3/16/2026 16:48:11.033,,230,-68670.317,None,59.993,131678.734,132596.7339,132553.8946,132277.1306,229.1107108,,-132.8119556,-2.318005912,132237.7007,-132.7952734,-2.317714751,107.4363057,1.87511727,-13.07003969,-0.228115226,,,,47.24574257,0.824593765,173.2327914,46.9556814,0.819531243,174.0496481,-73.67695377,-1.285905426,175.0561053,168.6108203,2.942813969,170.1505216,-90,-3.137245994,3.161022696,-3.170929195,-1.570796327,1.2,60,-99.57255584,-450.9791987,661.5648047,-111.0130502,,,5214.782,5214.782
3/16/2026 16:48:11.067,,230,-68701.968,None,59.996,131748.9449,132683.2186,132629.7729,132354.672,229.2450166,,-132.8867912,-2.319312038,132316.1253,-132.8666116,-2.318959838,107.364844,1.873870029,-13.14226797,-0.229375847,,,,47.24574257,0.824593765,173.2327914,46.68468432,0.814801452,173.174594,-74.0546041,-1.292496668,174.7226373,168.6900675,2.944197094,171.3270557,0,-3.13376129,3.166366697,-3.173572941,0,0,60,-179.5047009,-574.2720014,726.5663984,27.21030393,,,5214.782,5214.782
3/16/2026 16:48:11.100,,230,-68865.379,None,59.999,131745.8134,132688.9656,132628.2659,132355.0501,229.2456714,,-132.9235102,-2.319952906,132313.0236,-132.9034882,-2.319603457,107.3206405,1.873098533,-13.18501141,-0.230121861,,,,47.24574257,0.824593765,173.2327914,46.9556814,0.819531243,174.0496481,-73.67695377,-1.285905426,175.0561053,168.6900675,2.944197094,171.3270557,0,-3.1391347,3.159003959,-3.174318955,0,0,60.01,-56.33858546,-404.409604,743.5008059,-282.7526165,,,5214.782,5214.782
3/16/2026 16:48:11.133,,230,-68890.378,None,59.997,131683.0732,132614.5838,132562.9333,132287.5541,229.1287649,,-132.9629888,-2.320641937,132250.315,-132.9431273,-2.32029529,107.287219,1.872515216,-13.22359187,-0.230795217,,,,47.24574257,0.824593765,173.2327914,46.66833745,0.814516145,174.8709238,-74.0546041,-1.292496668,174.7226373,168.6900675,2.944197094,171.3270557,-90,-3.134811435,3.165011884,-3.174992311,-1.570796327,1.2,60,-155.3571459,-542.5919958,758.4192031,-60.47006147,,,5214.782,5214.782
3/16/2026 16:48:11.167,,230,-68812.2,None,59.994,131634.9844,132587.6823,132537.5538,132254.1314,229.070875,,-133.0286143,-2.321787319,132211.0531,-133.0125925,-2.321507686,107.2148178,1.871251578,-13.29012561,-0.23195645,,,,47.24574257,0.824593765,173.2327914,46.9556814,0.819531243,174.0496481,-73.67695377,-1.285905426,175.0561053,168.6900675,2.944197094,171.3270557,0,-3.141038929,3.157157004,-3.176153544,0,0,60,-12.68211409,-361.2383966,784.6272086,-410.7066978,,,5214.782,5214.782
3/16/2026 16:48:11.200,,230,-68550.322,None,59.994,131670.7638,132626.2611,132572.9239,132290.7093,229.1342299,,-133.1210986,-2.323401474,132246.3292,-133.0981051,-2.323000162,107.1282656,1.869740956,-13.37712201,-0.233474824,,,,47.24574257,0.824593765,173.2327914,46.68468432,0.814801452,173.174594,-74.0546041,-1.292496668,174.7226373,168.2152515,2.935909991,170.3915491,-135,-3.137801614,3.162237624,-3.169384815,-2.35619449,1.697056275,60,-86.85023722,-478.3679962,627.7248181,-62.50658469,,,5214.782,5214.782
3/16/2026 16:48:11.233,,230,-68950.541,None,59.997,131733.6307,132652.7531,132611.893,132333.4381,229.2082383,,-133.1841459,-2.324501858,132284.0834,-133.1654785,-2.324176049,107.0596684,1.868543709,-13.44773809,-0.234707307,,,,47.24574257,0.824593765,173.2327914,46.66833745,0.814516145,174.8709238,-74.0546041,-1.292496668,174.7226373,168.2970985,2.937338491,171.5664303,-135,-3.138692194,3.161040377,-3.172045798,-2.35619449,1.697056275,60.01,-66.46666771,-450.7200078,692.7552131,-175.5685376,,,5207.276,5207.276
3/16/2026 16:48:11.267,,230,-68574.658,None,59.998,131722.727,132669.5845,132605.3168,132333.2479,229.2079089,,-133.2173211,-2.325080874,132290.1667,-133.1985611,-2.32475345,107.0303353,1.868031751,-13.48040633,-0.235277475,,,,47.24574257,0.824593765,173.2327914,46.68468432,0.814801452,173.174594,-73.94578034,-1.290597335,173.5691217,168.2970985,2.937338491,171.5664303,-135,-3.139554902,3.158629086,-3.172615966,-2.35619449,1.697056275,60,-46.69911037,-392.2848002,705.6864077,-266.7024971,,,5207.276,5207.276
3/16/2026 16:48:11.300,,230,-68823.504,None,59.996,131685.6402,132623.0119,132569.3921,132293.3796,229.1388549,,-133.2645181,-2.325904617,132244.3742,-133.2423778,-2.325518196,106.9822846,1.867193107,-13.52679894,-0.236087179,,,,47.24574257,0.824593765,173.2327914,46.39718103,0.809783573,174,-73.67695377,-1.285905426,175.0561053,168.6900675,2.944197094,171.3270557,0,-3.135301769,3.153098533,-3.180284273,0,0,60,-144.1173151,-267.1199865,878.57281,-467.3355084,,,5207.276,5207.276
3/16/2026 16:48:11.333,,230,-68805.446,None,59.993,131662.588,132612.9876,132553.2933,132277.0037,229.1104911,,-133.349144,-2.327381618,132247.0893,-133.3307308,-2.327060247,106.8968904,1.865702698,-13.60851137,-0.23751333,,,,46.9556814,0.819531243,174.0496481,46.39718103,0.809783573,174,-74.0546041,-1.292496668,174.7226373,168.2970985,2.937338491,171.5664303,180,-3.13684382,3.158199366,-3.174851821,3.141592654,1.2,60,-109.3061482,-384.7679934,756.2304149,-262.1562733,,,5207.276,5207.276
3/16/2026 16:48:11.367,,230,-68717.491,None,59.995,131716.8919,132656.1481,132613.0989,132329.4213,229.2012811,,-133.4268204,-2.328737327,132284.4862,-133.4089622,-2.328425642,106.8154103,1.864280602,-13.69295577,-0.238987163,,,,46.68468432,0.814801452,173.174594,46.39718103,0.809783573,174,-73.94578034,-1.290597335,173.5691217,167.9052429,2.93049932,171.8138528,-135,-3.138209215,3.154877937,-3.169486483,-2.35619449,1.697056275,60.01,-77.50871961,-305.8847999,635.4720025,-252.078483,,,5207.276,5207.276
3/16/2026 16:48:11.400,,230,-68722.92,None,59.998,131730.6115,132682.3943,132618.2436,132344.4625,229.2273332,,-133.482221,-2.329704249,132306.5,-133.4608163,-2.329330666,106.7632718,1.863370613,-13.74578102,-0.239909137,,,,46.68468432,0.814801452,173.174594,46.39718103,0.809783573,174,-74.0546041,-1.292496668,174.7226373,167.8208189,2.929025844,170.6406751,-135,-3.139114239,3.155867281,-3.168934981,-2.35619449,1.697056275,60.01,-56.78568531,-330.911994,618.6815961,-230.9839168,,,5207.276,5207.276
3/16/2026 16:48:11.433,,230,-68851.008,None,59.997,131685.7255,132628.3001,132565.4426,132293.8558,229.1396798,,-133.5183844,-2.33033542,132253.385,-133.5009167,-2.330030551,106.7215885,1.862643103,-13.78340302,-0.240565765,,,,46.68468432,0.814801452,173.174594,46.39718103,0.809783573,174,-74.0546041,-1.292496668,174.7226373,167.9052429,2.93049932,171.8138528,0,-3.139814124,3.155139771,-3.171065085,0,0,60,-40.73351056,-313.9200034,671.1839977,-316.5304837,,,5199.825,5199.825
3/16/2026 16:48:11.467,,230,-68679.173,None,59.994,131656.5829,132594.9963,132529.9172,132261.1909,229.0831024,,-133.5879365,-2.331549333,132223.8665,-133.5633816,-2.33112077,106.6555377,1.861490299,-13.85128101,-0.241750459,,,,46.68468432,0.814801452,173.174594,46.39718103,0.809783573,174,-74.0546041,-1.292496668,174.7226373,167.8208189,2.929025844,170.6406751,-135,-3.140904343,3.153986967,-3.170776303,-2.35619449,1.697056275,60,-15.76080689,-287.1360134,659.8943924,-356.9975721,,,5199.825,5199.825
3/16/2026 16:48:11.500,,230,-68837.472,None,59.993,131685.1684,132617.1839,132535.2086,132279.8581,229.115435,,-133.6836791,-2.333220356,132235.58,-133.6597116,-2.332802045,106.5606978,1.859835029,-13.94691155,-0.243419527,,,,46.68468432,0.814801452,173.174594,46.11239962,0.804813199,174.8297458,-73.94578034,-1.290597335,173.5691217,167.5145325,2.923680137,172.0692884,-135,-3.137615244,3.150432364,-3.167099664,-2.35619449,1.697056275,60,-91.08181452,-203.4719977,581.6303957,-287.0765835,,,5199.825,5199.825
3/16/2026 16:48:11.533,,230,-68867.467,None,59.996,131757.8448,132683.173,132610.729,132351.2492,229.2390881,,-133.7542364,-2.334451814,132308.3241,-133.730577,-2.334038879,106.4927685,1.85864944,-14.01360884,-0.244583614,,,,46.39718103,0.809783573,174,45.83841497,0.800031265,173.9668934,-74.43368218,-1.299112828,174.396789,167.5145325,2.923680137,172.0692884,180,-3.134070144,3.157762268,-3.168263751,3.141592654,1.2,60.01,-173.1789375,-374.140801,608.5151854,-61.19544688,,,5199.825,5199.825
3/16/2026 16:48:11.567,,230,-68624.712,None,59.999,131747.3267,132667.4598,132610.7268,132342.5075,229.2239469,,-133.7909735,-2.335092998,132306.5065,-133.7710772,-2.334745741,106.451543,1.85792992,-14.05636313,-0.245329818,,,,46.12330271,0.805003494,173.1330124,45.83841497,0.800031265,173.9668934,-74.81416274,-1.305753467,174.0786029,167.8208189,2.929025844,170.6406751,0,-3.134777006,3.163683387,-3.174355662,0,0,60,-156.1222681,-510.1344085,741.2544099,-74.99773324,,,5199.825,5199.825
3/16/2026 16:48:11.600,,230,-68896.728,None,59.997,131677.3145,132610.502,132535.1211,132274.9897,229.1070028,,-133.8344614,-2.335852004,132236.529,-133.8147392,-2.335507786,106.4047551,1.857113316,-14.09663691,-0.246032727,,,,46.39718103,0.809783573,174,46.11239962,0.804813199,174.8297458,-74.81416274,-1.305753467,174.0786029,167.5145325,2.923680137,172.0692884,180,-3.140320985,3.162866783,-3.169712864,3.141592654,1.2,60,-29.26001314,-491.068807,641.203184,-120.8743638,,,5199.825,5199.825
3/16/2026 16:48:11.633,,230,-68735.894,None,59.994,131665.5946,132594.3268,132517.9647,132259.9653,229.0809797,,-133.9115847,-2.337198059,132224.5407,-133.8848047,-2.33673066,106.3257477,1.855734377,-14.17340476,-0.247372579,,,,46.39718103,0.809783573,174,45.83841497,0.800031265,173.9668934,-74.81416274,-1.305753467,174.0786029,167.9052429,2.93049932,171.8138528,0,-3.136761925,3.161487844,-3.177871899,0,0,60,-111.1404789,-459.1872117,825.8399849,-255.5122943,,,5192.403,5192.403
3/16/2026 16:48:11.667,,230,-68759.496,None,59.994,131721.0243,132644.1749,132559.3893,132308.8521,229.1656542,,-134.0075508,-2.338872984,132271.438,-133.9775629,-2.338349596,106.2330436,1.854116386,-14.2651939,-0.248974602,,,,46.12330271,0.805003494,173.1330124,45.83841497,0.800031265,173.9668934,-74.91694018,-1.307547272,175.2369824,167.8208189,2.929025844,170.6406751,180,-3.138380861,3.161663658,-3.178000446,3.141592654,1.2,60,-73.55169842,-466.5024142,823.3632,-283.3090873,,,5192.403,5192.403
3/16/2026 16:48:11.700,,230,-68709.47,None,59.997,131752.0418,132688.0112,132597.9155,132346.661,229.2311411,,-134.0739398,-2.34003169,132302.8174,-134.0516154,-2.339642057,106.1681777,1.852984262,-14.33052329,-0.250114815,,,,46.12330271,0.805003494,173.1330124,46.12330271,0.805003494,173.1330124,-74.81416274,-1.305753467,174.0786029,167.5145325,2.923680137,172.0692884,-90,-3.144645551,3.158737729,-3.173794952,-1.570796327,1.2,60.01,69.92951465,-396.0000124,734.6015957,-408.5310979,,,5192.403,5192.403
3/16/2026 16:48:11.733,,230,-68535.173,None,59.998,131725.6196,132656.4531,132569.2553,132317.7751,229.1811093,,-134.1031035,-2.340540694,132267.8007,-134.0772641,-2.340089711,106.1397533,1.852488162,-14.36580786,-0.250730647,,,,46.12330271,0.805003494,173.1330124,45.84667402,0.800175413,172.2700206,-75.29644818,-1.314170936,174.9285568,167.427555,2.922162093,170.8978642,-90,-3.140265124,3.166659098,-3.17289274,-1.570796327,1.2,60,-30.40031616,-581.6160046,709.0127961,-96.99647533,,,5192.403,5192.403
3/16/2026 16:48:11.767,,230,-68815.31,None,59.995,131681.2098,132608.2901,132526.3593,132272.6169,229.1028929,,-134.1543401,-2.341434941,132232.0571,-134.1323401,-2.341050968,106.0864095,1.851557137,-14.4187633,-0.251654894,,,,45.83841497,0.800031265,173.9668934,45.56170533,0.795201771,173.1080587,-75.29644818,-1.314170936,174.9285568,167.1249984,2.916881485,172.3327015,0,-3.136252739,3.165728073,-3.168536379,0,0,60,-122.8388124,-559.8144102,615.2832028,67.37001983,,,5192.403,5192.403
3/16/2026 16:48:11.800,,230,-68820.624,None,59.993,131678.5152,132612.8926,132536.4412,132276.6279,229.1098402,,-134.2389444,-2.342911565,132237.8052,-134.2135571,-2.342468472,105.9995204,1.850040636,-14.49800195,-0.253037869,,,,46.12330271,0.805003494,173.1330124,45.83841497,0.800031265,173.9668934,-74.91694018,-1.307547272,175.2369824,167.0354913,2.915319292,171.1630801,0,-3.142499737,3.157587908,-3.168357161,0,0,60,20.76742652,-371.6927988,607.0896114,-256.1642391,,,5192.403,5192.403
3/16/2026 16:48:11.833,,230,-68575.104,None,59.996,131727.203,132662.2931,132581.6181,132324.3811,229.1925511,,-134.3127335,-2.344199428,132286.568,-134.2876689,-2.343761967,105.923327,1.848710811,-14.57331278,-0.254352291,,,,45.56170533,0.795201771,173.1080587,45.28224294,0.790324232,172.2533019,-75.29644818,-1.314170936,174.9285568,167.0354913,2.915319292,171.1630801,180,-3.134086199,3.162881747,-3.169671583,3.141592654,1.2,60.02,-171.8952273,-494.006399,637.1136114,28.78801496,,,5185.09,5185.09
3/16/2026 16:48:11.867,,230,-68590.339,None,59.999,131751.7298,132680.4679,132611.3653,132348.5286,229.2343759,,-134.3459334,-2.344778875,132311.1282,-134.3210144,-2.344343956,105.8941462,1.848201509,-14.60211552,-0.254854994,,,,46.12330271,0.805003494,173.1330124,45.56170533,0.795201771,173.1080587,-74.91694018,-1.307547272,175.2369824,166.9447528,2.913735605,169.9938822,-135,-3.139545727,3.155748781,-3.168590599,-2.35619449,1.697056275,60.01,-46.88978295,-329.1263988,608.5440119,-232.5278301,,,5185.09,5185.09
3/16/2026 16:48:11.900,,230,-68928.494,None,59.997,131691.2635,132604.757,132536.6509,132278.2097,229.11258,,-134.382359,-2.34541462,132242.3085,-134.3613146,-2.345047326,105.8549454,1.847517328,-14.64269846,-0.255563299,,,,45.83841497,0.800031265,173.9668934,45.27948939,0.790276173,173.9503377,-75.29644818,-1.314170936,174.9285568,167.1249984,2.916881485,172.3327015,0,-3.135323499,3.161688264,-3.172444784,0,0,60,-144.225869,-466.1136152,704.5631856,-94.22370142,,,5185.09,5185.09
3/16/2026 16:48:11.933,,230,-68799.946,None,59.993,131655.7101,132573.7695,132500.4381,132243.962,229.0532612,,-134.4483889,-2.34656706,132206.8107,-134.4276152,-2.346204491,105.7886733,1.846360661,-14.7057944,-0.256664531,,,,45.83841497,0.800031265,173.9668934,45.56170533,0.795201771,173.1080587,-75.29644818,-1.314170936,174.9285568,167.1249984,2.916881485,172.3327015,-135,-3.141406262,3.160531597,-3.173546016,-2.35619449,1.697056275,60,-4.286933502,-439.1856097,729.503986,-286.0314428,,,5185.09,5185.09
3/16/2026 16:48:11.967,,230,-68664.37,None,59.994,131687.6309,132614.074,132546.8989,132283.5404,229.1218129,,-134.5404672,-2.34817413,132247.3637,-134.523746,-2.34788229,105.6975642,1.844770506,-14.80243983,-0.258351312,,,,45.56170533,0.795201771,173.1080587,45.27948939,0.790276173,173.9503377,-75.19601984,-1.312418131,173.7681214,166.644659,2.908497981,171.4362855,-90,-3.138158463,3.157188637,-3.166849293,-1.570796327,1.2,60,-78.61906048,-359.3808087,573.8543921,-135.8545229,,,5185.09,5185.09
3/16/2026 16:48:12.000,,230,-68581.944,None,59.997,131745.9064,132670.8679,132610.0373,132342.9447,229.2247042,,-134.606789,-2.349331664,132297.1374,-134.5866923,-2.348980909,105.6314671,1.843616895,-14.86495537,-0.259442414,,,,45.56170533,0.795201771,173.1080587,45,0.785398163,173.09974,-75.29644818,-1.314170936,174.9285568,166.5513849,2.906870041,170.2689637,0,-3.134379072,3.157787831,-3.166312455,0,0,60,-165.2018533,-375.8400077,558.1007883,-17.05892741,,,5185.09,5185.09
3/16/2026 16:48:12.033,,230,-68687.669,None,59.998,131736.8925,132648.2589,132602.2485,132329.7973,229.2019322,,-134.6398388,-2.349908492,132288.1502,-134.619879,-2.349560127,105.5965263,1.843007062,-14.89267335,-0.259926184,,,,45.56170533,0.795201771,173.1080587,45.27948939,0.790276173,173.9503377,-75.29644818,-1.314170936,174.9285568,166.5513849,2.906870041,170.2689637,-90,-3.1398363,3.157177998,-3.166796225,-1.570796327,1.2,60,-40.22073097,-361.6272002,568.9871877,-167.1392566,,,5177.778,5177.778
3/16/2026 16:48:12.067,,230,-68651.741,None,59.996,131676.8109,132581.3634,132522.604,132260.9051,229.0826074,,-134.687474,-2.350739882,132228.1067,-134.6677045,-2.350394839,105.5507599,1.842208289,-14.94478515,-0.260835707,,,,45.56170533,0.795201771,173.1080587,45.27948939,0.790276173,173.9503377,-75.29644818,-1.314170936,174.9285568,166.5513849,2.906870041,170.2689637,180,-3.140671012,3.156379225,-3.167705748,3.141592654,1.2,60,-21.09614338,-342.9216091,589.1616021,-225.1438496,,,5177.778,5177.778
3/16/2026 16:48:12.100,,230,-68805.605,None,59.993,131667.4128,132585.8843,132531.258,132262.1874,229.0848285,,-134.7646702,-2.35208721,132218.7696,-134.7452225,-2.351747784,105.4802528,1.840977707,-15.01897168,-0.262130506,,,,45.56170533,0.795201771,173.1080587,45.27948939,0.790276173,173.9503377,-75.29644818,-1.314170936,174.9285568,166.644659,2.908497981,171.4362855,180,-3.142023957,3.155148643,-3.170628487,3.141592654,1.2,60,9.87173017,-314.3952111,659.6207953,-355.0973144,,,5177.778,5177.778
3/16/2026 16:48:12.133,,230,-68586.682,None,59.995,131709.1672,132618.9386,132569.5567,132299.8803,229.1501145,,-134.841938,-2.353435788,132260.5841,-134.82282,-2.353102115,105.3956217,1.839500616,-15.10046232,-0.263552786,,,,45.56170533,0.795201771,173.1080587,44.72051061,0.780520153,173.9503377,-75.67728002,-1.320817705,174.6278328,166.9447528,2.913735605,169.9938822,-135,-3.133622268,3.160318321,-3.177288391,-2.35619449,1.697056275,60.01,-182.4830186,-433.6415982,804.2688006,-188.1441838,,,5177.778,5177.778
3/16/2026 16:48:12.167,,230,-68945.875,None,59.997,131734.256,132630.2463,132595.561,132320.6701,229.1861236,,-134.9081151,-2.354590797,132277.2214,-134.8855931,-2.354197713,105.3351394,1.838445001,-15.16188836,-0.264624873,,,,45.27948939,0.790276173,173.9503377,44.72051061,0.780520153,173.9503377,-75.7740361,-1.322506417,175.7907847,166.644659,2.908497981,171.4362855,-90,-3.134717866,3.160951418,-3.173122854,-1.570796327,1.2,60,-158.1853294,-451.3247903,716.6160041,-107.1058844,,,5177.778,5177.778
3/16/2026 16:48:12.200,,230,-68932.742,None,59.997,131708.6468,132616.465,132559.6549,132295.5738,229.1426554,,-134.9485345,-2.355296248,132251.6489,-134.9261748,-2.354905997,105.2937691,1.837722952,-15.20371442,-0.265354875,,,,45.27948939,0.790276173,173.9503377,44.72051061,0.780520153,173.9503377,-75.7740361,-1.322506417,175.7907847,166.644659,2.908497981,171.4362855,180,-3.13542615,3.160229369,-3.173852856,3.141592654,1.2,60,-141.8608664,-434.4479825,733.0031966,-156.6943477,,,5177.778,5177.778
3/16/2026 16:48:12.233,,230,-68661.374,None,59.995,131700.059,132596.4412,132553.2868,132283.9063,229.1224467,,-134.9963237,-2.356130326,132243.1105,-134.9815425,-2.355872346,105.2423849,1.836826129,-15.25284407,-0.266212349,,,,45.27948939,0.790276173,173.9503377,44.72051061,0.780520153,173.9503377,-75.67728002,-1.320817705,174.6278328,166.1593045,2.900026946,170.5520448,180,-3.136392499,3.157643834,-3.166239295,3.141592654,1.2,60,-119.6224324,-371.6495914,557.1359823,-65.86395856,,,5170.378,5170.378
3/16/2026 16:48:12.267,,230,-68780.592,None,59.994,131708.6261,132615.5882,132569.2091,132298.4651,229.1476634,,-135.0845449,-2.357670078,132260.2248,-135.0664427,-2.357354134,105.1541723,1.835286529,-15.33699575,-0.267681073,,,,45,0.785398163,173.09974,44.72051061,0.780520153,173.9503377,-76.05940883,-1.327487111,174.3348502,166.2550885,2.901698692,171.7174423,-135,-3.137874287,3.16277364,-3.169379765,-2.35619449,1.697056275,60,-85.12887135,-489.6575967,632.4767847,-57.69031663,,,5170.378,5170.378
3/16/2026 16:48:12.300,,230,-68685.552,None,59.996,131742.8732,132647.5343,132602.1746,132331.5151,229.2049077,,-135.1543564,-2.358888518,132286.0167,-135.1402316,-2.358641993,105.0860059,1.8340968,-15.40837276,-0.268926837,,,,45.28224294,0.790324232,172.2533019,44.43829467,0.775594556,173.1080587,-75.7740361,-1.322506417,175.7907847,166.5513849,2.906870041,170.2689637,180,-3.134236549,3.156603217,-3.175796878,3.141592654,1.2,60.01,-167.6198601,-350.0063879,772.1135973,-254.4873493,,,5170.378,5170.378
3/16/2026 16:48:12.333,,230,-68840.986,None,59.998,131743.1082,132648.8733,132612.9512,132335.6402,229.2120524,,-135.1947704,-2.359593874,132294.7863,-135.1771344,-2.359286069,105.0482756,1.833438283,-15.44473825,-0.269561535,,,,45,0.785398163,173.09974,44.72051061,0.780520153,173.9503377,-75.67728002,-1.320817705,174.6278328,166.2550885,2.901698692,171.7174423,0,-3.139806222,3.154255988,-3.171260227,0,0,60,-40.90960663,-293.3279846,675.4895994,-341.2520082,,,5170.378,5170.378
3/16/2026 16:48:12.367,,230,-68817.427,None,59.996,131692.551,132609.2831,132569.164,132291.009,229.134749,,-135.2389608,-2.360365143,132244.2604,-135.2215032,-2.36006045,105.004559,1.832675284,-15.49301771,-0.27040417,,,,45.27948939,0.790276173,173.9503377,44.72051061,0.780520153,173.9503377,-75.67728002,-1.320817705,174.6278328,166.2550885,2.901698692,171.7174423,-135,-3.140580603,3.153492989,-3.172102862,-2.35619449,1.697056275,60,-23.28114075,-275.5727962,694.4399898,-395.5860529,,,5170.378,5170.378
3/16/2026 16:48:12.400,,230,-68800.824,None,59.993,131651.0243,132591.4015,132536.4429,132260.3249,229.0816026,,-135.3235769,-2.361841972,132219.7629,-135.3065101,-2.361544101,104.9153839,1.831118886,-15.57770463,-0.271882236,,,,45,0.785398163,173.09974,44.72051061,0.780520153,173.9503377,-75.67728002,-1.320817705,174.6278328,166.2550885,2.901698692,171.7174423,0,-3.142064254,3.151936591,-3.173580928,0,0,60,10.79361561,-239.500798,727.8911964,-499.1840141,,,5170.378,5170.378
3/16/2026 16:48:12.433,,230,-68638.176,None,59.994,131720.1519,132637.9851,132597.853,132319.3412,229.1838217,,-135.4153127,-2.363443064,132280.5265,-135.3949334,-2.363087379,104.829575,1.829621238,-15.67260501,-0.27353856,,,,45,0.785398163,173.09974,44.16158503,0.770765062,173.9668934,-76.05940883,-1.327487111,174.3348502,166.1593045,2.900026946,170.5520448,180,-3.133852441,3.157108349,-3.173565506,3.141592654,1.2,60,-177.2314876,-358.7615973,722.9375938,-186.9445089,,,5170.378,5170.378
3/16/2026 16:48:12.467,,230,-68616.36,None,59.998,131755.0977,132676.9417,132633.5724,132355.8853,229.2471181,,-135.4703499,-2.364403644,132306.9653,-135.4538696,-2.364116009,104.7715218,1.828608017,-15.72750708,-0.274496782,,,,44.72051061,0.780520153,173.9503377,44.16158503,0.770765062,173.9668934,-76.44280707,-1.334178673,174.0496481,166.1593045,2.900026946,170.5520448,180,-3.134881071,3.16278669,-3.174523728,3.141592654,1.2,60.01,-154.4648485,-489.3839974,744.7967961,-100.9479502,,,5166.236,5166.236
3/16/2026 16:48:12.500,,230,-68793.768,None,59.999,131721.5709,132646.9975,132603.6521,132324.7605,229.1932083,,-135.4961663,-2.364854226,132282.0113,-135.4761313,-2.364504548,104.7427714,1.828106228,-15.75808331,-0.275030437,,,,44.72051061,0.780520153,173.9503377,44.16158503,0.770765062,173.9668934,-76.05940883,-1.327487111,174.3348502,166.2550885,2.901698692,171.7174423,-135,-3.13526961,3.155593339,-3.176729129,-2.35619449,1.697056275,60,-145.4954284,-323.755195,799.9055796,-330.6549562,,,5166.236,5166.236
3/16/2026 16:48:12.533,,230,-68764.392,None,59.995,131654.8898,132581.6881,132545.662,132261.4413,229.0835362,,-135.5478988,-2.365757128,132215.2142,-135.535459,-2.365540012,104.6965792,1.827300022,-15.80289065,-0.275812473,,,,44.72051061,0.780520153,173.9503377,44.16158503,0.770765062,173.9668934,-76.53479191,-1.335784111,175.2164376,165.7685417,2.893206849,170.8430859,0,-3.136305074,3.163084133,-3.169019322,0,0,60,-121.6078479,-499.2191885,620.9856048,-0.158568431,,,5166.236,5166.236
