time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:48:12.567,,230,-68650.157,None,59.992,131657.1364,132585.1154,132538.6897,132261.0029,229.0827769,,-135.6471331,-2.367489094,132226.0882,-135.6314651,-2.367215636,104.599712,1.825609371,-15.90620493,-0.277615648,,,,44.43829467,0.775594556,173.1080587,44.16158503,0.770765062,173.9668934,-76.05940883,-1.327487111,174.3348502,165.7685417,2.893206849,170.8430859,0,-3.137980698,3.153096482,-3.170822497,0,0,60,-82.6753217,-265.8959975,661.7664182,-313.1950989,,,5166.236,5166.236
3/16/2026 16:48:12.600,,230,-68914.282,None,59.995,131727.203,132656.0265,132606.2795,132330.524,229.2031909,,-135.7313645,-2.368959208,132287.8286,-135.7123311,-2.368627013,104.5114137,1.824068275,-15.98955229,-0.279070333,,,,44.16158503,0.770765062,173.9668934,44.44374777,0.775689731,174.8050343,-76.91700933,-1.342455064,174.9409043,165.379126,2.886410263,171.1420463,0,-3.144316744,3.166523339,-3.165480596,0,0,60.01,62.69132896,-578.505618,542.0735908,-26.25930181,,,5166.236,5166.236
3/16/2026 16:48:12.633,,230,-68805.058,None,59.997,131737.3314,132663.8648,132619.6362,132340.9655,229.2212761,,-135.7864353,-2.369920376,132297.9989,-135.7676378,-2.369592297,104.4623621,1.823212162,-16.04723027,-0.280077004,,,,44.43829467,0.775594556,173.1080587,44.16158503,0.770765062,173.9668934,-76.53479191,-1.335784111,175.2164376,165.7685417,2.893206849,170.8430859,-90,-3.140357359,3.158996273,-3.173283853,-1.570796327,1.2,60,-28.29052391,-404.5247936,717.9120077,-285.0966902,,,5166.236,5166.236
3/16/2026 16:48:12.667,,230,-68821.128,None,59.997,131679.2239,132613.6896,132567.0502,132287.3532,229.128417,,-135.8234966,-2.370567217,132248.2843,-135.8085933,-2.370307106,104.4197689,1.822468771,-16.08075403,-0.280662104,,,,44.43829467,0.775594556,173.1080587,44.16158503,0.770765062,173.9668934,-76.53479191,-1.335784111,175.2164376,165.379126,2.886410263,171.1420463,180,-3.141072168,3.158252882,-3.167072367,3.141592654,1.2,60,-11.91560294,-387.1007964,578.0159986,-178.9995992,,,5162.123,5162.123
3/16/2026 16:48:12.700,,230,-68991.538,None,59.994,131655.8856,132586.5533,132549.3753,132264.6378,229.0890727,,-135.8898886,-2.371725975,132216.6306,-135.87152,-2.371405383,104.3531876,1.821306708,-16.1477479,-0.281831368,,,,44.16158503,0.770765062,173.9668934,43.88760038,0.765983127,174.8297458,-76.91700933,-1.342455064,174.9409043,165.8668095,2.894921945,172.0065115,135,-3.13738851,3.163761772,-3.176753313,2.35619449,1.697056275,60,-96.70055238,-514.1664047,801.4752146,-190.6082575,,,5162.123,5162.123
3/16/2026 16:48:12.733,,230,-68975.611,None,59.993,131684.7353,132617.54,132563.5258,132289.2913,229.1317739,,-135.9816131,-2.37332687,132245.5474,-135.9636391,-2.373013166,104.2588064,1.819659446,-16.24319277,-0.283497195,,,,44.16158503,0.770765062,173.9668934,44.16158503,0.770765062,173.9668934,-76.62555954,-1.337368305,176.3836727,165.379126,2.886410263,171.1420463,180,-3.143778228,3.157027751,-3.169907458,3.141592654,1.2,60,50.28204335,-361.0368064,642.2976017,-331.5428386,,,5162.123,5162.123
3/16/2026 16:48:12.767,,230,-68810.386,None,59.996,131729.9649,132663.5815,132613.9871,132336.5395,229.2136102,,-136.0547201,-2.374602828,132299.4667,-136.0334415,-2.374231446,104.189595,1.818451479,-16.31785738,-0.284800338,,,,44.16158503,0.770765062,173.9668934,43.60281897,0.761012754,174,-76.91700933,-1.342455064,174.9409043,165.379126,2.886410263,171.1420463,-135,-3.1352442,3.160906543,-3.171210601,-2.35619449,1.697056275,60,-146.1132946,-448.2144197,672.1055989,-77.77788453,,,5162.123,5162.123
3/16/2026 16:48:12.800,,230,-68841.85,None,59.998,131723.8382,132642.9226,132598.3167,132322.3691,229.1890662,,-136.1100449,-2.375568429,132276.4197,-136.0888615,-2.375198709,104.1330459,1.817464511,-16.36847184,-0.285683727,,,,44.16158503,0.770765062,173.9668934,43.60281897,0.761012754,174,-76.53479191,-1.335784111,175.2164376,165.379126,2.886410263,171.1420463,-90,-3.136211463,3.153248622,-3.17209399,-1.570796327,1.2,60,-123.8298417,-270.8927964,692.0639989,-297.3413608,,,5162.123,5162.123
3/16/2026 16:48:12.833,,230,-68829.394,None,59.996,131674.9108,132619.5146,132564.4568,132287.0024,229.1278093,,-136.1544372,-2.37634322,132244.4972,-136.133581,-2.375979211,104.0928263,1.816762546,-16.41061421,-0.28641925,,,,43.87669729,0.765792833,173.1330124,43.60281897,0.761012754,174,-76.91700933,-1.342455064,174.9409043,164.9910863,2.879637693,171.4488845,180,-3.136991965,3.15921761,-3.166056943,3.141592654,1.2,60,-105.3364799,-408.8880024,555.9695987,-41.74511638,,,5162.123,5162.123
3/16/2026 16:48:12.867,,230,-68669.064,None,59.993,131653.4662,132596.1806,132538.2855,132263.3477,229.0868381,,-136.2392109,-2.377822801,132223.1232,-136.2187181,-2.377465134,104.0098335,1.815314049,-16.50049286,-0.287987929,,,,43.87669729,0.765792833,173.1330124,43.31531568,0.755994875,173.174594,-77.30041551,-1.349146764,174.6731805,164.9910863,2.879637693,171.4488845,180,-3.133460009,3.164460813,-3.167625622,3.141592654,1.2,60,-186.1719736,-529.6031997,591.4944142,124.2807591,,,5158.064,5158.064
3/16/2026 16:48:12.900,,230,-68810.702,None,59.994,131700.1771,132645.8967,132599.7964,132316.0063,229.1780456,,-136.3233324,-2.379290998,132269.903,-136.3032108,-2.37893981,103.9243574,1.81382221,-16.58998184,-0.289549806,,,,43.87669729,0.765792833,173.1330124,43.0443186,0.751265084,174.0496481,-77.30041551,-1.349146764,174.6731805,164.9910863,2.879637693,171.4488845,180,-3.130204894,3.162968974,-3.169187499,3.141592654,1.2,60.01,-260.7773237,-495.2447987,627.2640064,128.758116,,,5158.064,5158.064
3/16/2026 16:48:12.933,,230,-68849.827,None,59.997,131720.3006,132657.9202,132603.0543,132327.7892,229.1984542,,-136.3819476,-2.380314026,132290.0736,-136.3620826,-2.379967316,103.8590017,1.812681538,-16.64908412,-0.290581335,,,,43.87669729,0.765792833,173.1330124,43.60281897,0.761012754,174,-76.91700933,-1.342455064,174.9409043,164.9910863,2.879637693,171.4488845,-90,-3.14098007,3.155136602,-3.170219028,-1.570796327,1.2,60.01,-14.03047825,-314.3088172,650.7215982,-322.3823027,,,5158.064,5158.064
3/16/2026 16:48:12.967,,230,-68980.766,None,59.997,131680.5553,132620.4391,132558.178,132287.0869,229.1279557,,-136.4301668,-2.38115561,132250.3667,-136.4105045,-2.380812437,103.8149428,1.811912565,-16.6927858,-0.291344073,,,,44.16158503,0.770765062,173.9668934,43.60281897,0.761012754,174,-76.91700933,-1.342455064,174.9409043,165.0942415,2.88143809,172.6082269,0,-3.141825191,3.154367629,-3.172782163,0,0,60,5.350031271,-296.3808155,713.5199923,-422.4892081,,,5158.064,5158.064
3/16/2026 16:48:13.000,,230,-68618.606,None,59.993,131641.7726,132592.0798,132527.2095,132254.3978,229.0713364,,-136.4966988,-2.382316813,132220.3374,-136.4737233,-2.381915814,103.7432084,1.810660563,-16.75638992,-0.292454175,,,,43.87669729,0.765792833,173.1330124,43.60281897,0.761012754,174,-77.21329855,-1.347626286,173.5027377,164.9910863,2.879637693,171.4488845,180,-3.142928568,3.158286849,-3.172091868,3.141592654,1.2,59.99,30.58134991,-384.0336099,692.8848061,-339.4325462,,,5158.064,5158.064
3/16/2026 16:48:13.033,,230,-68605.099,None,59.992,131673.3103,132622.5586,132558.6685,132285.5551,229.1253026,,-136.5956315,-2.384043514,132251.9657,-136.5730962,-2.383650199,103.6439419,1.808928037,-16.85523995,-0.294179433,,,,43.58905918,0.760772601,172.3034532,43.0443186,0.751265084,174.0496481,-77.68498152,-1.355858707,174.4133022,164.8865269,2.877812787,170.2901054,180,-3.134915283,3.164786744,-3.17199222,3.141592654,1.2,60,-152.1592538,-536.4576128,686.1167845,2.500082133,,,5158.064,5158.064
3/16/2026 16:48:13.067,,230,-68638.882,None,59.996,131745.9326,132681.9814,132622.4522,132350.8138,229.238334,,-136.6684801,-2.385314961,132307.6901,-136.6460623,-2.384923697,103.5737347,1.807702688,-16.92815997,-0.295452128,,,,43.58905918,0.760772601,172.3034532,43.0443186,0.751265084,174.0496481,-77.68498152,-1.355858707,174.4133022,164.8865269,2.877812787,170.2901054,0,-3.136188781,3.163561395,-3.173264915,0,0,60.01,-123.1918723,-508.348792,715.1759965,-83.63533215,,,5154,5154
3/16/2026 16:48:13.100,,230,-68409.23,None,59.998,131741.1686,132677.2038,132611.5352,132343.9901,229.226515,,-136.7236839,-2.386278449,132302.9757,-136.7015007,-2.38589128,103.5209284,1.806781046,-16.98379891,-0.296423211,,,,43.58905918,0.760772601,172.3034532,42.75425743,0.746202561,173.2327914,-77.21329855,-1.347626286,173.5027377,164.8865269,2.877812787,170.2901054,0,-3.132093841,3.154407332,-3.174235998,0,0,60,-216.5341413,-294.9840048,737.0352032,-225.5170571,,,5154,5154
3/16/2026 16:48:13.133,,230,-68575.853,None,59.996,131684.6036,132628.6557,132555.7767,132290.3739,229.1336489,,-136.7648784,-2.386997429,132246.4474,-136.7428614,-2.38661316,103.4779894,1.806031618,-17.02912914,-0.297214372,,,,43.31531568,0.755994875,173.174594,43.31531568,0.755994875,173.174594,-77.30041551,-1.349146764,174.6731805,164.4974612,2.871022309,170.6069166,-135,-3.142608035,3.155178382,-3.168236681,-2.35619449,1.697056275,60,23.25398166,-314.726393,602.4815872,-311.0091759,,,5154,5154
3/16/2026 16:48:13.167,,230,-68789.808,None,59.992,131657.5744,132599.0492,132520.3835,132259.69,229.0805029,,-136.860888,-2.388673113,132219.5026,-136.8392763,-2.388295917,103.3797672,1.804317318,-17.12065702,-0.298811835,,,,43.31531568,0.755994875,173.174594,43.0443186,0.751265084,174.0496481,-77.68498152,-1.355858707,174.4133022,164.6044507,2.872889629,171.7635584,-135,-3.139561001,3.160176025,-3.171701464,-2.35619449,1.697056275,60,-46.51883657,-429.7536012,685.2383966,-208.9659588,,,5154,5154
3/16/2026 16:48:13.200,,230,-68569.949,None,59.993,131715.7226,132654.3429,132579.7722,132317.2983,229.1802833,,-136.9594803,-2.390393873,132269.5421,-136.9344837,-2.389957599,103.2782108,1.802544824,-17.22130624,-0.300568495,,,,43.02506599,0.750929062,172.35359,42.75425743,0.746202561,173.2327914,-78.07067782,-1.362590377,174.1613045,164.1098556,2.864257314,170.9315653,0,-3.13616016,3.165135201,-3.164825809,0,0,60.01,-123.8446558,-543.8591963,526.4639821,141.2398699,,,5154,5154
3/16/2026 16:48:13.233,,230,-68281.171,None,59.997,131754.8873,132703.1192,132614.5838,132358.221,229.2511636,,-137.0286225,-2.391600632,132317.5526,-137.0003669,-2.391107479,103.2093696,1.801343319,-17.28721897,-0.30171889,,,,43.02506599,0.750929062,172.35359,42.4614554,0.741092202,172.4204164,-77.98852161,-1.361156481,172.9873984,164.4974612,2.871022309,170.6069166,180,-3.132199681,3.1624998,-3.172741199,3.141592654,1.2,60.01,-214.2073962,-479.9088065,704.6208033,-10.50460061,,,5154,5154
3/16/2026 16:48:13.267,,230,-68521.147,None,59.997,131715.7789,132646.1621,132578.7181,132314.2311,229.1749708,,-137.0661362,-2.392255369,132269.7048,-137.041588,-2.391826923,103.1725534,1.800700755,-17.32463457,-0.302371915,,,,43.02506599,0.750929062,172.35359,42.75425743,0.746202561,173.2327914,-78.07067782,-1.362590377,174.1613045,164.4974612,2.871022309,170.6069166,-90,-3.138029484,3.163291132,-3.173394224,-1.570796327,1.2,60,-81.22996991,-501.2351953,719.1935941,-136.7284289,,,5147.164,5147.164
3/16/2026 16:48:13.300,,230,-68659.243,None,59.994,131670.4313,132599.0118,132526.4712,132265.977,229.0913922,,-137.133072,-2.39342362,132224.423,-137.1087971,-2.392999942,103.1081013,1.799575854,-17.39147306,-0.303538467,,,,42.75425743,0.746202561,173.2327914,42.48618976,0.741523898,174.1158235,-78.07067782,-1.362590377,174.1613045,164.1098556,2.864257314,170.9315653,0,-3.13452384,3.162166231,-3.167795781,0,0,60,-161.9141097,-475.0847977,593.5103996,43.4885078,,,5147.164,5147.164
3/16/2026 16:48:13.333,,230,-68667.293,None,59.992,131697.0019,132612.2432,132533.3442,132281.5113,229.1182984,,-137.2432934,-2.395347346,132234.1425,-137.219198,-2.394926802,102.9950054,1.797601957,-17.50473913,-0.305515333,,,,43.02506599,0.750929062,172.35359,42.48618976,0.741523898,174.1158235,-78.07067782,-1.362590377,174.1613045,164.1098556,2.864257314,170.9315653,180,-3.1364507,3.160192334,-3.169772647,3.141592654,1.2,60,-117.1898979,-429.5519863,638.3088006,-91.56691644,,,5147.164,5147.164
3/16/2026 16:48:13.367,,230,-68373.302,None,59.994,131764.7354,132677.1517,132613.5398,132352.4625,229.2411896,,-137.3337845,-2.396926714,132318.92,-137.310371,-2.396518071,102.9087767,1.796096983,-17.59712561,-0.307127781,,,,43.02506599,0.750929062,172.35359,42.4614554,0.741092202,172.4204164,-77.98852161,-1.361156481,172.9873984,163.7237371,2.857518275,171.2640067,0,-3.137610273,3.157253464,-3.164646056,0,0,60.01,-90.82050155,-359.4240108,523.5407972,-73.29628485,,,5147.164,5147.164
3/16/2026 16:48:13.400,,230,-68597.165,None,59.998,131761.4497,132685.4928,132611.924,132353.6198,229.243194,,-137.3854851,-2.39782906,132306.8548,-137.3658214,-2.397485864,102.8547955,1.795154833,-17.64630648,-0.307986149,,,,42.4614554,0.741092202,172.4204164,42.19362975,0.736417762,173.3075878,-78.07067782,-1.362590377,174.1613045,164.1098556,2.864257314,170.9315653,-90,-3.133903626,3.15774521,-3.172243463,-1.570796327,1.2,60.01,-175.4034677,-373.2480024,694.6703937,-146.0189236,,,5147.164,5147.164
3/16/2026 16:48:13.433,,230,-68453.035,None,59.997,131705.9911,132635.4436,132557.3823,132300.2754,229.1507988,,-137.4304753,-2.398614286,132260.2661,-137.4074581,-2.398212561,102.8065637,1.79431303,-17.691912,-0.308782115,,,,42.75425743,0.746202561,173.2327914,42.4614554,0.741092202,172.4204164,-78.07067782,-1.362590377,174.1613045,164.1098556,2.864257314,170.9315653,180,-3.139304763,3.156903407,-3.173039429,3.141592654,1.2,60,-52.4196804,-353.6640022,712.4111804,-306.3274979,,,5147.164,5147.164
3/16/2026 16:48:13.467,,230,-68527.152,None,59.993,131679.3196,132621.7155,132536.3054,132279.798,229.115331,,-137.5080771,-2.399968693,132242.511,-137.481855,-2.399511031,102.7334909,1.793037667,-17.76562072,-0.310068575,,,,42.75425743,0.746202561,173.2327914,42.19362975,0.736417762,173.3075878,-78.53604698,-1.370712601,175.0931181,163.9989771,2.862322121,169.7777371,0,-3.135928793,3.163750268,-3.172390696,0,0,60,-129.7512121,-514.4831803,692.8991923,-48.6648,,,5140.378,5140.378
3/16/2026 16:48:13.500,,230,-68740.877,None,59.993,131714.8693,132630.1942,132571.7867,132306.2783,229.1611962,,-137.6032298,-2.401629422,132269.302,-137.5809413,-2.401240414,102.6317049,1.791261167,-17.86420766,-0.311789242,,,,42.75425743,0.746202561,173.2327914,42.19362975,0.736417762,173.3075878,-78.53604698,-1.370712601,175.0931181,163.7237371,2.857518275,171.2640067,0,-3.137658176,3.161973768,-3.169307517,0,0,60.01,-90.1519491,-473.2703988,629.1791939,-65.75684602,,,5140.378,5140.378
3/16/2026 16:48:13.533,,230,-68451.221,None,59.996,131748.4421,132663.8344,132604.2814,132339.5134,229.218761,,-137.6836604,-2.403033201,132294.8641,-137.6578573,-2.402582851,102.5541039,1.789906774,-17.94141355,-0.313136739,,,,42.4614554,0.741092202,172.4204164,42.19362975,0.736417762,173.3075878,-78.4574743,-1.369341249,173.9172217,163.6104597,2.855541212,170.1124334,-90,-3.139000613,3.159248023,-3.168677951,-1.570796327,1.2,60.01,-59.12524942,-407.3327984,610.9056056,-144.4475578,,,5140.378,5140.378
3/16/2026 16:48:13.567,,230,-68224.118,None,59.997,131720.1011,132640.4013,132573.1113,132311.8676,229.1708771,,-137.7319054,-2.403875234,132274.6479,-137.7101595,-2.403495696,102.5085672,1.789112009,-17.98393941,-0.313878955,,,,42.4614554,0.741092202,172.4204164,41.60028584,0.726061958,171.7048631,-78.4574743,-1.369341249,173.9172217,163.6104597,2.855541212,170.1124334,180,-3.129557654,3.158453258,-3.169420167,3.141592654,1.2,60,-274.4738029,-388.929583,627.4943997,35.90898617,,,5140.378,5140.378
3/16/2026 16:48:13.600,,230,-68496.178,None,59.994,131684.6238,132597.5696,132537.7754,132273.9802,229.1052542,,-137.7952101,-2.40498011,132239.2258,-137.773725,-2.404605124,102.4489444,1.788071395,-18.05436057,-0.315108036,,,,42.4614554,0.741092202,172.4204164,41.89833597,0.731263914,172.503913,-78.07067782,-1.362590377,174.1613045,163.7237371,2.857518275,171.2640067,-90,-3.135869038,3.150661772,-3.172626311,-1.570796327,1.2,59.99,-130.501972,-209.433597,704.3183858,-364.3828168,,,5140.378,5140.378
3/16/2026 16:48:13.633,,230,-68466.888,None,59.992,131696.3349,132607.2183,132547.8614,132284.4593,229.1234046,,-137.8945333,-2.406713627,132242.1218,-137.8769689,-2.406407069,102.3471598,1.786294918,-18.15117062,-0.31679769,,,,42.4614554,0.741092202,172.4204164,41.89833597,0.731263914,172.503913,-78.4574743,-1.369341249,173.9172217,163.7237371,2.857518275,171.2640067,180,-3.137670983,3.155636167,-3.174315965,3.141592654,1.2,60,-89.41872981,-323.8703957,742.7087824,-329.4196569,,,5140.378,5140.378
3/16/2026 16:48:13.667,,230,-68367.053,None,59.994,131757.5568,132683.5577,132619.0661,132354.0667,229.2439682,,-137.9849778,-2.40829218,132312.32,-137.9643034,-2.407931345,102.2550868,1.784687942,-18.24477239,-0.318431349,,,,42.16588898,0.735933595,171.612587,41.60028584,0.726061958,171.7048631,-78.92140858,-1.37743843,174.8585714,163.6104597,2.855541212,170.1124334,180,-3.133993303,3.162126372,-3.173972561,3.141592654,1.2,60,-172.5526858,-476.3663947,730.3679922,-81.44891174,,,5140.378,5140.378
3/16/2026 16:48:13.700,,230,-68579.842,None,59.998,131789.6207,132693.3244,132645.2909,132376.7297,229.2832215,,-138.0398216,-2.409249387,132327.4823,-138.018992,-2.40888584,102.2011531,1.783746621,-18.29562307,-0.319318861,,,,41.89833597,0.731263914,172.503913,41.33581568,0.721446083,172.6040556,-78.53604698,-1.370712601,175.0931181,163.2234857,2.848787242,170.4549207,-135,-3.130331923,3.154459222,-3.168106103,-2.35619449,1.697056275,60.01,-257.0433604,-298.929587,599.3999873,-43.42703995,,,5133.48,5133.48
3/16/2026 16:48:13.733,,230,-68644.685,None,59.997,131708.4806,132614.4155,132569.2335,132298.0332,229.1469152,,-138.0746136,-2.40985662,132255.2964,-138.0504252,-2.409434453,102.1660921,1.78313469,-18.32834452,-0.319889958,,,,42.19362975,0.736417762,173.3075878,41.63353934,0.726642341,173.3989619,-78.53604698,-1.370712601,175.0931181,163.2234857,2.848787242,170.4549207,180,-3.136076794,3.153847291,-3.1686772,3.141592654,1.2,60,-126.4275293,-284.543984,611.9567873,-200.9852739,,,5133.48,5133.48
3/16/2026 16:48:13.767,,230,-68439.427,None,59.993,131649.8392,132555.6447,132523.4912,132243.6575,229.0527337,,-138.1422942,-2.41103787,132195.7962,-138.1257508,-2.410749134,102.0972929,1.781933919,-18.40049556,-0.321149232,,,,41.89833597,0.731263914,172.503913,41.0740923,0.716878148,173.5068875,-78.84534026,-1.376110787,173.6810871,163.2234857,2.848787242,170.4549207,180,-3.127627282,3.158044706,-3.169936474,3.141592654,1.2,60,-318.4600615,-378.7487843,640.1808038,57.02804201,,,5133.48,5133.48
3/16/2026 16:48:13.800,,230,-68443.963,None,59.991,131656.9329,132571.0003,132527.4089,132252.4508,229.0679642,,-138.2632508,-2.413148961,132219.9126,-138.2476304,-2.412876334,101.9792072,1.779872935,-18.52025916,-0.323239501,,,,41.89833597,0.731263914,172.503913,41.0740923,0.716878148,173.5068875,-78.84534026,-1.376110787,173.6810871,163.2234857,2.848787242,170.4549207,180,-3.129754482,3.155983722,-3.172026743,3.141592654,1.2,60,-270.0040654,-331.3439986,687.3984001,-86.05033607,,,5133.48,5133.48
3/16/2026 16:48:13.833,,230,-68340.557,None,59.995,131761.3137,132662.9215,132607.55,132344.5715,229.227522,,-138.349629,-2.414656545,132299.4275,-138.3300598,-2.414314999,101.8913273,1.77833914,-18.60710618,-0.324755267,,,,41.60028584,0.726061958,171.7048631,41.33581568,0.721446083,172.6040556,-79.23424446,-1.382898446,173.4529331,163.2234857,2.848787242,170.4549207,-135,-3.135761082,3.161237586,-3.173542509,-2.35619449,1.697056275,60,-132.4718833,-452.0160021,722.0591925,-137.5713072,,,5133.48,5133.48
3/16/2026 16:48:13.867,,230,-68351.328,None,59.998,131769.2696,132673.481,132623.1493,132355.9503,229.2472305,,-138.4044352,-2.415613093,132315.3956,-138.3889931,-2.415343579,101.8374132,1.777398162,-18.659547,-0.325670532,,,,41.89833597,0.731263914,172.503913,41.33581568,0.721446083,172.6040556,-79.30778784,-1.38418202,174.6319558,163.1062698,2.846741439,169.3063496,180,-3.136789662,3.161580182,-3.172411971,3.141592654,1.2,60,-109.6274941,-463.0608011,691.9055991,-119.217304,,,5133.48,5133.48
3/16/2026 16:48:13.900,,230,-68401.066,None,59.996,131698.5895,132601.9292,132570.4827,132290.9962,229.1347267,,-138.4502163,-2.416412124,132253.722,-138.4314931,-2.416085343,101.7909198,1.776586699,-18.70555805,-0.326473576,,,,41.89833597,0.731263914,172.503913,41.60028584,0.726061958,171.7048631,-79.30778784,-1.38418202,174.6319558,162.8380812,2.842060665,170.8051521,0,-3.142147301,3.160768719,-3.168534241,0,0,60,12.65388319,-444.0240012,609.9840021,-178.6138841,,,5126.558,5126.558
3/16/2026 16:48:13.933,,230,-68423.89,None,59.993,131674.9786,132586.3296,132541.0647,132268.1224,229.0951082,,-138.5283981,-2.417776654,132222.2193,-138.5060888,-2.417387284,101.7075804,1.775132152,-18.78107825,-0.327791652,,,,41.89833597,0.731263914,172.503913,41.33581568,0.721446083,172.6040556,-79.69515353,-1.390942827,174.4133022,163.2234857,2.848787242,170.4549207,-90,-3.138833367,3.166074979,-3.176578894,-1.570796327,1.2,60,-62.93607466,-566.0928027,790.2575826,-161.2287053,,,5126.558,5126.558
3/16/2026 16:48:13.967,,230,-68183.237,None,59.993,131689.7217,132624.949,132573.1113,132296.6235,229.1444735,,-138.6306797,-2.419561805,132253.9904,-138.6092655,-2.419188057,101.608843,1.77340886,-18.88595824,-0.329622154,,,,41.60028584,0.726061958,171.7048631,41.33581568,0.721446083,172.6040556,-79.62415508,-1.38970367,173.2327914,162.7185016,2.839973607,169.658952,-90,-3.14063414,3.16311253,-3.169595761,-1.570796327,1.2,60.01,-21.76654948,-494.3807876,629.7696004,-113.6222633,,,5126.558,5126.558
3/16/2026 16:48:14.000,,230,-68305.19,None,59.996,131743.3979,132661.7905,132624.0347,132343.7546,229.226107,,-138.7065268,-2.420885587,132307.7315,-138.6854463,-2.420517662,101.5315116,1.772059173,-18.96611801,-0.331021206,,,,41.33581568,0.721446083,172.6040556,40.77400182,0.711640581,172.7208152,-79.23424446,-1.382898446,173.4529331,162.3323595,2.833234156,170.019293,180,-3.132158243,3.154957619,-3.164255362,3.141592654,1.2,60,-215.4490332,-307.5264059,510.9696165,12.00582264,,,5126.558,5126.558
3/16/2026 16:48:14.033,,230,-68246.496,None,59.997,131727.3473,132635.4658,132595.0153,132319.9392,229.1848575,,-138.766158,-2.421926348,132282.7096,-138.7487707,-2.421622882,101.4756413,1.771084052,-19.02526796,-0.332053567,,,,41.60028584,0.726061958,171.7048631,41.03534528,0.716201885,171.8138528,-79.69515353,-1.390942827,174.4133022,162.7185016,2.839973607,169.658952,90,-3.137824767,3.162026879,-3.172027174,1.570796327,1.2,60,-85.5820081,-472.6800004,684.5471919,-126.2851834,,,5126.558,5126.558
3/16/2026 16:48:14.067,,230,-68376.6,None,59.994,131677.5917,132604.5176,132558.7212,132280.9646,229.1173516,,-138.8336387,-2.423104108,132242.0319,-138.8130924,-2.422745508,101.4095843,1.769931139,-19.0910413,-0.333201528,,,,41.33581568,0.721446083,172.6040556,40.77400182,0.711640581,172.7208152,-79.30778784,-1.38418202,174.6319558,162.7185016,2.839973607,169.658952,0,-3.134386089,3.154113159,-3.173175135,0,0,60,-164.4920957,-289.9295965,710.1647873,-255.743095,,,5126.558,5126.558
3/16/2026 16:48:14.100,,230,-68344.229,None,59.992,131676.6742,132606.6704,132554.1358,132279.8479,229.1154174,,-138.9368391,-2.424905294,132241.1989,-138.9167351,-2.424554413,101.3089156,1.768174139,-19.19604817,-0.335034244,,,,41.33581568,0.721446083,172.6040556,40.77400182,0.711640581,172.7208152,-79.69515353,-1.390942827,174.4133022,162.7185016,2.839973607,169.658952,0,-3.136194994,3.159116966,-3.175007851,0,0,60,-123.2029642,-405.2879889,751.3343945,-222.8434415,,,5119.79,5119.79
3/16/2026 16:48:14.133,,230,-68271.264,None,59.994,131742.7147,132660.9829,132613.9871,132339.9018,229.2194338,,-139.0272311,-2.426482932,132298.2541,-139.0109465,-2.426198713,101.2143888,1.766524335,-19.28588673,-0.336602223,,,,41.03534528,0.716201885,171.8138528,40.77400182,0.711640581,172.7208152,-79.62415508,-1.38970367,173.2327914,162.3323595,2.833234156,170.019293,180,-3.137839294,3.156228005,-3.169836379,3.141592654,1.2,60.01,-85.31618825,-336.3264049,636.7248172,-215.0822241,,,5119.79,5119.79
3/16/2026 16:48:14.167,,230,-68357.707,None,59.997,131735.3529,132658.921,132612.3524,132336.224,229.2130636,,-139.0898058,-2.427575068,132299.9995,-139.0703664,-2.427235785,101.1564502,1.765513116,-19.34656708,-0.337661295,,,,41.03534528,0.716201885,171.8138528,40.51539399,0.707127023,173.6313336,-80.0150398,-1.396525896,173.0206924,162.3323595,2.833234156,170.019293,180,-3.134362808,3.162039012,-3.170895451,3.141592654,1.2,60.01,-164.3399906,-469.267217,660.5856181,-26.97841049,,,5119.79,5119.79
3/16/2026 16:48:14.200,,230,-68210.064,None,59.996,131676.1318,132609.8928,132557.6191,132281.9082,229.118986,,-139.1432421,-2.428507706,132240.82,-139.124023,-2.42817227,101.1025021,1.764571543,-19.40435858,-0.338669946,,,,41.03534528,0.716201885,171.8138528,40.77400182,0.711640581,172.7208152,-80.0150398,-1.396525896,173.0206924,162.3323595,2.833234156,170.019293,0,-3.139812851,3.161097439,-3.171904102,0,0,60,-40.43852584,-447.4944042,683.0351983,-195.1022682,,,5119.79,5119.79
3/16/2026 16:48:14.233,,230,-68099.875,None,59.992,131647.9988,132582.5397,132538.3399,132256.9935,229.0758323,,-139.2289247,-2.43000315,132212.7527,-139.2100691,-2.429674058,101.0149944,1.763044247,-19.4898162,-0.340161463,,,,41.03534528,0.716201885,171.8138528,40.47117576,0.706355269,171.9395243,-80.08347388,-1.397720296,174.2026406,162.2087969,2.831077581,168.8762861,-135,-3.136029327,3.160764543,-3.171239044,-2.35619449,1.697056275,60,-126.3757772,-442.7712134,663.4655848,-94.31859425,,,5119.79,5119.79
3/16/2026 16:48:14.267,,230,-68295.283,None,59.991,131685.1334,132640.6721,132574.1584,132300.7051,229.1515432,,-139.3490859,-2.432100359,132259.0788,-139.3273497,-2.431720991,100.8992316,1.761023805,-19.6109145,-0.342275027,,,,40.77400182,0.711640581,172.7208152,40.21300088,0.701849267,172.8541582,-80.08347388,-1.397720296,174.2026406,161.8219812,2.824326374,169.246802,180,-3.133570258,3.158744101,-3.166601401,3.141592654,1.2,60,-183.260804,-396.2880081,561.0815895,18.4672227,,,5119.79,5119.79
3/16/2026 16:48:14.300,,230,-68089.622,None,59.995,131759.224,132701.0487,132638.7229,132367.0304,229.266422,,-139.4280115,-2.43347787,132324.1257,-139.4100253,-2.433163951,100.8150783,1.759555053,-19.68904158,-0.343638602,,,,40.47117576,0.706355269,171.9395243,40.21300088,0.701849267,172.8541582,-80.40686574,-1.403364548,172.8166659,162.2087969,2.831077581,168.8762861,-90,-3.135013218,3.162919601,-3.174716183,-1.570796327,1.2,60.01,-149.6925754,-489.052803,741.8159867,-103.0706084,,,5112.937,5112.937
3/16/2026 16:48:14.333,,230,-68129.021,None,59.997,131726.7745,132674.104,132615.4883,132339.4987,229.2187356,,-139.4877667,-2.434520795,132300.8397,-139.4666416,-2.434152093,100.753996,1.758488964,-19.75321769,-0.344758687,,,,40.47117576,0.706355269,171.9395243,40.21300088,0.701849267,172.8541582,-80.40686574,-1.403364548,172.8166659,161.8219812,2.824326374,169.246802,180,-3.13600136,3.161853512,-3.169085061,3.141592654,1.2,60,-127.1886494,-464.5151827,616.9824073,-25.27857521,,,5112.937,5112.937
3/16/2026 16:48:14.367,,230,-68208.984,None,59.994,131686.6643,132625.9544,132572.9956,132295.9063,229.1432314,,-139.5481257,-2.435574258,132260.7806,-139.5272574,-2.435210037,100.6999068,1.75754493,-19.80941635,-0.345739538,,,,40.47117576,0.706355269,171.9395243,40.21300088,0.701849267,172.8541582,-80.47271662,-1.404513863,174,162.2087969,2.831077581,168.8762861,-135,-3.137059304,3.162058793,-3.176817119,-2.35619449,1.697056275,60,-103.0918957,-472.2624109,788.4575872,-213.1032806,,,5112.937,5112.937
3/16/2026 16:48:14.400,,230,-67927.68,None,59.991,131665.401,132612.5799,132548.8919,132276.3306,229.1093252,,-139.6631941,-2.437582581,132239.6129,-139.6428242,-2.437227059,100.5849398,1.755538378,-19.91796095,-0.347633999,,,,40.47117576,0.706355269,171.9395243,40.16559369,0.701021856,171.1630801,-80.40686574,-1.403364548,172.8166659,161.4368729,2.817604966,169.6249982,0,-3.138248915,3.158902926,-3.165238965,0,0,60,-76.02716535,-396.6911936,531.6047943,-58.88643536,,,5112.937,5112.937
3/16/2026 16:48:14.433,,230,-67899.226,None,59.992,131727.8283,132663.1023,132609.3499,132334.1215,229.209422,,-139.7718817,-2.439479537,132294.3748,-139.7480103,-2.439062903,100.475434,1.75362714,-20.0353764,-0.349683285,,,,40.16559369,0.701021856,171.1630801,39.90788488,0.696523989,172.081841,-80.79959953,-1.410219046,172.6207404,161.3069638,2.815337625,168.4878631,-90,-3.135586892,3.163846186,-3.16502091,-1.570796327,1.2,60.01,-135.9931234,-509.5727982,523.411194,122.1547276,,,5112.937,5112.937
3/16/2026 16:48:14.467,,230,-68311.282,None,59.996,131743.4115,132687.3443,132633.1946,132355.3577,229.2462042,,-139.8484682,-2.440816224,132317.7724,-139.828918,-2.440475009,100.3891976,1.752122032,-20.10888608,-0.350966271,,,,40.47117576,0.706355269,171.9395243,39.95754893,0.69739079,173.7722648,-80.40686574,-1.403364548,172.8166659,161.4368729,2.817604966,169.6249982,180,-3.137865799,3.15548658,-3.168571237,3.141592654,1.2,60,-84.78818614,-318.5856026,606.887991,-203.5142023,,,5112.937,5112.937
3/16/2026 16:48:14.500,,230,-68499.835,None,59.996,131702.7378,132642.1464,132587.3739,132311.4531,229.1701592,,-139.9016035,-2.44174361,132277.1403,-139.882279,-2.441406334,100.340082,1.751264803,-20.16032219,-0.351864,,,,40.21300088,0.701849267,172.8541582,39.95754893,0.69739079,173.7722648,-80.47271662,-1.404513863,174,161.0534953,2.810913765,170.0108232,-135,-3.138797124,3.155778666,-3.162777765,-2.35619449,1.697056275,60,-63.91873282,-327.3984041,477.5039901,-86.18685313,,,5106.204,5106.204
3/16/2026 16:48:14.533,,230,-68171.688,None,59.993,131683.4756,132619.627,132544.0351,132283.0607,229.1209821,,-139.9840724,-2.443182964,132242.5023,-139.9571073,-2.442712334,100.2575486,1.749824324,-20.24458559,-0.353334674,,,,40.47117576,0.706355269,171.9395243,39.6529184,0.692073984,173.0040462,-80.40686574,-1.403364548,172.8166659,161.4368729,2.817604966,169.6249982,-135,-3.134786318,3.153188872,-3.17093964,-2.35619449,1.697056275,60,-154.7593099,-265.7664023,659.707185,-239.1814728,,,5106.204,5106.204
3/16/2026 16:48:14.567,,230,-68047.69,None,59.991,131682.6112,132631.9324,132568.1147,132294.9289,229.1415384,,-140.1019037,-2.445239508,132249.4657,-140.0794444,-2.444847519,100.1407102,1.747785108,-20.36240531,-0.355391016,,,,39.90788488,0.696523989,172.081841,39.34557918,0.686709903,172.2407617,-80.79959953,-1.410219046,172.6207404,161.4368729,2.817604966,169.6249982,-135,-3.131557422,3.158004154,-3.172995982,-2.35619449,1.697056275,60,-228.3752732,-375.7248024,706.0463845,-101.946309,,,5106.204,5106.204
3/16/2026 16:48:14.600,,230,-68109.408,None,59.994,131754.5627,132690.6939,132636.3778,132361.2402,229.2563931,,-140.1990862,-2.446935663,132312.2879,-140.1803978,-2.446609488,100.0467007,1.746144332,-20.45654504,-0.357034065,,,,39.90788488,0.696523989,172.081841,39.34557918,0.686709903,172.2407617,-81.19320731,-1.417088798,172.4329435,161.0534953,2.810913765,170.0108232,0,-3.133319391,3.16323313,-3.16794783,0,0,60.01,-188.3679786,-495.1007983,594.23041,89.23836686,,,5106.204,5106.204
3/16/2026 16:48:14.633,,230,-68103.547,None,59.997,131740.7664,132687.2054,132619.3425,132349.8067,229.2365896,,-140.2616251,-2.448027173,132316.9878,-140.2365267,-2.447589123,99.97856318,1.744955109,-20.52570592,-0.35824115,,,,39.90788488,0.696523989,172.081841,39.34557918,0.686709903,172.2407617,-81.19320731,-1.417088798,172.4329435,161.0534953,2.810913765,170.0108232,90,-3.134299026,3.162043907,-3.169154915,1.570796327,1.2,60,-166.0696932,-467.8848085,621.3600103,12.59449139,,,5106.204,5106.204
3/16/2026 16:48:14.667,,230,-68183.942,None,59.996,131710.1982,132642.8239,132574.3892,132309.8179,229.1673269,,-140.3148861,-2.448956752,132277.2416,-140.2933483,-2.448580847,99.92930903,1.744095462,-20.57728993,-0.35914146,,,,39.90788488,0.696523989,172.081841,39.6529184,0.692073984,173.0040462,-81.19320731,-1.417088798,172.4329435,161.0534953,2.810913765,170.0108232,-135,-3.140654831,3.16118426,-3.170055225,-2.35619449,1.697056275,60,-21.34719413,-448.0704109,641.4335894,-172.0159844,,,5106.204,5106.204
3/16/2026 16:48:14.700,,230,-68058.115,None,59.991,131647.8528,132597.5565,132538.1883,132261.9125,229.0843524,,-140.4241221,-2.45086328,132224.2363,-140.3997173,-2.450437337,99.81694251,1.742134296,-20.68294126,-0.360985424,,,,39.90788488,0.696523989,172.081841,39.34557918,0.686709903,172.2407617,-81.19320731,-1.417088798,172.4329435,161.0534953,2.810913765,170.0108232,-90,-3.13714724,3.159223094,-3.171899189,-1.570796327,1.2,60,-101.147896,-403.0848031,682.7904014,-178.5577022,,,5099.451,5099.451
3/16/2026 16:48:14.733,,230,-68169.686,None,59.991,131707.466,132647.4268,132579.832,132312.2674,229.1715695,,-140.5405222,-2.452894845,132267.0707,-140.5159252,-2.452465546,99.69750984,1.740049803,-20.80368847,-0.36309286,,,,39.60002658,0.691150848,171.3144477,38.7843641,0.676914852,172.4162405,-81.25383774,-1.418146998,173.618893,160.5374344,2.801906803,169.272325,0,-3.129380398,3.158196801,-3.164999663,0,0,60,-276.7137984,-382.3775946,525.2543954,133.8369976,,,5099.451,5099.451
3/16/2026 16:48:14.767,,230,-68271.898,None,59.996,131766.9381,132704.0551,132628.3805,132367.1403,229.2666123,,-140.6155426,-2.454204198,132326.6166,-140.5912753,-2.453780653,99.62500918,1.738784428,-20.87337431,-0.364309108,,,,39.34557918,0.686709903,172.2407617,39.09385889,0.682316555,173.1704363,-81.64564916,-1.424985398,173.4404797,160.5374344,2.801906803,169.272325,0,-3.136097208,3.163769826,-3.166215911,0,0,60.01,-125.2517701,-510.3936149,552.7440095,82.90137546,,,5099.451,5099.451
3/16/2026 16:48:14.800,,230,-67974.264,None,59.997,131727.9005,132668.2212,132597.0141,132331.7357,229.2052897,,-140.676219,-2.455263201,132289.3084,-140.6448571,-2.454715832,99.56456144,1.737729415,-20.93960144,-0.365464989,,,,39.60002658,0.691150848,171.3144477,39.0355129,0.681298225,171.4824772,-81.64564916,-1.424985398,173.4404797,160.9213055,2.808606617,168.8762861,-90,-3.136014057,3.162714813,-3.174071606,-1.570796327,1.2,60,-126.4274682,-485.9855927,727.156799,-114.7437381,,,5099.451,5099.451
3/16/2026 16:48:14.833,,230,-68133.859,None,59.994,131684.7545,132632.535,132561.5238,132293.6399,229.1393059,,-140.7369296,-2.456322801,132252.1486,-140.7172056,-2.455978552,99.50408111,1.736673835,-21.00101785,-0.366536908,,,,39.34557918,0.686709903,172.2407617,38.7843641,0.676914852,172.4162405,-81.64564916,-1.424985398,173.4404797,160.5374344,2.801906803,169.272325,-90,-3.132893404,3.161659233,-3.168443711,-1.570796327,1.2,60,-198.1595409,-461.5776142,602.4384088,57.29874634,,,5099.451,5099.451
3/16/2026 16:48:14.867,,230,-67920.12,None,59.991,131701.054,132622.76,132558.165,132294.66,229.1410727,,-140.8514191,-2.458321019,132253.3785,-140.8240936,-2.4578441,99.38391194,1.734576487,-21.11273357,-0.368486715,,,,39.34557918,0.686709903,172.2407617,38.7843641,0.676914852,172.4162405,-81.58765471,-1.423973204,172.2533019,160.9213055,2.808606617,168.8762861,180,-3.134758952,3.158549691,-3.177093332,3.141592654,1.2,60,-155.6665652,-387.3600093,794.5488038,-251.5222293,,,5099.451,5099.451
3/16/2026 16:48:14.900,,230,-68135.846,None,59.993,131751.5713,132682.454,132606.9001,132347.6484,229.2328513,,-140.9522689,-2.460081181,132311.5696,-140.9294296,-2.45968256,99.28512636,1.732852353,-21.21023616,-0.370188456,,,,39.0355129,0.681298225,171.4824772,38.7843641,0.676914852,172.4162405,-82.03824911,-1.43183756,173.2701936,160.5374344,2.801906803,169.272325,180,-3.136597412,3.164689913,-3.172095259,3.141592654,1.2,60.01,-113.3371431,-530.9568065,684.5760032,-40.28205363,,,5092.741,5092.741
3/16/2026 16:48:14.933,,230,-68135.098,None,59.997,131750.5592,132679.1416,132607.5093,132346.4091,229.2307047,,-141.0228545,-2.461313132,132303.0699,-140.9962582,-2.460848939,99.21185604,1.731573545,-21.28245238,-0.371448867,,,,39.0355129,0.681298225,171.4824772,38.7843641,0.676914852,172.4162405,-82.03824911,-1.43183756,173.2701936,160.5374344,2.801906803,169.272325,0,-3.137763791,3.163411105,-3.17335567,0,0,60,-86.86771336,-501.552014,712.8576065,-124.4378791,,,5092.741,5092.741
3/16/2026 16:48:14.967,,230,-68073.984,None,59.996,131710.606,132638.2017,132575.3146,132308.7177,229.1654213,,-141.0723009,-2.462176134,132272.5011,-141.0426239,-2.461658172,99.16746455,1.730798767,-21.33240605,-0.372320723,,,,39.0355129,0.681298225,171.4824772,38.47215899,0.671465845,171.6671197,-82.03824911,-1.43183756,173.2701936,160.1553724,2.795238564,169.6759264,-90,-3.133124017,3.162636327,-3.167559287,-1.570796327,1.2,60,-192.0868434,-483.5952036,584.049607,91.63243999,,,5092.741,5092.741
3/16/2026 16:48:15.000,,230,-68118.826,None,59.992,131674.049,132592.1102,132540.3558,132269.5087,229.0975093,,-141.1631605,-2.463761933,132226.7084,-141.1371375,-2.463307747,99.07614483,1.729204938,-21.42187072,-0.373882176,,,,39.0355129,0.681298225,171.4824772,38.22434383,0.667140654,172.6082269,-82.03824911,-1.43183756,173.2701936,160.5374344,2.801906803,169.272325,0,-3.130448401,3.161042498,-3.175788979,0,0,60,-252.6858327,-446.8176214,767.0592053,-67.55575128,,,5092.741,5092.741
3/16/2026 16:48:15.033,,230,-68173.675,None,59.991,131712.7139,132641.8153,132574.4364,132310.3314,229.1682163,,-141.2866147,-2.465916616,132274.8613,-141.2578527,-2.465414624,98.94675677,1.72694669,-21.54427649,-0.37601856,,,,39.0355129,0.681298225,171.4824772,38.7843641,0.676914852,172.4162405,-82.03824911,-1.43183756,173.2701936,160.1553724,2.795238564,169.6759264,-90,-3.142329476,3.15878425,-3.171257124,-1.570796327,1.2,60,16.71320924,-395.0928149,667.195212,-288.8156063,,,5092.741,5092.741
3/16/2026 16:48:15.067,,230,-68207.083,None,59.995,131778.172,132708.7943,132638.3298,132375.7748,229.2815676,,-141.3726489,-2.467418195,132331.0472,-141.3475252,-2.466979705,98.86354323,1.72549434,-21.62814522,-0.377482345,,,,38.7843641,0.676914852,172.4162405,38.22434383,0.667140654,172.6082269,-82.43160298,-1.43870288,173.1080587,160.1553724,2.795238564,169.6759264,-90,-3.134120359,3.16419722,-3.172720909,-1.570796327,1.2,60.01,-170.4864487,-519.2496171,700.4448013,-10.7087355,,,5092.741,5092.741
3/16/2026 16:48:15.100,,230,-68067.072,None,59.997,131750.1428,132674.8241,132604.5501,132343.8398,229.2262546,,-141.4294678,-2.468409872,132303.0753,-141.4045772,-2.46797545,98.80289776,1.724435876,-21.68972195,-0.378557062,,,,39.0355129,0.681298225,171.4824772,38.22434383,0.667140654,172.6082269,-82.03824911,-1.43183756,173.2701936,160.0168935,2.79282165,168.5476787,0,-3.135116104,3.156273436,-3.171378712,0,0,60,-146.936722,-337.478401,665.6256031,-181.2104802,,,5092.741,5092.741
3/16/2026 16:48:15.133,,230,-68185.757,None,59.994,131699.8179,132617.2816,132544.1855,132287.7502,229.1291045,,-141.4952774,-2.469558467,132243.4284,-141.4739039,-2.469185429,98.74379726,1.723404378,-21.75035662,-0.379615337,,,,38.7843641,0.676914852,172.4162405,38.22434383,0.667140654,172.6082269,-82.03824911,-1.43183756,173.2701936,160.1553724,2.795238564,169.6759264,-45,-3.136326083,3.155241938,-3.174853901,-0.785398163,1.697056275,60,-120.082072,-313.6320092,747.8928169,-314.1787357,,,5086.057,5086.057
3/16/2026 16:48:15.167,,230,-68238.475,None,59.99,131661.3281,132577.406,132533.0703,132257.9407,229.077473,,-141.6114489,-2.471586041,132214.4404,-141.5873059,-2.471164668,98.63103069,1.72143623,-21.86402675,-0.381599254,,,,38.7843641,0.676914852,172.4162405,38.22434383,0.667140654,172.6082269,-82.0928373,-1.432790303,174.4587057,159.6344637,2.786146992,168.9615341,-90,-3.138305322,3.154226533,-3.167746246,-1.570796327,1.2,60,-74.93760229,-292.2047944,585.5903926,-218.4479959,,,5086.057,5086.057
3/16/2026 16:48:15.200,,230,-67994.726,None,59.992,131743.317,132644.854,132591.59,132327.2315,229.1974882,,-141.7298039,-2.473651726,132289.1065,-141.7020756,-2.473167776,98.51128667,1.719346303,-21.9824382,-0.383665924,,,,38.47215899,0.671465845,171.6671197,37.91006986,0.661655539,171.8683217,-82.43160298,-1.43870288,173.1080587,159.6344637,2.786146992,168.9615341,-90,-3.134823315,3.158049183,-3.169812916,-1.570796327,1.2,60.01,-153.728406,-377.8560148,632.1311978,-100.5467771,,,5086.057,5086.057
3/16/2026 16:48:15.233,,230,-68134.262,None,59.997,131765.2338,132679.4439,132625.7079,132357.458,229.249842,,-141.8060008,-2.474981614,132318.532,-141.7826938,-2.474574829,98.43570235,1.718027108,-22.06036843,-0.385026063,,,,38.47215899,0.671465845,171.6671197,37.6656212,0.657389105,172.8166659,-82.43160298,-1.43870288,173.1080587,159.6344637,2.786146992,168.9615341,0,-3.131963934,3.156729988,-3.171173055,0,0,60.01,-218.7104947,-347.6592174,662.7599946,-96.39028249,,,5086.057,5086.057
3/16/2026 16:48:15.267,,230,-68103.662,None,59.996,131728.7668,132650.0213,132599.6031,132326.8062,229.1967515,,-141.8556174,-2.475847587,132289.5267,-141.8366172,-2.47551597,98.38519165,1.717145529,-22.11530306,-0.385984854,,,,38.47215899,0.671465845,171.6671197,37.59308787,0.656123159,171.133632,-82.43160298,-1.43870288,173.1080587,159.3967589,2.78199826,170.5056011,-90,-3.131639129,3.155848409,-3.167983114,-1.570796327,1.2,60,-226.0384422,-327.340797,596.5920048,-43.21276563,,,5086.057,5086.057
3/16/2026 16:48:15.300,,230,-68004.475,None,59.992,131674.2852,132596.6774,132553.8751,132275.629,229.1081099,,-141.9362231,-2.47725442,132235.1063,-141.9175583,-2.476928658,98.29949668,1.71564987,-22.19054167,-0.387298015,,,,38.15722659,0.665969237,170.9231406,37.91006986,0.661655539,171.8683217,-82.82567576,-1.445580747,172.954098,159.2539197,2.779505246,169.3828799,180,-3.138584197,3.161230617,-3.166803261,3.141592654,1.2,60,-67.99715261,-450.3311931,565.9776025,-47.64925678,,,5086.057,5086.057
3/16/2026 16:48:15.333,,230,-67845.528,None,59.991,131683.0398,132592.7526,132542.7895,132273.5197,229.1044567,,-142.0579856,-2.479379578,132243.9511,-142.0398407,-2.479062889,98.17923543,1.713550915,-22.31580345,-0.389484245,,,,38.15722659,0.665969237,170.9231406,37.59308787,0.656123159,171.133632,-82.82567576,-1.445580747,172.954098,159.6344637,2.786146992,168.9615341,0,-3.135186048,3.159131662,-3.175631237,0,0,60,-144.8110484,-402.1919866,762.1343937,-215.1313586,,,5081.807,5081.807
3/16/2026 16:48:15.367,,230,-68085,None,59.993,131738.683,132655.5543,132611.9191,132336.0593,229.2127784,,-142.1623919,-2.481201811,132299.6697,-142.1446992,-2.480893015,98.07586166,1.711746703,-22.41566819,-0.391227214,,,,38.15722659,0.665969237,170.9231406,37.34934904,0.651869114,172.086025,-82.43160298,-1.43870288,173.1080587,159.2539197,2.779505246,169.3828799,180,-3.132762129,3.150449583,-3.17073246,3.141592654,1.2,60.01,-199.6827201,-203.3856136,654.4512042,-251.3828705,,,5081.807,5081.807
3/16/2026 16:48:15.400,,230,-68250.802,None,59.996,131757.7666,132671.0497,132627.1319,132352.6509,229.2415159,,-142.2280121,-2.4823471,132318.7998,-142.2106014,-2.482043225,98.01210592,1.710633955,-22.48587636,-0.392452578,,,,37.91006986,0.661655539,171.8683217,37.34934904,0.651869114,172.086025,-82.48355828,-1.439609671,174.2976764,159.2539197,2.779505246,169.3828799,180,-3.133912339,3.150243626,-3.171957824,3.141592654,1.2,60,-174.6594663,-200.0448027,682.041611,-307.337342,,,5081.807,5081.807
3/16/2026 16:48:15.433,,230,-68045.227,None,59.994,131709.6893,132623.968,132573.3247,132302.9926,229.1555052,,-142.2982802,-2.483573509,132253.9376,-142.2802246,-2.483258379,97.94168072,1.709404804,-22.5516467,-0.393600487,,,,37.91006986,0.661655539,171.8683217,37.34934904,0.651869114,172.086025,-82.82567576,-1.445580747,172.954098,159.2539197,2.779505246,169.3828799,0,-3.135127493,3.154985551,-3.173105733,0,0,60,-146.9537722,-307.1952054,707.5296116,-253.380634,,,5081.807,5081.807
3/16/2026 16:48:15.467,,230,-67911.206,None,59.991,131682.1945,132589.3853,132545.5675,132273.042,229.1036292,,-142.4031933,-2.485404588,132233.842,-142.3897045,-2.485169165,97.83382844,1.707522426,-22.65777191,-0.395452721,,,,38.15722659,0.665969237,170.9231406,37.34934904,0.651869114,172.086025,-83.17313766,-1.451645101,171.6167824,158.8752809,2.772896751,169.8116604,0,-3.137038279,3.159167527,-3.168349472,0,0,60,-102.9368151,-399.8879896,602.1648027,-99.33999808,,,5081.807,5081.807
3/16/2026 16:48:15.500,,230,-67935.139,None,59.992,131724.6975,132638.5106,132596.8115,132320.6772,229.1861358,,-142.5188708,-2.487423541,132285.9274,-142.5026947,-2.487141215,97.72104225,1.705553936,-22.77781624,-0.39754789,,,,37.59308787,0.656123159,171.133632,37.03038961,0.646302222,171.3606723,-83.22043205,-1.452470544,172.8083331,159.2539197,2.779505246,169.3828799,-90,-3.133443437,3.15802448,-3.177053136,-1.570796327,1.2,60.01,-184.4845782,-376.6176005,796.2624067,-235.1602281,,,5081.807,5081.807
3/16/2026 16:48:15.533,,230,-67873.118,None,59.996,131763.7863,132687.404,132644.4876,132365.9103,229.2644819,,-142.5948862,-2.48875026,132317.773,-142.5748937,-2.488401326,97.6449788,1.704226378,-22.85351729,-0.398869122,,,,37.59308787,0.656123159,171.133632,37.03038961,0.646302222,171.3606723,-83.22043205,-1.452470544,172.8083331,158.7283911,2.770333041,168.692857,-135,-3.134703548,3.156696922,-3.169202163,-2.35619449,1.697056275,60.01,-155.9958182,-346.3199895,617.7167991,-115.4009914,,,5077.718,5077.718
3/16/2026 16:48:15.567,,230,-68209.229,None,59.997,131704.9338,132622.3284,132582.3138,132303.8693,229.1570237,,-142.6539135,-2.489780481,132258.9678,-142.6341604,-2.489435725,97.59121751,1.703288067,-22.90987376,-0.399852728,,,,37.59308787,0.656123159,171.133632,37.10829757,0.647661972,173.0414979,-83.22043205,-1.452470544,172.8083331,158.8752809,2.772896751,169.8116604,180,-3.137097697,3.155758611,-3.172749479,3.141592654,1.2,60.01,-101.7383139,-324.648003,701.3519936,-274.9656766,,,5077.718,5077.718
3/16/2026 16:48:15.600,,230,-68194.627,None,59.993,131660.3175,132573.3068,132527.9576,132254.5279,229.0715618,,-142.7307191,-2.491120993,132214.412,-142.7112825,-2.49078176,97.51033604,1.701876419,-22.98741427,-0.401206066,,,,37.59308787,0.656123159,171.133632,37.34934904,0.651869114,172.086025,-83.65980825,-1.460139106,173.8633947,158.8752809,2.772896751,169.8116604,180,-3.142650874,3.162015525,-3.174102817,3.141592654,1.2,60,23.94364242,-470.7072162,731.5056107,-284.742037,,,5077.718,5077.718
3/16/2026 16:48:15.633,,230,-68404.723,None,59.991,131665.7149,132571.6726,132536.6509,132258.6767,229.0787478,,-142.856579,-2.493317662,132219.9066,-142.8376729,-2.492987688,97.38490021,1.69968715,-23.11548806,-0.403441375,,,,37.34934904,0.651869114,172.086025,37.10829757,0.647661972,173.0414979,-83.26707867,-1.453284681,174,158.4985657,2.766321831,170.2478194,0,-3.14064966,3.152971831,-3.169763206,0,0,60,-21.45611683,-262.4831806,635.5584112,-351.6191138,,,5077.718,5077.718
3/16/2026 16:48:15.667,,230,-67955.89,None,59.993,131729.4025,132646.6484,132596.4054,132324.822,229.1933148,,-142.9752156,-2.49538826,132283.6833,-142.9568178,-2.495067158,97.27095732,1.697698472,-23.22854838,-0.40541465,,,,37.59308787,0.656123159,171.133632,36.79009856,0.642108352,172.3201671,-83.61583606,-1.459371646,172.670785,158.7283911,2.770333041,168.692857,-90,-3.13717551,3.157070118,-3.175747691,-1.570796327,1.2,60,-99.9957982,-354.4848011,763.8336159,-309.3530166,,,5077.718,5077.718
3/16/2026 16:48:15.700,,230,-68426.237,None,59.996,131743.4143,132661.2071,132618.6687,132341.7727,229.2226742,,-143.0448718,-2.496603991,132297.7464,-143.026769,-2.496288038,97.19701451,1.696407926,-23.30342548,-0.406721502,,,,37.34934904,0.651869114,172.086025,37.10829757,0.647661972,173.0414979,-83.65980825,-1.460139106,173.8633947,158.4985657,2.766321831,170.2478194,0,-3.14395001,3.156547032,-3.173043333,0,0,60,53.66892493,-344.9088026,709.9776126,-418.7377349,,,5077.718,5077.718
3/16/2026 16:48:15.733,,230,-68405.386,None,59.995,131690.4614,132623.9066,132590.5712,132302.353,229.1543973,,-143.0916342,-2.497420148,132261.6298,-143.0747603,-2.497125643,97.15202325,1.695622681,-23.35383373,-0.407601291,,,,37.34934904,0.651869114,172.086025,37.10829757,0.647661972,173.0414979,-83.65980825,-1.460139106,173.8633947,158.4985657,2.766321831,170.2478194,180,-3.144787615,3.155761787,-3.173923122,3.141592654,1.2,60,72.7184061,-326.7072176,729.6767953,-475.6879838,,,5073.577,5073.577
