time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:48:15.767,,230,-68198.976,None,59.992,131644.8333,132559.9856,132536.143,132247.6731,229.059689,,-143.191468,-2.499162577,132208.8758,-143.1708399,-2.498802549,97.05617987,1.693949898,-23.44313131,-0.409159828,,,,37.34934904,0.651869114,172.086025,36.79009856,0.642108352,172.3201671,-83.65980825,-1.460139106,173.8633947,157.9727213,2.757144116,169.5783005,0,-3.140910901,3.154089004,-3.166303944,0,0,60,-15.51075643,-288.0000047,555.3360026,-251.8252415,,,5073.577,5073.577
3/16/2026 16:48:15.800,,230,-67796.15,None,59.99,131669.353,132597.8373,132562.9898,132277.4247,229.1112202,,-143.3162451,-2.501340349,132233.4978,-143.2961554,-2.500989718,96.93400111,1.691817477,-23.57384189,-0.411441158,,,,37.03038961,0.646302222,171.3606723,36.46923439,0.636508216,171.6041958,-84.01185162,-1.466283422,172.5414733,157.8196557,2.754472616,168.4664952,-90,-3.137497934,3.158100899,-3.165913774,-1.570796327,1.2,60,-92.78453507,-377.6688216,543.095986,-72.64262931,,,5073.577,5073.577
3/16/2026 16:48:15.833,,230,-68106.83,None,59.993,131718.1557,132653.9081,132610.3761,132328.1826,229.1991355,,-143.4128317,-2.503026103,132292.0106,-143.3900519,-2.50262852,96.83186366,1.690034842,-23.67242489,-0.413161756,,,,36.70872851,0.640688177,170.6406751,36.46923439,0.636508216,171.6041958,-84.44702897,-1.473878699,173.6147459,157.9727213,2.757144116,169.5783005,-90,-3.139136736,3.163913541,-3.170305872,-1.570796327,1.2,60,-55.44080539,-514.0224082,645.6096043,-76.14639074,,,5073.577,5073.577
3/16/2026 16:48:15.867,,230,-68007.974,None,59.997,131714.1013,132650.1869,132597.518,132321.2988,229.1872124,,-143.4731556,-2.504078954,132278.371,-143.4537449,-2.503740173,96.77463697,1.689036047,-23.73715457,-0.414291502,,,,36.79009856,0.642108352,172.3201671,36.23241876,0.632375003,172.5706812,-84.40844224,-1.473205234,172.4204164,158.3495672,2.763721316,169.1319012,0,-3.136115176,3.162241281,-3.178012818,0,0,60,-124.8542651,-472.2335971,816.5951822,-219.5073199,,,5073.577,5073.577
3/16/2026 16:48:15.900,,230,-68097.845,None,59.994,131669.5088,132608.0392,132553.1852,132277.6102,229.1115416,,-143.5387642,-2.50522404,132240.9637,-143.5238277,-2.504963349,96.70892811,1.687889212,-23.79659179,-0.415328878,,,,37.03038961,0.646302222,171.3606723,36.55247275,0.637960999,173.2826593,-84.01185162,-1.466283422,172.5414733,158.3495672,2.763721316,169.1319012,-135,-3.142924348,3.154172634,-3.179050194,-2.35619449,1.697056275,60,30.17738553,-287.8272215,839.5631986,-581.9133626,,,5073.577,5073.577
3/16/2026 16:48:15.933,,230,-67949.842,None,59.99,131630.7043,132574.702,132518.5563,132242.0277,229.0499109,,-143.6564144,-2.507277424,132204.7777,-143.6346816,-2.506898115,96.58531324,1.685731725,-23.91665784,-0.417424425,,,,36.46923439,0.636508216,171.6041958,36.23241876,0.632375003,172.5706812,-84.40844224,-1.473205234,172.4204164,157.4427534,2.74789443,168.9231778,-135,-3.139273118,3.158936959,-3.165318855,-2.35619449,1.697056275,60,-52.62301216,-396.4464076,531.0719998,-82.00258007,,,5069.451,5069.451
3/16/2026 16:48:15.967,,230,-67728.758,None,59.99,131667.2329,132602.9516,132558.8597,132277.0505,229.1105722,,-143.7841757,-2.509507278,132241.4167,-143.763006,-2.509137798,96.46387128,1.683612163,-24.04517061,-0.419667396,,,,36.14569181,0.630861333,170.8936511,35.90972308,0.626742901,171.8641324,-84.40844224,-1.473205234,172.4204164,157.2855876,2.74515137,167.8156131,180,-3.135880699,3.156817397,-3.164818766,3.141592654,1.2,60,-129.0850081,-348.0768057,516.6287843,-39.46697051,,,5069.451,5069.451
3/16/2026 16:48:16.000,,230,-68206.349,None,59.995,131715.1804,132663.6217,132620.2084,132333.7258,229.2087366,,-143.87022,-2.511009035,132289.4369,-143.8494332,-2.510646236,96.37224212,1.682012933,-24.12988149,-0.42114588,,,,36.46923439,0.636508216,171.6041958,35.90972308,0.626742901,171.8641324,-84.44702897,-1.473878699,173.6147459,157.5978704,2.750601733,170.031997,0,-3.137389137,3.155891632,-3.171747613,0,0,60.01,-95.42552478,-329.3280096,679.8816018,-255.1280675,,,5069.451,5069.451
3/16/2026 16:48:16.033,,230,-68312.39,None,59.996,131719.3686,132659.644,132597.6011,132326.2345,229.1957614,,-143.9336502,-2.5121161,132286.6094,-143.9089212,-2.511684497,96.30985744,1.680924115,-24.19677348,-0.422313366,,,,36.46923439,0.636508216,171.6041958,35.67640822,0.622670789,172.8374959,-84.84144822,-1.480762614,173.5027377,157.5978704,2.750601733,170.031997,180,-3.134355286,3.161686729,-3.172915099,3.141592654,1.2,60,-164.293593,-462.4704207,706.0752155,-79.31120174,,,5069.451,5069.451
3/16/2026 16:48:16.067,,230,-68278.32,None,59.993,131647.8353,132590.9628,132541.2837,132260.7372,229.0823167,,-144.0162098,-2.513557036,132222.2122,-143.9960492,-2.513205168,96.22967181,1.679524611,-24.28167341,-0.423795149,,,,36.46923439,0.636508216,171.6041958,35.67640822,0.622670789,172.8374959,-84.84144822,-1.480762614,173.5027377,157.5978704,2.750601733,170.031997,90,-3.135875957,3.160287225,-3.174396882,1.570796327,1.2,60,-129.7104897,-430.0416031,739.152007,-179.3999143,,,5069.451,5069.451
3/16/2026 16:48:16.100,,230,-68319.475,None,59.989,131626.2315,132593.2657,132518.9247,132246.8706,229.058299,,-144.1473573,-2.515845993,132210.4372,-144.1247063,-2.515450659,96.0939593,1.677155981,-24.41132132,-0.426057932,,,,35.90972308,0.626742901,171.8641324,35.67640822,0.622670789,172.8374959,-85.23635831,-1.487655095,173.3989619,157.2250305,2.744094448,170.4929324,-90,-3.138121448,3.164811076,-3.17015238,-1.570796327,1.2,60,-78.87338063,-533.7792002,645.1776073,-32.52502651,,,5069.451,5069.451
3/16/2026 16:48:16.133,,230,-67969.67,None,59.992,131696.0528,132638.3581,132573.6609,132303.3886,229.1561911,,-144.2665309,-2.517925964,132263.6157,-144.2432317,-2.517519317,95.9824162,1.675209187,-24.52593399,-0.4280583,,,,35.90972308,0.626742901,171.8641324,35.35195468,0.617008006,172.1404078,-84.80557109,-1.48013644,172.3076319,157.0678996,2.741351997,169.3871306,180,-3.134527323,3.155345627,-3.169410297,3.141592654,1.2,60.01,-160.6033186,-314.3088166,624.6000051,-149.6878699,,,5069.451,5069.451
3/16/2026 16:48:16.167,,230,-67985.885,None,59.995,131733.1656,132666.2305,132604.8379,132335.4307,229.2116896,,-144.3463243,-2.519318623,132293.8039,-144.3191346,-2.518844073,95.89778639,1.673732118,-24.60530015,-0.429443501,,,,35.90972308,0.626742901,171.8641324,35.35195468,0.617008006,172.1404078,-84.80557109,-1.48013644,172.3076319,157.0678996,2.741351997,169.3871306,-90,-3.135852079,3.153868558,-3.170795498,-1.570796327,1.2,60,-130.5202007,-280.6128104,655.8480095,-244.7149984,,,5069.451,5069.451
3/16/2026 16:48:16.200,,230,-68041.426,None,59.994,131684.0245,132623.9794,132566.7178,132292.2735,229.1369392,,-144.4163918,-2.520541531,132251.7262,-144.3937365,-2.520146122,95.82150037,1.672400676,-24.68132122,-0.430770319,,,,35.90972308,0.626742901,171.8641324,35.35195468,0.617008006,172.1404078,-84.80557109,-1.48013644,172.3076319,157.5978704,2.750601733,170.031997,0,-3.137154128,3.152537116,-3.181372052,0,0,60,-100.8843735,-250.0992172,896.4144038,-545.4308131,,,5065.251,5065.251
3/16/2026 16:48:16.233,,230,-68056.474,None,59.991,131658.8623,132585.5216,132520.4552,132255.6207,229.0734546,,-144.534257,-2.522598666,132219.7035,-144.5078524,-2.522137819,95.70852915,1.670428956,-24.79905654,-0.432825188,,,,35.58437361,0.621064482,171.1630801,35.12216371,0.612997397,173.120536,-85.20320103,-1.487076391,172.2031359,157.0678996,2.741351997,169.3871306,-135,-3.135135216,3.157505347,-3.174177185,-2.35619449,1.697056275,60,-146.1381049,-363.2975962,731.3040106,-221.8683095,,,5065.251,5065.251
3/16/2026 16:48:16.267,,230,-67900.32,None,59.99,131676.2034,132615.7332,132549.3916,132281.1355,229.1176476,,-144.6629775,-2.524845263,132244.1248,-144.6413842,-2.524468389,95.57698027,1.668132995,-24.92476405,-0.435019198,,,,35.25635871,0.615339542,170.4675922,34.79602628,0.607305225,172.4329435,-85.20320103,-1.487076391,172.2031359,156.5339241,2.732032367,168.7568665,180,-3.131773614,3.155209386,-3.167051565,3.141592654,1.2,60.01,-221.3503669,-310.9535997,569.4191978,-37.11523119,,,5065.251,5065.251
3/16/2026 16:48:16.300,,230,-68100.494,None,59.994,131730.0583,132665.4409,132602.1421,132333.2354,229.2078872,,-144.7601781,-2.526541733,132291.1355,-144.7347498,-2.526097926,95.47595533,1.666369777,-25.02284505,-0.436731034,,,,35.58437361,0.621064482,171.1630801,35.02487328,0.611299359,171.4488845,-85.23635831,-1.487655095,173.3989619,156.6951095,2.734845582,169.8582939,180,-3.137397285,3.154024872,-3.171576616,3.141592654,1.2,60.01,-94.99695518,-285.9840035,675.2447958,-294.2638372,,,5065.251,5065.251
3/16/2026 16:48:16.333,,230,-68219.438,None,59.995,131698.8853,132626.7519,132565.3051,132297.6591,229.1462673,,-144.8333708,-2.527819187,132260.037,-144.8082484,-2.527380718,95.40985908,1.66521618,-25.09898535,-0.438059933,,,,35.35195468,0.617008006,172.1404078,35.12216371,0.612997397,173.120536,-85.63172257,-1.494555503,173.3034333,157.0678996,2.741351997,169.3871306,-90,-3.140378115,3.159771683,-3.17941193,-1.570796327,1.2,60,-27.65175364,-417.8160043,849.0240037,-403.5562458,,,5065.251,5065.251
3/16/2026 16:48:16.367,,230,-68095.555,None,59.991,131629.4441,132578.225,132494.8383,132234.8649,229.0375045,,-144.9423655,-2.529721504,132200.5248,-144.9146943,-2.529238549,95.29725329,1.663250838,-25.20499039,-0.43991007,,,,35.58437361,0.621064482,171.1630801,35.12216371,0.612997397,173.120536,-85.60129465,-1.494024436,172.1069435,156.6951095,2.734845582,169.8582939,0,-3.142235946,3.157275274,-3.174755652,0,0,59.99,14.55632253,-357.8256103,746.2079973,-402.9387096,,,5065.251,5065.251
3/16/2026 16:48:16.400,,230,-68010.854,None,59.989,131645.0526,132583.4813,132514.4135,132248.3386,229.0608416,,-145.0838163,-2.532190286,132206.4524,-145.0597514,-2.531770274,95.15123501,1.660702338,-25.3444484,-0.442344072,,,,35.35195468,0.617008006,172.1404078,34.79602628,0.607305225,172.4329435,-85.60129465,-1.494024436,172.1069435,156.6951095,2.734845582,169.8582939,180,-3.139075499,3.154726774,-3.177189654,3.141592654,1.2,60,-57.28552648,-299.6928055,801.0720091,-444.0936771,,,5059.123,5059.123
3/16/2026 16:48:16.433,,230,-68152.795,None,59.992,131715.457,132654.6159,132578.105,132316.7445,229.1793242,,-145.2127999,-2.534441473,132276.9803,-145.1892977,-2.534031283,95.02878445,1.658565173,-25.47493916,-0.444621565,,,,35.02487328,0.611299359,171.4488845,34.24203291,0.597636217,172.7416568,-85.60129465,-1.494024436,172.1069435,156.3243974,2.728375435,170.3366079,0,-3.1316675,3.152589609,-3.172997,0,0,60.01,-225.0862893,-251.0640146,709.0847945,-232.9344907,,,5059.123,5059.123
3/16/2026 16:48:16.467,,230,-67945.766,None,59.995,131755.4453,132686.7799,132617.97,132354.0767,229.2439855,,-145.2880859,-2.535755463,132317.0394,-145.2649117,-2.535350998,94.94954055,1.657182106,-25.5471541,-0.445881954,,,,35.02487328,0.611299359,171.4488845,34.24203291,0.597636217,172.7416568,-85.99981424,-1.500979915,172.0190687,156.5339241,2.732032367,168.7568665,0,-3.132987215,3.158162021,-3.177914321,0,0,60.01,-195.217204,-378.1728116,812.7072055,-239.3171899,,,5059.123,5059.123
3/16/2026 16:48:16.500,,230,-68228.093,None,59.995,131699.2718,132636.5211,132566.7379,132301.5305,229.1529727,,-145.3597523,-2.537006278,132260.9325,-145.3368739,-2.536606974,94.87858093,1.655943627,-25.62099385,-0.4471707,,,,35.02487328,0.611299359,171.4488845,34.24203291,0.597636217,172.7416568,-85.63172257,-1.494555503,173.3034333,155.7907253,2.7190611,169.7268394,0,-3.134243191,3.15049913,-3.1662318,0,0,60,-166.654835,-204.7248064,554.3279903,-182.9483489,,,5059.123,5059.123
3/16/2026 16:48:16.533,,230,-67967.395,None,59.99,131645.052,132565.4996,132503.3306,132238.6278,229.044022,,-145.4804949,-2.539113634,132200.0183,-145.4538191,-2.538648052,94.76148812,1.653899972,-25.74354615,-0.449309642,,,,35.02487328,0.611299359,171.4488845,34.46728818,0.601567663,171.7509825,-85.99981424,-1.500979915,172.0190687,156.3243974,2.728375435,170.3366079,180,-3.140215715,3.154879887,-3.177685077,3.141592654,1.2,60,-31.20905463,-302.9904149,814.4352059,-480.2357363,,,5059.123,5059.123
3/16/2026 16:48:16.567,,230,-67741.142,None,59.988,131647.1145,132584.9112,132509.5837,132247.8875,229.0600603,,-145.6291426,-2.541708025,132212.1401,-145.6001455,-2.54120193,94.60989899,1.651254242,-25.89210618,-0.451902503,,,,34.69515353,0.605544664,170.7629936,34.13594008,0.595784548,171.0747205,-86.42366563,-1.508377517,173.1371711,155.9959924,2.722643686,168.1413691,0,-3.136986478,3.159631759,-3.174546189,0,0,60,-103.992986,-414.0719976,734.0831881,-216.0182045,,,5059.123,5059.123
3/16/2026 16:48:16.600,,230,-68066.222,None,59.991,131703.6492,132632.9172,132565.6294,132301.4085,229.1527614,,-145.7562698,-2.543926813,132258.9052,-145.7307682,-2.543481726,94.47822203,1.648956046,-26.01300982,-0.45401267,,,,34.46728818,0.601567663,171.7509825,34.13594008,0.595784548,171.0747205,-86.44826665,-1.508806886,174.3348502,155.2532518,2.709680418,169.1319012,0,-3.139266274,3.157762932,-3.163693088,0,0,60,-52.84505336,-373.8816112,495.4752038,-68.74853923,,,5053.606,5053.606
3/16/2026 16:48:16.633,,230,-68268.11,None,59.994,131725.05,132653.9581,132585.287,132322.1067,229.1886117,,-145.8442992,-2.545463216,132280.3958,-145.8191728,-2.545024678,94.39433263,1.6474919,-26.10122177,-0.455552259,,,,34.46728818,0.601567663,171.7509825,33.91171354,0.591871056,172.0692884,-86.8420552,-1.515679793,174.2646264,155.7907253,2.7190611,169.7268394,0,-3.136895734,3.163171693,-3.174613359,0,0,60,-106.7102763,-498.8016195,742.9392063,-137.4273105,,,5053.606,5053.606
3/16/2026 16:48:16.667,,230,-68258.304,None,59.992,131680.1091,132613.6505,132546.1232,132280.6438,229.116796,,-145.9407898,-2.547147294,132245.4903,-145.9131376,-2.546664673,94.30207854,1.645881762,-26.19619932,-0.45720993,,,,34.46728818,0.601567663,171.7509825,33.91171354,0.591871056,172.0692884,-86.44826665,-1.508806886,174.3348502,155.7907253,2.7190611,169.7268394,0,-3.138535729,3.154688648,-3.17627103,0,0,60,-69.43271541,-302.7600094,779.9904047,-407.7976799,,,5053.606,5053.606
3/16/2026 16:48:16.700,,230,-68142.859,None,59.99,131668.4064,132603.4517,132549.9869,132274.6432,229.1064025,,-146.0618879,-2.549260855,132230.6719,-146.0420009,-2.548913761,94.17242962,1.643618961,-26.31683829,-0.459315477,,,,34.13594008,0.595784548,171.0747205,33.91171354,0.591871056,172.0692884,-87.21697925,-1.522223451,173.0040462,155.422333,2.712631442,170.2224427,180,-3.140784817,3.165842412,-3.171946919,3.141592654,1.2,60,-18.27433225,-556.2575779,684.7775926,-110.2456825,,,5053.606,5053.606
3/16/2026 16:48:16.733,,230,-67892.587,None,59.991,131700.6364,132618.7187,132549.0369,132290.1223,229.1332131,,-146.1873733,-2.551450989,132253.0328,-146.1709321,-2.551164036,94.04720192,1.641433326,-26.44442378,-0.461542264,,,,34.13594008,0.595784548,171.0747205,33.3582424,0.582211163,172.4037123,-87.19754848,-1.521884321,171.8054714,155.2532518,2.709680418,169.1319012,-135,-3.133375199,3.163317647,-3.171222682,-2.35619449,1.697056275,60.01,-185.9190554,-494.9568149,664.1568037,16.71906651,,,5053.606,5053.606
3/16/2026 16:48:16.767,,230,-68056.272,None,59.993,131700.2892,132627.5917,132570.2182,132300.0466,229.1504026,,-146.2839807,-2.553137106,132262.7284,-146.2650469,-2.552806648,93.95338973,1.639795994,-26.54417671,-0.463283281,,,,33.91171354,0.591871056,172.0692884,33.3582424,0.582211163,172.4037123,-87.21697925,-1.522223451,173.0040462,155.2532518,2.709680418,169.1319012,0,-3.135017811,3.162019445,-3.172963699,0,0,60.01,-149.6315142,-468.6623824,703.281602,-84.98770535,,,5053.606,5053.606
3/16/2026 16:48:16.800,,230,-67918.392,None,59.993,131667.0213,132600.0945,132532.7547,132267.3059,229.093694,,-146.3805968,-2.554823374,132229.5333,-146.3620709,-2.554500037,93.85546404,1.638086869,-26.63929251,-0.464943365,,,,34.13594008,0.595784548,171.0747205,33.57881373,0.586060858,171.4026838,-86.82016988,-1.515297822,173.0664612,155.2532518,2.709680418,169.1319012,180,-3.140560895,3.153384691,-3.174623783,3.141592654,1.2,60,-23.33954151,-270.6048215,740.2752047,-446.3308416,,,5048.078,5048.078
3/16/2026 16:48:16.833,,230,-67962.37,None,59.989,131657.6395,132580.2604,132528.157,132256.0293,229.0741624,,-146.5132974,-2.557139437,132213.6246,-146.4909818,-2.556749957,93.72610958,1.635829207,-26.77386257,-0.467292055,,,,33.57881373,0.586060858,171.4026838,33.3582424,0.582211163,172.4037123,-87.21697925,-1.522223451,173.0040462,154.7120317,2.700234346,168.5519504,180,-3.13896112,3.158052658,-3.167526401,3.141592654,1.2,59.99,-59.63514037,-377.5247812,579.2399867,-142.0800651,,,5048.078,5048.078
3/16/2026 16:48:16.867,,230,-67954.118,None,59.99,131699.0307,132606.7551,132572.6861,132293.491,229.1390479,,-146.6559782,-2.559629688,132255.1423,-146.6342721,-2.559250844,93.57989203,1.63327723,-26.91527402,-0.469760151,,,,33.57881373,0.586060858,171.4026838,32.80696552,0.572589566,172.7541606,-87.21697925,-1.522223451,173.0040462,155.0819775,2.706691118,168.0428517,-90,-3.13184041,3.155500681,-3.176451269,-1.570796327,1.2,60,-221.0689973,-319.0607966,776.4192143,-236.2894205,,,5048.078,5048.078
3/16/2026 16:48:16.900,,230,-67963.435,None,59.993,131733.9865,132651.8755,132606.6661,132331.517,229.2049109,,-146.7654407,-2.561540168,132290.1928,-146.7442024,-2.561169491,93.47481386,1.63144327,-27.02416816,-0.471660712,,,,33.57881373,0.586060858,171.4026838,32.80696552,0.572589566,172.7541606,-87.61405597,-1.529153748,172.949935,155.0819775,2.706691118,168.0428517,-90,-3.133759057,3.160597018,-3.17835183,-1.570796327,1.2,60.02,-177.6241563,-435.9744163,818.942409,-205.3438364,,,5048.078,5048.078
3/16/2026 16:48:16.933,,230,-67814.525,None,59.994,131728.845,132652.3558,132597.3708,132326.8666,229.1968561,,-146.8447448,-2.562924286,132285.1186,-146.8238406,-2.562559439,93.39172268,1.629993055,-27.09608926,-0.472915972,,,,33.24332586,0.580205491,170.7419105,32.68693654,0.570494665,171.0957627,-87.61405597,-1.529153748,172.949935,154.7120317,2.700234346,168.5519504,-90,-3.133054104,3.159146803,-3.173150318,-1.570796327,1.2,60.01,-192.8545793,-402.7104098,705.182395,-109.617406,,,5048.078,5048.078
3/16/2026 16:48:16.967,,230,-67934.549,None,59.991,131701.2601,132602.4326,132551.6524,132285.7609,229.125659,,-146.9501949,-2.564764738,132241.0176,-146.928203,-2.564380907,93.28912368,1.628202364,-27.20530451,-0.474822138,,,,33.57881373,0.586060858,171.4026838,32.68693654,0.570494665,171.0957627,-87.61405597,-1.529153748,172.949935,154.8851651,2.703256094,169.6377317,0,-3.134875572,3.157356112,-3.178078232,0,0,60,-152.251352,-361.497596,820.2240114,-306.4750634,,,5048.078,5048.078
3/16/2026 16:48:17.000,,230,-68046.019,None,59.989,131675.2323,132584.2378,132528.8111,132263.4148,229.0869544,,-147.0873096,-2.567157841,132221.6334,-147.070259,-2.566860252,93.1493388,1.625762658,-27.34463219,-0.477253864,,,,33.24332586,0.580205491,170.7419105,32.47119229,0.566729218,172.1069435,-88.01136214,-1.536088049,172.9041353,154.8851651,2.703256094,169.6377317,0,-3.13358947,3.161850707,-3.180509958,0,0,60,-180.6761376,-464.3712062,874.7135966,-229.6662528,,,5048.078,5048.078
3/16/2026 16:48:17.033,,230,-67777.978,None,59.989,131686.7775,132602.1535,132560.4126,132283.7877,229.1222413,,-147.2357219,-2.569748124,132243.3675,-147.2164631,-2.569411994,93.00352181,1.623217672,-27.48363506,-0.479679922,,,,33.24332586,0.580205491,170.7419105,32.3474435,0.564569394,170.4506967,-87.61405597,-1.529153748,172.949935,154.3443293,2.693816728,169.0680336,180,-3.133981388,3.15237142,-3.17349665,3.141592654,1.2,60,-171.8567995,-247.1904175,714.9024055,-295.8551885,,,5042.484,5042.484
3/16/2026 16:48:17.067,,230,-67936.838,None,59.992,131717.8211,132637.1269,132591.8142,132316.2638,229.1784916,,-147.3450339,-2.571655977,132280.9728,-147.3306363,-2.571404693,92.89372741,1.621301398,-27.59938473,-0.481700135,,,,32.68693654,0.570494665,171.0957627,32.13289586,0.560824831,171.4656817,-88.02506599,-1.536327226,174.1034175,154.1671234,2.690723902,167.9871424,180,-3.132229524,3.157628624,-3.172424037,3.141592654,1.2,60,-211.9099372,-370.2960119,686.6208077,-104.4148587,,,5042.484,5042.484
3/16/2026 16:48:17.100,,230,-67775.846,None,59.993,131725.5048,132649.7836,132607.0179,132328.1211,229.199029,,-147.4458952,-2.57341634,132288.7141,-147.4319297,-2.573172596,92.79484894,1.619575643,-27.70130908,-0.48347905,,,,32.68693654,0.570494665,171.0957627,32.13289586,0.560824831,171.4656817,-88.40885973,-1.54302569,172.8666538,154.1671234,2.690723902,167.9871424,180,-3.133997427,3.162601333,-3.174202952,3.141592654,1.2,60,-171.9089977,-481.7087971,726.3071969,-72.68940218,,,5042.484,5042.484
3/16/2026 16:48:17.133,,230,-68075.856,None,59.992,131717.034,132637.7349,132585.2001,132313.9966,229.1745646,,-147.5527275,-2.575280914,132273.8614,-147.5348129,-2.574968247,92.68612143,1.61767799,-27.8058791,-0.485304142,,,,32.68693654,0.570494665,171.0957627,32.13289586,0.560824831,171.4656817,-88.41982753,-1.543217114,174.0661943,153.4349488,2.677945045,169.0467391,180,-3.135793078,3.160895104,-3.163249187,3.141592654,1.2,60,-131.2523429,-445.6223939,485.3520156,91.52272123,,,5042.484,5042.484
3/16/2026 16:48:17.167,,230,-67825.296,None,59.99,131680.6018,132600.038,132560.1154,132280.9323,229.1172956,,-147.684329,-2.577577795,132237.5227,-147.6669661,-2.577274754,92.55712132,1.615426513,-27.94068366,-0.487656925,,,,32.68693654,0.570494665,171.0957627,32.13289586,0.560824831,171.4656817,-88.40885973,-1.54302569,172.8666538,153.7998852,2.684314385,168.5135009,-90,-3.138099585,3.158452203,-3.17197131,-1.570796327,1.2,60.01,-79.0314935,-386.4383889,678.4991932,-213.0293107,,,5042.484,5042.484
3/16/2026 16:48:17.200,,230,-67945.766,None,59.99,131688.1225,132610.4629,132562.5884,132287.7373,229.1290822,,-147.8155095,-2.579867326,132245.1337,-147.7987024,-2.579573987,92.42198983,1.613068024,-28.07523278,-0.49000525,,,,32.13289586,0.560824831,171.4656817,31.58129192,0.551197526,171.8515639,-88.80651058,-1.549966007,172.8374959,153.4349488,2.677945045,169.0467391,-90,-3.130771513,3.163034031,-3.167950295,-1.570796327,1.2,60,-245.3700064,-491.4000098,590.5872016,146.1828146,,,5042.484,5042.484
3/16/2026 16:48:17.233,,230,-68125.334,None,59.991,131725.6245,132646.5659,132608.093,132327.4448,229.1978576,,-147.9433807,-2.582099099,132286.5163,-147.9199251,-2.581689722,92.29682505,1.610883486,-28.19997266,-0.492182372,,,,32.13289586,0.560824831,171.4656817,31.58129192,0.551197526,171.8515639,-88.81473918,-1.550109623,174.0372374,153.4349488,2.677945045,169.0467391,-90,-3.132887248,3.160993109,-3.170127417,-1.570796327,1.2,60,-197.4587187,-447.8399918,639.5760104,5.722700052,,,5038.36,5038.36
3/16/2026 16:48:17.267,,230,-67885.445,None,59.992,131733.1738,132649.1556,132615.2027,132333.19,229.2078087,,-148.048606,-2.583935628,132290.3382,-148.0327904,-2.583659593,92.19303622,1.609072029,-28.30426718,-0.494002655,,,,32.13289586,0.560824831,171.4656817,31.23921489,0.545227156,171.2261662,-88.80651058,-1.549966007,172.8374959,153.4349488,2.677945045,169.0467391,0,-3.128886749,3.159038036,-3.1719477,0,0,60,-288.2034939,-399.9455969,680.4000158,7.749075069,,,5038.36,5038.36
3/16/2026 16:48:17.300,,230,-67816.786,None,59.991,131697.9898,132614.8965,132580.5341,132298.4874,229.147702,,-148.1643293,-2.585955381,132265.4197,-148.1462453,-2.585639755,92.07427547,1.606999263,-28.41841905,-0.495994981,,,,32.13289586,0.560824831,171.4656817,31.58129192,0.551197526,171.8515639,-88.40885973,-1.54302569,172.8666538,153.2518958,2.674750167,167.9742837,0,-3.136837281,3.150024953,-3.170745148,0,0,60,-107.8465951,-193.3055878,649.1376001,-347.9854171,,,5038.36,5038.36
3/16/2026 16:48:17.333,,230,-67709.707,None,59.99,131671.1115,132592.3839,132558.7858,132274.7816,229.1066423,,-148.2960982,-2.588255182,132232.3261,-148.2741359,-2.587871867,91.94491208,1.604741446,-28.55333487,-0.498349706,,,,31.79207154,0.554876324,170.8304423,31.23921489,0.545227156,171.2261662,-89.20427645,-1.556908331,172.8166659,153.2518958,2.674750167,167.9742837,0,-3.133099023,3.161649777,-3.173099873,0,0,60,-191.8629199,-459.5615958,701.4383972,-50.01388147,,,5038.36,5038.36
3/16/2026 16:48:17.367,,230,-67882.205,None,59.99,131712.5056,132630.1378,132597.1623,132313.9512,229.174486,,-148.4309755,-2.590609235,132280.1237,-148.4140424,-2.590313696,91.80950289,1.60237811,-28.6919838,-0.500769586,,,,31.58129192,0.551197526,171.8515639,31.23921489,0.545227156,171.2261662,-89.20427645,-1.556908331,172.8166659,152.5255684,2.662073362,169.0680336,0,-3.135540852,3.159286441,-3.162842948,0,0,60,-137.5720191,-405.5328007,476.3520034,66.7528163,,,5038.36,5038.36
3/16/2026 16:48:17.400,,230,-68101.33,None,59.992,131738.7923,132682.0378,132644.7193,132355.9017,229.2471463,,-148.5443239,-2.592587537,132316.7211,-148.5251591,-2.592253048,91.69473902,1.600375103,-28.80488944,-0.502740161,,,,31.79207154,0.554876324,170.8304423,31.03221024,0.541614243,172.2533019,-89.20427645,-1.556908331,172.8166659,153.0723221,2.671616015,169.5867919,-90,-3.133867291,3.157283434,-3.174356176,-1.570796327,1.2,60.01,-174.6202268,-359.769613,736.8767855,-202.4869457,,,5038.36,5038.36
3/16/2026 16:48:17.433,,230,-67953.773,None,59.993,131734.8358,132663.4952,132621.766,132340.7253,229.2208602,,-148.6440936,-2.594328846,132302.5953,-148.6280817,-2.594049387,91.59646484,1.598659895,-28.9050518,-0.504488324,,,,31.79207154,0.554876324,170.8304423,31.03221024,0.541614243,172.2533019,-89.20427645,-1.556908331,172.8166659,152.8875536,2.668391195,168.5177735,-135,-3.13566363,3.155568226,-3.172879519,-2.35619449,1.697056275,60.01,-134.0029202,-320.4000126,699.1199866,-244.7170537,,,5034.204,5034.204
3/16/2026 16:48:17.467,,230,-67701.974,None,59.99,131679.6531,132596.1127,132568.8832,132282.2348,229.1195516,,-148.767854,-2.596488873,132241.2659,-148.7479044,-2.596140688,91.47797168,1.596591799,-29.0243795,-0.506570986,,,,31.44871527,0.548883627,170.2012926,30.68895874,0.535623374,171.6377581,-89.20427645,-1.556908331,172.8166659,152.7004278,2.665125234,167.45053,-90,-3.131764062,3.15350013,-3.17169622,-1.570796327,1.2,60,-221.2147844,-272.8512081,668.1600075,-174.0940149,,,5034.204,5034.204
3/16/2026 16:48:17.500,,230,-67617.662,None,59.989,131674.2814,132611.5868,132567.9822,132285.322,229.1248988,,-148.9149827,-2.599056754,132246.2852,-148.892964,-2.598672455,91.32739819,1.593963796,-29.17298468,-0.509164635,,,,31.23921489,0.545227156,171.2261662,30.68895874,0.535623374,171.6377581,-89.59933674,-1.563803434,171.6041958,152.3367617,2.658778063,168.0042857,0,-3.134295829,3.15776723,-3.167942698,0,0,60,-165.2280079,-368.06401,586.7999929,-53.50797501,,,5034.204,5034.204
3/16/2026 16:48:17.533,,230,-67515.264,None,59.991,131747.9612,132677.2119,132624.88,132350.7041,229.2381439,,-149.0406994,-2.601250925,132309.7868,-149.0219236,-2.600923224,91.20234029,1.591781124,-29.30183843,-0.511413558,,,,31.44871527,0.548883627,170.2012926,30.89464224,0.539213228,170.6069166,-89.59933674,-1.563803434,171.6041958,152.3367617,2.658778063,168.0042857,180,-3.140136452,3.155584558,-3.170191621,3.141592654,1.2,60.01,-32.79262412,-318.556813,637.1424102,-285.7929731,,,5034.204,5034.204
3/16/2026 16:48:17.567,,230,-67812.25,None,59.993,131752.2151,132672.8553,132641.1932,132356.1091,229.2475057,,-149.1387275,-2.602961838,132314.1141,-149.1203703,-2.602641443,91.10907955,1.590153417,-29.3989788,-0.513108977,,,,31.23921489,0.545227156,171.2261662,30.68895874,0.535623374,171.6377581,-89.60211904,-1.563851994,172.8041666,152.3367617,2.658778063,168.0042857,0,-3.138264817,3.154005411,-3.17188704,0,0,60.01,-75.39412358,-284.5728091,674.9856036,-315.0186709,,,5034.204,5034.204
3/16/2026 16:48:17.600,,230,-67723.43,None,59.991,131691.0563,132632.2223,132578.8702,132301.4204,229.1527821,,-149.2466397,-2.60484526,132263.3446,-149.2260647,-2.604486159,91.00053944,1.588259034,-29.50945488,-0.515037148,,,,31.23921489,0.545227156,171.2261662,30.68895874,0.535623374,171.6377581,-89.60211904,-1.563851994,172.8041666,151.7826441,2.649106888,167.5064178,0,-3.140109533,3.152111028,-3.164144036,0,0,60,-33.58813874,-241.0703919,500.7744038,-226.1158732,,,5034.204,5034.204
3/16/2026 16:48:17.633,,230,-67846.579,None,59.988,131672.0275,132614.6034,132558.5772,132282.4406,229.119908,,-149.3928997,-2.607397979,132244.4351,-149.3729575,-2.607049922,90.85030027,1.585636866,-29.65159721,-0.517518,,,,30.89464224,0.539213228,170.6069166,30.48573371,0.532076428,172.670785,-90,-1.570796327,172.8,151.7826441,2.649106888,167.5064178,90,-3.13912635,3.156433193,-3.166624888,1.570796327,1.2,60,-55.64422968,-340.0704012,555.7680104,-160.0533795,,,5034.204,5034.204
3/16/2026 16:48:17.667,,230,-67663.454,None,59.989,131729.9206,132694.0363,132631.3972,132352.5176,229.2412851,,-149.5370898,-2.60991457,132312.7836,-149.5151368,-2.609531419,90.70469685,1.583095607,-29.800821,-0.520122446,,,,30.89464224,0.539213228,170.6069166,30.34324888,0.529589599,171.0284187,-90.39788096,-1.57774066,172.8041666,151.7826441,2.649106888,167.5064178,0,-3.139121018,3.160836267,-3.169229334,0,1.2,60,-55.79334995,-441.2304066,613.9151999,-116.8914433,,,5030.05,5030.05
3/16/2026 16:48:17.700,,230,-67718.059,None,59.994,131779.3177,132715.4267,132676.4554,132391.106,229.3081221,,-149.6358648,-2.61163852,132345.8457,-149.6124927,-2.6112306,90.60614487,1.581375551,-29.89721717,-0.521804877,,,,30.54757175,0.533155706,169.9938822,29.7946172,0.52001417,171.4656817,-90.40066326,-1.57778922,171.6041958,151.9754995,2.652472848,168.564765,-135,-3.13124477,3.159164771,-3.174277725,-2.35619449,1.697056275,60.02,-232.8023658,-400.1760158,730.857601,-97.87921942,,,5030.05,5030.05
3/16/2026 16:48:17.733,,230,-67689.821,None,59.993,131728.0442,132665.3193,132613.1467,132336.2022,229.2130259,,-149.7252321,-2.613198274,132294.6557,-149.7022353,-2.612796903,90.51308282,1.579751311,-29.98474842,-0.523332585,,,,30.34324888,0.529589599,171.0284187,29.7946172,0.52001417,171.4656817,-90.40066326,-1.57778922,171.6041958,151.9754995,2.652472848,168.564765,-90,-3.132811073,3.157540531,-3.175805433,-1.570796327,1.2,60,-198.6907688,-363.0527979,764.6399927,-202.896426,,,5030.05,5030.05
3/16/2026 16:48:17.767,,230,-67523.587,None,59.989,131676.3478,132614.9731,132550.736,132281.3785,229.1180684,,-149.8565839,-2.615490795,132243.0795,-149.8341433,-2.615099133,90.38365979,1.577492453,-30.11418185,-0.525591625,,,,30.34324888,0.529589599,171.0284187,29.7946172,0.52001417,171.4656817,-90.40066326,-1.57778922,171.6041958,151.7826441,2.649106888,167.5064178,-135,-3.135113303,3.155281673,-3.174698513,-2.35619449,1.697056275,60,-146.5445512,-311.5151979,734.9184108,-276.8586617,,,5030.05,5030.05
3/16/2026 16:48:17.800,,230,-67780.771,None,59.988,131708.4686,132649.0036,132595.2482,132318.2763,229.1819773,,-150.0114345,-2.618193448,132285.7293,-149.9870566,-2.617767973,90.22287915,1.574686302,-30.27099383,-0.52832851,,,,30.34324888,0.529589599,171.0284187,29.7946172,0.52001417,171.4656817,-90.39788096,-1.57774066,172.8041666,151.4221875,2.642815732,168.0771252,180,-3.137782143,3.152426962,-3.171144242,3.141592654,1.2,60,-86.21114203,-248.3424147,658.4975873,-323.9440306,,,5030.05,5030.05
3/16/2026 16:48:17.833,,230,-67742.107,None,59.991,131798.1983,132720.1958,132674.2711,132398.2347,229.3204693,,-150.1436535,-2.620501104,132359.2042,-150.117944,-2.620052389,90.09842846,1.572514227,-30.40117121,-0.530600534,,,,30.34324888,0.529589599,171.0284187,29.7946172,0.52001417,171.4656817,-90.40066326,-1.57778922,171.6041958,151.0641845,2.636567401,168.6544396,-90,-3.140066559,3.150303447,-3.167167935,-1.570796327,1.2,60.01,-34.54647275,-198.3887942,572.2127932,-339.2775263,,,5030.05,5030.05
3/16/2026 16:48:17.867,,230,-67667.328,None,59.994,131797.8771,132744.0049,132676.6285,132406.8717,229.335429,,-150.2229047,-2.621884299,132364.9283,-150.2020605,-2.621520499,90.01553854,1.571067525,-30.48472531,-0.532058828,,,,29.99507962,0.523512899,170.4253502,29.44542873,0.513919681,170.8725841,-90.80128733,-1.584781429,171.6167824,151.0641845,2.636567401,168.6544396,0,-3.13544018,3.155848954,-3.168626229,0,0,60,-138.7887109,-324.7631899,604.8431882,-141.2912874,,,5025.867,5025.867
3/16/2026 16:48:17.900,,230,-67787.784,None,59.992,131726.4143,132660.1389,132606.949,132331.8601,229.2055052,,-150.3260253,-2.623684093,132298.0299,-150.2984947,-2.623203593,89.91707537,1.569349019,-30.58673415,-0.533839218,,,,29.99507962,0.523512899,170.4253502,29.44542873,0.513919681,170.8725841,-90.79572355,-1.584684323,172.8166659,151.0641845,2.636567401,168.6544396,180,-3.137123274,3.154033342,-3.170406619,3.141592654,1.2,60,-100.7704894,-285.2064087,644.3279853,-258.3510873,,,5025.867,5025.867
3/16/2026 16:48:17.933,,230,-67753.757,None,59.988,131703.2692,132637.0037,132582.5283,132308.2924,229.1646846,,-150.4672479,-2.626148892,132264.6015,-150.4428987,-2.625723919,89.77710069,1.566906,-30.73163265,-0.536368174,,,,29.99507962,0.523512899,170.4253502,29.24882634,0.510488322,171.9185854,-91.20183306,-1.591772271,171.6377581,151.0641845,2.636567401,168.6544396,0,-3.136212241,3.158678271,-3.172935575,0,0,60,-121.2805919,-388.944006,700.7327878,-190.50819,,,5025.867,5025.867
3/16/2026 16:48:17.967,,230,-67778.842,None,59.99,131746.3479,132686.7354,132616.6122,132350.5897,229.2379457,,-150.6057325,-2.628565905,132318.267,-150.57942,-2.628106664,89.6320933,1.564375143,-30.86773018,-0.538743524,,,,29.44542873,0.513919681,170.8725841,28.8986976,0.504377423,171.3354604,-91.20183306,-1.591772271,171.6377581,150.7086378,2.630361941,169.2382935,0,-3.132484087,3.156147414,-3.169105465,0,0,60.01,-205.9378735,-331.4591935,617.4143888,-80.01732187,,,5025.867,5025.867
3/16/2026 16:48:18.000,,230,-67665.47,None,59.993,131782.267,132736.5912,132667.8782,132396.292,229.3171046,,-150.7158205,-2.630487302,132354.3018,-150.6899929,-2.630036526,89.52345266,1.562479007,-30.97531079,-0.54062116,,,,29.44542873,0.513919681,170.8725841,28.8986976,0.504377423,171.3354604,-91.20183306,-1.591772271,171.6377581,150.5086382,2.626871289,168.1927466,0,-3.134413949,3.154251278,-3.167492449,0,0,60.01,-162.3501898,-288.3888128,577.8575932,-127.1185906,,,5025.867,5025.867
3/16/2026 16:48:18.033,,230,-67729.003,None,59.993,131761.688,132702.4464,132635.1445,132367.1199,229.2665769,,-150.8061156,-2.63206325,132333.8161,-150.7806761,-2.631619247,89.43524709,1.560939529,-31.0624365,-0.542141791,,,,29.64445059,0.517393268,169.8286195,28.8986976,0.504377423,171.3354604,-91.59114027,-1.598566963,172.8666538,150.8657078,2.63310333,167.6052505,-90,-3.13599667,3.159506492,-3.175245121,-1.570796327,1.2,60,-125.7638666,-410.918391,747.9648195,-211.282562,,,5025.867,5025.867
3/16/2026 16:48:18.067,,230,-67498.531,None,59.99,131733.2131,132669.4564,132609.1762,132337.9735,229.2160939,,-150.9241966,-2.634124151,132305.4611,-150.8992645,-2.633689004,89.3159038,1.558856596,-31.1842743,-0.544268261,,,,29.64445059,0.517393268,169.8286195,29.09382092,0.507782967,170.2858773,-91.60226135,-1.598761063,171.6671197,150.5086382,2.626871289,168.1927466,0,-3.141471971,3.157617659,-3.17113955,0,0,60,-2.711647734,-364.9536125,658.9151852,-291.249925,,,5021.715,5021.715
3/16/2026 16:48:18.100,,230,-67640.933,None,59.989,131746.1698,132685.8922,132608.7554,132347.6247,229.2328102,,-151.0614854,-2.636520293,132308.0547,-151.0396773,-2.63613967,89.17088596,1.556325557,-31.32387891,-0.546704821,,,,29.09382092,0.507782967,170.2858773,28.8986976,0.504377423,171.3354604,-91.60226135,-1.598761063,171.6671197,150.5086382,2.626871289,168.1927466,0,-3.140517093,3.15508662,-3.17357611,0,0,60,-24.23258318,-307.353607,713.2319864,-381.6457962,,,5021.715,5021.715
3/16/2026 16:48:18.133,,230,-67312.742,None,59.992,131788.8515,132725.97,132647.7834,132388.2157,229.3031158,,-151.183061,-2.638642187,132345.0536,-151.1572074,-2.638190957,89.05715792,1.554340628,-31.44111401,-0.54875096,,,,29.29136217,0.511230712,169.2382935,28.73979529,0.501604054,169.7056275,-92.00253313,-1.605747123,171.7048631,150.306139,2.623337011,167.1492746,-90,-3.139795011,3.160087751,-3.172087971,-1.570796327,1.2,60.01,-40.26330924,-421.4735901,676.0367982,-214.2998989,,,5021.715,5021.715
3/16/2026 16:48:18.167,,230,-67667.054,None,59.994,131791.0155,132705.4875,132649.6984,132382.7288,229.2936124,,-151.2713724,-2.640183512,132342.5602,-151.2529744,-2.639862406,88.96892201,1.552800621,-31.5317798,-0.550333377,,,,29.09382092,0.507782967,170.2858773,28.54619073,0.498225017,170.7587772,-92.00253313,-1.605747123,171.7048631,150.1540681,2.620682873,168.7867293,180,-3.138087423,3.158547744,-3.17101625,3.141592654,1.2,60,-78.99395656,-386.3231904,658.6848167,-193.3676698,,,5021.715,5021.715
3/16/2026 16:48:18.200,,230,-67669.733,None,59.992,131739.9176,132674.2684,132611.0748,132342.4403,229.2238307,,-151.3754393,-2.641999823,132306.8477,-151.3478883,-2.641518966,88.85983286,1.550896656,-31.63331651,-0.552105526,,,,29.09382092,0.507782967,170.2858773,28.54619073,0.498225017,170.7587772,-91.98863786,-1.605504605,172.9041353,149.9500864,2.617122721,167.7469523,0,-3.139743983,3.156401261,-3.169228247,0,0,60,-41.6505018,-339.6959964,614.6783916,-233.3318934,,,5021.715,5021.715
3/16/2026 16:48:18.233,,230,-67494.859,None,59.989,131712.3116,132644.8523,132580.1458,132313.1197,229.1730458,,-151.5098432,-2.644345613,132274.5733,-151.4899429,-2.643998288,88.72478198,1.548539574,-31.76955872,-0.554483402,,,,29.09382092,0.507782967,170.2858773,28.54619073,0.498225017,170.7587772,-92.00253313,-1.605747123,171.7048631,149.9500864,2.617122721,167.7469523,0,-3.142223305,3.154286697,-3.171606123,0,1.2,60,14.20510155,-289.1088003,667.3968104,-392.4931116,,,5021.715,5021.715
3/16/2026 16:48:18.267,,230,-67576.766,None,59.989,131749.7138,132676.7479,132599.5553,132342.6721,229.2242321,,-151.6591207,-2.646950996,132306.3928,-151.6352701,-2.646534725,88.57994853,1.546011753,-31.91084759,-0.556949358,,,,28.54619073,0.498225017,170.7587772,28.00163481,0.488720723,171.2471898,-92.40260947,-1.612729773,171.7509825,149.9500864,2.617122721,167.7469523,-90,-3.135255448,3.158741526,-3.174072079,-1.570796327,1.2,60,-143.1722186,-390.7584069,722.3184096,-188.3877841,,,5021.715,5021.715
3/16/2026 16:48:18.300,,230,-67362.998,None,59.993,131795.9929,132707.2236,132645.1715,132383.4487,229.2948592,,-151.7689111,-2.648867202,132347.0953,-151.7409365,-2.648378952,88.47143874,1.5441179,-32.02076743,-0.558867821,,,,28.38335414,0.495382983,169.1319012,27.64597536,0.482513295,170.6870821,-92.41950922,-1.613024729,170.5520448,149.9500864,2.617122721,167.7469523,0,-3.130892247,3.157142629,-3.175990542,0,0,60,-239.51457,-351.9360037,765.2304093,-173.7798356,,,5021.715,5021.715
3/16/2026 16:48:18.333,,230,-67597.69,None,59.993,131789.8218,132688.8316,132645.4255,132375.3402,229.2808149,,-151.8593577,-2.650445792,132330.4466,-151.8342205,-2.650007066,88.38310526,1.54257619,-32.11856696,-0.560574745,,,,28.54619073,0.498225017,170.7587772,27.64597536,0.482513295,170.6870821,-92.00253313,-1.605747123,171.7048631,149.5965755,2.610952793,168.3510618,0,-3.132520361,3.148323313,-3.171527538,0,0,60,-205.0000207,-153.3455936,668.3760186,-310.0304042,,,5021.715,5021.715
3/16/2026 16:48:18.367,,230,-67581.058,None,59.99,131728.9515,132649.2924,132595.3074,132325.1891,229.1939506,,-151.9727614,-2.652425061,132285.9236,-151.9502329,-2.652031864,88.25817261,1.540395704,-32.23018778,-0.562522895,,,,28.19130837,0.492031152,170.1886013,27.64597536,0.482513295,170.6870821,-92.80245152,-1.619708333,171.8054714,149.5965755,2.610952793,168.3510618,0,-3.134545159,3.160104037,-3.173475688,0,0,60,-158.6628529,-421.8480059,711.5904009,-131.0795421,,,5021.715,5021.715
3/16/2026 16:48:18.400,,230,-67493.002,None,59.989,131715.3853,132635.1553,132574.0894,132308.8764,229.1656962,,-152.1167809,-2.654938675,132272.4864,-152.0948592,-2.654556068,88.12314176,1.538038971,-32.3709568,-0.564979778,,,,28.19130837,0.492031152,170.1886013,27.28798795,0.476265236,170.1335946,-92.40260947,-1.612729773,171.7509825,149.5965755,2.610952793,168.3510618,0,-3.130821304,3.150768744,-3.175932571,0,0,60,-242.4720642,-209.0304087,766.2816048,-314.7791319,,,5021.715,5021.715
3/16/2026 16:48:18.433,,230,-67469.4,None,59.99,131740.6658,132658.1547,132613.4985,132338.1137,229.2163367,,-152.2518674,-2.657296379,132297.8846,-152.2305212,-2.656923817,87.98344908,1.535600874,-32.51373993,-0.567471814,,,,27.83405394,0.485795885,169.6249982,27.28798795,0.476265236,170.1335946,-93.20202058,-1.626682129,171.8683217,149.0362435,2.601173153,167.9314146,0,-3.133189053,3.162283003,-3.168644967,0,0,60.01,-188.5832202,-471.7008146,602.3807935,57.9032412,,,5021.715,5021.715
3/16/2026 16:48:18.467,,230,-67347.173,None,59.992,131767.6965,132679.2529,132635.1059,132361.3505,229.256584,,-152.3636684,-2.659247674,132325.0104,-152.3427994,-2.658883441,87.87487589,1.533705914,-32.62465708,-0.569407683,,,,27.83405394,0.485795885,169.6249982,27.28798795,0.476265236,170.1335946,-93.20202058,-1.626682129,171.8683217,148.8242995,2.597474033,166.903565,0,-3.135148677,3.160388043,-3.166881716,0,1.2,60,-144.638111,-428.5728064,559.7711835,13.43973386,,,5021.715,5021.715
3/16/2026 16:48:18.500,,230,-67554.95,None,59.992,131757.7645,132664.3874,132627.6509,132350.5975,229.2379593,,-152.4704254,-2.661110935,132304.5278,-152.4524183,-2.660796652,87.77091032,1.531891373,-32.72525892,-0.571163517,,,,27.83405394,0.485795885,169.6249982,27.46022489,0.479271338,171.7509825,-93.20202058,-1.626682129,171.8683217,148.8242995,2.597474033,166.903565,-90,-3.14006799,3.158573502,-3.16863755,-1.570796327,1.2,60,-34.21672379,-387.158417,598.5936001,-177.2184593,,,5021.715,5021.715
3/16/2026 16:48:18.533,,230,-67573.714,None,59.99,131715.5521,132628.4353,132579.6348,132308.5385,229.165111,,-152.5980645,-2.663338658,132273.0585,-152.5781792,-2.662991593,87.64060107,1.529617047,-32.85581271,-0.57344211,,,,27.83405394,0.485795885,169.6249982,27.46022489,0.479271338,171.7509825,-92.80245152,-1.619708333,171.8054714,149.3886116,2.607323137,167.3171838,180,-3.142262931,3.14932538,-3.180765247,3.141592654,1.2,60,15.03889067,-176.1983971,868.7375895,-707.5780831,,,5021.715,5021.715
3/16/2026 16:48:18.567,,230,-67671.403,None,59.989,131694.9654,132618.7154,132561.9752,132292.5607,229.1374366,,-152.73977,-2.665811885,132252.5836,-152.7204815,-2.665475237,87.49513373,1.527078163,-32.99668822,-0.575900852,,,,27.64597536,0.482513295,170.6870821,27.10386707,0.47305172,171.2009346,-93.20202058,-1.626682129,171.8683217,148.6864567,2.595068223,168.5519504,-135,-3.138526957,3.153760292,-3.170969075,-2.35619449,1.697056275,60,-69.20433656,-277.3296041,656.2800047,-309.746064,,,5021.715,5021.715
3/16/2026 16:48:18.600,,230,-67257.418,None,59.99,131739.8028,132644.7047,132608.479,132331.6566,229.2051527,,-152.8771171,-2.668209044,132292.0515,-152.8537715,-2.667801587,87.36072075,1.524732214,-33.13211211,-0.578264444,,,,27.47443163,0.479519292,169.0680336,26.92767785,0.469976638,169.5867919,-93.20202058,-1.626682129,171.8683217,148.8242995,2.597474033,166.903565,-90,-3.137778225,3.151414343,-3.175738477,-1.570796327,1.2,60,-85.31466473,-223.905606,755.5967831,-446.3765124,,,5021.715,5021.715
3/16/2026 16:48:18.633,,230,-67416.653,None,59.992,131764.1863,132669.1096,132629.3989,132354.8902,229.2453945,,-152.9934164,-2.67023885,132316.5432,-152.9705626,-2.669839976,87.24706664,1.522748576,-33.25010256,-0.580323766,,,,27.28798795,0.476265236,170.1335946,26.74522599,0.466792253,170.6575518,-93.60127812,-1.633650487,171.9395243,148.8242995,2.597474033,166.903565,180,-3.136632229,3.156399063,-3.177797799,3.141592654,1.2,60,-111.6660862,-337.737606,801.2735863,-351.8698941,,,5021.715,5021.715
3/16/2026 16:48:18.667,,230,-67411.397,None,59.992,131757.0169,132658.0814,132621.0608,132346.0412,229.2300675,,-153.1026212,-2.672144834,132309.4734,-153.0802241,-2.67175393,87.13267719,1.520752103,-33.35791763,-0.582205494,,,,27.28798795,0.476265236,170.1335946,26.74522599,0.466792253,170.6575518,-93.60127812,-1.633650487,171.9395243,148.8242995,2.597474033,166.903565,0,-3.138546183,3.15440259,-3.179679527,0,0,60,-68.57681913,-292.1759932,842.8463866,-482.0935743,,,5021.715,5021.715
3/16/2026 16:48:18.700,,230,-67405.651,None,59.99,131707.1588,132624.8654,132579.7722,132304.6064,229.1583003,,-153.2326964,-2.674415075,132265.1394,-153.2154974,-2.674114895,87.00737555,1.518565177,-33.48151095,-0.584362605,,,,26.92767785,0.469976638,169.5867919,26.38430799,0.460493045,170.1208982,-93.60127812,-1.633650487,171.9395243,148.4731581,2.59134546,167.5279081,0,-3.13460794,3.152215664,-3.175708065,0,1.2,60,-156.6687902,-242.2367973,757.5840117,-358.6784243,,,5021.715,5021.715
3/16/2026 16:48:18.733,,230,-67288.104,None,59.989,131706.3191,132618.8674,132578.9641,132302.0537,229.1538789,,-153.3721806,-2.676849533,132264.3947,-153.3555724,-2.676559665,86.86186881,1.516025605,-33.63109612,-0.586973358,,,,26.92767785,0.469976638,169.5867919,26.38430799,0.460493045,170.1208982,-94.39870535,-1.647568218,172.1069435,148.2572388,2.587576958,166.5062161,-135,-3.13705271,3.163593823,-3.174550316,-2.35619449,1.697056275,60,-101.8319214,-502.127994,727.4159985,-123.4560832,,,5021.715,5021.715
3/16/2026 16:48:18.767,,230,-67376.131,None,59.991,131733.0738,132658.9064,132615.5964,132336.5465,229.2136222,,-153.5000286,-2.679080901,132291.2335,-153.4839654,-2.678800546,86.73823463,1.513867782,-33.75765023,-0.589182144,,,,26.92767785,0.469976638,169.5867919,26.2058347,0.457378099,171.1967289,-94.4295593,-1.648106721,170.9105029,147.9074087,2.581471269,167.1406593,0,-3.136178645,3.161974503,-3.170653413,0,0,60.01,-121.461855,-462.0816091,644.0543859,-60.51092182,,,5021.715,5021.715
3/16/2026 16:48:18.800,,230,-67307.213,None,59.992,131749.587,132648.8196,132619.4337,132339.9375,229.2194957,,-153.6069309,-2.680946699,132302.4773,-153.5866481,-2.680592696,86.63414808,1.512051129,-33.86261434,-0.591014114,,,,26.38430799,0.460493045,170.1208982,25.48071795,0.444722424,170.1505216,-94.39870535,-1.647568218,172.1069435,148.2572388,2.587576958,166.5062161,0,-3.12531512,3.159619347,-3.178591072,0,0,60,-366.349046,-411.5232079,816.8112157,-38.93896174,,,5021.715,5021.715
3/16/2026 16:48:18.833,,230,-67443.077,None,59.991,131691.5899,132617.3989,132573.9591,132295.0037,229.1416679,,-153.7255518,-2.683017024,132260.6499,-153.7081285,-2.682712929,86.5138936,1.509952292,-33.98206016,-0.593098836,,,,26.38430799,0.460493045,170.1208982,25.84438755,0.451069656,170.6702083,-94.39870535,-1.647568218,172.1069435,147.9074087,2.581471269,167.1406593,180,-3.133782585,3.15752051,-3.174570105,3.141592654,1.2,60,-175.7271042,-363.5279991,730.5983825,-191.3432793,,,5021.715,5021.715
3/16/2026 16:48:18.867,,230,-67521.715,None,59.988,131666.8829,132591.8729,132566.242,132275.6986,229.1082306,,-153.8814185,-2.685737411,132230.7639,-153.859977,-2.685363185,86.35735634,1.507220201,-34.13455763,-0.595760419,,,,26.38430799,0.460493045,170.1208982,25.84438755,0.451069656,170.6702083,-94.39870535,-1.647568218,172.1069435,147.5602371,2.575411982,167.7812862,-90,-3.136432841,3.154788419,-3.171172401,-1.570796327,1.2,60,-116.0705854,-301.1183898,657.8207853,-240.6318101,,,5021.715,5021.715
3/16/2026 16:48:18.900,,230,-67262.126,None,59.989,131707.5508,132638.3847,132602.7285,132316.9221,229.1796318,,-154.0300392,-2.688331331,132276.8165,-154.0139338,-2.688050238,86.20799304,1.50461332,-34.28687698,-0.598418893,,,,26.02112024,0.454154223,169.5910375,25.84438755,0.451069656,170.6702083,-94.83041996,-1.655103059,171.0073683,147.3390873,2.57155219,166.7697814,-135,-3.139119894,3.159716379,-3.169971083,-2.35619449,1.697056275,60,-55.47126674,-411.0623926,627.4799918,-160.9463324,,,5021.715,5021.715
3/16/2026 16:48:18.933,,230,-67578.768,None,59.992,131742.6027,132668.0779,132632.269,132348.3422,229.234053,,-154.1414362,-2.690275576,132311.9396,-154.1258165,-2.69000296,86.09457081,1.502633729,-34.39745789,-0.600348894,,,,26.02112024,0.454154223,169.5910375,25.66987747,0.44802388,171.7509825,-94.79679897,-1.654516262,172.2031359,147.3390873,2.57155219,166.7697814,-90,-3.13802684,3.157149991,-3.171901084,-1.570796327,1.2,60.01,-80.01283314,-355.4064007,670.2911916,-234.8719578,,,5021.715,5021.715
