time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:48:18.967,,230,-67421.218,None,59.992,131697.2927,132635.0815,132595.5567,132310.019,229.1676753,,-154.2485895,-2.692145754,132272.2855,-154.2264572,-2.691759473,86.00006737,1.500984333,-34.50264773,-0.602184804,,,,26.02112024,0.454154223,169.5910375,25.30797876,0.441707556,171.2345759,-94.83041996,-1.655103059,171.0073683,146.9933487,2.565517914,167.4204289,0,-3.133467029,3.156087392,-3.167702718,0,0,60,-182.2735824,-328.7520023,579.5568157,-68.53123103,,,5021.715,5021.715
3/16/2026 16:48:19.000,,230,-67297.766,None,59.988,131664.4861,132585.3977,132553.8843,132268.6116,229.0959555,,-154.3837449,-2.694504661,132228.7792,-154.3644551,-2.69416799,85.86339684,1.498598982,-34.6410251,-0.604599944,,,,26.02112024,0.454154223,169.5910375,25.48071795,0.444722424,170.1505216,-94.83041996,-1.655103059,171.0073683,147.5602371,2.575411982,167.7812862,180,-3.138890414,3.153702041,-3.180011926,3.141592654,1.2,60,-60.59715144,-274.5503987,854.2367854,-519.0892352,,,5021.715,5021.715
3/16/2026 16:48:19.033,,230,-67099.853,None,59.988,131676.2772,132601.6843,132563.9223,132281.3191,229.1179656,,-154.5417962,-2.697263175,132240.6909,-154.5231855,-2.696938358,85.6975325,1.495704103,-34.80209013,-0.607411059,,,,25.65567073,0.447775926,169.0680336,24.94390526,0.435353275,170.7250421,-95.26769713,-1.662734986,169.9176271,147.3390873,2.57155219,166.7697814,0,-3.132291633,3.158439089,-3.178963249,0,0,60,-207.946184,-379.555207,825.9839931,-238.4826022,,,5021.715,5021.715
3/16/2026 16:48:19.067,,230,-67265.424,None,59.99,131736.4394,132673.3122,132636.9836,132349.6211,229.2362682,,-154.6782928,-2.699645492,132316.935,-154.662761,-2.69937441,85.56472812,1.493386229,-34.93808778,-0.609784666,,,,25.65567073,0.447775926,169.0680336,24.94390526,0.435353275,170.7250421,-95.63068276,-1.66907028,171.2261662,146.7682889,2.561589879,166.4153839,0,-3.134727685,3.162456509,-3.171374545,0,0,60.01,-153.572013,-473.932793,657.2735888,-29.76878274,,,5021.715,5021.715
3/16/2026 16:48:19.100,,230,-67477.68,None,59.993,131736.0967,132691.1388,132638.9351,132356.1163,229.2475182,,-154.7759212,-2.701349428,132316.6526,-154.7608195,-2.701085854,85.46657293,1.491673098,-35.03873263,-0.61154125,,,,25.48071795,0.444722424,170.1505216,24.94390526,0.435353275,170.7250421,-95.23080718,-1.662091135,171.1125945,146.6502994,2.559530574,168.0771252,45,-3.136439129,3.153764233,-3.171071824,0.785398163,1.697056275,60,-116.0246375,-276.3504087,657.1007935,-264.7257473,,,5021.715,5021.715
3/16/2026 16:48:19.133,,230,-67534.114,None,59.991,131672.2965,132614.6386,132568.6057,132285.8915,229.1258852,,-154.8882544,-2.703310011,132247.8237,-154.8689126,-2.702972434,85.35992763,1.489811786,-35.14880247,-0.613462331,,,,25.48071795,0.444722424,170.1505216,24.77514057,0.432407776,171.8138528,-95.59155776,-1.66838742,172.4204164,146.7682889,2.561589879,166.4153839,0,-3.13538021,3.158199206,-3.17505221,0,0,60,-139.7917312,-379.6991934,738.0287848,-218.5378602,,,5021.715,5021.715
3/16/2026 16:48:19.167,,230,-67598.438,None,59.987,131622.7755,132560.5407,132515.0323,132233.4876,229.0351191,,-155.0446892,-2.706040314,132198.4225,-155.0260242,-2.705714549,85.20189987,1.487053682,-35.30486257,-0.616186094,,,,25.48071795,0.444722424,170.1505216,24.77514057,0.432407776,171.8138528,-95.59155776,-1.66838742,172.4204164,146.4240673,2.555582079,167.0760306,0,-3.138122325,3.155441102,-3.171768173,0,0,60,-78.06013248,-316.5120089,667.9871978,-273.4150564,,,5021.715,5021.715
3/16/2026 16:48:19.200,,230,-67186.267,None,59.988,131666.4198,132619.2008,132550.2781,132279.3443,229.114545,,-155.2139657,-2.708994746,132242.1915,-155.1960471,-2.708682007,85.02711542,1.484003118,-35.47858513,-0.619218125,,,,25.11483489,0.43833656,169.6377317,24.20927473,0.422531553,169.7268394,-95.63068276,-1.66907028,171.2261662,146.4240673,2.555582079,167.0760306,0,-3.13121356,3.153073398,-3.174800204,0,0,60,-232.8327807,-260.6976085,735.2784042,-241.748015,,,5021.715,5021.715
3/16/2026 16:48:19.233,,230,-67381.243,None,59.991,131745.3719,132681.4002,132632.5888,132353.8195,229.2435399,,-155.3431722,-2.711249826,132316.2254,-155.3210862,-2.710864351,84.89940161,1.481774091,-35.59974684,-0.621332795,,,,24.94390526,0.435353275,170.7250421,24.04422327,0.419650862,170.8220126,-96.03000881,-1.676039834,171.3480668,146.4240673,2.555582079,167.0760306,0,-3.130515213,3.157813925,-3.176914874,0,0,60.01,-250.2308661,-368.7695894,782.567989,-163.5675335,,,5021.715,5021.715
3/16/2026 16:48:19.267,,230,-67422.845,None,59.993,131741.6998,132676.8765,132630.2284,132350.301,229.2374457,,-155.4339089,-2.71283348,132312.6334,-155.4122154,-2.712454857,84.80557109,1.48013644,-35.69616777,-0.623015658,,,,24.94390526,0.435353275,170.7250421,24.41073984,0.426047783,171.3144477,-96.42874775,-1.682999142,171.4782785,145.8524909,2.545606188,166.7481934,0,-3.13850264,3.163135582,-3.168621846,0,0,60,-69.80045282,-490.0896138,597.7008074,-37.81074076,,,5021.715,5021.715
3/16/2026 16:48:19.300,,230,-67652.05,None,59.99,131687.6616,132618.5102,132574.1622,132294.1394,229.140171,,-155.5603475,-2.71504025,132258.7043,-155.5391934,-2.714671041,84.68353354,1.478006482,-35.82223718,-0.625215984,,,,24.94390526,0.435353275,170.7250421,24.24592868,0.423171286,172.4078885,-96.03000881,-1.676039834,171.3480668,146.0825695,2.549621817,167.74266,-90,-3.137842327,3.154046316,-3.174837801,-1.570796327,1.2,60,-84.68169907,-282.9887798,739.1807988,-371.51032,,,5021.715,5021.715
3/16/2026 16:48:19.333,,230,-67306.694,None,59.987,131669.1796,132617.66,132551.308,132280.089,229.115835,,-155.7165444,-2.7177664,132240.3534,-155.6960648,-2.717408963,84.52206571,1.475188337,-35.97665263,-0.627911042,,,,24.57766698,0.428961211,170.2224427,23.88127602,0.416806896,171.9185854,-96.47395597,-1.683788174,170.2858773,145.8524909,2.545606188,166.7481934,0,-3.134215859,3.158976511,-3.17351723,0,0,60,-166.052176,-392.5583945,705.4991997,-146.8886292,,,5021.715,5021.715
3/16/2026 16:48:19.367,,230,-67210.56,None,59.989,131715.123,132651.3332,132582.3366,132316.95,229.1796802,,-155.8670512,-2.720393239,132281.5084,-155.8424677,-2.719964176,84.37244118,1.472576896,-36.12726611,-0.630539743,,,,24.20927473,0.422531553,169.7268394,24.04422327,0.419650862,170.8220126,-96.42874775,-1.682999142,171.4782785,145.6196553,2.54154244,165.7564478,0,-3.139615038,3.155576038,-3.172082183,0,0,60.01,-44.40084716,-318.067194,669.9455882,-307.4775471,,,5021.715,5021.715
3/16/2026 16:48:19.400,,230,-67148.05,None,59.991,131732.7387,132690.6222,132624.5917,132350.0384,229.2369909,,-155.9873886,-2.722493522,132315.0892,-155.9659695,-2.722119689,84.25434686,1.470515762,-36.24882108,-0.632661278,,,,24.37646862,0.425449637,168.6330928,23.51455668,0.410406436,171.4362855,-96.47395597,-1.683788174,170.2858773,145.6196553,2.54154244,165.7564478,90,-3.132526125,3.154303936,-3.174203718,1.570796327,1.2,60,-202.2959855,-287.2080008,716.7743988,-227.2704124,,,5021.715,5021.715
3/16/2026 16:48:19.433,,230,-67354.992,None,59.991,131707.0872,132645.6882,132607.4458,132320.7846,229.1863218,,-156.1066431,-2.724574907,132284.6745,-156.0809743,-2.724126902,84.13777241,1.468481154,-36.37007203,-0.634777506,,,,24.20927473,0.422531553,169.7268394,23.51455668,0.410406436,171.4362855,-96.47395597,-1.683788174,170.2858773,145.5126272,2.539674447,167.4247294,0,-3.134533338,3.152269328,-3.174451953,0,0,60,-158.4962705,-241.1568022,729.4031908,-329.7501181,,,5021.715,5021.715
3/16/2026 16:48:19.467,,230,-67599.922,None,59.989,131690.7058,132644.6249,132583.3705,132306.952,229.1623631,,-156.2512668,-2.727099066,132268.4409,-156.2262292,-2.726662077,83.99180798,1.465933594,-36.51311307,-0.637274043,,,,24.20927473,0.422531553,169.7268394,23.51455668,0.410406436,171.4362855,-96.42874775,-1.682999142,171.4782785,145.1755108,2.533790657,168.1071087,0,-3.137068513,3.148932736,-3.1710647,0,0,60,-101.5643677,-166.9536073,656.7839831,-388.2660081,,,5021.715,5021.715
3/16/2026 16:48:19.500,,230,-67497.998,None,59.988,131712.9626,132669.5709,132593.7039,132326.1247,229.1955712,,-156.3974057,-2.729649672,132290.8432,-156.3730135,-2.729223946,83.84180075,1.463315474,-36.65833347,-0.639808617,,,,23.67560263,0.413217218,170.3366079,23.51455668,0.410406436,171.4362855,-96.82686234,-1.689947552,171.6167824,144.940573,2.529690219,167.1234274,0,-3.139630382,3.153263026,-3.169498836,0,0,60.01,-44.2177476,-265.7087989,618.3071878,-308.3806412,,,5021.715,5021.715
3/16/2026 16:48:19.533,,230,-67436.453,None,59.991,131744.2111,132688.8468,132636.139,132357.1086,229.2492368,,-156.5223594,-2.731830525,132322.2131,-156.4985211,-2.731414468,83.71760242,1.461147804,-36.78695801,-0.642053539,,,,23.83874018,0.416064506,169.2382935,23.14578336,0.403970128,170.9610482,-97.27500496,-1.697769116,170.5731515,145.1755108,2.533790657,168.1071087,180,-3.135384596,3.15891692,-3.175844196,3.141592654,1.2,60.01,-139.0222589,-392.0831895,763.5599893,-232.4545409,,,5021.715,5021.715
3/16/2026 16:48:19.567,,230,-67405.507,None,59.992,131730.5464,132668.9576,132600.0136,132333.8616,229.2089718,,-156.6301211,-2.733711322,132292.8727,-156.6040324,-2.733255987,83.60715618,1.459220153,-36.89582334,-0.643953597,,,,23.83874018,0.416064506,169.2382935,23.30489054,0.406747072,169.8582939,-97.22431569,-1.696884422,171.7635584,144.6052042,2.523836928,167.8156131,-90,-3.140003059,3.156104575,-3.167790525,-1.570796327,1.2,60,-35.5894501,-330.681592,582.8975896,-216.6265474,,,5021.715,5021.715
3/16/2026 16:48:19.600,,230,-67365.058,None,59.989,131673.1134,132620.6042,132547.7153,132281.1782,229.1177214,,-156.7686417,-2.736128962,132246.6085,-156.7410736,-2.735647808,83.46916081,1.45681168,-37.02966311,-0.646289542,,,,23.67560263,0.413217218,170.3366079,23.14578336,0.403970128,170.9610482,-97.27500496,-1.697769116,170.5731515,144.6052042,2.523836928,167.8156131,0,-3.139617936,3.154580796,-3.17012647,0,0,60,-44.48332582,-293.8031902,634.6079947,-296.3214787,,,5021.715,5021.715
3/16/2026 16:48:19.633,,230,-67459.91,None,59.987,131668.5284,132615.7565,132556.4611,132280.9581,229.1173403,,-156.9318023,-2.738976651,132242.2023,-156.904944,-2.738507885,83.30712464,1.453983615,-37.18940874,-0.649077629,,,,23.30489054,0.406747072,169.8582939,22.77496955,0.397498206,170.4929324,-97.22431569,-1.696884422,171.7635584,144.6052042,2.523836928,167.8156131,0,-3.136006091,3.150868037,-3.172914557,0,0,60,-125.4871456,-211.2767946,696.6431916,-359.8792514,,,5021.715,5021.715
3/16/2026 16:48:19.667,,230,-67452.624,None,59.989,131743.6602,132671.5409,132602.1361,132339.7852,229.2192319,,-157.0839146,-2.741631512,132301.7682,-157.0549593,-2.741126146,83.14817063,1.451209345,-37.34381707,-0.651772563,,,,22.93210044,0.400240657,169.3871306,22.24902366,0.388318718,171.1420463,-98.07320488,-1.711700333,170.8936511,144.6052042,2.523836928,167.8156131,0,-3.129444864,3.162909678,-3.175609491,0,0,60,-272.2279039,-483.2784079,756.8207978,-1.31448594,,,5021.715,5021.715
3/16/2026 16:48:19.700,,230,-67277.275,None,59.992,131765.5305,132713.7525,132652.58,132377.9968,229.2854163,,-157.1970923,-2.743606835,132334.8292,-157.1665989,-2.743074626,83.04077107,1.449334869,-37.45766959,-0.653759664,,,,22.93210044,0.400240657,169.3871306,22.40212959,0.390990921,170.031997,-97.67447952,-1.704741263,170.7292594,144.0329697,2.513849553,167.540801,0,-3.134065547,3.154076132,-3.167609217,0,0,60.01,-168.7246506,-282.8448139,578.1455984,-126.576134,,,5021.715,5021.715
3/16/2026 16:48:19.733,,230,-67038.278,None,59.993,131743.6274,132682.0253,132614.289,132347.337,229.232312,,-157.295397,-2.745322575,132317.6832,-157.2701378,-2.74488172,82.93990037,1.447574343,-37.55531543,-0.655463906,,,,22.93210044,0.400240657,169.3871306,22.40212959,0.390990921,170.031997,-97.67447952,-1.704741263,170.7292594,144.1250086,2.515455935,165.8650054,180,-3.135872641,3.152315606,-3.170919841,3.141592654,1.2,60,-128.2014436,-242.8992112,644.9903932,-273.8897385,,,5021.715,5021.715
3/16/2026 16:48:19.767,,230,-67103.41,None,59.989,131683.393,132622.4853,132548.7267,132285.5555,229.1253032,,-157.430123,-2.747673988,132252.9734,-157.4006183,-2.747159035,82.81132384,1.445330259,-37.68845684,-0.657787662,,,,22.93210044,0.400240657,169.3871306,22.40212959,0.390990921,170.031997,-97.67447952,-1.704741263,170.7292594,143.7905432,2.509618412,166.5710659,0,-3.138149956,3.150071522,-3.167406074,0,0,60,-77.1229927,-191.9808058,569.8656081,-300.7618097,,,5021.715,5021.715
3/16/2026 16:48:19.800,,230,-67120.099,None,59.988,131676.6321,132608.5078,132554.3585,132280.5223,229.1165855,,-157.5864959,-2.75040321,132246.3962,-157.5576663,-2.749900039,82.65375808,1.442580218,-37.84404886,-0.660503255,,,,22.93210044,0.400240657,169.3871306,22.40212959,0.390990921,170.031997,-98.07320488,-1.711700333,170.8936511,143.7905432,2.509618412,166.5710659,0,-3.14089096,3.154280551,-3.170121667,0,0,60.01,-15.71852285,-287.5248083,629.8272057,-326.5838745,,,5021.715,5021.715
3/16/2026 16:48:19.833,,230,-67081.694,None,59.99,131722.3777,132651.889,132598.7957,132325.0405,229.1936933,,-157.7275791,-2.752865576,132281.2014,-157.7013481,-2.75240776,82.50982211,1.440068061,-37.98685735,-0.662995733,,,,22.55724663,0.393698224,168.9231778,22.02727867,0.384448538,169.5783005,-98.07320488,-1.711700333,170.8936511,143.7905432,2.509618412,166.5710659,0,-3.136856298,3.151768394,-3.172614145,0,0,60.01,-105.8351793,-230.6735991,685.0655991,-348.5568207,,,5021.715,5021.715
3/16/2026 16:48:19.867,,230,-67499.539,None,59.992,131753.7233,132689.7389,132625.9028,132357.1438,229.2492977,,-157.8454177,-2.754922248,132312.6704,-157.8196929,-2.754473265,82.38652398,1.437916103,-38.10277788,-0.665018928,,,,22.40212959,0.390990921,170.031997,22.02727867,0.384448538,169.5783005,-98.41234529,-1.71761945,172.2533019,143.7022238,2.508076948,168.2483878,-135,-3.138921803,3.155535553,-3.173095876,-2.35619449,1.697056275,60,-60.08708944,-318.6720086,702.8496055,-324.0905074,,,5021.715,5021.715
3/16/2026 16:48:19.900,,230,-67549.694,None,59.991,131736.6384,132652.0144,132593.5693,132328.0689,229.1989386,,-157.9602174,-2.75692588,132295.7033,-157.9349764,-2.756485341,82.27451799,1.435961229,-38.21926083,-0.667051939,,,,22.40212959,0.390990921,170.031997,21.87620811,0.381811859,170.6913003,-98.07320488,-1.711700333,170.8936511,143.374259,2.502352883,168.9615341,0,-3.1382972,3.147661562,-3.169404822,0,0,60,-74.12945526,-137.5775893,623.0016053,-411.2945608,,,5021.715,5021.715
3/16/2026 16:48:19.933,,230,-67490.323,None,59.989,131708.8032,132624.6346,132565.2954,132300.2395,229.1507366,,-158.099159,-2.759350869,132256.8757,-158.0764497,-2.758954516,82.13163421,1.433467437,-38.35443886,-0.669411241,,,,22.40212959,0.390990921,170.031997,21.87620811,0.381811859,170.6913003,-98.41234529,-1.71761945,172.2533019,143.4589124,2.503830363,167.2827546,0,-3.140766375,3.151086887,-3.173241604,0,0,60,-18.58126876,-216.8928002,701.7264108,-466.2523419,,,5021.715,5021.715
3/16/2026 16:48:19.967,,230,-67380.682,None,59.989,131719.6539,132645.6117,132586.4208,132317.9057,229.1813354,,-158.2429894,-2.761861183,132278.9997,-158.2189456,-2.76144154,81.99158191,1.431023063,-38.49945467,-0.671942244,,,,22.02727867,0.384448538,169.5783005,21.50143432,0.375270823,170.2478194,-98.47114463,-1.718645692,171.0663029,143.1301024,2.498091545,168,0,-3.136712363,3.149668755,-3.170033789,0,0,60.01,-109.4725259,-183.2543949,633.427198,-340.7002772,,,5021.715,5021.715
3/16/2026 16:48:20.000,,230,-67416.768,None,59.991,131749.0269,132674.1626,132614.0409,132346.4184,229.2307208,,-158.3655318,-2.763999952,132308.4901,-158.3420138,-2.763589485,81.86769901,1.428860899,-38.6225622,-0.674090876,,,,22.02727867,0.384448538,169.5783005,21.12471915,0.368695903,169.8116604,-98.80679269,-1.724503856,172.4329435,143.4589124,2.503830363,167.2827546,0,-3.132285388,3.153364755,-3.177921239,0,0,60.01,-208.8208353,-269.3088099,805.7376086,-327.6079634,,,5021.715,5021.715
3/16/2026 16:48:20.033,,230,-67381.214,None,59.992,131754.3349,132674.4166,132610.3842,132347.0433,229.2318032,,-158.477468,-2.765953606,132309.4957,-158.4495717,-2.765466724,81.75776724,1.426942227,-38.7367316,-0.676083508,,,,21.65043281,0.377871337,169.1319012,20.9797532,0.36616577,170.9315653,-98.86826283,-1.725576712,171.2471898,142.8831393,2.493781227,167.0415517,180,-3.131632494,3.152518939,-3.169864735,3.141592654,1.2,60,-222.8823413,-248.2415872,626.1840109,-155.0600824,,,5021.715,5021.715
3/16/2026 16:48:20.067,,230,-67759.488,None,59.989,131695.9068,132622.7796,132569.876,132296.8702,229.1449008,,-158.6127487,-2.768314701,132251.2182,-158.5854104,-2.767837557,81.623554,1.424599764,-38.86392026,-0.678303369,,,,21.87620811,0.381811859,170.6913003,20.9797532,0.36616577,170.9315653,-99.20040047,-1.731373607,172.6207404,142.8040986,2.492401706,168.7227311,0,-3.134003327,3.155973371,-3.170705075,0,0,59.99,-171.3208186,-329.2127784,651.0816084,-150.5480113,,,5021.715,5021.715
3/16/2026 16:48:20.100,,230,-67245.005,None,59.987,131687.9109,132592.6309,132554.9228,132279.1483,229.1142056,,-158.7721085,-2.771096053,132236.5611,-158.7521979,-2.770748547,81.46436274,1.421821353,-39.02919724,-0.681187996,,,,21.50143432,0.375270823,170.2478194,20.9797532,0.36616577,170.9315653,-99.26452399,-1.732492774,171.4362855,142.6333306,2.489421242,166.0862427,0,-3.136914317,3.154314127,-3.170609238,0,0,60,-105.3229428,-289.1664056,638.7263988,-244.2370505,,,5021.715,5021.715
3/16/2026 16:48:20.133,,230,-67383.288,None,59.989,131736.2099,132646.5415,132596.881,132327.2041,229.1974407,,-158.9244256,-2.773754489,132280.6609,-158.9002867,-2.773333186,81.31058533,1.419137431,-39.17484902,-0.683730099,,,,21.12471915,0.368695903,169.8116604,20.46227152,0.357134011,171.6293681,-99.65989308,-1.739393266,171.6335632,142.6333306,2.489421242,166.0862427,-90,-3.130467197,3.158530697,-3.173151341,-1.570796327,1.2,60,-249.903736,-385.6031961,694.8863951,-59.379463,,,5021.715,5021.715
3/16/2026 16:48:20.167,,230,-67478.443,None,59.992,131770.6335,132683.0124,132638.832,132364.8259,229.2626036,,-159.0322477,-2.775636338,132326.3919,-159.0066935,-2.775190334,81.20813697,1.417349369,-39.28721855,-0.685691318,,,,21.12471915,0.368695903,169.8116604,20.60324107,0.359594393,170.5056011,-99.65989308,-1.739393266,171.6335632,142.5563441,2.488077573,167.7684118,0,-3.134784727,3.156742635,-3.173768891,0,0,60.01,-152.9767706,-344.9951806,715.8815982,-217.9096469,,,5021.715,5021.715
3/16/2026 16:48:20.200,,230,-67488.624,None,59.992,131740.8975,132660.629,132607.7781,132337.1066,229.2145924,,-159.1337479,-2.777407851,132301.0384,-159.1134928,-2.777054334,81.10173866,1.415492369,-39.38535027,-0.687404039,,,,21.12471915,0.368695903,169.8116604,20.46227152,0.357134011,171.6293681,-99.65989308,-1.739393266,171.6335632,142.3057595,2.483704048,166.8172653,-90,-3.134188345,3.154885635,-3.171108087,-1.570796327,1.2,60,-166.3455946,-302.6591988,652.8239847,-183.8191914,,,5021.715,5021.715
3/16/2026 16:48:20.233,,230,-67436.755,None,59.989,131681.8418,132600.7026,132552.0902,132278.8852,229.1137499,,-159.2693157,-2.779773957,132246.3429,-159.2545116,-2.779515576,80.96645257,1.413131181,-39.51933034,-0.689742433,,,,21.12471915,0.368695903,169.8116604,20.60324107,0.359594393,170.5056011,-100.0543356,-1.746277587,171.8389944,141.9810574,2.478036927,167.5536929,-90,-3.139109969,3.159408768,-3.16777936,-1.570796327,1.2,60,-55.75351873,-405.9359975,581.5296021,-119.8400859,,,5021.715,5021.715
3/16/2026 16:48:20.267,,230,-67599.763,None,59.988,131697.9947,132600.3909,132575.3076,132291.8965,229.1362862,,-159.4305679,-2.782588338,132247.1366,-159.4134032,-2.782288758,80.80363659,1.410289506,-39.68604874,-0.692652218,,,,21.12471915,0.368695903,169.8116604,20.60324107,0.359594393,170.5056011,-99.9849602,-1.745066758,173.0206924,141.9810574,2.478036927,167.5536929,0,-3.141883151,3.155356264,-3.170689145,0,0,60.01,6.523730998,-315.763196,646.2432046,-337.0037396,,,5021.715,5021.715
3/16/2026 16:48:20.300,,230,-67125.773,None,59.99,131743.165,132642.6637,132596.5384,132328.102,229.198996,,-159.5759571,-2.785125858,132288.2144,-159.5545136,-2.784751598,80.65953638,1.407774483,-39.82681609,-0.695109071,,,,20.74608028,0.362087408,169.3828799,20.22485943,0.352990388,170.0870365,-100.1246717,-1.747505183,170.6575518,141.726884,2.473600765,166.6099637,-45,-3.137741986,3.155279666,-3.168709836,-0.785398163,1.697056275,60.01,-86.28307681,-309.8160032,598.9967852,-202.8977052,,,5015.605,5015.605
3/16/2026 16:48:20.333,,230,-67512.398,None,59.992,131742.4535,132660.1221,132615.3407,132339.9796,229.2195686,,-159.6830001,-2.786994111,132298.8463,-159.6601873,-2.786595953,80.55045847,1.405870714,-39.94165271,-0.697113348,,,,20.60324107,0.359594393,170.5056011,20.22485943,0.352990388,170.0870365,-100.0543356,-1.746277587,171.8389944,141.6592073,2.472419583,168.2954545,-90,-3.139586341,3.152148301,-3.169532931,-1.570796327,1.2,60,-45.25775573,-240.6239908,623.5055993,-337.6238528,,,5015.605,5015.605
3/16/2026 16:48:20.367,,230,-67286.678,None,59.991,131676.4068,132607.0614,132574.7683,132286.7819,229.1274275,,-159.8023568,-2.789077278,132248.3159,-159.7831346,-2.788741788,80.43624379,1.403877292,-40.05789772,-0.699142207,,,,20.74608028,0.362087408,169.3828799,20.22485943,0.352990388,170.0870365,-100.4478175,-1.753145143,172.0525501,141.726884,2.473600765,166.6099637,180,-3.141732176,3.157022435,-3.172742972,3.141592654,1.2,60,3.125385777,-352.0224051,687.9456024,-339.048583,,,5015.605,5015.605
3/16/2026 16:48:20.400,,230,-67424.947,None,59.988,131666.2295,132592.3312,132545.9597,132268.8597,229.0963852,,-159.9484796,-2.791627602,132226.9785,-159.9316811,-2.791334413,80.28790012,1.401288207,-40.20407008,-0.701693396,,,,20.22485943,0.352990388,170.0870365,20.08603296,0.350567409,171.2135509,-100.4478175,-1.753145143,172.0525501,141.726884,2.473600765,166.6099637,0,-3.141901822,3.15443335,-3.175294161,0,0,60,6.953226781,-292.9248146,744.1056049,-458.1340171,,,5015.605,5015.605
3/16/2026 16:48:20.433,,230,-67466.938,None,59.989,131706.154,132627.836,132593.4433,132309.8322,229.1673517,,-160.09861,-2.794247873,132267.0027,-160.0824559,-2.79396593,80.13796808,1.398671399,-40.35663466,-0.70435615,,,,20.22485943,0.352990388,170.0870365,19.32812915,0.337339492,170.4042253,-100.8403055,-1.759995349,172.2742,141.4043527,2.467971532,167.3559082,0,-3.131305422,3.158666748,-3.172327682,0,0,60.01,-231.4267643,-390.0960048,681.9120095,-60.38924045,,,5015.605,5015.605
3/16/2026 16:48:20.467,,230,-67298.63,None,59.992,131737.4855,132663.5685,132622.4913,132341.8713,229.222845,,-160.2206816,-2.796378424,132305.6385,-160.1983737,-2.795989078,80.01964072,1.396606197,-40.47533669,-0.706427891,,,,20.22485943,0.352990388,170.0870365,19.32812915,0.337339492,170.4042253,-100.5207843,-1.754418653,170.8725841,141.4043527,2.467971532,167.3559082,0,-3.13332857,3.15102485,-3.174399423,0,0,60.01,-185.9684731,-213.8112037,728.0208042,-328.2411274,,,5015.605,5015.605
3/16/2026 16:48:20.500,,230,-67441.55,None,59.992,131701.5663,132636.5884,132593.5394,132311.2666,229.1698362,,-160.3272959,-2.798239194,132281.1121,-160.3036844,-2.797827096,79.90703975,1.394640939,-40.58835865,-0.708400496,,,,19.84462757,0.34635409,169.6759264,18.81606812,0.328402341,171.1462532,-100.8403055,-1.759995349,172.2742,141.1466257,2.463473346,166.4197104,0,-3.126229437,3.154636288,-3.171873842,0,0,60,-344.8126064,-298.036797,668.087995,-25.23859161,,,5015.605,5015.605
3/16/2026 16:48:20.533,,230,-67284.288,None,59.989,131657.2933,132581.0756,132545.6408,132262.027,229.0845507,,-160.4616061,-2.80058335,132221.6399,-160.435403,-2.80012602,79.7763254,1.392359543,-40.71551021,-0.71061971,,,,19.84462757,0.34635409,169.6759264,19.32812915,0.337339492,170.4042253,-100.9158824,-1.761314416,171.0957627,141.4043527,2.467971532,167.3559082,0,-3.137465512,3.153673959,-3.178591242,0,0,60,-92.59145396,-274.0463932,820.5264108,-453.8885637,,,5009.533,5009.533
3/16/2026 16:48:20.567,,230,-67396.478,None,59.987,131657.6925,132574.6238,132535.1977,132256.5153,229.0750041,,-160.6211163,-2.803367328,132218.8578,-160.6071827,-2.803124141,79.61768861,1.389590809,-40.87700999,-0.713438413,,,,19.84462757,0.34635409,169.6759264,18.94650469,0.330678889,170.0108232,-101.2317664,-1.766827631,172.503913,140.826342,2.457883342,167.1751178,0,-3.13380303,3.15641844,-3.171321755,0,0,60,-174.7534306,-339.0479972,658.5984067,-144.7969788,,,5009.533,5009.533
3/16/2026 16:48:20.600,,230,-67502.246,None,59.989,131705.6544,132649.5784,132603.7531,132320.3756,229.1856134,,-160.7727517,-2.806013865,132274.2772,-160.752821,-2.805666009,79.47077078,1.387026609,-41.02984082,-0.716105814,,,,19.70797884,0.34396912,170.8051521,19.1954676,0.335024111,171.5370514,-101.7029015,-1.77505049,171.5664303,140.826342,2.457883342,167.1751178,0,-3.14069012,3.162077099,-3.173989156,0,0,60,-20.39105418,-466.1568031,718.0416051,-231.4937478,,,5009.533,5009.533
3/16/2026 16:48:20.633,,230,-67267.397,None,59.993,131740.568,132681.8511,132646.205,132356.9247,229.2489184,,-160.8732695,-2.807768232,132320.6068,-160.852068,-2.807398195,79.36793009,1.385231701,-41.13765208,-0.717987475,,,,19.46256561,0.339685851,169.272325,18.81606812,0.328402341,171.1462532,-101.3891797,-1.769575012,170.1505216,140.2471389,2.44777434,167.0113769,0,-3.135800536,3.154806713,-3.165761815,0,0,60.01,-129.7323799,-298.3104195,535.3775859,-107.3347865,,,5009.533,5009.533
3/16/2026 16:48:20.667,,230,-67431.629,None,59.993,131699.9863,132651.1313,132589.7502,132314.3364,229.1751533,,-160.9716829,-2.80948587,132280.1084,-160.9509083,-2.809123284,79.27049743,1.38353118,-41.22787722,-0.719562201,,,,19.46256561,0.339685851,169.272325,18.81606812,0.328402341,171.1462532,-101.7029015,-1.77505049,171.5664303,140.2471389,2.44777434,167.0113769,-90,-3.137525625,3.15858167,-3.167336541,-1.570796327,1.2,60,-91.06605634,-386.6256094,570.009592,-92.31792631,,,5009.533,5009.533
3/16/2026 16:48:20.700,,230,-67589.914,None,59.989,131647.7845,132587.1985,132544.0611,132260.3903,229.0817158,,-161.1045898,-2.811805533,132212.774,-161.0811428,-2.811396305,79.13856359,1.3812285,-41.36257517,-0.721913124,,,,18.94650469,0.330678889,170.0108232,18.81606812,0.328402341,171.1462532,-102.0114784,-1.780436173,172.9873984,140.2471389,2.44777434,167.0113769,0,-3.139798646,3.161664673,-3.169687464,0,0,60,-40.32496794,-460.3392095,621.8351981,-121.1710207,,,5009.533,5009.533
3/16/2026 16:48:20.733,,230,-67078.944,None,59.988,131648.9849,132596.6117,132546.8223,132264.8565,229.0894514,,-161.2608578,-2.814532923,132229.3417,-161.2413497,-2.814192442,78.98090655,1.378476865,-41.5206762,-0.724672507,,,,19.07869454,0.332986037,168.8762861,18.43494882,0.321750554,170.7629936,-101.7847485,-1.77647899,170.3915491,139.9824196,2.443154117,166.0905777,-90,-3.135942996,3.154955855,-3.167826624,-1.570796327,1.2,60,-126.1584435,-301.9103948,577.4687992,-149.3999608,,,5003.351,5003.351
3/16/2026 16:48:20.767,,230,-67209.206,None,59.991,131700.7714,132642.5058,132597.3926,132314.2674,229.1750337,,-161.3891818,-2.8167726,132281.2275,-161.3702469,-2.816442124,78.85271789,1.376239551,-41.64688827,-0.726875324,,,,18.94650469,0.330678889,170.0108232,18.05213194,0.315069139,170.3873235,-101.7029015,-1.77505049,171.5664303,139.9824196,2.443154117,166.0905777,0,-3.131511263,3.151290041,-3.170029441,0,0,60.01,-226.7189759,-220.6799984,626.1840158,-178.7850415,,,5003.351,5003.351
3/16/2026 16:48:20.800,,230,-67390.877,None,59.992,131696.3808,132644.379,132607.6825,132316.874,229.1795485,,-161.4976579,-2.818665865,132273.1064,-161.4742497,-2.818257314,78.74191154,1.374305616,-41.76099034,-0.72886678,,,,18.56312709,0.323987687,169.6249982,17.92791976,0.312901228,171.5286565,-102.0947571,-1.78188966,171.8138528,139.9824196,2.443154117,166.0905777,180,-3.131158542,3.156195276,-3.172020897,3.141592654,1.2,60,-234.1040924,-332.7840083,670.0751979,-103.1870972,,,5003.351,5003.351
3/16/2026 16:48:20.833,,230,-67412.736,None,59.99,131677.2636,132613.8215,132566.7379,132286.6426,229.1271861,,-161.6209463,-2.820817653,132254.1041,-161.5980747,-2.820418468,78.62295981,1.372229516,-41.88119856,-0.73096481,,,,18.56312709,0.323987687,169.6249982,18.43494882,0.321750554,170.7629936,-102.4854675,-1.788708843,172.0692884,139.6668584,2.437646534,166.8647356,0,-3.142169022,3.160938359,-3.168611344,0,0,60,12.9300189,-441.4175878,597.5999991,-169.1124302,,,5003.351,5003.351
3/16/2026 16:48:20.867,,230,-67582.656,None,59.989,131666.5073,132598.2043,132565.6527,132277.4927,229.111338,,-161.7672765,-2.823371598,132243.4807,-161.7450442,-2.822983571,78.47346665,1.369620369,-42.02807636,-0.733528311,,,,18.56312709,0.323987687,169.6249982,17.92791976,0.312901228,171.5286565,-102.0947571,-1.78188966,171.8138528,139.3542211,2.432189984,167.6439083,0,-3.135884799,3.151510029,-3.165718295,0,0,60,-128.0367584,-225.9360093,536.112001,-182.1392334,,,5003.351,5003.351
3/16/2026 16:48:20.900,,230,-67053.758,None,59.99,131698.2943,132654.0009,132592.1205,132315.5258,229.1772133,,-161.9085883,-2.825837954,132275.3925,-161.8869806,-2.825460827,78.33023289,1.367120468,-42.16451113,-0.735909547,,,,18.1780188,0.31726628,169.246802,17.66764051,0.308358498,170.019293,-102.572445,-1.790226887,170.8978642,139.3987054,2.432966381,165.9518002,0,-3.133819325,3.157347355,-3.168875928,0,0,60.01,-174.0212095,-357.1488027,600.2639946,-69.09398236,,,5003.351,5003.351
3/16/2026 16:48:20.933,,230,-67166.424,None,59.993,131722.5941,132667.5113,132622.5537,132338.2687,229.2166052,,-162.0153616,-2.827701498,132296.0745,-161.989261,-2.827245957,78.22558051,1.365293939,-42.27159662,-0.737778541,,,,18.1780188,0.31726628,169.246802,17.1619188,0.299531989,170.8051521,-102.572445,-1.790226887,170.8978642,139.3987054,2.432966381,165.9518002,0,-3.126777946,3.155520826,-3.170744922,0,0,60.01,-331.6993548,-315.7775928,641.5199871,5.956960508,,,4997.182,4997.182
3/16/2026 16:48:20.967,,230,-67136.789,None,59.992,131690.5708,132632.022,132576.7744,132300.4923,229.1511746,,-162.119069,-2.829511535,132256.4293,-162.0999856,-2.829178466,78.12175433,1.36348183,-42.3807864,-0.739684262,,,,18.1780188,0.31726628,169.246802,17.28149837,0.301619046,169.658952,-102.9645087,-1.797069689,171.1630801,139.0856168,2.427501955,166.7352392,0,-3.130797512,3.160551519,-3.167186217,0,0,60,-241.6335155,-430.3727942,565.6895926,106.316717,,,4997.182,4997.182
3/16/2026 16:48:21.000,,230,-67244.083,None,59.989,131655.8102,132588.4605,132537.3664,132261.2386,229.0831851,,-162.2557246,-2.831896624,132218.1107,-162.2322496,-2.831486909,77.98528413,1.361099976,-42.51586449,-0.74204182,,,,18.1780188,0.31726628,169.246802,17.54572875,0.306230736,171.1630801,-102.6606229,-1.791765882,169.7268394,139.3542211,2.432189984,167.6439083,0,-3.137717645,3.152865858,-3.174231804,0,1.2,60,-86.71275827,-253.6847934,725.0832064,-384.6856547,,,4997.182,4997.182
3/16/2026 16:48:21.033,,230,-67154.846,None,59.988,131656.5982,132605.2147,132547.4882,132270.4798,229.0991913,,-162.410235,-2.83459334,132230.4802,-162.385842,-2.834167602,77.82774675,1.35835043,-42.67391306,-0.744800288,,,,17.79120311,0.310515072,168.8762861,17.1619188,0.299531989,170.8051521,-102.9645087,-1.797069689,171.1630801,138.8140748,2.422762654,165.8302747,0,-3.133699591,3.155420119,-3.167562942,0,0,60,-176.2549334,-313.833599,570.7728084,-80.68427598,,,4997.182,4997.182
3/16/2026 16:48:21.067,,230,-67168.8,None,59.991,131710.6848,132659.6266,132603.2742,132325.2424,229.194043,,-162.5479947,-2.836997701,132281.0963,-162.5192322,-2.8364957,77.69493033,1.356032346,-42.80698368,-0.747122808,,,,17.79120311,0.310515072,168.8762861,17.1619188,0.299531989,170.8051521,-103.4486151,-1.805518939,170.2689637,138.5035316,2.417342653,166.6229276,90,-3.136027689,3.161551285,-3.164465461,1.570796327,1.2,60,-124.3158829,-450.7919868,505.3248004,69.78306929,,,4997.182,4997.182
3/16/2026 16:48:21.100,,230,-67479.307,None,59.993,131722.5411,132664.1031,132611.3544,132333.3712,229.2081225,,-162.6531062,-2.838832242,132293.0736,-162.6248015,-2.838338232,77.58924082,1.354187716,-42.90984085,-0.748918004,,,,17.66764051,0.308358498,170.019293,17.04393394,0.297472765,171.9520863,-103.355341,-1.803890999,171.4362855,138.5035316,2.417342653,166.6229276,0,-3.135810997,3.158078715,-3.166260657,0,1.2,60,-130.0424627,-374.9327815,545.0111973,-40.03595302,,,4997.182,4997.182
3/16/2026 16:48:21.133,,230,-67223.462,None,59.991,131674.7626,132627.3773,132559.0357,132287.77,229.1291388,,-162.7718959,-2.840905512,132245.4293,-162.7440957,-2.840420308,77.46894313,1.352088126,-43.03012171,-0.751017301,,,,17.66764051,0.308358498,170.019293,16.89373018,0.294851215,169.3063496,-103.355341,-1.803890999,171.4362855,138.7754658,2.4220888,167.5236103,-90,-3.135271523,3.155979125,-3.173106101,-1.570796327,1.2,60,-142.1250882,-327.0960019,699.6959986,-230.4749085,,,4991.136,4991.136
3/16/2026 16:48:21.167,,230,-67308.523,None,59.989,131636.3573,132592.6831,132522.0901,132251.0927,229.0656119,,-162.91524,-2.84340734,132218.6515,-162.8865188,-2.842906059,77.32214598,1.349526032,-43.18006737,-0.753634347,,,,17.28149837,0.301619046,169.658952,16.77651429,0.292805411,170.4549207,-103.4486151,-1.805518939,170.2689637,138.4682293,2.41672651,168.3168441,0,-3.13571147,3.155044971,-3.170360857,0,1.2,60,-131.9264076,-303.695991,641.6064057,-205.9840071,,,4991.136,4991.136
3/16/2026 16:48:21.200,,230,-67197.082,None,59.989,131667.6321,132622.6905,132553.906,132282.1245,229.1193605,,-163.0647015,-2.846015935,132238.6192,-163.0381692,-2.84555286,77.17091684,1.346886586,-43.33095067,-0.756267757,,,,16.89373018,0.294851215,169.3063496,16.38954033,0.286051442,170.1124334,-103.8406955,-1.812362034,170.5520448,138.195938,2.411974131,167.4204289,0,-3.131604302,3.15924862,-3.168241888,0,1.2,60,-223.6238661,-399.34081,591.3359887,31.62868741,,,4991.136,4991.136
3/16/2026 16:48:21.233,,230,-67174.229,None,59.991,131728.6793,132654.5426,132596.71,132327.3216,229.1976442,,-163.1957137,-2.848302529,132284.8443,-163.1662741,-2.847788712,77.04112362,1.344621267,-43.45620092,-0.758453786,,,,16.89373018,0.294851215,169.3063496,16.00102285,0.279270532,169.7777371,-103.8406955,-1.812362034,170.5520448,138.195938,2.411974131,167.4204289,90,-3.127059244,3.156983301,-3.170427917,1.570796327,1.2,60,-325.4884342,-348.1920095,640.0367865,33.64365725,,,4991.136,4991.136
3/16/2026 16:48:21.267,,230,-67106.102,None,59.992,131716.8372,132650.1217,132590.0961,132319.7057,229.1844532,,-163.3042406,-2.850196681,132284.6222,-163.273757,-2.849664643,76.93428848,1.342756642,-43.56616267,-0.760372981,,,,16.89373018,0.294851215,169.3063496,16.38954033,0.286051442,170.1124334,-103.8406955,-1.812362034,170.5520448,138.5035316,2.417342653,166.6229276,0,-3.135716085,3.155118676,-3.177715634,0,0,60,-131.6145542,-306.0000119,797.8752033,-360.2606372,,,4991.136,4991.136
3/16/2026 16:48:21.300,,230,-66814.387,None,59.99,131676.8109,132607.6369,132549.2585,132278.5871,229.1132336,,-163.4282466,-2.852360994,132236.6749,-163.4047825,-2.851951468,76.80757515,1.340545077,-43.6904635,-0.76254244,,,,16.89373018,0.294851215,169.3063496,16.38954033,0.286051442,170.1124334,-103.9377972,-1.814056779,169.3871306,138.2286479,2.412545026,165.726039,0,-3.13800291,3.154601856,-3.175087466,0,0,60,-80.36883302,-292.204815,735.6384045,-363.0647566,,,4991.136,4991.136
3/16/2026 16:48:21.333,,230,-67059.23,None,59.987,131658.4056,132596.8534,132532.9383,132263.4253,229.0869726,,-163.5896254,-2.855177585,132226.5342,-163.5603595,-2.854666798,76.64665527,1.337736495,-43.84807565,-0.765293291,,,,16.50436138,0.288055447,168.9615341,15.89014444,0.277335339,170.9315653,-104.3310734,-1.820920742,169.6801697,137.9207215,2.407170697,166.5278355,0,-3.132002137,3.158657237,-3.172463988,0,0,60,-214.2603461,-383.9183943,681.2352004,-83.05645996,,,4991.136,4991.136
3/16/2026 16:48:21.367,,230,-67149.374,None,59.99,131708.6599,132654.3212,132569.1184,132311.3893,229.1700486,,-163.7368845,-2.857747742,132276.9602,-163.7082651,-2.857248239,76.49801725,1.335142272,-43.99144024,-0.767795475,,,,16.50436138,0.288055447,168.9615341,15.50253879,0.270570344,170.6069166,-104.3310734,-1.820920742,169.6801697,137.6157549,2.401848025,167.3343957,0,-3.127818583,3.156063014,-3.1696435,0,0,60.01,-307.8368608,-325.6991936,622.1807964,11.35525795,,,4991.136,4991.136
3/16/2026 16:48:21.400,,230,-67316.04,None,59.992,131730.3863,132666.732,132606.9066,132335.3671,229.2115794,,-163.8532966,-2.859779516,132298.8196,-163.8251842,-2.859288862,76.38735194,1.333210798,-44.11273069,-0.769912393,,,,16.38954033,0.286051442,170.1124334,15.50253879,0.270570344,170.6069166,-104.2314583,-1.819182132,170.8430859,137.6157549,2.401848025,167.3343957,0,-3.129859206,3.15239293,-3.171760418,0,0,60.01,-264.0630888,-244.7856,669.3120052,-160.4633165,,,4986.441,4986.441
3/16/2026 16:48:21.433,,230,-67190.285,None,59.991,131703.2145,132656.3229,132577.6406,132313.0977,229.1730078,,-163.9639282,-2.861710402,132275.0921,-163.9413049,-2.86131555,76.27424862,1.331236773,-44.22622579,-0.771893256,,,,16.11341823,0.281232202,168.6245534,15.50253879,0.270570344,170.6069166,-104.2314583,-1.819182132,170.8430859,137.3373059,2.396988173,166.4499925,0,-3.131885894,3.150418905,-3.168881429,0,1.2,60,-216.5042064,-200.0304064,602.1216041,-185.5869913,,,4986.441,4986.441
3/16/2026 16:48:21.467,,230,-67094.05,None,59.988,131660.1162,132605.4211,132522.7697,132263.4598,229.0870324,,-164.1096,-2.864252855,132228.8342,-164.0825795,-2.863781257,76.1247205,1.328627015,-44.36532212,-0.774320945,,,,16.11341823,0.281232202,168.6245534,16.00102285,0.279270532,169.7777371,-104.620874,-1.825978717,171.1420463,137.3373059,2.396988173,166.4499925,0,-3.143051789,3.154605732,-3.171309118,0,0,60,32.53437172,-295.3151918,655.4016046,-392.6207845,,,4986.441,4986.441
3/16/2026 16:48:21.500,,230,-66749.328,None,59.987,131677.3303,132613.6293,132544.5451,132279.1876,229.1142737,,-164.272436,-2.867094878,132234.6739,-164.2475378,-2.866660322,75.95998418,1.325751824,-44.53049324,-0.777203725,,,,16.11341823,0.281232202,168.6245534,15.32691789,0.267505181,167.9742837,-104.620874,-1.825978717,171.1420463,137.0558888,2.392076519,165.5695624,0,-3.134165503,3.151730541,-3.169280244,0,0,60,-165.6091766,-230.0831983,607.5360198,-211.843645,,,4986.441,4986.441
3/16/2026 16:48:21.533,,230,-67230.706,None,59.991,131726.5581,132666.396,132601.7403,132332.2589,229.206196,,-164.4094009,-2.869485367,132295.5945,-164.3836888,-2.869036606,75.8267487,1.323426426,-44.66635586,-0.779574975,,,,15.72092779,0.274381951,168.2954545,15.11347306,0.263779866,170.2901054,-105.0089137,-1.832751288,171.4488845,136.7534049,2.386797178,166.3894227,180,-3.132816472,3.156177714,-3.166372153,3.141592654,1.2,60.01,-195.3969562,-331.7328118,546.6672063,-19.53743832,,,4986.441,4986.441
3/16/2026 16:48:21.567,,230,-67039.747,None,59.992,131734.7407,132667.2183,132609.0209,132337.6806,229.2155866,,-164.5128863,-2.871291528,132303.8835,-164.4876228,-2.870850597,75.71990874,1.321561717,-44.77269518,-0.781430946,,,,15.72092779,0.274381951,168.2954545,15.11347306,0.263779866,170.2901054,-104.7229751,-1.827760717,169.9811754,136.7534049,2.386797178,166.3894227,-90,-3.134630463,3.149322434,-3.168228124,-1.570796327,1.2,60,-155.0198734,-174.3119988,587.6351991,-258.3033269,,,4986.441,4986.441
3/16/2026 16:48:21.600,,230,-67090.982,None,59.99,131684.3329,132616.3521,132548.8088,132283.8452,229.1223409,,-164.6359047,-2.873438604,132250.4147,-164.6061287,-2.872918915,75.59658571,1.319409324,-44.89363193,-0.78354169,,,,15.72092779,0.274381951,168.2954545,15.11347306,0.263779866,170.2901054,-105.5025388,-1.841366671,170.6069166,136.7534049,2.386797178,166.3894227,0,-3.136698781,3.160775995,-3.170338868,0,0,60,-108.9231904,-434.0015999,633.9023914,-90.97760098,,,4982.229,4982.229
3/16/2026 16:48:21.633,,230,-67194.562,None,59.988,131670.2744,132595.794,132523.1636,132263.7449,229.0875262,,-164.7895738,-2.876120635,132228.1138,-164.7668642,-2.875724279,75.44435208,1.316752346,-45.04402287,-0.786166507,,,,15.61098853,0.272463149,169.4508778,15.11347306,0.263779866,170.2901054,-105.0089137,-1.832751288,171.4488845,136.1691393,2.376599821,166.3461451,0,-3.139504145,3.149503634,-3.162766328,0,0,60,-46.79544439,-179.8416139,466.7327923,-240.095734,,,4982.229,4982.229
3/16/2026 16:48:21.667,,230,-66945.326,None,59.989,131698.2555,132625.646,132574.828,132300.2614,229.1507746,,-164.9450257,-2.878833783,132267.8219,-164.9216235,-2.878425337,75.29232288,1.314098936,-45.1980261,-0.788854371,,,,15.72092779,0.274381951,168.2954545,15.11347306,0.263779866,170.2901054,-105.1134731,-1.834576193,170.2901054,136.4688007,2.381829899,165.5173707,0,-3.142205203,3.148675129,-3.17068427,0,0,60.01,13.63539386,-159.9552029,638.2800099,-491.9602008,,,4982.229,4982.229
3/16/2026 16:48:21.700,,230,-66811.219,None,59.991,131734.1641,132664.2572,132618.6128,132339.7038,229.2190908,,-165.0675786,-2.880972734,132303.8448,-165.0447127,-2.880573649,75.16806789,1.311930277,-45.32626971,-0.791092644,,,,15.32691789,0.267505181,167.9742837,14.82647997,0.258770892,168.8208518,-105.5025388,-1.841366671,170.6069166,136.4688007,2.381829899,165.5173707,0,-3.139344541,3.153296948,-3.172922543,0,0,60,-49.9612108,-264.9023954,687.6000053,-372.7363991,,,4982.229,4982.229
3/16/2026 16:48:21.733,,230,-66948.466,None,59.992,131712.6806,132633.1403,132586.3665,132311.4063,229.1700781,,-165.182092,-2.882971371,132270.8659,-165.1610528,-2.882604167,75.05722952,1.309995783,-45.43635622,-0.793014016,,,,15.21946483,0.265629772,169.1319012,14.23145832,0.248385805,170.8430859,-106.0010229,-1.850066859,169.7777371,136.4688007,2.381829899,165.5173707,0,-3.130989972,3.160062642,-3.174843915,0,0,60,-237.1905104,-415.8864044,729.5760028,-76.49908804,,,4982.229,4982.229
3/16/2026 16:48:21.767,,230,-67109.155,None,59.989,131656.3357,132594.9425,132529.9058,132261.087,229.0829226,,-165.3218103,-2.885409916,132223.1995,-165.2949794,-2.884941627,74.91860908,1.307576399,-45.57961483,-0.795514351,,,,14.82647997,0.258770892,168.8208518,14.33107335,0.250124415,169.6801697,-105.5025388,-1.841366671,170.6069166,135.8724571,2.37142174,167.1794246,0,-3.135066042,3.14894307,-3.166936091,0,0,60,-145.6862061,-166.2767877,561.4560206,-249.4930268,,,4982.229,4982.229
3/16/2026 16:48:21.800,,231,-67060.526,None,59.987,131696.1949,132625.9077,132559.3355,132294.4904,229.1407789,,-165.4821318,-2.888208053,132263.2297,-165.4559991,-2.887751952,74.75033743,1.304639505,-45.72986642,-0.798136736,,,,14.43206294,0.251887016,168.5177735,13.44861505,0.234722612,170.2689637,-106.2762629,-1.854870705,171.2640067,135.2938219,2.36132265,165.4651625,-90,-3.122474564,3.15951021,-3.159459386,-1.570796327,1.2,60,-426.0915015,-406.9583951,391.8672015,441.1826951,,,5746.589,5746.589
3/16/2026 16:48:21.833,,231,-66946.522,None,59.991,131763.6333,132690.3792,132640.0653,132365.3765,229.2635573,,-165.6071196,-2.890389503,132325.1497,-165.5929439,-2.890142089,74.62899469,1.302521675,-45.86505288,-0.800496184,,,,14.03624347,0.244978663,168.2227095,13.05524722,0.227857049,169.9938822,-106.7765143,-1.863601738,170.4549207,135.2938219,2.36132265,165.4651625,180,-3.117999138,3.166123413,-3.161818834,3.141592654,1.2,60.01,-525.1451797,-554.7744016,443.8799842,636.0395971,,,5746.589,5746.589
3/16/2026 16:48:21.867,,231,-66995.654,None,59.993,131779.822,132693.1703,132652.206,132375.7363,229.281501,,-165.7104824,-2.892193522,132338.4314,-165.6916928,-2.891865583,74.52720046,1.30074503,-45.96394142,-0.802222115,,,,14.03624347,0.244978663,168.2227095,13.44861505,0.234722612,170.2689637,-106.7765143,-1.863601738,170.4549207,134.7061781,2.35106633,165.4651625,-45,-3.126588195,3.164346768,-3.153288445,-0.785398163,1.697056275,60.01,-334.0216675,-514.612788,256.7088018,591.9256537,,,5746.589,5746.589
3/16/2026 16:48:21.900,,231,-67081.478,None,59.991,131729.4025,132638.5844,132605.8299,132325.2756,229.1941004,,-165.817533,-2.894061909,132288.092,-165.7991903,-2.893741768,74.41845201,1.298847012,-46.07428455,-0.804147966,,,,14.03624347,0.244978663,168.2227095,13.44861505,0.234722612,170.2689637,-106.7765143,-1.863601738,170.4549207,135,2.35619449,166.3115149,0,-3.12846438,3.16244875,-3.160342456,0,0,60,-292.146387,-471.4992017,413.481598,350.1639908,,,5746.589,5746.589
3/16/2026 16:48:21.933,,231,-66804.941,None,59.988,131693.9403,132607.2183,132561.7275,132288.2961,229.1300501,,-165.9637565,-2.89661399,132252.736,-165.9460293,-2.896304591,74.27467282,1.296337592,-46.22137169,-0.806715121,,,,13.63905205,0.238046365,167.935702,13.05524722,0.227857049,169.9938822,-107.2814984,-1.872415373,169.658952,134.7061781,2.35106633,165.4651625,0,-3.12416164,3.168752965,-3.157781451,0,0,60,-387.1224413,-610.9776075,355.0752026,643.0248462,,,5746.589,5746.589
3/16/2026 16:48:21.967,,231,-66829.853,None,59.989,131717.5855,132647.5294,132603.7341,132323.6432,229.1912731,,-166.1175433,-2.899298075,132288.1377,-166.0992193,-2.898978261,74.11797018,1.293602615,-46.37501071,-0.809396628,,,,13.63905205,0.238046365,167.935702,12.66062292,0.220969555,169.7268394,-107.6676405,-1.879154825,170.019293,134.7061781,2.35106633,165.4651625,-90,-3.119947816,3.17275744,-3.160462958,-1.570796327,1.2,60.01,-480.8220288,-702.7344153,414.0144082,769.5420359,,,5746.589,5746.589
3/16/2026 16:48:22.000,,231,-66630.96,None,59.992,131773.814,132688.7187,132652.7189,132372.4266,229.2757684,,-166.2346834,-2.901342556,132332.797,-166.2181159,-2.901053399,73.99908702,1.291527712,-46.48815302,-0.811371333,,,,13.24051992,0.231090667,167.6567923,12.66062292,0.220969555,169.7268394,-107.6676405,-1.879154825,170.019293,134.7031333,2.351013189,163.7681288,0,-3.122022954,3.170682537,-3.162384522,0,0,60.01,-434.1552756,-656.1648071,451.6559845,638.6640982,,,6052.832,6052.832
3/16/2026 16:48:22.033,,231,-67026.038,None,59.993,131780.8202,132702.3032,132650.3845,132378.5108,229.2863065,,-166.3316945,-2.903035719,132339.8672,-166.3155394,-2.90275376,73.90372682,1.289863362,-46.58717133,-0.813099529,,,,13.14724238,0.229462667,168.8251166,12.26477373,0.214060684,169.4678731,-107.9279198,-1.883697555,171.5286565,134.118596,2.340811088,165.4825671,0,-3.116814444,3.173560917,-3.153910617,0,0,60,-553.5453848,-727.5455965,270.3887945,1010.702187,,,6052.832,6052.832
3/16/2026 16:48:22.067,,231,-66966.854,None,59.99,131736.3148,132660.5123,132632.991,132343.9691,229.2264785,,-166.4565652,-2.905215125,132307.1073,-166.4397125,-2.904920989,73.7798063,1.287700541,-46.70839223,-0.815215233,,,,13.05524722,0.227857049,169.9938822,12.17918105,0.21256681,170.6406751,-107.6676405,-1.879154825,170.019293,134.118596,2.340811088,165.4825671,0,-3.117487799,3.166855366,-3.156026321,0,1.2,60,-542.0993971,-569.735995,316.7855966,795.0497955,,,6052.832,6052.832
3/16/2026 16:48:22.100,,231,-66855.456,None,59.989,131730.758,132655.886,132617.8267,132335.5138,229.2118336,,-166.5990757,-2.907702401,132289.973,-166.5840494,-2.907440143,73.6388313,1.285240063,-46.8516289,-0.817715184,,,,12.75002584,0.222529931,168.5562221,12.26477373,0.214060684,169.4678731,-108.0521319,-1.885865466,170.3873235,134.118596,2.340811088,165.4825671,0,-3.121500827,3.171105529,-3.158526272,0,0,60,-447.9833962,-666.9791875,371.6063865,743.3561972,,,6052.832,6052.832
3/16/2026 16:48:22.133,,231,-66726.893,None,59.991,131757.6639,132683.173,132645.0087,132362.6391,229.258816,,-166.7362739,-2.910096962,132325.8826,-166.7155567,-2.909735379,73.50723152,1.282943214,-46.98327055,-0.820012764,,,,12.75002584,0.222529931,168.5562221,11.8677319,0.207130996,169.2170204,-108.5631271,-1.894784014,169.6249982,134.118596,2.340811088,165.4825671,0,-3.116866375,3.177727228,-3.160823852,0,0,60.01,-551.4473976,-813.0816025,422.1071808,942.4218193,,,6052.832,6052.832
3/16/2026 16:48:22.167,,231,-66854.275,None,59.993,131763.8781,132705.5064,132671.0215,132380.8533,229.2903638,,-166.8395008,-2.911898612,132343.8659,-166.8180418,-2.911524081,73.40199109,1.281106422,-47.09288564,-0.821925909,,,,12.35155915,0.215575375,168.2954545,11.78474851,0.205682663,170.3915491,-108.1780188,-1.888062606,169.246802,133.5311993,2.330559082,165.5173707,0,-3.117206744,3.169169028,-3.152484991,0,0,60.01,-543.0903895,-619.2863915,239.184014,923.1927669,,,6052.832,6052.832
