time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:48:22.200,,231,-66842.035,None,59.991,131730.0174,132690.3574,132646.6457,132356.4141,229.2480339,,-166.9442393,-2.913726643,132324.4984,-166.9271413,-2.913428227,73.29728161,1.279278897,-47.20330248,-0.823853046,,,,12.35155915,0.215575375,168.2954545,11.8677319,0.207130996,169.2170204,-108.0521319,-1.885865466,170.3873235,133.5311993,2.330559082,165.5173707,0,-3.120559223,3.165144363,-3.154412128,0,0,60,-468.371793,-532.4256,281.4480056,719.3493874,,,6297.576,6297.576
3/16/2026 16:48:22.233,,231,-66884.904,None,59.989,131711.953,132647.0707,132616.0041,132325.7199,229.1948701,,-167.074333,-2.915997207,132292.1391,-167.0538998,-2.91564058,73.16174404,1.27691332,-47.33222258,-0.826103126,,,,12.35155915,0.215575375,168.2954545,11.3891797,0.198778685,170.1505216,-108.4349488,-1.892546881,170.7629936,133.2285303,2.325276511,164.6931693,90,-3.114419265,3.169460201,-3.151379637,1.570796327,1.2,60,-604.9183746,-631.1519937,213.753603,1022.316765,,,6297.576,6297.576
3/16/2026 16:48:22.267,,231,-66792.917,None,59.989,131736.0164,132668.9196,132638.3602,132348.4729,229.2342794,,-167.2192291,-2.918526121,132301.9592,-167.1955026,-2.918112015,73.02377008,1.27450522,-47.47490522,-0.828593408,,,,11.95187513,0.208599573,168.0428517,11.3891797,0.198778685,170.1505216,-108.9465047,-1.901475215,170.0108232,133.2285303,2.325276511,164.6931693,0,-3.1168907,3.175980435,-3.153869919,0,0,60,-549.1278271,-775.4687891,268.1856063,1056.41101,,,6297.576,6297.576
3/16/2026 16:48:22.300,,231,-66839.414,None,59.991,131783.122,132715.3572,132676.1765,132392.2519,229.3101068,,-167.3371001,-2.920583358,132363.5184,-167.317835,-2.920247118,72.90526967,1.272436998,-47.59524108,-0.830693665,,,,11.55100726,0.201603109,167.7984505,10.99250758,0.19185545,169.9176271,-109.3281292,-1.908135819,170.4042253,132.6386253,2.314980728,164.7543626,-90,-3.112102568,3.180572817,-3.145674393,-1.570796327,1.2,60,-654.8914668,-881.3232102,89.22240786,1446.992269,,,6297.576,6297.576
3/16/2026 16:48:22.333,,231,-67061.131,None,59.994,131785.3309,132733.1549,132686.3491,132402.3302,229.3275629,,-167.4328802,-2.922255035,132363.1855,-167.408945,-2.921837288,72.81005943,1.270775266,-47.69040899,-0.832354658,,,,11.8677319,0.207130996,169.2170204,10.99250758,0.19185545,169.9176271,-109.3281292,-1.908135819,170.4042253,133.2465951,2.325591802,166.3894227,0,-3.113692738,3.178911085,-3.15794646,0,0,60.01,-624.8241387,-843.8832138,361.0367851,1107.670567,,,6297.576,6297.576
3/16/2026 16:48:22.367,,231,-66574.469,None,59.991,131730.6268,132686.1402,132621.8507,132346.9243,229.2315971,,-167.5393935,-2.924114043,132308.5831,-167.5159157,-2.923704278,72.70068937,1.268866398,-47.79814995,-0.834235093,,,,11.55100726,0.201603109,167.7984505,11.07020258,0.193211484,168.7397997,-109.0786945,-1.903782363,168.8762861,132.9441112,2.320312462,165.5695624,90,-3.116915762,3.172648761,-3.154547555,1.570796327,1.2,60,-547.8003933,-695.779192,284.4576051,959.1219802,,,6297.576,6297.576
3/16/2026 16:48:22.400,,231,-66639.586,None,59.988,131698.7016,132634.6755,132595.1771,132310.224,229.1680304,,-167.6747178,-2.926475898,132276.7844,-167.6518283,-2.926076401,72.56340864,1.266470397,-47.93454675,-0.836615666,,,,11.55100726,0.201603109,167.7984505,10.99250758,0.19185545,169.9176271,-108.9465047,-1.901475215,170.0108232,132.9228252,2.319940951,163.8736098,0,-3.117931851,3.167945612,-3.156556617,0,0,60,-525.1223757,-594.1727864,325.1375866,794.1575755,,,6443.965,6443.965
3/16/2026 16:48:22.433,,231,-66947.918,None,59.989,131737.8894,132674.9224,132629.0216,132347.9806,229.2334267,,-167.8206728,-2.929023293,132301.8394,-167.7944301,-2.928565271,72.422154,1.264005039,-48.07328338,-0.839037077,,,,11.46953033,0.200181068,168.9743176,10.59476571,0.184913545,169.6928991,-109.7079788,-1.914765447,170.8051521,132.9441112,2.320312462,165.5695624,0,-3.113478816,3.178770486,-3.159349539,0,1.2,60,-628.4192838,-842.31362,389.908799,1080.824105,,,6443.965,6443.965
3/16/2026 16:48:22.467,,231,-67171.91,None,59.993,131781.2251,132762.6772,132694.6891,132413.62,229.3471174,,-167.9280975,-2.930898209,132371.2695,-167.9052429,-2.93049932,72.32004147,1.262222839,-48.18917883,-0.841059834,,,,11.07020258,0.193211484,168.7397997,10.59476571,0.184913545,169.6928991,-109.3281292,-1.908135819,170.4042253,132.3842451,2.310540955,167.3343957,0,-3.115412865,3.170358658,-3.151600789,0,0,60.01,-584.6928563,-650.692808,222.2207882,1013.164876,,,6443.965,6443.965
3/16/2026 16:48:22.500,,231,-67110.667,None,59.994,131790.5757,132737.4569,132679.3071,132403.1556,229.3289926,,-168.006467,-2.932266013,132357.2176,-167.9861331,-2.93191112,72.23500303,1.260738638,-48.26662059,-0.842411448,,,,11.07020258,0.193211484,168.7397997,10.59476571,0.184913545,169.6928991,-109.7079788,-1.914765447,170.8051521,132.0792785,2.305218283,166.5278355,-90,-3.116824665,3.175504085,-3.147629731,-1.570796327,1.2,60,-553.1099777,-768.7008109,133.3871946,1188.423594,,,6443.965,6443.965
3/16/2026 16:48:22.533,,231,-66771.014,None,59.992,131719.8239,132670.5206,132607.3545,132333.2781,229.2079613,,-168.101974,-2.933932925,132298.2846,-168.0809639,-2.933566229,72.13864537,1.25905688,-48.36387719,-0.844108896,,,,11.1489897,0.194586578,167.5622869,10.19598825,0.177953565,169.47637,-109.3281292,-1.908135819,170.4042253,132.0492209,2.304693679,164.8330064,0,-3.111519794,3.167192699,-3.148802575,0,0,60.01,-666.5607788,-578.6928153,157.5935937,1087.66,,,6443.965,6443.965
3/16/2026 16:48:22.567,,231,-66658.32,None,59.989,131690.9819,132637.2979,132592.7873,132307.7407,229.1637291,,-168.242525,-2.936386004,132267.1099,-168.2170164,-2.935940794,71.99781034,1.256598845,-48.5038304,-0.84655154,,,,10.74585723,0.18755059,167.3343957,10.19598825,0.177953565,169.47637,-109.8446276,-1.917150417,169.6759264,132.0492209,2.304693679,164.8330064,0,-3.113894359,3.173749262,-3.151245219,0,1.2,60,-612.9634526,-723.5712166,210.9599867,1125.574682,,,6443.965,6443.965
3/16/2026 16:48:22.600,,231,-66449.563,None,59.99,131747.5759,132699.842,132637.7496,132362.4373,229.2584665,,-168.3751971,-2.938701569,132326.2613,-168.3553914,-2.938355893,71.86488909,1.254278931,-48.63852489,-0.848902403,,,,10.74585723,0.18755059,167.3343957,9.796209917,0.170976117,169.2680714,-110.3655363,-1.926241989,168.9615341,131.7379665,2.299261266,164.0317043,45,-3.10933201,3.18052092,-3.148163669,0.785398163,1.697056275,60.01,-714.2149795,-872.5968061,142.9632138,1443.848572,,,6443.965,6443.965
3/16/2026 16:48:22.633,,231,-66610.138,None,59.994,131777.0929,132721.641,132676.7827,132392.5538,229.3106297,,-168.4679762,-2.940320868,132355.8516,-168.4485823,-2.939982381,71.76982436,1.252619739,-48.72925076,-0.850485868,,,,10.34164529,0.18049576,167.1148108,9.39546602,0.163981817,169.0680336,-109.9831065,-1.91956733,168.5476787,131.7713521,2.299843954,165.726039,0,-3.103964198,3.172187069,-3.150329822,0,1.2,60,-832.0932343,-684.2880003,192.1103943,1324.27084,,,6526.387,6526.387
3/16/2026 16:48:22.667,,231,-66947.933,None,59.993,131748.1547,132675.5302,132631.484,132352.4123,229.2411026,,-168.5596231,-2.941920409,132312.8391,-168.5365477,-2.941517667,71.6814026,1.251076488,-48.82236507,-0.852111019,,,,10.2683058,0.179215745,168.2954545,9.39546602,0.163981817,169.0680336,-110.6032411,-1.93039072,170.5056011,132.0792785,2.305218283,166.5278355,0,-3.105499484,3.181467208,-3.157329302,0,0,60,-803.5355561,-901.8000026,347.5583949,1357.777164,,,6526.387,6526.387
3/16/2026 16:48:22.700,,231,-66997.526,None,59.99,131702.9849,132656.2838,132582.14,132314.5113,229.1754562,,-168.6829314,-2.944072545,132267.7827,-168.6603769,-2.943678894,71.55849522,1.248931349,-48.94140183,-0.854188603,,,,10.2683058,0.179215745,168.2954545,9.329539643,0.162831184,170.2520484,-110.6032411,-1.93039072,170.5056011,131.1859252,2.289626326,165.8302747,0,-3.106510078,3.179322069,-3.143814929,0,0,60,-780.7802839,-853.1855891,48.85920184,1585.106671,,,6526.387,6526.387
3/16/2026 16:48:22.733,,231,-67015.21,None,59.991,131731.3898,132683.2381,132611.3485,132342.6997,229.2242799,,-168.808287,-2.946260413,132308.071,-168.7852619,-2.945858548,71.42576527,1.246614775,-49.06916111,-0.856418423,,,,9.865806943,0.172190815,168.0856924,9.329539643,0.162831184,170.2520484,-110.6032411,-1.93039072,170.5056011,131.1859252,2.289626326,165.8302747,0,-3.108689732,3.177005495,-3.146044749,0,0,60.01,-731.5991352,-800.985603,97.90560144,1434.679137,,,6526.387,6526.387
3/16/2026 16:48:22.767,,231,-66940.373,None,59.994,131774.2883,132733.3024,132653.1911,132387.6401,229.3021189,,-168.9070767,-2.947984618,132348.7464,-168.8793712,-2.947501066,71.32917304,1.244928922,-49.16708586,-0.858127532,,,,9.865806943,0.172190815,168.0856924,9.329539643,0.162831184,170.2520484,-111.1247191,-1.939492229,169.8116604,131.1859252,2.289626326,165.8302747,0,-3.11033225,3.184421151,-3.147753858,0,0,60.02,-695.303515,-965.0447855,135.5327942,1524.815506,,,6526.387,6526.387
3/16/2026 16:48:22.800,,231,-66940.2,None,59.995,131753.766,132699.9224,132639.6174,132365.1419,229.2631509,,-168.9794583,-2.949247915,132328.3045,-168.9520641,-2.948769797,71.25865955,1.24369823,-49.23734248,-0.859353741,,,,10.2683058,0.179215745,168.2954545,9.727578551,0.169778274,170.4506967,-110.6032411,-1.93039072,170.5056011,131.4604408,2.294417529,164.9290757,-135,-3.118548071,3.17408895,-3.15377127,-2.35619449,1.697056275,60.01,-513.1632427,-735.1344027,266.4144039,981.8832415,,,6526.387,6526.387
3/16/2026 16:48:22.833,,231,-66823.546,None,59.992,131698.4829,132648.1569,132579.3106,132309.3566,229.1665279,,-169.0754045,-2.950922492,132273.1265,-169.0484174,-2.95045148,71.16347097,1.242036876,-49.33120594,-0.860991968,,,,9.865806943,0.172190815,168.0856924,8.9305901,0.155868201,170.0616359,-110.7460803,-1.932883734,169.3828799,131.1859252,2.289626326,165.8302747,-90,-3.106319681,3.17492061,-3.150618294,-1.570796327,1.2,60,-784.0691504,-748.6847986,198.4319988,1334.32195,,,6669.928,6669.928
3/16/2026 16:48:22.867,,231,-66854.938,None,59.99,131703.0046,132639.2836,132576.6913,132307.0168,229.1624752,,-169.2018418,-2.953129241,132265.9978,-169.1763855,-2.952684944,71.03066452,1.239718966,-49.46001853,-0.863240171,,,,9.865806943,0.172190815,168.0856924,9.329539643,0.162831184,170.2520484,-110.7460803,-1.932883734,169.3828799,131.1859252,2.289626326,165.8302747,0,-3.115516128,3.1726027,-3.152866497,0,0,60,-579.6681864,-696.5855954,247.8527802,1028.401002,,,6669.928,6669.928
3/16/2026 16:48:22.900,,231,-66690.821,None,59.992,131748.0131,132695.236,132625.4908,132356.9485,229.2489595,,-169.322891,-2.955241946,132322.9205,-169.2969938,-2.954789956,70.91291094,1.237663778,-49.5870759,-0.865457741,,,,9.462322208,0.165148677,167.8842458,8.591225432,0.149945171,168.692857,-111.2716089,-1.94205594,168.692857,130.9143832,2.284887025,166.7352392,0,-3.104735127,3.179719718,-3.150344766,0,1.2,60.01,-818.6021385,-853.2576042,193.5359923,1478.32375,,,6669.928,6669.928
3/16/2026 16:48:22.933,,231,-66833.899,None,59.995,131764.0923,132708.8659,132639.1707,132371.4077,229.2740036,,-169.4033238,-2.956645764,132336.8705,-169.3726517,-2.956110436,70.83269341,1.236263718,-49.66014839,-0.866733096,,,,9.462322208,0.165148677,167.8842458,8.9305901,0.155868201,170.0616359,-111.6504328,-1.948667664,169.1319012,130.6012946,2.279422599,165.9518002,0,-3.111978637,3.184931382,-3.146155695,0,0,60.01,-657.846607,-972.4463997,100.4399918,1529.853015,,,6669.928,6669.928
3/16/2026 16:48:22.967,,231,-66745.008,None,59.995,131745.0101,132692.1866,132619.241,132352.8455,229.241853,,-169.4757855,-2.957910459,132317.8774,-169.445424,-2.957380552,70.75886015,1.234975085,-49.73441568,-0.868029305,,,,9.462322208,0.165148677,167.8842458,8.53076561,0.148889948,169.8794867,-111.2716089,-1.94205594,168.692857,130.6012946,2.279422599,165.9518002,0,-3.1062705,3.177031025,-3.147451904,0,0,60,-784.486243,-793.0944166,128.9519993,1448.62866,,,6669.928,6669.928
3/16/2026 16:48:23.000,,231,-66627.749,None,59.992,131710.8848,132654.2707,132588.3318,132318.5279,229.182413,,-169.5840469,-2.959799977,132283.8836,-169.5541485,-2.959278152,70.64880334,1.233054231,-49.83855083,-0.869846806,,,,9.462322208,0.165148677,167.8842458,8.53076561,0.148889948,169.8794867,-111.2716089,-1.94205594,168.692857,130.2852455,2.2739065,165.1733635,180,-3.1081681,3.175110171,-3.143753306,3.141592654,1.2,60,-742.1669788,-749.9088075,47.31838217,1444.757404,,,6669.928,6669.928
3/16/2026 16:48:23.033,,231,-66811.032,None,59.992,131722.3034,132670.0984,132594.6037,132329.7008,229.2017652,,-169.7011965,-2.961844623,132295.4421,-169.6718104,-2.961331739,70.53581788,1.231082263,-49.95608239,-0.871898119,,,,9.057888129,0.158089971,167.6911447,8.53076561,0.148889948,169.8794867,-111.6504328,-1.948667664,169.1319012,130.0175804,2.269234864,166.0905777,90,-3.110221687,3.179749927,-3.141132983,1.570796327,1.2,60.01,-695.8436604,-855.9936119,-10.12319373,1561.960466,,,6752.246,6752.246
3/16/2026 16:48:23.067,,231,-66735.907,None,59.994,131780.3536,132712.3235,132639.9496,132378.219,229.2858012,,-169.7945946,-2.963474728,132341.7931,-169.7665521,-2.962985295,70.43783015,1.229372054,-50.0537267,-0.873602334,,,,9.057888129,0.158089971,167.6911447,8.53076561,0.148889948,169.8794867,-111.6504328,-1.948667664,169.1319012,129.6990735,2.263675869,165.321505,90,-3.111875243,3.178039718,-3.137278203,1.570796327,1.2,60.01,-659.407958,-817.9055998,-94.60799762,1571.921555,,,6752.246,6752.246
3/16/2026 16:48:23.100,,231,-66805.589,None,59.995,131764.5398,132692.7911,132638.104,132365.8282,229.2643396,,-169.8671077,-2.964740321,132323.9434,-169.8342343,-2.964166571,70.36883145,1.2281678,-50.12739537,-0.874888095,,,,9.057888129,0.158089971,167.6911447,8.130102354,0.141897055,169.7056275,-111.6504328,-1.948667664,169.1319012,130.0175804,2.269234864,166.0905777,0,-3.106063626,3.176835464,-3.144122959,0,0,60,-788.2074082,-790.7760125,55.74241516,1523.241006,,,6752.246,6752.246
3/16/2026 16:48:23.133,,231,-66837.053,None,59.993,131714.7731,132647.6532,132587.3158,132317.2673,229.1802297,,-169.9531781,-2.966242531,132276.3897,-169.9257977,-2.965764654,70.28481092,1.226701365,-50.21036377,-0.876336166,,,,8.993792399,0.15697129,168.8762861,8.130102354,0.141897055,169.7056275,-112.0272787,-1.955244865,169.5783005,130.0175804,2.269234864,166.0905777,0,-3.107661709,3.18194623,-3.14557103,0,0,60,-757.8157282,-907.4736126,87.60960043,1577.67974,,,6752.246,6752.246
3/16/2026 16:48:23.167,,231,-66831.869,None,59.991,131706.3831,132627.2063,132567.6449,132301.0805,229.1521933,,-170.0624887,-2.968150363,132256.3003,-170.0364737,-2.967696315,70.17146765,1.224723151,-50.31794249,-0.878213769,,,,9.057888129,0.158089971,167.6911447,8.130102354,0.141897055,169.7056275,-112.0272787,-1.955244865,169.5783005,130.0175804,2.269234864,166.0905777,0,-3.10959337,3.179968016,-3.147448633,0,0,60,-709.5657356,-862.8767943,128.937604,1443.504926,,,6752.246,6752.246
3/16/2026 16:48:23.200,,231,-66702.053,None,59.992,131733.9537,132660.5862,132600.7303,132332.4341,229.2064994,,-170.1762678,-2.970136182,132295.8122,-170.1498428,-2.969674978,70.05541656,1.222697678,-50.43077274,-0.880183029,,,,8.652541791,0.151015343,167.5064178,8.130102354,0.141897055,169.7056275,-112.4021296,-1.961787248,170.031997,129.3775994,2.258065087,164.5575887,0,-3.111572033,3.184484926,-3.138248116,0,0,60,-665.1689652,-967.2048144,-72.97920073,1705.35298,,,6752.246,6752.246
3/16/2026 16:48:23.233,,231,-66746.448,None,59.996,131776.2722,132699.5442,132652.3124,132376.7237,229.2832112,,-170.2532554,-2.971479869,132338.2122,-170.2271671,-2.971024543,69.97882437,1.221360892,-50.50965339,-0.881559756,,,,8.652541791,0.151015343,167.5064178,7.728636996,0.134890162,169.5400838,-112.0272787,-1.955244865,169.5783005,129.6990735,2.263675869,165.321505,-90,-3.105914705,3.176605757,-3.145235625,-1.570796327,1.2,60.01,-790.7231416,-787.7376037,79.89120608,1498.569539,,,6829.723,6829.723
3/16/2026 16:48:23.267,,231,-66484.181,None,59.996,131763.7338,132684.3212,132639.2575,132363.1158,229.2596416,,-170.3104639,-2.972478346,132327.7582,-170.2897608,-2.972117008,69.92126705,1.220356327,-50.56543558,-0.882533339,,,,8.246320814,0.143925449,167.3300929,7.783559526,0.135848741,168.3510618,-112.0272787,-1.955244865,169.5783005,129.3775994,2.258065087,164.5575887,-90,-3.107965749,3.175601192,-3.140598426,-1.570796327,1.2,60,-744.4405958,-765.0576,-21.70079958,1531.198995,,,6829.723,6829.723
3/16/2026 16:48:23.300,,231,-66745.829,None,59.993,131705.8173,132644.8415,132582.3306,132311.6909,229.1705711,,-170.4009462,-2.974057559,132267.9107,-170.3754742,-2.97361299,69.83222616,1.218802271,-50.65257821,-0.884054264,,,,8.187802012,0.142904104,168.5177735,7.728636996,0.134890162,169.5400838,-112.5572466,-1.964494551,168.9231778,129.4349012,2.259065192,166.2465639,90,-3.108503152,3.183296822,-3.143119456,1.570796327,1.2,60,-737.4136563,-934.1856162,33.65278376,1637.946489,,,6829.723,6829.723
3/16/2026 16:48:23.333,,231,-66736.354,None,59.991,131683.6243,132615.212,132558.6967,132286.5317,229.1269941,,-170.5154556,-2.976056125,132247.8161,-170.495618,-2.975709894,69.71701804,1.216791509,-50.77153792,-0.886130503,,,,8.187802012,0.142904104,168.5177735,7.728636996,0.134890162,169.5400838,-112.5572466,-1.964494551,168.9231778,129.4349012,2.259065192,166.2465639,0,-3.110600056,3.18128606,-3.145195695,0,0,60,-690.5937925,-888.969597,79.40159329,1500.161796,,,6829.723,6829.723
3/16/2026 16:48:23.367,,231,-66705.653,None,59.993,131727.08,132646.5393,132592.1091,132322.5798,229.1894312,,-170.6231275,-2.977935355,132279.5179,-170.6046081,-2.97761213,69.60593365,1.214852721,-50.8769635,-0.887970527,,,,8.246320814,0.143925449,167.3300929,7.783559526,0.135848741,168.3510618,-112.7749695,-1.968294532,170.4929324,129.1140122,2.253464623,165.4869179,0,-3.113460871,3.183147253,-3.14143515,0,0,60.01,-622.5964259,-939.4991865,-3.455984621,1565.551597,,,6829.723,6829.723
3/16/2026 16:48:23.400,,231,-66472.099,None,59.995,131760.9104,132682.6911,132645.1112,132363.5896,229.2604623,,-170.6999787,-2.979276661,132323.303,-170.6757934,-2.978854548,69.53432277,1.213602875,-50.95567295,-0.889344266,,,,7.839263332,0.136820956,167.1621967,6.972769286,0.121697782,168.0428517,-112.5572466,-1.964494551,168.9231778,129.1140122,2.253464623,165.4869179,90,-3.10055233,3.178097426,-3.142808889,1.570796327,1.2,60,-907.5347385,-818.0063941,26.69761416,1698.843518,,,6829.723,6829.723
3/16/2026 16:48:23.433,,231,-66704.386,None,59.996,131749.4996,132672.7104,132625.5125,132349.9217,229.2367887,,-170.7623559,-2.980365349,132311.9527,-170.7384348,-2.979947848,69.47185571,1.21251262,-51.01552966,-0.890388962,,,,7.839263332,0.136820956,167.1621967,7.32640666,0.127869919,169.3828799,-112.9321004,-1.971036984,169.3871306,129.1140122,2.253464623,165.4869179,0,-3.107817767,3.183549604,-3.143853585,0,0,60,-746.8759501,-942.6240124,49.62239941,1639.877563,,,6940.09,6940.09
3/16/2026 16:48:23.467,,231,-66961.8,None,59.993,131716.8213,132630.6242,132594.582,132314.6838,229.175755,,-170.849571,-2.98188754,132279.3578,-170.8260165,-2.981476435,69.38752847,1.211040832,-51.09805614,-0.891829321,,,,7.783559526,0.135848741,168.3510618,7.32640666,0.127869919,169.3828799,-112.7749695,-1.968294532,170.4929324,128.8533743,2.248915635,166.4197104,0,-3.109346354,3.179335364,-3.140744956,0,0,60,-717.9803437,-853.2575983,-18.70559111,1589.943533,,,6940.09,6940.09
3/16/2026 16:48:23.500,,231,-66817.382,None,59.992,131712.4297,132621.2665,132578.7702,132304.8182,229.1586672,,-170.9538667,-2.983707843,132265.1051,-170.9367328,-2.983408799,69.28073148,1.209176873,-51.20574619,-0.893708867,,,,7.378535843,0.128779744,168.1927466,6.519801752,0.113792007,169.0935836,-113.3048905,-1.977543399,169.8582939,128.8533743,2.248915635,166.4197104,0,-3.097200806,3.186720272,-3.142624502,0,0,60.01,-987.2181154,-1016.23682,22.76641092,1980.688524,,,6940.09,6940.09
3/16/2026 16:48:23.533,,231,-66614.27,None,59.994,131727.8611,132668.4513,132619.6682,132339.3665,229.2185066,,-171.0511482,-2.985405726,132302.4386,-171.0276447,-2.984995513,69.18313247,1.207473448,-51.29970862,-0.895348821,,,,7.378535843,0.128779744,168.1927466,6.519801752,0.113792007,169.0935836,-113.3048905,-1.977543399,169.8582939,128.7901739,2.247812578,164.7325105,0,-3.09878752,3.185016847,-3.143161399,0,0,60.01,-952.2222732,-978.2496026,34.2720075,1896.199868,,,6940.09,6940.09
3/16/2026 16:48:23.567,,231,-66644.453,None,59.995,131737.3314,132667.9129,132630.9064,132346.0828,229.2301397,,-171.1203035,-2.986612713,132313.8306,-171.1022599,-2.986297792,69.11094933,1.206213615,-51.37662347,-0.896691238,,,,7.783559526,0.135848741,168.3510618,6.923448915,0.120836979,169.2340391,-113.3048905,-1.977543399,169.8582939,128.7901739,2.247812578,164.7325105,0,-3.107134771,3.183757014,-3.144503816,0,0,60,-767.4034427,-949.8816107,63.60479777,1653.680256,,,6940.09,6940.09
3/16/2026 16:48:23.600,,231,-66628.93,None,59.994,131709.6106,132629.6747,132591.7947,132311.0428,229.1694486,,-171.201672,-2.988032861,132272.4706,-171.1796204,-2.987647989,69.03804315,1.204941162,-51.4559979,-0.898076583,,,,7.378535843,0.128779744,168.1927466,6.923448915,0.120836979,169.2340391,-113.3048905,-1.977543399,169.8582939,128.7901739,2.247812578,164.7325105,0,-3.108484968,3.182484561,-3.145889161,0,0,60,-736.4210733,-920.9664085,93.84479611,1563.542686,,,6940.09,6940.09
3/16/2026 16:48:23.633,,231,-66776.99,None,59.992,131686.7037,132606.3137,132573.6647,132289.58,229.1322739,,-171.3000835,-2.989750466,132249.6503,-171.2784488,-2.98937287,68.93419771,1.203128717,-51.54915761,-0.899702527,,,,7.378535843,0.128779744,168.1927466,6.874818029,0.11998821,170.4253502,-113.3048905,-1.977543399,169.8582939,128.7901739,2.247812578,164.7325105,0,-3.10936108,3.180672116,-3.147515105,0,0,60,-716.8166841,-880.0128066,129.340801,1467.48869,,,6940.09,6940.09
3/16/2026 16:48:23.667,,231,-66631.061,None,59.992,131723.5108,132659.1967,132610.3842,132331.7293,229.2052787,,-171.4024154,-2.991536494,132286.5457,-171.3812241,-2.991166637,68.83187996,1.201342936,-51.65436435,-0.901538731,,,,6.972769286,0.121697782,168.0428517,6.072456407,0.105984358,170.1547531,-113.4660759,-1.980356613,168.7568665,128.204056,2.237582891,164.9247101,-90,-3.097150995,3.181699549,-3.139121622,-1.570796327,1.2,60,-987.6043832,-897.638401,-54.04320767,1939.285992,,,7022.744,7022.744
3/16/2026 16:48:23.700,,231,-66949.056,None,59.996,131769.6401,132708.7699,132665.8528,132382.1289,229.2925733,,-171.4797666,-2.992886528,132344.6074,-171.4581402,-2.992509076,68.76237079,1.200129772,-51.73274441,-0.902906721,,,,6.566298621,0.114603531,167.9013996,6.072456407,0.105984358,170.1547531,-114.0442233,-1.990447189,170.8220126,127.6193636,2.227378085,165.1341273,0,-3.098493434,3.190576961,-3.130284806,0,0,60.01,-957.4046024,-1110.009606,-247.723199,2315.137407,,,7022.744,7022.744
3/16/2026 16:48:23.733,,231,-66442.162,None,59.996,131722.8215,132667.1987,132623.8621,132338.6768,229.217312,,-171.5399014,-2.993936077,132299.6103,-171.5236926,-2.993653182,68.69421638,1.198940253,-51.79764144,-0.904039388,,,,6.972769286,0.121697782,168.0428517,6.115503566,0.106735673,168.9615341,-113.8387402,-1.986860833,169.2382935,127.8749837,2.231839496,164.1852612,0,-3.100388855,3.185801086,-3.135878884,0,0,60,-915.7838261,-992.2608116,-124.4159898,2032.460628,,,7022.744,7022.744
3/16/2026 16:48:23.767,,231,-66686.947,None,59.993,131674.4208,132610.2675,132567.2218,132284.6734,229.1237754,,-171.6155063,-2.995255632,132249.5049,-171.594457,-2.994888254,68.62895788,1.197801277,-51.87073806,-0.905315165,,,,6.972769286,0.121697782,168.0428517,6.519801752,0.113792007,169.0935836,-113.6756026,-1.984013545,170.3366079,128.204056,2.237582891,164.9247101,0,-3.108680261,3.181814822,-3.142898056,0,0,60,-731.2992757,-908.3087907,28.5408019,1611.067264,,,7022.744,7022.744
3/16/2026 16:48:23.800,,231,-66496.147,None,59.991,131661.5687,132597.4116,132556.8353,132272.6437,229.1029394,,-171.7250427,-2.997167403,132236.7446,-171.7044699,-2.996808339,68.51537795,1.195818933,-51.98581228,-0.907323589,,,,6.972769286,0.121697782,168.0428517,6.519801752,0.113792007,169.0935836,-114.2092747,-1.99332788,169.7268394,127.8749837,2.231839496,164.1852612,90,-3.110600346,3.189146813,-3.139163085,1.570796327,1.2,60,-688.5834474,-1069.819185,-52.87678389,1811.279416,,,7022.744,7022.744
3/16/2026 16:48:23.833,,231,-66632.933,None,59.993,131725.5966,132663.1826,132610.1562,132333.6772,229.2086524,,-171.8228568,-2.998874581,132288.9753,-171.8034635,-2.998536105,68.41513046,1.194069285,-52.08272628,-0.909015057,,,,6.566298621,0.114603531,167.9013996,6.115503566,0.106735673,168.9615341,-114.2092747,-1.99332788,169.7268394,127.6193636,2.227378085,165.1341273,0,-3.105271778,3.187397165,-3.136393142,0,1.2,60.01,-806.5639126,-1030.996802,-113.8607961,1951.42151,,,7022.744,7022.744
3/16/2026 16:48:23.867,,231,-66374.194,None,59.997,131752.661,132676.0376,132645.914,132358.8974,229.2523351,,-171.8926787,-3.000093203,132314.397,-171.8684216,-2.999669838,68.34486091,1.19284285,-52.14729221,-0.910141945,,,,6.566298621,0.114603531,167.9013996,6.115503566,0.106735673,168.9615341,-114.3764686,-1.996245964,168.6330928,127.8749837,2.231839496,164.1852612,0,-3.106405511,3.189088814,-3.141981441,0,0,60.01,-781.5482524,-1062.259202,8.467207969,1835.340246,,,7106.284,7106.284
3/16/2026 16:48:23.900,,231,-66932.453,None,59.996,131710.2928,132633.4465,132602.8821,132316.2332,229.1784386,,-171.9485471,-3.001068291,132283.9642,-171.9237894,-3.000636187,68.29292665,1.191936426,-52.20505358,-0.911150071,,,,6.519801752,0.113792007,169.0935836,6.072456407,0.105984358,170.1547531,-114.0442233,-1.990447189,170.8220126,127.6193636,2.227378085,165.1341273,0,-3.106620545,3.182383615,-3.138528156,0,0,60,-782.1096001,-923.9328038,-67.10399918,1773.146403,,,7106.284,7106.284
3/16/2026 16:48:23.933,,231,-66594.125,None,59.993,131671.5725,132613.2183,132575.924,132287.6214,229.1288814,,-172.0309044,-3.002505698,132257.2089,-172.0057744,-3.002067095,68.21688296,1.190609213,-52.28785262,-0.912595187,,,,6.566298621,0.114603531,167.9013996,5.710593137,0.099668652,168.8379104,-114.2092747,-1.99332788,169.7268394,127.6193636,2.227378085,165.1341273,0,-3.101735747,3.183937093,-3.139973272,0,1.2,60,-884.8349484,-952.8047934,-35.45279718,1873.092539,,,7106.284,7106.284
3/16/2026 16:48:23.967,,231,-66826.094,None,59.992,131696.1955,132640.1315,132598.9493,132312.4758,229.1719305,,-172.1367433,-3.004352934,132271.6977,-172.1179745,-3.004025357,68.10425913,1.188643556,-52.3937866,-0.914444084,,,,6.159163029,0.107497674,167.7684118,5.670357344,0.098966405,170.031997,-114.577667,-1.999757538,170.2224427,127.6193636,2.227378085,165.1341273,0,-3.102991762,3.188401094,-3.141822169,0,0,60,-856.3801647,-1056.470391,5.025609789,1907.824946,,,7106.284,7106.284
3/16/2026 16:48:24.000,,231,-66731.011,None,59.996,131734.3363,132685.1048,132639.9279,132353.8475,229.2435885,,-172.21307,-3.005685087,132320.1541,-172.1887619,-3.005260831,68.02827406,1.187317367,-52.4728103,-0.915823308,,,,6.159163029,0.107497674,167.7684118,5.670357344,0.098966405,170.031997,-114.7467482,-2.002708562,169.1319012,127.0362129,2.217200185,165.3606967,180,-3.104227236,3.190025929,-3.133023493,3.141592654,1.2,60.01,-829.2872118,-1086.48,-187.9487913,2103.716003,,,7106.284,7106.284
3/16/2026 16:48:24.033,,231,-66869.957,None,59.997,131714.8425,132663.3042,132616.7056,132332.3375,229.206332,,-172.2741588,-3.006751287,132288.8295,-172.2508205,-3.006343957,67.96857711,1.186275459,-52.53698665,-0.916943396,,,,6.159163029,0.107497674,167.7684118,5.670357344,0.098966405,170.031997,-114.577667,-1.999757538,170.2224427,127.0362129,2.217200185,165.3606967,0,-3.105310362,3.186032997,-3.134143581,0,0,60,-805.0684135,-1003.233611,-163.3536033,1971.655628,,,7106.284,7106.284
3/16/2026 16:48:24.067,,231,-66931.934,None,59.994,131682.0064,132635.0424,132584.1167,132301.1127,229.1522491,,-172.3359697,-3.007830091,132269.5481,-172.3173734,-3.007505524,67.90210788,1.185115352,-52.59803577,-0.918008904,,,,6.115503566,0.106735673,168.9615341,5.267697128,0.091938659,169.9176271,-114.577667,-1.999757538,170.2224427,127.3666694,2.222967739,166.0862427,180,-3.099444183,3.18487289,-3.140976643,3.141592654,1.2,60,-941.6747809,-976.8528088,-13.56479737,1932.092387,,,7192.166,7192.166
3/16/2026 16:48:24.100,,231,-66814.762,None,59.991,131672.3452,132625.5222,132582.1052,132294.0541,229.1400232,,-172.445549,-3.00974261,132259.9678,-172.4274403,-3.009426554,67.78848928,1.183132333,-52.70174812,-0.919819026,,,,5.710593137,0.099668652,168.8379104,4.864514438,0.084901793,169.8116604,-114.577667,-1.999757538,170.2224427,127.0362129,2.217200185,165.3606967,0,-3.094328347,3.182889871,-3.137019211,0,1.2,60,-1055.042522,-932.0544043,-100.267208,2087.364135,,,7192.166,7192.166
3/16/2026 16:48:24.133,,231,-66682.138,None,59.993,131727.3402,132678.574,132630.9683,132346.351,229.2306042,,-172.5475312,-3.011522536,132301.5777,-172.5253866,-3.01113604,67.69145927,1.18143884,-52.80247634,-0.921577065,,,,5.710593137,0.099668652,168.8379104,5.267697128,0.091938659,169.9176271,-115.1148349,-2.009132887,169.6377317,126.702855,2.211381992,164.6406997,90,-3.103074699,3.190571727,-3.132959057,1.570796327,1.2,60.01,-860.1829189,-1101.945615,-188.524805,2150.653339,,,7192.166,7192.166
3/16/2026 16:48:24.167,,231,-67030.186,None,59.996,131741.291,132693.4829,132637.3034,132358.078,229.2509158,,-172.6165334,-3.012726851,132317.1358,-172.5998676,-3.012435979,67.62127413,1.180213878,-52.8761012,-0.922862061,,,,5.710593137,0.099668652,168.8379104,5.230807176,0.091294808,171.1125945,-114.577667,-1.999757538,170.2224427,127.0362129,2.217200185,165.3606967,0,-3.103730787,3.179971416,-3.140062246,0,0,60,-845.6376567,-866.664003,-33.56641182,1745.868072,,,7192.166,7192.166
3/16/2026 16:48:24.200,,231,-66728.621,None,59.996,131728.9608,132674.5984,132610.4428,132338.704,229.2173591,,-172.6629165,-3.013536389,132303.3001,-172.6412752,-3.013158678,67.57307356,1.179372619,-52.92582356,-0.92372988,,,,5.710593137,0.099668652,168.8379104,4.864514438,0.084901793,169.8116604,-114.7467482,-2.002708562,169.1319012,126.4547181,2.207051186,165.6043478,0,-3.098060471,3.182081181,-3.130781066,0,0,60,-972.1066425,-908.2943852,-237.4271996,2117.828227,,,7192.166,7192.166
3/16/2026 16:48:24.233,,231,-66885.178,None,59.993,131679.1807,132627.9196,132569.0923,132292.7762,229.1378099,,-172.7544005,-3.015133086,132252.0806,-172.7279704,-3.014671794,67.48620869,1.177856541,-53.00977901,-0.925195179,,,,5.75140209,0.100380903,167.6439083,4.864514438,0.084901793,169.8116604,-114.9439053,-2.006149602,170.7250421,127.0362129,2.217200185,165.3606967,0,-3.099573587,3.184006143,-3.142395364,0,0,60,-931.341349,-960.0767948,17.59678893,1873.821355,,,7192.166,7192.166
3/16/2026 16:48:24.267,,231,-66653.41,None,59.992,131695.1452,132642.4618,132580.8008,132306.8437,229.1621755,,-172.8653124,-3.017068864,132268.1622,-172.8393681,-3.01661605,67.37654649,1.175942575,-53.12387929,-0.927186605,,,,5.343055759,0.093253915,167.5279081,4.864514438,0.084901793,169.8116604,-115.1148349,-2.009132887,169.6377317,126.702855,2.211381992,164.6406997,0,-3.101517843,3.185075462,-3.138568597,0,0,60,-887.7643714,-978.105611,-66.00959878,1931.879581,,,7192.166,7192.166
3/16/2026 16:48:24.300,,231,-66700.339,None,59.994,131742.8016,132676.7897,132626.5287,132349.4017,229.2358881,,-172.9516813,-3.018576286,132315.9082,-172.9261221,-3.018130193,67.28725516,1.174384147,-53.20993754,-0.928688605,,,,5.343055759,0.093253915,167.5279081,4.460848259,0.07785649,169.7141126,-115.6556707,-2.018572253,169.0680336,126.4547181,2.207051186,165.6043478,0,-3.095986683,3.1929564,-3.135739791,0,0,60.01,-1010.579238,-1151.654399,-128.5487879,2290.782424,,,7274.113,7274.113
3/16/2026 16:48:24.333,,231,-66712.723,None,59.996,131725.1457,132666.0704,132598.0441,132330.4469,229.2030574,,-173.018732,-3.019746542,132296.8566,-172.9882802,-3.019215058,67.21788096,1.173173339,-53.27839967,-0.929883494,,,,5.343055759,0.093253915,167.5279081,4.864514438,0.084901793,169.8116604,-115.6556707,-2.018572253,169.0680336,126.4547181,2.207051186,165.6043478,0,-3.104116851,3.191745592,-3.13693468,0,0,60,-830.3973839,-1124.438404,-102.2831993,2057.118987,,,7274.113,7274.113
3/16/2026 16:48:24.367,,231,-66766.781,None,59.994,131683.8211,132646.2272,132576.9129,132303.0463,229.1555982,,-173.0800158,-3.020816146,132267.5187,-173.0491915,-3.02027816,67.15804868,1.172129069,-53.34273054,-0.93100628,,,,5.343055759,0.093253915,167.5279081,4.460848259,0.07785649,169.7141126,-115.1148349,-2.009132887,169.6377317,126.4547181,2.207051186,165.6043478,0,-3.09813465,3.181261956,-3.138057466,0,0,60,-962.6611236,-892.3968144,-77.61598907,1932.673927,,,7274.113,7274.113
3/16/2026 16:48:24.400,,231,-66460.709,None,59.992,131692.1667,132641.8153,132558.7424,132298.2717,229.1473284,,-173.1786994,-3.0225385,132252.1573,-173.1495547,-3.022029828,67.05596497,1.170347372,-53.44027165,-0.932708694,,,,5.343055759,0.093253915,167.5279081,4.460848259,0.07785649,169.7141126,-115.6556707,-2.018572253,169.0680336,126.3665802,2.205512888,163.9263249,0,-3.099886318,3.188919625,-3.138221582,0,0,60,-923.7746779,-1060.934408,-73.25280015,2057.961886,,,7274.113,7274.113
3/16/2026 16:48:24.433,,231,-66658.738,None,59.993,131736.6668,132680.3469,132610.6057,132343.2363,229.2252093,,-173.2810556,-3.024324952,132308.6936,-173.2517453,-3.02381339,66.95042377,1.16850533,-53.54073599,-0.934462127,,,,4.934164341,0.086117414,167.4204289,4.028263666,0.070306464,170.8220126,-115.6556707,-2.018572253,169.0680336,125.7810739,2.195293876,164.1896464,0,-3.094119854,3.187077583,-3.129756003,0,0,60.01,-1051.183505,-1019.966397,-257.7167896,2328.866691,,,7274.113,7274.113
3/16/2026 16:48:24.467,,231,-66846.038,None,59.996,131752.7872,132702.0688,132626.2551,132361.0712,229.2561003,,-173.3551226,-3.025617665,132324.9011,-173.3261375,-3.025111779,66.87556421,1.167198785,-53.61015674,-0.935673748,,,,4.899092454,0.085505294,168.6160135,4.429559299,0.077310394,170.9105029,-116.0211202,-2.02495055,169.5910375,126.1193408,2.201197748,164.8941479,-135,-3.102422173,3.192149335,-3.136871496,-2.35619449,1.697056275,60.01,-873.7520978,-1137.297608,-103.2479966,2114.297702,,,7274.113,7274.113
3/16/2026 16:48:24.500,,231,-66645.979,None,59.997,131726.9751,132657.8529,132600.8715,132329.2523,229.2009883,,-173.4055447,-3.026497695,132287.2277,-173.3773722,-3.026005994,66.82795075,1.166367773,-53.66002757,-0.936544158,,,,4.934164341,0.086117414,167.4204289,4.460848259,0.07785649,169.7141126,-115.6556707,-2.018572253,169.0680336,125.5376778,2.191045813,165.1646451,0,-3.103862484,3.184940026,-3.127589971,0,0,60,-835.4338666,-971.8992066,-306.662392,2113.995465,,,7304.494,7304.494
3/16/2026 16:48:24.533,,231,-66867.739,None,59.993,131670.5718,132626.3697,132562.0143,132287.0377,229.1278705,,-173.4818217,-3.027828981,132242.8323,-173.453369,-3.027332388,66.75444072,1.165084781,-53.74421042,-0.938013426,,,,4.899092454,0.085505294,168.6160135,4.460848259,0.07785649,169.7141126,-115.4807179,-2.015518751,170.1505216,125.8749914,2.196933045,165.8650054,0,-3.105188878,3.180603532,-3.134946471,0,0,60,-811.5615445,-880.1136074,-146.1311941,1837.806346,,,7304.494,7304.494
3/16/2026 16:48:24.567,,231,-66612.629,None,59.99,131673.8215,132620.6216,132555.8766,132284.1449,229.12286,,-173.607562,-3.030023563,132246.2247,-173.5796566,-3.029536522,66.62918298,1.162898621,-53.87080722,-0.940222957,,,,4.524768473,0.078972108,167.321487,4.056737861,0.070803433,169.6249982,-115.6556707,-2.018572253,169.0680336,125.5376778,2.191045813,165.1646451,0,-3.100339955,3.181470874,-3.13126877,0,0,60,-912.5657726,-893.9088072,-226.0223878,2032.496968,,,7304.494,7304.494
3/16/2026 16:48:24.600,,231,-66617.712,None,59.992,131751.909,132702.1116,132619.1899,132358.4344,229.2515332,,-173.7258007,-3.032087217,132312.5164,-173.6989959,-3.031619386,66.50887142,1.160798788,-53.97415127,-0.942026651,,,,4.524768473,0.078972108,167.321487,3.65222278,0.063743313,169.5443305,-116.5650512,-2.034443936,169.0467391,125.5376778,2.191045813,165.1646451,0,-3.095362699,3.195242724,-3.133072464,0,0,60,-1023.10782,-1202.947204,-186.623987,2412.679011,,,7304.494,7304.494
3/16/2026 16:48:24.633,,231,-66520.109,None,59.996,131770.6662,132720.3716,132648.4375,132380.5291,229.2898024,,-173.7952048,-3.033298547,132343.2773,-173.7681352,-3.032826094,66.43884739,1.159576638,-54.05379663,-0.943416724,,,,4.524768473,0.078972108,167.321487,4.028263666,0.070306464,170.8220126,-116.2001148,-2.028074595,168.5135009,125.4399035,2.18933933,163.4909172,0,-3.103132558,3.187651233,-3.132756054,0,1.2,60,-851.445566,-1029.743992,-191.635204,2072.824762,,,7304.494,7304.494
3/16/2026 16:48:24.667,,231,-66643.344,None,59.996,131758.9863,132698.9891,132638.0215,132366.029,229.2646875,,-173.8365261,-3.034019741,132332.9358,-173.8148218,-3.033640928,66.3952466,1.158815661,-54.09534403,-0.944141863,,,,4.524768473,0.078972108,167.321487,4.028263666,0.070306464,170.8220126,-116.2001148,-2.028074595,168.5135009,125.1975033,2.185108648,164.4700581,0,-3.103947392,3.186890256,-3.129250511,0,0,60,-833.3499228,-1012.579199,-269.2367965,2115.165918,,,7304.494,7304.494
3/16/2026 16:48:24.700,,231,-66507.797,None,59.993,131702.6422,132645.4662,132576.87,132309.0223,229.1659489,,-173.9278735,-3.035614054,132274.121,-173.8961756,-3.035060822,66.30592021,1.157256621,-54.18500311,-0.945706709,,,,4.114909098,0.071818712,167.2310976,3.65222278,0.063743313,169.5443305,-116.5650512,-2.034443936,169.0467391,125.1975033,2.185108648,164.4700581,0,-3.098804135,3.191700557,-3.130815357,0,0,60,-946.2080645,-1123.113601,-234.9936002,2304.315266,,,7337.114,7337.114
3/16/2026 16:48:24.733,,231,-66496.075,None,59.992,131699.9541,132643.276,132584.2459,132309.8621,229.1674035,,-174.0375191,-3.037527731,132271.5719,-174.0062965,-3.036982792,66.1922432,1.155272583,-54.29594042,-0.947642931,,,,4.114909098,0.071818712,167.2310976,3.24734279,0.056676824,169.4721216,-116.5650512,-2.034443936,169.0467391,125.1975033,2.185108648,164.4700581,0,-3.093659616,3.189716519,-3.132751579,0,0,60.01,-1059.869,-1078.660802,-192.7871866,2331.316988,,,7337.114,7337.114
3/16/2026 16:48:24.767,,231,-66430.915,None,59.994,131761.13,132681.869,132627.0494,132357.3546,229.249663,,-174.1280806,-3.039108327,132310.2216,-174.1035239,-3.038679731,66.10327931,1.15371987,-54.38578727,-0.949211054,,,,4.114909098,0.071818712,167.2310976,3.270487923,0.057080782,168.2740622,-116.9276779,-2.040772965,169.5867919,125.1975033,2.185108648,164.4700581,-135,-3.095760513,3.194492835,-3.134319702,-2.35619449,1.697056275,60.01,-1013.744527,-1189.756786,-158.6447928,2362.146105,,,7337.114,7337.114
3/16/2026 16:48:24.800,,231,-66451.507,None,59.996,131757.1333,132691.5295,132632.5171,132361.0829,229.2561205,,-174.1963398,-3.040299674,132318.23,-174.1715391,-3.03986682,66.0427721,1.15266382,-54.44484645,-0.950241831,,,,4.114909098,0.071818712,167.2310976,3.65222278,0.063743313,169.5443305,-116.5650512,-2.034443936,169.0467391,124.8544556,2.179121335,163.7813176,0,-3.103610133,3.187107756,-3.129363166,0,0,60,-840.2646165,-1020.599996,-265.6512155,2126.515829,,,7337.114,7337.114
3/16/2026 16:48:24.833,,231,-66570.178,None,59.994,131728.2393,132662.3815,132610.2604,132334.3211,229.2097678,,-174.2682036,-3.041553935,132289.4075,-174.2437036,-3.041126329,65.96910196,1.151378034,-54.52078542,-0.951567216,,,,4.114909098,0.071818712,167.2310976,3.270487923,0.057080782,168.2740622,-116.745226,-2.03758858,170.6575518,125.1975033,2.185108648,164.4700581,90,-3.098207111,3.188966614,-3.136675864,1.570796327,1.2,60,-959.5130602,-1072.137617,-107.2368003,2138.887477,,,7337.114,7337.114
3/16/2026 16:48:24.867,,231,-66359.29,None,59.992,131729.45,132647.017,132599.5705,132326.0181,229.1953865,,-174.3674961,-3.043286915,132290.7153,-174.3434193,-3.042866696,65.86962605,1.149641852,-54.62567094,-0.953397814,,,,4.114909098,0.071818712,167.2310976,3.270487923,0.057080782,168.2740622,-116.5650512,-2.034443936,169.0467391,125.1975033,2.185108648,164.4700581,0,-3.099947478,3.184085788,-3.138506462,0,0,60,-921.0549924,-952.5600123,-67.30559335,1940.920598,,,7337.114,7337.114
3/16/2026 16:48:24.900,,231,-66353.53,None,59.994,131769.2161,132686.7691,132626.8425,132361.6062,229.2570268,,-174.4574444,-3.044856809,132318.6245,-174.434262,-3.0444522,65.78076031,1.148090852,-54.71663632,-0.954985459,,,,3.704627442,0.064657946,167.1492746,3.270487923,0.057080782,168.2740622,-116.9276779,-2.040772965,169.5867919,124.8544556,2.179121335,163.7813176,0,-3.101532982,3.188863817,-3.134106794,0,0,60.02,-885.7612857,-1063.295999,-162.6048188,2111.662104,,,7285.448,7285.448
3/16/2026 16:48:24.933,,231,-66696.739,None,59.997,131742.2327,132658.4016,132609.4547,132337.3654,229.2150407,,-174.5246863,-3.046030402,132303.6484,-174.5012817,-3.045621914,65.70703093,1.146804031,-54.78116121,-0.956111631,,,,3.704627442,0.064657946,167.1492746,3.24734279,0.056676824,169.4721216,-117.2879879,-2.047061563,170.1335946,124.6159793,2.17495914,164.7674725,0,-3.102298738,3.193865594,-3.131070771,0,0,60.02,-868.7400819,-1179.244796,-229.8959957,2277.880873,,,7285.448,7285.448
3/16/2026 16:48:24.967,,231,-66105.907,None,59.995,131706.8964,132632.3233,132586.4355,132309.237,229.1663209,,-174.5754386,-3.046916196,132268.3598,-174.552244,-3.046511374,65.65643607,1.145920985,-54.83125168,-0.956985875,,,,3.704627442,0.064657946,167.1492746,2.862405226,0.049958396,168.2098689,-116.7481042,-2.037638813,167.9742837,124.8544556,2.179121335,163.7813176,0,-3.09646977,3.183559798,-3.13610721,0,0,60,-997.2634994,-934.7040057,-119.1168036,2051.084309,,,7285.448,7285.448
3/16/2026 16:48:25.000,,231,-66381.768,None,59.992,131672.3802,132591.4015,132557.4176,132274.4173,229.1060113,,-174.6784712,-3.048714455,132233.9389,-174.65571,-3.048317196,65.55733268,1.144191304,-54.9302195,-0.958713189,,,,3.704627442,0.064657946,167.1492746,3.270487923,0.057080782,168.2740622,-116.5650512,-2.034443936,169.0467391,124.6159793,2.17495914,164.7674725,0,-3.105397978,3.17863524,-3.133672329,0,0,59.99,-799.8292644,-830.088003,-172.987194,1802.904461,,,7285.448,7285.448
3/16/2026 16:48:25.033,,231,-66457.57,None,59.992,131720.8477,132635.3681,132587.8018,132315.3402,229.1768919,,-174.794747,-3.05074385,132269.468,-174.7677652,-3.050272929,65.44064127,1.142154655,-55.04706344,-0.960752501,,,,3.704627442,0.064657946,167.1492746,2.862405226,0.049958396,168.2098689,-116.9276779,-2.040772965,169.5867919,124.6159793,2.17495914,164.7674725,0,-3.100231325,3.18292762,-3.135711641,0,0,60,-914.1863818,-929.4912003,-128.4767837,1972.154366,,,7285.448,7285.448
3/16/2026 16:48:25.067,,231,-66543.35,None,59.995,131787.1387,132693.4699,132647.0474,132376.5413,229.2828953,,-174.8756568,-3.052155992,132336.9233,-174.8542217,-3.05178188,65.36093045,1.140763439,-55.12815087,-0.962167743,,,,3.293964988,0.057490534,167.0760306,2.862405226,0.049958396,168.2098689,-117.4744316,-2.050315619,169.0680336,124.3803447,2.17084654,165.7564478,-90,-3.101740276,3.191079058,-3.133014283,-1.570796327,1.2,60.01,-880.9159106,-1109.736014,-188.6112078,2179.263132,,,7285.448,7285.448
3/16/2026 16:48:25.100,,231,-66619.656,None,59.998,131776.4301,132684.0152,132644.4338,132368.9556,229.2697565,,-174.9274078,-3.053059217,132326.2592,-174.9061869,-3.052688843,65.30773833,1.139835061,-55.18420601,-0.96314609,,,,3.293964988,0.057490534,167.0760306,2.862405226,0.049958396,168.2098689,-116.9276779,-2.040772965,169.5867919,124.3803447,2.17084654,165.7564478,0,-3.102647239,3.180608026,-3.13399263,0,1.2,60.01,-860.8088519,-877.6799973,-167.0976033,1905.586452,,,7317.18,7317.18
3/16/2026 16:48:25.133,,231,-66372.696,None,59.996,131716.9613,132641.9814,132588.8298,132316.6038,229.1790804,,-174.9829802,-3.054029139,132278.7912,-174.9615252,-3.053654679,65.24802943,1.138792944,-55.23695779,-0.964066782,,,,3.293964988,0.057490534,167.0760306,2.454031675,0.042830933,168.1542149,-117.4744316,-2.050315619,169.0680336,124.6159793,2.17495914,164.7674725,0,-3.096485612,3.189108563,-3.139025922,0,0,60.01,-996.5553568,-1065.168006,-56.07359444,2117.796958,,,7317.18,7317.18
3/16/2026 16:48:25.167,,231,-66426.25,None,59.992,131675.2913,132609.351,132565.2172,132283.9863,229.1225854,,-175.0705681,-3.055557837,132249.1516,-175.0490314,-3.055181951,65.1672823,1.137383641,-55.32452785,-0.965595168,,,,3.293964988,0.057490534,167.0760306,2.436648247,0.042527535,169.3531222,-117.4744316,-2.050315619,169.0680336,124.2711407,2.16894057,164.0887565,0,-3.097709486,3.18769926,-3.134535738,0,0,60,-969.3165183,-1033.34401,-153.5040116,2156.16454,,,7317.18,7317.18
3/16/2026 16:48:25.200,,231,-66409.33,None,59.992,131714.5812,132634.1522,132594.3865,132315.054,229.1763962,,-175.181106,-3.057487087,132275.5662,-175.1552944,-3.057036589,65.05795298,1.135475484,-55.43405921,-0.967506851,,,,2.882963453,0.050317204,167.0113769,2.030914237,0.03544614,169.3063496,-117.8340539,-2.056592212,169.6249982,123.9234503,2.162872228,163.4160335,0,-3.092482729,3.192067696,-3.130379079,0,0,60,-1084.477056,-1135.108793,-242.9711883,2462.557037,,,7317.18,7317.18
3/16/2026 16:48:25.233,,231,-66451.954,None,59.995,131771.2525,132682.6114,132645.007,132366.9599,229.2662998,,-175.2609545,-3.058880706,132320.3614,-175.235925,-3.058443859,64.97621941,1.134048964,-55.51203275,-0.968867746,,,,2.882963453,0.050317204,167.0113769,2.436648247,0.042527535,169.3531222,-117.8340539,-2.056592212,169.6249982,123.9234503,2.162872228,163.4160335,0,-3.100971394,3.190641176,-3.131739974,0,0,60,-897.442592,-1103.457591,-213.5663892,2214.466573,,,7317.18,7317.18
3/16/2026 16:48:25.267,,231,-66367.642,None,59.997,131747.4114,132684.1579,132629.6942,132354.4508,229.2446334,,-175.3235237,-3.059972745,132320.5024,-175.2978995,-3.059525519,64.91361007,1.132956225,-55.57664635,-0.969995466,,,,2.882963453,0.050317204,167.0113769,2.436648247,0.042527535,169.3531222,-117.6632383,-2.053610917,168.0042857,123.6900675,2.15879893,164.4131382,0,-3.102053054,3.186567142,-3.128794396,0,1.2,60,-873.5591108,-1002.211188,-279.0720086,2154.842308,,,7317.18,7317.18
3/16/2026 16:48:25.300,,231,-66541.435,None,59.995,131724.6958,132648.8408,132601.5122,132325.6985,229.194833,,-175.3744774,-3.060862054,132286.851,-175.354694,-3.060516769,64.86067247,1.13203229,-55.63114177,-0.970946591,,,,2.862405226,0.049958396,168.2098689,2.030914237,0.03544614,169.3063496,-118.0245005,-2.059916132,168.564765,123.4595023,2.154774807,165.4129378,0,-3.095962909,3.191948422,-3.125721398,0,1.2,60,-1014.998669,-1125.475201,-348.1055955,2488.579466,,,7316.028,7316.028
3/16/2026 16:48:25.333,,231,-66415.45,None,59.992,131694.4646,132637.9347,132575.6942,132303.3993,229.1562096,,-175.4729202,-3.062580205,132268.6597,-175.4531404,-3.062234983,64.76107831,1.130294044,-55.73026258,-0.972676575,,,,2.882963453,0.050317204,167.0113769,2.030914237,0.03544614,169.3063496,-117.8340539,-2.056592212,169.6249982,123.9234503,2.162872228,163.4160335,45,-3.097681123,3.186886256,-3.135548803,0.785398163,1.697056275,60,-969.7102946,-1018.699204,-130.9391901,2119.348689,,,7316.028,7316.028
3/16/2026 16:48:25.367,,231,-66406.32,None,59.993,131736.4055,132675.9475,132620.1351,132344.8624,229.2280258,,-175.573396,-3.06433384,132310.6798,-175.5540605,-3.063996372,64.66565561,1.128628603,-55.83111276,-0.974436743,,,,2.471664762,0.043138688,166.9553234,2.030914237,0.03544614,169.3063496,-118.3833541,-2.066179309,169.1319012,123.3407073,2.152701445,163.750542,0,-3.099442512,3.194807912,-3.127138188,0,0,60.01,-930.8197834,-1193.572784,-313.8911915,2438.283759,,,7316.028,7316.028
3/16/2026 16:48:25.400,,231,-66302.51,None,59.996,131761.2158,132710.2543,132658.8575,132377.4931,229.2845439,,-175.6419396,-3.06553015,132334.6268,-175.6177034,-3.065107149,64.59813155,1.127450086,-55.89881521,-0.975618373,,,,2.471664762,0.043138688,166.9553234,2.030914237,0.03544614,169.3063496,-118.2173559,-2.063282093,167.5064178,123.6900675,2.15879893,164.4131382,0,-3.100553289,3.190732179,-3.134417303,0,0,60,-906.468007,-1091.923203,-156.4992176,2154.890428,,,7316.028,7316.028
