time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:48:25.433,,231,-66343.248,None,59.995,131739.2295,132669.9361,132624.6672,132345.3045,229.2287916,,-175.6985398,-3.06651801,132312.6954,-175.674546,-3.066099239,64.5382146,1.126404338,-55.95766162,-0.976645437,,,,2.471664762,0.043138688,166.9553234,2.030914237,0.03544614,169.3063496,-118.0245005,-2.059916132,168.564765,123.3407073,2.152701445,163.750542,0,-3.101545379,3.18632047,-3.129346882,0,0,60,-884.4202169,-999.9359896,-265.9391972,2150.295404,,,7316.028,7316.028
3/16/2026 16:48:25.467,,231,-66412.598,None,59.993,131687.2127,132623.1455,132586.9492,132299.8108,229.1499941,,-175.7906784,-3.068126133,132260.767,-175.7670764,-3.0677142,64.44816852,1.124832738,-56.04673359,-0.978200036,,,,2.471664762,0.043138688,166.9553234,2.030914237,0.03544614,169.3063496,-118.0245005,-2.059916132,168.564765,123.6900675,2.15879893,164.4131382,0,-3.10316034,3.18474887,-3.136998966,0,0,60,-848.4395799,-964.483202,-100.1376108,1913.060393,,,7316.028,7316.028
3/16/2026 16:48:25.500,,231,-66306.182,None,59.992,131704.7589,132651.1205,132599.3777,132319.1322,229.1834598,,-175.8954968,-3.069955559,132279.2751,-175.8775615,-3.069642528,64.33899493,1.122927299,-56.15030257,-0.980007656,,,,2.060111024,0.03595572,166.9078788,1.624976358,0.028361188,169.2680714,-118.3833541,-2.066179309,169.1319012,122.9885216,2.146554644,163.0940833,-90,-3.098003716,3.189106608,-3.1265623,-1.570796327,1.2,60,-962.0715965,-1065.599993,-325.0368027,2352.708393,,,7316.028,7316.028
3/16/2026 16:48:25.533,,231,-66558.888,None,59.995,131764.6087,132707.5481,132655.5554,132376.6115,229.2830168,,-175.975459,-3.071351163,132338.3357,-175.9526753,-3.070953512,64.26445849,1.121626393,-56.23518264,-0.981489093,,,,2.060111024,0.03595572,166.9078788,1.624976358,0.028361188,169.2680714,-118.3833541,-2.066179309,169.1319012,123.111342,2.148698264,164.7543626,180,-3.0993147,3.187805702,-3.130187357,3.141592654,1.2,60.01,-933.5704103,-1036.886402,-249.2639847,2219.720797,,,7239.65,7239.65
3/16/2026 16:48:25.567,,231,-66540.672,None,59.997,131743.3869,132689.6477,132638.8075,132357.9942,229.2507707,,-176.0321118,-3.072339941,132317.1657,-176.0095712,-3.071946532,64.2089498,1.120657583,-56.29268034,-0.982492617,,,,2.060111024,0.03595572,166.9078788,1.218875235,0.021273386,169.2382935,-118.3833541,-2.066179309,169.1319012,123.111342,2.148698264,164.7543626,0,-3.093219918,3.186836892,-3.131190881,0,0,60.01,-1067.884526,-1015.027185,-227.3039878,2310.215699,,,7239.65,7239.65
3/16/2026 16:48:25.600,,231,-66449.808,None,59.995,131699.1756,132629.0102,132585.5764,132305.2812,229.1594691,,-176.0880736,-3.073316658,132272.181,-176.0605608,-3.072836469,64.15597694,1.119733032,-56.34588885,-0.98342128,,,,2.060111024,0.03595572,166.9078788,2.030914237,0.03544614,169.3063496,-118.3833541,-2.066179309,169.1319012,122.7604002,2.142573174,164.1019196,0,-3.108282609,3.185912341,-3.125994454,0,0,60,-735.2588335,-993.8447836,-339.3648082,2068.468425,,,7239.65,7239.65
3/16/2026 16:48:25.633,,231,-66071.866,None,59.992,131671.7349,132626.1911,132572.6225,132290.9074,229.1345731,,-176.1866168,-3.075036561,132256.8218,-176.1591798,-3.074557696,64.05165685,1.117912303,-56.44801859,-0.985203781,,,,2.060111024,0.03595572,166.9078788,1.636577042,0.028563658,168.0685574,-118.9358155,-2.075821579,168.6544396,122.9885216,2.146554644,163.0940833,180,-3.103121354,3.193733882,-3.131758425,3.141592654,1.2,60,-849.0331417,-1165.766388,-212.630398,2227.429928,,,7239.65,7239.65
3/16/2026 16:48:25.667,,231,-66191.342,None,59.994,131728.5055,132682.9863,132626.5982,132346.7523,229.2312993,,-176.2816802,-3.07669573,132302.5056,-176.2602243,-3.076321254,63.95405668,1.116208859,-56.5442962,-0.986884142,,,,2.060111024,0.03595572,166.9078788,1.624976358,0.028361188,169.2680714,-118.5778125,-2.069573248,168.0771252,122.9885216,2.146554644,163.0940833,0,-3.104682442,3.185782107,-3.133438786,0,0,60.01,-814.8784375,-985.1472009,-176.3712036,1976.396842,,,7239.65,7239.65
3/16/2026 16:48:25.700,,231,-66327.984,None,59.997,131742.3731,132713.74,132650.645,132369.6633,229.2709822,,-176.3556096,-3.077986041,132339.6196,-176.3286063,-3.077514745,63.87979369,1.114912725,-56.61325686,-0.988087732,,,,2.060111024,0.03595572,166.9078788,1.218875235,0.021273386,169.2382935,-118.5778125,-2.069573248,168.0771252,122.7604002,2.142573174,164.1019196,0,-3.098788131,3.184485973,-3.130660906,0,0,60.01,-945.2000768,-956.4911939,-237.9600069,2139.651278,,,7239.65,7239.65
3/16/2026 16:48:25.733,,231,-66563.309,None,59.997,131711.5496,132670.0561,132611.2936,132331.6934,229.2052165,,-176.4012971,-3.07878344,132296.8696,-176.3748224,-3.078321368,63.8359038,1.114146702,-56.65792485,-0.988867336,,,,1.648344505,0.028769039,166.8690505,1.210294169,0.021123618,170.4380239,-119.2913622,-2.082027039,169.2382935,123.3407073,2.152701445,163.750542,90,-3.099444986,3.196173741,-3.141568781,1.570796327,1.2,60,-930.1871152,-1224.892791,-0.518397374,2155.598303,,,7239.351,7239.351
3/16/2026 16:48:25.767,,231,-66176.165,None,59.994,131678.5694,132636.8908,132565.7424,132294.4525,229.1407133,,-176.4625806,-3.079853038,132251.9777,-176.4366938,-3.079401227,63.77109257,1.113015533,-56.72565403,-0.990049433,,,,2.060111024,0.03595572,166.9078788,1.218875235,0.021273386,169.2382935,-119.1342922,-2.079285651,167.6052505,123.3407073,2.152701445,163.750542,0,-3.100674613,3.192301184,-3.142750878,0,0,60,-902.9685956,-1126.800004,25.1423965,2004.626203,,,7239.351,7239.351
3/16/2026 16:48:25.800,,231,-66155.4,None,59.992,131699.8054,132651.7718,132587.5759,132313.7642,229.1741621,,-176.5673036,-3.081680799,132273.3219,-176.541877,-3.081237021,63.66442742,1.111153875,-56.82482696,-0.991780327,,,,1.648344505,0.028769039,166.8690505,0.812651594,0.014183446,169.2170204,-118.7747246,-2.073010013,167.0243096,122.7604002,2.142573174,164.1019196,0,-3.095420467,3.184163888,-3.134353501,0,0,60,-1018.765376,-942.9264025,-157.5072067,2119.198985,,,7239.351,7239.351
3/16/2026 16:48:25.833,,231,-66188.506,None,59.996,131772.9245,132726.3123,132662.6675,132388.0168,229.3027714,,-176.6472673,-3.083076428,132346.5224,-176.6222028,-3.082638971,63.58784841,1.109817319,-56.90790977,-0.993230396,,,,1.648344505,0.028769039,166.8690505,0.818455462,0.014284743,168.017142,-119.2913622,-2.082027039,169.2382935,122.9885216,2.146554644,163.0940833,0,-3.096923714,3.191844358,-3.13978504,0,0,60.01,-986.1648896,-1128.297599,-39.11040317,2153.572892,,,7239.351,7239.351
3/16/2026 16:48:25.867,,231,-66031.114,None,59.999,131767.3031,132726.0693,132660.5688,132385.3695,229.2981861,,-176.6942447,-3.083896339,132352.2302,-176.6638735,-3.083366262,63.54151533,1.109008654,-56.95679514,-0.994083607,,,,1.648344505,0.028769039,166.8690505,1.227578832,0.021425292,168.038567,-119.1342922,-2.079285651,167.6052505,122.40667,2.136399419,163.4556821,0,-3.104791554,3.188294305,-3.130483026,0,0,60.01,-812.586907,-1038.527998,-240.8975841,2092.01249,,,7239.351,7239.351
3/16/2026 16:48:25.900,,231,-66303.374,None,59.997,131713.8307,132661.5387,132601.7104,132326.4028,229.1960529,,-176.7342563,-3.084594673,132286.8266,-176.7043479,-3.084072673,63.5044825,1.108362309,-56.99591307,-0.994766343,,,,1.648344505,0.028769039,166.8690505,1.218875235,0.021273386,169.2382935,-118.9358155,-2.075821579,168.6544396,122.40667,2.136399419,163.4556821,0,-3.105346059,3.184183888,-3.131165762,0,1.2,60,-799.9530566,-952.6463873,-225.9935982,1978.593042,,,7239.351,7239.351
3/16/2026 16:48:25.933,,231,-66228.523,None,59.993,131668.3364,132629.2426,132550.5606,132283.4305,229.1216225,,-176.806328,-3.085852561,132253.3997,-176.776432,-3.085330778,63.42799376,1.107027329,-57.06811527,-0.996026509,,,,1.648344505,0.028769039,166.8690505,1.218875235,0.021273386,169.2382935,-119.1342922,-2.079285651,167.6052505,122.7604002,2.142573174,164.1019196,0,-3.106604164,3.18631298,-3.138599683,0,0,60,-772.0034137,-993.7728005,-65.10240478,1830.878619,,,7239.854,7239.854
3/16/2026 16:48:25.967,,231,-66209.674,None,59.993,131714.3178,132650.9375,132583.8484,132317.0556,229.179863,,-176.9109919,-3.087679292,132276.1938,-176.8873464,-3.087266599,63.32832196,1.105287728,-57.17005254,-0.99780565,,,,1.648344505,0.028769039,166.8690505,0.818455462,0.014284743,168.017142,-119.2913622,-2.082027039,169.2382935,122.40667,2.136399419,163.4556821,0,-3.101551342,3.187314767,-3.134205069,0,0,60,-883.5878226,-1026.086399,-160.0991991,2069.77342,,,7239.854,7239.854
3/16/2026 16:48:26.000,,231,-65947.45,None,59.996,131765.2179,132715.8905,132633.4204,132372.2081,229.27539,,-176.9954052,-3.089152581,132325.9039,-176.9617071,-3.088564439,63.23801708,1.10371161,-57.25169214,-0.99923053,,,,1.245364267,0.021735707,165.6391258,0.409248608,0.007142736,168.0042857,-119.693861,-2.089051969,167.1492746,122.40667,2.136399419,163.4556821,0,-3.095707175,3.192763579,-3.135629949,0,0,60,-1005.380956,-1134.647983,-129.2687984,2269.297738,,,7239.854,7239.854
3/16/2026 16:48:26.033,,231,-66403.742,None,59.998,131772.7759,132726.9031,132641.3561,132381.0468,229.2906989,,-177.0270775,-3.089705367,132346.1171,-176.9984562,-3.089205831,63.20560013,1.103145828,-57.28470638,-0.999806737,,,,1.236407603,0.021579384,166.8388444,0.812651594,0.014183446,169.2170204,-119.2913622,-2.082027039,169.2382935,122.40667,2.136399419,163.4556821,0,-3.103389277,3.185172867,-3.136206156,0,0,60,-843.3434564,-978.6095991,-116.7839997,1938.737055,,,7239.854,7239.854
3/16/2026 16:48:26.067,,231,-66140.366,None,59.996,131719.2287,132663.004,132586.6402,132323.6499,229.1912847,,-177.0724456,-3.090497189,132280.638,-177.0442767,-3.09000555,63.15681616,1.102294387,-57.33113947,-1.000617148,,,,1.236407603,0.021579384,166.8388444,0.409248608,0.007142736,168.0042857,-119.8459319,-2.091706108,168.7867293,122.40667,2.136399419,163.4556821,0,-3.097148286,3.194000495,-3.137016567,0,0,60,-980.5442523,-1172.966408,-99.17278417,2252.683444,,,7239.854,7239.854
3/16/2026 16:48:26.100,,231,-66315.557,None,59.993,131699.292,132642.3207,132569.6181,132304.4373,229.1580075,,-177.1448635,-3.091761122,132260.179,-177.111785,-3.091183793,63.09418251,1.101201224,-57.40032689,-1.001824696,,,,0.824342821,0.014387496,166.8172653,0,0,168,-119.6444506,-2.088189594,169.8286195,121.8274466,2.126290062,163.8340624,-90,-3.091183793,3.189390818,-3.128114758,-1.570796327,1.2,60,-1111.713914,-1076.313599,-292.7232001,2480.750714,,,7239.854,7239.854
3/16/2026 16:48:26.133,,231,-66195.85,None,59.994,131713.1419,132665.1559,132596.9294,132325.7861,229.1949847,,-177.2286957,-3.093224269,132286.7123,-177.2009393,-3.092739828,63.0061656,1.099665039,-57.48784551,-1.003352184,,,,0.824342821,0.014387496,166.8172653,0.409248608,0.007142736,168.0042857,-119.8459319,-2.091706108,168.7867293,121.8274466,2.126290062,163.8340624,0,-3.099882564,3.191371147,-3.129642246,0,0,60.01,-920.1791953,-1114.185613,-259.6032038,2293.968012,,,7158.061,7158.061
3/16/2026 16:48:26.167,,231,-66132.288,None,59.997,131742.1474,132693.2903,132609.787,132349.1069,229.2353775,,-177.2917318,-3.094324457,132315.7879,-177.264256,-3.093844913,62.93673721,1.098453285,-57.54670208,-1.004379425,,,,0.824342821,0.014387496,166.8172653,0.409248608,0.007142736,168.0042857,-119.6444506,-2.088189594,169.8286195,121.6908213,2.123905501,162.1821199,180,-3.100987649,3.186642879,-3.128284926,3.141592654,1.2,60.01,-896.0100487,-1014.868795,-286.2000029,2197.078847,,,7158.061,7158.061
3/16/2026 16:48:26.200,,231,-66357.158,None,59.997,131726.1782,132656.5004,132588.688,132324.4665,229.1926991,,-177.3327734,-3.095040767,132287.3126,-177.3005019,-3.094477524,62.8995115,1.097803574,-57.59005597,-1.005136093,,,,0.824342821,0.014387496,166.8172653,0.406346233,0.00709208,169.2042553,-119.8459319,-2.091706108,168.7867293,121.8274466,2.126290062,163.8340624,0,-3.101569604,3.189509682,-3.131426155,0,0,60,-882.9851846,-1072.483218,-220.8384024,2176.306805,,,7158.061,7158.061
3/16/2026 16:48:26.233,,231,-66202.661,None,59.995,131708.04,132630.9906,132564.9554,132301.9965,229.15378,,-177.3896487,-3.096033428,132269.2481,-177.3576152,-3.095474338,62.84144763,1.096790168,-57.64496162,-1.006094377,,,,1.236407603,0.021579384,166.8388444,0.409248608,0.007142736,168.0042857,-119.4913618,-2.085517691,168.1927466,122.1826318,2.132489213,164.4700581,90,-3.102617074,3.182307859,-3.13858359,1.570796327,1.2,60,-859.8816449,-908.0063991,-65.60641188,1833.494456,,,7158.061,7158.061
3/16/2026 16:48:26.267,,231,-66124.656,None,59.994,131722.7691,132659.9001,132589.3918,132324.7065,229.1931147,,-177.4731959,-3.097491602,132284.6195,-177.4467365,-3.097029799,62.76044839,1.095376464,-57.7252787,-1.007496175,,,,0.824342821,0.014387496,166.8172653,0,0,168,-119.4913618,-2.085517691,168.1927466,121.8274466,2.126290062,163.8340624,90,-3.097029799,3.180894155,-3.133786237,1.570796327,1.2,60,-983.0590435,-876.6863854,-169.5744008,2029.31983,,,7158.061,7158.061
3/16/2026 16:48:26.300,,231,-66212.165,None,59.997,131763.347,132694.2295,132626.8773,132362.1632,229.2579917,,-177.5467841,-3.098775958,132325.2754,-177.5206467,-3.098319775,62.68646621,1.094085232,-57.79679201,-1.008744318,,,,0.824342821,0.014387496,166.8172653,-0.409248608,-0.007142736,168.0042857,-119.8459319,-2.091706108,168.7867293,121.8274466,2.126290062,163.8340624,0,-3.091177039,3.18579134,-3.13503438,0,0,60.02,-1112.409982,-989.5968106,-142.5023942,2244.509187,,,7158.061,7158.061
3/16/2026 16:48:26.333,,231,-66383.784,None,59.999,131772.754,132711.112,132635.5397,132373.8196,229.2781811,,-177.5729603,-3.09923282,132334.71,-177.5469364,-3.098778618,62.66107303,1.093642037,-57.82977367,-1.009319956,,,,0.824342821,0.014387496,166.8172653,0,0,169.2,-119.8459319,-2.091706108,168.7867293,121.8274466,2.126290062,163.8340624,0,-3.098778618,3.185348145,-3.135610018,0,0,60.01,-944.8616996,-979.8048016,-130.0032078,2054.669709,,,7157.298,7157.298
3/16/2026 16:48:26.367,,231,-65889.691,None,59.997,131684.7545,132626.5955,132578.0681,132297.1813,229.1454397,,-177.6131903,-3.099934966,132258.7419,-177.5871033,-3.099479661,62.61884464,1.092905013,-57.86928179,-1.010009503,,,,0.830315486,0.014491739,165.6173904,0,0,168,-119.693861,-2.089051969,167.1492746,121.4695069,2.120042836,163.2044117,90,-3.099479661,3.181956982,-3.130052339,1.570796327,1.2,60,-922.1849924,-894.5711976,-249.6960019,2066.452192,,,7157.298,7157.298
3/16/2026 16:48:26.400,,231,-66042.202,None,59.994,131678.279,132607.689,132556.1808,132281.4038,229.1181124,,-177.6857003,-3.101200504,132239.8617,-177.6549217,-3.100663317,62.54452068,1.091607815,-57.94293509,-1.011294996,,,,0.824342821,0.014387496,166.8172653,0,0,168,-120.0499136,-2.095266259,167.7469523,121.8274466,2.126290062,163.8340624,0,-3.100663317,3.186874074,-3.137585058,0,0,60,-902.6446793,-1006.91999,-87.03359249,1996.598262,,,7157.298,7157.298
3/16/2026 16:48:26.433,,231,-66203.251,None,59.994,131729.5713,132659.3069,132618.476,132336.48,229.2135071,,-177.7752321,-3.102763129,132303.7268,-177.7498601,-3.102320304,62.45677801,1.090076416,-58.02704007,-1.012762904,,,,0.412192741,0.00719412,166.8043165,0,0,168,-120.1980019,-2.097850888,169.3871306,121.4695069,2.120042836,163.2044117,0,-3.102320304,3.187927304,-3.13280574,0,0,60,-866.4721443,-1040.803195,-190.1808106,2097.45615,,,7157.298,7157.298
3/16/2026 16:48:26.467,,231,-66088.944,None,59.998,131796.4021,132720.3976,132675.8607,132398.2371,229.3204735,,-177.828147,-3.103686668,132359.0796,-177.8084291,-3.103342526,62.40625175,1.089194567,-58.08525287,-1.013778909,,,,0.412192741,0.00719412,166.8043165,-0.409248608,-0.007142736,168.0042857,-120.4034245,-2.101436188,168.3510618,121.4695069,2.120042836,163.2044117,0,-3.09619979,3.190630755,-3.133821745,0,0,60.01,-1001.842495,-1095.249609,-168.2640111,2265.356115,,,7157.298,7157.298
3/16/2026 16:48:26.500,,231,-65870.784,None,59.999,131770.5925,132705.1766,132656.8325,132378.231,229.285822,,-177.8487156,-3.104045659,132345.2777,-177.8288859,-3.103699564,62.38527708,1.08882849,-58.0984512,-1.014009264,,,,0.415179541,0.00724625,165.6043478,-0.409248608,-0.007142736,168.0042857,-120.0499136,-2.095266259,167.7469523,121.6908213,2.123905501,162.1821199,0,-3.096556828,3.184094749,-3.137914765,0,1.2,60,-986.7144652,-945.8495969,-79.12799957,2011.692062,,,7157.298,7157.298
3/16/2026 16:48:26.533,,231,-66124.512,None,59.997,131695.4869,132626.1916,132566.7379,132296.8228,229.1448188,,-177.8837138,-3.104656491,132258.2084,-177.8642182,-3.10431623,62.34986974,1.088210515,-58.14140327,-1.014758919,,,,0.412192741,0.00719412,166.8043165,-0.409248608,-0.007142736,168.0042857,-120.4034245,-2.101436188,168.3510618,121.8274466,2.126290062,163.8340624,0,-3.097173494,3.189646703,-3.141048981,0,0,60,-979.6195269,-1072.526401,-11.8079957,2063.953924,,,7157.298,7157.298
3/16/2026 16:48:26.567,,231,-65956.435,None,59.993,131689.333,132597.4707,132558.3035,132282.3665,229.1197798,,-177.9614576,-3.106013377,132239.6913,-177.9372614,-3.105591073,62.27309598,1.08687056,-58.20628891,-1.015891387,,,,0.412192741,0.00719412,166.8043165,-0.409248608,-0.007142736,168.0042857,-120.2564372,-2.098870775,166.7093279,121.250951,2.116228316,164.2291083,-90,-3.098448337,3.185741335,-3.132119703,-1.570796327,1.2,60,-951.3886423,-975.5999906,-206.2224057,2133.211039,,,7072.825,7072.825
3/16/2026 16:48:26.600,,231,-65840.53,None,59.995,131730.9482,132655.0653,132615.1854,132334.4204,229.2099397,,-178.0454841,-3.107479916,132292.9658,-178.0162523,-3.106969725,62.19245606,1.085463128,-58.29467827,-1.017434072,,,,0,0,165.6,-0.409248608,-0.007142736,168.0042857,-120.6113884,-2.105065843,167.3171838,121.1088088,2.113747467,162.5811797,-90,-3.099826989,3.190528971,-3.131181539,-1.570796327,1.2,60,-914.7242918,-1085.731194,-224.4672098,2224.922696,,,7072.825,7072.825
3/16/2026 16:48:26.633,,231,-66139.128,None,59.998,131774.4178,132695.4769,132652.7683,132374.9016,229.2800552,,-178.0981172,-3.108398536,132336.901,-178.0743343,-3.107983446,62.13720815,1.08449887,-58.34733699,-1.01835314,,,,0,0,166.8,-0.409248608,-0.007142736,168.0042857,-120.4034245,-2.101436188,168.3510618,120.8916864,2.109957966,163.6097797,0,-3.10084071,3.185935058,-3.128311106,0,0,60,-899.3010893,-990.259202,-288.2448071,2177.805098,,,7072.825,7072.825
3/16/2026 16:48:26.667,,231,-66082.306,None,59.999,131760.4219,132686.0968,132641.7274,132363.4352,229.2601948,,-178.1239104,-3.108848713,132322.9297,-178.1002351,-3.108435501,62.11161876,1.084052251,-58.37483945,-1.018833149,,,,0.412192741,0.00719412,166.8043165,-0.409248608,-0.007142736,168.0042857,-120.4034245,-2.101436188,168.3510618,121.4695069,2.120042836,163.2044117,0,-3.101292765,3.185488439,-3.138875985,0,1.2,60,-889.2598349,-980.2224036,-58.80959528,1928.291834,,,7072.825,7072.825
3/16/2026 16:48:26.700,,231,-66189.859,None,59.996,131696.9171,132634.9686,132578.8436,132304.2739,229.1577244,,-178.1647914,-3.109562221,132271.8463,-178.1463301,-3.109240011,62.06473067,1.0832339,-58.41899778,-1.019603857,,,,0.412192741,0.00719412,166.8043165,-0.409248608,-0.007142736,168.0042857,-120.4034245,-2.101436188,168.3510618,121.250951,2.116228316,164.2291083,0,-3.102097275,3.184670088,-3.135832173,0,1.2,60,-871.1803432,-961.5888143,-125.4240087,1958.193166,,,7072.825,7072.825
3/16/2026 16:48:26.733,,231,-66050.093,None,59.995,131716.7016,132638.2446,132600.1873,132319.0627,229.1833395,,-178.2221032,-3.110562501,132279.679,-178.2040568,-3.110247532,62.00679234,1.082222685,-58.47334382,-1.020552374,,,,0,0,166.8,-0.818455462,-0.014284743,168.017142,-120.7543941,-2.107561763,168.9615341,121.1088088,2.113747467,162.5811797,0,-3.095962789,3.189784448,-3.134299841,0,0,60.01,-1006.439427,-1079.596803,-157.2192107,2243.25544,,,7072.825,7072.825
3/16/2026 16:48:26.767,,231,-65829.283,None,59.997,131748.6143,132668.4801,132625.6211,132348.2507,229.2338944,,-178.2849143,-3.111658761,132311.2735,-178.2619244,-3.111257512,61.94915746,1.081216767,-58.53480039,-1.021624994,,,,0,0,165.6,-0.824342821,-0.014387496,166.8172653,-120.6113884,-2.105065843,167.3171838,120.8916864,2.109957966,163.6097797,0,-3.096870016,3.18628261,-3.13158296,0,0,60.02,-979.5797711,-991.684807,-217.1951993,2188.459777,,,6989.249,6989.249
3/16/2026 16:48:26.800,,231,-65716.546,None,59.999,131746.4501,132669.8824,132625.0271,132347.8027,229.2331185,,-178.3108853,-3.11211204,132309.4914,-178.2932224,-3.111803764,61.92598883,1.080812398,-58.56502782,-1.022152562,,,,0,0,165.6,-0.818455462,-0.014284743,168.017142,-120.6113884,-2.105065843,167.3171838,121.3286929,2.117585168,161.5549442,0,-3.097519021,3.185878241,-3.13973773,0,0,60.01,-965.3605975,-982.728007,-39.74399455,1987.832599,,,6989.249,6989.249
3/16/2026 16:48:26.833,,231,-65971.526,None,59.997,131695.9954,132629.6899,132578.9772,132302.2487,229.1542167,,-178.3518424,-3.112826877,132258.7163,-178.3291293,-3.112430458,61.88146714,1.080035348,-58.60755594,-1.022894818,,,,0,0,165.6,-0.409248608,-0.007142736,168.0042857,-120.6113884,-2.105065843,167.3171838,120.8916864,2.109957966,163.6097797,0,-3.105287722,3.185101191,-3.132852784,0,0,60,-794.9775247,-965.2032077,-189.5759965,1949.756729,,,6989.249,6989.249
3/16/2026 16:48:26.867,,231,-66243.01,None,59.995,131680.2174,132617.1507,132567.7541,132289.0746,229.1313984,,-178.4090041,-3.113824536,132254.9855,-178.3863876,-3.113429804,61.82565347,1.079061215,-58.66533597,-1.02390327,,,,0,0,166.8,-0.409248608,-0.007142736,168.0042857,-120.4034245,-2.101436188,168.3510618,120.67728,2.106215869,164.6406997,0,-3.106287068,3.180497403,-3.130119139,0,0,60,-778.6840706,-868.3776014,-250.4159835,1897.477655,,,6989.249,6989.249
3/16/2026 16:48:26.900,,231,-65766.931,None,59.996,131723.5764,132638.0199,132601.7223,132321.7816,229.1880487,,-178.482173,-3.115101575,132286.4151,-178.4600214,-3.114714957,61.75401291,1.077810852,-58.74101702,-1.025224153,,,,0,0,165.6,-0.409248608,-0.007142736,168.0042857,-120.6113884,-2.105065843,167.3171838,120.7453493,2.107403901,161.9644405,0,-3.107572221,3.182876695,-3.132628054,0,0,60.01,-745.1292872,-915.9408055,-192.5280089,1853.598102,,,6989.249,6989.249
3/16/2026 16:48:26.933,,231,-66004.157,None,60,131758.2825,132698.9305,132657.0518,132372.1327,229.2752594,,-178.5086924,-3.115564426,132332.8231,-178.4813077,-3.115086472,61.72696692,1.07733881,-58.76158422,-1.025583118,,,,0,0,165.6,-0.818455462,-0.014284743,168.017142,-120.7543941,-2.107561763,168.9615341,120.7453493,2.107403901,161.9644405,0,-3.100801729,3.184900573,-3.132987019,0,0,60.02,-893.6573171,-970.7040005,-184.8960176,2049.257335,,,6989.249,6989.249
3/16/2026 16:48:26.967,,231,-66288.73,None,60,131733.3416,132661.5414,132617.8631,132338.273,229.2166126,,-178.5186772,-3.115738693,132296.2127,-178.4966833,-3.115354827,61.72416658,1.077289935,-58.76950527,-1.025721367,,,,0,0,166.8,-0.818455462,-0.014284743,168.017142,-120.7543941,-2.107561763,168.9615341,121.250951,2.116228316,164.2291083,180,-3.101070084,3.184851698,-3.141949683,3.141592654,1.2,60,-893.967171,-969.3360038,7.775998065,1855.527177,,,6989.793,6989.793
3/16/2026 16:48:27.000,,231,-66104.87,None,59.996,131658.8814,132584.3285,132539.2052,132261.4912,229.0836226,,-178.5594565,-3.116450427,132221.7886,-178.5376245,-3.116069386,61.67676594,1.076462638,-58.81560928,-1.026526033,,,,0,0,166.8,-0.812651594,-0.014183446,169.2170204,-120.9637565,-2.111215827,167.9314146,120.5297059,2.103640214,162.9969325,-135,-3.10188594,3.187678465,-3.130166247,-2.35619449,1.697056275,60,-875.4853667,-1025.740808,-246.8448191,2148.070994,,,6989.793,6989.793
3/16/2026 16:48:27.033,,231,-65898,None,59.994,131654.9926,132599.9224,132542.8112,132266.6162,229.0924994,,-178.6271613,-3.117632098,132229.9553,-178.605493,-3.117253916,61.60969276,1.07529199,-58.88322734,-1.027706191,,,,0,0,166.8,-0.818455462,-0.014284743,168.017142,-120.9637565,-2.111215827,167.9314146,121.1088088,2.113747467,162.5811797,0,-3.102969173,3.186507817,-3.141453658,0,0,60,-851.6660238,-999.8208019,-2.995211313,1854.482037,,,6989.793,6989.793
3/16/2026 16:48:27.067,,231,-65983.075,None,59.996,131723.2692,132653.0663,132616.5731,132331.6681,229.2051725,,-178.6902539,-3.118733272,132298.5649,-178.6740906,-3.118451169,61.54548792,1.074171404,-58.95088669,-1.02888707,,,,-0.415179541,-0.00724625,165.6043478,-1.227578832,-0.021425292,168.038567,-120.9637565,-2.111215827,167.9314146,120.5297059,2.103640214,162.9969325,0,-3.097025877,3.185387231,-3.132527284,0,0,60,-976.1000079,-975.2832013,-195.9552028,2147.338412,,,6989.793,6989.793
3/16/2026 16:48:27.100,,231,-66082.104,None,60,131757.3431,132682.5625,132647.3405,132363.1076,229.2596275,,-178.7320494,-3.11946274,132320.3995,-178.7109711,-3.119094856,61.51112753,1.073571702,-58.98913036,-1.029554548,,,,-0.412192741,-0.00719412,166.8043165,-1.227578832,-0.021425292,168.038567,-120.9637565,-2.111215827,167.9314146,120.8916864,2.109957966,163.6097797,0,-3.097669564,3.184787529,-3.139512514,0,0,60,-969.1417826,-962.1503965,-45.14399336,1976.436172,,,6989.793,6989.793
3/16/2026 16:48:27.133,,231,-66189.427,None,59.999,131696.2868,132630.7403,132595.8646,132308.3375,229.1647629,,-178.7523763,-3.119817511,132271.3574,-178.7312615,-3.11944899,61.48717905,1.073153722,-59.00600823,-1.029849122,,,,-0.412192741,-0.00719412,166.8043165,-0.818455462,-0.014284743,168.017142,-121.3135433,-2.117320757,168.5519504,120.3167802,2.099923961,164.0317043,0,-3.105164247,3.190474479,-3.129773083,0,0,60,-803.5579697,-1092.326387,-257.068796,2152.953153,,,6989.793,6989.793
3/16/2026 16:48:27.167,,231,-66038.242,None,59.996,131658.2044,132597.0754,132554.6942,132270.6999,229.0995726,,-178.7988213,-3.12062813,132233.0579,-178.7726822,-3.120171917,61.43795824,1.072294657,-59.05581352,-1.030718388,,,,-0.412192741,-0.00719412,166.8043165,-1.227578832,-0.021425292,168.038567,-120.9637565,-2.111215827,167.9314146,120.8916864,2.109957966,163.6097797,135,-3.098746625,3.183510484,-3.140676354,2.35619449,1.697056275,60,-944.7676474,-933.1199978,-19.87201029,1897.759656,,,6989.793,6989.793
3/16/2026 16:48:27.200,,231,-66045.456,None,59.995,131666.7107,132624.817,132579.555,132291.0972,229.1349017,,-178.8718053,-3.121901942,132253.6381,-178.8458838,-3.121449526,61.36181964,1.070965788,-59.12873914,-1.03199118,,,,-0.412192741,-0.00719412,166.8043165,-1.227578832,-0.021425292,168.038567,-121.3135433,-2.117320757,168.5519504,120.5297059,2.103640214,162.9969325,0,-3.100024234,3.188286545,-3.135631394,0,0,60,-916.7551252,-1043.423997,-128.8224191,2089.001542,,,6988.695,6988.695
3/16/2026 16:48:27.233,,231,-66204.346,None,59.997,131711.8803,132667.0788,132612.7607,132331.2983,229.204532,,-178.9292727,-3.122904936,132287.0987,-178.9089329,-3.12254994,61.30681833,1.070005834,-59.18562224,-1.032983978,,,,-0.824342821,-0.014387496,166.8172653,-1.227578832,-0.021425292,168.038567,-121.3135433,-2.117320757,168.5519504,120.3167802,2.099923961,164.0317043,0,-3.101124648,3.187326591,-3.132907939,0,0,60.01,-892.7949933,-1022.313596,-188.9135915,2104.022181,,,6988.695,6988.695
3/16/2026 16:48:27.267,,231,-66364.459,None,59.999,131710.7515,132669.0825,132619.1036,132333.7122,229.2087131,,-178.9553501,-3.123360074,132297.9891,-178.9350289,-3.123005401,61.28365775,1.069601605,-59.21139955,-1.033433877,,,,-0.824342821,-0.014387496,166.8172653,-1.218875235,-0.021273386,169.2382935,-121.3135433,-2.117320757,168.5519504,120.3167802,2.099923961,164.0317043,0,-3.101732015,3.186922362,-3.133357838,0,1.2,60,-879.4749624,-1013.299184,-179.1359928,2071.91014,,,6988.695,6988.695
3/16/2026 16:48:27.300,,231,-65820.528,None,59.997,131649.4427,132618.5021,132553.541,132274.5681,229.1062725,,-178.9912659,-3.123986922,132236.4936,-178.9658736,-3.123543743,61.2480338,1.06897985,-59.24884774,-1.034087471,,,,-0.830315486,-0.014491739,165.6173904,-1.227578832,-0.021425292,168.038567,-121.5268419,-2.12104352,167.5279081,120.1650078,2.097275032,162.3906401,0,-3.102118451,3.19002337,-3.131362503,0,0,60,-864.2867097,-1075.579184,-220.2047987,2160.070692,,,6988.695,6988.695
3/16/2026 16:48:27.333,,231,-65956.248,None,59.995,131635.3334,132591.0947,132533.4963,132254.0321,229.0707031,,-179.0430789,-3.124891229,132210.4388,-179.0180022,-3.124453559,61.19420422,1.068040347,-59.30404117,-1.035050778,,,,-0.412192741,-0.00719412,166.8043165,-1.227578832,-0.021425292,168.038567,-120.9637565,-2.111215827,167.9314146,120.5297059,2.103640214,162.9969325,0,-3.103028267,3.179256174,-3.138690992,0,0,60,-850.2601129,-838.4256021,-62.68321134,1751.368926,,,6988.695,6988.695
3/16/2026 16:48:27.367,,231,-66190.19,None,59.995,131668.5568,132630.0932,132569.4144,132290.0854,229.1331493,,-179.1161969,-3.12616738,132255.7341,-179.0913654,-3.125733989,61.12061796,1.066756024,-59.37957286,-1.036369055,,,,-0.824342821,-0.014387496,166.8172653,-1.227578832,-0.021425292,168.038567,-121.3135433,-2.117320757,168.5519504,120.3167802,2.099923961,164.0317043,0,-3.104308697,3.184076781,-3.136293016,0,0,60,-822.3882156,-949.4495846,-115.2431907,1887.080991,,,6988.695,6988.695
3/16/2026 16:48:27.400,,231,-66065.371,None,59.998,131702.5257,132662.3886,132592.8633,132319.9809,229.1849297,,-179.1735259,-3.12716796,132277.7614,-179.1490318,-3.126740456,61.06318885,1.065753697,-59.43376008,-1.0373148,,,,-0.824342821,-0.014387496,166.8172653,-1.636577042,-0.028563658,168.0685574,-121.5268419,-2.12104352,167.5279081,120.3167802,2.099923961,164.0317043,0,-3.098176798,3.186797217,-3.137238761,0,0,60,-957.722638,-1004.313585,-94.6943975,2056.73062,,,6910.482,6910.482
3/16/2026 16:48:27.433,,231,-66064.55,None,59.998,131689.4773,132655.246,132587.2707,132311.3967,229.1700615,,-179.2099069,-3.127802927,132276.5764,-179.1802767,-3.127285783,61.0259424,1.065103624,-59.4684616,-1.037920456,,,,-0.824342821,-0.014387496,166.8172653,-1.227578832,-0.021425292,168.038567,-121.5268419,-2.12104352,167.5279081,120.3167802,2.099923961,164.0317043,0,-3.105860491,3.186147144,-3.137844417,0,0,60,-788.2987245,-989.8271904,-81.5183925,1859.644307,,,6910.482,6910.482
3/16/2026 16:48:27.467,,231,-66102.394,None,59.996,131651.8184,132612.0065,132547.032,132271.0112,229.1001118,,-179.2616798,-3.128706535,132238.9791,-179.2322721,-3.128193273,60.97409994,1.064198802,-59.51841196,-1.038792254,,,,-0.824342821,-0.014387496,166.8172653,-1.636577042,-0.028563658,168.0685574,-121.3135433,-2.117320757,168.5519504,119.9536082,2.093585412,163.4292507,0,-3.099629615,3.181519559,-3.132377666,0,0,60,-925.4222735,-892.2095846,-199.6128085,2017.244667,,,6910.482,6910.482
3/16/2026 16:48:27.500,,231,-66265.301,None,59.995,131662.115,132617.8348,132548.2835,132276.7932,229.1101266,,-179.3189298,-3.129705736,132249.3432,-179.2897797,-3.129196971,60.91618957,1.063188076,-59.57890201,-1.039848005,,,,-0.824342821,-0.014387496,166.8172653,-1.624976358,-0.028361188,169.2680714,-121.3135433,-2.117320757,168.5519504,119.9536082,2.093585412,163.4292507,0,-3.100835783,3.180508833,-3.133433417,0,0,60,-898.9077173,-869.6735982,-176.7455976,1945.326913,,,6910.482,6910.482
3/16/2026 16:48:27.533,,231,-66281.544,None,59.997,131696.2715,132640.1233,132586.8113,132308.4436,229.1649466,,-179.3814251,-3.130796484,132271.7085,-179.357838,-3.130384812,60.85628118,1.062142477,-59.64277946,-1.040962877,,,,-1.236407603,-0.021579384,166.8388444,-1.624976358,-0.028361188,169.2680714,-121.5268419,-2.12104352,167.5279081,119.7448813,2.089942441,164.4700581,0,-3.102023624,3.183185997,-3.130905318,0,0,60.01,-872.9838314,-923.9759879,-233.0495942,2030.009413,,,6910.482,6910.482
3/16/2026 16:48:27.567,,231,-65996.323,None,59.999,131719.6113,132664.7245,132593.6301,132326.6865,229.1965442,,-179.412718,-3.13134265,132294.9496,-179.3840523,-3.130842339,60.82659826,1.061624413,-59.66853909,-1.041412467,,,,-0.824342821,-0.014387496,166.8172653,-1.636577042,-0.028563658,168.0685574,-121.5268419,-2.12104352,167.5279081,119.9536082,2.093585412,163.4292507,0,-3.102278681,3.182667933,-3.134997879,0,0,60.01,-867.3997924,-912.6432004,-142.9056034,1922.948596,,,6910.482,6910.482
3/16/2026 16:48:27.600,,231,-66212.827,None,59.998,131670.8595,132614.8037,132545.1758,132277.6437,229.1115995,,-179.4436468,-3.131882459,132234.234,-179.4151564,-3.131385206,60.79080005,1.060999616,-59.70435701,-1.042037608,,,,-0.824342821,-0.014387496,166.8172653,-1.218875235,-0.021273386,169.2382935,-121.5268419,-2.12104352,167.5279081,120.3167802,2.099923961,164.0317043,0,-3.11011182,3.182043136,-3.141961569,0,1.2,60,-694.3195412,-898.4303948,8.020815189,1584.729121,,,6909.949,6909.949
3/16/2026 16:48:27.633,,231,-66347.122,None,59.995,131657.4689,132616.4602,132536.514,132270.8612,229.099852,,-179.5060383,-3.132971395,132232.9141,-179.4777669,-3.132477967,60.72584205,1.059865885,-59.7622335,-1.043047743,,,,-0.824342821,-0.014387496,166.8172653,-1.624976358,-0.028361188,169.2680714,-121.5268419,-2.12104352,167.5279081,120.106527,2.09625435,165.068713,0,-3.104116779,3.180909405,-3.139302093,0,1.2,60,-826.4768277,-873.273595,-50.11199736,1749.86242,,,6909.949,6909.949
3/16/2026 16:48:27.667,,231,-66070.325,None,59.995,131692.0437,132646.3895,132590.2329,132310.2779,229.1681236,,-179.5789826,-3.134244514,132279.5712,-179.5509991,-3.133756109,60.64987001,1.058539923,-59.83575857,-1.044330998,,,,-1.236407603,-0.021579384,166.8388444,-2.045408489,-0.035699113,168.1071087,-121.8753628,-2.127126357,168.1584967,119.9536082,2.093585412,163.4292507,45,-3.098056996,3.18566628,-3.13791641,0.785398163,1.697056275,60,-960.5010883,-982.7712086,-79.66079293,2022.93309,,,6909.949,6909.949
3/16/2026 16:48:27.700,,231,-66096.821,None,59.998,131751.1565,132700.6841,132631.0802,132361.679,229.2571531,,-179.6310589,-3.135153417,132314.7431,-179.6033874,-3.134670458,60.59765282,1.057628561,-59.88797087,-1.045242274,,,,-1.236407603,-0.021579384,166.8388444,-2.045408489,-0.035699113,168.1071087,-122.0925913,-2.130917711,167.1406593,119.7448813,2.089942441,164.4700581,90,-3.098971345,3.188546272,-3.135184715,1.570796327,1.2,60.01,-940.5907305,-1041.033607,-139.7807999,2121.405137,,,6909.949,6909.949
3/16/2026 16:48:27.733,,231,-66226.666,None,60,131738.9929,132685.6686,132602.6411,132343.1264,229.225019,,-179.6414189,-3.135334232,132302.591,-179.6137891,-3.134852001,60.58805059,1.05746097,-59.89882546,-1.045431722,,,,-1.236407603,-0.021579384,166.8388444,-2.045408489,-0.035699113,168.1071087,-121.8753628,-2.127126357,168.1584967,119.7448813,2.089942441,164.4700581,90,-3.099152888,3.184587327,-3.135374163,1.570796327,1.2,60.01,-936.5007311,-959.0111965,-135.6192076,2031.131135,,,6909.949,6909.949
3/16/2026 16:48:27.767,,231,-65972.318,None,59.997,131666.4548,132598.8451,132532.112,132266.4857,229.0922734,,-179.68282,-3.136056818,132230.0261,-179.6501304,-3.135486277,60.54903628,1.056780042,-59.94110538,-1.046169646,,,,-1.236407603,-0.021579384,166.8388444,-2.045408489,-0.035699113,168.1071087,-121.8753628,-2.127126357,168.1584967,119.5877635,2.087200218,162.8334118,0,-3.099787164,3.183906399,-3.133369864,0,0,60,-922.0066652,-943.2143975,-177.4511935,2042.672256,,,6909.949,6909.949
3/16/2026 16:48:27.800,,231,-66113.77,None,59.994,131665.6542,132595.2243,132534.3959,132265.773,229.0910389,,-179.7452151,-3.137145818,132229.3074,-179.7127924,-3.136579936,60.48858659,1.055724996,-60.00159636,-1.047225413,,,,-1.245364267,-0.021735707,165.6391258,-1.636577042,-0.028563658,168.0685574,-121.5268419,-2.12104352,167.5279081,119.7448813,2.089942441,164.4700581,0,-3.108016278,3.176768516,-3.137167854,0,0,60,-735.2632544,-781.2143934,-96.45120032,1612.928848,,,6910.541,6910.541
3/16/2026 16:48:27.833,,231,-65870.87,None,59.996,131724.9188,132663.1126,132600.7993,132330.3035,229.202809,,-179.8128954,-3.138327063,132288.7054,-179.7859965,-3.137857589,60.41582674,1.054455097,-60.06603714,-1.048350117,,,,-1.245364267,-0.021735707,165.6391258,-1.636577042,-0.028563658,168.0685574,-122.0925913,-2.130917711,167.1406593,119.5877635,2.087200218,162.8334118,0,-3.109293931,3.185372808,-3.135550335,0,0,60,-707.6125552,-970.4448021,-130.4639857,1808.521343,,,6910.541,6910.541
3/16/2026 16:48:27.867,,231,-65875.378,None,59.999,131772.6316,132716.4656,132643.6869,132378.2892,229.2859227,,-179.8545268,-3.139053667,132336.4265,-179.8225981,-3.138496406,60.37527992,1.053747421,-60.10660276,-1.04905812,,,,-1.245364267,-0.021735707,165.6391258,-2.060111024,-0.03595572,166.9078788,-122.0925913,-2.130917711,167.1406593,119.3806079,2.08358467,163.8780034,0,-3.102540686,3.184665132,-3.13264279,0,0,60,-855.8050803,-955.1519912,-194.5440116,2005.501083,,,6910.541,6910.541
3/16/2026 16:48:27.900,,231,-66157.416,None,60,131748.5252,132685.1726,132609.3656,132348.3695,229.2341004,,-179.8648932,-3.139234595,132312.3679,-179.8382217,-3.138769089,60.36759555,1.053613304,-60.12199857,-1.049326828,,,,-1.648344505,-0.028769039,166.8690505,-2.045408489,-0.035699113,168.1071087,-121.8753628,-2.127126357,168.1584967,119.3806079,2.08358467,163.8780034,0,-3.103069976,3.180739661,-3.132911498,0,1.2,60,-850.3256543,-873.2304012,-188.6544034,1912.210459,,,6910.541,6910.541
3/16/2026 16:48:27.933,,231,-66046.824,None,59.996,131676.2893,132610.5797,132561.5689,132283.5094,229.1217592,,-179.9064135,-3.139959261,132240.1764,-179.8799051,-3.139496603,60.31942731,1.05277261,-60.15797677,-1.049954766,,,,-1.648344505,-0.028769039,166.8690505,-2.471664762,-0.043138688,166.9553234,-122.2212668,-2.133163522,168.7952606,119.3806079,2.08358467,163.8780034,0,-3.096357915,3.185936132,-3.133539436,0,0,60,-997.8452214,-992.260815,-174.9456058,2165.051642,,,6910.541,6910.541
3/16/2026 16:48:27.967,,231,-65980.685,None,59.996,131700.0924,132643.2483,132570.3431,132305.255,229.1594238,,-179.9584135,-3.140866833,132264.0348,-179.9321326,-3.140408144,60.2737636,1.051975627,-60.21394871,-1.050931661,,,,-1.648344505,-0.028769039,166.8690505,-2.060111024,-0.03595572,166.9078788,-122.0925913,-2.130917711,167.1406593,119.1760791,2.080014969,164.9247101,0,-3.104452424,3.182893338,-3.13094663,0,0,60.01,-819.5251713,-915.3791904,-232.761598,1967.66596,,,6910.541,6910.541
3/16/2026 16:48:28.000,,231,-66158.294,None,59.998,131736.0022,132677.505,132606.0357,132340.5397,229.2205386,,179.9844093,3.141320545,132300.0049,-179.9895617,-3.141410471,60.21655301,1.050977114,-60.2705533,-1.051919597,,,,-1.236407603,-0.021579384,166.8388444,-2.045408489,-0.035699113,168.1071087,-122.0925913,-2.130917711,167.1406593,119.1760791,2.080014969,164.9247101,0,-3.105711358,3.181894825,-3.131934566,0,0,60.01,-791.8300065,-893.4911973,-211.2192077,1896.540411,,,6910.541,6910.541
3/16/2026 16:48:28.033,,231,-65873.275,None,59.999,131760.0022,132692.4601,132629.8766,132361.4638,229.2567803,,179.9584324,3.140867162,132324.0348,179.9895636,3.141410504,60.18442288,1.050416338,-60.29434124,-1.052334775,,,,-1.660282369,-0.028977394,165.6695506,-2.060111024,-0.03595572,166.9078788,-122.0925913,-2.130917711,167.1406593,119.3806079,2.08358467,163.8780034,0,3.177366224,3.181334049,-3.135919445,0,0,60,-784.0632189,-881.1648075,-123.3072045,1788.535231,,,6826.95,6826.95
3/16/2026 16:48:28.067,,231,-66231.965,None,59.998,131724.0443,132658.3159,132592.7574,132325.7243,229.1948776,,179.9272369,3.140322698,132288.1067,179.9530234,3.140772758,60.15804762,1.049956003,-60.33294259,-1.053008496,,,,-1.648344505,-0.028769039,166.8690505,-2.454031675,-0.042830933,168.1542149,-122.2212668,-2.133163522,168.7952606,119.3806079,2.08358467,163.8780034,0,3.183603691,3.183119525,-3.136593166,0,1.2,60,-927.1120899,-929.6064146,-108.633595,1965.3521,,,6826.95,6826.95
3/16/2026 16:48:28.100,,231,-65848.637,None,59.996,131712.2187,132633.2836,132570.6299,132306.0447,229.1607916,,179.8700542,3.139324672,132276.3402,179.8955982,3.139770498,60.1040192,1.049013029,-60.38120164,-1.053850775,,,,-1.648344505,-0.028769039,166.8690505,-2.471664762,-0.043138688,166.9553234,-122.0925913,-2.130917711,167.1406593,119.3806079,2.08358467,163.8780034,0,3.182909186,3.17993074,-3.137435445,0,0,60,-911.7132417,-849.6864076,-90.31680149,1851.716451,,,6826.95,6826.95
3/16/2026 16:48:28.133,,231,-66025.685,None,59.998,131736.4285,132666.3494,132614.0333,132339.6246,229.2189536,,179.8285029,3.138599465,132300.5927,179.8538642,3.139042103,60.05841674,1.048217116,-60.42167386,-1.054557148,,,,-2.060111024,-0.03595572,166.9078788,-2.454031675,-0.042830933,168.1542149,-122.4397629,-2.136976998,167.7812862,119.0137078,2.077181055,163.2926208,-90,3.181873036,3.185194114,-3.131738203,-1.570796327,1.2,60.01,-889.2313493,-970.2144088,-213.3936198,2072.839378,,,6826.95,6826.95
3/16/2026 16:48:28.167,,231,-66043.987,None,60,131784.525,132700.7102,132643.9388,132377.0549,229.2837849,,179.8129633,3.138328247,132336.7051,179.8382658,3.13876986,60.04304399,1.047948811,-60.44092413,-1.054893129,,,,-1.648344505,-0.028769039,166.8690505,-2.454031675,-0.042830933,168.1542149,-122.0925913,-2.130917711,167.1406593,119.3806079,2.08358467,163.8780034,0,3.181600793,3.178866522,-3.138477799,0,0,60.01,-883.2600789,-826.53121,-67.70880497,1777.500094,,,6826.95,6826.95
3/16/2026 16:48:28.200,,231,-65813.76,None,59.999,131748.6318,132665.1196,132636.6226,132350.8086,229.2383249,,179.7973403,3.138055574,132312.8277,179.8225658,3.138495842,60.02820209,1.047689771,-60.45700846,-1.055173854,,,,-1.660282369,-0.028977394,165.6695506,-2.060111024,-0.03595572,166.9078788,-122.4397629,-2.136976998,167.7812862,119.5877635,2.087200218,162.8334118,0,3.174451562,3.184666769,-3.142374072,0,0,60,-720.1444571,-958.4784094,16.8768182,1661.746048,,,6826.95,6826.95
3/16/2026 16:48:28.233,,231,-66086.525,None,59.997,131700.9644,132616.3586,132583.4037,132300.9215,229.151918,,179.7556809,3.137328481,132265.2025,179.780737,3.137765793,59.99210708,1.047059794,-60.49761253,-1.055882528,,,,-1.648344505,-0.028769039,166.8690505,-2.454031675,-0.042830933,168.1542149,-122.2212668,-2.133163522,168.7952606,119.5877635,2.087200218,162.8334118,0,3.180596726,3.180223316,-3.143082746,0,1.2,60,-860.6394071,-864.5328077,32.16960502,1693.00261,,,6826.668,6826.668
3/16/2026 16:48:28.267,,231,-65776.248,None,59.996,131701.5942,132630.4955,132587.0464,132307.071,229.1625692,,179.6985008,3.136330499,132265.8312,179.7180914,3.13667242,59.92976432,1.045971707,-60.55806736,-1.056937664,,,,-1.660282369,-0.028977394,165.6695506,-2.471664762,-0.043138688,166.9553234,-122.0925913,-2.130917711,167.1406593,119.0137078,2.077181055,163.2926208,0,3.179811108,3.176889418,-3.134118719,0,1.2,60,-837.2549984,-782.2943923,-161.8128119,1781.362203,,,6826.668,6826.668
3/16/2026 16:48:28.300,,231,-66046.176,None,59.998,131762.0333,132684.643,132652.9762,132367.2417,229.2667878,,179.6570712,3.135607416,132326.3702,179.6816934,3.136037155,59.88940456,1.045267297,-60.59198999,-1.057529726,,,,-2.075026361,-0.036216042,165.70866,-2.862405226,-0.049958396,168.2098689,-122.4397629,-2.136976998,167.7812862,119.0137078,2.077181055,163.2926208,0,3.185995551,3.182244295,-3.134710781,0,1.2,60,-973.3301923,-904.7376073,-149.0688007,2027.1366,,,6826.668,6826.668
3/16/2026 16:48:28.333,,231,-66041.05,None,60,131798.1682,132707.0646,132673.8842,132393.7079,229.3126287,,179.6519385,3.135517835,132350.4421,179.6713471,3.135856579,59.88304003,1.045156215,-60.59707922,-1.05761855,,,,-2.075026361,-0.036216042,165.70866,-2.882963453,-0.050317204,167.0113769,-122.5645585,-2.139155092,169.4381303,118.6441829,2.07073163,162.7139822,0,3.186173783,3.184311307,-3.12835018,0,0,60,-977.412301,-960.2640058,-285.8687878,2223.545095,,,6826.668,6826.668
3/16/2026 16:48:28.367,,231,-65819.938,None,60,131750.2384,132675.9258,132618.9581,132349.0519,229.2352823,,179.6414514,3.135334799,132314.5908,179.6660089,3.135763409,59.87523931,1.045020066,-60.60750977,-1.057800597,,,,-2.075026361,-0.036216042,165.70866,-2.471664762,-0.043138688,166.9553234,-122.7842809,-2.142989971,168.4280262,119.2192467,2.080768386,162.2442603,0,3.178902097,3.188010037,-3.138568983,0,0,60,-817.8449061,-1036.886397,-65.05920729,1919.79051,,,6826.668,6826.668
3/16/2026 16:48:28.400,,231,-65934.302,None,59.998,131690.679,132631.7354,132588.2107,132304.2526,229.1576876,,179.6101327,3.134788186,132267.062,179.6345316,3.135214027,59.8461778,1.044512847,-60.6416815,-1.058397006,,,,-1.648344505,-0.028769039,166.8690505,-2.060111024,-0.03595572,166.9078788,-122.4397629,-2.136976998,167.7812862,119.3806079,2.08358467,163.8780034,0,3.171169747,3.181489845,-3.141981676,0,1.2,60,-652.7091069,-887.6015917,8.452792016,1531.857907,,,6826.668,6826.668
3/16/2026 16:48:28.433,,231,-65946.557,None,59.998,131715.4116,132648.8685,132599.362,132321.909,229.1882693,,179.5686266,3.134063768,132291.7494,179.5876195,3.134395256,59.80251216,1.043750738,-60.68602681,-1.059170978,,,,-2.060111024,-0.03595572,166.9078788,-2.045408489,-0.035699113,168.1071087,-122.4397629,-2.136976998,167.7812862,118.6441829,2.07073163,162.7139822,180,3.170094369,3.180727736,-3.129902608,3.141592654,1.2,60.01,-629.2479297,-870.7679957,-252.215993,1752.231918,,,6751.684,6751.684
3/16/2026 16:48:28.467,,231,-65970.677,None,59.999,131751.7648,132695.4666,132650.404,132366.592,229.2656626,,179.5427658,3.133612411,132328.2136,179.5668586,3.134032911,59.77824867,1.04332726,-60.71029166,-1.059594479,,,,-2.075026361,-0.036216042,165.70866,-2.454031675,-0.042830933,168.1542149,-122.4397629,-2.136976998,167.7812862,118.6441829,2.07073163,162.7139822,0,3.176863844,3.180304258,-3.130326109,0,0,60.01,-773.2638741,-861.6527918,-243.1728042,1878.08947,,,6751.684,6751.684
3/16/2026 16:48:28.500,,231,-66052.109,None,60,131763.948,132691.1388,132655.0002,132370.7236,229.2728187,,179.5375702,3.133521731,132328.3099,179.5564623,3.13385146,59.77116322,1.043203596,-60.71734769,-1.05971763,,,,-2.060111024,-0.03595572,166.9078788,-2.862405226,-0.049958396,168.2098689,-122.4397629,-2.136976998,167.7812862,119.0137078,2.077181055,163.2926208,0,3.183809856,3.180180594,-3.136898685,0,1.2,60,-932.1590921,-858.8736028,-101.6784152,1892.71111,,,6751.684,6751.684
3/16/2026 16:48:28.533,,231,-66049.589,None,60,131716.1375,132655.7117,132604.7261,132326.2283,229.1957506,,179.5218533,3.133247419,132292.6066,179.5458611,3.133666435,59.75624748,1.042943267,-60.73488761,-1.06002376,,,,-1.660282369,-0.028977394,165.6695506,-2.842137884,-0.049604664,169.4083823,-122.4397629,-2.136976998,167.7812862,119.2192467,2.080768386,162.2442603,90,3.183271099,3.179920265,-3.140792146,1.570796327,1.2,60,-913.1960769,-852.8543965,-17.22240319,1783.272877,,,6751.684,6751.684
3/16/2026 16:48:28.567,,231,-66117.312,None,59.999,131704.7283,132628.0743,132585.8762,132306.911,229.1622921,,179.490579,3.13270158,132269.228,179.5144984,3.133119052,59.72527822,1.042402752,-60.76004177,-1.060462783,,,,-2.060111024,-0.03595572,166.9078788,-2.436648247,-0.042527535,169.3531222,-122.4397629,-2.136976998,167.7812862,119.5877635,2.087200218,162.8334118,0,3.175646587,3.17937975,-3.147663001,0,0,60.01,-751.6557707,-840.657608,131.0544177,1461.258961,,,6751.684,6751.684
3/16/2026 16:48:28.600,,231,-66176.539,None,60,131729.0373,132673.0034,132626.5173,132343.5658,229.2257799,,179.4751282,3.132431912,132305.5514,179.4989292,3.132847318,59.71260142,1.0421815,-60.78175023,-1.060841667,,,,-2.060111024,-0.03595572,166.9078788,-2.454031675,-0.042830933,168.1542149,-122.2212668,-2.133163522,168.7952606,119.0137078,2.077181055,163.2926208,0,3.175678251,3.175345022,-3.138022722,0,1.2,60.01,-752.5610135,-755.7264091,-77.31360003,1585.601023,,,6751.684,6751.684
3/16/2026 16:48:28.633,,231,-66051.634,None,60,131753.0364,132689.4176,132653.3214,132365.9672,229.2645804,,179.4752234,3.132433574,132329.5504,179.4990204,3.132848911,59.71074034,1.042149018,-60.78228672,-1.06085103,,,,-2.060111024,-0.03595572,166.9078788,-2.862405226,-0.049958396,168.2098689,-122.4397629,-2.136976998,167.7812862,119.0137078,2.077181055,163.2926208,0,3.182807307,3.179126016,-3.138032085,0,1.2,60.01,-910.0439517,-835.4016058,-77.12641173,1822.571969,,,6675.03,6675.03
3/16/2026 16:48:28.667,,231,-65742.595,None,60,131729.0373,132662.6415,132631.1339,132341.6455,229.222454,,179.4699317,3.132341217,132305.6619,179.4989292,3.132847318,59.7099876,1.04213588,-60.78880505,-1.060964796,,,,-1.660282369,-0.028977394,165.6695506,-2.471664762,-0.043138688,166.9553234,-122.6609127,-2.14083679,166.7697814,119.0137078,2.077181055,163.2926208,45,3.175986006,3.18297267,-3.138145851,0.785398163,1.697056275,60,-753.7199471,-915.2351913,-74.6496185,1743.604757,,,6675.03,6675.03
