time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:48:28.700,,231,-66097.613,None,59.999,131681.5778,132639.3634,132580.9105,132301.3435,229.1526489,,179.4489461,3.131974948,132258.1169,179.472641,3.132388503,59.68610178,1.041718994,-60.80637521,-1.061271454,,,,-1.648344505,-0.028769039,166.8690505,-2.454031675,-0.042830933,168.1542149,-122.5645585,-2.139155092,169.4381303,119.2192467,2.080768386,162.2442603,0,3.175219436,3.180874086,-3.14203984,0,1.2,60,-741.9960496,-882.5904042,9.619199269,1614.967255,,,6675.03,6675.03
3/16/2026 16:48:28.733,,231,-66157.114,None,59.999,131682.1437,132632.5263,132588.9384,132301.9282,229.1536615,,179.4229547,3.131521313,132258.7076,179.4465357,3.131932879,59.66035194,1.041269574,-60.83207071,-1.061719925,,,,-2.060111024,-0.03595572,166.9078788,-2.454031675,-0.042830933,168.1542149,-122.2212668,-2.133163522,168.7952606,119.0137078,2.077181055,163.2926208,45,3.174763812,3.174433096,-3.13890098,0.785398163,1.697056275,60,-732.1197176,-735.091198,-58.27680338,1525.487719,,,6675.03,6675.03
3/16/2026 16:48:28.767,,231,-66030.293,None,60,131706.3765,132655.0067,132604.0484,132322.5278,229.1893411,,179.4126648,3.13134172,132282.9502,179.4361964,3.131752425,59.65402368,1.041159125,-60.84165223,-1.061887154,,,,-2.075026361,-0.036216042,165.70866,-2.454031675,-0.042830933,168.1542149,-122.4397629,-2.136976998,167.7812862,119.0137078,2.077181055,163.2926208,0,3.174583358,3.178136123,-3.139068209,0,0,60,-723.0392661,-813.1679932,-54.66240354,1590.869663,,,6675.03,6675.03
3/16/2026 16:48:28.800,,231,-65897.395,None,60.001,131718.142,132669.6577,132615.7435,132335.2339,229.2113488,,179.4283085,3.131614755,132294.5855,179.446687,3.131935519,59.66373258,1.041328578,-60.83259718,-1.061729113,,,,-1.660282369,-0.028977394,165.6695506,-2.454031675,-0.042830933,168.1542149,-122.4397629,-2.136976998,167.7812862,119.2192467,2.080768386,162.2442603,0,3.174766452,3.178305576,-3.142497499,0,0,60.01,-726.9429105,-817.0272097,19.46878077,1524.501339,,,6675.03,6675.03
3/16/2026 16:48:28.833,,231,-65944.771,None,60,131694.1431,132653.24,132588.9384,132312.8313,229.1725463,,179.423007,3.131522226,132270.707,179.4465861,3.13193376,59.66558812,1.041360963,-60.83207071,-1.061719925,,,,-1.660282369,-0.028977394,165.6695506,-2.454031675,-0.042830933,168.1542149,-122.0925913,-2.130917711,167.1406593,119.0137078,2.077181055,163.2926208,0,3.174764693,3.172278674,-3.13890098,0,1.2,60,-726.7731769,-680.2560026,-58.27680338,1465.305983,,,6675.03,6675.03
3/16/2026 16:48:28.867,,231,-66234.096,None,60,131682.3777,132634.2955,132581.8766,132300.238,229.1507341,,179.4125582,3.13133986,132258.9515,179.4360936,3.131750631,59.64878576,1.041067706,-60.84818291,-1.062001136,,,,-1.648344505,-0.028769039,166.8690505,-2.454031675,-0.042830933,168.1542149,-122.2212668,-2.133163522,168.7952606,119.3806079,2.08358467,163.8780034,0,3.174581564,3.174231228,-3.145585806,0,0,60,-727.9307528,-730.5839964,86.76000301,1371.754746,,,6683.018,6683.018
3/16/2026 16:48:28.900,,231,-66022.344,None,60,131682.6161,132646.4243,132586.5121,132305.9188,229.1605735,,179.402216,3.131159354,132271.199,179.4256516,3.131568384,59.63983992,1.040911572,-60.85523779,-1.062124266,,,,-2.075026361,-0.036216042,165.70866,-2.454031675,-0.042830933,168.1542149,-122.4397629,-2.136976998,167.7812862,119.0137078,2.077181055,163.2926208,0,3.174399317,3.17788857,-3.139305321,0,0,60.01,-718.943319,-807.6095995,-49.52162013,1576.074539,,,6683.018,6683.018
3/16/2026 16:48:28.933,,231,-66104.842,None,60.002,131694.3771,132655.0067,132598.2022,132316.5938,229.1790632,,179.4126648,3.13134172,132282.9502,179.436145,3.131751528,59.65402368,1.041159125,-60.84618035,-1.061966184,,,,-1.648344505,-0.028769039,166.8690505,-2.454031675,-0.042830933,168.1542149,-122.4397629,-2.136976998,167.7812862,119.3806079,2.08358467,163.8780034,0,3.174582461,3.178136123,-3.145550854,0,0,60.01,-728.0826271,-813.1679932,86.01118783,1455.239433,,,6683.018,6683.018
3/16/2026 16:48:28.967,,231,-66014.986,None,60,131670.0288,132632.5263,132572.6117,132292.4549,229.1372534,,179.4229547,3.131521313,132258.7076,179.4517068,3.132023132,59.66035194,1.041269574,-60.83407168,-1.061754848,,,,-1.648344505,-0.028769039,166.8690505,-2.454031675,-0.042830933,168.1542149,-122.4397629,-2.136976998,167.7812862,119.0137078,2.077181055,163.2926208,0,3.174854065,3.178246572,-3.138935903,0,1.2,60,-733.9401769,-815.4863935,-57.51361239,1606.940183,,,6683.018,6683.018
3/16/2026 16:48:29.000,,231,-66022.531,None,60,131658.1448,132601.4579,132544.5913,132268.7698,229.0962296,,179.4176508,3.131428742,132234.8302,179.4464348,3.131931118,59.6524946,1.041132438,-60.84513255,-1.061947897,,,,-1.648344505,-0.028769039,166.8690505,-2.030914237,-0.03544614,169.3063496,-122.6609127,-2.14083679,166.7697814,119.0137078,2.077181055,163.2926208,-45,3.167377258,3.181969228,-3.139128952,-0.785398163,1.697056275,60,-568.8974738,-892.6415939,-53.32320368,1514.862271,,,6683.018,6683.018
3/16/2026 16:48:29.033,,231,-66007.656,None,60,131658.4975,132619.6503,132549.2259,132276.5145,229.1096438,,179.4073062,3.131248195,132247.0757,179.4307689,3.131657697,59.63907262,1.04089818,-60.85218951,-1.062071064,,,,-2.075026361,-0.036216042,165.70866,-2.454031675,-0.042830933,168.1542149,-122.4397629,-2.136976998,167.7812862,119.0137078,2.077181055,163.2926208,0,3.17448863,3.177875178,-3.139252119,0,0,60,-720.7683923,-807.1487972,-50.6592111,1578.576401,,,6683.018,6683.018
3/16/2026 16:48:29.067,,231,-65889.677,None,60.001,131706.259,132661.0697,132587.7225,132319.0617,229.1833376,,179.4178621,3.13143243,132282.8277,179.4414165,3.131843532,59.64955102,1.041081063,-60.84365414,-1.061922094,,,,-2.075026361,-0.036216042,165.70866,-2.454031675,-0.042830933,168.1542149,-122.4397629,-2.136976998,167.7812862,119.2192467,2.080768386,162.2442603,45,3.174674465,3.178058061,-3.14269048,0.785398163,1.697056275,60.01,-725.0346096,-811.4688091,23.61599453,1512.887424,,,6682.032,6682.032
3/16/2026 16:48:29.100,,231,-66105.259,None,60.003,131705.5767,132661.8372,132596.0106,132321.8601,229.1881847,,179.4438487,3.131885982,132282.2317,179.4727371,3.13239018,59.67976949,1.041608474,-60.81596023,-1.061438744,,,,-1.648344505,-0.028769039,166.8690505,-2.045408489,-0.035699113,168.1071087,-122.4397629,-2.136976998,167.7812862,119.3806079,2.08358467,163.8780034,0,3.168089293,3.178585472,-3.145023414,0,1.2,60.01,-584.8133588,-823.2047919,74.54880045,1333.46935,,,6682.032,6682.032
3/16/2026 16:48:29.133,,231,-65926.397,None,60.001,131669.2518,132621.1965,132549.4845,132280.6858,229.1168686,,179.4644924,3.132246283,132245.7761,179.4882576,3.132661065,59.69952821,1.041953329,-60.79878497,-1.061138979,,,,-1.648344505,-0.028769039,166.8690505,-2.045408489,-0.035699113,168.1071087,-122.0925913,-2.130917711,167.1406593,119.0137078,2.077181055,163.2926208,0,3.168360178,3.17287104,-3.138320034,0,0,60.01,-590.6278868,-693.2159976,-70.83360625,1354.677491,,,6682.032,6682.032
3/16/2026 16:48:29.167,,231,-65831.112,None,60,131633.361,132579.7559,132510.9725,132242.065,229.0499754,,179.4539462,3.132062217,132210.0042,179.4828947,3.132567463,59.68906228,1.041770664,-60.80730976,-1.061287765,,,,-1.660282369,-0.028977394,165.6695506,-2.471664762,-0.043138688,166.9553234,-122.4397629,-2.136976998,167.7812862,119.0137078,2.077181055,163.2926208,0,3.175706151,3.178747662,-3.13846882,0,0,60,-747.048887,-826.3007943,-67.59360116,1640.943282,,,6682.032,6682.032
3/16/2026 16:48:29.200,,231,-65997.058,None,60,131645.6903,132597.9285,132526.073,132257.2726,229.0763158,,179.4435963,3.131881577,132222.2346,179.4672743,3.132294836,59.67563309,1.041536281,-60.81689974,-1.061455141,,,,-2.060111024,-0.03595572,166.9078788,-2.454031675,-0.042830933,168.1542149,-122.4397629,-2.136976998,167.7812862,119.0137078,2.077181055,163.2926208,0,3.175125769,3.178513279,-3.138636196,0,1.2,60,-739.9013831,-821.2032066,-63.97921533,1625.083805,,,6682.032,6682.032
3/16/2026 16:48:29.233,,231,-65878.099,None,60.002,131693.2509,132633.3069,132565.8141,132298.15,229.1471176,,179.4593427,3.132156403,132257.8883,179.4883509,3.132662692,59.69057685,1.041797098,-60.796788,-1.061104125,,,,-1.660282369,-0.028977394,165.6695506,-2.454031675,-0.042830933,168.1542149,-122.4397629,-2.136976998,167.7812862,119.2192467,2.080768386,162.2442603,0,3.175493625,3.178774096,-3.141872511,0,0,60,-742.6654677,-827.2223896,6.01918498,1563.868672,,,6682.032,6682.032
3/16/2026 16:48:29.267,,231,-66020.414,None,60.002,131692.831,132650.5381,132574.1546,132306.555,229.1616754,,179.4853811,3.132610859,132269.3352,179.5092335,3.133027162,59.71893875,1.042292107,-60.76909245,-1.060620747,,,,-2.075026361,-0.036216042,165.70866,-2.454031675,-0.042830933,168.1542149,-122.4397629,-2.136976998,167.7812862,119.0137078,2.077181055,163.2926208,90,3.175858095,3.179269105,-3.137801802,1.570796327,1.2,60,-750.888958,-838.3392007,-82.06560356,1671.293762,,,6723.032,6723.032
3/16/2026 16:48:29.300,,231,-65846.966,None,60,131668.5284,132615.9764,132542.74,132276.4485,229.1095295,,179.5008389,3.13288065,132233.0181,179.5248089,3.133299005,59.7342331,1.042559044,-60.76149299,-1.060488111,,,,-1.660282369,-0.028977394,165.6695506,-2.471664762,-0.043138688,166.9553234,-122.4397629,-2.136976998,167.7812862,119.0137078,2.077181055,163.2926208,90,3.176437693,3.179536042,-3.137669166,1.570796327,1.2,60,-763.1952804,-844.0560051,-84.91681034,1692.168096,,,6723.032,6723.032
3/16/2026 16:48:29.333,,231,-65914.042,None,60,131644.6293,132590.9345,132526.4076,132254.695,229.0718513,,179.4903478,3.132697545,132209.2304,179.5194997,3.133206342,59.72191376,1.042344031,-60.76348595,-1.060522895,,,,-1.660282369,-0.028977394,165.6695506,-2.471664762,-0.043138688,166.9553234,-122.4397629,-2.136976998,167.7812862,119.3806079,2.08358467,163.8780034,180,3.17634503,3.179321029,-3.144107565,3.141592654,1.2,60,-761.0296145,-839.1168063,54.61919855,1545.527222,,,6723.032,6723.032
3/16/2026 16:48:29.367,,231,-66002.414,None,60.001,131656.6288,132611.6612,132542.74,132271.0582,229.1001932,,179.4956396,3.132789904,132233.1232,179.5195435,3.133207106,59.72714197,1.04243528,-60.76149299,-1.060488111,,,,-2.075026361,-0.036216042,165.70866,-2.454031675,-0.042830933,168.1542149,-122.4397629,-2.136976998,167.7812862,119.0137078,2.077181055,163.2926208,0,3.176038039,3.179412278,-3.137669166,0,1.2,60.01,-754.624021,-841.2767972,-84.91681034,1680.817629,,,6723.032,6723.032
3/16/2026 16:48:29.400,,231,-65945.29,None,60.002,131668.2347,132608.2016,132539.3889,132272.6336,229.1029218,,179.516437,3.133152887,132232.7094,179.5404739,3.13357241,59.75028064,1.042839126,-60.74284558,-1.060162652,,,,-2.075026361,-0.036216042,165.70866,-2.454031675,-0.042830933,168.1542149,-123.0066513,-2.146871067,167.4204289,119.0137078,2.077181055,163.2926208,0,3.176403343,3.189710193,-3.137343707,0,1.2,60,-762.6214405,-1067.860805,-91.95841739,1922.440663,,,6723.032,6723.032
3/16/2026 16:48:29.433,,231,-65858.486,None,60.001,131655.9513,132579.7022,132536.0517,132257.9197,229.0774366,,179.5319926,3.133424384,132220.4109,179.5560985,3.13384511,59.76110754,1.043028091,-60.72419723,-1.059837177,,,,-2.075026361,-0.036216042,165.70866,-2.882963453,-0.050317204,167.0113769,-123.0066513,-2.146871067,167.4204289,119.3806079,2.08358467,163.8780034,0,3.184162314,3.189899158,-3.143421847,0,1.2,60,-932.4224382,-1071.820804,39.72958958,1964.513653,,,6723.032,6723.032
3/16/2026 16:48:29.467,,231,-65691.95,None,60,131644.0452,132575.3793,132513.8489,132245.1083,229.0552466,,179.5267498,3.13333288,132208.5099,179.5508354,3.133753252,59.75401534,1.042904309,-60.7307116,-1.059950874,,,,-1.660282369,-0.028977394,165.6695506,-2.471664762,-0.043138688,166.9553234,-122.4397629,-2.136976998,167.7812862,119.2192467,2.080768386,162.2442603,45,3.17689194,3.179881307,-3.14071926,0.785398163,1.697056275,60,-772.9970482,-851.4719999,-18.77762039,1643.246669,,,6765.032,6765.032
3/16/2026 16:48:29.500,,231,-65845.411,None,60,131656.1394,132608.2016,132534.7854,132267.0827,229.0933074,,179.5216363,3.133243633,132232.6087,179.5456541,3.133662823,59.75028064,1.042839126,-60.73578428,-1.060039409,,,,-2.075026361,-0.036216042,165.70866,-2.882963453,-0.050317204,167.0113769,-122.7842809,-2.142989971,168.4280262,118.6441829,2.07073163,162.7139822,0,3.183980027,3.185829097,-3.130771039,0,1.2,60,-928.5177717,-987.6960011,-233.3664067,2149.58018,,,6765.032,6765.032
3/16/2026 16:48:29.533,,231,-65721.01,None,60.003,131703.6759,132631.5416,132569.9966,132302.4163,229.154507,,179.5425584,3.133608791,132268.2155,179.571921,3.134121266,59.77416078,1.043255913,-60.70863783,-1.059565615,,,,-2.075026361,-0.036216042,165.70866,-2.882963453,-0.050317204,167.0113769,-122.4397629,-2.136976998,167.7812862,119.2192467,2.080768386,162.2442603,90,3.18443847,3.180232911,-3.140334001,1.570796327,1.2,60.01,-938.8068226,-859.6511934,-27.07200029,1825.530016,,,6765.032,6765.032
3/16/2026 16:48:29.567,,231,-65844.072,None,60.003,131667.1585,132610.0193,132547.0483,132275.4422,229.1077866,,179.5788298,3.134241847,132231.5725,179.6031344,3.134666042,59.81073997,1.043894341,-60.67332864,-1.058949353,,,,-1.660282369,-0.028977394,165.6695506,-2.471664762,-0.043138688,166.9553234,-122.4397629,-2.136976998,167.7812862,119.0137078,2.077181055,163.2926208,0,3.17780473,3.180871339,-3.136130408,0,1.2,60.01,-793.115367,-873.7056083,-118.2240093,1785.044985,,,6765.032,6765.032
3/16/2026 16:48:29.600,,231,-65683.166,None,60,131630.9953,132554.7669,132499.323,132229.0383,229.0274127,,179.5891168,3.134421389,132195.3992,179.6134722,3.134846471,59.82084875,1.044070772,-60.6676865,-1.058850879,,,,-1.660282369,-0.028977394,165.6695506,-2.471664762,-0.043138688,166.9553234,-122.6609127,-2.14083679,166.7697814,119.0137078,2.077181055,163.2926208,90,3.177985159,3.184907562,-3.136031934,1.570796327,1.2,60,-796.8473295,-957.2255876,-120.3120082,1874.384925,,,6765.032,6765.032
3/16/2026 16:48:29.633,,231,-65675.779,None,59.999,131619.4141,132531.3819,132492.1543,132214.9869,229.0030749,,179.5630729,3.133966837,132183.8434,179.5873187,3.134390006,59.796963,1.043653887,-60.68380077,-1.059132126,,,,-1.672394361,-0.029188788,164.4700581,-2.471664762,-0.043138688,166.9553234,-122.4397629,-2.136976998,167.7812862,119.2192467,2.080768386,162.2442603,0,3.177528694,3.180630885,-3.139900512,0,1.2,60,-781.0915967,-867.8447981,-36.3744132,1685.310808,,,6765.032,6765.032
3/16/2026 16:48:29.667,,231,-65761.229,None,60,131679.4995,132590.9763,132534.0091,132268.8186,229.0963141,,179.5580321,3.133878858,132231.9341,179.5822855,3.13430216,59.79395292,1.043601351,-60.69396101,-1.059309456,,,,-1.660282369,-0.028977394,165.6695506,-2.489552922,-0.043450895,165.7564478,-122.4397629,-2.136976998,167.7812862,119.3806079,2.08358467,163.8780034,0,3.177753055,3.180578349,-3.142894126,0,0,60,-791.9862427,-867.0671939,28.26720333,1630.786233,,,6765.032,6765.032
3/16/2026 16:48:29.700,,231,-65854.858,None,60.003,131702.9133,132618.6997,132570.5647,132298.0618,229.1469649,,179.5945385,3.134516016,132267.3119,179.6189039,3.134941271,59.8249165,1.044141768,-60.65524216,-1.058633684,,,,-2.075026361,-0.036216042,165.70866,-2.471664762,-0.043138688,166.9553234,-122.4397629,-2.136976998,167.7812862,119.0137078,2.077181055,163.2926208,0,3.178079959,3.181118766,-3.135814739,0,0,60,-799.5454496,-879.2640085,-125.0784143,1803.887873,,,6740.032,6740.032
3/16/2026 16:48:29.733,,231,-65843.438,None,60.003,131678.4545,132603.278,132547.6925,132277.1529,229.1107494,,179.6308581,3.135149912,132242.7446,179.6501623,3.135486833,59.85702337,1.044702138,-60.6199239,-1.058017264,,,,-2.075026361,-0.036216042,165.70866,-2.471664762,-0.043138688,166.9553234,-122.4397629,-2.136976998,167.7812862,119.0137078,2.077181055,163.2926208,0,3.178625521,3.181679136,-3.135198319,0,1.2,60,-811.3441845,-891.6191932,-138.398419,1841.361797,,,6740.032,6740.032
3/16/2026 16:48:29.767,,231,-65662.013,None,60,131630.3827,132554.069,132504.5483,132230.3472,229.0296797,,179.630724,3.135147572,132194.7456,179.6552579,3.135575769,59.86266596,1.04480062,-60.62132992,-1.058041804,,,,-1.660282369,-0.028977394,165.6695506,-2.489552922,-0.043450895,165.7564478,-122.4397629,-2.136976998,167.7812862,119.0137078,2.077181055,163.2926208,180,3.179026664,3.181777618,-3.135222859,3.141592654,1.2,60,-819.6374807,-893.4767987,-137.8224088,1850.936688,,,6740.032,6740.032
3/16/2026 16:48:29.800,,231,-65684.866,None,60,131642.5291,132555.7436,132503.2338,132234.4983,229.0368695,,179.6203222,3.134966026,132194.9025,179.6448438,3.135394009,59.8510903,1.044598587,-60.63291872,-1.058244067,,,,-2.075026361,-0.036216042,165.70866,-2.471664762,-0.043138688,166.9553234,-122.6609127,-2.14083679,166.7697814,119.0137078,2.077181055,163.2926208,-90,3.178532697,3.185435377,-3.135425122,-1.570796327,1.2,60.01,-809.0186635,-968.8895956,-133.4448034,1911.353063,,,6740.032,6740.032
3/16/2026 16:48:29.833,,231,-65567.736,None,60.001,131678.4545,132591.2278,132558.1492,132276.6192,229.1098252,,179.6308581,3.135149912,132242.7446,179.6501623,3.135486833,59.86599192,1.044858669,-60.62246854,-1.058061677,,,,-2.075026361,-0.036216042,165.70866,-2.882963453,-0.050317204,167.0113769,-122.6609127,-2.14083679,166.7697814,119.2192467,2.080768386,162.2442603,0,3.185804037,3.185695459,-3.138830063,0,0,60.01,-968.5224073,-974.8943888,-59.41440458,2002.831201,,,6740.032,6740.032
3/16/2026 16:48:29.867,,231,-65770.877,None,60.003,131689.9683,132602.6411,132578.4699,132291.0413,229.134805,,179.6672817,3.135785623,132254.2299,179.6867402,3.13612524,59.89882546,1.045431722,-60.58574678,-1.057420761,,,,-2.075026361,-0.036216042,165.70866,-2.471664762,-0.043138688,166.9553234,-122.4397629,-2.136976998,167.7812862,118.6441829,2.07073163,162.7139822,0,3.179263928,3.18240872,-3.128152391,0,0,60,-825.3960086,-907.8335931,-289.9295991,2023.159201,,,6740.032,6740.032
3/16/2026 16:48:29.900,,231,-65697.71,None,60.002,131653.5947,132587.3152,132554.3492,132265.7938,229.091075,,179.6932191,3.136238317,132229.8954,179.7179886,3.136670626,59.93094478,1.04599231,-60.5620023,-1.057006342,,,,-2.075026361,-0.036216042,165.70866,-2.471664762,-0.043138688,166.9553234,-122.6609127,-2.14083679,166.7697814,119.0137078,2.077181055,163.2926208,0,3.179809314,3.1868291,-3.134187397,0,1.2,60,-837.1858367,-999.9071834,-160.2864031,1997.379423,,,6782.032,6782.032
3/16/2026 16:48:29.933,,231,-65745.562,None,60,131641.6545,132550.1477,132527.5502,132240.4608,229.0471969,,179.6931356,3.136236859,132193.896,179.7127401,3.136579022,59.92763693,1.045934577,-60.56142086,-1.056996194,,,,-2.075026361,-0.036216042,165.70866,-2.882963453,-0.050317204,167.0113769,-122.4397629,-2.136976998,167.7812862,118.6441829,2.07073163,162.7139822,-90,3.186896226,3.182911575,-3.127727824,-1.570796327,1.2,60,-992.0658234,-918.6479905,-298.972791,2209.686605,,,6782.032,6782.032
3/16/2026 16:48:29.967,,231,-65755.526,None,60.001,131653.5947,132576.9303,132549.7974,132260.8033,229.0824311,,179.6931913,3.136237831,132217.8956,179.7179886,3.136670626,59.92834635,1.045946959,-60.55493555,-1.056883004,,,,-2.075026361,-0.036216042,165.70866,-2.882963453,-0.050317204,167.0113769,-122.4397629,-2.136976998,167.7812862,118.6441829,2.07073163,162.7139822,0,3.18698783,3.182923957,-3.127614634,0,0,60.01,-994.2508796,-919.1087983,-301.4639911,2214.823669,,,6782.032,6782.032
3/16/2026 16:48:30.000,,231,-65848.579,None,60.003,131701.2596,132615.2098,132564.3128,132294.2587,229.1403777,,179.7296653,3.136874423,132253.4721,179.7494141,3.137219105,59.96188046,1.04653224,-60.5227368,-1.05632103,,,,-1.660282369,-0.028977394,165.6695506,-2.471664762,-0.043138688,166.9553234,-122.4397629,-2.136976998,167.7812862,119.0137078,2.077181055,163.2926208,0,3.180357793,3.183509238,-3.133502085,0,0,60.01,-849.145964,-932.3856041,-175.1327997,1956.664368,,,6782.032,6782.032
3/16/2026 16:48:30.033,,231,-65625.019,None,60.002,131676.9192,132604.3574,132574.3387,132285.9049,229.1259085,,179.7660561,3.137509562,132253.1024,179.7859185,3.137856227,60.001087,1.047216523,-60.48347723,-1.055635821,,,,-1.660282369,-0.028977394,165.6695506,-2.471664762,-0.043138688,166.9553234,-122.0925913,-2.130917711,167.1406593,119.2192467,2.080768386,162.2442603,0,3.180994915,3.178134234,-3.136404207,0,0,60,-863.0924715,-809.7120028,-111.6000048,1784.404479,,,6782.032,6782.032
3/16/2026 16:48:30.067,,231,-65683.714,None,60,131628.832,132575.968,132526.657,132244.5355,229.0542545,,179.7763723,3.137689615,132205.007,179.7962872,3.138037194,60.01196802,1.047406433,-60.47776791,-1.055536174,,,,-1.660282369,-0.028977394,165.6695506,-2.471664762,-0.043138688,166.9553234,-122.4397629,-2.136976998,167.7812862,119.2192467,2.080768386,162.2442603,0,3.181175882,3.184383431,-3.13630456,0,1.2,60,-866.7391086,-951.5376104,-113.7024161,1931.979135,,,6782.032,6782.032
3/16/2026 16:48:30.100,,231,-65682.619,None,60,131640.9194,132561.1806,132520.7443,132241.6298,229.0492216,,179.7659712,3.13750808,132205.1028,179.78586,3.137855205,60.00229092,1.047237535,-60.48228253,-1.055614969,,,,-1.660282369,-0.028977394,165.6695506,-2.471664762,-0.043138688,166.9553234,-122.4397629,-2.136976998,167.7812862,119.2192467,2.080768386,162.2442603,0,3.180993893,3.184214533,-3.136383355,0,0,60,-862.7568561,-947.6783933,-112.0032166,1922.438466,,,6822.032,6822.032
3/16/2026 16:48:30.133,,231,-65622.211,None,60.002,131664.7896,132607.1499,132559.3675,132277.8124,229.1118917,,179.7816324,3.13778142,132240.9604,179.8015648,3.138129306,60.01974249,1.047542123,-60.47385293,-1.055467845,,,,-2.075026361,-0.036216042,165.70866,-2.471664762,-0.043138688,166.9553234,-122.6609127,-2.14083679,166.7697814,118.6441829,2.07073163,162.7139822,0,3.181267994,3.188378913,-3.126199475,0,0,60.01,-869.1963946,-1034.294396,-332.0063988,2235.497189,,,6822.032,6822.032
3/16/2026 16:48:30.167,,231,-65632.709,None,60.004,131688.4598,132633.574,132585.8295,132303.3353,229.1560987,,179.823258,3.138507924,132264.6293,179.84859,3.13895005,60.062226,1.0482836,-60.43264384,-1.054748611,,,,-2.075026361,-0.036216042,165.70866,-2.060111024,-0.03595572,166.9078788,-122.6609127,-2.14083679,166.7697814,118.6441829,2.07073163,162.7139822,90,3.17490577,3.18912039,-3.125480241,1.570796327,1.2,60.01,-730.0016749,-1050.883194,-347.5871935,2128.472063,,,6822.032,6822.032
3/16/2026 16:48:30.200,,231,-65620.915,None,60.002,131664.315,132608.0582,132573.7087,132282.7492,229.1204425,,179.8544212,3.139051824,132240.4269,179.8746722,3.139405271,60.09177154,1.048799267,-60.39985344,-1.05417631,,,,-1.660282369,-0.028977394,165.6695506,-2.882963453,-0.050317204,167.0113769,-122.0925913,-2.130917711,167.1406593,119.2192467,2.080768386,162.2442603,0,3.189722475,3.179716978,-3.134944696,0,0,60,-1054.031285,-844.7904052,-142.9920158,2041.813706,,,6822.032,6822.032
3/16/2026 16:48:30.233,,231,-65708.755,None,60,131640.2647,132579.7087,132563.2749,132261.8114,229.0841773,,179.8648074,3.139233097,132228.3681,179.8850952,3.139587187,60.10267166,1.04898951,-60.39729156,-1.054131597,,,,-1.660282369,-0.028977394,165.6695506,-2.454031675,-0.042830933,168.1542149,-122.4397629,-2.136976998,167.7812862,119.4274564,2.084402332,161.1980149,0,3.18241812,3.185966508,-3.138533929,0,0,60,-894.0830044,-986.7456052,-65.36159041,1946.1902,,,6822.032,6822.032
3/16/2026 16:48:30.267,,231,-65539.771,None,60,131664.2412,132606.4961,132564.6996,132279.1931,229.1142833,,179.8700189,3.139324055,132240.3403,179.8903381,3.139678693,60.10334557,1.049001272,-60.38571045,-1.053929468,,,,-1.672394361,-0.029188788,164.4700581,-2.471664762,-0.043138688,166.9553234,-122.0925913,-2.130917711,167.1406593,118.8480593,2.074289944,161.6618693,0,3.182817381,3.179918983,-3.128219412,0,0,60.01,-896.3664177,-849.2544093,-286.5888128,2032.20964,,,6822.032,6822.032
3/16/2026 16:48:30.300,,231,-65648.563,None,60.003,131688.123,132628.6308,132589.8642,132302.9195,229.1553786,,179.9012322,3.13986883,132264.1965,179.9216843,3.140225787,60.13873591,1.04961895,-60.35609903,-1.053412652,,,,-1.660282369,-0.028977394,165.6695506,-2.045408489,-0.035699113,168.1071087,-122.0925913,-2.130917711,167.1406593,119.4274564,2.084402332,161.1980149,0,3.1759249,3.180536661,-3.137814984,0,0,60.01,-752.1455533,-863.0784104,-80.74078216,1695.964746,,,6781.032,6781.032
3/16/2026 16:48:30.333,,231,-65622.974,None,60.003,131676.035,132624.0266,132577.8448,132293.3553,229.1388129,,179.9376146,3.140503824,132252.0784,179.9582278,3.140863591,60.17345504,1.050224913,-60.32330266,-1.052840247,,,,-1.660282369,-0.028977394,165.6695506,-2.060111024,-0.03595572,166.9078788,-122.0925913,-2.130917711,167.1406593,119.2192467,2.080768386,162.2442603,0,3.176819311,3.181142624,-3.133608633,0,0,60,-771.6614621,-876.4704061,-171.7344133,1819.866282,,,6781.032,6781.032
3/16/2026 16:48:30.367,,231,-65983.421,None,60.001,131640.0088,132600.1591,132553.9761,132265.4537,229.0904858,,179.9532025,3.140775883,132228.0441,179.9791082,3.141228023,60.19144818,1.050538952,-60.29951059,-1.052424997,,,,-1.245364267,-0.021735707,165.6391258,-2.045408489,-0.035699113,168.1071087,-122.0925913,-2.130917711,167.1406593,119.3806079,2.08358467,163.8780034,0,3.176927136,3.181456663,-3.136009667,0,0,60,-773.7396678,-883.2671953,-121.2768064,1778.283669,,,6781.032,6781.032
3/16/2026 16:48:30.400,,231,-65330.611,None,60,131652.0137,132583.7816,132548.0309,132261.9778,229.0844655,,179.9532025,3.140775883,132228.0441,179.9738876,3.141136907,60.19336996,1.050572494,-60.30401631,-1.052503637,,,,-1.672394361,-0.029188788,164.4700581,-2.060111024,-0.03595572,166.9078788,-122.3124786,-2.134755468,166.125254,119.4274564,2.084402332,161.1980149,0,3.177092627,3.185327962,-3.136905969,0,1.2,60,-771.8754425,-962.9856003,-100.1375834,1834.998626,,,6781.032,6781.032
3/16/2026 16:48:30.433,,231,-65348.539,None,60.001,131676.0049,132641.8104,132576.2916,132298.7695,229.1481905,,179.9636118,3.14095756,132264.0267,179.9843354,3.141319255,60.20175513,1.050718842,-60.29307059,-1.052312598,,,,-1.672394361,-0.029188788,164.4700581,-2.471664762,-0.043138688,166.9553234,-122.3124786,-2.134755468,166.125254,119.4274564,2.084402332,161.1980149,0,3.184457943,3.18547431,-3.13671493,0,0,60.01,-932.1833477,-966.6287832,-104.2415883,2003.053719,,,6781.032,6781.032
3/16/2026 16:48:30.467,,231,-65483.626,None,60.004,131712.0137,132674.5029,132617.9391,132335.5534,229.2119021,,180,3.141592654,132300,-179.9738995,-3.141137114,60.23969208,1.051380967,-60.26154921,-1.051762446,,,,-1.672394361,-0.029188788,164.4700581,-2.489552922,-0.043450895,165.7564478,-122.0925913,-2.130917711,167.1406593,119.2192467,2.080768386,162.2442603,0,-3.097686219,3.182298678,-3.132530832,0,0,60.01,-955.070247,-902.419198,-194.9760106,2052.465456,,,6781.032,6781.032
3/16/2026 16:48:30.500,,231,-65433.139,None,60.004,131700.1072,132647.7199,132597.1335,132315.7028,229.1775199,,-179.9532195,-3.140776179,132276.0441,-179.926912,-3.140317028,60.28083494,1.052099046,-60.21460018,-1.050943031,,,,-1.672394361,-0.029188788,164.4700581,-2.060111024,-0.03595572,166.9078788,-122.3124786,-2.134755468,166.125254,119.7975913,2.090862404,161.7909763,0,-3.104361308,3.186854514,-3.141805435,0,0,60.01,-809.7975106,-997.0560034,4.564803747,1802.28871,,,6831.664,6831.664
3/16/2026 16:48:30.533,,231,-65605.752,None,60.002,131652.1772,132601.6165,132546.5795,132267.507,229.0940423,,-179.9324036,-3.140412874,132228.092,-179.9059955,-3.139951966,60.3052828,1.052525741,-60.19013565,-1.050516044,,,,-1.672394361,-0.029188788,164.4700581,-2.060111024,-0.03595572,166.9078788,-122.0925913,-2.130917711,167.1406593,119.2192467,2.080768386,162.2442603,0,-3.103996246,3.183443452,-3.13128443,0,0,60,-817.437599,-927.2735942,-221.6736158,1966.384809,,,6831.664,6831.664
3/16/2026 16:48:30.567,,231,-65462.112,None,60,131640.2188,132595.6723,132531.7225,132256.5902,229.0751339,,-179.9219971,-3.140231246,132216.1225,-179.8955411,-3.139769502,60.30978716,1.052604357,-60.18047632,-1.050347457,,,,-1.672394361,-0.029188788,164.4700581,-2.060111024,-0.03595572,166.9078788,-122.0925913,-2.130917711,167.1406593,119.4274564,2.084402332,161.1980149,-90,-3.103813782,3.183522068,-3.134749789,-1.570796327,1.2,60,-821.3285737,-928.9727962,-146.1887957,1896.490166,,,6831.664,6831.664
3/16/2026 16:48:30.600,,231,-65618.064,None,60.002,131676.2893,132631.4314,132571.9779,132293.9544,229.1398505,,-179.906422,-3.139959409,132252.1764,-179.8799051,-3.139496603,60.32456108,1.052862211,-60.1605575,-1.049999808,,,,-1.245364267,-0.021735707,165.6391258,-2.060111024,-0.03595572,166.9078788,-122.0925913,-2.130917711,167.1406593,119.2192467,2.080768386,162.2442603,0,-3.103540883,3.183779922,-3.130768194,0,0,60.01,-833.3660748,-934.9344061,-232.8192147,2001.119696,,,6831.664,6831.664
3/16/2026 16:48:30.633,,231,-65198.146,None,60.004,131712.5598,132656.9449,132604.9395,132325.5246,229.1945318,,-179.8596714,-3.139143457,132288.3968,-179.8329574,-3.13867721,60.37854815,1.053804463,-60.11491986,-1.049203281,,,,-1.254451623,-0.021894311,164.4394113,-2.075026361,-0.036216042,165.70866,-121.9613434,-2.128627003,165.4869179,119.7975913,2.090862404,161.7909763,0,-3.102461168,3.182431466,-3.140065685,0,0,60,-851.0266484,-896.2848105,-32.76000295,1780.071462,,,6831.664,6831.664
3/16/2026 16:48:30.667,,231,-65556.936,None,60.004,131677.011,132634.9062,132574.0128,132296.0348,229.1434538,,-179.8076458,-3.138235439,132252.7453,-179.7754756,-3.137673964,60.42679142,1.054646467,-60.06535567,-1.048338223,,,,-1.245364267,-0.021735707,165.6391258,-2.060111024,-0.03595572,166.9078788,-122.0925913,-2.130917711,167.1406593,119.7975913,2.090862404,161.7909763,0,-3.101718244,3.185564178,-3.139200627,0,1.2,60,-873.2664984,-974.4768078,-51.30719668,1899.050503,,,6831.664,6831.664
3/16/2026 16:48:30.700,,231,-65516.774,None,60.002,131641.2602,132599.3864,132529.5994,132257.4678,229.0766539,,-179.7763926,-3.137689969,132217.0069,-179.7492999,-3.137217112,60.45384944,1.055118718,-60.03633534,-1.047831723,,,,-1.254451623,-0.021894311,164.4394113,-2.075026361,-0.036216042,165.70866,-122.0925913,-2.130917711,167.1406593,119.5877635,2.087200218,162.8334118,0,-3.10100107,3.186036429,-3.135031941,0,1.2,60,-882.2871623,-984.6719963,-141.5807814,2008.53994,,,6884.689,6884.689
3/16/2026 16:48:30.733,,231,-65468.448,None,60.002,131665.4223,132618.8756,132553.5796,132280.0074,229.1156936,,-179.7608357,-3.137418449,132241.1521,-179.7336799,-3.136944492,60.47053953,1.055410015,-60.01836063,-1.047518005,,,,-1.254451623,-0.021894311,164.4394113,-2.060111024,-0.03595572,166.9078788,-121.9613434,-2.128627003,165.4869179,119.5877635,2.087200218,162.8334118,0,-3.100988772,3.184037018,-3.134718223,0,0,60.01,-882.7154916,-931.2335992,-148.3775834,1962.326674,,,6884.689,6884.689
3/16/2026 16:48:30.767,,231,-65508.293,None,60.005,131713.9679,132662.4249,132597.1927,132325.2355,229.194031,,-179.7193444,-3.136694289,132289.5871,-179.6867973,-3.136126236,60.51096774,1.056115621,-59.97534696,-1.046767274,,,,-1.660282369,-0.028977394,165.6695506,-2.060111024,-0.03595572,166.9078788,-122.6609127,-2.14083679,166.7697814,119.7975913,2.090862404,161.7909763,0,-3.100170516,3.196952411,-3.137629678,0,1.2,60.01,-907.5627484,-1224.158397,-85.01760875,2216.738754,,,6884.689,6884.689
3/16/2026 16:48:30.800,,231,-65566.094,None,60.006,131714.6026,132661.5457,132593.3282,132323.8615,229.1916511,,-179.6673722,-3.135787204,132290.2293,-179.6398181,-3.135306293,60.56432571,1.057046893,-59.92645722,-1.045913988,,,,-1.245364267,-0.021735707,165.6391258,-1.648344505,-0.028769039,166.8690505,-122.3124786,-2.134755468,166.125254,119.5877635,2.087200218,162.8334118,0,-3.106537254,3.191802361,-3.133114206,0,1.2,60.01,-767.9919501,-1106.078395,-183.052781,2057.123126,,,6884.689,6884.689
3/16/2026 16:48:30.833,,231,-65542.003,None,60.003,131667.6769,132616.3217,132543.6912,132276.5991,229.1097903,,-179.599664,-3.134605471,132243.2281,-179.571804,-3.134119224,60.63066733,1.058204773,-59.86006153,-1.044755164,,,,-1.254451623,-0.021894311,164.4394113,-2.060111024,-0.03595572,166.9078788,-121.7427612,-2.124812023,166.5062161,120.1650078,2.097275032,162.3906401,0,-3.098163504,3.183016796,-3.142030196,0,0,60,-944.1133792,-914.4432177,9.41759903,1849.138998,,,6884.689,6884.689
3/16/2026 16:48:30.867,,231,-65165.386,None,60.002,131668.2347,132607.8264,132542.7036,132273.6153,229.1046222,,-179.5736303,-3.134151099,132231.6613,-179.5404739,-3.13357241,60.6583453,1.058687844,-59.82981729,-1.044227303,,,,-1.254451623,-0.021894311,164.4394113,-1.660282369,-0.028977394,165.6695506,-121.7427612,-2.124812023,166.5062161,120.0101376,2.094572038,160.7507387,0,-3.104595016,3.183499867,-3.138799341,0,0,60,-804.2966839,-925.0416029,-59.51518342,1788.85347,,,6884.689,6884.689
3/16/2026 16:48:30.900,,231,-65344.464,None,60.005,131717.1433,132656.2751,132582.3138,132319.2643,229.1836885,,-179.5270074,-3.133337375,132280.5074,-179.4936638,-3.13275542,60.70577132,1.059515584,-59.77977141,-1.043353837,,,,-1.254451623,-0.021894311,164.4394113,-1.648344505,-0.028769039,166.8690505,-121.7427612,-2.124812023,166.5062161,120.0101376,2.094572038,160.7507387,0,-3.103986381,3.184327607,-3.137925875,0,1.2,60.02,-817.8236865,-943.6463978,-78.14879483,1839.618879,,,6851.318,6851.318
3/16/2026 16:48:30.933,,231,-65431.555,None,60.007,131730.3754,132681.3698,132607.348,132340.4025,229.2203011,,-179.4647353,-3.132250522,132305.7735,-179.4362991,-3.131754217,60.77124819,1.060658371,-59.72005037,-1.042311508,,,,-0.836375325,-0.014597503,164.4175173,-1.648344505,-0.028769039,166.8690505,-121.9613434,-2.128627003,165.4869179,120.1650078,2.097275032,162.3906401,90,-3.102985178,3.189285374,-3.13958654,1.570796327,1.2,60.01,-839.6347293,-1046.793594,-43.20000649,1929.62833,,,6851.318,6851.318
3/16/2026 16:48:30.967,,231,-65407.637,None,60.006,131684.2722,132635.4876,132560.0372,132293.9701,229.1398778,,-179.3865671,-3.13088623,132259.5802,-179.3577795,-3.130383791,60.84922919,1.062019397,-59.64201241,-1.040949489,,,,-0.836375325,-0.014597503,164.4175173,-1.648344505,-0.028769039,166.8690505,-121.7427612,-2.124812023,166.5062161,120.379126,2.1010121,161.3542686,0,-3.101614752,3.18683142,-3.141961589,0,0,60,-869.1195728,-998.740818,7.891206478,1859.969184,,,6851.318,6851.318
3/16/2026 16:48:31.000,,231,-65445.077,None,60.003,131661.9668,132586.3752,132527.5882,132259.3185,229.0798595,,-179.3188062,-3.129703579,132225.3449,-179.2950014,-3.129288106,60.90862748,1.063056092,-59.57364813,-1.039756307,,,,-0.836375325,-0.014597503,164.4175173,-1.648344505,-0.028769039,166.8690505,-121.7427612,-2.124812023,166.5062161,119.7975913,2.090862404,161.7909763,-45,-3.100519067,3.187868115,-3.130618711,-0.785398163,1.697056275,60,-892.6954132,-1021.233599,-235.296007,2149.225019,,,6851.318,6851.318
3/16/2026 16:48:31.033,,231,-65160.187,None,60.003,131687.0251,132609.6588,132549.4606,132282.7196,229.1203913,,-179.2825404,-3.129070622,132250.3684,-179.258585,-3.128652521,60.94388514,1.063671455,-59.53708505,-1.039118161,,,,-0.836375325,-0.014597503,164.4175173,-1.660282369,-0.028977394,165.6695506,-121.7427612,-2.124812023,166.5062161,120.0101376,2.094572038,160.7507387,0,-3.099675127,3.188483478,-3.133690199,0,1.2,60,-911.1994229,-1034.985618,-168.3791957,2114.564237,,,6851.318,6851.318
3/16/2026 16:48:31.067,,231,-65479.45,None,60.007,131724.7958,132652.8351,132606.0927,132328.5964,229.1998523,,-179.230766,-3.128166988,132287.9222,-179.201377,-3.127654052,60.99573836,1.064576464,-59.4852956,-1.038214265,,,,-0.836375325,-0.014597503,164.4175173,-1.648344505,-0.028769039,166.8690505,-121.3902681,-2.118659858,165.8780275,120.1650078,2.097275032,162.3906401,0,-3.098885013,3.183236322,-3.135489297,0,1.2,60.01,-928.6281213,-916.0703905,-131.4287933,1976.127305,,,6851.318,6851.318
3/16/2026 16:48:31.100,,231,-65319.106,None,60.008,131715.7986,132660.1786,132598.5046,132325.5304,229.1945418,,-179.1424206,-3.12662507,132290.8182,-179.1125737,-3.126104143,61.08634712,1.066157885,-59.3990615,-1.036709196,,,,-0.836375325,-0.014597503,164.4175173,-1.660282369,-0.028977394,165.6695506,-121.1757005,-2.114914947,166.903565,120.379126,2.1010121,161.3542686,0,-3.097126749,3.181072832,-3.137721296,0,0,60,-966.8559968,-873.9215931,-82.82878458,1923.606375,,,6851.318,6851.318
3/16/2026 16:48:31.133,,231,-65025.504,None,60.005,131694.511,132621.0781,132552.2064,132289.9366,229.1328916,,-179.0694154,-3.125350888,132257.444,-179.0393297,-3.124825793,61.15990662,1.067441741,-59.32090529,-1.035345113,,,,-0.836375325,-0.014597503,164.4175173,-1.245364267,-0.021735707,165.6391258,-121.3902681,-2.118659858,165.8780275,120.5960095,2.10479743,160.3201796,0,-3.103090086,3.186101599,-3.140142543,0,1.2,60,-837.0484468,-978.8255979,-30.81598995,1846.690035,,,6816.547,6816.547
3/16/2026 16:48:31.167,,231,-65309.933,None,60.004,131672.7941,132598.4905,132547.4057,132273.5791,229.1045594,,-179.0016631,-3.124168387,132236.0733,-178.9817245,-3.123820393,61.23145944,1.068690573,-59.25330559,-1.034165275,,,,-0.836375325,-0.014597503,164.4175173,-1.236407603,-0.021579384,166.8388444,-121.3902681,-2.118659858,165.8780275,120.379126,2.1010121,161.3542686,0,-3.102241009,3.187350431,-3.135177375,0,0,60,-855.3597775,-1006.099193,-137.2031975,1998.662168,,,6816.547,6816.547
3/16/2026 16:48:31.200,,231,-65470.003,None,60.006,131722.7494,132643.2787,132586.2015,132318.08,229.1816374,,-178.9603577,-3.123447472,132273.7748,-178.9351259,-3.123007095,61.27164029,1.069391861,-59.21500038,-1.033496723,,,,-0.836375325,-0.014597503,164.4175173,-1.236407603,-0.021579384,166.8388444,-121.1757005,-2.114914947,166.903565,120.379126,2.1010121,161.3542686,0,-3.101427711,3.184306808,-3.134508823,0,1.2,60.02,-873.2773758,-945.3455954,-151.5455966,1970.168568,,,6816.547,6816.547
3/16/2026 16:48:31.233,,231,-65180.03,None,60.008,131738.6961,132662.1644,132618.628,132340.5133,229.220493,,-178.8670188,-3.121818401,132301.8656,-178.8465145,-3.121460534,61.36472282,1.071016458,-59.1207098,-1.031851042,,,,-0.418209941,-0.00729914,164.4043795,-1.245364267,-0.021735707,165.6391258,-121.3902681,-2.118659858,165.8780275,120.379126,2.1010121,161.3542686,0,-3.099724827,3.189676316,-3.132863142,0,0,60.01,-910.401322,-1057.708797,-186.7967947,2154.906914,,,6816.547,6816.547
3/16/2026 16:48:31.267,,231,-65389.046,None,60.008,131707.4917,132648.85,132587.6182,132315.3522,229.1769126,,-178.7731636,-3.120180319,132270.321,-178.7470341,-3.119724273,61.46193203,1.072713078,-59.02201424,-1.03012848,,,,-0.418209941,-0.00729914,164.4043795,-0.830315486,-0.014491739,165.6173904,-121.1757005,-2.114914947,166.903565,120.7453493,2.107403901,161.9644405,0,-3.105232534,3.187628025,-3.137532381,0,0,60,-790.5064081,-1018.843188,-87.19200051,1896.541597,,,6816.547,6816.547
3/16/2026 16:48:31.300,,231,-65424.614,None,60.005,131650.735,132589.7687,132544.5066,132262.3769,229.0851567,,-178.7051362,-3.118993016,132225.7653,-178.6838078,-3.118620765,61.53066368,1.073912672,-58.9624053,-1.029088107,,,,0,0,164.4,-0.830315486,-0.014491739,165.6173904,-120.6113884,-2.105065843,167.3171838,120.7453493,2.107403901,161.9644405,0,-3.104129026,3.178978515,-3.136492008,0,1.2,60,-814.1906955,-829.1951955,-109.4976184,1752.883509,,,6816.547,6816.547
3/16/2026 16:48:31.333,,231,-65222.77,None,60.004,131654.4107,132584.5164,132550.9593,132263.9969,229.0879627,,-178.6375577,-3.117813549,132229.3825,-178.6159347,-3.117436157,61.60019933,1.075126298,-58.89746996,-1.027954772,,,,-0.418209941,-0.00729914,164.4043795,-0.830315486,-0.014491739,165.6173904,-121.1757005,-2.114914947,166.903565,120.9637565,2.111215827,160.9342723,0,-3.102944418,3.190041245,-3.139170599,0,1.2,60,-839.968311,-1071.691196,-51.66719905,1963.326706,,,6780.324,6780.324
3/16/2026 16:48:31.367,,231,-65248.56,None,60.007,131717.9485,132639.6256,132600.8069,132320.1449,229.1852138,,-178.5756979,-3.116733892,132280.8699,-178.553945,-3.116354234,61.65430638,1.076070644,-58.83171818,-1.026807187,,,,0,0,164.4,-0.824342821,-0.014387496,166.8172653,-120.8219356,-2.108740585,166.2855376,120.5960095,2.10479743,160.3201796,0,-3.101966738,3.184811229,-3.131604617,0,0,60.01,-861.5182936,-952.9344025,-212.3279962,2026.780692,,,6780.324,6780.324
3/16/2026 16:48:31.400,,231,-65455.056,None,60.009,131736.2192,132664.0569,132616.3803,132339.573,229.2188643,,-178.4719204,-3.114922634,132299.0487,-178.4497272,-3.114535289,61.76593659,1.078018959,-58.72059928,-1.024867796,,,,0,0,164.4,-0.830315486,-0.014491739,165.6173904,-120.6113884,-2.105065843,167.3171838,120.7453493,2.107403901,161.9644405,0,-3.10004355,3.183084802,-3.132271697,0,0,60,-903.4315021,-920.735996,-200.2032124,2024.37071,,,6780.324,6780.324
3/16/2026 16:48:31.433,,231,-65535.682,None,60.008,131694.6045,132614.9145,132580.7188,132297.4318,229.1458736,,-178.3726281,-3.113189656,132257.3444,-178.3500036,-3.112794783,61.8604188,1.079667985,-58.62623891,-1.023220897,,,,0,0,164.4,-0.412192741,-0.00719412,166.8043165,-120.8219356,-2.108740585,166.2855376,121.1088088,2.113747467,162.5811797,0,-3.105600663,3.18840857,-3.136968364,0,0,60,-782.408767,-1032.004814,-99.67680648,1914.090388,,,6780.324,6780.324
3/16/2026 16:48:31.467,,231,-65365.862,None,60.005,131663.2049,132583.7648,132557.3388,132268.7949,229.096273,,-178.3046148,-3.1120026,132225.8824,-178.2816942,-3.11160256,61.92964838,1.080876269,-58.55322291,-1.021946527,,,,0.418209941,0.00729914,164.4043795,-0.415179541,-0.00724625,165.6043478,-120.6113884,-2.105065843,167.3171838,121.3286929,2.117585168,161.5549442,0,-3.10435631,3.185942112,-3.139531695,0,1.2,60,-809.2757355,-983.5056004,-44.13600179,1836.917338,,,6780.324,6780.324
3/16/2026 16:48:31.500,,231,-65446.992,None,60.005,131679.5957,132595.8624,132558.5924,132278.6945,229.1134197,,-178.2372092,-3.110826151,132242.584,-178.2192224,-3.11051222,61.99705711,1.082052773,-58.49273757,-1.020890859,,,,0,0,164.4,-0.824342821,-0.014387496,166.8172653,-120.2564372,-2.098870775,166.7093279,121.3286929,2.117585168,161.5549442,0,-3.096124724,3.180923548,-3.138476027,0,0,60.01,-988.1631851,-869.1839937,-66.74399621,1924.091175,,,6780.324,6780.324
3/16/2026 16:48:31.533,,231,-65312.885,None,60.007,131697.3058,132628.7106,132607.9219,132312.0254,229.1711504,,-178.1595961,-3.109471546,132272.2311,-178.1411122,-3.109148941,62.08089913,1.083516092,-58.40846222,-1.019419977,,,,0.418209941,0.00729914,164.4043795,0,0,165.6,-120.2564372,-2.098870775,166.7093279,121.3286929,2.117585168,161.5549442,0,-3.109148941,3.182386867,-3.137005145,0,0,60,-705.4015585,-901.7279857,-98.27998693,1705.409531,,,6741.483,6741.483
3/16/2026 16:48:31.567,,231,-65467.166,None,60.009,131705.7211,132628.8235,132596.2691,132310.9625,229.1693094,,-178.0555198,-3.107655072,132268.1632,-178.0315426,-3.10723659,62.18061563,1.085256474,-58.3079126,-1.017665055,,,,0.418209941,0.00729914,164.4043795,0,0,166.8,-120.2564372,-2.098870775,166.7093279,121.3286929,2.117585168,161.5549442,0,-3.10723659,3.184127249,-3.135250223,0,0,60,-746.9416276,-940.1760036,-135.8639915,1822.981623,,,6741.483,6741.483
3/16/2026 16:48:31.600,,231,-64937.635,None,60.006,131664.9171,132597.4707,132555.8609,132273.4489,229.1043341,,-177.9666536,-3.106104064,132239.265,-177.9421041,-3.105675594,62.27309598,1.08687056,-58.21783883,-1.016092971,,,,0.418209941,0.00729914,164.4043795,0,0,165.6,-120.106527,-2.09625435,165.068713,121.5513849,2.121471878,160.5311185,0,-3.105675594,3.18312491,-3.137564849,0,0,60,-780.6946521,-908.7839955,-85.70879405,1775.187442,,,6741.483,6741.483
3/16/2026 16:48:31.633,,231,-65100.974,None,60.005,131658.6195,132605.446,132564.265,132276.8319,229.1101935,,-177.8989177,-3.10492185,132232.9,-177.8740715,-3.104488202,62.33346563,1.087924209,-58.15295125,-1.014960469,,,,0.418209941,0.00729914,164.4043795,0.412192741,0.00719412,166.8043165,-120.106527,-2.09625435,165.068713,121.5513849,2.121471878,160.5311185,90,-3.111682322,3.184178559,-3.136432347,1.570796327,1.2,60,-650.1437252,-931.8815925,-109.8143961,1691.839714,,,6741.483,6741.483
3/16/2026 16:48:31.667,,231,-65316.254,None,60.007,131701.393,132644.9897,132602.0579,132316.8621,229.1795278,,-177.821574,-3.103571947,132275.5956,-177.7963986,-3.103132554,62.41262222,1.089305753,-58.07760869,-1.013645493,,,,0.836375325,0.014597503,164.4175173,0.415179541,0.00724625,165.6043478,-120.0499136,-2.095266259,167.7469523,121.5513849,2.121471878,160.5311185,0,-3.110378804,3.184572012,-3.135117371,0,0,60.01,-678.7418382,-956.0303996,-137.8368016,1772.609039,,,6741.483,6741.483
3/16/2026 16:48:31.700,,231,-65402.035,None,60.009,131722.3471,132667.73,132624.8236,132339.0181,229.2179032,,-177.7179063,-3.101762604,132296.9262,-177.6974986,-3.101406423,62.51710807,1.091129375,-57.973735,-1.011832556,,,,0.830315486,0.014491739,165.6173904,0,0,166.8,-119.693861,-2.089051969,167.1492746,121.5513849,2.121471878,160.5311185,0,-3.101406423,3.180181344,-3.133304434,0,0,60.01,-880.27033,-855.5040019,-176.4575835,1912.231915,,,6741.483,6741.483
3/16/2026 16:48:31.733,,231,-65690.899,None,60.008,131672.2604,132621.0771,132571.6862,132289.0601,229.1313733,,-177.6131903,-3.099934966,132258.7419,-177.5921005,-3.099566879,62.62344814,1.092985359,-57.87367369,-1.010086156,,,,1.245364267,0.021735707,165.6391258,0.412192741,0.00719412,166.8043165,-119.4913618,-2.085517691,168.1927466,122.2756443,2.134112588,161.7998764,0,-3.106760999,3.17850305,-3.144198744,0,0,60,-762.9105153,-823.1327973,55.90079087,1530.142522,,,6787.993,6787.993
3/16/2026 16:48:31.767,,231,-65372.602,None,60.005,131630.9516,132586.5593,132544.1334,132254.6161,229.0717146,,-177.5447808,-3.098740995,132217.3745,-177.5233796,-3.098367473,62.69745483,1.094277019,-57.80491639,-1.008886115,,,,1.254451623,0.021894311,164.4394113,0.415179541,0.00724625,165.6043478,-119.693861,-2.089051969,167.1492746,122.2756443,2.134112588,161.7998764,0,-3.105613723,3.183328988,-3.142998703,0,0,60,-782.0760581,-924.6815842,30.15359761,1676.604045,,,6787.993,6787.993
3/16/2026 16:48:31.800,,231,-65019.298,None,60.005,131638.3181,132595.2548,132556.2846,132264.0251,229.0880114,,-177.4720496,-3.097471596,132224.6779,-177.4503256,-3.097092441,62.76939596,1.095532629,-57.7285103,-1.007552577,,,,1.254451623,0.021894311,164.4394113,0.415179541,0.00724625,165.6043478,-119.7448813,-2.089942441,164.4700581,122.2756443,2.134112588,161.7998764,0,-3.104338691,3.18547507,-3.141665165,0,1.2,60,-809.8236283,-956.6784009,1.555195029,1764.946834,,,6787.993,6787.993
3/16/2026 16:48:31.833,,231,-65349.187,None,60.008,131705.8359,132663.2998,132619.3642,132330.236,229.2026921,,-177.4056976,-3.096313535,132291.5888,-177.3784743,-3.095838399,62.83695641,1.096711781,-57.66598808,-1.006461358,,,,1.254451623,0.021894311,164.4394113,0.412192741,0.00719412,166.8043165,-119.5387823,-2.086345334,165.5130206,122.2756443,2.134112588,161.7998764,0,-3.103032519,3.183057115,-3.140573946,0,0,60,-838.6274181,-910.1951864,-21.85921661,1770.681821,,,6787.993,6787.993
3/16/2026 16:48:31.867,,231,-65144.246,None,60.01,131718.1748,132676.9151,132626.3523,132341.2139,229.2217064,,-177.2862953,-3.094229572,132304.3689,-177.2637577,-3.093836216,62.95058135,1.098694911,-57.54510943,-1.004351628,,,,1.254451623,0.021894311,164.4394113,0.412192741,0.00719412,166.8043165,-119.1760791,-2.080014969,164.9247101,122.503989,2.138097954,160.7865666,0,-3.101030336,3.17870988,-3.142449582,0,0,60,-882.2339425,-812.0016009,18.27359835,1675.961945,,,6787.993,6787.993
3/16/2026 16:48:31.900,,231,-65498.17,None,60.008,131681.3148,132621.4289,132581.4068,132295.4289,229.1424044,,-177.1812087,-3.092395465,132256.0215,-177.1636688,-3.092089335,63.05471372,1.100512363,-57.4405099,-1.002526022,,,,1.672394361,0.029188788,164.4700581,0.824342821,0.014387496,166.8172653,-119.693861,-2.089051969,167.1492746,122.8631755,2.144366943,161.4345688,0,-3.106476831,3.189564332,-3.146892965,0,1.2,60,-763.6878591,-1063.007987,113.4432119,1713.252634,,,6787.993,6787.993
