time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:48:31.933,,231,-65611.051,None,60.005,131641.188,132588.3475,132538.4811,132256.7216,229.0753615,,-177.1178586,-3.091289796,132215.242,-177.0948204,-3.090887704,63.11723485,1.101603563,-57.3732417,-1.00135197,,,,1.245364267,0.021735707,165.6391258,0.818455462,0.014284743,168.017142,-119.335267,-2.082793322,166.558098,122.2756443,2.134112588,161.7998764,0,-3.105172447,3.184396885,-3.135464558,0,1.2,60,-797.4268312,-944.9855913,-131.4144094,1873.826832,,,6787.993,6787.993
3/16/2026 16:48:31.967,,231,-65301.71,None,60.005,131660.5488,132598.3803,132559.1964,132273.4177,229.10428,,-177.0558053,-3.090206762,132234.5449,-177.0325,-3.089800007,63.17755087,1.102656276,-57.31120819,-1.000269281,,,,1.254451623,0.021894311,164.4394113,0.830315486,0.014491739,165.6173904,-119.335267,-2.082793322,166.558098,122.2756443,2.134112588,161.7998764,0,-3.104291746,3.185449598,-3.134381869,0,0,60,-810.9041494,-968.2847918,-154.6560118,1933.844953,,,6834.751,6834.751
3/16/2026 16:48:32.000,,231,-64969.992,None,60.009,131695.8735,132645.8581,132592.3567,132312.0804,229.1712456,,-176.9631726,-3.088590017,132281.7647,-176.9391932,-3.088171498,63.27500229,1.104357124,-57.22177807,-0.998708431,,,,1.672394361,0.029188788,164.4700581,0.830315486,0.014491739,165.6173904,-119.1760791,-2.080014969,164.9247101,122.503989,2.138097954,160.7865666,0,-3.102663237,3.184372093,-3.136806385,0,0,60.01,-846.7496387,-935.5823894,-102.0384045,1884.370433,,,6834.751,6834.751
3/16/2026 16:48:32.033,,231,-65207.275,None,60.008,131696.9248,132656.1318,132602.1182,132319.1232,229.1834441,,-176.8590917,-3.086773462,132282.7145,-176.8346495,-3.086346865,63.3816375,1.10621826,-57.11959603,-0.996925018,,,,1.672394361,0.029188788,164.4700581,1.245364267,0.021735707,165.6391258,-118.9741326,-2.076490338,165.9734919,122.8631755,2.144366943,161.4345688,0,-3.108082572,3.182708598,-3.141291961,0,0,60,-728.9271831,-905.0112124,-6.436795604,1640.375191,,,6834.751,6834.751
3/16/2026 16:48:32.067,,231,-65009.088,None,60.006,131672.4048,132623.8963,132576.1092,132291.5276,229.1356471,,-176.7699947,-3.085218426,132258.106,-176.7451516,-3.084784832,63.46740708,1.107715221,-57.0320072,-0.995396305,,,,1.672394361,0.029188788,164.4700581,0.836375325,0.014597503,164.4175173,-118.4126614,-2.066690818,166.4499925,122.503989,2.138097954,160.7865666,0,-3.099382335,3.174406039,-3.133494259,0,0,60,-917.9072557,-724.2335906,-172.6271964,1814.768043,,,6834.751,6834.751
3/16/2026 16:48:32.100,,231,-65180.952,None,60.005,131657.3945,132607.9491,132557.4388,132274.9816,229.1069887,,-176.7019274,-3.084030428,132243.0272,-176.6767786,-3.083591499,63.52769788,1.108767494,-56.95873708,-0.9941175,,,,1.672394361,0.029188788,164.4700581,1.245364267,0.021735707,165.6391258,-118.9741326,-2.076490338,165.9734919,122.8631755,2.144366943,161.4345688,0,-3.105327206,3.185257832,-3.138484443,0,0,60,-788.6012655,-960.7392019,-66.51358843,1815.854056,,,6834.751,6834.751
3/16/2026 16:48:32.133,,231,-65058.696,None,60.008,131693.335,132635.303,132578.7556,132303.1677,229.1558084,,-176.6191926,-3.082586433,132266.1911,-176.5887789,-3.082055614,63.62040892,1.110385607,-56.87808178,-0.992709799,,,,1.684684318,0.029403288,163.270573,1.245364267,0.021735707,165.6391258,-118.9741326,-2.076490338,165.9734919,123.0957343,2.148425858,160.4279277,0,-3.103791321,3.186875945,-3.141135657,0,0,60.01,-816.1320611,-996.5232028,-9.720013232,1822.375277,,,6834.751,6834.751
3/16/2026 16:48:32.167,,231,-65363.4,None,60.008,131695.1206,132641.6172,132573.322,132304.0553,229.1573457,,-176.5151043,-3.080769749,132268.5835,-176.4894494,-3.080321988,63.72008083,1.11212521,-56.77741377,-0.990952811,,,,2.090159154,0.036480159,164.5094526,1.236407603,0.021579384,166.8388444,-118.6104597,-2.070143048,165.3955259,123.2194762,2.150585563,162.0888645,0,-3.101901372,3.182268258,-3.141538374,0,1.2,60,-863.4330033,-892.1087866,-1.166395607,1756.708186,,,6834.751,6834.751
3/16/2026 16:48:32.200,,231,-65343.168,None,60.008,131660.6183,132599.9631,132545.0867,132269.2565,229.0970725,,-176.4204223,-3.079117236,132233.9824,-176.3943483,-3.07866216,63.81524548,1.113786147,-56.68255696,-0.989297247,,,,2.090159154,0.036480159,164.5094526,1.236407603,0.021579384,166.8388444,-118.6104597,-2.070143048,165.3955259,123.2194762,2.150585563,162.0888645,0,-3.100241544,3.183929195,-3.13988281,0,0,60,-899.2849547,-928.2239977,-36.73440301,1864.243355,,,6797.353,6797.353
3/16/2026 16:48:32.233,,231,-65197.152,None,60.005,131633.8265,132590.3546,132514.2439,132246.8541,229.0582704,,-176.3571634,-3.07801316,132207.1239,-176.3308086,-3.077553182,63.88252676,1.114960426,-56.61788623,-0.98816853,,,,2.090159154,0.036480159,164.5094526,1.236407603,0.021579384,166.8388444,-118.6104597,-2.070143048,165.3955259,123.4533095,2.154666722,161.0863123,0,-3.099132566,3.185103474,-3.142835252,0,0,60,-923.200641,-953.8847795,26.52478573,1850.560635,,,6797.353,6797.353
3/16/2026 16:48:32.267,,231,-65342.218,None,60.007,131669.417,132634.5924,132550.0777,132285.4156,229.125061,,-176.2855194,-3.076762737,132253.8287,-176.2533107,-3.076200589,63.94960938,1.116131239,-56.5473088,-0.986936722,,,,2.090159154,0.036480159,164.5094526,1.648344505,0.028769039,166.8690505,-118.0481058,-2.060328121,165.882368,122.8631755,2.144366943,161.4345688,0,-3.104969628,3.17645936,-3.131303665,0,0,60.01,-796.6292424,-766.9727965,-220.1615872,1783.763626,,,6797.353,6797.353
3/16/2026 16:48:32.300,,231,-65438.381,None,60.009,131721.2364,132663.8127,132585.8887,132324.3354,229.192472,,-176.182122,-3.074958112,132281.5672,-176.1501624,-3.074400312,64.05379984,1.117949706,-56.43937524,-0.985052926,,,,2.507701727,0.043767652,164.5575887,2.060111024,0.03595572,166.9078788,-118.4126614,-2.066690818,166.4499925,122.8631755,2.144366943,161.4345688,0,-3.110356032,3.184640524,-3.129419869,0,1.2,60.01,-679.8462012,-950.2848042,-260.5391868,1890.670192,,,6797.353,6797.353
3/16/2026 16:48:32.333,,231,-65364.134,None,60.009,131690.5106,132650.6103,132575.5699,132306.2819,229.1612025,,-176.0725163,-3.073045131,132274.6419,-176.0393676,-3.072466579,64.16049585,1.119811902,-56.32431611,-0.983044765,,,,2.507701727,0.043767652,164.5575887,1.660282369,0.028977394,165.6695506,-118.0481058,-2.060328121,165.882368,123.5728984,2.156753943,162.7493779,0,-3.101443973,3.180140023,-3.139798708,0,0,60,-873.6733859,-848.0015895,-38.70721045,1760.382186,,,6797.353,6797.353
3/16/2026 16:48:32.367,,231,-65560.91,None,60.007,131656.0311,132589.0334,132525.7557,132257.6251,229.0769264,,-175.9769967,-3.071378,132217.7894,-175.9545673,-3.070986533,64.25128422,1.121396458,-56.23510943,-0.981487815,,,,2.507701727,0.043767652,164.5575887,2.075026361,0.036216042,165.70866,-118.2173559,-2.063282093,167.5064178,123.5728984,2.156753943,162.7493779,0,-3.107202575,3.184678551,-3.138241758,0,1.2,60,-748.0926133,-956.6208011,-72.27360365,1776.987018,,,6797.353,6797.353
3/16/2026 16:48:32.400,,231,-65193.077,None,60.004,131632.9453,132570.2111,132509.4451,132238.2272,229.0433282,,-175.9032664,-3.070091163,132193.774,-175.8753085,-3.069603207,64.32794837,1.1227345,-56.16170692,-0.980206699,,,,2.526116912,0.044089057,163.3587463,1.660282369,0.028977394,165.6695506,-118.0481058,-2.060328121,165.882368,123.8079599,2.160856541,161.7509196,0,-3.098580601,3.183062621,-3.14106324,0,0,60,-928.5592977,-911.7071923,-11.34719867,1851.613689,,,6842.353,6842.353
3/16/2026 16:48:32.433,,231,-65294.438,None,60.007,131677.5354,132620.8409,132553.1108,132284.5266,229.1235212,,-175.8477112,-3.069121542,132251.1436,-175.8243558,-3.068713915,64.39021508,1.123821259,-56.1056498,-0.979228318,,,,2.507701727,0.043767652,164.5575887,2.060111024,0.03595572,166.9078788,-118.0481058,-2.060328121,165.882368,123.4533095,2.154666722,161.0863123,0,-3.104669635,3.18414938,-3.13389504,0,0,60,-803.3704734,-935.9423936,-164.3616079,1903.674475,,,6842.353,6842.353
3/16/2026 16:48:32.467,,231,-65307.096,None,60.01,131708.0909,132651.9151,132590.8455,132317.6533,229.1808982,,-175.7392239,-3.067228083,132281.596,-175.7154016,-3.066812304,64.49431547,1.125638154,-55.99784198,-0.977346717,,,,2.507701727,0.043767652,164.5575887,2.060111024,0.03595572,166.9078788,-118.0481058,-2.060328121,165.882368,123.4533095,2.154666722,161.0863123,0,-3.102768024,3.185966275,-3.132013439,0,0,60,-844.919923,-976.1040005,-204.5951997,2025.619123,,,6842.353,6842.353
3/16/2026 16:48:32.500,,231,-65457.216,None,60.009,131692.1836,132635.4658,132559.1834,132296.3027,229.1439179,,-175.6288068,-3.065300939,132252.6968,-175.599693,-3.064792807,64.60574369,1.127582943,-55.88843603,-0.975437222,,,,2.924977949,0.051050496,164.6144587,2.060111024,0.03595572,166.9078788,-117.4890965,-2.05057157,166.3850955,123.8079599,2.160856541,161.7509196,0,-3.100748527,3.178154513,-3.136293763,0,0,60,-888.9582612,-806.6880039,-113.6160008,1809.262266,,,6842.353,6842.353
3/16/2026 16:48:32.533,,231,-65532.83,None,60.007,131647.2375,132580.6536,132517.6865,132249.2118,229.0623541,,-175.5386737,-3.063727821,132208.5834,-175.5143731,-3.063303695,64.69205758,1.129089405,-55.79476642,-0.973802379,,,,3.341943857,0.058327924,164.6800534,2.471664762,0.043138688,166.9553234,-117.4890965,-2.05057157,166.3850955,124.1596945,2.166995468,162.4216734,0,-3.106442383,3.179660975,-3.140797847,0,0,60,-765.1382062,-839.563215,-17.10721208,1621.808633,,,6842.353,6842.353
3/16/2026 16:48:32.567,,231,-65243.462,None,60.005,131648.5211,132584.2834,132522.5133,132252.4629,229.0679852,,-175.4708678,-3.062544384,132208.847,-175.441072,-3.062024349,64.76161503,1.130303411,-55.72715192,-0.972622284,,,,3.341943857,0.058327924,164.6800534,2.489552922,0.043450895,165.7564478,-117.4890965,-2.05057157,166.3850955,124.3988451,2.171169433,161.4301087,0,-3.105475244,3.180874981,-3.143791717,0,0,60.01,-786.1830688,-866.3472036,47.0447977,1605.485475,,,6842.353,6842.353
3/16/2026 16:48:32.600,,231,-65417.458,None,60.008,131687.8425,132621.3512,132561.3804,132290.8793,229.1345243,,-175.3835835,-3.061020987,132249.0345,-175.3586294,-3.060585454,64.84937203,1.13183506,-55.63812935,-0.971068547,,,,3.341943857,0.058327924,164.6800534,2.471664762,0.043138688,166.9553234,-117.4890965,-2.05057157,166.3850955,124.3988451,2.171169433,161.4301087,0,-3.103724142,3.18240663,-3.14223798,0,0,60.01,-824.5328099,-900.3600112,13.80959576,1711.083225,,,6800.353,6800.353
3/16/2026 16:48:32.633,,231,-65394.979,None,60.009,131707.4802,132638.4037,132567.7796,132305.2313,229.1593827,,-175.2799581,-3.059212382,132268.5672,-175.2545662,-3.058769209,64.95586204,1.133693661,-55.53314666,-0.969236253,,,,3.341943857,0.058327924,164.6800534,2.489552922,0.043450895,165.7564478,-117.4890965,-2.05057157,166.3850955,124.1596945,2.166995468,162.4216734,0,-3.102220104,3.184265231,-3.136231721,0,0,60,-857.3911059,-941.4576074,-115.4304075,1914.279121,,,6800.353,6800.353
3/16/2026 16:48:32.667,,231,-65256.307,None,60.008,131667.7672,132602.2702,132538.172,132270.0899,229.098516,,-175.1741775,-3.057366161,132228.7449,-175.1483271,-3.056914987,65.06298283,1.135563271,-55.42361511,-0.967324567,,,,3.341943857,0.058327924,164.6800534,2.903818865,0.0506812,165.8129066,-117.4890965,-2.05057157,166.3850955,124.3988451,2.171169433,161.4301087,0,-3.107596187,3.186134841,-3.138494,0,0,60,-740.1453177,-982.4111976,-66.29760627,1788.854122,,,6800.353,6800.353
3/16/2026 16:48:32.700,,231,-65242.152,None,60.006,131636.3228,132580.9186,132521.2197,132246.859,229.0582789,,-175.0899524,-3.055896157,132209.1677,-175.0632899,-3.055430809,65.14445147,1.136985168,-55.34290977,-0.965915993,,,,3.341943857,0.058327924,164.6800534,2.903818865,0.0506812,165.8129066,-117.4890965,-2.05057157,166.3850955,124.3988451,2.171169433,161.4301087,0,-3.106112009,3.187556738,-3.137085426,0,0,60,-772.3300757,-1013.587217,-96.4224098,1882.339702,,,6800.353,6800.353
3/16/2026 16:48:32.733,,231,-65560.176,None,60.006,131662.8407,132585.8192,132540.9523,132263.8866,229.0877716,,-175.0122408,-3.054539833,132224.6958,-174.9909019,-3.054167399,65.2139939,1.138198912,-55.26678883,-0.964587432,,,,3.758555685,0.065599172,164.7543626,2.882963453,0.050317204,167.0113769,-117.1213034,-2.044152369,165.8346164,124.508523,2.173083673,163.0984978,90,-3.104484603,3.182351281,-3.137671105,1.570796327,1.2,60.01,-808.1983587,-895.9248115,-84.77280139,1788.895972,,,6800.353,6800.353
3/16/2026 16:48:32.767,,231,-65511.634,None,60.009,131697.0352,132626.2481,132582.3344,132302.5651,229.1547646,,-174.9091153,-3.052739954,132257.7309,-174.8821419,-3.052269179,65.32479193,1.140132702,-55.15922291,-0.962710053,,,,3.341943857,0.058327924,164.6800534,2.882963453,0.050317204,167.0113769,-117.4890965,-2.05057157,166.3850955,124.7488012,2.17727732,162.111073,90,-3.102586383,3.190704272,-3.139987373,1.570796327,1.2,60.01,-849.3493545,-1083.311999,-34.50238442,1967.163738,,,6800.353,6800.353
3/16/2026 16:48:32.800,,231,-65452.608,None,60.011,131698.0428,132614.4796,132575.0078,132296.5197,229.1442938,,-174.7839213,-3.050554906,132259.6973,-174.7616141,-3.050165573,65.44791744,1.142281648,-55.0368705,-0.9605746,,,,3.758555685,0.065599172,164.7543626,3.293964988,0.057490534,167.0760306,-117.1213034,-2.044152369,165.8346164,124.7488012,2.17727732,162.111073,0,-3.107656107,3.186434017,-3.13785192,0,0,60.01,-739.347704,-985.8240123,-80.39519784,1805.566914,,,6842.353,6842.353
3/16/2026 16:48:32.833,,231,-65402.467,None,60.008,131648.4845,132580.4771,132540.7013,132257.2542,229.076284,,-174.6779889,-3.048706038,132221.9906,-174.6547371,-3.048300216,65.55518684,1.144153852,-54.93148461,-0.95873527,,,,3.758555685,0.065599172,164.7543626,2.903818865,0.0506812,165.8129066,-116.9335077,-2.040874715,166.903565,124.7488012,2.17727732,162.111073,0,-3.098981416,3.185028567,-3.13601259,0,1.2,60,-927.9687011,-960.8543894,-119.8943835,2008.717474,,,6842.353,6842.353
3/16/2026 16:48:32.867,,231,-65501.237,None,60.007,131643.7531,132571.6775,132525.3531,132247.617,229.0595919,,-174.5941798,-3.047243292,132216.0441,-174.5653624,-3.046740334,65.63888409,1.145614645,-54.85072133,-0.957325684,,,,3.758555685,0.065599172,164.7543626,3.293964988,0.057490534,167.0760306,-116.5650512,-2.034443936,166.3634575,124.7488012,2.17727732,162.111073,90,-3.104230868,3.180058581,-3.134603004,1.570796327,1.2,60.01,-813.6687984,-848.1600114,-150.1632012,1811.992011,,,6842.353,6842.353
3/16/2026 16:48:32.900,,231,-65410.69,None,60.008,131687.1192,132606.9175,132564.4888,132286.8545,229.1275532,,-174.5015052,-3.045625815,132248.513,-174.4779919,-3.045215431,65.7311194,1.147224455,-54.75474044,-0.955650502,,,,3.758555685,0.065599172,164.7543626,3.317781168,0.057906205,165.8780275,-117.1213034,-2.044152369,165.8346164,124.508523,2.173083673,163.0984978,0,-3.103121636,3.191376824,-3.128734175,0,0,60.01,-838.0197656,-1094.342417,-278.0063915,2210.368574,,,6842.353,6842.353
3/16/2026 16:48:32.933,,231,-65235.125,None,60.01,131700.8436,132623.9794,132585.678,132304.1875,229.1575749,,-174.3819954,-3.043539975,132263.3021,-174.3631706,-3.043211422,65.85380554,1.149365732,-54.63412765,-0.953545411,,,,4.174769892,0.07286348,164.8373744,3.317781168,0.057906205,165.8780275,-116.5650512,-2.034443936,166.3634575,124.9920202,2.181522291,161.1265341,0,-3.101117627,3.183809668,-3.135067702,0,0,60.01,-882.1929987,-931.190413,-139.3920135,1952.775425,,,6842.353,6842.353
3/16/2026 16:48:32.967,,231,-65522.117,None,60.009,131680.4815,132603.8823,132557.2432,132281.2175,229.1177896,,-174.2661266,-3.041517684,132241.6475,-174.2416089,-3.041089769,65.97486279,1.151478579,-54.51719108,-0.951504483,,,,4.174769892,0.07286348,164.8373744,3.293964988,0.057490534,167.0760306,-116.3814115,-2.031238819,167.4376302,124.9920202,2.181522291,161.1265341,0,-3.098580303,3.182717398,-3.133026774,0,0,60,-937.309883,-912.8304032,-182.9520091,2033.092295,,,6842.353,6842.353
3/16/2026 16:48:33.000,,232,-65210.083,None,60.007,131665.2933,132591.6323,132547.4459,132268.8119,229.0963025,,-174.171441,-3.039865109,132227.5883,-174.1517119,-3.03952077,66.06330974,1.15302227,-54.42493626,-0.949894333,,,,4.174769892,0.07286348,164.8373744,3.317781168,0.057906205,165.8780275,-116.5650512,-2.034443936,166.3634575,124.9920202,2.181522291,161.1265341,180,-3.097426975,3.187466206,-3.131416624,3.141592654,1.2,60,-962.3243476,-1011.542412,-217.3248031,2191.191563,,,7764.945,7764.945
3/16/2026 16:48:33.033,,232,-65430.49,None,60.008,131699.4134,132628.4522,132590.9823,132306.9794,229.1624106,,-174.0794176,-3.038258997,132273.5701,-174.0587622,-3.037898492,66.15541532,1.154629815,-54.33633668,-0.948347979,,,,3.758555685,0.065599172,164.7543626,3.293964988,0.057490534,167.0760306,-117.1213034,-2.044152369,165.8346164,124.7488012,2.17727732,162.111073,180,-3.095389026,3.198782184,-3.125625299,3.141592654,1.2,60,-1006.541168,-1257.1632,-343.1951832,2606.89955,,,7764.945,7764.945
3/16/2026 16:48:33.067,,232,-65503.224,None,60.011,131753.4009,132674.416,132647.7118,132359.2016,229.252862,,-173.9616219,-3.036203075,132326.1911,-173.9352722,-3.035743184,66.27744787,1.156759685,-54.21347105,-0.946203569,,,,3.758555685,0.065599172,164.7543626,3.293964988,0.057490534,167.0760306,-116.9335077,-2.040874715,166.903565,124.3988451,2.171169433,161.4301087,0,-3.093233718,3.1976344,-3.117373002,0,0,60.02,-1053.877622,-1240.329591,-518.5727999,2812.780012,,,7764.945,7764.945
3/16/2026 16:48:33.100,,232,-65268.346,None,60.012,131739.0104,132663.9771,132629.983,132345.0164,229.2282925,,-173.8193518,-3.033719992,132301.015,-173.7981312,-3.033349623,66.41691636,1.15919387,-54.07362685,-0.943762827,,,,3.758555685,0.065599172,164.7543626,3.317781168,0.057906205,165.8780275,-116.5650512,-2.034443936,166.3634575,124.3988451,2.171169433,161.4301087,0,-3.091255828,3.193637806,-3.11493226,0,0,60.01,-1096.737026,-1148.140813,-570.7440082,2815.621848,,,7764.945,7764.945
3/16/2026 16:48:33.133,,232,-65292.034,None,60.009,131671.0547,132613.612,132570.6695,132285.8258,229.1257715,,-173.7068878,-3.031757125,132244.8892,-173.6846039,-3.031368198,66.53182272,1.161199364,-53.9588997,-0.94176046,,,,4.174769892,0.07286348,164.8373744,3.293964988,0.057490534,167.0760306,-116.1942099,-2.027971534,165.8302747,124.9920202,2.181522291,161.1265341,0,-3.088858732,3.189170898,-3.123282751,0,0,60,-1149.008787,-1045.915198,-391.0896134,2586.013598,,,7764.945,7764.945
3/16/2026 16:48:33.167,,232,-64967.501,None,60.007,131669.8008,132603.3524,132555.8766,132277.04,229.110554,,-173.6178956,-3.030203918,132243.5548,-173.5952237,-3.029808219,66.62030978,1.162743754,-53.87080722,-0.940222957,,,,4.174769892,0.07286348,164.8373744,3.317781168,0.057906205,165.8780275,-116.5650512,-2.034443936,166.3634575,124.8860479,2.179672725,159.4555738,0,-3.087714424,3.19718769,-3.119895682,0,0,60,-1173.906164,-1225.814395,-458.5679901,2858.28855,,,7764.945,7764.945
3/16/2026 16:48:33.200,,232,-65231.611,None,60.009,131731.1979,132664.2876,132608.4839,132335.3464,229.2115436,,-173.5209166,-3.028511316,132292.9397,-173.4984219,-3.028118708,66.71634544,1.164419893,-53.77821701,-0.938606953,,,,4.205357002,0.073397326,163.6405818,3.731396999,0.065125163,165.9518002,-116.5650512,-2.034443936,166.3634575,124.9920202,2.181522291,161.1265341,90,-3.093243871,3.198863829,-3.120129244,1.570796327,1.2,60.01,-1046.270572,-1263.312007,-458.5679976,2768.150577,,,7764.945,7764.945
3/16/2026 16:48:33.233,,232,-65321.251,None,60.012,131765.5043,132698.8589,132662.8765,132376.4507,229.2827383,,-173.3872875,-3.026179047,132340.4292,-173.3688113,-3.025856577,66.8524346,1.166795097,-53.64112146,-0.936214184,,,,4.174769892,0.07286348,164.8373744,3.317781168,0.057906205,165.8780275,-116.5650512,-2.034443936,166.3634575,125.3401069,2.187597551,161.8176752,0,-3.083762782,3.201239033,-3.123811735,0,0,60.01,-1260.835302,-1315.987208,-381.6863915,2958.508902,,,8192.185,8192.185
3/16/2026 16:48:33.267,,232,-65237.659,None,60.012,131743.7307,132680.616,132638.7364,132355.0664,229.2456997,,-173.2449322,-3.02369448,132318.5478,-173.2258318,-3.023361115,66.98988848,1.16919412,-53.4981422,-0.933718725,,,,4.174769892,0.07286348,164.8373744,3.704627442,0.064657946,167.1492746,-116.7510758,-2.037690678,165.2910161,124.9920202,2.181522291,161.1265341,0,-3.088019061,3.206884798,-3.115241016,0,1.2,60,-1167.937003,-1430.899218,-563.1120049,3161.948226,,,8192.185,8192.185
3/16/2026 16:48:33.300,,232,-65220.869,None,60.009,131702.2125,132643.9686,132601.3575,132316.5588,229.1790025,,-173.1328677,-3.021738585,132276.9422,-173.1132722,-3.021396579,67.10700767,1.171238235,-53.38935751,-0.931820074,,,,4.174769892,0.07286348,164.8373744,3.731396999,0.065125163,165.9518002,-116.3814115,-2.031238819,167.4376302,125.2382252,2.18581938,160.1449344,0,-3.086521742,3.202477054,-3.117639454,0,0,60,-1200.169419,-1351.382408,-508.6079903,3060.159817,,,8192.185,8192.185
3/16/2026 16:48:33.333,,232,-65291.069,None,60.009,131707.384,132648.5911,132590.8694,132316.3159,229.1785818,,-173.0284184,-3.019915601,132282.0303,-173.0083679,-3.019565654,67.20908791,1.173019871,-53.2825561,-0.929956038,,,,4.174769892,0.07286348,164.8373744,3.731396999,0.065125163,165.9518002,-116.5650512,-2.034443936,166.3634575,125.3401069,2.187597551,161.8176752,0,-3.084690817,3.207463807,-3.117553589,0,0,60.01,-1240.076387,-1452.585598,-515.7215879,3208.383573,,,8192.185,8192.185
3/16/2026 16:48:33.367,,232,-65333.578,None,60.01,131741.2648,132666.5236,132631.2365,132347.034,229.2317871,,-172.9143033,-3.017923916,132302.425,-172.8892249,-3.017486216,67.32472175,1.175038062,-53.17261048,-0.928037125,,,,4.174769892,0.07286348,164.8373744,3.731396999,0.065125163,165.9518002,-116.1942099,-2.027971534,165.8302747,125.6852202,2.193620914,162.5147378,-135,-3.082611379,3.203009596,-3.121658039,-2.35619449,1.697056275,60.01,-1285.540649,-1350.331184,-429.6528028,3065.524636,,,8192.185,8192.185
3/16/2026 16:48:33.400,,232,-65407.406,None,60.012,131732.6338,132673.0729,132636.196,132348.0154,229.233487,,-172.7737966,-3.015471612,132318.9728,-172.7519829,-3.015090891,67.4662407,1.177508034,-53.03161156,-0.925576229,,,,4.590543186,0.080120093,164.9290757,4.114909098,0.071818712,167.2310976,-116.1942099,-2.027971534,165.8302747,125.3401069,2.187597551,161.8176752,0,-3.086909603,3.205479568,-3.11317378,0,0,60,-1192.767009,-1404.63359,-609.8687994,3207.269398,,,8192.185,8192.185
3/16/2026 16:48:33.433,,232,-65261.837,None,60.01,131712.8582,132651.7197,132610.6703,132325.7919,229.1949948,,-172.6409694,-3.01315334,132285.6362,-172.6140527,-3.012683555,67.59702907,1.179790722,-52.89990011,-0.923277431,,,,4.624151328,0.080706666,163.7329533,4.114909098,0.071818712,167.2310976,-116.1942099,-2.027971534,165.8302747,125.5873706,2.191913115,160.8402935,0,-3.084502267,3.207762256,-3.115190546,0,0,60,-1235.878642,-1454.515197,-563.0688043,3253.462644,,,8508.606,8508.606
3/16/2026 16:48:33.467,,232,-65126.794,None,60.009,131696.3354,132638.1545,132592.7368,132309.7863,229.1672722,,-172.5300461,-3.011217364,132270.5573,-172.5078201,-3.010829446,67.70670657,1.181704955,-52.78993664,-0.921358206,,,,4.590543186,0.080120093,164.9290757,4.144623741,0.072337331,166.0342133,-115.820992,-2.021457653,165.3040834,125.9334973,2.197954166,161.5415736,0,-3.083166777,3.203162608,-3.119312372,0,0,60,-1273.850712,-1349.107194,-477.1872017,3100.145107,,,8508.606,8508.606
3/16/2026 16:48:33.500,,232,-64915.402,None,60.009,131727.8442,132678.5843,132628.0151,132345.5352,229.2291911,,-172.4269918,-3.009418726,132301.9728,-172.4043219,-3.009023062,67.81463563,1.183588673,-52.68427014,-0.919513978,,,,4.624151328,0.080706666,163.7329533,4.174769892,0.07286348,164.8373744,-116.1942099,-2.027971534,165.8302747,126.184779,2.202339859,160.5714794,0,-3.081886542,3.211560207,-3.121853837,0,0,60,-1292.596998,-1538.179199,-420.3360012,3251.112198,,,8508.606,8508.606
3/16/2026 16:48:33.533,,232,-64866.902,None,60.012,131771.0624,132719.189,132662.1058,132384.8309,229.2972532,,-172.2879467,-3.006991932,132345.0623,-172.2646785,-3.006585824,67.95039597,1.185958138,-52.54548241,-0.917091675,,,,4.624151328,0.080706666,163.7329533,4.174769892,0.07286348,164.8373744,-115.820992,-2.021457653,165.3040834,126.184779,2.202339859,160.5714794,0,-3.079449304,3.207415791,-3.119431534,0,0,60.01,-1345.7331,-1443.052808,-472.032003,3260.817911,,,8508.606,8508.606
3/16/2026 16:48:33.567,,232,-65241.158,None,60.013,131747.0343,132704.7534,132642.1149,132365.3571,229.2635236,,-172.1344396,-3.004312727,132320.8881,-172.1104984,-3.003894874,68.10430506,1.188644358,-52.39506301,-0.914466361,,,,5.042451069,0.088007374,163.8340624,4.55741902,0.079541967,166.125254,-115.2673105,-2.011794088,165.8693462,125.9334973,2.197954166,161.5415736,0,-3.083436841,3.200438446,-3.112420527,0,0,60.01,-1260.030053,-1294.545594,-624.9888022,3179.564448,,,8508.606,8508.606
3/16/2026 16:48:33.600,,232,-65362.478,None,60.01,131693.4876,132648.8907,132584.1645,132309.5657,229.1668902,,-172.0000165,-3.001966602,132267.2101,-171.9754799,-3.001538357,68.23420306,1.190911506,-52.25782421,-0.912071092,,,,5.005832553,0.08736826,165.0294519,4.55741902,0.079541967,166.125254,-115.6410058,-2.018316302,166.3850955,126.2766194,2.203942776,162.248698,0,-3.081080324,3.209227808,-3.116013868,0,1.2,60,-1320.056272,-1491.624004,-550.180811,3361.861087,,,8508.606,8508.606
3/16/2026 16:48:33.633,,232,-65481.019,None,60.009,131681.3853,132653.7317,132588.0353,132308.4614,229.1649774,,-171.8956254,-3.000144634,132277.0647,-171.8639904,-2.999592498,68.34103563,1.192776086,-52.15412405,-0.910261183,,,,5.005832553,0.08736826,165.0294519,4.144623741,0.072337331,166.0342133,-115.4633451,-2.015215537,167.4677282,126.2766194,2.203942776,162.248698,45,-3.071929829,3.207991623,-3.114203959,0.785398163,1.697056275,60,-1519.482714,-1473.984006,-589.1184044,3582.585125,,,8644.041,8644.041
3/16/2026 16:48:33.667,,232,-65374.301,None,60.011,131744.4805,132699.2729,132638.7071,132361.54,229.2569122,,-171.7721622,-2.997989794,132317.9732,-171.746643,-2.9975444,68.46029234,1.194857508,-52.03318024,-0.908150315,,,,5.005832553,0.08736826,165.0294519,4.55741902,0.079541967,166.125254,-115.6410058,-2.018316302,166.3850955,126.2766194,2.203942776,162.248698,0,-3.077086367,3.21317381,-3.112093091,0,0,60.01,-1407.606,-1579.103997,-634.7520118,3621.46201,,,8644.041,8644.041
3/16/2026 16:48:33.700,,232,-65294.698,None,60.014,131786.5247,132721.5325,132670.3442,132393.4962,229.312262,,-171.6171843,-2.995284919,132358.1004,-171.5858375,-2.994737813,68.61993908,1.197643869,-51.87275383,-0.905350346,,,,5.460212592,0.095298688,163.9438928,4.55741902,0.079541967,166.125254,-115.2673105,-2.011794088,165.8693462,126.8698976,2.214297436,162,0,-3.07427978,3.209437957,-3.119647782,0,0,60.01,-1459.539603,-1492.430388,-471.6143988,3423.58439,,,8644.041,8644.041
3/16/2026 16:48:33.733,,232,-65226.701,None,60.013,131732.8901,132680.2036,132618.7502,132344.6557,229.2276678,,-171.4561293,-2.99247398,132304.2601,-171.424071,-2.991914457,68.77981398,1.200434213,-51.71669011,-0.902626521,,,,5.877392607,0.102579852,164.0624271,4.969740728,0.086738339,166.2249079,-114.8913001,-2.005231469,165.3606967,126.8698976,2.214297436,162,0,-3.078652796,3.205665682,-3.116923957,0,0,60,-1365.280669,-1404.806403,-529.9343852,3300.021457,,,8644.041,8644.041
3/16/2026 16:48:33.767,,232,-65200.003,None,60.009,131701.3432,132643.4063,132568.4585,132305.0934,229.1591439,,-171.3324875,-2.990316022,132262.5046,-171.3058328,-2.98985081,68.9070387,1.202654703,-51.59371482,-0.900480197,,,,5.877392607,0.102579852,164.0624271,4.969740728,0.086738339,166.2249079,-114.8913001,-2.005231469,165.3606967,126.8698976,2.214297436,162,135,-3.076589149,3.207886172,-3.114777633,2.35619449,1.697056275,60,-1409.53789,-1453.017595,-575.8127913,3438.368276,,,8644.041,8644.041
3/16/2026 16:48:33.800,,232,-65199.456,None,60.01,131707.7711,132658.0586,132588.1406,132318.6967,229.1827055,,-171.21274,-2.988226034,132280.6609,-171.184779,-2.987738022,69.02053788,1.204635638,-51.4746278,-0.898401736,,,,5.877392607,0.102579852,164.0624271,4.969740728,0.086738339,166.2249079,-114.8913001,-2.005231469,165.3606967,126.8698976,2.214297436,162,180,-3.074476361,3.209867107,-3.112699172,3.141592654,1.2,60.01,-1455.483694,-1496.534409,-620.5247984,3572.542901,,,8644.041,8644.041
3/16/2026 16:48:33.833,,232,-65079.72,None,60.013,131761.5503,132696.7325,132625.2644,132361.8647,229.2574747,,-171.0681633,-2.985702695,132320.5524,-171.0352404,-2.985128083,69.16560133,1.207167472,-51.32157029,-0.895730379,,,,5.877392607,0.102579852,164.0624271,5.420595284,0.094607235,165.1384873,-114.8913001,-2.005231469,165.3606967,126.8698976,2.214297436,162,0,-3.079735318,3.212398941,-3.110027815,0,0,60.01,-1341.994242,-1552.391993,-678.0671898,3572.453425,,,8727.49,8727.49
3/16/2026 16:48:33.867,,232,-65090.938,None,60.014,131750.8461,132688.3796,132625.9457,132355.7492,229.2468822,,-170.8947414,-2.982675911,132323.3688,-170.8654071,-2.982163932,69.336003,1.210141542,-51.15559712,-0.892833601,,,,5.877392607,0.102579852,164.0624271,5.834788997,0.101836279,165.2561648,-114.8913001,-2.005231469,165.3606967,126.8698976,2.214297436,162,0,-3.084000211,3.215373011,-3.107131037,0,0,60,-1249.600148,-1617.379188,-740.2751817,3607.254518,,,8727.49,8727.49
3/16/2026 16:48:33.900,,232,-65236.478,None,60.012,131707.9263,132648.8516,132588.2047,132315.6928,229.1775026,,-170.7444623,-2.980053046,132282.2051,-170.7196176,-2.979619425,69.4846004,1.212735056,-51.00248042,-0.89016121,,,,5.877392607,0.102579852,164.0624271,5.381547052,0.093925715,166.3331597,-114.5129858,-1.998628639,164.8592127,127.2079219,2.220197072,162.7228318,0,-3.07354514,3.211363695,-3.110358282,0,0,60,-1475.66441,-1524.542398,-673.7760023,3673.98281,,,8727.49,8727.49
3/16/2026 16:48:33.933,,232,-64864.138,None,60.01,131691.5631,132631.11,132558.3464,132294.3616,229.1405558,,-170.6265627,-2.977995311,132253.8837,-170.6020512,-2.977567504,69.60898617,1.214905998,-50.87846564,-0.887996744,,,,6.340191746,0.110657221,162.9969325,5.834788997,0.101836279,165.2561648,-114.5129858,-1.998628639,164.8592127,127.1260619,2.218768345,161.0416095,0,-3.079403783,3.213534637,-3.106765089,0,0,60,-1339.740121,-1571.688017,-743.3279893,3654.756128,,,8727.49,8727.49
3/16/2026 16:48:33.967,,232,-64985.947,None,60.012,131719.2008,132659.0231,132587.357,132322.5497,229.1893791,,-170.4923942,-2.975653628,132293.2216,-170.4664528,-2.975200866,69.74058572,1.217202843,-50.74817371,-0.885722721,,,,6.293948189,0.109850119,164.1896464,5.877392607,0.102579852,164.0624271,-114.3410899,-1.99562849,165.9518002,126.8698976,2.214297436,162,0,-3.077780718,3.212831333,-3.100020157,0,0,60.01,-1385.129886,-1566.993603,-892.6847808,3844.808269,,,8727.49,8727.49
3/16/2026 16:48:34.000,,232,-65127.701,None,60.014,131757.6666,132696.6848,132627.3148,132361.245,229.2564012,,-170.3309519,-2.972835929,132319.6878,-170.3051914,-2.972386323,69.90666771,1.220101521,-50.58803707,-0.882927809,,,,6.293948189,0.109850119,164.1896464,5.834788997,0.101836279,165.2561648,-114.3410899,-1.99562849,165.9518002,127.4649363,2.224682819,161.7687238,0,-3.074222602,3.215730011,-3.107610628,0,0,60.01,-1462.542656,-1631.102415,-728.9423961,3822.587467,,,8727.49,8727.49
3/16/2026 16:48:34.033,,232,-64961.755,None,60.013,131749.8843,132686.2449,132616.0198,132351.4013,229.2393516,,-170.1669139,-2.969972926,132311.7328,-170.1404522,-2.969511081,70.07046119,1.222960256,-50.42277972,-0.880043524,,,,6.759081127,0.11796822,163.1338101,6.248371665,0.109054658,165.3824658,-113.962489,-1.989020656,165.4608111,127.724995,2.229221701,160.8179095,0,-3.078565739,3.211980912,-3.109265225,0,0,60,-1359.505017,-1544.054387,-689.3279942,3592.887398,,,8855.258,8855.258
3/16/2026 16:48:34.067,,232,-65159.136,None,60.011,131709.1252,132632.6099,132567.476,132303.7396,229.1567991,,-170.021529,-2.96743548,132272.9012,-169.9995802,-2.967052401,70.21087851,1.225411001,-50.27743541,-0.877506787,,,,6.709836808,0.117108745,164.3255306,5.792796495,0.101103372,166.4499925,-113.962489,-1.989020656,165.4608111,128.0616142,2.235096813,161.5549442,0,-3.068155773,3.214431657,-3.1126036,0,0,60,-1594.776093,-1597.075198,-620.7696119,3812.620903,,,8855.258,8855.258
3/16/2026 16:48:34.100,,232,-65026.555,None,60.01,131714.3014,132633.8585,132584.2688,132311.4834,229.1702117,,-169.9001823,-2.96531758,132273.7487,-169.8674367,-2.964746063,70.3322279,1.227528947,-50.15525481,-0.875374334,,,,7.125016349,0.124354995,164.4700581,6.248371665,0.109054658,165.3824658,-113.962489,-1.989020656,165.4608111,128.0616142,2.235096813,161.5549442,0,-3.073800721,3.216549603,-3.110471147,0,1.2,60,-1473.688927,-1643.443191,-666.5039941,3783.636112,,,8855.258,8855.258
3/16/2026 16:48:34.133,,232,-65184.998,None,60.012,131748.0721,132680.2107,132614.1131,132348.1467,229.2337144,,-169.7560358,-2.962801749,132321.2756,-169.726894,-2.96229313,70.47689329,1.230053835,-50.01055093,-0.872848774,,,,6.709836808,0.117108745,164.3255306,6.248371665,0.109054658,165.3824658,-113.7948354,-1.986094549,166.558098,128.0616142,2.235096813,161.5549442,0,-3.071347788,3.216148384,-3.107945587,0,0,60,-1526.131968,-1646.078408,-720.7344106,3892.944787,,,8855.258,8855.258
3/16/2026 16:48:34.167,,232,-65035.138,None,60.014,131767.7167,132696.1899,132623.5841,132363.1684,229.2597327,,-169.5929144,-2.959954745,132328.9247,-169.5640101,-2.959450269,70.64417669,1.232973481,-49.84461948,-0.869952724,,,,7.125016349,0.124354995,164.4700581,6.66130164,0.116261646,165.5173707,-113.4160308,-1.979483161,166.0775722,128.325531,2.239703029,160.6118302,0,-3.075711915,3.212456642,-3.109655753,0,0,60,-1432.801026,-1560.384,-680.1696163,3673.354643,,,8855.258,8855.258
3/16/2026 16:48:34.200,,232,-64875.989,None,60.013,131739.0377,132656.635,132601.7251,132333.1331,229.2077101,,-169.432062,-2.957147341,132300.0561,-169.4024663,-2.956630797,70.80290081,1.235743739,-49.68721773,-0.867205546,,,,7.594643369,0.132551532,163.4336563,6.293948189,0.109850119,164.1896464,-113.0350445,-1.972833696,165.6043478,128.6598083,2.245537269,161.3587308,90,-3.066480916,3.208577435,-3.112742815,1.570796327,1.2,60,-1622.560473,-1470.455988,-617.19839,3710.21485,,,8855.258,8855.258
3/16/2026 16:48:34.233,,232,-64834.128,None,60.011,131714.244,132633.764,132583.5519,132311.1934,229.1697093,,-169.2925364,-2.954712159,132275.0943,-169.2623408,-2.954185147,70.94211732,1.238173526,-49.54438705,-0.86471268,,,,7.177245851,0.125266571,163.2793925,6.709836808,0.117108745,164.3255306,-113.4160308,-1.979483161,166.0775722,128.325531,2.239703029,160.6118302,0,-3.071293892,3.217656687,-3.104415709,0,0,60,-1517.048143,-1673.884803,-791.48161,3982.414556,,,8855.258,8855.258
3/16/2026 16:48:34.267,,232,-64850.126,None,60.012,131735.113,132664.865,132610.4597,132337.4984,229.2152709,,-169.1568709,-2.95234435,132298.0598,-169.1312286,-2.951896808,71.07829706,1.24055031,-49.41107734,-0.862385987,,,,7.594643369,0.132551532,163.4336563,7.073537675,0.123456522,165.6608584,-113.0350445,-1.972833696,165.6043478,128.5925597,2.244363561,159.6721641,90,-3.07535333,3.213384006,-3.106749548,1.570796327,1.2,60.01,-1431.176597,-1575.89278,-737.6255819,3744.694959,,,8938.236,8938.236
3/16/2026 16:48:34.300,,232,-64955.261,None,60.013,131765.8387,132681.2656,132634.2971,132361.1364,229.2562131,,-168.9998596,-2.949603985,132319.1371,-168.9796703,-2.949251615,71.23403588,1.243268466,-49.25589071,-0.859677469,,,,7.594643369,0.132551532,163.4336563,7.073537675,0.123456522,165.6608584,-113.0350445,-1.972833696,165.6043478,128.9275436,2.250210132,160.4234397,0,-3.072708137,3.216102162,-3.109887601,0,0,60.01,-1488.477442,-1635.652797,-674.4960024,3798.626242,,,8938.236,8938.236
3/16/2026 16:48:34.333,,232,-65081.03,None,60.014,131743.2776,132664.4151,132614.9709,132341.5641,229.2223129,,-168.8347844,-2.94672288,132308.2114,-168.8128879,-2.946340713,71.40116209,1.246185368,-49.09110185,-0.856801361,,,,8.011231613,0.139822369,163.596577,7.53944514,0.131588141,164.6232061,-112.8736652,-1.970017096,166.7093279,128.6598083,2.245537269,161.3587308,0,-3.077928854,3.216202464,-3.10233863,0,0,60,-1377.083118,-1648.569585,-839.7647958,3865.4175,,,8938.236,8938.236
3/16/2026 16:48:34.367,,232,-64985.213,None,60.011,131700.626,132618.3462,132582.14,132301.0512,229.1521427,,-168.693126,-2.944250474,132263.0751,-168.6654955,-2.943768231,71.54209877,1.248645177,-48.94140183,-0.854188603,,,,8.011231613,0.139822369,163.596577,7.53944514,0.131588141,164.6232061,-112.4926119,-1.963366462,166.2465639,129.2593934,2.256002003,161.1801477,0,-3.075356372,3.212011639,-3.110190606,0,0,60,-1432.158768,-1551.268799,-670.9391956,3654.366762,,,8938.236,8938.236
3/16/2026 16:48:34.400,,232,-64993.32,None,60.01,131705.7211,132622.3458,132579.555,132303.2149,229.1558901,,-168.565689,-2.942026279,132261.0332,-168.5487838,-2.941731228,71.66833397,1.250848397,-48.81651409,-0.8520089,,,,8.011231613,0.139822369,163.596577,7.53944514,0.131588141,164.6232061,-112.4926119,-1.963366462,166.2465639,128.6598083,2.245537269,161.3587308,0,-3.073319369,3.214214859,-3.097546169,0,0,60,-1476.112562,-1599.768002,-941.9760069,4017.85657,,,8938.236,8938.236
3/16/2026 16:48:34.433,,232,-64993.133,None,60.012,131761.0847,132668.8399,132626.2258,132352.711,229.2416199,,-168.4271419,-2.939608175,132313.8893,-168.4045478,-2.939213835,71.80596047,1.253250433,-48.67557348,-0.849549023,,,,8.011231613,0.139822369,163.596577,7.53944514,0.131588141,164.6232061,-112.4926119,-1.963366462,166.2465639,129.2593934,2.256002003,161.1801477,0,-3.070801976,3.216616895,-3.105551026,0,0,60,-1531.06252,-1653.163208,-770.2847972,3954.510526,,,8938.236,8938.236
3/16/2026 16:48:34.467,,232,-64876.478,None,60.016,131791.8131,132697.5138,132653.6308,132381.6427,229.2917311,,-168.2601076,-2.936692878,132344.4633,-168.2368183,-2.936286403,71.96812053,1.25608066,-48.51323685,-0.846715714,,,,8.426969021,0.147078355,163.7681288,7.53944514,0.131588141,164.6232061,-112.4926119,-1.963366462,166.2465639,129.530905,2.260740776,160.2528003,0,-3.067874544,3.219447122,-3.10745649,0,0,60.02,-1596.305207,-1715.774409,-725.5295924,4037.609209,,,9021.708,9021.708
3/16/2026 16:48:34.500,,232,-64773.187,None,60.014,131725.4583,132648.4549,132601.4188,132325.7914,229.1949939,,-168.0642321,-2.933274205,132292.1472,-168.0441366,-2.932923473,72.16824589,1.259573506,-48.31995611,-0.843342328,,,,8.426969021,0.147078355,163.7681288,7.953081971,0.138807466,164.7849508,-112.2665883,-1.959421605,164.6800534,129.8602426,2.266488801,161.0192535,0,-3.071730939,3.218995111,-3.109831129,0,0,60.01,-1512.339729,-1689.13439,-678.0384139,3879.512532,,,9021.708,9021.708
3/16/2026 16:48:34.533,,232,-64918.584,None,60.01,131658.8601,132583.894,132550.1906,132265.0085,229.0897148,,-167.9303022,-2.930936688,132222.925,-167.9045135,-2.930486589,72.30629939,1.261982994,-48.18898556,-0.841056461,,,,8.84181456,0.154318776,163.9482845,8.365886124,0.146012258,164.9552667,-112.1094483,-1.956678996,165.791194,129.8602426,2.266488801,161.0192535,0,-3.076498847,3.21866199,-3.107545262,0,0,60,-1410.089127,-1692.40319,-726.5376091,3829.029926,,,9021.708,9021.708
3/16/2026 16:48:34.567,,232,-64597.723,None,60.01,131676.7086,132602.6606,132560.3278,132280.5878,229.1166989,,-167.8151884,-2.928927573,132243.1905,-167.7940139,-2.928558008,72.4177016,1.26392733,-48.06753187,-0.838936694,,,,8.84181456,0.154318776,163.9482845,8.426969021,0.147078355,163.7681288,-111.7241915,-1.949954996,165.3432793,130.1354856,2.271292697,160.0999688,0,-3.075636363,3.213882326,-3.110229391,0,0,60,-1428.964672,-1583.56801,-665.510404,3678.043086,,,9021.708,9021.708
3/16/2026 16:48:34.600,,232,-64659.874,None,60.013,131750.7243,132680.4706,132627.3409,132353.5319,229.2430417,,-167.6678925,-2.926356774,132317.0786,-167.6460966,-2.925976364,72.56961978,1.266578802,-47.91915255,-0.836346987,,,,9.323591778,0.162727375,162.9527539,8.365886124,0.146012258,164.9552667,-111.7241915,-1.949954996,165.3432793,130.4139011,2.276151965,159.1844213,90,-3.071988622,3.216533798,-3.112498952,1.570796327,1.2,60.01,-1499.551116,-1642.507202,-614.1455876,3756.203905,,,9021.708,9021.708
3/16/2026 16:48:34.633,,232,-64966.766,None,60.016,131777.4437,132703.4643,132666.9578,132383.3144,229.2946266,,-167.4897873,-2.923248252,132346.2423,-167.4723241,-2.922943462,72.74642585,1.26966465,-47.74583338,-0.833321997,,,,9.255727745,0.161542924,164.1370159,8.777817386,0.153201815,165.1341273,-111.5713072,-1.947286661,166.4586435,130.1354856,2.271292697,160.0999688,0,-3.076145277,3.216951311,-3.104614694,0,0,60,-1420.693217,-1663.070392,-785.2319881,3868.995598,,,9021.708,9021.708
3/16/2026 16:48:34.667,,232,-65033.712,None,60.014,131717.0083,132652.7531,132612.645,132328.1739,229.1991204,,-167.297559,-2.919893235,132285.6683,-167.2792578,-2.919573819,72.94033165,1.273048945,-47.55611738,-0.830010828,,,,9.323591778,0.162727375,162.9527539,8.777817386,0.153201815,165.1341273,-111.5713072,-1.947286661,166.4586435,130.4622275,2.276995419,160.8761014,-90,-3.072775634,3.220335606,-3.107006247,-1.570796327,1.2,60,-1482.270681,-1736.9424,-737.7263986,3956.93948,,,9021.708,9021.708
3/16/2026 16:48:34.700,,232,-64858.81,None,60.012,131692.469,132630.439,132581.7006,132302.2387,229.1541993,,-167.1616316,-2.917520855,132258.3564,-167.1376498,-2.917102292,73.07830878,1.2754571,-47.41723876,-0.827586939,,,,9.255727745,0.161542924,164.1370159,8.365886124,0.146012258,164.9552667,-111.5713072,-1.947286661,166.4586435,130.7411539,2.281863603,159.9649962,0,-3.06311455,3.222743761,-3.109450542,0,0,60.01,-1701.893084,-1789.646394,-681.5663931,4173.105871,,,9170.456,9170.456
3/16/2026 16:48:34.733,,232,-64542.787,None,60.012,131718.2038,132643.3612,132602.407,132322.0123,229.1884483,,-167.0201869,-2.915052179,132283.9528,-166.9956021,-2.914623093,73.22082184,1.277944422,-47.27742162,-0.825146669,,,,9.323591778,0.162727375,162.9527539,8.777817386,0.153201815,165.1341273,-111.4895988,-1.945860581,163.7857137,130.7411539,2.281863603,159.9649962,0,-3.067824908,3.223805003,-3.107010272,0,0,60.01,-1588.698282,-1784.059201,-733.4064035,4106.163887,,,9170.456,9170.456
3/16/2026 16:48:34.767,,232,-64768.133,None,60.014,131735.0386,132677.8664,132638.3472,132351.1337,229.238888,,-166.8523144,-2.912122251,132312.3031,-166.8258247,-2.911659918,73.38761787,1.280855562,-47.10807284,-0.822190975,,,,9.668668661,0.168750102,164.3342934,8.84181456,0.154318776,163.9482845,-111.3368593,-1.943194773,164.9028805,130.7858215,2.2826432,161.6574155,0,-3.065978694,3.224050335,-3.104834175,0,0,60.01,-1642.542019,-1802.044788,-787.9968006,4232.583608,,,9170.456,9170.456
3/16/2026 16:48:34.800,,232,-64827.576,None,60.014,131720.7728,132653.8739,132623.9897,132333.5872,229.2084966,,-166.668415,-2.9089126,132288.9345,-166.6473993,-2.908545807,73.56834032,1.284009764,-46.93223405,-0.819122009,,,,9.668668661,0.168750102,164.3342934,8.777817386,0.153201815,165.1341273,-111.1861764,-1.940564862,166.0212035,130.7411539,2.281863603,159.9649962,0,-3.061747622,3.224574626,-3.100985612,0,0,60,-1733.955968,-1825.444814,-861.2496108,4420.650393,,,9170.456,9170.456
3/16/2026 16:48:34.833,,232,-65135.117,None,60.013,131682.0912,132633.1229,132586.745,132301.3774,229.1527076,,-166.510939,-2.906164126,132264.5885,-166.4930971,-2.905852726,73.72776877,1.286792315,-46.77502145,-0.816378132,,,,10.08059799,0.175939625,164.5400863,9.530127833,0.166332109,166.7006899,-110.6525839,-1.931251915,166.7136467,130.7411539,2.281863603,159.9649962,-90,-3.072184835,3.21804423,-3.098241735,-1.570796327,1.2,60,-1509.297827,-1688.831984,-919.1519996,4117.281811,,,9170.456,9170.456
3/16/2026 16:48:34.867,,232,-64864.426,None,60.013,131705.5018,132657.9783,132593.1484,132319.5896,229.1842521,,-166.3621365,-2.903567033,132273.396,-166.3397974,-2.903177142,73.87662325,1.289390316,-46.6208693,-0.813687669,,,,10.15426658,0.177225385,163.3587463,9.530127833,0.166332109,166.7006899,-110.7990284,-1.933807854,165.5913041,131.023269,2.286787441,159.0577254,-90,-3.069509251,3.22319817,-3.10047511,-1.570796327,1.2,60.01,-1556.230809,-1790.640007,-866.9232124,4213.794028,,,9170.456,9170.456
3/16/2026 16:48:34.900,,232,-64668.427,None,60.015,131741.3238,132678.7667,132624.88,132349.0213,229.2352292,,-166.1893591,-2.900551498,132309.0598,-166.1662814,-2.900148716,74.05175686,1.292446974,-46.44812887,-0.81067278,,,,10.15426658,0.177225385,163.3587463,9.598903069,0.167532463,165.5173707,-110.4098828,-1.927015982,165.1690044,131.023269,2.286787441,159.0577254,0,-3.067681179,3.219462956,-3.097460221,0,0,60.01,-1596.056832,-1704.758396,-930.6720079,4231.487236,,,9252.96,9252.96
3/16/2026 16:48:34.933,,232,-64654.301,None,60.016,131728.8761,132677.6981,132632.5562,132347.0984,229.2318986,,-166.0179518,-2.897559877,132308.0934,-165.9928722,-2.897122154,74.22401666,1.295453475,-46.27938207,-0.807727593,,,,10.15426658,0.177225385,163.3587463,9.668668661,0.168750102,164.3342934,-110.7990284,-1.933807854,165.5913041,131.3477772,2.292451178,159.8479277,90,-3.065872256,3.229261329,-3.100178771,1.570796327,1.2,60.01,-1635.033288,-1923.63841,-877.7663893,4436.438087,,,9252.96,9252.96
3/16/2026 16:48:34.967,,232,-64874.779,None,60.013,131688.6156,132645.0331,132581.1809,132305.6635,229.1601314,,-165.8313786,-2.89430356,132267.6412,-165.8054708,-2.893851383,74.40846624,1.298672727,-46.09282241,-0.804471513,,,,10.56801421,0.184446643,163.5745702,10.0079798,0.174672199,165.7216944,-109.8768722,-1.917713192,165.882368,131.9552216,2.303053081,159.7488028,0,-3.068523582,3.216385919,-3.107524594,0,0,60,-1579.488473,-1644.177604,-721.4112002,3945.077277,,,9252.96,9252.96
3/16/2026 16:48:35.000,,232,-64772.654,None,60.012,131660.831,132624.5179,132566.5179,132284.6915,229.1238068,,-165.6838181,-2.891728143,132242.6727,-165.6623159,-2.891352859,74.55664234,1.301258888,-45.94255726,-0.801848891,,,,10.56801421,0.184446643,163.5745702,10.0079798,0.174672199,165.7216944,-109.6256827,-1.913329108,164.3474369,131.6690826,2.298059015,160.6432071,90,-3.066025058,3.214587996,-3.099907906,1.570796327,1.2,60,-1633.088025,-1589.630396,-887.4575951,4110.176016,,,9252.96,9252.96
3/16/2026 16:48:35.033,,232,-64933.992,None,60.013,131712.5844,132654.3554,132603.6738,132324.2447,229.1923149,,-165.5326281,-2.88908938,132282.6748,-165.5117707,-2.888725349,74.7053328,1.303854026,-45.79195573,-0.799220398,,,,10.56801421,0.184446643,163.5745702,10.0079798,0.174672199,165.7216944,-110.0187604,-1.920189608,164.7543626,131.9872125,2.303611429,161.4434886,0,-3.063397548,3.224043634,-3.102831827,0,0,60,-1690.268335,-1799.9568,-829.5839995,4319.809134,,,9252.96,9252.96
3/16/2026 16:48:35.067,,232,-64679.242,None,60.016,131759.7038,132701.9847,132658.5259,132374.1173,229.2786967,,-165.3727876,-2.886299636,132341.2676,-165.3499283,-2.885900667,74.8666652,1.306669808,-45.63402835,-0.796464046,,,,11.06118246,0.193054053,162.6210319,10.08059799,0.175939625,164.5400863,-110.0187604,-1.920189608,164.7543626,132.273689,2.308611387,160.5535425,0,-3.061840292,3.226859416,-3.105075433,0,0,60.01,-1714.569418,-1861.948808,-777.5999925,4354.118218,,,9252.96,9252.96
3/16/2026 16:48:35.100,,232,-64546.618,None,60.017,131756.7021,132699.6147,132645.6975,132368.0442,229.2681778,,-165.1723382,-2.882801134,132326.4784,-165.1499292,-2.882410024,75.07025159,1.310223061,-45.43249575,-0.792946638,,,,11.06118246,0.193054053,162.6210319,10.49147701,0.183110817,164.7543626,-109.6256827,-1.913329108,164.3474369,132.5633518,2.313666956,159.6676548,0,-3.065520841,3.223552169,-3.106613594,0,0,60.01,-1635.416141,-1785.441608,-740.6783962,4161.536145,,,9334.861,9334.861
3/16/2026 16:48:35.133,,232,-64811.621,None,60.014,131705.8364,132643.9442,132583.6687,132311.8444,229.1708369,,-164.9728232,-2.879318941,132275.429,-164.9495425,-2.878912617,75.26224141,1.313573915,-45.23834907,-0.789558139,,,,11.39213583,0.198830279,164.0317043,10.90126765,0.190263013,164.9770893,-109.4861296,-1.910893446,165.4782161,132.8789036,2.319174374,160.4817747,0,-3.06917563,3.224467361,-3.108732513,0,0,60.01,-1569.885546,-1816.991994,-699.0480156,4085.925556,,,9334.861,9334.861
