time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:48:35.167,,232,-64637.078,None,60.012,131674.5351,132625.5206,132565.6946,132289.2982,229.1317859,,-164.8251287,-2.876741186,132255.5675,-164.7998369,-2.87629976,75.41554845,1.316249628,-45.08435012,-0.786870351,,,,11.47552675,0.200285725,162.8555188,10.90126765,0.190263013,164.9770893,-109.093492,-1.904040628,165.0817979,132.5633518,2.313666956,159.6676548,-90,-3.066562773,3.220290256,-3.100537307,-1.570796327,1.2,60,-1614.518951,-1721.232008,-868.7519862,4204.502945,,,9334.861,9334.861
3/16/2026 16:48:35.200,,232,-64757.779,None,60.013,131719.9179,132663.5061,132599.5705,132328.3652,229.1994518,,-164.6728593,-2.874083584,132289.2213,-164.6482843,-2.87365467,75.559006,1.318753434,-44.93767019,-0.784310303,,,,11.88865804,0.207496226,163.0984978,10.90126765,0.190263013,164.9770893,-109.093492,-1.904040628,165.0817979,132.8789036,2.319174374,160.4817747,-90,-3.063917683,3.222794062,-3.103484677,-1.570796327,1.2,60,-1674.243874,-1776.383998,-810.7344085,4261.362281,,,9334.861,9334.861
3/16/2026 16:48:35.233,,232,-64655.208,None,60.016,131767.4976,132710.7773,132643.0301,132374.4654,229.2792997,,-164.5056471,-2.87116518,132333.4216,-164.4753304,-2.870636054,75.73004111,1.32173856,-44.76542289,-0.78130402,,,,11.88865804,0.207496226,163.0984978,11.30993247,0.19739556,165.2082322,-109.2306724,-1.906434877,163.9482845,132.8789036,2.319174374,160.4817747,0,-3.068031614,3.228173437,-3.100478394,0,0,60,-1586.264528,-1881.446397,-874.9440166,4342.654942,,,9334.861,9334.861
3/16/2026 16:48:35.267,,232,-64857.211,None,60.017,131745.1626,132677.6753,132628.8566,132351.2586,229.2391044,,-164.3037115,-2.867640739,132314.0885,-164.2775465,-2.867184074,75.93484911,1.325313134,-44.56011782,-0.777720771,,,,12.30053888,0.214684903,163.3499311,11.30993247,0.19739556,165.2082322,-108.6989828,-1.897155144,164.6931693,133.1912607,2.324626034,161.300713,0,-3.064579634,3.222468278,-3.102346805,0,0,60,-1662.875794,-1765.296013,-839.3759952,4267.547802,,,9334.861,9334.861
3/16/2026 16:48:35.300,,232,-64975.147,None,60.014,131706.2765,132634.4773,132573.4915,132305.4276,229.1597227,,-164.1138699,-2.864327378,132263.4589,-164.0883062,-2.863881208,76.11714169,1.32849474,-44.37289976,-0.774453199,,,,12.21150838,0.213131028,164.522582,11.7174347,0.204507815,165.4477561,-108.6989828,-1.897155144,164.6931693,132.9010941,2.319561671,162.1776803,0,-3.068389023,3.225649884,-3.09401487,0,1.2,60,-1591.512534,-1833.984018,-1022.558409,4448.054961,,,9376.861,9376.861
3/16/2026 16:48:35.333,,232,-64824.725,None,60.013,131706.5345,132659.1707,132594.6097,132320.8189,229.1863812,,-163.965364,-2.86173546,132286.6252,-163.9362883,-2.861227994,76.26921381,1.331148899,-44.22632482,-0.771894984,,,,12.30053888,0.214684903,163.3499311,11.80243421,0.205991337,164.2729436,-108.172126,-1.887959757,165.4521079,133.1912607,2.324626034,161.300713,0,-3.067219331,3.219108656,-3.096521018,0,0,60,-1605.65275,-1699.675196,-963.6479977,4268.975943,,,9376.861,9376.861
3/16/2026 16:48:35.367,,232,-64569.974,None,60.015,131760.5126,132705.3111,132634.1131,132367.3427,229.2669628,,-163.8083794,-2.858995562,132328.8948,-163.7800796,-2.858501638,76.42869727,1.33393241,-44.06525513,-0.769083788,,,,12.30053888,0.214684903,163.3499311,11.80243421,0.205991337,164.2729436,-108.3026262,-1.890237416,164.3123854,133.4845921,2.329745633,160.4279277,0,-3.064492975,3.224169826,-3.098829421,0,0,60.02,-1664.929529,-1798.55998,-909.6479921,4373.137501,,,9376.861,9376.861
3/16/2026 16:48:35.400,,232,-64557.85,None,60.017,131773.5042,132715.7951,132634.0637,132375.1406,229.2804691,,-163.6028362,-2.855408157,132330.1381,-163.5751257,-2.854924518,76.63222094,1.337484569,-43.86361898,-0.765564573,,,,12.71113257,0.221851115,163.6097797,11.80243421,0.205991337,164.2729436,-108.3026262,-1.890237416,164.3123854,133.4845921,2.329745633,160.4279277,0,-3.060915855,3.227721985,-3.095310206,0,0,60.01,-1744.79923,-1875.888,-984.4559964,4605.143226,,,9376.861,9376.861
3/16/2026 16:48:35.433,,232,-64841.674,None,60.015,131728.4563,132663.3172,132600.9366,132331.5915,229.2050399,,-163.414251,-2.852116725,132296.3755,-163.3842445,-2.851593012,76.81853503,1.340736363,-43.6763044,-0.762295317,,,,12.71113257,0.221851115,163.6097797,12.12373825,0.21159915,165.6956246,-107.7764056,-1.881053134,165.0817979,134.0906196,2.340322807,160.3920198,180,-3.063192162,3.221789497,-3.102618124,3.141592654,1.2,60,-1695.239223,-1754.452794,-828.7056021,4278.397619,,,9376.861,9376.861
3/16/2026 16:48:35.467,,232,-64401.25,None,60.013,131712.3985,132643.7271,132568.7811,132308.9767,229.16587,,-163.2370258,-2.849023561,132268.6123,-163.207757,-2.848512725,76.99217372,1.34376693,-43.49623028,-0.759152431,,,,12.80426607,0.223476601,162.4394041,12.21150838,0.213131028,164.522582,-107.9044475,-1.883287887,163.939501,134.3904934,2.345556594,159.5323165,0,-3.061643753,3.227054817,-3.104709025,0,0,60,-1715.923517,-1856.160018,-779.875184,4351.958719,,,9376.861,9376.861
3/16/2026 16:48:35.500,,232,-64686.672,None,60.014,131759.459,132686.5222,132621.7595,132356.5882,229.2483354,,-163.0752966,-2.846200855,132318.9788,-163.0503479,-2.845765418,77.16656491,1.34681063,-43.33180485,-0.756282666,,,,13.21632406,0.23066837,162.7095572,12.61932229,0.220248723,164.7805814,-107.378925,-1.874115789,164.7193978,134.0906196,2.340322807,160.3920198,0,-3.066014141,3.220926419,-3.096605473,0,0,60.01,-1625.623651,-1732.104002,-956.6207949,4314.348448,,,9366.861,9366.861
3/16/2026 16:48:35.533,,232,-64769.4,None,60.017,131790.7729,132713.5794,132660.5053,132388.9618,229.3044083,,-162.8892503,-2.842953734,132350.1026,-162.8635178,-2.842504617,77.3498162,1.350008969,-43.14530031,-0.753027547,,,,13.52831547,0.236113647,164.1545613,12.61932229,0.220248723,164.7805814,-106.9797108,-1.867148187,164.3649598,134.3969088,2.345668563,161.2292777,0,-3.06275334,3.217157156,-3.09869611,0,0,60.01,-1711.079056,-1646.755208,-917.222407,4275.056671,,,9366.861,9366.861
3/16/2026 16:48:35.567,,232,-64558.008,None,60.017,131754.0305,132693.8996,132608.896,132352.9559,229.2420442,,-162.6775944,-2.839259641,132313.1368,-162.6509563,-2.838794718,77.5549317,1.353588909,-42.93915094,-0.749429562,,,,13.62699486,0.237835927,162.9880977,13.12040315,0.228994234,163.8780034,-107.378925,-1.874115789,164.7193978,134.6968506,2.350903534,160.3740627,0,-3.067788952,3.227704698,-3.100333096,0,1.2,60,-1590.166731,-1879.847999,-877.2192032,4347.233933,,,9366.861,9366.861
3/16/2026 16:48:35.600,,232,-64568.866,None,60.015,131719.6862,132629.0124,132567.148,132305.9326,229.1605974,,-162.480693,-2.835823063,132267.1361,-162.4547836,-2.835370859,77.75570927,1.357093139,-42.73665328,-0.745895311,,,,14.03624347,0.244978663,163.2749828,13.12040315,0.228994234,163.8780034,-106.5787908,-1.860150812,164.0185355,135,2.35619449,161.2203461,0,-3.064365093,3.217243951,-3.102089801,0,0,60,-1666.14246,-1644.120006,-844.0560042,4154.31847,,,9366.861,9366.861
3/16/2026 16:48:35.633,,232,-64644.206,None,60.013,131722.1219,132647.0018,132582.4175,132317.8521,229.1812425,,-162.3179047,-2.832981872,132273.0492,-162.2962924,-2.832604666,77.91646546,1.359898864,-42.5754339,-0.743081502,,,,14.03624347,0.244978663,163.2749828,13.52831547,0.236113647,164.1545613,-106.9797108,-1.867148187,164.3649598,135,2.35619449,161.2203461,0,-3.068718313,3.227047051,-3.099275992,0,0,60,-1572.465706,-1860.854402,-904.2480029,4337.568111,,,9366.861,9366.861
3/16/2026 16:48:35.667,,232,-64704.974,None,60.016,131767.1922,132703.7377,132632.643,132368.5422,229.2690405,,-162.1565553,-2.830165793,132329.3981,-162.132677,-2.829749038,78.07531863,1.362671375,-42.4149144,-0.740279908,,,,14.03624347,0.244978663,163.2749828,13.52831547,0.236113647,164.1545613,-106.8583988,-1.865030892,165.5130206,135.3031494,2.361485446,160.3740627,0,-3.065862685,3.227702267,-3.101765354,0,0,60.01,-1634.664254,-1888.992009,-846.9360051,4370.592269,,,9366.861,9366.861
3/16/2026 16:48:35.700,,232,-64516.363,None,60.018,131786.0433,132711.1386,132638.801,132379.3275,229.2877211,,-161.9445749,-2.826466038,132336.6338,-161.9214129,-2.826061784,78.28771328,1.366378361,-42.20220792,-0.73656748,,,,14.13910831,0.246773993,162.111073,13.52831547,0.236113647,164.1545613,-106.5787908,-1.860150812,164.0185355,135.9093804,2.372066173,160.3920198,0,-3.062175431,3.226529173,-3.108633653,0,0,60,-1701.965842,-1846.598411,-701.049601,4249.613854,,,9407.861,9407.861
3/16/2026 16:48:35.733,,232,-64757.405,None,60.017,131730.7913,132659.175,132603.9735,132331.9965,229.2057414,,-161.7359749,-2.822825281,132292.5772,-161.7102957,-2.822377094,78.4999937,1.370083353,-41.99222265,-0.732902546,,,,14.44403572,0.252095981,163.5701684,13.93483511,0.243208753,164.4394113,-106.0599873,-1.851095983,164.8330064,135.6030912,2.366720417,161.2292777,0,-3.065585847,3.221179336,-3.099622963,0,0,60,-1643.137199,-1738.454399,-897.0335946,4278.625193,,,9407.861,9407.861
3/16/2026 16:48:35.767,,232,-64740.787,None,60.014,131688.672,132618.4375,132561.0296,132290.0637,229.1331117,,-161.5436789,-2.819469083,132250.2557,-161.5171712,-2.819006437,78.69210102,1.373436258,-41.79290923,-0.72942387,,,,14.8503383,0.259187298,163.8736098,14.03624347,0.244978663,163.2749828,-105.9453959,-1.849095986,165.9865055,136.2060488,2.377244012,161.2560697,90,-3.0639851,3.222532244,-3.106667882,1.570796327,1.2,60,-1680.248407,-1779.768002,-746.40961,4206.426019,,,9407.861,9407.861
3/16/2026 16:48:35.800,,232,-64943.006,None,60.014,131727.4829,132637.8679,132591.4102,132319.5826,229.1842399,,-161.3727456,-2.816485733,132281.3494,-161.3521303,-2.816125929,78.86288962,1.376417081,-41.62837177,-0.72655215,,,,14.8503383,0.259187298,163.8736098,14.3399285,0.250278967,164.7325105,-105.9453959,-1.849095986,165.9865055,136.2060488,2.377244012,161.2560697,0,-3.066404896,3.225513067,-3.103796162,0,1.2,60,-1628.341533,-1845.431995,-807.9408008,4281.714329,,,9407.861,9407.861
3/16/2026 16:48:35.833,,232,-64819.21,None,60.017,131778.9997,132691.5376,132641.9195,132371.482,229.2741323,,-161.1937314,-2.813361346,132332.7149,-161.1723719,-2.812988552,79.04167071,1.3795374,-41.44972994,-0.723434262,,,,15.36608521,0.26818878,163.0278504,14.74356284,0.257323715,165.0338147,-105.6583453,-1.844086008,164.5050759,136.2060488,2.377244012,161.2560697,0,-3.070312267,3.223623408,-3.100678274,0,0,60.01,-1536.495319,-1788.595202,-874.8863984,4199.976919,,,9407.861,9407.861
3/16/2026 16:48:35.867,,232,-64826.741,None,60.019,131775.8766,132702.7611,132649.5768,132376.7536,229.283263,,-160.9703294,-2.809462246,132344.6548,-160.951262,-2.809129458,79.26417468,1.383420827,-41.22590792,-0.71952783,,,,15.2551187,0.266252049,164.1852612,14.8503383,0.259187298,163.8736098,-105.5463273,-1.842130924,165.6608584,136.8087393,2.387762947,161.300713,-90,-3.068316756,3.225551751,-3.107290777,-1.570796327,1.2,60.01,-1590.790556,-1843.559992,-733.7951993,4168.145747,,,9407.861,9407.861
3/16/2026 16:48:35.900,,232,-64812.11,None,60.017,131728.8542,132659.1843,132606.1074,132332.0696,229.205868,,-160.7580291,-2.805756907,132286.137,-160.7397585,-2.805438025,79.47681343,1.387132073,-41.0152109,-0.715850474,,,,15.77194806,0.275272423,163.3499311,15.2551187,0.266252049,164.1852612,-105.1457061,-1.835138767,165.3432793,136.8087393,2.387762947,161.300713,0,-3.071690074,3.22227084,-3.103613421,0,0,60,-1509.290185,-1767.700803,-812.1599847,4089.150973,,,9447.861,9447.861
3/16/2026 16:48:35.933,,232,-64775.851,None,60.015,131698.2588,132600.2726,132561.9535,132287.4839,229.1286433,,-160.5654444,-2.802395669,132251.3995,-160.5414315,-2.801976565,79.67242871,1.390546204,-40.81900923,-0.712426109,,,,15.77194806,0.275272423,163.3499311,15.2551187,0.266252049,164.1852612,-105.1457061,-1.835138767,165.3432793,136.8087393,2.387762947,161.300713,0,-3.068228614,3.225684971,-3.100189056,0,0,60.01,-1583.480852,-1841.515211,-885.0527835,4310.048846,,,9447.861,9447.861
3/16/2026 16:48:35.967,,232,-64553.515,None,60.015,131716.8875,132642.5096,132589.6964,132317.0453,229.1798451,,-160.4045643,-2.799587782,132281.1736,-160.3781287,-2.799126393,79.83377732,1.393362268,-40.6581022,-0.709617751,,,,15.77194806,0.275272423,163.3499311,15.2551187,0.266252049,164.1852612,-105.1457061,-1.835138767,165.3432793,136.8279682,2.388098555,159.6045112,-90,-3.065378442,3.228501035,-3.097716306,-1.570796327,1.2,60.01,-1645.252025,-1903.6368,-928.2095923,4477.098417,,,9447.861,9447.861
3/16/2026 16:48:36.000,,232,-64733.53,None,60.018,131773.1824,132676.8217,132635.6488,132362.54,229.2586442,,-160.1913465,-2.795866429,132330.0205,-160.1706863,-2.795505842,80.04695554,1.39708293,-40.45004759,-0.705986513,,,,15.77194806,0.275272423,163.3499311,15.2551187,0.266252049,164.1852612,-105.0378159,-1.833255727,166.5018919,137.4366482,2.398722025,159.6676548,0,-3.061757891,3.230338657,-3.104708538,0,0,60.01,-1723.883607,-1957.910399,-780.9407958,4462.734802,,,9447.861,9447.861
3/16/2026 16:48:36.033,,232,-64712.232,None,60.019,131756.4049,132671.4014,132635.4333,132355.0895,229.2457397,,-159.9676142,-2.791961565,132313.0524,-159.9460061,-2.791584431,80.27271333,1.401023147,-40.22570429,-0.702070984,,,,16.17619336,0.282327835,163.680176,15.6583453,0.273289681,164.5050759,-104.2372805,-1.819283747,165.8953887,137.4366482,2.398722025,159.6676548,-135,-3.064874112,3.220306894,-3.100793009,-2.35619449,1.697056275,60,-1659.8659,-1730.678389,-863.7983927,4254.342682,,,9447.861,9447.861
3/16/2026 16:48:36.067,,232,-64393.632,None,60.016,131720.8707,132642.4553,132591.2951,132318.8828,229.1830279,,-159.7682097,-2.788481299,132277.3412,-159.7457531,-2.788089358,80.47035724,1.404472684,-40.01802999,-0.698446383,,,,16.69924423,0.291456794,162.8687815,15.6583453,0.273289681,164.5050759,-103.9348351,-1.81400508,164.4394113,137.7554247,2.404285724,158.8584275,0,-3.061379039,3.218477764,-3.102732107,0,0,60,-1726.257453,-1675.339191,-818.3231993,4219.919843,,,9447.861,9447.861
3/16/2026 16:48:36.100,,232,-64895.198,None,60.015,131712.2941,132644.6119,132585.7947,132314.9203,229.1761646,,-159.5808278,-2.785210869,132284.0273,-159.5606491,-2.784858684,80.65442171,1.407685215,-39.83744118,-0.695294514,,,,16.57879078,0.289354485,164.0185355,16.46001481,0.287281453,165.1690044,-104.2372805,-1.819283747,165.8953887,137.726311,2.403777593,160.5535425,-135,-3.072140137,3.226968962,-3.099072107,-2.35619449,1.697056275,60,-1505.702326,-1876.435187,-904.8672125,4287.004725,,,9406.861,9406.861
3/16/2026 16:48:36.133,,232,-64582.373,None,60.018,131755.6967,132664.1986,132627.8099,132349.9013,229.2367535,,-159.3855679,-2.78180294,132311.8085,-159.3615017,-2.781382905,80.8605947,1.411283613,-39.64029718,-0.691853702,,,,16.69924423,0.291456794,162.8687815,16.05998731,0.280299656,164.8330064,-104.3399285,-1.821075294,164.7325105,138.0447784,2.409335899,159.7488028,0,-3.061682561,3.232358907,-3.101189601,0,0,60.01,-1720.187476,-1980.892816,-855.7920054,4556.872298,,,9406.861,9406.861
3/16/2026 16:48:36.167,,232,-64722.974,None,60.018,131741.9452,132679.9171,132634.9339,132352.9703,229.242069,,-159.1568731,-2.777811463,132306.3781,-159.1415939,-2.777544791,81.08206162,1.41514894,-39.41596792,-0.687938418,,,,16.69924423,0.291456794,162.8687815,16.05998731,0.280299656,164.8330064,-104.2372805,-1.819283747,165.8953887,138.0447784,2.409335899,159.7488028,0,-3.057844447,3.234432687,-3.097274317,0,0,60,-1802.545981,-2040.566398,-938.7216025,4781.833982,,,9406.861,9406.861
3/16/2026 16:48:36.200,,232,-64616.803,None,60.017,131703.425,132640.1233,132599.3077,132314.9914,229.1762878,,-158.9456956,-2.774125719,132274.6065,-158.9227596,-2.773725411,81.29442999,1.418855467,-39.20075387,-0.684182224,,,,17.50447273,0.305510683,163.5745702,16.85839877,0.294234565,165.5130206,-103.5283155,-1.806909974,164.1545613,138.6522228,2.419937803,159.8479277,-90,-3.067959976,3.225765441,-3.104120027,-1.570796327,1.2,60,-1591.733467,-1830.571203,-794.0736015,4216.378272,,,9406.861,9406.861
3/16/2026 16:48:36.233,,232,-64522.958,None,60.015,131687.3023,132619.3425,132586.4312,132298.3967,229.1475449,,-158.7478795,-2.770673177,132258.2976,-158.7240828,-2.770257847,81.492306,1.422309055,-39.00481302,-0.680762411,,,,17.63178957,0.307732781,162.430539,16.57879078,0.289354485,164.0185355,-103.0258406,-1.798140134,165.0469024,138.6522228,2.419937803,159.8479277,-135,-3.059612332,3.220449189,-3.100700214,-2.35619449,1.697056275,60,-1759.193682,-1724.256008,-866.4192006,4349.86889,,,9406.861,9406.861
3/16/2026 16:48:36.267,,232,-64716.422,None,60.016,131744.551,132671.6749,132627.7665,132348.6865,229.2346494,,-158.5826668,-2.767789673,132304.216,-158.5600702,-2.767395288,81.65809104,1.42520255,-38.83711379,-0.677835508,,,,17.50447273,0.305510683,163.5745702,16.97971084,0.29635186,164.3649598,-103.0258406,-1.798140134,165.0469024,138.9347821,2.424869392,160.7507387,0,-3.063747148,3.223342684,-3.1027049,0,1.2,60,-1683.000692,-1788.09121,-828.8784015,4299.970304,,,9406.861,9406.861
3/16/2026 16:48:36.300,,232,-64517.17,None,60.019,131769.0385,132718.2884,132659.0339,132382.8323,229.2937916,,-158.3567911,-2.763847398,132355.2282,-158.3342406,-2.763453816,81.88088718,1.429091076,-38.61367118,-0.673935698,,,,18.03428557,0.314757661,162.7980344,17.37892502,0.303319462,164.7193978,-103.1204032,-1.799790561,163.8780034,139.2588461,2.430525377,159.9649962,-90,-3.066773278,3.228881637,-3.104461075,-1.570796327,1.2,60.01,-1610.642185,-1896.091204,-787.7808166,4294.514206,,,9406.861,9406.861
3/16/2026 16:48:36.333,,232,-64699.286,None,60.019,131735.425,132675.4694,132636.2497,132349.7603,229.2365091,,-158.120431,-2.759722136,132314.7366,-158.1036113,-2.759428576,82.12420513,1.433337775,-38.37646066,-0.669795594,,,,18.03428557,0.314757661,162.7980344,17.77640565,0.310256808,165.0817979,-103.0258406,-1.798140134,165.0469024,139.2588461,2.430525377,159.9649962,-90,-3.069685384,3.231477909,-3.100320971,-1.570796327,1.2,60.01,-1547.589744,-1965.628799,-875.4192027,4388.637745,,,9405.726,9405.726
3/16/2026 16:48:36.367,,232,-64691.698,None,60.016,131681.359,132612.1515,132569.9135,132288.5042,229.1304105,,-157.9196003,-2.756216978,132256.0161,-157.8970519,-2.755823434,82.32450013,1.436833582,-38.18111257,-0.666386126,,,,18.43494882,0.321750554,163.1735273,18.17212599,0.317163431,165.4521079,-102.6193223,-1.79104505,164.7805814,139.2588461,2.430525377,159.9649962,0,-3.072986865,3.227878632,-3.096911503,0,0,60,-1479.398449,-1883.174391,-947.2176172,4309.790457,,,9405.726,9405.726
3/16/2026 16:48:36.400,,232,-64808.698,None,60.014,131664.3084,132602.7345,132563.037,132277.4031,229.1111828,,-157.7312901,-2.752930345,132238.7913,-157.707917,-2.752522408,82.51225929,1.440110598,-37.99234626,-0.663091533,,,,18.30262624,0.31944109,164.3123854,18.17212599,0.317163431,165.4521079,-102.1237382,-1.782395477,165.6956246,139.2588461,2.430525377,159.9649962,0,-3.069685839,3.222506075,-3.09361691,0,0,60,-1561.079058,-1775.865607,-1016.956804,4353.901469,,,9405.726,9405.726
3/16/2026 16:48:36.433,,232,-64934.482,None,60.016,131732.8174,132673.7914,132628.0607,132345.5988,229.2293013,,-157.5636159,-2.750003878,132307.1399,-157.5395238,-2.749583392,82.67829272,1.443008428,-37.82587923,-0.660186135,,,,18.83375291,0.328710999,163.5569626,18.30262624,0.31944109,164.3123854,-102.1237382,-1.782395477,165.6956246,139.8135509,2.440206802,161.7909763,0,-3.069024482,3.225403905,-3.100392937,0,0,60,-1568.979453,-1840.305606,-883.8144006,4293.099459,,,9405.726,9405.726
3/16/2026 16:48:36.467,,232,-64580.602,None,60.019,131761.9218,132707.2507,132658.9444,132376.7527,229.2832614,,-157.3437667,-2.746166786,132336.0267,-157.3187218,-2.74572967,82.89426218,1.446777806,-37.60588039,-0.656346431,,,,18.97040781,0.331096077,162.4216734,18.30262624,0.31944109,164.3123854,-102.2115084,-1.783927355,164.522582,140.469095,2.451648205,160.2528003,0,-3.06517076,3.230705161,-3.107994636,0,0,60,-1641.031995,-1943.049608,-714.1247866,4298.206389,,,9405.726,9405.726
3/16/2026 16:48:36.500,,232,-64681.474,None,60.018,131717.3182,132666.7987,132617.2143,132334.4965,229.2100716,,-157.1166832,-2.742203432,132295.8601,-157.0954493,-2.741832831,83.12182478,1.450749523,-37.37798191,-0.652368852,,,,19.36976203,0.338066123,162.8157241,18.30262624,0.31944109,164.3123854,-101.7174347,-1.775304142,165.4477561,140.469095,2.451648205,160.2528003,0,-3.061273921,3.226053665,-3.104017057,0,0,60,-1728.193628,-1851.667202,-798.3791921,4378.240022,,,9405.726,9405.726
3/16/2026 16:48:36.533,,232,-64707.71,None,60.015,131684.2739,132624.88,132566.021,132292.4245,229.1372006,,-156.9222361,-2.738809689,132251.608,-156.9021893,-2.738459807,83.31802652,1.454173889,-37.18627377,-0.649022914,,,,19.23067238,0.33563855,163.9482845,18.6989828,0.326358817,164.6931693,-101.7174347,-1.775304142,165.4477561,140.469095,2.451648205,160.2528003,0,-3.064818624,3.229478031,-3.100671119,0,0,60,-1663.012255,-1925.942395,-869.0975861,4458.052236,,,9407.584,9407.584
3/16/2026 16:48:36.567,,232,-64518.97,None,60.015,131684.2629,132632.2104,132578.6774,132299.098,229.1487596,,-156.7263257,-2.735390408,132262.4573,-156.703372,-2.73498979,83.51669218,1.457641259,-36.9871007,-0.645546688,,,,19.36976203,0.338066123,162.8157241,18.6989828,0.326358817,164.6931693,-101.3921358,-1.769626606,164.0317043,140.469095,2.451648205,160.2528003,0,-3.061348607,3.227267865,-3.097194893,0,0,60.01,-1726.154145,-1861.660804,-942.9695907,4530.784539,,,9407.584,9407.584
3/16/2026 16:48:36.600,,232,-64537.704,None,60.018,131725.0773,132682.1805,132612.0782,132340.4956,229.2204622,,-156.5414257,-2.732163293,132303.0977,-156.5176675,-2.731748636,83.69643213,1.460778313,-36.80768164,-0.642415235,,,,19.76716868,0.345002177,163.2176461,18.83375291,0.328710999,163.5569626,-101.3099325,-1.768191887,165.2082322,140.469095,2.451648205,160.2528003,180,-3.060459635,3.2289702,-3.09406344,3.141592654,1.2,60.01,-1750.081165,-1912.896009,-1009.684782,4672.661956,,,9407.584,9407.584
3/16/2026 16:48:36.633,,232,-64807.474,None,60.019,131725.4436,132686.1798,132611.2784,132341.6865,229.222525,,-156.3203336,-2.728304509,132303.2479,-156.2956055,-2.727872923,83.92074642,1.464693336,-36.58162725,-0.638469841,,,,19.76716868,0.345002177,163.2176461,19.48612957,0.34009712,165.4782161,-100.9012677,-1.76105934,164.9770893,141.0724564,2.462178848,160.4234397,0,-3.067970043,3.225752676,-3.100648689,0,0,60,-1588.387368,-1840.104006,-870.79681,4299.288184,,,9407.584,9407.584
3/16/2026 16:48:36.667,,232,-64517.141,None,60.017,131691.2526,132634.9773,132581.005,132303.1193,229.1557246,,-156.107185,-2.724584364,132257.8708,-156.0836301,-2.724173253,84.13208629,1.468381912,-36.37204678,-0.634811972,,,,20.30844184,0.354449176,162.5014461,19.62568271,0.342532781,164.3474369,-100.491477,-1.753907144,164.7543626,141.4074403,2.46802542,159.6721641,-90,-3.066706034,3.222289056,-3.102837392,-1.570796327,1.2,60,-1607.966464,-1761.47999,-820.2239934,4189.670448,,,9407.584,9407.584
3/16/2026 16:48:36.700,,232,-64570.104,None,60.015,131670.9612,132624.9577,132547.296,132281.7789,229.118762,,-155.916624,-2.721258448,132243.4464,-155.8853476,-2.72071257,84.32964266,1.471829921,-36.17687081,-0.631405509,,,,20.30844184,0.354449176,162.5014461,19.62568271,0.342532781,164.3474369,-100.080598,-1.746735952,164.5400863,141.0724564,2.462178848,160.4234397,0,-3.063245351,3.218565873,-3.093584357,0,0,60,-1681.942102,-1678.060787,-1020.441597,4380.444486,,,9407.584,9407.584
3/16/2026 16:48:36.733,,232,-64508.414,None,60.016,131713.9925,132647.2906,132576.8559,132313.3934,229.1735199,,-155.7414455,-2.718201006,132280.2521,-155.7163218,-2.717762514,84.49725723,1.474755348,-36.0006834,-0.628330458,,,,20.30844184,0.354449176,162.5014461,20.16260399,0.351903825,163.6273816,-100.491477,-1.753907144,164.7543626,141.0724564,2.462178848,160.4234397,0,-3.069666339,3.228662492,-3.090509306,0,0,60.01,-1544.77604,-1900.440007,-1085.99041,4531.206457,,,9353.045,9353.045
3/16/2026 16:48:36.767,,232,-64526.4,None,60.019,131737.3953,132683.5523,132607.1922,132343.4091,229.2255086,,-155.5177675,-2.714297088,132303.4242,-155.4916869,-2.713841896,84.71737184,1.478597072,-35.77997493,-0.624478369,,,,20.70422363,0.361356871,162.9218217,20.16260399,0.351903825,163.6273816,-100.080598,-1.746735952,164.5400863,141.674469,2.472685951,160.6118302,0,-3.065745721,3.225333024,-3.09716432,0,0,60.01,-1633.322276,-1826.063988,-945.935994,4405.322259,,,9353.045,9353.045
3/16/2026 16:48:36.800,,232,-64589.558,None,60.019,131719.227,132670.7855,132592.0591,132328.0598,229.1989228,,-155.2854818,-2.710242938,132285.007,-155.2583996,-2.709770265,84.95102012,1.482675004,-35.54852812,-0.62043886,,,,21.09794959,0.368228686,163.3499311,20.55604522,0.35877067,164.0448719,-99.66866866,-1.739546429,164.3342934,142.275005,2.48316728,160.8179095,0,-3.068540935,3.222221433,-3.10360614,0,0,60,-1577.152455,-1755.993595,-809.7983958,4142.944446,,,9353.045,9353.045
3/16/2026 16:48:36.833,,232,-64385.784,None,60.016,131678.6793,132630.4173,132548.114,132286.4376,229.126831,,-155.0883262,-2.706801923,132244.2408,-155.0603887,-2.706314322,85.15241009,1.486189922,-35.35195468,-0.617008006,,,,21.25050551,0.370891289,162.2309465,21.09794959,0.368228686,163.3499311,-99.66866866,-1.739546429,164.3342934,142.6147119,2.489096285,160.0864766,0,-3.074543008,3.225736351,-3.106104291,0,0,60,-1437.412778,-1831.809594,-752.8752087,4022.097581,,,9353.045,9353.045
3/16/2026 16:48:36.867,,232,-64445.861,None,60.015,131677.3932,132617.5558,132551.8854,132282.9723,229.1208291,,-154.8882544,-2.703310011,132247.8237,-154.8641854,-2.702889928,85.34442524,1.489541219,-35.14754743,-0.613440427,,,,21.25050551,0.370891289,162.2309465,20.55604522,0.35877067,164.0448719,-99.66866866,-1.739546429,164.3342934,142.6147119,2.489096285,160.0864766,-90,-3.061660598,3.229087648,-3.102536712,-1.570796327,1.2,60,-1713.091887,-1904.400001,-828.5471979,4446.039085,,,9353.045,9353.045
3/16/2026 16:48:36.900,,232,-64968.264,None,60.018,131731.8844,132655.9077,132591.7187,132327.1742,229.1973889,,-154.7064813,-2.700137473,132286.1566,-154.6791463,-2.699660387,85.52775447,1.492740917,-34.96440757,-0.610244033,,,,21.4895988,0.375064254,163.7857137,21.33685929,0.372398447,164.9028805,-99.59890307,-1.73832879,165.5173707,142.5350637,2.487706162,161.7687238,-135,-3.072058834,3.231069707,-3.097950195,-2.35619449,1.697056275,60.01,-1505.346513,-1962.014396,-935.7983929,4403.159301,,,9353.045,9353.045
3/16/2026 16:48:36.933,,232,-64711.67,None,60.02,131742.977,132675.6164,132600.9106,132340.5111,229.2204892,,-154.4785613,-2.696159518,132296.9937,-154.4502699,-2.69566574,85.75709732,1.496743705,-34.73417776,-0.606225765,,,,21.87915134,0.381863228,164.2291083,21.33685929,0.372398447,164.9028805,-98.77781739,-1.723998141,165.1341273,142.6147119,2.489096285,160.0864766,-90,-3.068064187,3.220741846,-3.09532205,-1.570796327,1.2,60,-1596.115143,-1732.291189,-981.8640022,4310.270334,,,9353.367,9353.367
3/16/2026 16:48:36.967,,232,-64806.264,None,60.019,131708.0991,132637.5976,132556.0027,132301.234,229.1524591,,-154.2510132,-2.692188055,132256.2638,-154.2287271,-2.691799089,85.98455425,1.500713577,-34.5144,-0.602389919,,,,21.87915134,0.381863228,164.2291083,21.33685929,0.372398447,164.9028805,-98.77781739,-1.723998141,165.1341273,142.8739381,2.493620636,161.0416095,90,-3.064197536,3.224711718,-3.096010555,1.570796327,1.2,60,-1679.369616,-1818.460783,-972.7056004,4470.536,,,9353.367,9353.367
3/16/2026 16:48:37.000,,232,-64658.966,None,60.015,131675.7381,132608.0468,132527.0406,132270.9474,229.1000012,,-154.0604847,-2.688862705,132229.2633,-154.0304205,-2.688337986,86.17075003,1.503963307,-34.32175319,-0.599027598,,,,22.03622694,0.384604715,163.1161549,21.33685929,0.372398447,164.9028805,-98.84181456,-1.725115103,163.9482845,143.4711446,2.504043855,161.2828571,0,-3.060736433,3.22907841,-3.103071453,0,0,60,-1742.066268,-1899.590405,-823.1616145,4464.818288,,,9353.367,9353.367
3/16/2026 16:48:37.033,,232,-64742.774,None,60.015,131699.0023,132627.8002,132556.3095,132295.0437,229.1417373,,-153.8813279,-2.68573583,132257.5959,-153.8552037,-2.685279876,86.35834442,1.507237447,-34.13746817,-0.595811218,,,,22.42586192,0.391405128,163.5701684,21.87915134,0.381863228,164.2291083,-98.77781739,-1.723998141,165.1341273,143.4711446,2.504043855,161.2828571,0,-3.067143104,3.231235588,-3.099855073,0,0,60,-1609.109241,-1960.675202,-892.0512045,4461.835647,,,9353.367,9353.367
3/16/2026 16:48:37.067,,232,-64773.346,None,60.018,131739.2579,132670.0485,132616.6274,132342.666,229.2242215,,-153.6696901,-2.682042052,132297.625,-153.6426766,-2.681570579,86.56719733,1.510882618,-33.9258868,-0.592118426,,,,22.81332211,0.398167584,164.0317043,21.87915134,0.381863228,164.2291083,-97.95308197,-1.709603793,164.7849508,144.0665027,2.514434815,161.5415736,0,-3.063433807,3.220486411,-3.106553241,0,0,60,-1694.399157,-1722.98881,-750.4991992,4167.887167,,,9353.367,9353.367
3/16/2026 16:48:37.100,,232,-64834.517,None,60.02,131733.047,132650.1217,132585.5503,132323.5663,229.1911399,,-153.4303003,-2.677863912,132291.1485,-153.4022711,-2.67737471,86.80550682,1.515041903,-33.69150578,-0.588027706,,,,22.9769445,0.401023334,162.926241,22.42586192,0.391405128,163.5701684,-97.89576509,-1.708603425,165.9734919,144.0665027,2.514434815,161.5415736,0,-3.068779838,3.223645328,-3.102462521,0,0,60,-1567.999181,-1804.478412,-837.8783887,4210.355981,,,9353.367,9353.367
3/16/2026 16:48:37.133,,232,-64908.403,None,60.017,131669.8325,132599.0232,132539.8957,132270.2659,229.0988208,,-153.2140449,-2.674089544,132233.0987,-153.1897473,-2.67366547,87.02236846,1.518826853,-33.4742544,-0.584235954,,,,23.36434448,0.407784739,163.3984088,22.65189165,0.395350091,165.1384873,-97.48503895,-1.701434901,165.8129066,144.4126294,2.520475865,160.8402935,-90,-3.069015561,3.220261754,-3.104711819,-1.570796327,1.2,60,-1566.773539,-1727.884809,-786.0384001,4080.696747,,,9353.367,9353.367
3/16/2026 16:48:37.167,,232,-64671.538,None,60.015,131656.2302,132577.2844,132508.9974,132248.1678,229.0605459,,-153.0279428,-2.67084145,132208.6188,-153.0052152,-2.670444778,87.20881369,1.522080936,-33.2842418,-0.580919608,,,,23.36434448,0.407784739,163.3984088,22.81332211,0.398167584,164.0317043,-97.53944514,-1.702384468,164.6232061,144.0665027,2.514434815,161.5415736,90,-3.068612362,3.224465404,-3.095354423,1.570796327,1.2,60,-1575.170607,-1806.652801,-989.4096021,4371.23301,,,9352.201,9352.201
3/16/2026 16:48:37.200,,232,-64610.237,None,60.017,131692.4636,132627.7877,132559.5337,132293.9467,229.1398372,,-152.8327631,-2.667434921,132250.1533,-152.813868,-2.66710514,87.40708902,1.525541493,-33.09018636,-0.577532702,,,,23.36434448,0.407784739,163.3984088,22.9769445,0.401023334,162.926241,-97.48503895,-1.701434901,165.8129066,144.4126294,2.520475865,160.8402935,0,-3.068128474,3.226976394,-3.098008567,0,0,60.01,-1586.094003,-1875.427198,-928.9584061,4390.479606,,,9352.201,9352.201
3/16/2026 16:48:37.233,,232,-64663.718,None,60.019,131741.9835,132665.8913,132615.7609,132341.8918,229.2228806,,-152.6098537,-2.663544417,132299.4993,-152.5900222,-2.663198293,87.62570663,1.52935709,-32.87042076,-0.573697069,,,,23.53234856,0.410716963,162.2975046,23.19859051,0.404891786,164.5006991,-97.12501635,-1.695151321,164.4700581,144.4126294,2.520475865,160.8402935,0,-3.068090079,3.224508411,-3.094172934,0,0,60.01,-1576.817636,-1807.113592,-1011.081599,4395.012826,,,9352.201,9352.201
3/16/2026 16:48:37.267,,232,-64678.709,None,60.019,131713.5317,132632.6262,132588.2107,132312.133,229.1713367,,-152.377265,-2.659484979,132281.4871,-152.3540246,-2.659079359,87.85856609,1.533421254,-32.63147258,-0.569526636,,,,23.74949449,0.414506875,163.8780034,23.19859051,0.404891786,164.5006991,-97.12501635,-1.695151321,164.4700581,145.0079798,2.530866689,161.1265341,180,-3.063971145,3.228572575,-3.100393325,3.141592654,1.2,60,-1680.99187,-1894.996787,-879.9120109,4455.900668,,,9352.201,9352.201
3/16/2026 16:48:37.300,,232,-64874.866,None,60.016,131674.8796,132591.9771,132540.7795,132269.8814,229.0981548,,-152.1721993,-2.655905908,132232.0293,-152.1505053,-2.655527276,88.06027038,1.536941658,-32.43538492,-0.566104261,,,,23.91960292,0.417475827,162.7803428,23.58165114,0.411577456,164.9770893,-97.07353767,-1.694252849,165.6608584,145.0079798,2.530866689,161.1265341,180,-3.067104732,3.231194507,-3.09697095,3.141592654,1.2,60,-1601.853497,-1965.499193,-952.617604,4519.970293,,,9352.201,9352.201
3/16/2026 16:48:37.333,,232,-64688.285,None,60.015,131668.9707,132589.6856,132534.4073,132265.0265,229.0897459,,-151.9883814,-2.65269768,132225.957,-151.9659087,-2.652305457,88.25220137,1.540291486,-32.24678809,-0.562812625,,,,24.30454927,0.424194408,163.270573,23.36434448,0.407784739,163.3984088,-96.66130164,-1.687057973,165.5173707,145.6011549,2.541219547,161.4301087,180,-3.060090196,3.227349459,-3.104032172,3.141592654,1.2,60,-1757.577251,-1879.704004,-803.4192075,4440.700463,,,9352.201,9352.201
3/16/2026 16:48:37.367,,232,-64542.427,None,60.018,131713.9532,132623.8963,132573.9591,132304.5955,229.1582815,,-151.7840966,-2.649132237,132260.179,-151.7632358,-2.648768148,88.46010599,1.543920106,-32.0400163,-0.559203777,,,,24.30454927,0.424194408,163.270573,23.91960292,0.417475827,162.7803428,-96.66130164,-1.687057973,165.5173707,145.9540626,2.54737895,160.7552176,-90,-3.066243975,3.230978079,-3.106582727,-1.570796327,1.2,60,-1625.554894,-1959.5376,-745.9775906,4331.070084,,,9268.093,9268.093
3/16/2026 16:48:37.400,,232,-64599.134,None,60.019,131708.7124,132635.0267,132583.5992,132309.7956,229.1672883,,-151.5563096,-2.645156605,132271.0112,-151.5366072,-2.644812732,88.68320673,1.547813949,-31.81134172,-0.555212652,,,,24.86369657,0.433953369,162.6785788,24.30454927,0.424194408,163.270573,-96.24837167,-1.679850985,165.3824658,145.9540626,2.54737895,160.7552176,0,-3.06900714,3.227664934,-3.102591602,0,0,60,-1560.499279,-1885.708802,-831.0384043,4277.246485,,,9268.093,9268.093
3/16/2026 16:48:37.433,,232,-64566.562,None,60.018,131699.772,132612.4039,132564.6843,132292.9516,229.1381137,,-151.3326977,-2.64125384,132251.3619,-151.3145437,-2.640936994,88.90078605,1.551611424,-31.59085302,-0.551364399,,,,24.86369657,0.433953369,162.6785788,24.68717373,0.430872465,163.7681288,-96.24837167,-1.679850985,165.3824658,146.3099325,2.55359005,160.0864766,-135,-3.071809459,3.231462409,-3.104954449,-2.35619449,1.697056275,60,-1500.129779,-1968.350391,-777.3551929,4245.835363,,,9268.093,9268.093
3/16/2026 16:48:37.467,,232,-64437.638,None,60.016,131684.8316,132592.253,132552.2395,132277.1039,229.1106646,,-151.1393203,-2.637878768,132236.2769,-151.1203544,-2.63754775,89.10288199,1.555138664,-31.39342012,-0.547918545,,,,25.24597356,0.440625362,163.1867642,24.51298581,0.427832312,164.8592127,-95.87739261,-1.673376179,164.0624271,146.668774,2.559853016,159.4239631,180,-3.065380062,3.228514843,-3.107771561,3.141592654,1.2,60,-1643.015913,-1888.473602,-714.5711944,4246.060709,,,9268.093,9268.093
3/16/2026 16:48:37.500,,232,-64315.512,None,60.017,131704.0428,132609.8956,132564.0657,132293.3241,229.1387589,,-150.9418613,-2.634432459,132255.334,-150.9220715,-2.634087062,89.30004114,1.55857974,-31.20213919,-0.544580062,,,,25.24597356,0.440625362,163.1867642,24.68717373,0.430872465,163.7681288,-95.834789,-1.672632606,165.2561648,146.4303016,2.555690887,158.4227256,180,-3.064959527,3.231212346,-3.100270949,3.141592654,1.2,60.01,-1652.302324,-1961.352002,-867.5568156,4481.211141,,,9268.093,9268.093
3/16/2026 16:48:37.533,,232,-64800.202,None,60.019,131727.3801,132652.5941,132587.6182,132323.2027,229.19051,,-150.7167087,-2.630502805,132284.3604,-150.7005328,-2.630220482,89.52315089,1.56247374,-30.97798576,-0.540667847,,,,25.24597356,0.440625362,163.1867642,24.89130012,0.434435142,165.3606967,-95.834789,-1.672632606,165.2561648,146.9042657,2.563963122,160.4279277,180,-3.064655624,3.235106346,-3.104630969,3.141592654,1.2,60.01,-1659.206,-2046.988804,-786.024003,4492.218807,,,9268.093,9268.093
3/16/2026 16:48:37.567,,232,-64469.534,None,60.019,131690.0383,132625.2508,132568.0327,132295.133,229.1418919,,-150.4833798,-2.626430448,132257.3025,-150.4636403,-2.626085928,89.75115996,1.566453249,-30.74139139,-0.536538496,,,,25.80871518,0.450447056,162.6210319,25.06746344,0.437509772,164.2729436,-95.04245107,-1.6588037,163.8340624,146.9042657,2.563963122,160.4279277,-135,-3.0635957,3.225256949,-3.100501618,-2.35619449,1.697056275,60,-1675.843981,-1815.782398,-873.6624075,4365.288786,,,9267.984,9267.984
3/16/2026 16:48:37.600,,232,-64321.099,None,60.016,131656.421,132588.0266,132550.1662,132265.5719,229.0906907,,-150.2776926,-2.622840528,132223.518,-150.2570619,-2.622480455,89.96370075,1.570162785,-30.53497583,-0.532935865,,,,26.1881107,0.457068757,163.1470502,25.62586023,0.447255635,163.7021686,-94.59054319,-1.65091642,164.9290757,147.0305961,2.566168003,158.7677549,-135,-3.06973609,3.221079205,-3.099103868,-2.35619449,1.697056275,60,-1548.747351,-1736.351995,-893.8944048,4178.993752,,,9267.984,9267.984
3/16/2026 16:48:37.633,,232,-64449.374,None,60.015,131670.5193,132600.4567,132553.9728,132275.6749,229.1081895,,-150.0938861,-2.619632499,132231.4734,-150.0679396,-2.619179648,90.15036867,1.573420755,-30.35351186,-0.529768721,,,,26.1881107,0.457068757,163.1470502,25.62586023,0.447255635,163.7021686,-94.59054319,-1.65091642,164.9290757,147.2647737,2.570255174,159.775843,0,-3.066435283,3.224337175,-3.100023895,0,0,60,-1619.857094,-1807.531201,-880.1280045,4307.5163,,,9267.984,9267.984
3/16/2026 16:48:37.667,,232,-64378.411,None,60.017,131724.8784,132650.4366,132598.9276,132325.4291,229.1943662,,-149.8902234,-2.616077915,132281.2618,-149.8705543,-2.615734624,90.34727431,1.576857407,-30.15006443,-0.526217894,,,,26.1881107,0.457068757,163.1470502,25.62586023,0.447255635,163.7021686,-94.59054319,-1.65091642,164.9290757,147.6282219,2.576598541,159.1301354,90,-3.062990259,3.227773827,-3.102816435,1.570796327,1.2,60,-1694.595452,-1883.131207,-817.9920064,4395.718665,,,9267.984,9267.984
3/16/2026 16:48:37.700,,232,-64452.442,None,60.021,131744.6904,132667.0533,132634.8454,132349.5532,229.2361505,,-149.6511727,-2.611905693,132311.2327,-149.6278602,-2.611498814,90.59081749,1.581108037,-29.9075525,-0.521985262,,,,26.37533075,0.460336363,162.0710955,26.00334584,0.453844002,164.2247241,-94.17476989,-1.643659807,164.8373744,147.6282219,2.576598541,159.1301354,0,-3.065342816,3.224767844,-3.098583803,0,0,60.01,-1633.504332,-1816.819196,-907.4736127,4357.797141,,,9267.984,9267.984
3/16/2026 16:48:37.733,,232,-64762.416,None,60.02,131686.5681,132626.0727,132576.391,132297.0481,229.145209,,-149.4053134,-2.607614639,132269.3129,-149.38277,-2.607221183,90.83467269,1.585364113,-29.66511805,-0.517753983,,,,26.75414547,0.466947927,162.6077489,26.19420989,0.457175207,165.8302747,-94.17476989,-1.643659807,164.8373744,147.8580902,2.580610499,160.1449344,-90,-3.06439639,3.22902392,-3.098364482,-1.570796327,1.2,60,-1658.689838,-1908.964791,-917.5104037,4485.165032,,,9267.984,9267.984
3/16/2026 16:48:37.767,,232,-64583.726,None,60.016,131629.0059,132573.9433,132524.3496,132243.1459,229.0518476,,-149.2003581,-2.604037494,132201.2557,-149.1795722,-2.603674712,91.04247518,1.588990951,-29.45723362,-0.514125715,,,,27.1304517,0.47351571,163.1514634,26.37842063,0.460390292,164.7543626,-94.17476989,-1.643659807,164.8373744,147.8580902,2.580610499,160.1449344,0,-3.064065004,3.232650758,-3.094736214,0,0,60,-1670.505951,-1987.1568,-994.0752102,4651.737962,,,9269.557,9269.557
3/16/2026 16:48:37.800,,232,-64367.237,None,60.016,131651.2737,132594.7617,132536.0517,132261.3999,229.0834645,,-149.0121655,-2.600752913,132223.3628,-148.9905652,-2.600375917,91.23420714,1.592337305,-29.27580277,-0.51095915,,,,27.1304517,0.47351571,163.1514634,26.56505118,0.463647609,163.680176,-93.75855569,-1.636395499,164.7543626,148.2230677,2.586980558,159.5097489,0,-3.064023526,3.228732804,-3.097939708,0,0,60,-1671.677391,-1901.217606,-922.5647886,4495.459785,,,9269.557,9269.557
3/16/2026 16:48:37.833,,232,-64300.075,None,60.018,131706.0638,132653.9537,132588.6799,132316.9386,229.1796603,,-148.8018023,-2.597081383,132277.9661,-148.7792974,-2.596688598,91.44103412,1.595947117,-29.06115179,-0.507212783,,,,27.3238913,0.476891868,162.0844224,26.56505118,0.463647609,163.680176,-93.75855569,-1.636395499,164.7543626,148.5909484,2.593401289,158.8810876,0,-3.060336207,3.232342616,-3.100614072,0,0,60,-1740.237787,-1980.648012,-863.0064032,4583.892203,,,9269.557,9269.557
3/16/2026 16:48:37.867,,232,-64377.72,None,60.02,131726.2629,132669.3354,132618.9586,132338.8946,229.2176893,,-148.5576236,-2.592819662,132297.9385,-148.5340622,-2.592408438,91.68453196,1.600196956,-28.81692632,-0.502950245,,,,27.69947281,0.483447002,162.6387408,26.93952806,0.470183464,164.2203398,-93.34194386,-1.629124251,164.6800534,148.5909484,2.593401289,158.8810876,0,-3.062591902,3.229321207,-3.096351534,0,0,60,-1698.073412,-1914.235214,-952.9343934,4565.243019,,,9269.557,9269.557
3/16/2026 16:48:37.900,,232,-64564.171,None,60.019,131682.8107,132638.3342,132588.4192,132303.9168,229.157106,,-148.3230252,-2.588725147,132264.4682,-148.2956959,-2.588248161,91.91830511,1.604277067,-28.58769763,-0.498949449,,,,27.69947281,0.483447002,162.6387408,27.31153375,0.476676188,164.7674725,-93.34194386,-1.629124251,164.6800534,148.8150253,2.597312169,159.9064727,0,-3.064924349,3.233401318,-3.096261618,0,0,60,-1647.621701,-2002.550408,-960.7679958,4610.940106,,,9269.557,9269.557
3/16/2026 16:48:37.933,,232,-64470.139,None,60.017,131667.1782,132607.7482,132555.9896,132277.6765,229.1116564,,-148.1142113,-2.585080656,132238.4156,-148.0887148,-2.584635658,92.13145896,1.607997304,-28.37698756,-0.495271865,,,,28.27203608,0.493440116,162.1421598,27.50424212,0.480039583,163.7021686,-92.92497795,-1.621846823,164.6144587,149.4039905,2.60759155,160.3201796,-90,-3.064675241,3.229844127,-3.102863415,-1.570796327,1.2,60,-1647.592999,-1923.95522,-822.8448024,4394.393021,,,9269.557,9269.557
3/16/2026 16:48:37.967,,232,-64339.862,None,60.017,131690.135,132638.9481,132584.663,132305.2973,229.159497,,-147.907558,-2.581473875,132267.5362,-147.8855928,-2.58109051,92.34364786,1.611700699,-28.17010088,-0.491661011,,,,28.27203608,0.493440116,162.1421598,27.69947281,0.483447002,162.6387408,-92.50770173,-1.614563979,164.5575887,149.4039905,2.60759155,160.3201796,0,-3.064537512,3.226264678,-3.099252561,0,0,60.01,-1650.900827,-1845.907219,-899.7120077,4396.520054,,,9204.823,9204.823
3/16/2026 16:48:38.000,,232,-64421.827,None,60.019,131720.136,132672.502,132613.7656,132336.1853,229.2129967,,-147.6822657,-2.577541784,132297.3333,-147.6593181,-2.577141273,92.56091121,1.615492659,-27.94012703,-0.48764721,,,,28.6441829,0.499935303,162.7139822,28.07248694,0.489957326,163.2,-92.50770173,-1.614563979,164.5575887,149.4039905,2.60759155,160.3201796,0,-3.067098599,3.230056638,-3.09523876,0,0,60.01,-1602.122894,-1928.851205,-985.1616088,4516.135707,,,9204.823,9204.823
3/16/2026 16:48:38.033,,232,-64549.685,None,60.02,131718.2021,132662.9416,132596.3934,132326.5461,229.196301,,-147.4387176,-2.573291067,132285.0577,-147.4175119,-2.572920958,92.80494926,1.619751927,-27.70371952,-0.483521121,,,,29.01370776,0.506384729,163.2926208,28.24425107,0.492955176,164.8242701,-92.09015915,-1.607276486,164.5094526,149.7745503,2.614059038,159.7127421,0,-3.065876134,3.227028413,-3.097580159,0,0,60,-1634.003364,-1862.308806,-931.766391,4428.078561,,,9204.823,9204.823
3/16/2026 16:48:38.067,,232,-64536.538,None,60.017,131669.5126,132616.028,132539.1216,132275.5838,229.1080317,,-147.2241646,-2.56954641,132246.2677,-147.1992007,-2.569110709,93.01878233,1.623484018,-27.48842309,-0.479763489,,,,29.01370776,0.506384729,163.2926208,28.81079374,0.502843211,164.3430558,-91.67239436,-1.599985115,164.4700581,150.3616163,2.624305273,160.153926,0,-3.07195392,3.223469133,-3.104068762,0,0,60,-1502.62209,-1783.84321,-796.3200078,4082.785307,,,9204.823,9204.823
3/16/2026 16:48:38.100,,232,-64526.933,None,60.016,131676.5774,132628.843,132548.7218,132285.417,229.1250634,,-147.0280027,-2.566122741,132253.1318,-147.0021812,-2.565672069,93.21577477,1.626922185,-27.2934759,-0.476361019,,,,29.21924669,0.50997206,162.2442603,28.81079374,0.502843211,164.3430558,-91.67239436,-1.599985115,164.4700581,150.3616163,2.624305273,160.153926,0,-3.06851528,3.2269073,-3.100666292,0,0,60,-1566.648706,-1858.752015,-868.5504018,4293.951123,,,9204.823,9204.823
3/16/2026 16:48:38.133,,232,-64594.44,None,60.02,131734.6708,132658.07,132613.031,132335.94,229.2125717,,-146.8057628,-2.562243922,132300.9507,-146.7818375,-2.561826347,93.43311301,1.630715452,-27.07515795,-0.472550652,,,,29.58776347,0.516403891,162.8334118,28.61045967,0.499346722,165.3955259,-91.67239436,-1.599985115,164.4700581,150.7361354,2.630841864,159.5639057,-90,-3.061173069,3.230700567,-3.103392516,-1.570796327,1.2,60.01,-1730.613521,-1941.609598,-808.1280056,4480.351125,,,9204.823,9204.823
3/16/2026 16:48:38.167,,232,-64692.59,None,60.022,131747.8667,132693.8084,132630.508,132358.0986,229.2509516,,-146.5563675,-2.557891153,132320.5181,-146.5357275,-2.557530916,93.68137814,1.635048496,-26.81543172,-0.468017574,,,,29.58776347,0.516403891,162.8334118,29.17607907,0.509218643,164.9247101,-91.25445162,-1.592690638,164.4394113,150.9453959,2.634494149,160.6118302,0,-3.066749559,3.227739134,-3.102511723,0,0,60.02,-1611.079333,-1877.399995,-832.2912022,4320.77053,,,9204.823,9204.823
3/16/2026 16:48:38.200,,232,-64602.936,None,60.02,131703.5841,132648.2345,132591.6774,132315.2058,229.1766591,,-146.3128157,-2.553640372,132276.0278,-146.2911099,-2.553261535,93.93199134,1.639422522,-26.57432722,-0.463809506,,,,29.95360817,0.522789085,163.4292507,29.38060786,0.512788343,163.8780034,-90.83637533,-1.58539383,164.4175173,151.5257964,2.644624049,161.0863123,0,-3.066049878,3.224816352,-3.108433555,0,0,60,-1631.513711,-1812.988804,-708.1056034,4152.608118,,,9123.074,9123.074
3/16/2026 16:48:38.233,,232,-64443.773,None,60.017,131654.8132,132610.2012,132533.4849,132266.8766,229.0929504,,-146.0993826,-2.549915262,132230.3256,-146.0694935,-2.549393599,94.1410264,1.643070872,-26.36088827,-0.460084294,,,,30.16500781,0.526478705,162.3906401,29.58776347,0.516403891,162.8334118,-90.41820994,-1.578095467,164.4043795,151.5257964,2.644624049,161.0863123,0,-3.06579749,3.221166339,-3.104708343,0,0,60,-1625.989159,-1733.011197,-787.276794,4146.277151,,,9123.074,9123.074
3/16/2026 16:48:38.267,,232,-64295.179,None,60.017,131674.0053,132619.9782,132541.187,132279.0844,229.114095,,-145.9032999,-2.546492973,132246.0761,-145.8798095,-2.546082987,94.33826679,1.646513366,-26.16834624,-0.456723802,,,,30.74534928,0.536607575,161.9644405,29.95360817,0.522789085,163.4292507,-90.4212849,-1.578149135,163.2044117,151.902317,2.651195574,160.5176626,0,-3.068872072,3.224662501,-3.107919376,0,0,60,-1556.24141,-1795.910387,-716.2703872,4068.422184,,,9123.074,9123.074
3/16/2026 16:48:38.300,,232,-64159.488,None,60.02,131728.9608,132660.9634,132594.1096,132328.6921,229.2000179,,-145.6756452,-2.542519649,132284.1335,-145.6498087,-2.542068716,94.56565526,1.650482044,-25.94355572,-0.452800467,,,,30.74534928,0.536607575,161.9644405,29.95360817,0.522789085,163.4292507,-90.4212849,-1.578149135,163.2044117,151.6992442,2.647651285,159.4600891,180,-3.064857801,3.228631179,-3.100451752,3.141592654,1.2,60,-1642.456237,-1882.079999,-869.6159948,4394.152231,,,9123.074,9123.074
3/16/2026 16:48:38.333,,232,-64373.846,None,60.021,131726.7636,132671.1762,132591.0127,132330.3416,229.202875,,-145.429105,-2.538216711,132281.6744,-145.4022292,-2.53774764,94.80969142,1.654741278,-25.69074611,-0.448388107,,,,30.74534928,0.536607575,161.9644405,30.31678025,0.529127634,164.0317043,-90.4212849,-1.578149135,163.2044117,151.902317,2.651195574,160.5176626,0,-3.066875274,3.232890413,-3.099583681,0,0,60,-1599.325373,-1974.081587,-893.8223917,4467.229352,,,9123.074,9123.074
