time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:48:38.367,,232,-64224.086,None,60.019,131689.7561,132621.9158,132541.4738,132285.0542,229.1244349,,-145.196665,-2.534159868,132244.4106,-145.1688024,-2.533673574,95.04564073,1.65885937,-25.45375499,-0.444251832,,,,31.32869287,0.546788841,161.5549442,30.5297059,0.532843888,162.9969325,-90,-1.570796327,163.2,152.8600941,2.667911936,160.4683146,0,-3.066517462,3.229655697,-3.112163768,0,0,60,-1602.455521,-1903.564794,-625.8239999,4131.844314,,,9123.074,9123.074
3/16/2026 16:48:38.400,,232,-64295.885,None,60.017,131663.7293,132604.1467,132524.8951,132264.9426,229.0896007,,-144.9858273,-2.530480055,132218.1434,-144.9570711,-2.529978166,95.24935172,1.662414798,-25.24475274,-0.440604054,,,,31.10880883,0.54295114,162.5811797,30.5297059,0.532843888,162.9969325,-89.58179006,-1.563497186,164.4043795,152.2814984,2.657813536,159.9559939,180,-3.062822054,3.225911984,-3.09841759,3.141592654,1.2,60,-1691.516601,-1836.043193,-914.9472123,4442.507007,,,9127.578,9127.578
3/16/2026 16:48:38.433,,232,-63942.653,None,60.019,131699.4774,132639.2619,132569.5219,132303.4445,229.1562879,,-144.769916,-2.526711691,132260.5645,-144.7445233,-2.526268506,95.46662475,1.666206928,-25.02942619,-0.436845897,,,,31.6908213,0.553109174,162.1821199,30.74534928,0.536607575,161.9644405,-89.5787151,-1.563443518,163.2044117,152.6633351,2.664477845,159.4013802,180,-3.062876081,3.229650446,-3.101323742,3.141592654,1.2,60.01,-1686.750802,-1903.752003,-850.7232035,4441.226008,,,9127.578,9127.578
3/16/2026 16:48:38.467,,232,-64295.942,None,60.022,131729.9813,132660.7484,132602.5792,132331.7878,229.2053798,,-144.5179058,-2.522313284,132290.8051,-144.4914458,-2.52185147,95.72090722,1.670644994,-24.77695126,-0.432439378,,,,31.6908213,0.553109174,162.1821199,31.4695069,0.549246509,163.2044117,-88.73632745,-1.54874108,163.2397011,152.8600941,2.667911936,160.4683146,-135,-3.071097979,3.219386074,-3.100351314,-2.35619449,1.697056275,60.01,-1511.225171,-1682.956797,-877.3056124,4071.48758,,,9127.578,9127.578
3/16/2026 16:48:38.500,,232,-64207.238,None,60.021,131696.0528,132625.1732,132562.7437,132295.3362,229.1422438,,-144.2634947,-2.517872974,132253.875,-144.2432317,-2.517519317,95.97780059,1.675128629,-24.52808697,-0.428095877,,,,32.05014553,0.559380565,162.8157241,31.4695069,0.549246509,163.2044117,-88.74554838,-1.548902016,164.4394113,153.0478211,2.671188391,158.8538951,0,-3.066765826,3.224030645,-3.099284268,0,0,60,-1609.743703,-1795.838406,-890.6687891,4296.250898,,,9127.578,9127.578
3/16/2026 16:48:38.533,,232,-64370.995,None,60.017,131648.7558,132581.8739,132517.2839,132249.9889,229.0637001,,-144.0506253,-2.5141577,132209.0626,-144.0221592,-2.513660874,96.19358524,1.678894782,-24.30912527,-0.424274274,,,,32.27564431,0.563316261,161.7998764,32.05014553,0.559380565,162.8157241,-88.75463573,-1.54906062,165.6391258,153.6278632,2.681312035,159.3878289,-135,-3.073041439,3.227955402,-3.105586309,-2.35619449,1.697056275,60,-1465.258899,-1894.233606,-760.3488083,4119.841314,,,9127.578,9127.578
3/16/2026 16:48:38.567,,232,-64353.47,None,60.017,131678.2987,132597.4056,132537.1746,132271.6258,229.1011763,,-143.8403614,-2.510487904,132235.7602,-143.8183037,-2.510102924,96.39630792,1.68243296,-24.1004899,-0.4206329,,,,32.63350285,0.569562071,162.4438364,32.05014553,0.559380565,162.8157241,-88.74554838,-1.548902016,164.4394113,153.8181925,2.684633908,160.4638277,0,-3.069483489,3.231334976,-3.105266808,0,0,60,-1547.626593,-1954.137607,-772.3872047,4274.151404,,,9127.578,9127.578
3/16/2026 16:48:38.600,,232,-63985.939,None,60.02,131742.5748,132657.2651,132594.2578,132332.0233,229.2057879,,-143.6103627,-2.506473669,132283.0471,-143.5862377,-2.506052609,96.62293654,1.686388376,-23.86245509,-0.416478409,,,,32.27564431,0.563316261,161.7998764,31.91494006,0.557020785,161.1622785,-88.73632745,-1.54874108,163.2397011,153.8181925,2.684633908,160.4638277,0,-3.063073394,3.235129456,-3.101112317,0,0,60.01,-1678.851265,-2022.580806,-861.048001,4562.480072,,,9134.845,9134.845
3/16/2026 16:48:38.633,,232,-64036.858,None,60.021,131748.7891,132669.6751,132596.6063,132339.0168,229.217901,,-143.3494183,-2.501919329,132296.1692,-143.328411,-2.501552684,96.88846546,1.691022729,-23.60710965,-0.41202179,,,,32.86317554,0.573570616,161.4345688,32.27564431,0.563316261,161.7998764,-87.89448581,-1.534048172,163.3102569,154.2039735,2.691367057,159.937988,-135,-3.064868945,3.225070901,-3.103388847,-2.35619449,1.697056275,60,-1636.994534,-1806.566396,-810.0000121,4253.560942,,,9134.845,9134.845
3/16/2026 16:48:38.667,,232,-64446.12,None,60.02,131700.0547,132620.9207,132557.5213,132293.4988,229.1390614,,-143.0999483,-2.497565258,132247.2183,-143.0778966,-2.497180383,97.14173528,1.695443122,-23.360002,-0.407708948,,,,33.57289841,0.585957617,162.7493779,32.98852161,0.575758318,163.0940833,-87.49229827,-1.527028675,164.5575887,154.7760766,2.70135214,160.5042056,0,-3.072938701,3.222471797,-3.109061088,0,0,60,-1476.488982,-1763.164806,-692.0208031,3931.67459,,,9134.845,9134.845
3/16/2026 16:48:38.700,,232,-64108.253,None,60.017,131655.8561,132575.8751,132533.4327,132255.7345,229.0736517,,-142.882579,-2.493771447,132219.6338,-142.8606295,-2.493388356,97.35851831,1.699226699,-23.13864631,-0.403845563,,,,33.21947622,0.579789236,162.0888645,32.98852161,0.575758318,163.0940833,-87.47388309,-1.526707269,163.3587463,154.5922819,2.698144317,159.4194467,0,-3.069146674,3.225933968,-3.10198988,0,0,60,-1551.255946,-1824.451185,-836.5247946,4212.231926,,,9134.845,9134.845
3/16/2026 16:48:38.733,,232,-64428.595,None,60.018,131683.0885,132604.1006,132547.4491,132278.8841,229.1137481,,-142.6663138,-2.489996907,132237.1323,-142.6466095,-2.489653003,97.57134432,1.702941214,-22.92750694,-0.400160485,,,,33.80795991,0.590060214,161.7509196,32.98852161,0.575758318,163.0940833,-87.07502205,-1.519745831,164.6144587,154.7760766,2.70135214,160.5042056,0,-3.065411321,3.222687045,-3.101512625,0,0,60.01,-1627.903237,-1768.233599,-852.4512093,4248.588045,,,9134.845,9134.845
3/16/2026 16:48:38.767,,232,-64075.666,None,60.021,131703.3933,132618.5173,132573.3204,132299.0806,229.1487295,,-142.4272878,-2.485825116,132266.7507,-142.4033979,-2.48540816,97.8111644,1.707126864,-22.68648745,-0.395953902,,,,33.80795991,0.590060214,161.7509196,33.21947622,0.579789236,162.0888645,-87.05355262,-1.519371119,163.4160335,155.1648324,2.708137209,159.9965,-90,-3.065197396,3.226497983,-3.104091111,-1.570796327,1.2,60,-1632.831311,-1837.857607,-795.2688054,4265.957723,,,9134.845,9134.845
3/16/2026 16:48:38.800,,232,-64077.134,None,60.021,131697.6421,132628.4223,132561.0328,132296.3778,229.144048,,-142.1683307,-2.481305463,132258.633,-142.1506578,-2.480997012,98.06705298,1.711592962,-22.43035193,-0.391483494,,,,34.15969455,0.596199141,162.4216734,33.21947622,0.579789236,162.0888645,-86.63353934,-1.512040504,163.4821091,155.1648324,2.708137209,159.9965,0,-3.060786248,3.223633466,-3.099620703,0,0,60,-1733.967937,-1776.844795,-889.9344005,4400.747133,,,9144.734,9144.734
3/16/2026 16:48:38.833,,232,-64056.341,None,60.019,131674.2852,132596.6774,132536.1865,132269.7206,229.0978764,,-141.9403169,-2.477325872,132227.7081,-141.9175583,-2.476928658,98.29949668,1.71564987,-22.19926369,-0.387450243,,,,34.15969455,0.596199141,162.4216734,34.15969455,0.596199141,162.4216734,-86.63353934,-1.512040504,163.4821091,155.5560452,2.71496516,159.4962069,-90,-3.073127799,3.227690374,-3.102415403,-1.570796327,1.2,60,-1469.246958,-1864.051197,-827.9568084,4161.254963,,,9144.734,9144.734
3/16/2026 16:48:38.867,,232,-64386.446,None,60.018,131683.3356,132599.16,132544.7331,132276.4081,229.1094594,,-141.721005,-2.473498156,132243.9909,-141.701425,-2.473156421,98.51948444,1.719489381,-21.97383284,-0.383515732,,,,34.74880125,0.606480993,162.111073,34.50852299,0.602287346,163.0984978,-86.65805614,-1.512468403,164.6800534,156.1247191,2.724890393,160.0999688,180,-3.075443767,3.231957784,-3.108406125,3.141592654,1.2,60.01,-1417.080095,-1970.568001,-704.1024047,4091.750501,,,9144.734,9144.734
3/16/2026 16:48:38.900,,232,-64101.514,None,60.021,131714.7682,132620.9321,132573.1781,132303.6146,229.1565826,,-141.4830737,-2.469345472,132265.8443,-141.4657365,-2.469042881,98.75404539,1.723583242,-21.73977422,-0.379430639,,,,34.74880125,0.606480993,162.111073,34.50852299,0.602287346,163.0984978,-86.21388796,-1.504716206,163.5569626,155.9497015,2.721835758,159.0033962,180,-3.071330227,3.228299448,-3.101266397,3.141592654,1.2,60.01,-1505.310658,-1878.408007,-849.8303992,4233.549064,,,9144.734,9144.734
3/16/2026 16:48:38.933,,232,-64143.547,None,60.022,131701.6537,132618.7583,132563.9136,132295.4419,229.142427,,-141.2322077,-2.464967033,132252.5493,-141.2138192,-2.464646094,99.01655909,1.72816497,-21.4903208,-0.375076855,,,,35.34010692,0.616801224,161.8176752,34.50852299,0.602287346,163.0984978,-85.82523011,-1.497932847,164.8373744,156.7442851,2.735703859,158.0405011,180,-3.06693344,3.226097817,-3.110780714,3.141592654,1.2,60.01,-1596.282992,-1845.129603,-645.4223978,4086.834993,,,9144.734,9144.734
3/16/2026 16:48:38.967,,232,-63820.555,None,60.019,131642.214,132560.4022,132523.6086,132242.756,229.0511724,,-140.9901432,-2.460742212,132209.8038,-140.9715044,-2.460416904,99.25170826,1.732269097,-21.24647604,-0.370820961,,,,35.34010692,0.616801224,161.8176752,34.74880125,0.606480993,162.111073,-85.794643,-1.497399001,163.6405818,156.7442851,2.735703859,158.0405011,180,-3.066897897,3.229668098,-3.10652482,3.141592654,1.2,60,-1596.525339,-1908.086395,-734.3136005,4238.925335,,,9144.734,9144.734
3/16/2026 16:48:39.000,,232,-64275.379,None,60.017,131619.8079,132543.7243,132504.6347,132223.4106,229.017665,,-140.7804932,-2.457083129,132185.532,-140.7682972,-2.456870269,99.463175,1.735959888,-21.0382561,-0.367186838,,,,35.34010692,0.616801224,161.8176752,35.09581679,0.612537557,162.7980344,-85.37584867,-1.490089661,163.7329533,156.689065,2.734740086,160.7193828,-135,-3.069407826,3.226049549,-3.101926924,-2.35619449,1.697056275,60,-1542.689698,-1830.686393,-844.5023874,4217.878479,,,9144.734,9144.734
3/16/2026 16:48:39.033,,232,-64051.92,None,60.018,131674.2437,132585.9842,132556.2916,132272.8494,229.1032957,,-140.5752323,-2.453500651,132232.2401,-140.5581261,-2.453202091,99.66522278,1.739486287,-20.83530067,-0.363644597,,,,35.68522025,0.622824588,162.5147378,35.09581679,0.612537557,162.7980344,-85.794643,-1.497399001,163.6405818,156.9148663,2.738681063,159.1437086,180,-3.065739648,3.236885288,-3.10232566,3.141592654,1.2,60,-1628.494723,-2064.383998,-828.1440001,4521.022721,,,9079.256,9079.256
3/16/2026 16:48:39.067,,232,-63789.365,None,60.021,131733.3755,132658.1975,132602.5004,132332.0353,229.2058086,,-140.3401601,-2.449397867,132291.2051,-140.322066,-2.449082065,99.90710071,1.743707854,-20.59488446,-0.359448543,,,,35.93349726,0.627157839,161.5415736,35.34010692,0.616801224,161.8176752,-84.95754893,-1.482788953,163.8340624,157.14518,2.742700795,157.5705556,-90,-3.065883289,3.226496807,-3.102149338,-1.570796327,1.2,60,-1616.403992,-1843.084804,-823.9248044,4283.4136,,,9079.256,9079.256
3/16/2026 16:48:39.100,,232,-64041.912,None,60.022,131719.6271,132648.8685,132592.2579,132320.9348,229.1865819,,-140.067324,-2.444635979,132284.957,-140.0520753,-2.444369838,100.1815282,1.748497517,-20.33088104,-0.354840814,,,,36.27661936,0.633146449,162.248698,35.68522025,0.622824588,162.5147378,-84.53978741,-1.475497639,163.9438928,157.3134733,2.745638067,158.6770305,0,-3.067194426,3.223995156,-3.100478881,0,0,60,-1595.341096,-1789.977587,-864.7632043,4250.081887,,,9079.256,9079.256
3/16/2026 16:48:39.133,,232,-64134.418,None,60.019,131653.1594,132580.1562,132536.715,132257.3666,229.0764785,,-139.8228852,-2.440369716,132210.5891,-139.802589,-2.440015481,100.424054,1.752730391,-20.08548758,-0.35055789,,,,36.52885537,0.637548798,161.2828571,36.02737339,0.628796286,163.2176461,-84.53978741,-1.475497639,163.9438928,158.2789492,2.7624888,158.8810876,0,-3.068811767,3.22822803,-3.11304669,0,0,60,-1550.559045,-1880.726397,-601.027204,4032.312647,,,9079.256,9079.256
3/16/2026 16:48:39.167,,232,-64189.31,None,60.017,131622.0064,132557.2699,132508.059,132229.8101,229.0287494,,-139.6170352,-2.436776956,132188.4019,-139.5924782,-2.436348355,100.6263464,1.756261058,-19.86917741,-0.346782565,,,,36.86989765,0.643501109,162,36.27661936,0.633146449,162.248698,-84.53978741,-1.475497639,163.9438928,158.039436,2.758308506,160.4413912,-135,-3.069494804,3.231758697,-3.105091071,-2.35619449,1.697056275,60,-1542.603676,-1956.830389,-775.8432069,4275.277273,,,9079.256,9079.256
3/16/2026 16:48:39.200,,232,-63867.888,None,60.018,131661.6053,132587.6916,132546.6816,132266.0161,229.0914601,,-139.4054733,-2.433084504,132226.4906,-139.387377,-2.432768665,100.8349956,1.759902675,-19.67022379,-0.34331017,,,,37.12606187,0.647972018,161.0416095,36.52885537,0.637548798,161.2828571,-84.53978741,-1.475497639,163.9438928,158.2789492,2.7624888,158.8810876,-135,-3.070317463,3.235400314,-3.10579897,-2.35619449,1.697056275,60,-1516.446822,-2036.102391,-753.6239966,4306.173209,,,9079.256,9079.256
3/16/2026 16:48:39.233,,232,-63897.898,None,60.02,131716.1129,132645.4581,132581.5573,132315.0549,229.1763978,,-139.1715057,-2.429000999,132279.593,-139.1597762,-2.42879628,101.0730778,1.764057993,-19.43370631,-0.339182161,,,,37.12606187,0.647972018,161.0416095,36.52885537,0.637548798,161.2828571,-84.07937929,-1.467462002,162.8687815,158.4379865,2.765264525,159.9965,-90,-3.066345078,3.231519995,-3.104446686,-1.570796327,1.2,60,-1601.450588,-1940.155219,-787.7808043,4329.386611,,,9079.256,9079.256
3/16/2026 16:48:39.267,,232,-63972.763,None,60.02,131701.4914,132634.9121,132580.747,132306.4085,229.1614218,,-138.932415,-2.424828079,132266.0125,-138.9122958,-2.424476933,101.3170488,1.76831609,-19.19753546,-0.335060202,,,,37.46493628,0.653886492,161.7687238,36.27661936,0.633146449,162.248698,-83.65980825,-1.460139106,162.9969325,158.8387402,2.772258996,159.5593933,0,-3.057623382,3.228455196,-3.107319198,0,0,60,-1794.53829,-1875.527999,-724.8959997,4394.962288,,,9017.66,9017.66
3/16/2026 16:48:39.300,,232,-63912.125,None,60.018,131666.6429,132603.0021,132559.4919,132277.0828,229.1106281,,-138.7084282,-2.420918772,132239.9913,-138.6838976,-2.420490632,101.5366942,1.772149626,-18.96473639,-0.330997092,,,,37.46493628,0.653886492,161.7687238,37.20792192,0.649400745,162.7228318,-83.24091887,-1.452828107,163.1338101,158.6820877,2.769524895,158.4409038,0,-3.069891377,3.224977733,-3.100521987,0,0,60,-1532.540895,-1801.699201,-862.358388,4196.598484,,,9017.66,9017.66
3/16/2026 16:48:39.333,,232,-64028.304,None,60.017,131670.8447,132605.8429,132552.2032,132276.9916,229.1104701,,-138.4985888,-2.417256384,132234.9979,-138.4766055,-2.416872703,101.7481967,1.775841041,-18.76300581,-0.327476229,,,,38.06161419,0.664300486,161.5549442,37.20792192,0.649400745,162.7228318,-82.82275415,-1.445529755,163.2793925,159.2416757,2.779291548,159.1301354,0,-3.066273448,3.221370796,-3.106767777,0,0,60,-1607.539656,-1725.508793,-734.4143974,4067.462846,,,9017.66,9017.66
3/16/2026 16:48:39.367,,232,-63822.715,None,60.019,131683.7922,132638.9443,132580.6107,132301.838,229.1535053,,-138.2805535,-2.413450951,132264.6913,-138.258061,-2.413058382,101.9676811,1.779671766,-18.53990405,-0.323582369,,,,38.06161419,0.664300486,161.5549442,37.46493628,0.653886492,161.7687238,-83.24091887,-1.452828107,163.1338101,159.6467709,2.786361792,158.7087899,0,-3.066944874,3.232499873,-3.109944161,0,0,60,-1593.593903,-1964.332799,-665.8271841,4223.753886,,,9017.66,9017.66
3/16/2026 16:48:39.400,,232,-63946.944,None,60.021,131703.9925,132634.6804,132584.5571,132308.4337,229.1649294,,-138.0375156,-2.409209139,132267.7191,-138.0135636,-2.408791097,102.2066309,1.783842227,-18.29883901,-0.31937499,,,,38.3951645,0.670122037,162.2975046,37.80076636,0.659747833,162.5014461,-82.82275415,-1.445529755,163.2793925,159.6467709,2.786361792,158.7087899,0,-3.06853893,3.229371982,-3.105736782,0,0,60,-1566.829361,-1898.553588,-754.3295906,4219.712539,,,9017.66,9017.66
3/16/2026 16:48:39.433,,232,-64171.512,None,60.018,131669.3202,132604.1163,132552.6594,132276.0611,229.1088585,,-137.8098982,-2.405236466,132240.8853,-137.7888345,-2.404868834,102.4377005,1.787875152,-18.07408696,-0.315452327,,,,38.3951645,0.670122037,162.2975046,37.87498365,0.661043169,164.1852612,-82.40535663,-1.438244794,163.4336563,159.6467709,2.786361792,158.7087899,180,-3.065912003,3.226119946,-3.101814119,3.141592654,1.2,60,-1622.73571,-1829.692781,-836.6111853,4289.039676,,,9017.66,9017.66
3/16/2026 16:48:39.467,,232,-64222.229,None,60.016,131656.6819,132592.4414,132529.7847,132260.3257,229.0816039,,-137.6115783,-2.40177513,132219.2151,-137.5931723,-2.401453884,102.6300468,1.791232229,-17.87551121,-0.311986526,,,,38.65980825,0.674740942,161.3587308,38.3951645,0.670122037,162.2975046,-82.46055486,-1.439208185,164.6232061,159.7963848,2.788973048,159.8344143,0,-3.071575921,3.230440414,-3.100959574,0,0,60,-1492.567506,-1936.799998,-860.4864024,4289.853906,,,9045.769,9045.769
3/16/2026 16:48:39.500,,232,-64026.792,None,60.017,131704.5698,132634.391,132584.3904,132308.4728,229.1649972,,-137.4157849,-2.39835789,132258.8311,-137.3927057,-2.397955082,102.8279321,1.794685979,-17.67730321,-0.308527144,,,,38.65980825,0.674740942,161.3587308,38.3951645,0.670122037,162.2975046,-82.40535663,-1.438244794,163.4336563,160.2011236,2.796037073,159.4239631,-90,-3.068077119,3.232930773,-3.104564217,-1.570796327,1.2,60,-1567.490817,-1977.177596,-782.4959968,4327.16441,,,9045.769,9045.769
3/16/2026 16:48:39.533,,232,-64057.378,None,60.02,131734.5309,132682.4784,132603.9274,132341.0094,229.2213521,,-137.1833901,-2.394301836,132296.7308,-137.163167,-2.393948876,103.0571494,1.798686574,-17.44619913,-0.304493617,,,,38.99099404,0.680521225,162.111073,38.3951645,0.670122037,162.2975046,-81.92976782,-1.429944204,162.4083742,160.3461759,2.798568713,160.5535425,180,-3.064070913,3.228630778,-3.10306233,3.141592654,1.2,60.01,-1660.925796,-1873.195201,-820.108801,4354.229798,,,9045.769,9045.769
3/16/2026 16:48:39.567,,232,-64164.586,None,60.021,131714.0138,132659.2206,132584.9481,132320.0901,229.1851189,,-136.9336417,-2.389942904,132276.0049,-136.9123496,-2.389571287,103.3096668,1.803093835,-17.19346942,-0.300082651,,,,39.31910918,0.686247914,162.8687815,38.99099404,0.680521225,162.111073,-81.57303098,-1.423717971,163.7681288,160.7504741,2.805625048,160.153926,180,-3.070092512,3.226811806,-3.105707699,3.141592654,1.2,60,-1539.060588,-1849.176,-761.8175974,4150.054186,,,9045.769,9045.769
3/16/2026 16:48:39.600,,232,-64238.04,None,60.017,131655.8501,132604.3938,132539.1705,132267.1789,229.093474,,-136.7210041,-2.386231678,132226.3877,-136.6952149,-2.385781572,103.5231607,1.806820005,-16.98792932,-0.2964953,,,,39.58813085,0.690943228,161.9422119,38.72566544,0.675890367,163.0455151,-81.57303098,-1.423717971,163.7681288,160.7504741,2.805625048,160.153926,-135,-3.061671939,3.230537976,-3.102120348,-2.35619449,1.697056275,60,-1709.523718,-1929.023983,-837.6479883,4476.195689,,,9045.769,9045.769
3/16/2026 16:48:39.633,,232,-64215.893,None,60.016,131660.9469,132598.3091,132531.9425,132264.4224,229.0886996,,-136.5334554,-2.382958336,132222.5809,-136.5104471,-2.382556765,103.7105241,1.810090115,-16.79912143,-0.29319998,,,,39.58813085,0.690943228,161.9422119,39.31910918,0.686247914,162.8687815,-81.57303098,-1.423717971,163.7681288,160.7504741,2.805625048,160.153926,180,-3.068804679,3.233808086,-3.098825028,3.141592654,1.2,60,-1557.190607,-1999.655988,-907.4880014,4464.334597,,,9045.769,9045.769
3/16/2026 16:48:39.667,,232,-64058.702,None,60.017,131709.2416,132657.651,132580.223,132316.4039,229.1787342,,-136.3380308,-2.379547533,132270.6912,-136.3141977,-2.379131568,103.9017407,1.813427473,-16.59791325,-0.289688235,,,,39.91377829,0.696626848,162.7095572,39.91377829,0.696626848,162.7095572,-81.09325582,-1.415344315,162.7626493,161.1567746,2.812716329,159.7623235,180,-3.075758416,3.228771788,-3.102404564,3.141592654,1.2,60,-1415.841818,-1879.963189,-829.8432039,4125.64821,,,8986.284,8986.284
3/16/2026 16:48:39.700,,232,-64051.704,None,60.02,131731.8407,132680.7631,132598.3167,132337.6695,229.2155674,,-136.1061573,-2.375500578,132301.7067,-136.0777216,-2.37500428,104.1342751,1.817485965,-16.36847184,-0.285683727,,,,40.18644911,0.701385852,161.7909763,39.91377829,0.696626848,162.7095572,-81.09325582,-1.415344315,162.7626493,161.1567746,2.812716329,159.7623235,180,-3.071631128,3.23283028,-3.098400056,3.141592654,1.2,60,-1496.320658,-1967.587201,-914.7168031,4378.624661,,,8986.284,8986.284
3/16/2026 16:48:39.733,,232,-64363.579,None,60.019,131714.3861,132659.5615,132565.757,132313.918,229.1744285,,-135.871114,-2.371398297,132275.3686,-135.8452923,-2.370947624,104.3718687,1.821632755,-16.13489931,-0.281607117,,,,40.50954808,0.707024992,162.5678935,39.91377829,0.696626848,162.7095572,-80.33133134,-1.402046224,164.3342934,161.7005019,2.822206161,160.5176626,-90,-3.067574472,3.223678979,-3.103813278,-1.570796327,1.2,60,-1590.213869,-1787.515185,-803.7216071,4181.450662,,,8986.284,8986.284
3/16/2026 16:48:39.767,,232,-63863.755,None,60.016,131674.294,132607.8655,132528.7742,132270.9866,229.1000691,,-135.6654733,-2.36780919,132235.0589,-135.6387678,-2.367343091,104.5757216,1.82519066,-15.92900573,-0.278013596,,,,40.78582148,0.711846873,161.6574155,40.18644911,0.701385852,161.7909763,-80.26055405,-1.400810928,163.1514634,161.9752765,2.827001881,159.0033962,-90,-3.068728943,3.226001588,-3.105015477,-1.570796327,1.2,60,-1556.213481,-1824.033617,-770.6016183,4150.848717,,,8986.284,8986.284
3/16/2026 16:48:39.800,,232,-64079.251,None,60.016,131687.0842,132627.4685,132552.7192,132289.779,229.1326186,,-135.4705309,-2.364406804,132256.0553,-135.4467201,-2.363991226,104.7717961,1.828612805,-15.73734907,-0.274668557,,,,41.10629244,0.717440146,162.4438364,40.50954808,0.707024992,162.5678935,-80.26055405,-1.400810928,163.1514634,162.5176248,2.836467646,159.7803492,-135,-3.071016218,3.229423733,-3.111136203,-2.35619449,1.697056275,60.01,-1515.01846,-1898.078416,-644.9471867,4058.044063,,,8986.284,8986.284
3/16/2026 16:48:39.833,,232,-64167.048,None,60.019,131735.0102,132669.5188,132585.2039,132330.584,229.203295,,-135.2535683,-2.360620091,132295.3175,-135.2251224,-2.360123617,104.9814916,1.832272681,-15.51800413,-0.270840265,,,,41.10629244,0.717440146,162.4438364,40.50954808,0.707024992,162.5678935,-79.84573342,-1.393570942,163.3587463,162.1081229,2.829320488,160.1449344,0,-3.067148609,3.225843623,-3.100160753,0,0,60.01,-1598.366835,-1823.788799,-879.4656141,4301.621248,,,8986.284,8986.284
3/16/2026 16:48:39.867,,232,-64175.53,None,60.02,131733.9958,132668.0339,132580.6601,132328.2337,229.199224,,-135.0183746,-2.356515188,132294.0287,-134.9889284,-2.356001253,105.217847,1.836397861,-15.27649586,-0.266625151,,,,41.38611925,0.722324046,161.5415736,40.82956348,0.712610315,163.3499311,-79.84573342,-1.393570942,163.3587463,162.9289787,2.843647125,159.4239631,0,-3.068611568,3.229968803,-3.110272276,0,0,60,-1558.29356,-1912.838399,-661.8960054,4133.027964,,,8966.882,8966.882
3/16/2026 16:48:39.900,,232,-64064.995,None,60.018,131684.1667,132609.756,132532.9921,132276.3032,229.1092777,,-134.7978021,-2.352665471,132243.9337,-134.7674068,-2.352134973,105.4397407,1.840270638,-15.06174476,-0.262877037,,,,41.70388403,0.727870087,162.3374264,41.10629244,0.717440146,162.4438364,-79.43198579,-1.386349683,163.5745702,162.9289787,2.843647125,159.4239631,-90,-3.069575119,3.226620321,-3.106524162,-1.570796327,1.2,60,-1544.746385,-1842.163187,-740.8080112,4127.717583,,,8966.882,8966.882
3/16/2026 16:48:39.933,,232,-64000.483,None,60.015,131669.6023,132595.0642,132514.1722,132260.275,229.0815162,,-134.6102388,-2.349391874,132220.7137,-134.5827603,-2.348912283,105.6298631,1.8435889,-14.87058904,-0.259540741,,,,41.38611925,0.722324046,161.5415736,41.10629244,0.717440146,162.4438364,-79.84573342,-1.393570942,163.3587463,162.9289787,2.843647125,159.4239631,180,-3.066352429,3.237159842,-3.103187866,3.141592654,1.2,60,-1605.55079,-2066.889612,-811.1375979,4483.578,,,8966.882,8966.882
3/16/2026 16:48:39.967,,232,-64203.61,None,60.017,131707.4939,132634.5577,132554.8701,132299.639,229.1496966,,-134.4118438,-2.345929228,132258.5639,-134.3909254,-2.345564132,105.8243477,1.846983295,-14.67280909,-0.256088829,,,,41.9872125,0.732815102,161.4434886,41.70388403,0.727870087,162.3374264,-79.43198579,-1.386349683,163.5745702,163.0546766,2.845840968,160.5714794,180,-3.073434219,3.233332978,-3.101929797,3.141592654,1.2,60,-1454.211698,-1987.574383,-843.9839991,4285.77008,,,8966.882,8966.882
3/16/2026 16:48:40.000,,232,-64056.758,None,60.019,131739.4662,132665.7665,132608.397,132338.5551,229.2171013,,-134.191518,-2.342083817,132298.7075,-134.165941,-2.341637415,106.0414998,1.850773315,-14.45248001,-0.252243361,,,,41.9872125,0.732815102,161.4434886,41.70388403,0.727870087,162.3374264,-78.93881754,-1.377742274,162.6210319,163.4651621,2.853005292,160.2258406,180,-3.069507502,3.228515589,-3.105248653,3.141592654,1.2,60,-1538.316744,-1872.935999,-772.0415992,4183.294343,,,8966.882,8966.882
3/16/2026 16:48:40.033,,232,-64044.864,None,60.019,131731.2067,132659.524,132596.8756,132329.8802,229.2020758,,-133.9635843,-2.338105624,132290.2086,-133.9370383,-2.337642309,106.274302,1.854836479,-14.22362775,-0.248249136,,,,42.58897025,0.743317756,161.3631928,42.30219437,0.738312573,162.248698,-78.52447325,-1.370510602,162.8555188,163.8774012,2.860200221,159.8884611,90,-3.075954882,3.225347081,-3.108449357,1.570796327,1.2,60,-1400.148556,-1807.344,-702.5327963,3910.025352,,,8966.882,8966.882
3/16/2026 16:48:40.067,,232,-64166.587,None,60.016,131698.2746,132626.9294,132561.2517,132296.1619,229.1436741,,-133.7537569,-2.334443445,132257.4244,-133.7336951,-2.334093301,106.483743,1.858491916,-14.0136004,-0.244583467,,,,42.58897025,0.743317756,161.3631928,42.30219437,0.738312573,162.248698,-78.60786417,-1.371966048,164.0317043,163.8774012,2.860200221,159.8884611,180,-3.072405874,3.230457964,-3.104783688,3.141592654,1.2,60,-1475.370581,-1930.723207,-779.9903981,4186.084186,,,8992.884,8992.884
3/16/2026 16:48:40.100,,232,-64046.419,None,60.015,131708.7644,132628.3105,132553.3905,132297.4788,229.145955,,-133.5662502,-2.331170835,132259.0614,-133.5417963,-2.330744035,106.6674657,1.861698481,-13.82741119,-0.241333852,,,,42.58897025,0.743317756,161.3631928,42.30219437,0.738312573,162.248698,-78.11134196,-1.3633001,163.0984978,163.8774012,2.860200221,159.8884611,-135,-3.069056608,3.224998581,-3.101534073,-2.35619449,1.697056275,60,-1546.688602,-1802.102402,-848.7648044,4197.555809,,,8992.884,8992.884
3/16/2026 16:48:40.133,,232,-63983.808,None,60.017,131738.1845,132659.9441,132599.5819,132333.2399,229.207895,,-133.3644725,-2.32764915,132297.0068,-133.342765,-2.327270282,106.8744814,1.865311587,-13.62500972,-0.23780128,,,,42.90109407,0.748765344,162.1776803,42.58897025,0.743317756,161.3631928,-77.78849162,-1.357665299,164.522582,163.7571209,2.858100933,158.7360073,-90,-3.070588038,3.222976886,-3.095902213,-1.570796327,1.2,60,-1522.168375,-1774.296007,-961.3728114,4257.837194,,,8992.884,8992.884
3/16/2026 16:48:40.167,,232,-64126.325,None,60.019,131753.8911,132677.4203,132610.1649,132347.8265,229.2331597,,-133.144097,-2.323802872,132312.5164,-133.1214575,-2.323407738,107.094347,1.869148966,-13.39994329,-0.23387313,,,,43.50045296,0.75922613,162.1243967,42.61405597,0.743755584,163.0587624,-77.69946112,-1.356111424,163.3499311,164.7070123,2.874679666,159.2386888,180,-3.067163322,3.22526039,-3.108552796,3.141592654,1.2,60,-1595.116356,-1811.203204,-697.5647991,4103.884359,,,8992.884,8992.884
3/16/2026 16:48:40.200,,232,-63996.451,None,60.018,131728.2344,132643.8823,132578.7941,132317.6278,229.1808541,,-132.9303234,-2.320071818,132278.4908,-132.9105947,-2.319727487,107.310425,1.872920238,-13.18469375,-0.230116317,,,,43.50045296,0.75922613,162.1243967,43.50045296,0.75922613,162.1243967,-77.69946112,-1.356111424,163.3499311,164.7070123,2.874679666,159.2386888,0,-3.078953617,3.229031662,-3.104795983,0,0,60,-1342.45159,-1892.160001,-776.6639951,4011.275585,,,8992.884,8992.884
3/16/2026 16:48:40.233,,232,-64022.846,None,60.015,131711.8218,132620.0618,132557.3796,132297.0694,229.1452458,,-132.7276086,-2.316533778,132253.7742,-132.7108652,-2.316241552,107.5201043,1.876579832,-12.98450884,-0.226622431,,,,43.79395122,0.764348641,161.2560697,43.19126068,0.753829707,161.300713,-77.28886743,-1.348945212,163.6097797,165.2345769,2.883887405,160.0864766,180,-3.070071259,3.225525044,-3.110509836,3.141592654,1.2,60,-1524.016951,-1819.02241,-659.4911962,4002.530558,,,8992.884,8992.884
3/16/2026 16:48:40.267,,232,-63994.694,None,60.016,131744.9445,132656.635,132603.0005,132335.5192,229.211843,,-132.5628049,-2.313657412,132294.8973,-132.5415441,-2.31328634,107.6727985,1.879244848,-12.8150677,-0.223665125,,,,43.79395122,0.764348641,161.2560697,43.50045296,0.75922613,162.1243967,-77.19573393,-1.347319726,162.4394041,165.2345769,2.883887405,160.0864766,180,-3.07251247,3.226564574,-3.10755253,3.141592654,1.2,60,-1472.540262,-1828.82881,-722.4624021,4023.831474,,,8992.884,8992.884
3/16/2026 16:48:40.300,,232,-63878.501,None,60.018,131792.0054,132688.9358,132645.7469,132376.207,229.2823162,,-132.3540673,-2.310014253,132341.7757,-132.3319432,-2.309628114,107.8860142,1.882966165,-12.61426416,-0.220160442,,,,43.79395122,0.764348641,161.2560697,43.19126068,0.753829707,161.300713,-77.28886743,-1.348945212,163.6097797,165.124318,2.881963024,158.9263981,-90,-3.063457821,3.231911377,-3.102123466,-1.570796327,1.2,60,-1665.772644,-1958.083209,-831.8304096,4455.686262,,,8939.227,8939.227
3/16/2026 16:48:40.333,,232,-63835.027,None,60.019,131773.8856,132681.1788,132627.7795,132361.6007,229.2570174,,-132.1293384,-2.306091993,132324.3069,-132.1136434,-2.305818064,108.1104881,1.886883974,-12.38767292,-0.216205679,,,,44.10014029,0.769692649,162.0888645,43.50045296,0.75922613,162.1243967,-76.78367594,-1.340127957,162.7095572,165.5432446,2.889274673,158.6225709,-90,-3.065044194,3.227011931,-3.105480352,-1.570796327,1.2,60,-1640.231106,-1841.832001,-759.5567961,4241.619903,,,8939.227,8939.227
3/16/2026 16:48:40.367,,232,-63956.995,None,60.016,131713.0233,132630.0417,132577.6216,132307.5637,229.1634225,,-131.9365951,-2.302727989,132262.4066,-131.9127158,-2.302311215,108.3087216,1.8903438,-12.19074195,-0.212768585,,,,44.39690881,0.774872236,161.2292777,44.10014029,0.769692649,162.0888645,-76.87959685,-1.341802093,163.8780034,165.5432446,2.889274673,158.6225709,0,-3.072003864,3.232145893,-3.102043258,0,0,60,-1482.753767,-1965.4992,-831.4992001,4279.752167,,,8939.227,8939.227
3/16/2026 16:48:40.400,,232,-63836.107,None,60.013,131710.6558,132607.0179,132562.4884,132294.0303,229.1399821,,-131.7522668,-2.299510852,132251.8715,-131.7315126,-2.299148624,108.4923348,1.893548455,-12.0118022,-0.209645497,,,,44.39690881,0.774872236,161.2292777,44.10014029,0.769692649,162.0888645,-76.37300514,-1.332960399,162.9880977,165.5432446,2.889274673,158.6225709,0,-3.068841273,3.226508854,-3.09892017,0,0,60,-1549.900447,-1833.119997,-897.019203,4280.039647,,,8939.227,8939.227
3/16/2026 16:48:40.433,,232,-63967.478,None,60.015,131750.4264,132653.5673,132609.8342,132338.5959,229.2171719,,-131.5804553,-2.296512177,132300.4751,-131.5624652,-2.296198189,108.6660516,1.896580386,-11.83258206,-0.206517516,,,,44.70002484,0.780162609,162.0710955,44.10014029,0.769692649,162.0888645,-76.37300514,-1.332960399,162.9880977,166.0683108,2.898438806,159.4916926,180,-3.065890838,3.229540785,-3.104956322,3.141592654,1.2,60,-1621.654685,-1899.071988,-774.6911999,4295.417873,,,8939.227,8939.227
3/16/2026 16:48:40.467,,232,-64036.656,None,60.018,131794.5556,132690.2527,132641.8777,132376.201,229.2823058,,-131.3863122,-2.29312374,132336.5294,-131.3714319,-2.29286403,108.8577036,1.899925344,-11.64438533,-0.203232863,,,,45,0.785398163,161.2203461,44.70002484,0.780162609,162.0710955,-75.96375653,-1.325817664,163.2749828,166.0683108,2.898438806,159.4916926,180,-3.073026639,3.225743008,-3.101671669,3.141592654,1.2,60,-1461.733338,-1820.966415,-844.3152066,4127.014959,,,8939.227,8939.227
3/16/2026 16:48:40.500,,232,-63977.803,None,60.018,131758.888,132668.206,132628.1617,132352.4168,229.2411105,,-131.1756593,-2.289447153,132308.6294,-131.1559808,-2.289103699,109.0691935,1.90361654,-11.43396672,-0.199560366,,,,45.29997516,0.790633718,162.0710955,44.70002484,0.780162609,162.0710955,-75.96375653,-1.325817664,163.2749828,166.4874694,2.905754504,159.207035,-90,-3.069266308,3.229434204,-3.10531487,-1.570796327,1.2,60,-1549.571267,-1900.324814,-765.8495916,4215.745672,,,8957.367,8957.367
3/16/2026 16:48:40.533,,232,-63973.44,None,60.015,131705.7577,132613.429,132571.4901,132297.5537,229.1460847,,-130.975145,-2.285947519,132255.3367,-130.9546218,-2.285589321,109.2694933,1.907112431,-11.23263224,-0.196046416,,,,45.60309119,0.79592409,161.2292777,45.29997516,0.790633718,162.0710955,-75.55596428,-1.318700346,163.5701684,166.9081069,2.913096014,158.9309284,180,-3.076223039,3.225812777,-3.10914243,3.141592654,1.2,60,-1392.912035,-1824.710399,-683.5968126,3901.219246,,,8957.367,8957.367
3/16/2026 16:48:40.567,,232,-63944.381,None,60.014,131706.6132,132619.4988,132556.1091,132294.7284,229.1411912,,-130.8093611,-2.283054044,132257.2981,-130.7955092,-2.282812282,109.4334205,1.9099735,-11.06478026,-0.193116847,,,,45.60309119,0.79592409,161.2292777,44.70002484,0.780162609,162.0710955,-75.55596428,-1.318700346,163.5701684,166.9081069,2.913096014,158.9309284,-90,-3.062974891,3.228673846,-3.106212861,-1.570796327,1.2,60,-1674.699014,-1886.630391,-745.1999957,4306.5294,,,8957.367,8957.367
3/16/2026 16:48:40.600,,232,-63967.565,None,60.015,131725.4058,132660.5693,132609.863,132332.6427,229.2068606,,-130.6520288,-2.280308077,132292.9223,-130.6369616,-2.280045104,109.5921164,1.912743265,-10.91235514,-0.190456526,,,,45.60309119,0.79592409,161.2292777,45.29997516,0.790633718,162.0710955,-75.55596428,-1.318700346,163.5701684,166.9081069,2.913096014,158.9309284,180,-3.070678822,3.231443611,-3.10355254,3.141592654,1.2,60,-1511.288628,-1947.081597,-801.5328124,4259.903037,,,8957.367,8957.367
3/16/2026 16:48:40.633,,232,-63984.672,None,60.017,131753.2731,132674.6098,132618.6215,132349.5068,229.2360701,,-130.4536225,-2.276845234,132311.532,-130.434318,-2.276508307,109.7936104,1.916259999,-10.71105787,-0.186943226,,,,45.89985971,0.801103678,162.0888645,45.29997516,0.790633718,162.0710955,-75.1496617,-1.311609028,163.8736098,167.3301857,2.920462679,158.6634173,180,-3.067142025,3.227869027,-3.107405905,3.141592654,1.2,60,-1595.210371,-1873.483189,-719.2080046,4187.901565,,,8957.367,8957.367
3/16/2026 16:48:40.667,,232,-63999.576,None,60.016,131713.7301,132648.2546,132595.8108,132319.9597,229.184893,,-130.2534504,-2.273351572,132280.9907,-130.2366648,-2.273058608,109.9906347,1.919698722,-10.51772544,-0.183568939,,,,46.49954704,0.811570196,162.1243967,45.89985971,0.801103678,162.0888645,-74.7448813,-1.304544278,164.1852612,167.7536671,2.927853824,158.4045454,180,-3.074162286,3.224243,-3.111422763,3.141592654,1.2,60,-1445.014406,-1797.984004,-633.5855909,3876.584001,,,8957.367,8957.367
3/16/2026 16:48:40.700,,232,-64102.19,None,60.014,131700.3827,132619.3278,132562.7046,132294.8066,229.1413266,,-130.0644919,-2.270053624,132258.326,-130.0435307,-2.269687781,110.1828691,1.923053846,-10.32525822,-0.180209752,,,,46.49954704,0.811570196,162.1243967,46.19348942,0.806228483,162.9527539,-74.63391479,-1.302607547,163.0278504,167.8450583,2.929448901,159.577442,0,-3.075916264,3.225661393,-3.109658653,0,0,60,-1407.240763,-1815.480016,-675.4175912,3898.13837,,,8990.936,8990.936
3/16/2026 16:48:40.733,,232,-63970.632,None,60.015,131710.0845,132639.7917,132588.9118,132313.6176,229.1739083,,-129.8880943,-2.266974905,132277.0865,-129.8697351,-2.266654476,110.356443,1.926083281,-10.15457132,-0.177230704,,,,46.20604878,0.806447686,161.2560697,46.19348942,0.806228483,162.9527539,-74.63391479,-1.302607547,163.0278504,167.3301857,2.920462679,158.6634173,180,-3.072882959,3.228690828,-3.097693383,3.141592654,1.2,60.01,-1464.458053,-1881.028809,-923.2127931,4268.699655,,,8990.936,8990.936
3/16/2026 16:48:40.767,,232,-63793.224,None,60.017,131739.4656,132669.8911,132612.1363,132341.1822,229.2216515,,-129.7084281,-2.263839138,132306.3318,-129.6892998,-2.263505286,110.5396682,1.929281165,-9.973741095,-0.174074621,,,,46.80873932,0.81696662,161.300713,46.20604878,0.806447686,161.2560697,-75.04136393,-1.309718876,162.7139822,168.2669158,2.936811704,159.3290934,-90,-3.069952972,3.239000041,-3.110886325,-1.570796327,1.2,60.01,-1527.562594,-2099.433611,-648.6911894,4275.687394,,,8990.936,8990.936
3/16/2026 16:48:40.800,,232,-63899.827,None,60.016,131715.0967,132642.5058,132588.9753,132316.2089,229.1783965,,-129.5040872,-2.260272716,132274.1711,-129.4881036,-2.25999375,110.7435097,1.932838869,-9.764961962,-0.170430738,,,,46.80873932,0.81696662,161.300713,46.80873932,0.81696662,161.300713,-74.22805194,-1.295523904,163.3499311,168.2669158,2.936811704,159.3290934,-135,-3.07696037,3.228362773,-3.107242442,-2.35619449,1.697056275,60,-1378.029228,-1877.702396,-725.5151834,3981.246808,,,8990.936,8990.936
3/16/2026 16:48:40.833,,232,-63713.722,None,60.013,131664.4911,132592.726,132540.0543,132266.4422,229.092198,,-129.3135539,-2.256947283,132223.4396,-129.2967552,-2.256654091,110.9347585,1.93617679,-9.579158224,-0.167187851,,,,47.41102975,0.827478571,161.3631928,46.49954704,0.811570196,162.1243967,-73.70595254,-1.28641155,162.5280284,168.1785117,2.93526876,158.154355,-135,-3.068224287,3.22258834,-3.102456611,-2.35619449,1.697056275,59.99,-1563.98319,-1743.551992,-820.151982,4127.687164,,,8990.936,8990.936
3/16/2026 16:48:40.867,,232,-63868.205,None,60.013,131674.1956,132623.5744,132553.6154,132284.5005,229.1234759,,-129.1632089,-2.254323268,132249.9225,-129.1450224,-2.254005853,111.0851533,1.938801675,-9.425654824,-0.164508711,,,,47.1210964,0.822418279,160.4817747,46.49954704,0.811570196,162.1243967,-73.70595254,-1.28641155,162.5280284,168.2669158,2.936811704,159.3290934,180,-3.065576049,3.225213225,-3.101320415,3.141592654,1.2,60,-1611.800431,-1800.3456,-850.3055891,4262.451621,,,8990.936,8990.936
3/16/2026 16:48:40.900,,232,-63761.674,None,60.016,131739.0104,132679.5638,132625.412,132348.6978,229.2346689,,-129.0031113,-2.251529038,132305.2897,-128.9809495,-2.251142241,111.2480907,1.941645469,-9.262891053,-0.161667947,,,,47.1210964,0.822418279,160.4817747,46.80873932,0.81696662,161.300713,-73.70595254,-1.28641155,162.5280284,168.6900675,2.944197094,159.0894088,0,-3.068108861,3.228057019,-3.105865041,0,0,60.01,-1558.847258,-1862.208002,-753.6671968,4174.722456,,,8940.293,8940.293
3/16/2026 16:48:40.933,,232,-63844.963,None,60.019,131742.7584,132682.3542,132628.1747,132351.7967,229.2400363,,-128.7782884,-2.247605138,132318.1903,-128.7584296,-2.247258536,111.4646171,1.945424568,-9.042158985,-0.157815446,,,,47.41102975,0.827478571,161.3631928,47.09890593,0.822030983,162.1776803,-73.70595254,-1.28641155,162.5280284,169.1144729,2.951604366,158.8584275,-135,-3.069289519,3.231836118,-3.109419812,-2.35619449,1.697056275,60.01,-1542.420164,-1943.423997,-677.7359882,4163.580149,,,8940.293,8940.293
3/16/2026 16:48:40.967,,232,-63966.01,None,60.017,131703.4726,132640.2878,132577.3001,132307.711,229.1636776,,-128.5688858,-2.243950374,132269.3477,-128.5448516,-2.243530897,111.6724259,1.949051515,-8.835665283,-0.154211451,,,,48.0127875,0.837981225,161.4434886,47.38594403,0.827040742,163.0587624,-73.30075577,-1.279339532,162.8687815,169.5400909,2.9590328,158.6361875,180,-3.070571639,3.228391047,-3.113244251,3.141592654,1.2,60,-1515.309899,-1872.748794,-596.1312048,3984.189898,,,8940.293,8940.293
3/16/2026 16:48:41.000,,232,-63888.926,None,60.014,131660.1151,132602.1616,132519.888,132261.4077,229.083478,,-128.3739408,-2.240547941,132218.3525,-128.353155,-2.240185159,111.8688083,1.952479036,-8.640053245,-0.150797377,,,,48.0127875,0.837981225,161.4434886,47.41102975,0.827478571,161.3631928,-73.30075577,-1.279339532,162.8687815,169.1956054,2.953020394,160.0369957,180,-3.06766373,3.231818568,-3.103817771,3.141592654,1.2,60,-1576.634337,-1945.944002,-800.9423965,4323.520735,,,8940.293,8940.293
3/16/2026 16:48:41.033,,232,-63913.464,None,60.014,131677.5704,132620.9305,132547.5963,132282.7263,229.1204029,,-128.2124161,-2.237728803,132245.1015,-128.1941782,-2.237410491,112.0276455,1.955251268,-8.47562026,-0.14792748,,,,48.0127875,0.837981225,161.4434886,47.69780563,0.832483754,162.248698,-72.89727103,-1.272297395,163.2176461,169.1144729,2.951604366,158.8584275,-135,-3.069894245,3.227548663,-3.099531846,-2.35619449,1.697056275,60.01,-1529.457758,-1858.320001,-885.3839861,4273.161745,,,8940.293,8940.293
3/16/2026 16:48:41.067,,232,-63803.347,None,60.016,131724.3957,132665.4273,132600.1439,132330.6845,229.203469,,-128.0445512,-2.234799008,132291.8011,-128.0255966,-2.234468188,112.1988761,1.958239805,-8.309758334,-0.145032643,,,,48.29611597,0.84292624,162.3374264,48.0127875,0.837981225,161.4434886,-72.89727103,-1.272297395,163.2176461,169.5400909,2.9590328,158.6361875,180,-3.072449413,3.2305372,-3.104065443,3.141592654,2.4,60,-1483.731155,-1923.407996,-789.2064089,4196.345559,,,8940.293,8940.293
3/16/2026 16:48:41.100,,232,-63837.288,None,60.017,131722.9467,132678.4818,132592.7156,132332.0854,229.2058953,,-127.8407963,-2.231242813,132290.1928,-127.8209639,-2.230896673,112.4038119,1.96181661,-8.105902477,-0.141474687,,,,48.61388075,0.848472281,161.5415736,48.0127875,0.837981225,161.4434886,-72.36821043,-1.263063546,162.430539,170.0419294,2.967791535,159.6045112,180,-3.068877898,3.224880156,-3.109266222,3.141592654,1.2,60,-1552.571903,-1792.857609,-683.9855906,4029.415102,,,8929.583,8929.583
3/16/2026 16:48:41.133,,232,-63933.523,None,60.015,131677.8334,132625.861,132554.6105,132286.8041,229.1274658,,-127.6497376,-2.22790821,132252.2499,-127.6249413,-2.227475434,112.592748,1.965114166,-7.914440967,-0.138133053,,,,48.93478206,0.854073066,160.7507387,48.89370756,0.85335618,162.4438364,-72.36821043,-1.263063546,162.430539,170.4667672,2.975206353,159.4013802,180,-3.080831614,3.228177712,-3.113339406,3.141592654,1.2,60,-1290.96355,-1862.928005,-596.894408,3750.785963,,,8929.583,8929.583
3/16/2026 16:48:41.167,,232,-63634.738,None,60.014,131682.4963,132623.5858,132531.4905,132279.8691,229.1154541,,-127.4636635,-2.224660605,132239.9009,-127.439025,-2.224230582,112.7785819,1.96835758,-7.727315103,-0.134867091,,,,48.93478206,0.854073066,160.7507387,48.89370756,0.85335618,162.4438364,-72.23908808,-1.260809936,161.2873213,169.9668794,2.966481666,158.4227256,0,-3.077586762,3.229167516,-3.101348757,0,0,60,-1359.686766,-1870.876803,-844.7327903,4075.296359,,,8929.583,8929.583
3/16/2026 16:48:41.200,,232,-63482.818,None,60.016,131715.3258,132663.9169,132578.729,132320.0177,229.1849936,,-127.3023732,-2.221845558,132272.568,-127.2770583,-2.22140373,112.9399943,1.971174758,-7.567570181,-0.132079016,,,,48.93478206,0.854073066,160.7507387,48.93478206,0.854073066,160.7507387,-71.83404347,-1.253740574,161.6574155,169.9668794,2.966481666,158.4227256,-135,-3.075476796,3.224915332,-3.098560682,-2.35619449,1.697056275,60.01,-1404.791744,-1784.880009,-903.5423937,4093.214147,,,8929.583,8929.583
3/16/2026 16:48:41.233,,232,-63739.886,None,60.017,131729.5976,132683.1079,132599.6775,132338.1634,229.2164228,,-127.096477,-2.218251992,132303.4345,-127.0692791,-2.217777298,113.1448377,1.974749949,-7.357190103,-0.128407191,,,,49.53777251,0.864597234,160.8761014,49.21417852,0.858949454,161.6574155,-71.83404347,-1.253740574,161.6574155,170.4667672,2.975206353,159.4013802,-135,-3.076726752,3.228490523,-3.103613544,-2.35619449,1.697056275,60.01,-1379.667749,-1861.545607,-802.555201,4043.768557,,,8929.583,8929.583
3/16/2026 16:48:41.267,,232,-63770.717,None,60.017,131702.4011,132639.396,132562.8795,132302.2409,229.1542032,,-126.8896519,-2.214642213,132259.2079,-126.862589,-2.214169875,113.3503734,1.978337224,-7.150105727,-0.124792887,,,,49.53777251,0.864597234,160.8761014,49.21417852,0.858949454,161.6574155,-71.43086927,-1.246703856,162.0355517,170.4667672,2.975206353,159.4013802,-90,-3.073119329,3.22504108,-3.09999924,-1.570796327,1.2,60,-1455.792375,-1791.417602,-878.6447968,4125.854774,,,8929.583,8929.583
3/16/2026 16:48:41.300,,232,-63777.254,None,60.013,131652.7487,132594.0102,132509.8021,132252.8707,229.0686915,,-126.7014148,-2.211356855,132218.9716,-126.6766668,-2.210924921,113.5397098,1.981641768,-6.964765954,-0.121558098,,,,49.81355089,0.869410475,161.7909763,48.93478206,0.854073066,160.7507387,-71.16624709,-1.242085328,163.5569626,171.3195816,2.990090772,159.021508,-135,-3.064997987,3.223727096,-3.11164887,-2.35619449,1.697056275,60,-1636.898944,-1779.220809,-630.8783823,4046.998135,,,8929.583,8929.583
3/16/2026 16:48:41.333,,232,-63550.138,None,60.013,131678.3818,132591.868,132515.7153,132262.6358,229.0856052,,-126.5495921,-2.208707048,132227.6662,-126.5252812,-2.208282745,113.6929183,1.98431576,-6.812894837,-0.118907447,,,,49.53777251,0.864597234,160.8761014,49.25884612,0.859729051,159.9649962,-71.02959219,-1.23970025,162.4216734,170.8926657,2.982639684,159.207035,0,-3.068011796,3.22401601,-3.101547131,0,0,60,-1563.819959,-1773.043196,-844.6319844,4181.495139,,,8971.583,8971.583
3/16/2026 16:48:41.367,,232,-63628.733,None,60.016,131726.8067,132653.9841,132579.3741,132320.7234,229.1862159,,-126.3823698,-2.20578847,132285.5889,-126.3604668,-2.20540619,113.8567113,1.987174488,-6.647728735,-0.116024754,,,,49.53777251,0.864597234,160.8761014,49.53777251,0.864597234,160.8761014,-71.43086927,-1.246703856,162.0355517,170.8926657,2.982639684,159.207035,0,-3.070003424,3.233878344,-3.098664438,0,0,60,-1522.231597,-1980.835201,-905.8319991,4408.898797,,,8971.583,8971.583
3/16/2026 16:48:41.400,,232,-63797.328,None,60.018,131755.7972,132680.7609,132585.6323,132341.3822,229.2219979,,-126.1786813,-2.202233435,132297.6272,-126.1570511,-2.201855916,114.0614053,1.990747073,-6.443844131,-0.112466297,,,,50.13975738,0.875103852,161.0192535,49.81355089,0.869410475,161.7909763,-71.02959219,-1.23970025,162.4216734,171.3195816,2.990090772,159.021508,-90,-3.071266391,3.230447323,-3.102557069,-1.570796327,1.2,60,-1496.888166,-1912.320007,-822.8159828,4232.024157,,,8971.583,8971.583
3/16/2026 16:48:41.433,,232,-63666.662,None,60.015,131699.982,132634.8063,132545.8537,132294.2181,229.1403073,,-125.9860946,-2.198872162,132255.7341,-125.9552144,-2.198333202,114.257763,1.994174161,-6.242236629,-0.108947582,,,,50.13975738,0.875103852,161.0192535,50.13975738,0.875103852,161.0192535,-71.02959219,-1.23970025,162.4216734,171.3195816,2.990090772,159.021508,-135,-3.073437054,3.233874411,-3.099038354,-2.35619449,1.697056275,60,-1450.299109,-1985.184002,-896.673589,4332.1567,,,8971.583,8971.583
3/16/2026 16:48:41.467,,232,-63688.766,None,60.013,131671.1334,132602.3261,132525.9773,132267.1525,229.0934284,,-125.8018232,-2.19565602,132229.3743,-125.7774483,-2.195230598,114.4405218,1.997363904,-6.065760782,-0.105867497,,,,50.46909497,0.880851878,160.2528003,50.13975738,0.875103852,161.0192535,-70.63023797,-1.232730204,162.8157241,171.747471,2.99755885,158.8448299,180,-3.07033445,3.230094108,-3.103426347,3.141592654,1.2,60,-1508.692874,-1908.230405,-803.2464077,4220.169687,,,8971.583,8971.583
3/16/2026 16:48:41.500,,232,-63580.363,None,60.013,131704.9874,132621.6639,132546.8663,132291.8254,229.136163,,-125.6470634,-2.192954952,132253.3197,-125.6189966,-2.192465093,114.5962695,2.000082213,-5.903116473,-0.103028819,,,,50.74060664,0.88559065,161.1801477,50.46909497,0.880851878,160.2528003,-70.63023797,-1.232730204,162.8157241,172.1762893,3.005043142,158.6770305,180,-3.073316971,3.232812417,-3.108071961,3.141592654,1.2,60,-1454.275589,-1966.967999,-704.8799828,4126.123571,,,8971.583,8971.583
