time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:48:41.533,,232,-63866.894,None,60.016,131725.9262,132641.1352,132579.5631,132316.2007,229.1783823,,-125.4736291,-2.189927953,132276.8758,-125.4521246,-2.189552629,114.7635555,2.003001905,-5.734846082,-0.100091946,,,,50.74060664,0.88559065,161.1801477,50.41186915,0.879853099,161.9422119,-70.23283132,-1.22579415,163.2176461,172.1762893,3.005043142,158.6770305,-135,-3.069405728,3.228796055,-3.105135088,-2.35619449,1.697056275,60,-1537.71828,-1885.507215,-766.7999963,4190.025492,,,8929.583,8929.583
3/16/2026 16:48:41.567,,232,-63499.666,None,60.016,131709.2766,132616.6996,132557.5045,132295.143,229.1419092,,-125.2748023,-2.18645777,132260.0506,-125.2524635,-2.186067884,114.9627088,2.006477785,-5.532536296,-0.096560974,,,,51.07245641,0.891382521,160.4234397,51.07245641,0.891382521,160.4234397,-70.08937387,-1.223290345,162.0888645,172.6059914,3.012542858,158.5181378,-135,-3.077450405,3.22976813,-3.109103832,-2.35619449,1.697056275,60,-1360.012345,-1892.937597,-682.5600044,3935.509947,,,8929.583,8929.583
3/16/2026 16:48:41.600,,232,-63823.925,None,60.014,131674.5805,132583.6643,132515.4349,132258.5393,229.0785099,,-125.0848924,-2.183143216,132215.358,-125.0587521,-2.182686983,115.1525457,2.009791064,-5.341457673,-0.093226023,,,,51.34019175,0.896055385,161.3587308,51.34019175,0.896055385,161.3587308,-69.69155816,-1.216347151,162.5014461,172.6613937,3.013509811,159.708234,135,-3.078742368,3.226138215,-3.106735834,2.35619449,1.697056275,60,-1339.971836,-1819.367996,-737.553595,3896.893427,,,8929.583,8929.583
3/16/2026 16:48:41.633,,232,-63688.277,None,60.014,131676.6086,132596.6318,132530.2106,132268.4804,229.0957283,,-124.925998,-2.180369987,132236.8998,-124.9051845,-2.180006722,115.3104134,2.012546376,-5.184565469,-0.090487738,,,,51.67446905,0.901889624,160.6118302,51.07245641,0.891382521,160.4234397,-69.69155816,-1.216347151,162.5014461,172.6613937,3.013509811,159.708234,90,-3.071389243,3.228893527,-3.103997549,1.570796327,1.2,60,-1489.812468,-1878.696008,-795.5567838,4164.06526,,,8929.583,8929.583
3/16/2026 16:48:41.667,,232,-63705.067,None,60.016,131732.7015,132653.4278,132594.847,132327.6615,229.198233,,-124.7697681,-2.17764326,132292.8597,-124.748299,-2.177268554,115.4709215,2.015347771,-5.031057087,-0.087808511,,,,51.67446905,0.901889624,160.6118302,51.07245641,0.891382521,160.4234397,-69.69155816,-1.216347151,162.5014461,172.6613937,3.013509811,159.708234,0,-3.068651075,3.231694922,-3.101318322,0,0,60.01,-1548.473996,-1939.651211,-852.6383906,4340.763597,,,8929.583,8929.583
3/16/2026 16:48:41.700,,232,-63720.446,None,60.018,131758.1486,132661.099,132588.4795,132336.543,229.2136161,,-124.5607176,-2.173994641,132294.6296,-124.5439986,-2.173702839,115.6819358,2.019030664,-4.817902304,-0.084088258,,,,51.67446905,0.901889624,160.6118302,51.34019175,0.896055385,161.3587308,-69.29577637,-1.209439455,162.9218217,173.0365315,3.0200572,158.3681786,0,-3.069758224,3.228470119,-3.104145458,0,0,60.01,-1525.031528,-1875.355181,-786.1248143,4186.511524,,,8929.583,8929.583
3/16/2026 16:48:41.733,,232,-63820.253,None,60.016,131682.0649,132595.6327,132538.9983,132272.8923,229.1033699,,-124.3577598,-2.170452358,132235.0834,-124.3388407,-2.170122158,115.8855856,2.022585024,-4.621908183,-0.080667516,,,,52.27500496,0.912370953,160.8179095,51.34019175,0.896055385,161.3587308,-69.29577637,-1.209439455,162.9218217,173.5169263,3.028441672,159.4194467,-135,-3.066177543,3.232024479,-3.109109188,-2.35619449,1.697056275,60,-1602.240589,-1950.911982,-686.2319899,4239.384561,,,8970.583,8970.583
3/16/2026 16:48:41.767,,232,-63521.194,None,60.012,131628.227,132543.079,132481.888,132218.3908,229.0089705,,-124.1849047,-2.167435468,132181.1112,-124.1652517,-2.167092459,116.063955,2.025698157,-4.441693302,-0.077522172,,,,52.27500496,0.912370953,160.8179095,51.93838581,0.90649584,161.5549442,-69.14554196,-1.20681737,161.7998764,173.4678633,3.027585361,158.2271784,-135,-3.073588299,3.232515527,-3.105107533,-2.35619449,1.697056275,60,-1444.460743,-1947.196789,-764.6400139,4156.297546,,,8970.583,8970.583
3/16/2026 16:48:41.800,,232,-63600.653,None,60.012,131659.1308,132589.0204,132528.088,132259.4284,229.0800497,,-124.0376688,-2.164865717,132211.8967,-124.0174022,-2.164511998,116.1986378,2.028048815,-4.294456086,-0.074952398,,,,52.27500496,0.912370953,160.8179095,51.93838581,0.90649584,161.5549442,-68.74949449,-1.199905038,162.2309465,173.4678633,3.027585361,158.2271784,-135,-3.071007838,3.227953853,-3.102537759,-2.35619449,1.697056275,60,-1499.531343,-1855.324794,-818.7552099,4173.611346,,,8970.583,8970.583
3/16/2026 16:48:41.833,,232,-63377.266,None,60.015,131734.1773,132662.3202,132597.3665,132331.9642,229.2056855,,-123.8832245,-2.162170156,132290.0921,-123.8695641,-2.161931736,116.356451,2.030803175,-4.136229129,-0.072190817,,,,52.27500496,0.912370953,160.8179095,52.27500496,0.912370953,160.8179095,-68.74949449,-1.199905038,162.2309465,173.4180553,3.026716048,157.0350279,180,-3.074302689,3.230708213,-3.098906865,3.141592654,1.2,60,-1430.488064,-1915.401597,-888.5520016,4234.441662,,,8970.583,8970.583
3/16/2026 16:48:41.867,,232,-63515.765,None,60.017,131760.1732,132661.441,132612.3192,132345.2913,229.2287686,,-123.6785372,-2.158597688,132305.9841,-123.6611222,-2.15829374,116.5650512,2.034443936,-3.933057911,-0.06864481,,,,52.27500496,0.912370953,160.8179095,52.27500496,0.912370953,160.8179095,-68.74949449,-1.199905038,162.2309465,173.89994,3.035126523,158.0951612,-135,-3.070664693,3.234348974,-3.103771333,-2.35619449,1.697056275,60,-1507.881357,-1993.420805,-792.7487983,4294.05096,,,8970.583,8970.583
3/16/2026 16:48:41.900,,232,-63525.182,None,60.015,131704.778,132614.061,132556.3112,132292.3699,229.137106,,-123.4636887,-2.154847874,132250.4343,-123.4453761,-2.15452826,116.7783646,2.038166957,-3.72678374,-0.065044647,,,,52.87393813,0.922824309,161.0416095,52.53506372,0.916909835,161.7687238,-68.19859051,-1.19028995,161.5549442,174.3327143,3.042679859,157.9721494,-90,-3.071438095,3.228456907,-3.107724506,-1.570796327,1.2,60,-1492.914051,-1858.680009,-709.0703921,4060.664451,,,8970.583,8970.583
3/16/2026 16:48:41.933,,232,-63629.597,None,60.013,131666.8895,132589.1594,132519.9288,132259.3242,229.0798693,,-123.306409,-2.152102827,132212.4276,-123.2874395,-2.151771746,116.9407406,2.041000953,-3.561447143,-0.062158979,,,,53.21587442,0.928792223,160.3201796,52.53506372,0.916909835,161.7687238,-68.35556486,-1.193029669,162.6697267,174.7661384,3.050244535,157.8581642,0,-3.068681581,3.234030622,-3.112403514,0,0,60,-1544.077528,-1990.886393,-610.5312009,4145.495122,,,9011.583,9011.583
3/16/2026 16:48:41.967,,232,-63348.768,None,60.014,131689.8742,132597.3708,132545.9684,132278.3926,229.1128967,,-123.1478842,-2.149336046,132245.3384,-123.1311162,-2.149043389,117.0960893,2.043712299,-3.404841014,-0.059425686,,,,53.21587442,0.928792223,160.3201796,52.61471194,0.918299958,160.0864766,-67.80454047,-1.183412479,162.0044444,174.3327143,3.042679859,157.9721494,-135,-3.067343347,3.227124778,-3.102105545,-2.35619449,1.697056275,60.01,-1572.75781,-1835.107205,-826.5888011,4234.453816,,,9011.583,9011.583
3/16/2026 16:48:42.000,,232,-63486.202,None,60.016,131720.9144,132639.2092,132583.6209,132315.2494,229.1767345,,-122.9778897,-2.146369083,132276.2613,-122.9604089,-2.146063984,117.267477,2.046703579,-3.237648837,-0.056507632,,,,53.21587442,0.928792223,160.3201796,52.87393813,0.922824309,161.0416095,-67.80454047,-1.183412479,162.0044444,174.3327143,3.042679859,157.9721494,180,-3.068888293,3.230116058,-3.099187491,3.141592654,2.4,60,-1540.450991,-1899.720001,-887.8896017,4328.060594,,,9011.583,9011.583
3/16/2026 16:48:42.033,,232,-63452.563,None,60.015,131696.8663,132618.3376,132559.9243,132292.3802,229.137124,,-122.7945784,-2.143169697,132245.5845,-122.7807101,-2.142927648,117.453089,2.04994312,-3.051225124,-0.053253925,,,,53.47114463,0.933247529,161.2828571,52.87393813,0.922824309,161.0416095,-67.80454047,-1.183412479,162.0044444,174.7661384,3.050244535,157.8581642,180,-3.065751957,3.233355599,-3.10349846,3.141592654,1.2,60,-1616.051856,-1968.73921,-796.9535981,4381.744664,,,9011.583,9011.583
3/16/2026 16:48:42.067,,232,-63555.898,None,60.013,131664.0049,132582.1617,132527.4507,132258.541,229.0785127,,-122.6183671,-2.140094228,132212.622,-122.6037609,-2.139839303,117.6249752,2.052943101,-2.880540491,-0.050274916,,,,53.81522102,0.939252795,160.5714794,53.13010235,0.927295218,162,-67.80454047,-1.183412479,162.0044444,174.7661384,3.050244535,157.8581642,180,-3.067134521,3.23635558,-3.100519451,3.141592654,1.2,60,-1579.254429,-2032.35841,-859.0320009,4470.64484,,,9011.583,9011.583
3/16/2026 16:48:42.100,,232,-63555.854,None,60.012,131694.0272,132604.7174,132546.9494,132282.5532,229.1201032,,-122.4743823,-2.137581221,132242.5579,-122.4591798,-2.137315886,117.7662682,2.055409128,-2.734699834,-0.047729516,,,,53.81522102,0.939252795,160.5714794,53.47114463,0.933247529,161.2828571,-67.24902366,-1.173716882,161.3542686,175.2363583,3.058451422,158.9490484,-135,-3.070563415,3.22912601,-3.106180938,-2.35619449,1.697056275,60,-1506.994152,-1870.502413,-745.905597,4123.402162,,,9011.583,9011.583
3/16/2026 16:48:42.133,,232,-63349.531,None,60.015,131738.7579,132650.5522,132602.1882,132331.1624,229.2042967,,-122.3205129,-2.134895692,132287.1923,-122.3046748,-2.134619266,117.9258338,2.058194072,-2.577840884,-0.044991811,,,,53.81522102,0.939252795,160.5714794,53.56088957,0.934813873,159.6045112,-67.24902366,-1.173716882,161.3542686,175.2363583,3.058451422,158.9490484,-90,-3.069433139,3.231910954,-3.103443233,-1.570796327,1.2,60.01,-1531.4501,-1930.5216,-803.8799938,4265.851694,,,9011.583,9011.583
3/16/2026 16:48:42.167,,232,-63299.045,None,60.017,131724.416,132651.5856,132593.9532,132323.998,229.1918876,,-122.1172189,-2.131347544,132289.2594,-122.0988871,-2.131027592,118.1252328,2.061674243,-2.375582271,-0.041461732,,,,54.16234705,0.945311287,159.8659438,53.81522102,0.939252795,160.5714794,-67.24902366,-1.173716882,161.3542686,175.6347423,3.065404533,157.65735,180,-3.070280387,3.235391125,-3.106866265,3.141592654,1.2,60.01,-1506.8729,-2004.710417,-725.788815,4237.372132,,,8992.583,8992.583
3/16/2026 16:48:42.200,,232,-63625.291,None,60.014,131660.8354,132584.3285,132552.3091,132266.5168,229.0923272,,-121.9260132,-2.128010375,132225.5344,-121.9068523,-2.127675953,118.3232341,2.065130016,-2.184257708,-0.038122489,,,,54.41262944,0.949679538,160.8402935,54.06650274,0.943638488,161.5415736,-66.85719893,-1.16687825,161.8221246,175.667686,3.06597951,158.8538951,180,-3.071314441,3.232008266,-3.104101999,3.141592654,1.2,60,-1493.39034,-1937.231999,-789.2352014,4219.85754,,,8992.583,8992.583
3/16/2026 16:48:42.233,,232,-63603.878,None,60.011,131641.4516,132573.4996,132515.9435,132244.3192,229.0538798,,-121.7799059,-2.125460321,132199.7193,-121.7645553,-2.125192403,118.4672495,2.067643559,-2.039482636,-0.035595687,,,,54.41262944,0.949679538,160.8402935,54.06650274,0.943638488,161.5415736,-66.85719893,-1.16687825,161.8221246,175.667686,3.06597951,158.8538951,-135,-3.068830891,3.234521809,-3.101575197,-2.35619449,1.697056275,60,-1545.771589,-1990.771192,-842.1696079,4378.712389,,,8992.583,8992.583
3/16/2026 16:48:42.267,,232,-63370.094,None,60.012,131672.4108,132611.3941,132564.7756,132283.5658,229.121857,,-121.6405416,-2.123027956,132240.8085,-121.627343,-2.122797597,118.605908,2.070063608,-1.898612371,-0.033137037,,,,54.76177478,0.955773274,160.1449344,54.41262944,0.949679538,160.8402935,-66.85719893,-1.16687825,161.8221246,175.6347423,3.065404533,157.65735,-135,-3.072477135,3.236941858,-3.09854157,-2.35619449,1.697056275,60,-1462.542348,-2043.043206,-899.4816107,4405.067165,,,8992.583,8992.583
3/16/2026 16:48:42.300,,232,-63321.84,None,60.015,131736.4985,132673.1548,132601.68,132337.7958,229.2157861,,-121.4842564,-2.120300264,132300.8397,-121.4632134,-2.119932994,118.7626613,2.072799468,-1.74764049,-0.030502081,,,,54.76177478,0.955773274,160.1449344,54.06650274,0.943638488,161.5415736,-66.68906496,-1.163943759,160.7193828,176.0698245,3.07299815,157.5705556,0,-3.063571482,3.236743227,-3.103500231,0,0,60,-1651.382093,-2025.849602,-795.7151962,4472.946891,,,8992.583,8992.583
3/16/2026 16:48:42.333,,232,-63450.648,None,60.016,131721.0478,132658.8103,132600.8775,132327.6075,229.1981394,,-121.290862,-2.116924895,132295.4786,-121.2716991,-2.116590439,118.9554339,2.076163984,-1.555722386,-0.027152478,,,,55.0079798,0.960070362,161.1265341,54.76177478,0.955773274,160.1449344,-65.90798047,-1.150311263,161.6841365,176.0995063,3.073516195,158.7677549,180,-3.072363713,3.226475247,-3.100668673,3.141592654,1.2,60,-1474.52722,-1818.446403,-861.3216046,4154.295228,,,8992.583,8992.583
3/16/2026 16:48:42.367,,232,-63690.278,None,60.013,131676.2384,132619.1622,132553.8626,132283.7864,229.1222391,,-121.1037435,-2.11365906,132244.3257,-121.0882287,-2.113388276,119.1487684,2.079538309,-1.369483396,-0.023901994,,,,55.0079798,0.960070362,161.1265341,54.65989308,0.953995103,161.8176752,-66.46765144,-1.160079364,162.2975046,176.5317707,3.081060634,158.6906424,180,-3.067383379,3.239617673,-3.104962628,3.141592654,2.4,60,-1579.805472,-2106.489607,-770.3424026,4456.637482,,,8992.583,8992.583
3/16/2026 16:48:42.400,,232,-63538.114,None,60.012,131682.1125,132617.7311,132557.9993,132286.6389,229.1271798,,-120.9566238,-2.111091337,132250.106,-120.940475,-2.110809488,119.2857378,2.081928875,-1.218985567,-0.021275312,,,,55.35905249,0.966197737,160.4413912,55.0079798,0.960070362,161.1265341,-65.90798047,-1.150311263,161.6841365,176.5317707,3.081060634,158.6906424,180,-3.07087985,3.232240138,-3.102335946,3.141592654,1.2,60.01,-1499.161809,-1941.019214,-825.5807889,4265.761812,,,9034.313,9034.313
3/16/2026 16:48:42.433,,232,-63385.69,None,60.014,131719.7884,132668.7921,132586.8232,132325.8311,229.1950626,,-120.8015318,-2.108384472,132287.6789,-120.784719,-2.108091033,119.4517615,2.084826535,-1.063120016,-0.018554945,,,,55.35905249,0.966197737,160.4413912,55.0079798,0.960070362,161.1265341,-65.90798047,-1.150311263,161.6841365,176.5053611,3.080599698,157.492857,180,-3.068161395,3.235137798,-3.099154643,3.141592654,2.4,60.01,-1557.135552,-2003.659202,-885.9023949,4446.697149,,,9034.313,9034.313
3/16/2026 16:48:42.467,,232,-63375.739,None,60.015,131729.7725,132671.879,132604.2515,132335.9966,229.2126697,,-120.6357649,-2.105491292,132297.5483,-120.6182387,-2.105185404,119.6118239,2.087620151,-0.897036832,-0.015656246,,,,55.35905249,0.966197737,160.4413912,55.35905249,0.966197737,160.4413912,-65.52095901,-1.143556464,162.1776803,176.5053611,3.080599698,157.492857,180,-3.071383141,3.231176615,-3.096255944,3.141592654,1.2,60,-1489.043258,-1924.948798,-946.4976078,4360.489664,,,9034.313,9034.313
3/16/2026 16:48:42.500,,232,-63497.448,None,60.014,131692.2405,132637.3614,132550.0472,132293.9037,229.1397627,,-120.4412954,-2.10209716,132255.6034,-120.4157796,-2.101651825,119.8053192,2.090997281,-0.705462403,-0.012312642,,,,55.71312302,0.972377433,159.7623235,55.35905249,0.966197737,160.4413912,-65.52095901,-1.143556464,162.1776803,176.9644309,3.088611978,158.6225709,0,-3.067849562,3.234553745,-3.10092462,0,0,60,-1556.740056,-1996.790399,-854.8271864,4408.357641,,,9034.313,9034.313
3/16/2026 16:48:42.533,,232,-63254.347,None,60.011,131664.9586,132602.3788,132522.3373,132263.9055,229.0878043,,-120.2976084,-2.099589349,132228.1721,-120.2714726,-2.099133192,119.9455369,2.093444543,-0.560332058,-0.009779639,,,,55.71312302,0.972377433,159.7623235,55.71312302,0.972377433,159.7623235,-65.34410126,-1.140469714,161.0863123,176.9644309,3.088611978,158.6225709,-90,-3.071510625,3.233914257,-3.098391617,-1.570796327,1.2,60,-1479.276858,-1969.228816,-907.8480002,4356.353674,,,9034.313,9034.313
3/16/2026 16:48:42.567,,232,-63371.635,None,60.012,131693.7435,132627.7708,132555.5638,132293.0398,229.1382665,,-120.1595141,-2.097179149,132250.7854,-120.1373076,-2.096791572,120.0888898,2.095946521,-0.420140771,-0.00733284,,,,55.95406264,0.976582623,160.7552176,55.95406264,0.976582623,160.7552176,-65.52095901,-1.143556464,162.1776803,177.3775985,3.095823114,157.3647991,-90,-3.073374195,3.239502985,-3.103155954,-1.570796327,1.2,60,-1449.200039,-2102.615995,-801.5759912,4353.392026,,,9034.313,9034.313
3/16/2026 16:48:42.600,,233,-63457.776,None,60.015,131728.8428,132673.8479,132601.251,132335.3439,229.2115392,,-119.9859678,-2.094150195,132296.1229,-119.965642,-2.093795442,120.2571832,2.098883796,-0.248885079,-0.004343864,,,,55.95406264,0.976582623,160.7552176,55.84030545,0.974597185,162.4216734,-65.34410126,-1.140469714,161.0863123,176.9413024,3.08820831,157.4242675,0,-3.068392627,3.23935351,-3.092552174,0,0,60,-1555.376458,-2086.012802,-1023.292803,4664.682063,,,9891.754,9891.754
3/16/2026 16:48:42.633,,233,-63232.186,None,60.016,131738.3337,132694.2968,132612.139,132348.9635,229.235129,,-119.8202925,-2.091258615,132311.439,-119.7947268,-2.090812409,120.4261384,2.10183262,-0.08295465,-0.001447832,,,,55.71312302,0.972377433,159.7623235,55.60115486,0.97042322,161.4301087,-65.73321157,-1.14726097,160.5894143,177.3775985,3.095823114,157.3647991,180,-3.061235629,3.24909359,-3.097270946,3.141592654,1.2,60,-1696.790079,-2286.359994,-924.6239908,4907.774065,,,9891.754,9891.754
3/16/2026 16:48:42.667,,233,-63295.373,None,60.013,131699.9082,132641.7084,132552.1961,132298.6184,229.1479289,,-119.6352676,-2.088029322,132260.9602,-119.6179648,-2.08772733,120.6019457,2.104901036,0.098553208,0.001720078,,,,55.71312302,0.972377433,159.7623235,55.35905249,0.966197737,160.4413912,-65.34410126,-1.140469714,161.0863123,177.3974378,3.096169374,158.5635519,180,-3.053925067,3.24537075,-3.094449296,3.141592654,1.2,60,-1850.072063,-2213.424005,-990.4896041,5053.985672,,,9891.754,9891.754
3/16/2026 16:48:42.700,,233,-63333.245,None,60.01,131683.1519,132621.5559,132529.1496,132278.6265,229.1133018,,-119.5030468,-2.085721632,132239.5699,-119.4780629,-2.085285581,120.7397029,2.107305354,0.238644569,0.004165133,,,,55.95406264,0.976582623,160.7552176,55.60115486,0.97042322,161.4301087,-64.95740182,-1.133720535,161.5905938,177.3775985,3.095823114,157.3647991,-135,-3.055708801,3.241025889,-3.091657981,-2.35619449,1.697056275,60,-1823.492565,-2127.383996,-1040.975986,4991.852548,,,9891.754,9891.754
3/16/2026 16:48:42.733,,233,-63416.462,None,60.013,131704.4435,132651.5438,132566.8943,132308.3192,229.1647311,,-119.3580367,-2.083190729,132271.1751,-119.3350037,-2.082788727,120.8828668,2.109804034,0.378612386,0.006608033,,,,56.30993247,0.982793723,160.0864766,55.95406264,0.976582623,160.7552176,-64.95740182,-1.133720535,161.5905938,177.3974378,3.096169374,158.5635519,-90,-3.05937135,3.243524569,-3.089561341,-1.570796327,1.2,60,-1739.06084,-2181.153591,-1093.219209,5013.43364,,,9891.754,9891.754
3/16/2026 16:48:42.767,,233,-63575.496,None,60.015,131749.6963,132678.3656,132594.2171,132341.4241,229.2220705,,-119.1828095,-2.080132437,132305.7833,-119.1564861,-2.079673008,121.0632931,2.112953067,0.55484268,0.009683832,,,,56.30993247,0.982793723,160.0864766,55.95406264,0.976582623,160.7552176,-64.95740182,-1.133720535,161.5905938,177.4169793,3.096510438,159.7623235,-135,-3.056255631,3.246673602,-3.086826606,-2.35619449,1.697056275,60,-1805.276441,-2248.747183,-1159.560015,5213.583639,,,9891.754,9891.754
3/16/2026 16:48:42.800,,233,-63390.485,None,60.015,131726.2979,132663.2754,132574.9513,132322.1825,229.188743,,-118.9995746,-2.076934386,132276.3745,-118.9770383,-2.076541053,121.242847,2.116086875,0.736449048,0.012853461,,,,56.30993247,0.982793723,160.0864766,55.95406264,0.976582623,160.7552176,-64.95740182,-1.133720535,161.5905938,177.3974378,3.096169374,158.5635519,-135,-3.053123676,3.24980741,-3.083315913,-2.35619449,1.697056275,60,-1870.946073,-2315.289585,-1224.37441,5410.610068,,,10429.107,10429.107
3/16/2026 16:48:42.833,,233,-63228.154,None,60.012,131701.5657,132642.6963,132543.8851,132296.723,229.1446459,,-118.8511079,-2.074343153,132251.5057,-118.8279473,-2.073938925,121.3877932,2.118616663,0.887069491,0.015482283,,,,56.30993247,0.982793723,160.0864766,55.71312302,0.972377433,159.7623235,-64.95740182,-1.133720535,161.5905938,177.8307424,3.103731966,158.5135956,-135,-3.046316358,3.252337198,-3.088249683,-2.35619449,1.697056275,60,-2014.108578,-2368.828788,-1120.2048,5503.142166,,,10429.107,10429.107
3/16/2026 16:48:42.867,,233,-63063.72,None,60.011,131721.8202,132653.652,132561.0806,132312.8482,229.1725756,,-118.7158307,-2.07198212,132271.6323,-118.692109,-2.071568098,121.5246515,2.12100529,1.021826334,0.017834234,,,,56.30993247,0.982793723,160.0864766,55.95406264,0.976582623,160.7552176,-64.7760766,-1.130555813,160.5042056,177.3775985,3.095823114,157.3647991,-90,-3.048150721,3.251561103,-3.07798888,-1.570796327,1.2,60,-1975.745438,-2336.673593,-1325.908797,5638.327828,,,10429.107,10429.107
3/16/2026 16:48:42.900,,233,-63229.277,None,60.014,131767.7779,132696.8681,132592.2313,132352.9447,229.2420247,,-118.5594472,-2.069252712,132306.8961,-118.5325867,-2.068783909,121.6835372,2.12377837,1.182364743,0.020636158,,,,56.30993247,0.982793723,160.0864766,55.95406264,0.976582623,160.7552176,-64.7760766,-1.130555813,160.5042056,177.8307424,3.103731966,158.5135956,180,-3.045366532,3.254334183,-3.083095808,3.141592654,1.2,60.01,-2034.977818,-2396.131196,-1228.766413,5659.875427,,,10429.107,10429.107
3/16/2026 16:48:42.933,,233,-63366.998,None,60.015,131771.676,132697.86,132600.7108,132357.4014,229.2497441,,-118.3919075,-2.066328594,132315.4679,-118.3714337,-2.065971258,121.8417159,2.12653911,1.348253187,0.023531457,,,,56.90426572,0.993166795,160.4279277,56.54669055,0.986925931,161.0863123,-64.38979008,-1.123813842,161.0192535,178.2642954,3.111298894,158.4727106,0,-3.052897189,3.250352952,-3.087767437,0,0,60,-1880.279581,-2319.292819,-1130.515188,5330.087589,,,10429.107,10429.107
3/16/2026 16:48:42.967,,233,-63322.949,None,60.013,131721.4424,132647.7253,132563.2749,132311.475,229.1701972,,-118.2088652,-2.063133902,132265.0806,-118.1876279,-2.062763243,122.0323051,2.129865517,1.530221503,0.026707404,,,,56.668774,0.989056689,159.4239631,56.30993247,0.982793723,160.0864766,-64.57312583,-1.127013654,162.10219,178.2642954,3.111298894,158.4727106,180,-3.045556966,3.256879171,-3.08459149,3.141592654,1.2,60,-2021.918632,-2473.459191,-1196.812803,5692.190626,,,10429.107,10429.107
3/16/2026 16:48:43.000,,233,-63205.128,None,60.011,131702.1277,132629.1508,132535.9887,132289.7456,229.1325607,,-118.0718753,-2.060742978,132245.6471,-118.0500695,-2.060362396,122.1658382,2.132196111,1.665467834,0.029067897,,,,56.90426572,0.993166795,160.4279277,56.90426572,0.993166795,160.4279277,-64.57312583,-1.127013654,162.10219,178.251054,3.111067787,157.2732654,180,-3.053529191,3.259209765,-3.08199989,3.141592654,1.2,60,-1865.931232,-2522.880009,-1241.438387,5630.249628,,,10708.907,10708.907
3/16/2026 16:48:43.033,,233,-63285.998,None,60.012,131753.4446,132660.9634,132581.4058,132332.5741,229.2067419,,-117.9364472,-2.058379311,132296.8435,-117.9140913,-2.057989128,122.3042424,2.134611719,1.799791341,0.031412285,,,,56.90426572,0.993166795,160.4279277,56.54669055,0.986925931,161.0863123,-64.57312583,-1.127013654,162.10219,178.251054,3.111067787,157.2732654,-135,-3.044915059,3.261625373,-3.079655502,-2.35619449,1.697056275,60,-2048.700885,-2575.065604,-1290.657599,5914.424088,,,10708.907,10708.907
3/16/2026 16:48:43.067,,233,-63376.632,None,60.015,131803.8233,132705.4978,132630.8256,132380.6795,229.2900628,,-117.7687036,-2.055451634,132336.4483,-117.7432345,-2.055007113,122.4700002,2.137504738,1.975469961,0.034478455,,,,56.90426572,0.993166795,160.4279277,56.90426572,0.993166795,160.4279277,-64.57312583,-1.127013654,162.10219,178.2642954,3.111298894,158.4727106,-90,-3.048173908,3.264518392,-3.076820439,-1.570796327,1.2,60.01,-1980.439638,-2637.705594,-1360.454392,5978.599623,,,10708.907,10708.907
3/16/2026 16:48:43.100,,233,-63363.254,None,60.015,131763.7797,132684.0412,132609.5421,132353.1124,229.2423152,,-117.58526,-2.05224994,132317.49,-117.5638743,-2.051876688,122.648049,2.140612275,2.152183676,0.037562691,,,,56.90426572,0.993166795,160.4279277,57.26477373,0.999458847,159.775843,-64.19128482,-1.120349271,162.6210319,178.6980473,3.118869293,158.4409038,-135,-3.051335535,3.260961546,-3.081306602,-2.35619449,1.697056275,60,-1913.325589,-2569.535989,-1265.889589,5748.751167,,,10708.907,10708.907
3/16/2026 16:48:43.133,,233,-63277.762,None,60.012,131710.026,132614.763,132551.1249,132292.6138,229.1375286,,-117.4345819,-2.04962011,132258.0793,-117.4171872,-2.049316515,122.802824,2.143313609,2.303670965,0.040206643,,,,57.49601104,1.003494699,160.7865666,57.26477373,0.999458847,159.775843,-63.62466925,-1.110459964,162.0710955,179.1319486,3.126442298,158.4181808,180,-3.048775362,3.253773573,-3.086235655,3.141592654,1.2,60,-1970.956808,-2406.052797,-1161.820789,5538.830395,,,10708.907,10708.907
3/16/2026 16:48:43.167,,233,-63115.733,None,60.01,131700.8053,132607.4452,132550.5166,132286.9055,229.1276415,,-117.3137298,-2.047510844,132248.7727,-117.295831,-2.04719845,122.922143,2.145396118,2.423085837,0.042290826,,,,57.26477373,0.999458847,159.775843,56.90426572,0.993166795,160.4279277,-63.81819247,-1.113837581,160.4638277,179.1319486,3.126442298,158.4181808,-90,-3.040365245,3.259233699,-3.084151472,-1.570796327,1.2,60,-2135.300156,-2497.478384,-1205.510396,5838.288937,,,10708.907,10708.907
3/16/2026 16:48:43.200,,233,-63326.995,None,60.012,131761.7104,132673.6568,132612.5619,132349.9642,229.2368625,,-117.1878574,-2.045313955,132315.0647,-117.1648018,-2.044911559,123.051893,2.147660684,2.562069494,0.044716548,,,,57.49601104,1.003494699,160.7865666,57.49601104,1.003494699,160.7865666,-64.0059842,-1.117115165,161.5415736,178.6980473,3.118869293,158.4409038,180,-3.048406258,3.264775849,-3.074152745,3.141592654,1.2,60,-1979.624587,-2633.428796,-1415.923187,6028.976571,,,10708.907,10708.907
3/16/2026 16:48:43.233,,233,-63423.158,None,60.015,131806.53,132709.6927,132654.255,132390.8044,229.3075996,,-117.0157507,-2.042310127,132354.2751,-116.9966277,-2.041976367,123.2273775,2.150723466,2.727297118,0.047600314,,,,57.85809017,1.009814172,160.1449344,57.49601104,1.003494699,160.7865666,-63.62466925,-1.110459964,162.0710955,179.1319486,3.126442298,158.4181808,180,-3.045471066,3.26118343,-3.078841984,3.141592654,1.2,60,-2034.244459,-2566.080006,-1317.830386,5918.154851,,,10792.258,10792.258
3/16/2026 16:48:43.267,,233,-63417.456,None,60.014,131782.6953,132687.0827,132626.3561,132366.0216,229.2646746,,-116.8415708,-2.039270114,132324.8885,-116.8263756,-2.039004908,123.4011982,2.153757209,2.904344114,0.050690367,,,,58.44861505,1.020120776,160.5311185,57.85809017,1.009814172,160.1449344,-63.24585453,-1.1038484,162.6077489,179.5659494,3.134017041,158.4045454,-135,-3.04881908,3.257605609,-3.083326674,-2.35619449,1.697056275,60,-1967.894829,-2497.478401,-1223.39519,5688.76842,,,10792.258,10792.258
3/16/2026 16:48:43.300,,233,-63377.294,None,60.011,131722.5657,132639.2619,132570.632,132311.4767,229.1702,,-116.7022056,-2.036837732,132270.0608,-116.6817668,-2.036481008,123.5391117,2.156164254,3.040591195,0.053068328,,,,58.08505994,1.013775542,161.1622785,57.85809017,1.009814172,160.1449344,-63.24585453,-1.1038484,162.6077489,179.5659494,3.134017041,158.4045454,0,-3.04629518,3.260012654,-3.080948713,0,0,60,-2028.377533,-2548.137606,-1272.729608,5849.244746,,,10792.258,10792.258
3/16/2026 16:48:43.333,,233,-63203.587,None,60.01,131738.3922,132645.482,132585.5585,132323.7925,229.1915317,,-116.5882949,-2.034849615,132285.7924,-116.5673852,-2.034484672,123.655565,2.158196748,3.159694545,0.055147073,,,,57.85809017,1.009814172,160.1449344,57.85809017,1.009814172,160.1449344,-63.24585453,-1.1038484,162.6077489,179.1253232,3.126326664,157.2183195,0,-3.044298844,3.262045148,-3.071179591,0,0,60,-2057.909269,-2591.784017,-1466.539197,6116.232483,,,10792.258,10792.258
3/16/2026 16:48:43.367,,233,-63381.398,None,60.012,131787.0338,132695.5855,132639.0621,132374.5462,229.2794397,,-116.451194,-2.032456754,132328.9753,-116.4343936,-2.032163531,123.790662,2.160554635,3.293406529,0.057480788,,,,58.22306765,1.016184231,159.5097489,57.85809017,1.009814172,160.1449344,-63.24585453,-1.1038484,162.6077489,179.5659494,3.134017041,158.4045454,0,-3.041977703,3.264403035,-3.076536253,0,0,60,-2099.172877,-2643.264015,-1365.912008,6108.348901,,,10792.258,10792.258
3/16/2026 16:48:43.400,,233,-63416.894,None,60.013,131804.498,132700.0916,132648.2524,132384.9172,229.2974027,,-116.2908997,-2.029659089,132346.3288,-116.2734424,-2.029354403,123.951605,2.16336362,3.448945247,0.06019545,,,,58.81502534,1.026515842,159.9064727,58.44861505,1.020120776,160.5311185,-62.6761087,-1.093904459,162.0844224,-179.5659494,-3.134017041,158.4045454,0,-3.049475179,3.257268079,3.194212491,0,0,60,-1946.729371,-2482.473599,-1105.142395,5534.345365,,,10792.258,10792.258
3/16/2026 16:48:43.433,,233,-63505.008,None,60.012,131758.3546,132652.13,132621.7372,132344.7226,229.2277836,,-116.1443815,-2.027101864,132300.0805,-116.1263156,-2.026786556,124.0968929,2.165899373,3.600265016,0.062836478,,,,58.44861505,1.020120776,160.5311185,58.44861505,1.020120776,160.5311185,-62.8695483,-1.097280617,163.1514634,180,3.141592654,158.4,-135,-3.046907332,3.26317999,-3.078756176,-2.35619449,1.697056275,60,-2007.949906,-2624.961598,-1319.155181,5952.066684,,,10955.73,10955.73
3/16/2026 16:48:43.467,,233,-63255.499,None,60.01,131755.4207,132651.051,132591.4558,132333.2742,229.2079544,,-116.0235105,-2.024992268,132297.0574,-116.0049473,-2.02466828,124.2162165,2.167981962,3.720598085,0.064936687,,,,58.44861505,1.020120776,160.5311185,58.44861505,1.020120776,160.5311185,-63.05425157,-1.100504297,161.5371165,179.5659494,3.134017041,158.4045454,0,-3.044789056,3.268486259,-3.069080354,0,0,60,-2052.685483,-2711.793602,-1521.648004,6286.127089,,,10955.73,10955.73
3/16/2026 16:48:43.500,,233,-63372.514,None,60.011,131790.7052,132697.4417,132634.4019,132374.8284,229.2799284,,-115.8958253,-2.02276374,132327.0073,-115.8814355,-2.022512591,124.3468104,2.170261256,3.844074247,0.067091752,,,,58.81502534,1.026515842,159.9064727,58.44861505,1.020120776,160.5311185,-62.6761087,-1.093904459,162.0844224,-179.5659494,-3.134017041,158.4045454,-135,-3.042633367,3.264165715,3.201108793,-2.35619449,1.697056275,60.01,-2090.55704,-2629.728005,-1249.689595,5969.97464,,,10955.73,10955.73
3/16/2026 16:48:43.533,,233,-63534.629,None,60.014,131816.9494,132725.3435,132671.8312,132405.3621,229.3328144,,-115.7380347,-2.020009775,132363.9688,-115.7252709,-2.019787005,124.5018531,2.172967261,4.00401785,0.069883295,,,,59.03624347,1.030376827,160.9342723,59.03624347,1.030376827,160.9342723,-62.30052719,-1.087349325,162.6387408,-179.5659494,-3.134017041,158.4045454,180,-3.050163832,3.260316586,3.203900336,3.141592654,1.2,60.01,-1944.895241,-2556.791992,-1308.600005,5810.287238,,,10955.73,10955.73
3/16/2026 16:48:43.567,,233,-63464.299,None,60.013,131790.9843,132704.8668,132639.3563,132379.0568,229.2872523,,-115.5752481,-2.017168614,132343.095,-115.5571004,-2.016851876,124.6715607,2.175929218,4.171298171,0.072802887,,,,59.03624347,1.030376827,160.9342723,59.03624347,1.030376827,160.9342723,-61.72796392,-1.077356211,162.1421598,-179.5659494,-3.134017041,158.4045454,-90,-3.047228703,3.253285429,3.206819928,-1.570796327,1.2,60,-2006.832924,-2398.305594,-1369.497598,5774.636116,,,10955.73,10955.73
3/16/2026 16:48:43.600,,233,-63355.205,None,60.01,131716.5595,132657.2884,132590.619,132322.1831,229.1887442,,-115.4376474,-2.014767028,132284.5569,-115.4164409,-2.014396905,124.8056206,2.178269005,4.308027414,0.075189263,,,,59.40399053,1.036795224,160.3201796,59.40399053,1.036795224,160.3201796,-61.72796392,-1.077356211,162.1421598,-179.5659494,-3.134017041,158.4045454,-135,-3.051192129,3.255625216,3.209206304,-2.35619449,1.697056275,60,-1914.593586,-2447.452801,-1419.004808,5781.051195,,,10955.73,10955.73
3/16/2026 16:48:43.633,,233,-63476.395,None,60.01,131727.3402,132652.7569,132597.8226,132326.6522,229.1964848,,-115.323678,-2.012777887,132279.2615,-115.3044673,-2.012442596,124.920685,2.180277257,4.416999026,0.077091176,,,,59.40399053,1.036795224,160.3201796,59.40399053,1.036795224,160.3201796,-61.92751306,-1.080839001,163.2,-179.5659494,-3.134017041,158.4045454,180,-3.04923782,3.261116258,3.211108217,3.141592654,1.2,60,-1955.789126,-2581.401606,-1458.936,5996.126732,,,11037.931,11037.931
3/16/2026 16:48:43.667,,233,-63440.194,None,60.012,131787.814,132719.5769,132646.1404,132385.1862,229.2978687,,-115.1895103,-2.010436219,132345.386,-115.176688,-2.010212427,125.0522851,2.182574111,4.5505672,0.07942238,,,,59.03624347,1.030376827,160.9342723,59.03624347,1.030376827,160.9342723,-61.72796392,-1.077356211,162.1421598,-179.1319486,-3.126442298,158.4181808,180,-3.040589254,3.259930322,3.205864678,3.141592654,1.2,60.01,-2147.60627,-2540.620791,-1349.654396,6037.881457,,,11037.931,11037.931
3/16/2026 16:48:43.700,,233,-63431.006,None,60.014,131808.3256,132732.2886,132663.2282,132401.9477,229.3269004,,-115.0316427,-2.007680909,132360.0136,-115.0112212,-2.007324487,125.2131122,2.185381074,4.705968472,0.082134644,,,,59.40399053,1.036795224,160.3201796,59.03624347,1.030376827,160.9342723,-61.72796392,-1.077356211,162.1421598,-179.1319486,-3.126442298,158.4181808,-135,-3.037701314,3.262737285,3.208576942,-2.35619449,1.697056275,60,-2200.608599,-2600.841601,-1406.707199,6208.157399,,,11037.931,11037.931
3/16/2026 16:48:43.733,,233,-63133.603,None,60.013,131775.492,132686.0664,132633.4644,132365.6657,229.2640582,,-114.8731254,-2.00491426,132322.0036,-114.8567688,-2.004628784,125.3732308,2.188175671,4.863085777,0.084876859,,,,59.77455028,1.043262711,159.7127421,59.40399053,1.036795224,160.3201796,-61.15194071,-1.067302709,161.6618693,-179.1253232,-3.126326664,157.2183195,-153.4349488,-3.041424008,3.25547838,3.211203523,-2.677945045,2.683281573,60,-2113.37675,-2437.603185,-1450.382407,6001.362342,,,11037.931,11037.931
3/16/2026 16:48:43.767,,233,-63469.123,None,60.01,131730.9831,132661.8317,132598.4172,132331.092,229.2041748,,-114.7471907,-2.002716285,132293.3299,-114.727751,-2.002376999,125.501529,2.190414898,4.989280577,0.087079373,,,,59.98986236,1.047020616,160.7507387,59.98986236,1.047020616,160.7507387,-61.3558171,-1.070861024,162.7139822,-179.1319486,-3.126442298,158.4181808,-135,-3.049397615,3.261275922,3.213521671,-2.35619449,1.697056275,60,-1957.866414,-2577.312006,-1509.638399,6044.816818,,,11037.931,11037.931
3/16/2026 16:48:43.800,,233,-63481.795,None,60.011,131756.683,132694.0233,132612.8926,132355.2122,229.2459522,,-114.6219902,-2.000531125,132318.9303,-114.60202,-2.000182579,125.6189928,2.192465027,5.118856333,0.089340897,,,,59.98986236,1.047020616,160.7507387,59.98986236,1.047020616,160.7507387,-61.3558171,-1.070861024,162.7139822,-178.6980473,-3.118869293,158.4409038,180,-3.047203195,3.263326051,3.20821019,3.141592654,1.2,60.01,-2004.718418,-2621.880008,-1398.686406,6025.284832,,,11037.931,11037.931
3/16/2026 16:48:43.833,,233,-63427.997,None,60.014,131811.7986,132736.9058,132680.2427,132410.3259,229.3414119,,-114.4693174,-1.99786648,132368.954,-114.453452,-1.997589577,125.7779317,2.195239035,5.267148179,0.091929078,,,,59.98986236,1.047020616,160.7507387,59.40399053,1.036795224,160.3201796,-61.3558171,-1.070861024,162.7139822,-178.2642954,-3.111298894,158.4727106,180,-3.034384801,3.266100059,3.203227972,3.141592654,1.2,60.01,-2276.844985,-2682.18721,-1295.136009,6254.168204,,,11119.456,11119.456
3/16/2026 16:48:43.867,,233,-63484.33,None,60.014,131800.431,132734.9037,132668.2603,132401.8826,229.3267877,,-114.2995098,-1.994902779,132362.4098,-114.2781708,-1.994530344,125.9447329,2.198150265,5.434190214,0.094844511,,,,60.36161631,1.053508946,160.153926,59.98986236,1.047020616,160.7507387,-61.3558171,-1.070861024,162.7139822,-178.2642954,-3.111298894,158.4727106,0,-3.04155096,3.269011289,3.206143405,0,0,60,-2117.184083,-2744.524808,-1356.191999,6217.90089,,,11119.456,11119.456
3/16/2026 16:48:43.900,,233,-63390.01,None,60.012,131739.2907,132679.2806,132606.1247,132342.2539,229.2235078,,-114.1519194,-1.99232684,132301.1407,-114.129941,-1.991943245,126.0967138,2.200802832,5.587804863,0.097525593,,,,60.36161631,1.053508946,160.153926,60.36161631,1.053508946,160.153926,-61.3558171,-1.070861024,162.7139822,-177.8307424,-3.103731966,158.5135956,-90,-3.045452191,3.271663856,3.201257559,-1.570796327,1.2,60,-2033.940057,-2800.166416,-1253.404796,6087.511269,,,11119.456,11119.456
3/16/2026 16:48:43.933,,233,-63309.773,None,60.01,131735.1195,132671.0709,132597.4621,132335.233,229.2113473,,-114.0284511,-1.990171913,132291.9764,-114.0107124,-1.989862314,126.214833,2.2028644,5.708013385,0.099623627,,,,60.5725436,1.057190322,161.1980149,59.98986236,1.047020616,160.7507387,-61.15194071,-1.067302709,161.6618693,-177.8307424,-3.103731966,158.5135956,180,-3.03688293,3.270167109,3.203355593,3.141592654,1.2,60,-2228.878049,-2750.054385,-1297.339187,6276.27162,,,11119.456,11119.456
3/16/2026 16:48:43.967,,233,-63282.888,None,60.012,131781.5223,132718.3123,132639.5735,132380.4826,229.2897217,,-113.8991898,-1.987915878,132343.1429,-113.8761412,-1.987513603,126.3476944,2.205183269,5.836445175,0.101865185,,,,60.36161631,1.053508946,160.153926,59.98986236,1.047020616,160.7507387,-60.5725436,-1.057190322,161.1980149,-177.8307424,-3.103731966,158.5135956,180,-3.034534219,3.262373591,3.205597151,3.141592654,1.2,60.01,-2264.800715,-2577.700789,-1344.787195,6187.2887,,,11119.456,11119.456
3/16/2026 16:48:44.000,,233,-63362.419,None,60.014,131804.5061,132756.2272,132679.172,132414.0053,229.3477848,,-113.7394159,-1.985127298,132376.9626,-113.7177906,-1.984749864,126.5094343,2.208006164,6.001411221,0.104744386,,,,60.9453959,1.063697822,160.6118302,60.5725436,1.057190322,161.1980149,-60.5725436,-1.057190322,161.1980149,-177.8307424,-3.103731966,158.5135956,180,-3.041940186,3.265196486,3.208476352,3.141592654,2.4,60,-2115.236637,-2638.396803,-1405.612802,6159.246242,,,11119.456,11119.456
3/16/2026 16:48:44.033,,233,-63730.829,None,60.014,131787.3157,132732.7426,132648.2866,132390.1374,229.3064445,,-113.5642307,-1.982069739,132343.8224,-113.5445381,-1.981726037,126.678239,2.210952362,6.16961799,0.107680148,,,,60.9453959,1.063697822,160.6118302,60.78075331,1.060824267,162.2442603,-60.20240871,-1.05073025,161.7909763,-177.8470372,-3.104016364,159.7127421,180,-3.042550304,3.261682612,3.211696512,3.141592654,1.2,60,-2101.802383,-2572.732815,-1483.977605,6158.512803,,,11200.36,11200.36
3/16/2026 16:48:44.067,,233,-63699.998,None,60.011,131760.6257,132696.0657,132610.616,132356.4428,229.2480836,,-113.4285339,-1.979701382,132312.2552,-113.4130521,-1.979431174,126.8129024,2.213302681,6.306983443,0.110077627,,,,60.9453959,1.063697822,160.6118302,60.78075331,1.060824267,162.2442603,-60.20240871,-1.05073025,161.7909763,-177.8470372,-3.104016364,159.7127421,-135,-3.040255441,3.264032931,3.214093991,-2.35619449,1.697056275,60,-2149.824415,-2622.11041,-1534.204795,6306.13962,,,11200.36,11200.36
3/16/2026 16:48:44.100,,233,-63478.325,None,60.01,131750.3958,132698.4861,132617.3706,132356.1131,229.2475125,,-113.3077538,-1.977593372,132322.4596,-113.2842446,-1.977183059,126.9351819,2.215436861,6.426643469,0.112166088,,,,60.9453959,1.063697822,160.6118302,60.5725436,1.057190322,161.1980149,-59.83499219,-1.044317622,162.3906401,-177.8307424,-3.103731966,158.5135956,-90,-3.034373381,3.259754483,3.215898054,-1.570796327,1.2,60,-2274.319773,-2540.347204,-1560.585585,6375.252562,,,11200.36,11200.36
3/16/2026 16:48:44.133,,233,-63532.094,None,60.013,131796.0005,132737.6766,132643.4785,132393.0624,229.3115107,,-113.166531,-1.975128569,132352.178,-113.1451609,-1.97475559,127.0781245,2.217931679,6.571448057,0.114693405,,,,61.52579639,1.073827722,161.0863123,61.32096373,1.070252718,160.0324967,-59.83499219,-1.044317622,162.3906401,-177.4169793,-3.096510438,159.7623235,0,-3.045008308,3.262249301,3.211203843,0,0,60,-2055.990206,-2594.491201,-1473.96959,6124.450997,,,11200.36,11200.36
3/16/2026 16:48:44.167,,233,-63330.71,None,60.014,131807.8957,132739.4731,132638.8966,132396.08,229.3167372,,-113.0082806,-1.972366578,132352.8874,-112.9842058,-1.971946394,127.2335143,2.220643744,6.733457563,0.117521005,,,,61.52579639,1.073827722,161.0863123,61.15194071,1.067302709,161.6618693,-59.40399053,-1.036795224,160.3201796,-176.9644309,-3.088611978,158.6225709,180,-3.039249103,3.257438968,3.206132983,3.141592654,1.2,60,-2178.181808,-2459.793605,-1356.955217,5994.93063,,,11200.36,11200.36
3/16/2026 16:48:44.200,,233,-63221.112,None,60.012,131776.5902,132708.6039,132619.1443,132368.7787,229.26945,,-112.8540682,-1.969675064,132332.4902,-112.8313764,-1.969279018,127.386958,2.223321841,6.880658726,0.120090149,,,,61.90231703,1.080399247,160.5176626,61.52579639,1.073827722,161.0863123,-59.40399053,-1.036795224,160.3201796,-177.3974378,-3.096169374,158.5635519,-135,-3.04310674,3.260117065,3.216259523,-2.35619449,1.697056275,60,-2088.628171,-2515.809606,-1568.678386,6173.116164,,,11200.36,11200.36
3/16/2026 16:48:44.233,,233,-63333.763,None,60.011,131785.0697,132702.1323,132621.1536,132370.101,229.2717403,,-112.7257816,-1.967436041,132325.1492,-112.7053468,-1.967079387,127.5196275,2.225637361,7.016343422,0.122458294,,,,61.52579639,1.073827722,161.0863123,61.52579639,1.073827722,161.0863123,-59.62087399,-1.040580554,161.3542686,-177.3974378,-3.096169374,158.5635519,-135,-3.040907109,3.266217915,3.218627668,-2.35619449,1.697056275,60,-2142.565585,-2661.580805,-1618.358393,6422.504782,,,11278.712,11278.712
3/16/2026 16:48:44.267,,233,-63350.51,None,60.012,131802.5314,132737.3658,132649.2142,132397.0412,229.3184022,,-112.5847014,-1.964973727,132358.1788,-112.5608782,-1.964557934,127.6582839,2.228057371,7.155875486,0.124893588,,,,61.90231703,1.080399247,160.5176626,61.52579639,1.073827722,161.0863123,-59.62087399,-1.040580554,161.3542686,-176.9644309,-3.088611978,158.6225709,180,-3.038385656,3.268637925,3.213505566,3.141592654,1.2,60.01,-2188.827243,-2713.708791,-1511.827204,6414.363238,,,11278.712,11278.712
3/16/2026 16:48:44.300,,233,-63452.981,None,60.014,131807.1069,132750.1647,132648.4581,132402.5844,229.3280033,,-112.4216699,-1.96212829,132358.0227,-112.4019823,-1.961784678,127.8177479,2.230840543,7.31788741,0.12772123,,,,61.90231703,1.080399247,160.5176626,61.52579639,1.073827722,161.0863123,-59.25465072,-1.034188752,161.9644405,-176.5317707,-3.081060634,158.6906424,-135,-3.0356124,3.265029295,3.208781864,-2.35619449,1.697056275,60.01,-2247.422692,-2647.252806,-1413.273612,6307.94911,,,11278.712,11278.712
3/16/2026 16:48:44.333,,233,-63512.035,None,60.013,131770.2903,132694.5442,132609.9461,132358.9177,229.2523703,,-112.2597351,-1.959301994,132321.0753,-112.239365,-1.95894647,127.9808689,2.233687541,7.471643451,0.130404779,,,,61.90231703,1.080399247,160.5176626,61.90231703,1.080399247,160.5176626,-59.25465072,-1.034188752,161.9644405,-176.5577847,-3.081514663,159.8884611,180,-3.039345717,3.267876293,3.211919442,3.141592654,1.2,60,-2167.929587,-2706.854392,-1489.895999,6364.679978,,,11278.712,11278.712
3/16/2026 16:48:44.367,,233,-63214.618,None,60.01,131721.6611,132652.1935,132564.441,132313.4302,229.1735837,,-112.1392458,-1.957199061,132272.346,-112.1183645,-1.956834613,128.1004598,2.235774796,7.599784401,0.13264126,,,,62.28149837,1.08701721,159.9559939,61.90231703,1.080399247,160.5176626,-59.03624347,-1.030376827,160.9342723,-176.0995063,-3.073516195,158.7677549,180,-3.03723386,3.266151623,3.206157455,3.141592654,1.2,60,-2203.992129,-2652.249601,-1357.948788,6214.190517,,,11278.712,11278.712
3/16/2026 16:48:44.400,,233,-63419.918,None,60.009,131751.7298,132681.8381,132598.004,132344.524,229.2274397,,-112.0330155,-1.955344991,132302.3243,-112.011695,-1.954972878,128.2090329,2.237669755,7.707717529,0.134525049,,,,61.90231703,1.080399247,160.5176626,61.90231703,1.080399247,160.5176626,-58.89119117,-1.027845186,162.5811797,-176.5317707,-3.081060634,158.6906424,-153.4349488,-3.035372125,3.265514941,3.215585683,-2.677945045,2.683281573,60,-2251.550933,-2666.361587,-1555.54561,6473.45813,,,11278.712,11278.712
3/16/2026 16:48:44.433,,233,-63478.958,None,60.012,131820.0328,132739.7562,132663.9853,132408.5809,229.3383895,,-111.8978621,-1.952986119,132370.5096,-111.8759881,-1.952604346,128.3410882,2.239974555,7.839858602,0.136831345,,,,62.48010757,1.090483594,161.0192535,62.10272897,1.083897095,161.5772261,-58.67130713,-1.024007486,161.5549442,-176.0995063,-3.073516195,158.7677549,-135,-3.036501441,3.263982041,3.21034754,-2.35619449,1.697056275,60,-2235.814432,-2618.06401,-1447.027183,6300.905625,,,11278.712,11278.712
3/16/2026 16:48:44.467,,233,-63289.296,None,60.015,131846.8348,132771.8985,132681.2607,132433.9858,229.3823921,,-111.7310133,-1.950074059,132397.1621,-111.7084472,-1.949680207,128.5085748,2.242897747,8.006252263,0.139735463,,,,62.86009407,1.09711561,160.4683146,62.48010757,1.090483594,161.0192535,-58.44861505,-1.020120776,160.5311185,-176.0995063,-3.073516195,158.7677549,-135,-3.040163801,3.263018523,3.213251658,-2.35619449,1.697056275,60,-2151.218717,-2581.718399,-1508.241598,6241.178714,,,11357.749,11357.749
3/16/2026 16:48:44.500,,233,-63370.584,None,60.013,131787.8189,132730.2077,132638.5584,132386.2083,229.2996389,,-111.5660267,-1.947194499,132349.1555,-111.5446793,-1.946821917,128.6687071,2.245692584,8.171154621,0.142613552,,,,62.86009407,1.09711561,160.4683146,62.86009407,1.09711561,160.4683146,-58.44861505,-1.020120776,160.5311185,-175.7001372,-3.06654589,160.050492,-90,-3.043937527,3.26581336,3.209159442,-1.570796327,1.2,60,-2070.68967,-2640.00961,-1433.275204,6143.974484,,,11357.749,11357.749
3/16/2026 16:48:44.533,,233,-63373.19,None,60.01,131733.8029,132670.6454,132586.536,132331.0048,229.2040238,,-111.4356433,-1.94491888,132295.0258,-111.4137317,-1.944536449,128.8022542,2.248023421,8.305376569,0.144956167,,,,62.86009407,1.09711561,160.4683146,62.86009407,1.09711561,160.4683146,-58.3091787,-1.017687152,162.1821199,-176.0995063,-3.073516195,158.7677549,-135,-3.041652059,3.265710573,3.218472362,-2.35619449,1.697056275,60,-2118.124727,-2663.769602,-1616.759999,6398.654328,,,11357.749,11357.749
3/16/2026 16:48:44.567,,233,-63531.086,None,60.01,131746.9857,132667.8174,132577.4451,132331.3983,229.2047054,,-111.3236984,-1.942965072,132296.9284,-111.2994144,-1.942541236,128.916379,2.250015273,8.421268989,0.146978871,,,,63.05425157,1.100504297,161.5371165,63.05425157,1.100504297,161.5371165,-58.3091787,-1.017687152,162.1821199,-175.667686,-3.06597951,158.8538951,-135,-3.043045533,3.267702425,3.212958381,-2.35619449,1.697056275,60,-2102.629991,-2706.235199,-1501.718391,6310.58358,,,11357.749,11357.749
3/16/2026 16:48:44.600,,233,-63801.173,None,60.011,131807.9721,132720.1872,132633.5789,132387.8845,229.3025422,,-111.1878287,-1.940593699,132342.2572,-111.1659674,-1.940212148,129.0513911,2.25237168,8.548708268,0.149203106,,,,63.05425157,1.100504297,161.5371165,63.05425157,1.100504297,161.5371165,-57.94985447,-1.011415762,162.8157241,-175.7001372,-3.06654589,160.050492,180,-3.040716445,3.263787442,3.215748996,3.141592654,1.2,60,-2152.89476,-2633.932815,-1572.753598,6359.581174,,,11357.749,11357.749
3/16/2026 16:48:44.633,,233,-63227.894,None,60.014,131821.4441,132725.0798,132655.6195,132401.3511,229.3258671,,-111.0278149,-1.937800932,132366.7886,-111.007179,-1.937440766,129.2099499,2.255139052,8.715032036,0.152106003,,,,63.43494882,1.107148718,160.9968944,63.24268183,1.103793026,159.9244822,-58.08505994,-1.013775542,161.1622785,-175.2363583,-3.058451422,158.9490484,-153.4349488,-3.041233792,3.268914594,3.210557425,-2.677945045,2.683281573,60,-2135.123418,-2716.099187,-1453.003197,6304.225802,,,11357.749,11357.749
3/16/2026 16:48:44.667,,233,-63502.416,None,60.012,131791.0723,132698.8784,132625.798,132372.5568,229.2759939,,-110.8771152,-1.935170725,132336.2894,-110.855851,-1.934799594,129.3597657,2.25775383,8.869134689,0.154795602,,,,63.43494882,1.107148718,160.9968944,63.05425157,1.100504297,161.5371165,-57.72435569,-1.007480065,161.7998764,-175.2363583,-3.058451422,158.9490484,-153.4349488,-3.035303891,3.265233895,3.213247024,-2.677945045,2.683281573,60,-2260.298354,-2647.900788,-1509.235203,6417.434345,,,11439.236,11439.236
