time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:48:44.700,,233,-63425.448,None,60.011,131778.5981,132686.0968,132613.1212,132359.9123,229.2540929,,-110.7457858,-1.932878595,132323.7013,-110.7239762,-1.932497946,129.4917538,2.260057458,9.001197415,0.157100532,,,,63.43494882,1.107148718,160.9968944,63.43494882,1.107148718,160.9968944,-57.72435569,-1.007480065,161.7998764,-175.2363583,-3.058451422,158.9490484,-135,-3.039646664,3.267537523,3.215551954,-2.35619449,1.697056275,60,-2168.067278,-2696.71679,-1557.547217,6422.331285,,,11439.236,11439.236
3/16/2026 16:48:44.733,,233,-63336.067,None,60.012,131789.2891,132706.2226,132626.7497,132374.737,229.2797701,,-110.6059105,-1.93043731,132330.0483,-110.5884074,-1.930131824,129.6324345,2.2625128,9.136757298,0.159466498,,,,63.81819247,1.113837581,160.4638277,63.81819247,1.113837581,160.4638277,-57.72435569,-1.007480065,161.7998764,-175.667686,-3.06597951,158.8538951,-90,-3.043969405,3.269992865,3.225446008,-1.570796327,1.2,60.01,-2069.659155,-2749.420803,-1764.575996,6583.655954,,,11439.236,11439.236
3/16/2026 16:48:44.767,,233,-63620.366,None,60.014,131795.1975,132697.9392,132635.0831,132376.713,229.2831926,,-110.4496301,-1.927709703,132335.8444,-110.4314867,-1.927393041,129.7903129,2.265268298,9.288471911,0.162114417,,,,63.81819247,1.113837581,160.4638277,64.0059842,1.117115165,161.5415736,-57.36649715,-1.001234256,162.4438364,-174.8055711,-3.050932766,159.0531986,-135,-3.044508206,3.266502554,3.213047183,-2.35619449,1.697056275,60.01,-2058.362482,-2685.556815,-1506.124784,6250.044081,,,11439.236,11439.236
3/16/2026 16:48:44.800,,233,-63340.589,None,60.012,131745.8134,132667.5509,132595.0283,132336.7925,229.2140483,,-110.3054485,-1.925193259,132301.7692,-110.2836233,-1.924812337,129.9362907,2.267816091,9.43845323,0.164732085,,,,64.20397351,1.120570731,159.937988,63.81819247,1.113837581,160.4638277,-57.13682446,-0.997225711,161.4345688,-174.375372,-3.043424375,159.1663281,-135,-3.038649918,3.265041802,3.20815646,-2.35619449,1.697056275,60,-2174.431158,-2637.215999,-1403.769595,6215.416752,,,11439.236,11439.236
3/16/2026 16:48:44.833,,233,-63135.864,None,60.01,131733.3749,132642.3983,132583.395,132320.3745,229.1856115,,-110.1807095,-1.923016154,132285.0838,-110.1632547,-1.922711509,130.0604238,2.269982622,9.565479394,0.16694911,,,,63.81819247,1.113837581,160.4638277,63.81819247,1.113837581,160.4638277,-57.13682446,-0.997225711,161.4345688,-174.7661384,-3.050244535,157.8581642,-135,-3.03654909,3.267208333,3.217193645,-2.35619449,1.697056275,60,-2225.65835,-2682.748806,-1580.774396,6489.181553,,,11439.236,11439.236
3/16/2026 16:48:44.867,,233,-63259.963,None,60.011,131770.7236,132685.5113,132607.8997,132355.3595,229.2462073,,-110.0536929,-1.920799296,132318.23,-110.0406127,-1.920571002,130.187064,2.272192911,9.68990846,0.169120807,,,,64.20397351,1.120570731,159.937988,63.81819247,1.113837581,160.4638277,-57.36649715,-1.001234256,162.4438364,-174.7661384,-3.050244535,157.8581642,-135,-3.034408583,3.273427167,3.219365342,-2.35619449,1.697056275,60,-2263.964846,-2833.329608,-1626.393599,6723.688052,,,11520.943,11520.943
3/16/2026 16:48:44.900,,233,-63243.648,None,60.014,131810.8153,132723.7432,132657.1446,132397.8865,229.3198662,,-109.8987809,-1.91809557,132354.156,-109.8899659,-1.91794172,130.3428276,2.274911499,9.84404984,0.171811081,,,,64.20397351,1.120570731,159.937988,64.20397351,1.120570731,159.937988,-57.13682446,-0.997225711,161.4345688,-174.8055711,-3.050932766,159.0531986,-135,-3.038512451,3.27213721,3.222743847,-2.35619449,1.697056275,60.01,-2178.186694,-2789.136008,-1710.374382,6677.697084,,,11520.943,11520.943
3/16/2026 16:48:44.933,,233,-63194.17,None,60.015,131801.7256,132710.8695,132650.3454,132388.2974,229.3032575,,-109.7394397,-1.915314542,132349.0581,-109.7250573,-1.915063522,130.5040794,2.277725873,10.00767955,0.174666959,,,,64.38979008,1.123813842,161.0192535,64.20397351,1.120570731,159.937988,-56.78052378,-0.991007091,162.0888645,-174.3327143,-3.042679859,157.9721494,-135,-3.035634253,3.268732964,3.217346818,-2.35619449,1.697056275,60.01,-2253.829728,-2727.547194,-1585.915211,6567.292133,,,11520.943,11520.943
3/16/2026 16:48:44.967,,233,-63289.037,None,60.013,131732.431,132644.4414,132575.8811,132318.2344,229.1819047,,-109.5625693,-1.912227572,132279.6583,-109.5474446,-1.911963595,130.6856275,2.280894485,10.1819242,0.177708102,,,,64.38979008,1.123813842,161.0192535,64.38979008,1.123813842,161.0192535,-56.78052378,-0.991007091,162.0888645,-174.3327143,-3.042679859,157.9721494,-90,-3.035777437,3.271901576,3.220387961,-1.570796327,1.2,60.01,-2249.615212,-2793.744005,-1648.526413,6691.88563,,,11520.943,11520.943
3/16/2026 16:48:45.000,,233,-63299.39,None,60.01,131712.2329,132615.2076,132554.1097,132294.4917,229.1407811,,-109.4394581,-1.910078875,132255.3928,-109.4287421,-1.909891845,130.8059878,2.282995169,10.30484647,0.1798535,,,,64.38979008,1.123813842,161.0192535,64.20397351,1.120570731,159.937988,-56.78052378,-0.991007091,162.0888645,-173.9458081,-3.035927071,159.2884177,-90,-3.030462576,3.27400226,3.215780571,-1.570796327,1.2,60,-2361.720682,-2837.8944,-1564.991994,6764.607076,,,11520.943,11520.943
3/16/2026 16:48:45.033,,233,-63025.531,None,60.011,131745.2604,132654.2702,132594.1296,132331.871,229.205524,,-109.3126111,-1.907864978,132292.3301,-109.2964497,-1.907582909,130.9284835,2.285133122,10.42821561,0.182006698,,,,64.7760766,1.130555813,160.5042056,64.20397351,1.120570731,159.937988,-56.54669055,-0.986925931,161.0863123,-173.89994,-3.035126523,158.0951612,-90,-3.02815364,3.272059053,3.217133221,-1.570796327,1.2,60,-2403.541789,-2780.006398,-1582.012815,6765.561002,,,11520.943,11520.943
3/16/2026 16:48:45.067,,233,-63229.752,None,60.013,131789.8485,132697.1666,132633.9681,132374.3073,229.2790258,,-109.1627933,-1.905250164,132336.8188,-109.1460155,-1.904957336,131.0840544,2.287848346,10.57793977,0.184619877,,,,64.7760766,1.130555813,160.5042056,64.7760766,1.130555813,160.5042056,-56.19204009,-0.980736113,161.7509196,-173.89994,-3.035126523,158.0951612,-90,-3.035513149,3.268584459,3.2197464,-1.570796327,1.2,60,-2248.970583,-2718.417593,-1637.121604,6604.50978,,,11521.068,11521.068
3/16/2026 16:48:45.100,,233,-63507.802,None,60.013,131759.0874,132688.016,132622.4696,132357.2012,229.2493973,,-108.9952849,-1.902326591,132317.2898,-108.9795064,-1.902051203,131.2527063,2.290791877,10.74767894,0.187582384,,,,64.95740182,1.133720535,161.5905938,64.95740182,1.133720535,161.5905938,-56.19204009,-0.980736113,161.7509196,-173.9458081,-3.035927071,159.2884177,-90,-3.035771738,3.27152799,3.223509455,-1.570796327,1.2,60,-2258.360882,-2780.884807,-1728.575982,6767.821671,,,11521.068,11521.068
3/16/2026 16:48:45.133,,233,-63393.754,None,60.011,131706.98,132632.3917,132574.9497,132305.4511,229.1597635,,-108.8491993,-1.899776915,132265.0876,-108.8327954,-1.899490614,131.3980567,2.293328721,10.88885696,0.190046406,,,,65.34410126,1.140469714,161.0863123,65.34410126,1.140469714,161.0863123,-55.84030545,-0.974597185,162.4216734,-173.4678633,-3.027585361,158.2271784,-135,-3.039960328,3.267925906,3.217631767,-2.35619449,1.697056275,60,-2161.662168,-2714.284794,-1593.5328,6469.479762,,,11521.068,11521.068
3/16/2026 16:48:45.167,,233,-63260.395,None,60.01,131701.5532,132640.5033,132570.7608,132304.9619,229.1589161,,-108.7275401,-1.897653562,132270.9448,-108.7122961,-1.897387505,131.5194645,2.295447686,11.01598536,0.192265215,,,,65.34410126,1.140469714,161.0863123,65.34410126,1.140469714,161.0863123,-55.60115486,-0.97042322,161.4301087,-173.4678633,-3.027585361,158.2271784,-135,-3.037857219,3.265870906,3.219850576,-2.35619449,1.697056275,60,-2206.332875,-2654.222396,-1639.886399,6500.44167,,,11521.068,11521.068
3/16/2026 16:48:45.200,,233,-63417.442,None,60.012,131757.3076,132681.1093,132618.9586,132353.13,229.2423457,,-108.5894111,-1.895242756,132315.2378,-108.5719132,-1.894937361,131.6563473,2.297836742,11.14928672,0.194591763,,,,65.73321157,1.14726097,160.5894143,65.34410126,1.140469714,161.0863123,-55.84030545,-0.974597185,162.4216734,-173.0365315,-3.0200572,158.3681786,-135,-3.035407075,3.272433927,3.214648963,-2.35619449,1.697056275,60.01,-2252.038795,-2811.628795,-1533.0096,6596.67719,,,11521.068,11521.068
3/16/2026 16:48:45.233,,233,-63288.331,None,60.014,131775.9127,132701.7476,132632.5578,132370.7425,229.2728514,,-108.4283767,-1.892432176,132329.9367,-108.4151496,-1.892201319,131.8219989,2.300727907,11.31196575,0.197431047,,,,65.73321157,1.14726097,160.5894143,65.34410126,1.140469714,161.0863123,-55.60115486,-0.97042322,161.4301087,-173.0365315,-3.0200572,158.3681786,-135,-3.032671033,3.271151127,3.217488247,-2.35619449,1.697056275,60,-2310.096033,-2767.651195,-1592.639985,6670.387212,,,11521.068,11521.068
3/16/2026 16:48:45.267,,233,-63191.462,None,60.012,131742.4016,132665.5206,132595.4117,132335.1099,229.211134,,-108.2689603,-1.889649835,132296.3385,-108.2550594,-1.889407219,131.9752707,2.303403006,11.4685729,0.200164358,,,,66.12471915,1.154094066,160.0999688,65.73321157,1.14726097,160.5894143,-55.0079798,-0.960070362,161.1265341,-173.0365315,-3.0200572,158.3681786,-153.4349488,-3.036668189,3.263473368,3.220221558,-2.677945045,2.683281573,60,-2218.291794,-2598.868798,-1649.4192,6466.579792,,,11521.068,11521.068
3/16/2026 16:48:45.300,,233,-63282.254,None,60.01,131709.4909,132642.5655,132568.2771,132307.4554,229.163235,,-108.1472806,-1.887526123,132267.0925,-108.127904,-1.887187937,132.0958628,2.305507735,11.5926965,0.202330723,,,,65.73321157,1.14726097,160.5894143,65.73321157,1.14726097,160.5894143,-55.25119875,-0.964315334,162.111073,-173.0365315,-3.0200572,158.3681786,-153.4349488,-3.034448907,3.269823069,3.222387923,-2.677945045,2.683281573,60,-2271.455836,-2749.766412,-1694.419189,6715.641437,,,11519.632,11519.632
3/16/2026 16:48:45.333,,233,-63174.715,None,60.01,131734.0062,132671.0497,132600.5153,132335.8763,229.2124614,,-108.0289989,-1.885461718,132291.5143,-108.0091253,-1.885114858,132.2175639,2.307631818,11.71160548,0.204406076,,,,65.73321157,1.14726097,160.5894143,65.34410126,1.140469714,161.0863123,-55.25119875,-0.964315334,162.111073,-172.9834983,-3.019131596,157.1770976,180,-3.025584572,3.271947152,3.223537672,3.141592654,1.2,60,-2459.023029,-2795.659196,-1705.96799,6960.650216,,,11519.632,11519.632
3/16/2026 16:48:45.367,,233,-63420.638,None,60.013,131763.5109,132713.951,132633.8943,132371.1518,229.2735604,,-107.8812487,-1.882882991,132332.3204,-107.8623566,-1.882553262,132.368827,2.310271858,11.85688742,0.206941725,,,,65.73321157,1.14726097,160.5894143,65.73321157,1.14726097,160.5894143,-54.90418321,-0.95825877,162.7980344,-172.6059914,-3.012542858,158.5181378,180,-3.029814232,3.268530628,3.219484583,3.141592654,1.2,60.01,-2370.478724,-2735.207991,-1636.012813,6741.699527,,,11519.632,11519.632
3/16/2026 16:48:45.400,,233,-63158.04,None,60.013,131756.4174,132706.1792,132626.1699,132363.621,229.2605166,,-107.7185424,-1.880043231,132325.1007,-107.698947,-1.879701226,132.5263604,2.313021334,12.016549,0.209728345,,,,66.12471915,1.154094066,160.0999688,66.12471915,1.154094066,160.0999688,-55.0079798,-0.960070362,161.1265341,-172.1762893,-3.005043142,158.6770305,-135,-3.033795292,3.273091696,3.214771487,-2.35619449,1.697056275,60,-2279.293135,-2803.679991,-1538.654413,6621.627539,,,11519.632,11519.632
3/16/2026 16:48:45.433,,233,-63185.112,None,60.011,131722.7237,132658.7408,132571.64,132318.3751,229.1821485,,-107.5834819,-1.87768598,132276.2368,-107.5666973,-1.877393034,132.6648613,2.315438632,12.1541617,0.212130139,,,,66.51860932,1.160968746,159.6180441,66.68906496,1.163943759,160.7193828,-55.25119875,-0.964315334,162.111073,-172.1168607,-3.004005917,157.4882853,-135,-3.041336793,3.279753966,3.216136056,-2.35619449,1.697056275,60,-2113.225333,-2961.777609,-1554.911987,6629.914929,,,11519.632,11519.632
3/16/2026 16:48:45.467,,233,-63084.744,None,60.009,131704.1215,132656.7625,132566.2947,132309.7562,229.1672201,,-107.4699997,-1.875705341,132269.0043,-107.454303,-1.875431384,132.7785276,2.317422482,12.26609584,0.214083759,,,,66.68906496,1.163943759,160.7193828,66.68906496,1.163943759,160.7193828,-55.0079798,-0.960070362,161.1265341,-171.6848742,-2.996466331,157.65735,-116.5650512,-3.039375143,3.277492844,3.21055009,-2.034443936,2.683281573,60,-2169.177519,-2895.868787,-1440.071997,6505.118303,,,11519.632,11519.632
3/16/2026 16:48:45.500,,233,-62930.434,None,60.011,131762.636,132679.8113,132606.9137,132350.4415,229.2376892,,-107.3437952,-1.873502658,132315.9822,-107.326009,-1.87319223,132.9035864,2.31960517,12.39496165,0.216332891,,,,66.91486633,1.167884736,159.1437086,66.51860932,1.160968746,159.6180441,-54.41262944,-0.949679538,160.8402935,-171.6848742,-2.996466331,157.65735,-135,-3.034160976,3.269284708,3.212799222,-2.35619449,1.697056275,60,-2257.867274,-2717.582393,-1487.419184,6462.868851,,,11494.407,11494.407
3/16/2026 16:48:45.533,,233,-63188.251,None,60.013,131770.5264,132709.3672,132623.4794,132368.4694,229.2689143,,-107.184478,-1.870722048,132327.2973,-107.161039,-1.870312961,133.0616785,2.322364398,12.54736386,0.218992812,,,,67.08309738,1.170820922,160.2483073,66.68906496,1.163943759,160.7193828,-54.65989308,-0.953995103,161.8176752,-171.6848742,-2.996466331,157.65735,-135,-3.03425672,3.276359501,3.215459143,-2.35619449,1.697056275,60,-2271.714723,-2885.328006,-1543.075195,6700.117925,,,11494.407,11494.407
3/16/2026 16:48:45.567,,233,-63150.71,None,60.012,131740.6259,132689.5745,132594.1579,132342.1404,229.2233112,,-107.031276,-1.868048168,132293.7397,-107.0121744,-1.867714783,133.2116916,2.324982621,12.70428677,0.221731633,,,,67.08309738,1.170820922,160.2483073,67.08309738,1.170820922,160.2483073,-54.41262944,-0.949679538,160.8402935,-171.747471,-2.99755885,158.8448299,-135,-3.038535705,3.274662159,3.219290483,-2.35619449,1.697056275,60,-2180.926335,-2831.572805,-1634.817593,6647.316732,,,11494.407,11494.407
3/16/2026 16:48:45.600,,233,-62971.805,None,60.01,131729.033,132663.9212,132573.2243,132322.7291,229.1896898,,-106.9078396,-1.865893798,132282.0505,-106.8882181,-1.865551337,133.3360014,2.327152236,12.82863267,0.223901879,,,,67.08309738,1.170820922,160.2483073,67.08309738,1.170820922,160.2483073,-54.41262944,-0.949679538,160.8402935,-171.6848742,-2.996466331,157.65735,-135,-3.036372259,3.276831774,3.22036821,-2.35619449,1.697056275,60,-2226.345846,-2876.903995,-1644.796799,6748.04664,,,11494.407,11494.407
3/16/2026 16:48:45.633,,233,-63112.91,None,60.01,131747.9601,132681.99,132597.0059,132342.9905,229.2247836,,-106.7963067,-1.863947181,132304.3515,-106.7712238,-1.863509402,133.4498624,2.329139485,12.94331481,0.22590346,,,,67.4794344,1.177738308,159.7848554,67.08309738,1.170820922,160.2483073,-54.06650274,-0.943638488,161.5415736,-171.2538377,-2.988943325,157.8353573,-135,-3.034330324,3.272777973,3.214846785,-2.35619449,1.697056275,60,-2263.204892,-2803.723203,-1531.728005,6598.6561,,,11494.407,11494.407
3/16/2026 16:48:45.667,,233,-63183.326,None,60.013,131788.1817,132732.8294,132646.5763,132389.8826,229.3060031,,-106.6539661,-1.861462868,132355.9256,-106.6297851,-1.861040832,133.5933522,2.331643854,13.0820307,0.228324508,,,,67.4794344,1.177738308,159.7848554,67.4794344,1.177738308,159.7848554,-53.72338064,-0.937649877,162.248698,-171.2538377,-2.988943325,157.8353573,-135,-3.03877914,3.269293731,3.217267833,-2.35619449,1.697056275,60.01,-2170.52008,-2742.667187,-1582.847987,6496.035254,,,11494.407,11494.407
3/16/2026 16:48:45.700,,233,-63090.187,None,60.013,131789.1733,132715.5216,132637.8245,132381.5047,229.2914921,,-106.4877574,-1.858561979,132341.8437,-106.4663826,-1.858188918,133.7580593,2.334518535,13.2479403,0.231220177,,,,67.4794344,1.177738308,159.7848554,67.4794344,1.177738308,159.7848554,-53.81522102,-0.939252795,160.5714794,-171.3195816,-2.990090772,159.021508,-135,-3.035927226,3.27377133,3.221310949,-2.35619449,1.697056275,60,-2230.268988,-2808.576001,-1679.6592,6718.50419,,,11496.369,11496.369
3/16/2026 16:48:45.733,,233,-63349.085,None,60.011,131740.3925,132674.9897,132581.2575,132332.8805,229.2072725,,-106.3423201,-1.85602362,132292.9359,-106.3203273,-1.855639773,133.8969552,2.336942727,13.39225752,0.233738988,,,,68.03943598,1.187512179,160.4413912,67.64310867,1.180594963,160.8940024,-53.47114463,-0.933247529,161.2828571,-170.8926657,-2.982639684,159.207035,-135,-3.036234736,3.270190256,3.216378672,-2.35619449,1.697056275,60,-2232.114602,-2744.179206,-1577.102404,6553.396212,,,11496.369,11496.369
3/16/2026 16:48:45.767,,233,-63174.787,None,60.009,131727.4151,132653.0723,132558.1731,132313.5402,229.1737741,,-106.2252754,-1.853980804,132276.5046,-106.2078011,-1.85367582,134.0140718,2.338986797,13.50662736,0.235735118,,,,68.03943598,1.187512179,160.4413912,67.4794344,1.177738308,159.7848554,-53.47114463,-0.933247529,161.2828571,-170.8926657,-2.982639684,159.207035,180,-3.031414128,3.272234326,3.218374802,3.141592654,2.4,60,-2333.549714,-2787.091203,-1618.8336,6739.474516,,,11496.369,11496.369
3/16/2026 16:48:45.800,,233,-62911.944,None,60.01,131757.7399,132707.9398,132602.4092,132356.7128,229.2485512,,-106.1074274,-1.851923969,132310.0704,-106.0844526,-1.851522983,134.1353896,2.341104192,13.63004885,0.23788923,,,,67.87805803,1.184695602,159.3290934,67.4794344,1.177738308,159.7848554,-53.21587442,-0.928792223,160.3201796,-170.8237967,-2.981437692,158.0222769,180,-3.029261291,3.269896415,3.219326922,3.141592654,1.2,60,-2363.062903,-2722.276806,-1627.214397,6712.554107,,,11496.369,11496.369
3/16/2026 16:48:45.833,,233,-62908.56,None,60.014,131806.8053,132736.979,132652.7417,132399.5083,229.3226753,,-105.9553853,-1.849270334,132358.9931,-105.931782,-1.848858379,134.2894252,2.34379262,13.7848265,0.240590609,,,,68.2789492,1.191692473,158.8810876,67.87805803,1.184695602,159.3290934,-53.21587442,-0.928792223,160.3201796,-170.3947958,-2.973950216,158.2180773,-135,-3.033553981,3.272584843,3.214540825,-2.35619449,1.697056275,60.01,-2267.564745,-2779.603202,-1529.683198,6576.851144,,,11496.369,11496.369
3/16/2026 16:48:45.867,,233,-63033.25,None,60.013,131789.2787,132732.8739,132634.163,132386.1158,229.2994788,,-105.7891214,-1.846368482,132349.5934,-105.7712582,-1.84605671,134.4505752,2.346605218,13.94697819,0.24342069,,,,68.43798653,1.194468198,159.9965,68.03943598,1.187512179,160.4413912,-53.47114463,-0.933247529,161.2828571,-169.8907015,-2.96515211,157.241216,-135,-3.033568889,3.279852747,3.2085728,-2.35619449,1.697056275,60,-2283.007999,-2950.387216,-1395.864,6629.259215,,,11496.369,11496.369
3/16/2026 16:48:45.900,,233,-62799.293,None,60.011,131759.3661,132687.8093,132587.4743,132345.5372,229.2291945,,-105.6548576,-1.844025136,132299.7039,-105.6285786,-1.84356648,134.5859621,2.348968166,14.08026296,0.245746948,,,,68.43798653,1.194468198,159.9965,68.83874018,1.201462669,159.5593933,-53.21587442,-0.928792223,160.3201796,-169.8907015,-2.96515211,157.241216,0,-3.045029149,3.277760389,3.210899058,0,0,60,-2040.831897,-2887.689604,-1443.7584,6372.279901,,,11499.19,11499.19
3/16/2026 16:48:45.933,,233,-62935.834,None,60.01,131749.5132,132677.5961,132588.0348,132339.0415,229.2179437,,-105.5363512,-1.84195681,132298.0778,-105.51601,-1.841601788,134.7068545,2.351078137,14.20854784,0.247985942,,,,68.83874018,1.201462669,159.5593933,68.83874018,1.201462669,159.5593933,-52.61471194,-0.918299958,160.0864766,-169.9668794,-2.966481666,158.4227256,-135,-3.043064457,3.269378095,3.214467608,-2.35619449,1.697056275,60,-2076.507683,-2706.767996,-1529.380811,6312.65649,,,11499.19,11499.19
3/16/2026 16:48:45.967,,233,-62937.648,None,60.012,131788.4614,132701.817,132615.484,132369.2278,229.2702279,,-105.4023005,-1.839617183,132336.9146,-105.3814073,-1.839252528,134.8424636,2.353444961,14.33928646,0.250267761,,,,68.43798653,1.194468198,159.9965,68.2789492,1.191692473,158.8810876,-52.87393813,-0.922824309,161.0416095,-169.9668794,-2.966481666,158.4227256,180,-3.030945001,3.27626927,3.216749427,3.141592654,1.2,60.01,-2338.014279,-2869.416008,-1577.505603,6784.93589,,,11499.19,11499.19
3/16/2026 16:48:46.000,,233,-63081.475,None,60.013,131800.7915,132726.7723,132650.0148,132393.1911,229.3117336,,-105.2446392,-1.836865475,132349.1098,-105.223092,-1.836489405,134.9926741,2.356066629,14.50137803,0.253096793,,,,68.83874018,1.201462669,159.5593933,68.99321057,1.204158686,160.679059,-52.61471194,-0.918299958,160.0864766,-169.9668794,-2.966481666,158.4227256,-135,-3.040648091,3.274366587,3.219578459,-2.35619449,1.697056275,60,-2128.082782,-2812.867184,-1637.193613,6578.14358,,,11499.19,11499.19
3/16/2026 16:48:46.033,,233,-63012.715,None,60.012,131785.6068,132701.728,132623.9897,132371.0913,229.2734555,,-105.0960819,-1.83427266,132330.6729,-105.0789513,-1.833973674,135.1428819,2.358688251,14.64355649,0.255578275,,,,69.39373939,1.211149233,160.2528003,68.83874018,1.201462669,159.5593933,-52.53506372,-0.916909835,161.7687238,-169.4608163,-2.957649197,157.4562796,-135,-3.035436343,3.275598086,3.213227472,-2.35619449,1.697056275,60,-2246.963247,-2868.091214,-1494.6336,6609.68806,,,11499.19,11499.19
3/16/2026 16:48:46.067,,233,-62913.37,None,60.009,131760.4481,132668.7422,132586.5398,132339.2124,229.2182396,,-104.9816326,-1.832275143,132296.9387,-104.9576355,-1.831856315,135.2601837,2.360735553,14.76573408,0.257710676,,,,69.24167573,1.208495221,159.1301354,68.83874018,1.201462669,159.5593933,-52.01185827,-0.907778177,159.8704476,-169.5400909,-2.9590328,158.6361875,-135,-3.033318984,3.26851373,3.216743476,-2.35619449,1.697056275,60,-2274.972749,-2684.750409,-1579.161586,6538.884744,,,11499.19,11499.19
3/16/2026 16:48:46.100,,233,-63140.069,None,60.01,131788.4259,132704.1935,132616.1963,132370.248,229.271995,,-104.8654815,-1.830247924,132324.8031,-104.8410167,-1.829820933,135.3773502,2.362780494,14.87497737,0.259617331,,,,69.24167573,1.208495221,159.1301354,68.83874018,1.201462669,159.5593933,-51.93838581,-0.90649584,161.5549442,-169.5400909,-2.9590328,158.6361875,-90,-3.031283602,3.269276334,3.218650131,-1.570796327,1.2,60,-2318.054948,-2729.980794,-1619.510386,6667.546128,,,11419.601,11419.601
3/16/2026 16:48:46.133,,233,-62834.717,None,60.013,131816.3644,132740.8025,132659.5984,132406.2481,229.334349,,-104.7165941,-1.827649349,132358.1113,-104.7029435,-1.827411101,135.523753,2.365335705,15.02556407,0.262245565,,,,69.39373939,1.211149233,160.2528003,69.24167573,1.208495221,159.1301354,-51.67446905,-0.901889624,160.6118302,-169.4608163,-2.957649197,157.4562796,-153.4349488,-3.035906322,3.267225329,3.219894762,-2.677945045,2.683281573,60,-2237.516406,-2671.416006,-1633.910399,6542.842811,,,11419.601,11419.601
3/16/2026 16:48:46.167,,233,-63035.539,None,60.013,131806.7611,132727.771,132649.1529,132395.218,229.3152442,,-104.5566188,-1.824857253,132348.4178,-104.5423097,-1.824607512,135.6849818,2.368149678,15.18783815,0.265077782,,,,69.39373939,1.211149233,160.2528003,69.79638483,1.218176721,159.8344143,-51.93838581,-0.90649584,161.5549442,-169.4608163,-2.957649197,157.4562796,-135,-3.042784233,3.274645518,3.222726979,-2.35619449,1.697056275,60,-2092.239665,-2844.619192,-1692.748798,6629.607654,,,11419.601,11419.601
3/16/2026 16:48:46.200,,233,-63304.978,None,60.01,131752.0107,132680.8678,132594.4126,132343.0936,229.2249621,,-104.4219235,-1.822506377,132305.2108,-104.4083545,-1.822269553,135.8171469,2.370456395,15.31787917,0.267347426,,,,69.79638483,1.218176721,159.8344143,69.79638483,1.218176721,159.8344143,-51.6048355,-0.900674289,162.2975046,-169.1144729,-2.951604366,158.8584275,-135,-3.040446274,3.271130684,3.218951792,-2.35619449,1.697056275,60,-2135.289763,-2781.647993,-1627.848009,6544.785765,,,11419.601,11419.601
3/16/2026 16:48:46.233,,233,-63062.942,None,60.008,131750.6363,132659.1528,132588.6087,132333.4427,229.2082462,,-104.3211129,-1.820746899,132295.1172,-104.3007732,-1.820391905,135.9235725,2.372313872,15.42612594,0.269236688,,,,69.79638483,1.218176721,159.8344143,69.39373939,1.211149233,160.2528003,-51.34019175,-0.896055385,161.3587308,-169.0321278,-2.950167172,157.6801826,-135,-3.031541138,3.268369257,3.21940386,-2.35619449,1.697056275,60,-2322.379211,-2706.480014,-1625.126389,6653.985614,,,11419.601,11419.601
3/16/2026 16:48:46.267,,233,-62882.885,None,60.011,131804.9552,132714.7106,132642.3842,132387.9938,229.3027316,,-104.1975225,-1.81858984,132346.394,-104.1817378,-1.818314345,136.040428,2.374353384,15.54880542,0.271377849,,,,69.79638483,1.218176721,159.8344143,69.64677085,1.215565465,158.7087899,-51.34019175,-0.896055385,161.3587308,-169.0321278,-2.950167172,157.6801826,0,-3.03387981,3.270408769,3.221545021,0,0,60.01,-2274.101204,-2750.932807,-1670.428792,6695.462803,,,11419.601,11419.601
3/16/2026 16:48:46.300,,233,-62964.49,None,60.013,131836.5488,132747.2874,132666.7776,132417.5112,229.3538572,,-104.0438014,-1.815906902,132380.796,-104.02233,-1.815532154,136.197685,2.377098037,15.70193391,0.274050446,,,,70.20112365,1.225240746,159.4239631,69.64677085,1.215565465,158.7087899,-51.07245641,-0.891382521,160.4234397,-168.6900675,-2.944197094,159.0894088,-135,-3.031097619,3.268480558,3.21824754,-2.35619449,1.697056275,60,-2327.219051,-2694.931199,-1616.284814,6638.435064,,,11419.601,11419.601
3/16/2026 16:48:46.333,,233,-63091.051,None,60.012,131802.1381,132713.0005,132642.6659,132386.5816,229.3002855,,-103.8875578,-1.813179935,132340.4945,-103.8755637,-1.812970599,136.3555566,2.379853416,15.8556833,0.276733879,,,,70.34617594,1.227772386,160.5535425,69.79638483,1.218176721,159.8344143,-50.74060664,-0.88559065,161.1801477,-168.1785117,-2.93526876,158.154355,-135,-3.03114732,3.265444066,3.212002639,-2.35619449,1.697056275,60,-2341.945177,-2642.500796,-1475.841613,6460.287586,,,11334.353,11334.353
3/16/2026 16:48:46.367,,233,-62979.134,None,60.009,131756.6803,132660.5427,132596.3674,132338.5041,229.217013,,-103.7690264,-1.811111173,132297.8313,-103.7514755,-1.810804852,136.4770672,2.381974177,15.97459828,0.278809337,,,,70.60793149,1.232340883,159.021508,70.60793149,1.232340883,159.021508,-50.74060664,-0.88559065,161.1801477,-168.1785117,-2.93526876,158.154355,180,-3.043145735,3.267564827,3.214078097,3.141592654,1.2,60,-2067.802126,-2686.449601,-1518.739218,6272.990945,,,11334.353,11334.353
3/16/2026 16:48:46.400,,233,-62787.874,None,60.009,131772.6344,132675.5958,132616.496,132355.5513,229.2465396,,-103.6606628,-1.80921987,132310.8768,-103.6477391,-1.80899431,136.5832039,2.383826611,16.07999142,0.280648794,,,,70.60793149,1.232340883,159.021508,70.20112365,1.225240746,159.4239631,-50.80158689,-0.886654956,159.4916926,-168.1785117,-2.93526876,158.154355,-135,-3.034235056,3.270481567,3.215917554,-2.35619449,1.697056275,60,-2254.496804,-2719.828795,-1557.44641,6531.772009,,,11334.353,11334.353
3/16/2026 16:48:46.433,,233,-62605.656,None,60.011,131815.5954,132726.5407,132661.9842,132402.024,229.3270325,,-103.5373527,-1.807067703,132365.4396,-103.5251507,-1.806854738,136.7108523,2.386054496,16.20381675,0.282809954,,,,70.60793149,1.232340883,159.021508,70.60793149,1.232340883,159.021508,-50.80158689,-0.886654956,159.4916926,-168.0887846,-2.933702726,156.9799987,-153.4349488,-3.039195621,3.272709452,3.21651268,-2.677945045,2.683281573,60,-2151.58565,-2767.636784,-1558.771197,6477.993631,,,11334.353,11334.353
3/16/2026 16:48:46.467,,233,-62868.226,None,60.013,131816.3644,132737.1076,132667.4001,132407.619,229.3367234,,-103.3874448,-1.804451317,132368.9083,-103.3695434,-1.804138878,136.8572936,2.388610378,16.35970884,0.285530784,,,,70.75047413,1.234828721,160.153926,70.60793149,1.232340883,159.021508,-50.13975738,-0.875103852,161.0192535,-167.6609127,-2.926234954,157.2320578,-135,-3.036479761,3.26371423,3.211765738,-2.35619449,1.697056275,60,-2224.229191,-2603.649594,-1462.579205,6290.45799,,,11334.353,11334.353
3/16/2026 16:48:46.500,,233,-62987.141,None,60.011,131785.8035,132688.8842,132625.6428,132367.4168,229.2670912,,-103.242305,-1.80191815,132326.559,-103.2225958,-1.80157416,137.0009455,2.391117578,16.50012722,0.287981547,,,,71.15677462,1.241920002,159.7623235,70.75047413,1.234828721,160.153926,-50.13975738,-0.875103852,161.0192535,-167.6609127,-2.926234954,157.2320578,-135,-3.036402881,3.26622143,3.214216501,-2.35619449,1.697056275,60,-2219.697049,-2655.863998,-1513.094403,6388.65545,,,11334.353,11334.353
3/16/2026 16:48:46.533,,233,-62916.912,None,60.009,131749.0427,132681.6834,132605.4412,132346.0645,229.230108,,-103.1262629,-1.799892834,132313.0796,-103.1084423,-1.799581805,137.118384,2.393167267,16.6163077,0.290009279,,,,71.01678294,1.239476686,158.6271099,70.60793149,1.232340883,159.021508,-50.13975738,-0.875103852,161.0192535,-168.1785117,-2.93526876,158.154355,-135,-3.031922688,3.268271119,3.225278039,-2.35619449,1.697056275,60,-2297.190268,-2699.1648,-1753.012814,6749.367882,,,11335.039,11335.039
3/16/2026 16:48:46.567,,233,-62707.104,None,60.01,131800.0507,132708.9554,132635.2075,132382.0462,229.29243,,-103.0117509,-1.797894222,132337.9206,-102.9961808,-1.797622472,137.2352631,2.395207192,16.73151767,0.292020072,,,,71.15677462,1.241920002,159.7623235,71.01678294,1.239476686,158.6271099,-50.46909497,-0.880851878,160.2528003,-167.2344342,-2.9187915,157.492857,-116.5650512,-3.037099158,3.27605907,3.210811572,-2.034443936,2.683281573,60.01,-2205.247349,-2851.084815,-1444.766401,6501.098564,,,11335.039,11335.039
3/16/2026 16:48:46.600,,233,-62990.928,None,60.013,131832.8596,132747.0054,132686.3941,132422.7441,229.3629209,,-102.868492,-1.795393882,132385.0062,-102.8484185,-1.795043533,137.3702399,2.397562981,16.87643176,0.2945493,,,,71.56505118,1.249045772,159.3787941,71.15677462,1.241920002,159.7623235,-49.53777251,-0.864597234,160.8761014,-167.2344342,-2.9187915,157.492857,180,-3.036963535,3.262160215,3.2133408,3.141592654,2.4,60.01,-2203.582047,-2568.585597,-1498.046399,6270.214044,,,11335.039,11335.039
3/16/2026 16:48:46.633,,233,-62972.266,None,60.012,131793.6684,132720.2105,132666.0704,132393.9973,229.3131299,,-102.7170001,-1.79274985,132354.7587,-102.7025233,-1.792497182,137.5283772,2.400322998,17.02538004,0.297148938,,,,71.56505118,1.249045772,159.3787941,71.56505118,1.249045772,159.3787941,-49.53777251,-0.864597234,160.8761014,-166.8093893,-2.911373066,157.7623529,180,-3.041542954,3.264920232,3.208522004,3.141592654,1.2,60,-2106.983334,-2626.560001,-1399.766392,6133.309726,,,11335.039,11335.039
3/16/2026 16:48:46.667,,233,-62939.376,None,60.01,131756.6776,132682.3932,132617.4727,132352.8537,229.2418671,,-102.5941932,-1.790606465,132303.3692,-102.5831444,-1.790413627,137.6538077,2.402512172,17.1511374,0.299343818,,,,71.56505118,1.249045772,159.3787941,71.56505118,1.249045772,159.3787941,-49.53777251,-0.864597234,160.8761014,-166.8093893,-2.911373066,157.7623529,-135,-3.039459399,3.267109406,3.210716884,-2.35619449,1.697056275,60,-2149.875515,-2672.179196,-1445.06879,6267.123501,,,11335.039,11335.039
3/16/2026 16:48:46.700,,233,-62885.117,None,60.009,131763.183,132693.6061,132627.5857,132362.1371,229.2579464,,-102.4910479,-1.788806239,132324.1371,-102.4756057,-1.788536722,137.7562858,2.404300752,17.25289817,0.301119879,,,,71.56505118,1.249045772,159.3787941,71.56505118,1.249045772,159.3787941,-49.53777251,-0.864597234,160.8761014,-167.2344342,-2.9187915,157.492857,-135,-3.037582494,3.268897986,3.219911379,-2.35619449,1.697056275,60,-2189.586194,-2710.281586,-1634.241612,6534.109393,,,11335.039,11335.039
3/16/2026 16:48:46.733,,233,-62935.963,None,60.012,131806.7698,132725.5952,132667.4788,132400.6144,229.3245912,,-102.3603376,-1.786524915,132355.9185,-102.3432277,-1.78622629,137.8876482,2.40659346,17.37783012,0.303300352,,,,71.97527648,1.256205555,159.0033962,71.56505118,1.249045772,159.3787941,-49.53777251,-0.864597234,160.8761014,-166.8093893,-2.911373066,157.7623529,-135,-3.035272062,3.271190694,3.214673418,-2.35619449,1.697056275,60.01,-2233.308028,-2759.486403,-1528.214385,6521.008816,,,11252.635,11252.635
3/16/2026 16:48:46.767,,233,-63129.73,None,60.014,131812.3901,132753.8523,132672.4624,132413.5866,229.3470596,,-102.194157,-1.783624516,132370.6201,-102.1825557,-1.783422036,138.0520536,2.409462874,17.54013355,0.306133082,,,,72.10812287,1.258524162,160.1449344,72.51762482,1.265671319,159.7803492,-49.21417852,-0.858949454,161.6574155,-166.8093893,-2.911373066,157.7623529,-90,-3.049093355,3.268412328,3.217506148,-1.570796327,1.2,60.01,-1958.049918,-2714.342394,-1587.398399,6259.790711,,,11252.635,11252.635
3/16/2026 16:48:46.800,,233,-63035.179,None,60.012,131772.1,132704.5798,132636.9179,132371.88,229.2748216,,-102.0435914,-1.78099665,132332.7584,-102.0262459,-1.780693914,138.1999487,2.41204413,17.69727569,0.308875729,,,,72.51762482,1.265671319,159.7803492,72.51762482,1.265671319,159.7803492,-48.93478206,-0.854073066,160.7507387,-166.3858173,-2.90398034,158.0405011,180,-3.046365233,3.266117196,3.212856069,3.141592654,1.2,60,-2010.463398,-2649.542404,-1492.559998,6152.565799,,,11252.635,11252.635
3/16/2026 16:48:46.833,,233,-62736.091,None,60.009,131743.3066,132678.1496,132610.9147,132344.8084,229.2279322,,-101.9296086,-1.779007276,132301.4068,-101.9168804,-1.778785127,138.3217044,2.414169169,17.81518692,0.310933669,,,,72.38742216,1.263398854,158.6361875,71.97527648,1.256205555,159.0033962,-48.93478206,-0.854073066,160.7507387,-166.2826537,-2.902179796,156.8744721,-135,-3.034990682,3.268242235,3.213113465,-2.35619449,1.697056275,60,-2233.104769,-2693.980813,-1486.598415,6413.683997,,,11252.635,11252.635
3/16/2026 16:48:46.867,,233,-62706.125,None,60.01,131785.4708,132701.1052,132638.8667,132375.8067,229.2816229,,-101.8153385,-1.777012886,132331.7649,-101.8010622,-1.776763718,138.4275596,2.416016691,17.92023176,0.312767047,,,,72.38742216,1.263398854,158.6361875,72.38742216,1.263398854,158.6361875,-48.93478206,-0.854073066,160.7507387,-166.2826537,-2.902179796,156.8744721,-135,-3.040162572,3.270089757,3.214946843,-2.35619449,1.697056275,60.01,-2125.632655,-2733.537612,-1524.960008,6384.130275,,,11252.635,11252.635
3/16/2026 16:48:46.900,,233,-62486.654,None,60.013,131825.3619,132755.705,132681.8723,132421.6529,229.3610309,,-101.6735842,-1.774538807,132373.9973,-101.6536171,-1.774190315,138.5729078,2.418553495,18.06132874,0.315229654,,,,72.38742216,1.263398854,158.6361875,72.38742216,1.263398854,158.6361875,-48.97673098,-0.854805212,159.0577254,-166.2826537,-2.902179796,156.8744721,-135,-3.037589169,3.273358707,3.21740945,-2.35619449,1.697056275,60,-2180.065864,-2774.30399,-1576.56961,6530.939464,,,11252.635,11252.635
3/16/2026 16:48:46.933,,233,-62591.558,None,60.014,131800.1524,132737.7113,132657.1446,132399.0158,229.3218223,,-101.5106263,-1.771694655,132358.0227,-101.4961298,-1.771441643,138.7385478,2.421444459,18.2284371,0.318146245,,,,72.80145878,1.270625156,158.2772251,72.38742216,1.263398854,158.6361875,-48.04477844,-0.838539572,159.7488028,-166.2826537,-2.902179796,156.8744721,-135,-3.034840497,3.259984031,3.220326041,-2.35619449,1.697056275,60,-2232.133525,-2504.591987,-1636.79041,6373.515922,,,11205.917,11205.917
3/16/2026 16:48:46.967,,233,-62880.134,None,60.011,131747.7262,132682.359,132607.0614,132346.3946,229.2306796,,-101.3721008,-1.769276929,132305.5139,-101.357012,-1.769013579,138.875984,2.423843174,18.36116692,0.320462817,,,,72.92897871,1.272850799,159.4239631,72.92897871,1.272850799,159.4239631,-48.33091738,-0.843533639,160.6432071,-165.4342358,-2.887372109,157.4608523,-135,-3.041864378,3.267376813,3.207834926,-2.35619449,1.697056275,60,-2100.050411,-2673.964812,-1382.155187,6156.170411,,,11205.917,11205.917
3/16/2026 16:48:47.000,,233,-62512.574,None,60.009,131754.842,132682.88,132606.9853,132348.9045,229.235027,,-101.2610123,-1.767338068,132303.1308,-101.239317,-1.766959414,138.9861527,2.42576598,18.47593879,0.322465964,,,,72.80145878,1.270625156,158.2772251,72.80145878,1.270625156,158.2772251,-48.33091738,-0.843533639,160.6432071,-165.7499673,-2.892882664,156,-153.4349488,-3.03758457,3.269299619,3.215348628,-2.677945045,2.683281573,60,-2174.064131,-2714.630402,-1524.383985,6413.078519,,,11205.917,11205.917
3/16/2026 16:48:47.033,,233,-62609.774,None,60.012,131809.6125,132755.245,132672.0716,132412.9999,229.3460434,,-101.133701,-1.765116067,132367.2504,-101.1176106,-1.764835236,139.1161442,2.428034759,18.60866125,0.324782408,,,,72.92897871,1.272850799,159.4239631,72.92897871,1.272850799,159.4239631,-48.36646066,-0.844153986,158.9490484,-165.8576534,-2.894762141,157.1633545,-116.5650512,-3.037686035,3.272188745,3.219544549,-2.034443936,2.683281573,60.01,-2188.747163,-2747.9232,-1623.743999,6560.414362,,,11205.917,11205.917
3/16/2026 16:48:47.067,,233,-62949.917,None,60.014,131832.6384,132773.4717,132696.4883,132434.8863,229.3839518,,-100.9677141,-1.762219049,132390.1663,-100.9509244,-1.761926014,139.2734523,2.430780303,18.76920318,0.327584393,,,,73.34215444,1.280062076,159.075831,73.46516214,1.282208965,160.2258406,-48.04477844,-0.838539572,159.7488028,-165.012438,-2.88001035,157.7669167,-153.4349488,-3.044134979,3.269319875,3.207594743,-2.677945045,2.683281573,60.01,-2049.218496,-2701.785588,-1380.758382,6131.762466,,,11205.917,11205.917
3/16/2026 16:48:47.100,,233,-62876.894,None,60.013,131795.5941,132726.3324,132649.9481,132391.2971,229.3084531,,-100.8015511,-1.759318958,132353.0071,-100.7840538,-1.759013573,139.4402839,2.433692064,18.9348707,0.330475837,,,,73.7571209,1.287304606,158.7360073,73.46516214,1.282208965,160.2258406,-47.43664825,-0.827925698,159.6676548,-165.4342358,-2.887372109,157.4608523,180,-3.041222538,3.261617762,3.217847946,3.141592654,2.4,60,-2105.155847,-2537.481607,-1591.214388,6233.851842,,,11205.917,11205.917
3/16/2026 16:48:47.133,,233,-62702.698,None,60.01,131739.7913,132672.1791,132584.4767,132332.8168,229.2071621,,-100.6790347,-1.757180644,132299.3361,-100.6558831,-1.756776572,139.5634012,2.435840867,19.05975423,0.332655466,,,,73.7571209,1.287304606,158.7360073,73.7571209,1.287304606,158.7360073,-47.43664825,-0.827925698,159.6676548,-165.012438,-2.88001035,157.7669167,180,-3.044081178,3.263766565,3.212665816,3.141592654,1.2,60,-2044.562448,-2581.631998,-1485.417592,6111.612038,,,11205.917,11205.917
3/16/2026 16:48:47.167,,233,-62441.755,None,60.009,131745.0101,132684.9095,132591.0936,132341.0128,229.2213581,,-100.5730466,-1.755330802,132302.2574,-100.554576,-1.755008429,139.6769199,2.437822141,19.16303734,0.334458096,,,,74.17384592,1.29457783,158.4045454,73.7571209,1.287304606,158.7360073,-47.14376087,-0.822813849,158.7858936,-164.8989018,-2.87802877,156.6080458,-135,-3.042313035,3.26063599,3.212486866,-2.35619449,1.697056275,60,-2077.214408,-2502.144007,-1470.873593,6050.232008,,,11205.956,11205.956
3/16/2026 16:48:47.200,,233,-62709.451,None,60.012,131810.5794,132742.5664,132648.533,132401.2224,229.3256442,,-100.4419119,-1.75304207,132355.9256,-100.4219507,-1.752693681,139.7998361,2.439967434,19.29713998,0.336798629,,,,73.7571209,1.287304606,158.7360073,73.7571209,1.287304606,158.7360073,-47.43664825,-0.827925698,159.6676548,-165.012438,-2.88001035,157.7669167,-135,-3.039998287,3.267893132,3.216808979,-2.35619449,1.697056275,60,-2130.792319,-2669.7888,-1572.609597,6373.190716,,,11205.956,11205.956
3/16/2026 16:48:47.233,,233,-62878.594,None,60.014,131838.2593,132768.0781,132677.4149,132428.579,229.3730272,,-100.2760455,-1.750147155,132383.4697,-100.2554025,-1.749786867,139.9716441,2.442966048,19.45756939,0.33959865,,,,74.17384592,1.29457783,158.4045454,73.7571209,1.287304606,158.7360073,-47.1210964,-0.822418279,160.4817747,-164.5922964,-2.872677495,158.081498,-135,-3.037091473,3.265384327,3.212276145,-2.35619449,1.697056275,60,-2187.418375,-2630.879992,-1481.270395,6299.568762,,,11205.956,11205.956
3/16/2026 16:48:47.267,,233,-62918.136,None,60.013,131796.1666,132731.827,132646.7907,132392.2688,229.3101361,,-100.1157215,-1.747348973,132341.2415,-100.0944087,-1.746976995,140.1274427,2.445685248,19.62174668,0.342464085,,,,74.29136217,1.296628876,159.5593933,73.87740122,1.289403894,159.8884611,-46.80873932,-0.81696662,161.300713,-164.8989018,-2.87802877,156.6080458,-153.4349488,-3.036380889,3.262651868,3.220492855,-2.677945045,2.683281573,60,-2217.585388,-2585.520013,-1637.337609,6440.443009,,,11205.956,11205.956
3/16/2026 16:48:47.300,,233,-62785.382,None,60.01,131743.9165,132690.3243,132600.139,132345.4804,229.2290962,,-99.98690654,-1.745100728,132300.6982,-99.96595748,-1.744735098,140.2541383,2.447896502,19.75009009,0.3447041,,,,74.17384592,1.29457783,158.4045454,74.29136217,1.296628876,159.5593933,-47.1210964,-0.822418279,160.4817747,-164.475889,-2.870645803,156.9249502,-153.4349488,-3.041363974,3.270314781,3.215349903,-2.677945045,2.683281573,60,-2096.980551,-2733.494393,-1533.369604,6363.844548,,,11205.956,11205.956
3/16/2026 16:48:47.333,,233,-62637.984,None,60.01,131757.6,132681.6726,132599.2941,132346.8476,229.2314642,,-99.87070428,-1.743072616,132302.4593,-99.84837184,-1.742682841,140.3722419,2.4499578,19.8714708,0.346822593,,,,74.29136217,1.296628876,159.5593933,74.59229636,1.301881168,158.081498,-46.82796824,-0.817302228,159.6045112,-164.5922964,-2.872677495,158.081498,-135,-3.044564009,3.267260028,3.219500088,-2.35619449,1.697056275,60.01,-2045.071967,-2654.208008,-1631.40481,6330.684786,,,11205.956,11205.956
3/16/2026 16:48:47.367,,233,-62725.205,None,60.011,131787.39,132719.8812,132626.7388,132378.6676,229.286578,,-99.73138267,-1.740640995,132332.1224,-99.70847932,-1.740241256,140.5068397,2.452306974,20.01056675,0.349250275,,,,74.29136217,1.296628876,159.5593933,74.29136217,1.296628876,159.5593933,-46.82796824,-0.817302228,159.6045112,-164.0546041,-2.863292995,157.2503736,-135,-3.036870132,3.269609202,3.21254327,-2.35619449,1.697056275,60,-2207.159156,-2704.334393,-1478.476807,6389.970357,,,11122.327,11122.327
3/16/2026 16:48:47.400,,233,-62785.555,None,60.012,131790.3113,132720.7796,132625.304,132379.4581,229.2879472,,-99.57848696,-1.737972462,132332.908,-99.56009648,-1.737651487,140.6613866,2.455004326,20.15982859,0.351855386,,,,74.70701231,1.303883339,159.2386888,74.70701231,1.303883339,159.2386888,-46.53160779,-0.812129762,158.7314714,-163.7571209,-2.858100933,158.7360073,-135,-3.041534826,3.267134088,3.209956319,-2.35619449,1.697056275,60,-2104.954026,-2637.835196,-1438.099205,6180.888427,,,11122.327,11122.327
3/16/2026 16:48:47.433,,233,-62611.502,None,60.011,131762.5289,132709.9092,132601.0235,132358.4973,229.2516422,,-99.44267433,-1.735602084,132316.8615,-99.42457683,-1.735286223,140.7980787,2.457390053,20.29630403,0.354237331,,,,74.70701231,1.303883339,159.2386888,74.70701231,1.303883339,159.2386888,-46.53160779,-0.812129762,158.7314714,-163.6350818,-2.85597095,157.5842632,-135,-3.039169562,3.269519815,3.210208281,-2.35619449,1.697056275,60,-2154.279615,-2687.471989,-1432.656,6274.407605,,,11122.327,11122.327
3/16/2026 16:48:47.467,,233,-62544.744,None,60.011,131774.8871,132705.6046,132611.2312,132364.5685,229.2621578,,-99.3154037,-1.733380793,132329.1255,-99.29677255,-1.733055618,140.9234819,2.459578753,20.4273986,0.356525363,,,,74.59229636,1.301881168,158.081498,74.70701231,1.303883339,159.2386888,-46.53160779,-0.812129762,158.7314714,-164.0546041,-2.863292995,157.2503736,-135,-3.036938957,3.271708515,3.219818358,-2.35619449,1.697056275,60,-2185.234296,-2733.105598,-1629.590403,6547.930297,,,11122.327,11122.327
3/16/2026 16:48:47.500,,233,-62818.214,None,60.013,131802.0485,132725.9814,132634.7791,132388.2557,229.3031852,,-99.16681406,-1.730787414,132346.233,-99.14158102,-1.730347015,141.0772613,2.462262709,20.57303325,0.359067167,,,,75.124318,1.311166697,158.9263981,74.70701231,1.303883339,159.2386888,-46.5154079,-0.811847021,160.4279277,-163.6350818,-2.85597095,157.5842632,-135,-3.034230354,3.27410973,3.215038117,-2.35619449,1.697056275,60.02,-2253.848819,-2813.428798,-1533.715198,6600.992816,,,11122.327,11122.327
3/16/2026 16:48:47.533,,233,-62852.515,None,60.014,131800.8516,132726.621,132624.3132,132384.5772,229.2968139,,-98.99342324,-1.727761173,132342.9862,-98.97262661,-1.727398204,141.2503916,2.465284403,20.75203015,0.362191253,,,,75.124318,1.311166697,158.9263981,75.124318,1.311166697,158.9263981,-45.90938045,-0.801269846,160.3920198,-163.2173559,-2.848680256,157.9265652,-135,-3.038564901,3.266554249,3.210871509,-2.35619449,1.697056275,60.02,-2163.129928,-2653.300792,-1449.878408,6266.309128,,,11122.327,11122.327
3/16/2026 16:48:47.567,,233,-62658.058,None,60.012,131733.3268,132662.8135,132567.0171,132321.7109,229.1879262,,-98.83941793,-1.725073274,132287.1885,-98.81877894,-1.724713055,141.4008967,2.467911213,20.9056941,0.364873194,,,,75.5432446,1.318478346,158.6225709,75.5432446,1.318478346,158.6225709,-45.30314944,-0.790689119,160.3740627,-163.0907282,-2.846470186,156.7780597,-135,-3.043191401,3.258600332,3.21134338,-2.35619449,1.697056275,60,-2061.495098,-2483.740801,-1448.495983,5993.731882,,,11121.62,11121.62
3/16/2026 16:48:47.600,,233,-62651.448,None,60.008,131704.9732,132616.522,132525.3194,132282.9066,229.1207152,,-98.72125982,-1.723011026,132245.058,-98.70448799,-1.722718302,141.5175123,2.469946539,21.01814201,0.366835781,,,,75.5432446,1.318478346,158.6225709,75.5432446,1.318478346,158.6225709,-45.60950658,-0.79603606,159.5323165,-163.2173559,-2.848680256,157.9265652,180,-3.041196648,3.265982599,3.215516037,3.141592654,1.2,60,-2102.476046,-2624.889596,-1545.753603,6273.119245,,,11121.62,11121.62
3/16/2026 16:48:47.633,,233,-62849.635,None,60.01,131763.7868,132671.9224,132590.9818,132342.8665,229.2245688,,-98.61222278,-1.72110797,132303.797,-98.59501154,-1.720807577,141.6291286,2.471894611,21.13505277,0.368876258,,,,75.65066796,1.320353237,159.7848554,75.5432446,1.318478346,158.6225709,-45.30314944,-0.790689119,160.3740627,-162.8014588,-2.841421483,158.2772251,-135,-3.039285923,3.26258373,3.210297741,-2.35619449,1.697056275,60,-2159.008048,-2568.067186,-1440.719995,6167.795229,,,11121.62,11121.62
3/16/2026 16:48:47.667,,233,-62565.898,None,60.014,131832.6892,132730.3878,132649.7657,132404.9019,229.3320172,,-98.45551367,-1.71837288,132370.8273,-98.4428282,-1.718151477,141.7810941,2.474546908,21.28646784,0.37151895,,,,75.5432446,1.318478346,158.6225709,75.96375653,1.325817664,158.327256,-45.60950658,-0.79603606,159.5323165,-162.6720782,-2.839163366,157.1312827,-90,-3.043969141,3.270582968,3.210682316,-1.570796327,1.2,60,-2046.54665,-2723.774392,-1438.920002,6209.241044,,,11121.62,11121.62
3/16/2026 16:48:47.700,,233,-62831.578,None,60.016,131822.6305,132743.3497,132662.4054,132410.1162,229.3410487,,-98.28729404,-1.715436894,132374.2817,-98.26951146,-1.715126529,141.95012,2.477496967,21.4568671,0.374492978,,,,76.06831076,1.327642479,159.4916926,76.06831076,1.327642479,159.4916926,-45.30314944,-0.790689119,160.3740627,-162.6720782,-2.839163366,157.1312827,-135,-3.042769008,3.268186086,3.213656344,-2.35619449,1.697056275,60.01,-2083.029542,-2687.803194,-1500.897597,6271.730334,,,11121.62,11121.62
3/16/2026 16:48:47.733,,233,-62807.674,None,60.013,131762.8776,132670.1168,132598.1354,132344.3505,229.2271391,,-98.1029093,-1.712218773,132300.825,-98.08877726,-1.711972122,142.1422884,2.480850938,21.64061006,0.377699898,,,,76.48746936,1.334958177,159.207035,76.06831076,1.327642479,159.4916926,-44.69685056,-0.780107207,160.3740627,-162.6720782,-2.839163366,157.1312827,180,-3.039614601,3.260958145,3.216863264,3.141592654,1.2,60.01,-2144.265298,-2533.694387,-1566.806407,6244.766093,,,11121.62,11121.62
3/16/2026 16:48:47.767,,233,-62728.416,None,60.011,131731.2236,132641.1075,132570.883,132315.0504,229.1763899,,-97.9683749,-1.709870705,132269.093,-97.9536901,-1.709614407,142.2768615,2.483199683,21.77925893,0.380119777,,,,76.48746936,1.334958177,159.207035,76.48746936,1.334958177,159.207035,-45.30314944,-0.790689119,160.3740627,-162.6720782,-2.839163366,157.1312827,-135,-3.044572584,3.273888802,3.219283143,-2.35619449,1.697056275,60.01,-2039.861446,-2806.027188,-1616.745599,6462.634233,,,11122.365,11122.365
