time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:48:47.800,,233,-62830.742,None,60.012,131747.8563,132655.9967,132588.9389,132331.5757,229.2050126,,-97.83094303,-1.707472066,132285.6428,-97.81569905,-1.707206009,142.4127634,2.485571618,21.91022136,0.382405503,,,,76.48746936,1.334958177,159.207035,76.06831076,1.327642479,159.4916926,-44.69685056,-0.780107207,160.3740627,-162.2553284,-2.831889709,157.492857,-135,-3.034848488,3.265678825,3.214295212,-2.35619449,1.697056275,60.01,-2243.851189,-2633.111993,-1516.824008,6393.78719,,,11122.365,11122.365
3/16/2026 16:48:47.833,,233,-62711.366,None,60.013,131782.6347,132695.1525,132619.0944,132366.2728,229.2651097,,-97.67155778,-1.704690269,132320.3212,-97.65566746,-1.70441293,142.5694637,2.488306555,22.06712044,0.385143908,,,,76.48746936,1.334958177,159.207035,76.38581726,1.333184013,158.0405011,-44.69685056,-0.780107207,160.3740627,-161.8405095,-2.824649754,157.8627252,180,-3.037596943,3.268413762,3.209793662,3.141592654,2.4,60,-2186.860708,-2691.633591,-1426.723188,6305.217487,,,11122.365,11122.365
3/16/2026 16:48:47.867,,233,-62822.952,None,60.013,131769.2855,132677.5842,132610.3516,132353.0522,229.242211,,-97.50982286,-1.701867462,132306.8662,-97.49327102,-1.701578578,142.7331498,2.491163416,22.23659062,0.388101721,,,,76.90810694,1.342299688,158.9309284,76.90810694,1.342299688,158.9309284,-44.69685056,-0.780107207,160.3740627,-161.8405095,-2.824649754,157.8627252,-135,-3.043878266,3.271270623,3.212751475,-2.35619449,1.697056275,60,-2051.43605,-2751.566384,-1488.398394,6291.400827,,,11122.365,11122.365
3/16/2026 16:48:47.900,,233,-62800.776,None,60.011,131763.1284,132663.6819,132591.0068,132339.9028,229.2194354,,-97.36351909,-1.699313979,132299.0748,-97.35154466,-1.699104986,142.8782248,2.493695452,22.38013505,0.390607044,,,,76.90810694,1.342299688,158.9309284,76.90810694,1.342299688,158.9309284,-44.69685056,-0.780107207,160.3740627,-161.8405095,-2.824649754,157.8627252,180,-3.041404674,3.273802659,3.215256798,3.141592654,1.2,60,-2103.071581,-2804.687993,-1540.483197,6448.242771,,,11122.365,11122.365
3/16/2026 16:48:47.933,,233,-62767.094,None,60.012,131756.2721,132669.8043,132610.3451,132346.1318,229.2302245,,-97.21654616,-1.696748818,132304.0511,-97.20462883,-1.696540821,143.0295635,2.496336812,22.52255143,0.393092678,,,,76.90810694,1.342299688,158.9309284,76.90810694,1.342299688,158.9309284,-44.39690881,-0.774872236,161.2292777,-161.7037816,-2.822263402,156.7229402,-135,-3.038840509,3.271209048,3.21535608,-2.35619449,1.697056275,60.01,-2156.790564,-2764.771203,-1531.64159,6453.203357,,,11122.365,11122.365
3/16/2026 16:48:47.967,,233,-62708.227,None,60.014,131783.0636,132696.0657,132637.9347,132373.0126,229.2767834,,-97.05799397,-1.69398156,132330.7643,-97.04542005,-1.693762104,143.1870976,2.499086299,22.68605626,0.395946376,,,,77.33018574,1.349666352,158.6634173,77.33018574,1.349666352,158.6634173,-44.09061955,-0.76952648,160.3920198,-161.2882621,-2.815011219,157.1037874,-153.4349488,-3.043428456,3.268612779,3.210957595,-2.677945045,2.683281573,60.01,-2057.751985,-2696.155185,-1444.262404,6198.169574,,,11040.46,11040.46
3/16/2026 16:48:48.000,,233,-62812.426,None,60.014,131770.8192,132694.6793,132622.3719,132363.2883,229.2599403,,-96.88590399,-1.690978023,132318.4303,-96.87261367,-1.690746063,143.3611951,2.502124875,22.85754418,0.398939405,,,,77.33018574,1.349666352,158.6634173,77.33018574,1.349666352,158.6634173,-43.79395122,-0.764348641,161.2560697,-161.2882621,-2.815011219,157.1037874,-135,-3.040412415,3.266473516,3.213950624,-2.35619449,1.697056275,60.01,-2120.564953,-2665.238396,-1506.297605,6292.100954,,,11040.46,11040.46
3/16/2026 16:48:48.033,,233,-62744.501,None,60.012,131726.8226,132653.4044,132593.9184,132325.3927,229.1943033,,-96.73048393,-1.688265432,132287.6691,-96.7119713,-1.687942325,143.5157243,2.504821917,23.01475442,0.401683241,,,,77.75366714,1.357057497,158.4045454,77.33018574,1.349666352,158.6634173,-43.4845921,-0.758949306,160.4279277,-160.874774,-2.807794489,157.492857,-135,-3.037608677,3.263771223,3.20947773,-2.35619449,1.697056275,60,-2175.056267,-2593.656005,-1416.52799,6185.240262,,,11040.46,11040.46
3/16/2026 16:48:48.067,,233,-63050.774,None,60.011,131717.3139,132622.2074,132575.968,132305.8174,229.1603979,,-96.59564931,-1.685912124,132263.3865,-96.58633237,-1.685749512,143.6474995,2.507121829,23.14207037,0.403905324,,,,77.8450583,1.358652574,159.577442,77.8450583,1.358652574,159.577442,-43.19126068,-0.753829707,161.300713,-160.4633451,-2.8006137,157.8900884,-135,-3.044402086,3.260951536,3.204519024,-2.35619449,1.697056275,60,-2048.100745,-2547.273595,-1316.332805,5911.707145,,,11040.46,11040.46
3/16/2026 16:48:48.100,,233,-62766.691,None,60.012,131753.4364,132663.9815,132599.6872,132339.6855,229.2190591,,-96.45784205,-1.683506933,132299.4558,-96.44795653,-1.683334398,143.7893484,2.509597559,23.28437684,0.40638904,,,,77.8450583,1.358652574,159.577442,77.75366714,1.357057497,158.4045454,-43.4845921,-0.758949306,160.4279277,-160.4633451,-2.8006137,157.8900884,-135,-3.040391895,3.268546865,3.20700274,-2.35619449,1.697056275,60,-2132.906218,-2694.715195,-1368.460794,6196.082207,,,11040.46,11040.46
3/16/2026 16:48:48.133,,233,-62619.005,None,60.015,131782.4336,132707.4206,132632.3059,132374.7179,229.2797371,,-96.29428995,-1.680652411,132329.6984,-96.27854314,-1.680377577,143.9570093,2.512523793,23.44771879,0.409239895,,,,77.8450583,1.358652574,159.577442,77.75366714,1.357057497,158.4045454,-43.4845921,-0.758949306,160.4279277,-160.3166725,-2.79805378,156.7596887,-135,-3.037435074,3.271473099,3.207293675,-2.35619449,1.697056275,60,-2195.503604,-2757.383991,-1365.033599,6317.921194,,,11040.46,11040.46
3/16/2026 16:48:48.167,,233,-62732.707,None,60.014,131763.5781,132684.9724,132626.83,132359.1307,229.2527392,,-96.11697971,-1.677557763,132321.3839,-96.10623864,-1.677370296,144.1292075,2.515529219,23.62403461,0.412317187,,,,78.26691584,1.366015377,159.3290934,78.26691584,1.366015377,159.3290934,-43.4845921,-0.758949306,160.4279277,-160.3166725,-2.79805378,156.7596887,-153.4349488,-3.043385673,3.274478525,3.210370967,-2.677945045,2.683281573,60,-2067.136489,-2820.340809,-1428.811206,6316.288504,,,11040.46,11040.46
3/16/2026 16:48:48.200,,233,-62860.954,None,60.011,131728.2607,132636.0195,132577.752,132314.6611,229.1757157,,-95.97282047,-1.67504171,132274.0671,-95.960923,-1.67483406,144.2737092,2.518051249,23.76924131,0.414851522,,,,78.26691584,1.366015377,159.3290934,78.69006753,1.373400767,159.0894088,-42.8789036,-0.748378048,160.4817747,-160.4633451,-2.8006137,157.8900884,-153.4349488,-3.048234827,3.266429297,3.215465222,-2.677945045,2.683281573,60,-1964.669392,-2650.3344,-1544.947207,6159.950999,,,11040.414,11040.414
3/16/2026 16:48:48.233,,233,-62655.466,None,60.01,131721.3195,132649.3315,132585.6258,132319.4359,229.1839858,,-95.84713085,-1.672848012,132280.2217,-95.83005115,-1.672549915,144.3990559,2.520238963,23.89246072,0.417002106,,,,78.26691584,1.366015377,159.3290934,78.60467895,1.371910455,157.9128874,-43.4845921,-0.758949306,160.4279277,-160.4633451,-2.8006137,157.8900884,-135,-3.04446037,3.279188269,3.217615806,-2.35619449,1.697056275,60,-2043.950992,-2918.894408,-1589.9328,6552.778199,,,11040.414,11040.414
3/16/2026 16:48:48.267,,233,-62764.675,None,60.013,131772.389,132695.4086,132635.575,132368.4627,229.2689026,,-95.70387229,-1.670347678,132331.1909,-95.68619163,-1.670039093,144.5406247,2.522709804,24.03038554,0.419409348,,,,78.69006753,1.373400767,159.0894088,78.69006753,1.373400767,159.0894088,-42.56335175,-0.742870629,159.6676548,-160.4633451,-2.8006137,157.8900884,-135,-3.04343986,3.265580433,3.220023048,-2.35619449,1.697056275,60.01,-2063.044518,-2620.224005,-1640.793595,6324.062118,,,11040.414,11040.414
3/16/2026 16:48:48.300,,233,-62593.661,None,60.014,131783.8284,132720.274,132651.2209,132385.7935,229.2989205,,-95.53638109,-1.667424405,132341.3541,-95.52318474,-1.667194086,144.7134462,2.525726108,24.19773132,0.422330083,,,,78.69006753,1.373400767,159.0894088,79.11447295,1.380808039,158.8584275,-42.56335175,-0.742870629,159.6676548,-160.3166725,-2.79805378,156.7596887,-135,-3.048002125,3.268596737,3.220383863,-2.35619449,1.697056275,60,-1967.589724,-2684.131205,-1636.718396,6288.439325,,,11040.414,11040.414
3/16/2026 16:48:48.333,,233,-62977.133,None,60.014,131748.5443,132683.4617,132614.3721,132349.4763,229.2360173,,-95.37086203,-1.664535553,132304.8587,-95.3621575,-1.66438363,144.8797759,2.528629109,24.36414613,0.425234569,,,,79.11447295,1.380808039,158.8584275,79.1956054,1.382224067,160.0369957,-42.27368901,-0.73781506,160.5535425,-159.4950205,-2.783713249,157.5842632,180,-3.046607697,3.266444169,3.208947818,3.141592654,1.2,60,-1993.368726,-2652.782399,-1406.519997,6052.671122,,,11040.414,11040.414
3/16/2026 16:48:48.367,,233,-62840.794,None,60.01,131719.754,132639.8742,132570.6049,132310.7392,229.1689226,,-95.24196242,-1.66228583,132265.1655,-95.22703676,-1.662025328,145.0058565,2.530829631,24.49803654,0.427571398,,,,79.11447295,1.380808039,158.8584275,79.11447295,1.380808039,158.8584275,-41.95522156,-0.732256755,159.7488028,-159.6467709,-2.786361792,158.7087899,-153.4349488,-3.042833367,3.263086386,3.21393319,-2.677945045,2.683281573,60,-2071.702924,-2568.009609,-1520.726411,6160.438944,,,11040.414,11040.414
3/16/2026 16:48:48.400,,233,-62694.317,None,60.01,131743.7744,132663.7535,132593.0138,132334.1741,229.2095131,,-95.12102349,-1.660175048,132288.0435,-95.11079791,-1.659996578,145.126862,2.532941575,24.61904732,0.429683434,,,,79.11447295,1.380808039,158.8584275,79.11447295,1.380808039,158.8584275,-41.95522156,-0.732256755,159.7488028,-159.4950205,-2.783713249,157.5842632,180,-3.040804617,3.26519833,3.213396683,3.141592654,1.2,60,-2114.483553,-2612.894411,-1499.025597,6226.403561,,,10957.308,10957.308
3/16/2026 16:48:48.433,,233,-62542.886,None,60.013,131784.9605,132717.0162,132646.1621,132383.3909,229.294759,,-94.97289116,-1.657589651,132342.1593,-94.9573117,-1.657317738,145.2753582,2.535533322,24.76826219,0.432287725,,,,79.54009091,1.388236474,158.6361875,79.54009091,1.388236474,158.6361875,-41.95522156,-0.732256755,159.7488028,-159.3410899,-2.781026653,156.4608577,-153.4349488,-3.045554212,3.267790077,3.213314378,-2.677945045,2.683281573,60,-2013.15757,-2668.464009,-1487.231992,6168.85357,,,10957.308,10957.308
3/16/2026 16:48:48.467,,233,-62579.88,None,60.015,131786.2056,132730.3227,132645.0331,132387.8738,229.3025237,,-94.79513379,-1.654487199,132355.2483,-94.7792391,-1.654209785,145.4493248,2.538569613,24.93986118,0.435282693,,,,79.54009091,1.388236474,158.6361875,79.96687945,1.395685339,158.4227256,-41.95522156,-0.732256755,159.7488028,-158.9310251,-2.773869671,156.8882405,-153.4349488,-3.049895124,3.270826368,3.209152364,-2.677945045,2.683281573,60,-1922.614764,-2732.587211,-1404.878408,6060.080383,,,10957.308,10957.308
3/16/2026 16:48:48.500,,233,-62582.17,None,60.013,131743.7722,132671.8784,132608.0865,132341.9226,229.2229339,,-94.63546343,-1.651700426,132300.7494,-94.61845224,-1.651403525,145.6142527,2.541448148,25.10177791,0.438108673,,,,79.96687945,1.395685339,158.4227256,79.96687945,1.395685339,158.4227256,-41.34777722,-0.721654851,159.8479277,-158.9310251,-2.773869671,156.8882405,-135,-3.047088864,3.263102999,3.211978344,-2.35619449,1.697056275,60,-1977.799996,-2570.572801,-1463.140809,6011.513606,,,10957.308,10957.308
3/16/2026 16:48:48.533,,233,-62709.84,None,60.011,131719.0171,132651.8738,132552.3417,132308.4053,229.1648803,,-94.50116936,-1.649356552,132263.9374,-94.48317751,-1.649042535,145.7464092,2.543754713,25.23342457,0.44040634,,,,80.0419294,1.396995208,159.6045112,80.0419294,1.396995208,159.6045112,-41.34777722,-0.721654851,159.8479277,-158.9310251,-2.773869671,156.8882405,-135,-3.046037743,3.265409564,3.214276011,-2.35619449,1.697056275,60,-2014.088333,-2618.726403,-1510.185593,6143.000329,,,10957.308,10957.308
3/16/2026 16:48:48.567,,233,-62330.573,None,60.012,131744.6794,132675.8406,132588.6212,132337.0466,229.2144884,,-94.36960886,-1.647060388,132300.5573,-94.35667765,-1.646834696,145.8787454,2.546064416,25.36368831,0.442679871,,,,79.96687945,1.395685339,158.4227256,79.96687945,1.395685339,158.4227256,-41.30861401,-0.720971324,158.154355,-158.9310251,-2.773869671,156.8882405,-135,-3.042520035,3.26703574,3.216549542,-2.35619449,1.697056275,60.01,-2073.108836,-2625.307194,-1557.763191,6256.179221,,,10957.308,10957.308
3/16/2026 16:48:48.600,,233,-62532.418,None,60.013,131777.66,132720.2007,132629.7632,132376.5556,229.2829201,,-94.21221499,-1.644313347,132333.4537,-94.19862313,-1.644076124,146.0355033,2.548800358,25.52173871,0.445438371,,,,79.96687945,1.395685339,158.4227256,79.96687945,1.395685339,158.4227256,-41.02326902,-0.715991114,159.0577254,-158.523209,-2.766751938,157.3236155,-153.4349488,-3.039761463,3.264791472,3.212190309,-2.677945045,2.683281573,60,-2131.165189,-2594.174386,-1471.852788,6197.192363,,,10873.374,10873.374
3/16/2026 16:48:48.633,,233,-62487.245,None,60.013,131762.0727,132712.3164,132618.2545,132364.9049,229.2627404,,-94.05637026,-1.641593344,132319.4685,-94.03170938,-1.64116293,146.1892343,2.55148347,25.67933163,0.448188887,,,,80.39479584,1.403153889,158.2180773,80.82379666,1.410641366,158.0222769,-41.02326902,-0.715991114,159.0577254,-158.523209,-2.766751938,157.3236155,-153.4349488,-3.051804296,3.267474584,3.214940825,-2.677945045,2.683281573,60,-1877.224344,-2650.21919,-1528.963202,6056.406736,,,10873.374,10873.374
3/16/2026 16:48:48.667,,233,-62672.386,None,60.011,131751.6615,132682.0763,132581.2624,132338.99,229.2178545,,-93.91121729,-1.639059946,132296.1251,-93.89079084,-1.638703437,146.3300534,2.553941226,25.82520833,0.450734915,,,,80.39479584,1.403153889,158.2180773,80.39479584,1.403153889,158.2180773,-40.74115388,-0.711067276,159.9649962,-158.1176643,-2.759673848,157.7669167,-135,-3.041857326,3.265008502,3.210408763,-2.35619449,1.697056275,60,-2084.164569,-2612.793585,-1438.286391,6135.244545,,,10873.374,10873.374
3/16/2026 16:48:48.700,,233,-62650.555,None,60.011,131755.5934,132682.5283,132593.8212,132344.6399,229.2276404,,-93.78054569,-1.636779297,132311.9222,-93.75992399,-1.63641938,146.4608391,2.556223867,25.9551499,0.453002824,,,,80.89266569,1.411843357,159.207035,80.82379666,1.410641366,158.0222769,-40.74115388,-0.711067276,159.9649962,-158.1176643,-2.759673848,157.7669167,-135,-3.047060746,3.267291143,3.212676672,-2.35619449,1.697056275,60,-1988.349079,-2660.875189,-1485.748806,6134.973074,,,10873.374,10873.374
3/16/2026 16:48:48.733,,233,-62692.402,None,60.013,131781.1355,132710.5342,132622.6797,132372.1128,229.2752249,,-93.62883567,-1.634131457,132337.3362,-93.60757756,-1.633760433,146.611683,2.558856591,26.11062671,0.455716406,,,,80.89266569,1.411843357,159.207035,80.82379666,1.410641366,158.0222769,-40.13548556,-0.70049637,160.0999688,-158.1176643,-2.759673848,157.7669167,-116.5650512,-3.044401799,3.259352961,3.215390254,-2.034443936,2.683281573,60.01,-2044.49522,-2496.268799,-1542.700801,6083.46482,,,10873.374,10873.374
3/16/2026 16:48:48.767,,233,-63029.52,None,60.015,131782.9297,132719.7309,132625.6819,132376.7843,229.2833161,,-93.46744352,-1.631314633,132338.2682,-93.45071234,-1.631022619,146.7754612,2.561715059,26.26597424,0.458427732,,,,81.31958157,1.419294445,159.021508,81.31958157,1.419294445,159.021508,-39.86024262,-0.695692474,161.0192535,-157.7144124,-2.752635773,158.2180773,-135,-3.050317064,3.257407533,3.211063505,-2.35619449,1.697056275,60.01,-1918.19502,-2469.484784,-1456.588798,5844.268603,,,10873.374,10873.374
3/16/2026 16:48:48.800,,233,-62717.17,None,60.013,131734.356,132660.5688,132565.1254,132320.6705,229.1861242,,-93.28679719,-1.62816176,132277.5894,-93.26899915,-1.627851125,146.9567951,2.564879933,26.4467579,0.461583002,,,,80.89266569,1.411843357,159.207035,80.89266569,1.411843357,159.207035,-40.13548556,-0.70049637,160.0999688,-157.5484535,-2.749739246,157.1083702,-135,-3.039694482,3.265376303,3.211322248,-2.35619449,1.697056275,60,-2142.215185,-2622.326394,-1451.088009,6215.629587,,,10875.296,10875.296
3/16/2026 16:48:48.833,,233,-62597.938,None,60.01,131706.265,132634.1131,132554.1124,132298.8296,229.1482946,,-93.1622404,-1.625987833,132261.3897,-93.14421283,-1.625673193,147.0791405,2.567015262,26.57664951,0.463850038,,,,81.31958157,1.419294445,159.021508,81.31958157,1.419294445,159.021508,-39.80557109,-0.694738276,159.3290934,-157.5484535,-2.749739246,157.1083702,180,-3.044967638,3.261753538,3.213589284,3.141592654,1.2,60,-2029.095674,-2533.19039,-1498.060801,6060.346866,,,10875.296,10875.296
3/16/2026 16:48:48.867,,233,-62677.066,None,60.011,131751.3314,132688.2852,132586.662,132342.7586,229.224382,,-93.04146612,-1.623879925,132306.3672,-93.02293587,-1.623556511,147.2053083,2.569217306,26.69723986,0.465954737,,,,81.31958157,1.419294445,159.021508,81.31958157,1.419294445,159.021508,-39.80557109,-0.694738276,159.3290934,-157.14518,-2.742700795,157.5705556,-116.5650512,-3.042850956,3.263955582,3.208655532,-2.034443936,2.683281573,60,-2074.107441,-2580.436807,-1400.011199,6054.555446,,,10875.296,10875.296
3/16/2026 16:48:48.900,,233,-62669.477,None,60.014,131816.732,132730.9319,132636.3045,132395.2925,229.3153732,,-92.88419513,-1.621135028,132359.6633,-92.86474947,-1.620795637,147.3587675,2.571895674,26.85483112,0.468705223,,,,81.74747095,1.426762523,158.8448299,81.74747095,1.426762523,158.8448299,-39.53090503,-0.689944449,160.2528003,-156.974508,-2.739722006,156.4654594,-135,-3.04755816,3.261840123,3.208427229,-2.35619449,1.697056275,60,-1974.129773,-2551.564794,-1385.985593,5911.68016,,,10875.296,10875.296
3/16/2026 16:48:48.933,,233,-62631.115,None,60.015,131796.9708,132715.622,132628.2616,132380.9322,229.2905005,,-92.70777723,-1.618055955,132339.7611,-92.68760199,-1.617703831,147.5327811,2.574932784,27.03104874,0.471780801,,,,82.17628927,1.434246815,158.6770305,81.74747095,1.426762523,158.8448299,-39.19841311,-0.68414137,159.4916926,-156.5713072,-2.732684825,156.9387142,-135,-3.044466354,3.259074154,3.204465626,-2.35619449,1.697056275,60,-2036.377163,-2481.019189,-1307.808013,5825.204365,,,10875.296,10875.296
3/16/2026 16:48:48.967,,233,-62576.928,None,60.012,131756.6043,132673.7909,132572.7029,132335.0031,229.210949,,-92.55253439,-1.615346456,132299.2664,-92.5317135,-1.614983063,147.6869973,2.577624365,27.18896647,0.474536985,,,,82.17628927,1.434246815,158.6770305,81.68487424,1.425670005,157.65735,-39.19841311,-0.68414137,159.4916926,-156.7442851,-2.735703859,158.0405011,-135,-3.040653068,3.261765735,3.210240844,-2.35619449,1.697056275,60,-2115.413528,-2536.790388,-1437.177606,6089.381521,,,10875.296,10875.296
3/16/2026 16:48:49.000,,233,-62568.302,None,60.01,131744.1969,132661.1028,132565.5838,132324.2679,229.1923551,,-92.42272729,-1.613080895,132286.2453,-92.40658395,-1.612799141,147.8122255,2.57981001,27.31889951,0.476804744,,,,82.17628927,1.434246815,158.6770305,82.17628927,1.434246815,158.6770305,-39.19841311,-0.68414137,159.4916926,-156.5713072,-2.732684825,156.9387142,-116.5650512,-3.047045956,3.26395138,3.209489569,-2.034443936,2.683281573,60,-1981.654298,-2582.452797,-1411.487998,5975.595093,,,10793.447,10793.447
3/16/2026 16:48:49.033,,233,-62705.146,None,60.011,131767.9123,132706.2687,132596.6253,132357.5983,229.2500851,,-92.2922716,-1.610804014,132309.8745,-92.27559455,-1.610512944,147.9468378,2.582159438,27.44627682,0.479027898,,,,82.17628927,1.434246815,158.6770305,82.17628927,1.434246815,158.6770305,-38.92754359,-0.679413805,160.4234397,-156.5713072,-2.732684825,156.9387142,-135,-3.044759759,3.261573243,3.211712723,-2.35619449,1.697056275,60,-2029.786325,-2548.166391,-1457.971211,6035.923927,,,10793.447,10793.447
3/16/2026 16:48:49.067,,233,-62384.587,None,60.013,131802.0763,132714.1133,132629.7632,132382.6238,229.2934305,,-92.13570982,-1.608071495,132343.9312,-92.11839338,-1.607769266,148.107742,2.584967745,27.60836364,0.481856847,,,,82.54975093,1.44076495,157.328192,82.54975093,1.44076495,157.328192,-38.59255972,-0.673567234,159.6721641,-155.9928534,-2.722588901,156.3227431,-153.4349488,-3.048534216,3.258534979,3.204445748,-2.677945045,2.683281573,60,-1934.814511,-2472.451203,-1302.278409,5709.544123,,,10793.447,10793.447
3/16/2026 16:48:49.100,,233,-62658.562,None,60.012,131777.2672,132696.2805,132615.3358,132363.6132,229.2605031,,-91.97994755,-1.605352931,132331.0043,-91.96216769,-1.605042613,148.2675825,2.587757489,27.7638529,0.484570646,,,,82.60599136,1.441746531,158.5181378,82.60599136,1.441746531,158.5181378,-38.59255972,-0.673567234,159.6721641,-156.1705505,-2.725690301,157.4196938,-135,-3.046789144,3.261324723,3.210260947,-2.35619449,1.697056275,60,-1985.702756,-2530.814396,-1432.411193,5948.928344,,,10793.447,10793.447
3/16/2026 16:48:49.133,,233,-62411.429,None,60.011,131742.2026,132667.6676,132595.6376,132335.8368,229.212393,,-91.83487571,-1.602820949,132295.8339,-91.81648141,-1.602499908,148.4060784,2.590174698,27.9032016,0.48700274,,,,82.60599136,1.441746531,158.5181378,82.54975093,1.44076495,157.328192,-38.86274405,-0.67828284,158.7360073,-155.7722547,-2.718738727,157.9083278,-135,-3.043264858,3.268457538,3.205741467,-2.35619449,1.697056275,60,-2058.739457,-2664.503994,-1342.223995,6065.467446,,,10793.447,10793.447
3/16/2026 16:48:49.167,,233,-62693.525,None,60.011,131769.727,132681.3844,132592.2666,132348.4289,229.2342031,,-91.70989157,-1.600639565,132310.9149,-91.69603582,-1.600397736,148.5252351,2.592254374,28.03313859,0.489270568,,,,83.03653147,1.449260874,158.3681786,83.03653147,1.449260874,158.3681786,-38.59255972,-0.673567234,159.6721641,-155.7722547,-2.718738727,157.9083278,-153.4349488,-3.04965861,3.265821608,3.208009295,-2.677945045,2.683281573,60,-1923.658685,-2625.091192,-1389.57119,5938.321068,,,10793.447,10793.447
3/16/2026 16:48:49.200,,233,-62538.84,None,60.012,131808.5178,132717.9439,132633.3949,132387.2545,229.301451,,-91.56907026,-1.598181769,132349.6255,-91.55464043,-1.597929921,148.6684211,2.594753442,28.17646858,0.491772148,,,,83.03653147,1.449260874,158.3681786,82.98349826,1.448335269,157.1770976,-38.59255972,-0.673567234,159.6721641,-155.7722547,-2.718738727,157.9083278,-135,-3.04626519,3.268320676,3.210510875,-2.35619449,1.697056275,60.01,-1995.035897,-2678.356792,-1442.275183,6115.667873,,,10793.447,10793.447
3/16/2026 16:48:49.233,,233,-62739.49,None,60.013,131822.9429,132728.3292,132649.357,132400.8428,229.3249868,,-91.40794765,-1.595369649,132351.9582,-91.39272992,-1.59510405,148.8407986,2.597761997,28.33164827,0.494480545,,,,83.03653147,1.449260874,158.3681786,83.03653147,1.449260874,158.3681786,-37.98814173,-0.66301815,159.8704476,-155.7722547,-2.718738727,157.9083278,-135,-3.044364924,3.260780147,3.213219272,-2.35619449,1.697056275,60,-2034.716815,-2523.096014,-1499.039992,6056.852822,,,10823.193,10823.193
3/16/2026 16:48:49.267,,233,-62555.904,None,60.012,131767.4774,132680.2752,132596.3858,132348.6873,229.2346506,,-91.26287033,-1.592837572,132308.1374,-91.25239543,-1.592654751,148.9855872,2.600289035,28.48548279,0.497165464,,,,83.46786331,1.456789034,158.2271784,83.46786331,1.456789034,158.2271784,-37.98814173,-0.66301815,159.8704476,-155.5923313,-2.715598473,156.8147952,-90,-3.049443785,3.263307185,3.212763937,-1.570796327,1.2,60,-1926.383915,-2575.396801,-1478.620813,5980.401529,,,10823.193,10823.193
3/16/2026 16:48:49.300,,233,-62534.491,None,60.01,131749.4996,132680.323,132595.1136,132342.3123,229.223609,,-91.13817701,-1.590661263,132302.1034,-91.12729265,-1.590471295,149.1064512,2.60239851,28.60383832,0.499231157,,,,83.46786331,1.456789034,158.2271784,83.46786331,1.456789034,158.2271784,-37.64762064,-0.657074936,159.13466,-155.1943342,-2.708652113,157.3144621,-135,-3.047260329,3.259473446,3.20788327,-2.35619449,1.697056275,60,-1971.805514,-2483.17921,-1381.751993,5836.736716,,,10823.193,10823.193
3/16/2026 16:48:49.333,,233,-62323.013,None,60.011,131791.9316,132707.7217,132638.5247,132380.0474,229.288968,,-91.007911,-1.588387692,132344.4769,-90.99648397,-1.588188253,149.2281646,2.604522809,28.73539683,0.501527287,,,,83.46786331,1.456789034,158.2271784,83.41805534,1.455919721,157.0350279,-37.98814173,-0.66301815,159.8704476,-155.0096939,-2.705429531,156.2259902,-135,-3.044107974,3.267540959,3.206956818,-2.35619449,1.697056275,60,-2038.145511,-2665.065607,-1353.484811,6056.695929,,,10823.193,10823.193
3/16/2026 16:48:49.367,,233,-62320.392,None,60.014,131834.1573,132740.3361,132668.4969,132414.9689,229.3494537,,-90.85184184,-1.585663772,132374.6298,-90.83968685,-1.585451627,149.3871257,2.607297203,28.88799,0.50419054,,,,83.46786331,1.456789034,158.2271784,83.85337434,1.463517471,156.9020076,-37.98814173,-0.66301815,159.8704476,-155.0096939,-2.705429531,156.2259902,-153.4349488,-3.048969098,3.270315353,3.209620071,-2.677945045,2.683281573,60.01,-1937.252077,-2724.120011,-1408.867207,6070.239296,,,10823.193,10823.193
3/16/2026 16:48:49.400,,233,-61938.014,None,60.013,131817.2313,132724.6925,132652.7841,132398.8766,229.3215812,,-90.69090301,-1.582854859,132357.6228,-90.67808663,-1.582631171,149.5515273,2.610166553,29.05762465,0.507151223,,,,83.89994004,1.464330196,158.0951612,83.85337434,1.463517471,156.9020076,-37.91310459,-0.661708505,158.1862194,-154.8224646,-2.702161763,155.1391633,-135,-3.046148642,3.271875058,3.209312986,-2.35619449,1.697056275,60,-1994.144609,-2727.576,-1392.595206,6114.315815,,,10823.193,10823.193
3/16/2026 16:48:49.433,,233,-62578.397,None,60.011,131777.9097,132686.8581,132624.044,132363.5862,229.2604563,,-90.55080406,-1.580409671,132318.1141,-90.54262662,-1.580266948,149.6920902,2.612619838,29.19509019,0.509550449,,,,83.89994004,1.464330196,158.0951612,83.51692631,1.457645345,159.4194467,-37.64762064,-0.657074936,159.13466,-154.6120937,-2.698490099,156.7367219,180,-3.037912293,3.269694774,3.208040548,3.141592654,1.2,60,-2164.990609,-2697.494406,-1380.240004,6242.725019,,,10861.05,10861.05
3/16/2026 16:48:49.467,,233,-62706.744,None,60.01,131787.5845,132706.7635,132626.1639,132374.1564,229.2787645,,-90.431256,-1.578323164,132327.7484,-90.42258914,-1.578171899,149.8110639,2.614696322,29.31341725,0.511615646,,,,83.89994004,1.464330196,158.0951612,83.94580811,1.465130745,159.2884177,-37.38528806,-0.652496368,160.0864766,-154.6120937,-2.698490099,156.7367219,-153.4349488,-3.043302644,3.26719269,3.210105745,-2.677945045,2.683281573,60,-2052.954724,-2661.307199,-1423.094408,6137.356331,,,10861.05,10861.05
3/16/2026 16:48:49.500,,233,-62335.958,None,60.013,131833.5341,132744.7463,132674.6928,132418.305,229.3552321,,-90.29086539,-1.575872885,132373.7057,-90.27641114,-1.575620611,149.958312,2.617266284,29.45627401,0.514108967,,,,83.89994004,1.464330196,158.0951612,83.89994004,1.464330196,158.0951612,-37.30394828,-0.651076721,158.4045454,-154.6120937,-2.698490099,156.7367219,-153.4349488,-3.039950807,3.268343005,3.212599066,-2.677945045,2.683281573,60.01,-2123.463527,-2658.095984,-1475.337609,6256.897121,,,10861.05,10861.05
3/16/2026 16:48:49.533,,233,-62543.347,None,60.015,131844.2889,132761.2412,132698.6739,132435.3952,229.3848333,,-90.12982797,-1.573062252,132396.3399,-90.11994184,-1.572889707,150.1118731,2.619946432,29.6112081,0.516813077,,,,84.33271432,1.471883532,157.9721494,84.33271432,1.471883532,157.9721494,-37.04247477,-0.646513148,159.3607229,-154.2170952,-2.691596074,157.2549522,-135,-3.044773239,3.26645958,3.208409151,-2.35619449,1.697056275,60.01,-2021.809506,-2634.940794,-1393.257611,6050.007911,,,10861.05,10861.05
3/16/2026 16:48:49.567,,233,-62363.477,None,60.013,131796.0661,132720.6776,132646.2614,132388.3328,229.3033187,,-89.9480499,-1.569889627,132348.0544,-89.94261555,-1.569794779,150.2988123,2.623209136,29.79117104,0.519954023,,,,84.33271432,1.471883532,157.9721494,84.33271432,1.471883532,157.9721494,-37.04247477,-0.646513148,159.3607229,-154.025606,-2.688253958,156.1752861,-153.4349488,-3.041678311,3.269722284,3.208207981,-2.677945045,2.683281573,60,-2085.465926,-2702.592002,-1378.987213,6167.045142,,,10861.05,10861.05
3/16/2026 16:48:49.600,,233,-62554.853,None,60.011,131772.8311,132693.0135,132621.5982,132363.1408,229.259685,,-89.81294634,-1.567531625,132324.7052,-89.79650979,-1.567244753,150.4350712,2.625587303,29.92878892,0.522355908,,,,84.76613835,1.479448208,157.8581642,84.76613835,1.479448208,157.8581642,-36.78412558,-0.642004104,160.3201796,-153.6311665,-2.681369689,156.7045628,-116.5650512,-3.046692961,3.267591407,3.203725597,-2.034443936,2.683281573,60,-1979.341454,-2673.3312,-1290.441611,5943.114265,,,10861.05,10861.05
3/16/2026 16:48:49.633,,233,-62256.874,None,60.012,131798.2376,132719.6989,132651.2659,132390.3978,229.3068954,,-89.67271785,-1.565084176,132350.1592,-89.66613053,-1.564969205,150.5725436,2.627986649,30.06504154,0.524733965,,,,84.76613835,1.479448208,157.8581642,84.76613835,1.479448208,157.8581642,-36.69653727,-0.640475399,158.6407262,-154.025606,-2.688253958,156.1752861,-153.4349488,-3.044417413,3.268462048,3.212987923,-2.677945045,2.683281573,60.01,-2027.045122,-2664.043194,-1477.828812,6168.917128,,,10815.921,10815.921
3/16/2026 16:48:49.667,,233,-62390.909,None,60.015,131825.0337,132738.7414,132680.7707,132415.5075,229.3503867,,-89.51176929,-1.562275093,132376.806,-89.49929405,-1.562057359,150.7376157,2.6308677,30.23144568,0.527638265,,,,85.20016389,1.487023383,157.753225,85.20016389,1.487023383,157.753225,-36.43911043,-0.635982453,159.6045112,-154.025606,-2.688253958,156.1752861,-135,-3.049080742,3.266850153,3.215892223,-2.35619449,1.697056275,60.01,-1929.159523,-2646.734395,-1538.179211,6114.073129,,,10815.921,10815.921
3/16/2026 16:48:49.700,,233,-62524.958,None,60.015,131805.2321,132730.8956,132663.9212,132400.6871,229.324717,,-89.33506841,-1.559191081,132356.9129,-89.32185163,-1.558960405,150.9136988,2.63394093,30.40379389,0.530646308,,,,85.20016389,1.487023383,157.753225,85.66768602,1.495183184,158.8538951,-36.43911043,-0.635982453,159.6045112,-154.025606,-2.688253958,156.1752861,-116.5650512,-3.054143589,3.269923383,3.218900266,-2.034443936,2.683281573,60,-1823.586506,-2711.15998,-1600.127994,6134.87448,,,10815.921,10815.921
3/16/2026 16:48:49.733,,233,-62564.184,None,60.012,131749.8165,132672.8906,132607.4278,132344.0465,229.2266127,,-89.18406846,-1.556555635,132301.415,-89.17021388,-1.556313827,151.0656963,2.636593787,30.55650221,0.533311571,,,,85.20016389,1.487023383,157.753225,85.23635831,1.487655095,158.9490484,-36.09099999,-0.62990678,158.8946821,-153.2394008,-2.674532089,157.241216,-135,-3.043968922,3.266500567,3.20784366,-2.35619449,1.697056275,60,-2034.267626,-2626.344002,-1380.4128,6041.024428,,,10815.921,10815.921
3/16/2026 16:48:49.767,,233,-62533.613,None,60.011,131754.7043,132682.047,132607.6608,132348.8061,229.2348564,,-89.04896909,-1.554197706,132306.2257,-89.03454946,-1.553946036,151.1980602,2.638903973,30.68899499,0.535624007,,,,85.66768602,1.495183184,158.8538951,85.20016389,1.487023383,157.753225,-35.83765295,-0.62548504,159.8659438,-153.2394008,-2.674532089,157.241216,-135,-3.040969419,3.264389013,3.210156096,-2.35619449,3.39411255,60,-2111.267685,-2598.134386,-1428.523217,6137.925288,,,10815.921,10815.921
3/16/2026 16:48:49.800,,233,-62463.47,None,60.013,131796.7872,132728.2739,132659.9609,132395.686,229.3160549,,-88.90388696,-1.551665545,132360.2203,-88.88876507,-1.551401618,151.3448911,2.641466655,30.83842971,0.538232135,,,,85.66768602,1.495183184,158.8538951,85.20016389,1.487023383,157.753225,-35.4874624,-0.619373062,159.1663281,-153.2394008,-2.674532089,157.241216,-135,-3.038425001,3.260839717,3.212764224,-2.35619449,3.39411255,60.01,-2165.350568,-2513.231999,-1483.358416,6161.940983,,,10815.921,10815.921
3/16/2026 16:48:49.833,,233,-62411.602,None,60.015,131828.5204,132768.7397,132694.663,132431.3289,229.3777902,,-88.73793087,-1.548769065,132392.117,-88.72731759,-1.548583828,151.5077423,2.644308945,31.00463257,0.541132922,,,,86.09950626,1.502719869,158.7677549,85.63474226,1.494608207,157.65735,-35.4874624,-0.619373062,159.1663281,-152.6501242,-2.664247271,156.7183461,-153.4349488,-3.043192035,3.263682007,3.205380193,-2.677945045,2.683281573,60,-2065.005329,-2573.625605,-1325.6064,5964.237334,,,10769.019,10769.019
3/16/2026 16:48:49.867,,233,-62238.586,None,60.015,131791.7612,132726.5537,132650.5174,132390.2894,229.3067076,,-88.53479478,-1.545223671,132343.2713,-88.52344331,-1.545025551,151.715734,2.647939086,31.20376165,0.54460838,,,,86.06982445,1.502201823,157.5705556,86.06982445,1.502201823,157.5705556,-35.4874624,-0.619373062,159.1663281,-152.4471884,-2.660705373,155.6534613,-135,-3.047227374,3.267312148,3.205313753,-2.35619449,3.39411255,60,-1964.91795,-2648.908796,-1314.791995,5928.618741,,,10769.019,10769.019
3/16/2026 16:48:49.900,,233,-62557.416,None,60.012,131741.5534,132673.4832,132598.9661,132338.6764,229.2173114,,-88.37841303,-1.542494295,132304.9849,-88.36625493,-1.542282096,151.8680694,2.65059784,31.35680848,0.547279551,,,,86.06982445,1.502201823,157.5705556,86.09950626,1.502719869,158.7677549,-34.88604785,-0.608876398,159.4555738,-152.6501242,-2.664247271,156.7183461,-135,-3.045001965,3.259474238,3.211526822,-2.35619449,1.697056275,60,-2010.532118,-2488.075204,-1452.095996,5950.703318,,,10769.019,10769.019
3/16/2026 16:48:49.933,,233,-62491.32,None,60.012,131738.8234,132681.2976,132599.5184,132340.5665,229.220585,,-88.24320289,-1.540134433,132302.1872,-88.2304663,-1.539912137,152.0049377,2.652986642,31.49642324,0.549716288,,,,86.50536107,1.509803371,157.492857,86.09950626,1.502719869,158.7677549,-34.88604785,-0.608876398,159.4555738,-152.0569656,-2.6538947,156.2121634,-153.4349488,-3.042632006,3.26186304,3.203610988,-2.677945045,2.683281573,60,-2058.644357,-2538.403201,-1283.8032,5880.850759,,,10769.019,10769.019
3/16/2026 16:48:49.967,,233,-62390.074,None,60.014,131774.8216,132704.8836,132642.5535,132374.7669,229.2798219,,-88.08773205,-1.537420955,132337.6997,-88.0691196,-1.537096106,152.1627939,2.655741753,31.65538314,0.552490662,,,,86.06982445,1.502201823,157.5705556,86.50536107,1.509803371,157.492857,-34.88604785,-0.608876398,159.4555738,-152.6501242,-2.664247271,156.7183461,-135,-3.046899477,3.264618151,3.216737933,-2.35619449,1.697056275,60,-1971.642182,-2596.723205,-1560.614402,6128.979788,,,10769.019,10769.019
3/16/2026 16:48:50.000,,233,-62637.638,None,60.016,131788.3188,132728.9574,132656.0189,132391.7878,229.309303,,-87.91639643,-1.534430584,132351.5056,-87.9022678,-1.534183993,152.3321737,2.658697988,31.82243554,0.555406276,,,,86.96443087,1.517815651,158.6225709,86.96443087,1.517815651,158.6225709,-34.53082574,-0.602676603,158.7722898,-151.8762646,-2.650740873,157.8353573,-153.4349488,-3.051999644,3.261374591,3.206147149,-2.677945045,2.683281573,60,-1878.394611,-2518.214413,-1350.691194,5747.300218,,,10769.019,10769.019
3/16/2026 16:48:50.033,,233,-62518.694,None,60.014,131757.8366,132699.6684,132622.2725,132360.6143,229.2553089,,-87.72351204,-1.531064116,132320.43,-87.70334159,-1.530712076,152.5242812,2.662050897,32.01472524,0.558762365,,,,86.53177074,1.510264307,158.6906424,86.96443087,1.517815651,158.6225709,-34.53082574,-0.602676603,158.7722898,-152.2618204,-2.657470091,157.2732654,-135,-3.048527727,3.2647275,3.216232456,-2.35619449,1.697056275,60,-1951.358973,-2587.780808,-1555.387218,6094.527,,,10769.019,10769.019
3/16/2026 16:48:50.067,,233,-62200.973,None,60.013,131735.7617,132683.9219,132602.4461,132341.4054,229.2220381,,-87.57230009,-1.52842497,132298.7423,-87.55669503,-1.52815261,152.6725025,2.664637845,32.16696977,0.561419533,,,,86.94130243,1.517411983,157.4242675,86.94130243,1.517411983,157.4242675,-34.53082574,-0.602676603,158.7722898,-152.0569656,-2.6538947,156.2121634,-153.4349488,-3.045564593,3.267314448,3.215314233,-2.677945045,2.683281573,60,-1996.9072,-2641.550402,-1525.694403,6164.152005,,,10805.935,10805.935
3/16/2026 16:48:50.100,,233,-62147.376,None,60.013,131763.0437,132717.2452,132620.3952,132367.5893,229.2673899,,-87.42197479,-1.525801299,132325.9278,-87.40573072,-1.525517786,152.8256148,2.667310159,32.31532474,0.564008816,,,,86.94130243,1.517411983,157.4242675,87.37759854,1.525026787,157.3647991,-34.77783137,-0.606987664,157.7851704,-151.6695419,-2.647132881,156.7780597,-135,-3.050544573,3.274297823,3.211141697,-2.35619449,1.697056275,60.01,-1894.031622,-2770.804799,-1444.896,6109.73242,,,10805.935,10805.935
3/16/2026 16:48:50.133,,233,-62445.73,None,60.016,131804.9552,132751.3048,132648.4369,132402.2444,229.3274143,,-87.25614583,-1.522907037,132355.7423,-87.2394485,-1.522615614,152.9902298,2.670183234,32.47954056,0.566874922,,,,86.94130243,1.517411983,157.4242675,87.3974378,1.525373047,158.5635519,-34.53082574,-0.602676603,158.7722898,-151.6695419,-2.647132881,156.7780597,-116.5650512,-3.047988661,3.272859837,3.214007803,-2.034443936,2.683281573,60.01,-1947.486536,-2758.809606,-1504.655984,6210.952126,,,10805.935,10805.935
3/16/2026 16:48:50.167,,233,-62265.254,None,60.015,131766.5468,132711.1256,132623.4229,132367.7176,229.2676122,,-87.06831804,-1.519628824,132329.1886,-87.05056394,-1.519318956,153.1731356,2.673375543,32.66482957,0.570108826,,,,87.37759854,1.525026787,157.3647991,87.3974378,1.525373047,158.5635519,-33.81120007,-0.590116765,157.4242675,-151.6695419,-2.647132881,156.7780597,-116.5650512,-3.044692003,3.263492308,3.217241707,-2.034443936,2.683281573,60,-2014.69853,-2540.419202,-1571.4288,6126.546531,,,10805.935,10805.935
3/16/2026 16:48:50.200,,233,-62165.29,None,60.013,131715.6231,132650.8485,132566.6157,132311.7034,229.1705927,,-86.89542131,-1.516611207,132278.1386,-86.87692186,-1.516288331,153.3515017,2.676488617,32.84709908,0.573290029,,,,87.81419919,1.532646906,157.3144621,87.81419919,1.532646906,157.3144621,-33.56969842,-0.585901766,158.4227256,-151.0735742,-2.636731282,156.2997121,-135,-3.048935237,3.262390383,3.210021311,-2.35619449,1.697056275,60,-1925.374884,-2532.38399,-1416.744007,5874.502881,,,10805.935,10805.935
3/16/2026 16:48:50.233,,233,-62295.768,None,60.012,131733.6722,132682.9863,132592.1699,132336.9673,229.2143511,,-86.75011807,-1.514075187,132296.7613,-86.7362116,-1.513832473,153.497519,2.6790371,32.98821639,0.57575299,,,,87.81419919,1.532646906,157.3144621,87.81419919,1.532646906,157.3144621,-33.56969842,-0.585901766,158.4227256,-151.2849225,-2.640420006,157.3510724,-116.5650512,-3.046479379,3.264938866,3.216172996,-2.034443936,2.683281573,60,-1976.532631,-2586.167983,-1554.566397,6117.267011,,,10805.935,10805.935
3/16/2026 16:48:50.267,,233,-62134.2,None,60.015,131804.7246,132732.2696,132641.2828,132393.4172,229.3121251,,-86.57985163,-1.511103477,132355.7374,-86.56553651,-1.510853631,153.6642882,2.681947773,33.15381585,0.578643246,,,,88.25105396,1.54027146,157.2732654,88.25105396,1.54027146,157.2732654,-33.56969842,-0.585901766,158.4227256,-150.4740127,-2.62626696,155.8383778,-135,-3.051125091,3.267849539,3.204910206,-2.35619449,1.697056275,60.01,-1880.606785,-2647.857602,-1307.937593,5836.40198,,,10757.902,10757.902
3/16/2026 16:48:50.300,,233,-62183.117,None,60.017,131807.3576,132750.7429,132654.5595,132404.8985,229.3320113,,-86.39806936,-1.507930778,132369.4811,-86.37746094,-1.507571093,153.8472415,2.68514091,33.34218865,0.581930972,,,,87.81419919,1.532646906,157.3144621,88.25105396,1.54027146,157.2732654,-33.20657032,-0.579563985,157.7623529,-150.6899929,-2.630036526,156.8836512,-153.4349488,-3.047842553,3.264704895,3.211967498,-2.677945045,2.683281573,60.01,-1949.359312,-2571.839993,-1463.385596,5984.584901,,,10757.902,10757.902
3/16/2026 16:48:50.333,,233,-62374.392,None,60.015,131750.7461,132700.8637,132589.3657,132347.6712,229.2328908,,-86.20908419,-1.504632364,132313.5068,-86.19286784,-1.504349335,154.032772,2.688379027,33.53474022,0.585291631,,,,88.26429541,1.540502567,158.4727106,88.69804733,1.548072966,158.4409038,-33.56969842,-0.585901766,158.4227256,-150.6899929,-2.630036526,156.8836512,-135,-3.052422301,3.274280793,3.215328157,-2.35619449,1.697056275,60,-1867.254263,-2781.302402,-1532.390397,6180.947063,,,10757.902,10757.902
3/16/2026 16:48:50.367,,233,-62279.294,None,60.012,131693.0021,132641.2084,132538.957,132291.7383,229.1360122,,-86.04068552,-1.501693253,132255.6503,-86.0237425,-1.501397542,154.2045958,2.691377918,33.69870009,0.58815327,,,,88.69804733,1.548072966,158.4409038,88.26429541,1.540502567,158.4727106,-32.60459317,-0.569057502,158.1179307,-150.0915727,-2.619592123,156.4332445,-135,-3.041900109,3.26043542,3.207745393,-2.35619449,1.697056275,60,-2085.569222,-2486.620801,-1370.5776,5942.767623,,,10757.902,10757.902
3/16/2026 16:48:50.400,,233,-62360.496,None,60.012,131739.8039,132667.1336,132562.6791,132323.8554,229.1916407,,-85.90068123,-1.499249717,132278.4167,-85.8838925,-1.498956699,154.3365678,2.693681265,33.83535654,0.590538375,,,,88.69804733,1.548072966,158.4409038,88.69804733,1.548072966,158.4409038,-32.9694039,-0.575424651,158.7677549,-150.0915727,-2.619592123,156.4332445,-153.4349488,-3.047029665,3.269105916,3.210130498,-2.677945045,2.683281573,60,-1978.928214,-2678.572815,-1420.171202,6077.67223,,,10757.902,10757.902
3/16/2026 16:48:50.433,,233,-62003.851,None,60.015,131801.14,132726.7376,132630.641,132386.825,229.3007072,,-85.75190071,-1.496653007,132351.6171,-85.73412543,-1.49634277,154.4867671,2.696302736,33.99056208,0.593247223,,,,88.68811222,1.547899566,157.241216,88.68811222,1.547899566,157.241216,-32.84040427,-0.573173182,157.1083702,-150.0915727,-2.619592123,156.4332445,-153.4349488,-3.044242336,3.269475918,3.212839346,-2.677945045,2.683281573,60,-2022.771506,-2659.42079,-1476.964806,6159.157102,,,10757.902,10757.902
3/16/2026 16:48:50.467,,233,-61945.747,None,60.016,131811.9165,132746.7423,132637.1731,132399.2681,229.3222593,,-85.55428388,-1.493203943,132362.2488,-85.53568485,-1.492879329,154.6858508,2.699777402,34.1889542,0.596709819,,,,89.12532323,1.555530337,157.2183195,88.68811222,1.547899566,157.241216,-32.84040427,-0.573173182,157.1083702,-149.4897626,-2.609088555,156,-135,-3.040778895,3.272950584,3.205798374,-2.35619449,1.697056275,60,-2094.35931,-2731.679993,-1327.593601,6153.632904,,,10798.902,10798.902
3/16/2026 16:48:50.500,,233,-62136.432,None,60.015,131765.4491,132698.7422,132598.9075,132355.0276,229.2456325,,-85.34899731,-1.489621016,132303.6636,-85.32995754,-1.48928871,154.8879507,2.703304711,34.39475944,0.600301798,,,,89.12532323,1.555530337,157.2183195,89.12532323,1.555530337,157.2183195,-32.00538321,-0.558599315,158.490883,-149.4897626,-2.609088555,156,-135,-3.044819047,3.261904026,3.209390353,-2.35619449,1.697056275,60,-2009.804732,-2524.2336,-1401.350402,5935.388735,,,10798.902,10798.902
3/16/2026 16:48:50.533,,233,-62248.507,None,60.012,131734.4511,132660.2171,132567.1594,132321.2638,229.1871518,,-85.19708004,-1.48696956,132284.5047,-85.17697818,-1.486618716,155.0460403,2.706063896,34.54885726,0.602991312,,,,89.12532323,1.555530337,157.2183195,88.69804733,1.548072966,158.4409038,-32.00538321,-0.558599315,158.490883,-149.4897626,-2.609088555,156,-135,-3.034691682,3.264663211,3.212079867,-2.35619449,1.697056275,60,-2219.04592,-2581.084792,-1456.502394,6256.633107,,,10798.902,10798.902
3/16/2026 16:48:50.567,,233,-62260.459,None,60.013,131776.1214,132681.3758,132596.3277,132351.9044,229.2402229,,-85.04128903,-1.484250494,132303.1782,-85.02664331,-1.483994878,155.1988009,2.708730071,34.70400807,0.605699205,,,,89.56263613,1.563162887,157.2045801,89.56263613,1.563162887,157.2045801,-31.77693235,-0.554612096,159.5097489,-149.4897626,-2.609088555,156,-153.4349488,-3.047157765,3.263342167,3.21478776,-2.677945045,2.683281573,60.01,-1961.201648,-2570.342402,-1512.691203,6044.235253,,,10798.902,10798.902
3/16/2026 16:48:50.600,,233,-62116.416,None,60.016,131809.9665,132726.193,132637.2024,132391.7634,229.3092607,,-84.8709466,-1.481277457,132349.9476,-84.86035257,-1.481092557,155.3674094,2.711672843,34.87481287,0.608680311,,,,89.12532323,1.555530337,157.2183195,89.56263613,1.563162887,157.2045801,-32.00538321,-0.558599315,158.490883,-149.4897626,-2.609088555,156,-153.4349488,-3.044255444,3.270272158,3.217768866,-2.677945045,2.683281573,60.01,-2022.179993,-2699.423983,-1574.668803,6296.272779,,,10798.902,10798.902
3/16/2026 16:48:50.633,,233,-62122.55,None,60.016,131779.9111,132699.6549,132617.388,132366.3036,229.265163,,-84.6771529,-1.477895119,132330.6381,-84.66008351,-1.477597202,155.5671941,2.715159745,35.07059479,0.61209735,,,,89.56263613,1.563162887,157.2045801,90,1.570796327,157.2,-31.636036,-0.55215299,157.8581642,-149.1115335,-2.602487213,156.6126432,-135,-3.048393529,3.267312735,3.214584563,-2.35619449,1.697056275,60,-1936.014177,-2626.617591,-1514.664005,6077.295774,,,10798.902,10798.902
3/16/2026 16:48:50.667,,233,-61796.866,None,60.013,131747.9956,132651.7588,132578.3401,132326.6661,229.196509,,-84.48747884,-1.474584682,132287.8008,-84.47530839,-1.474372268,155.7512213,2.718371626,35.25373024,0.615293666,,,,90,1.570796327,157.2,90,1.570796327,156,-31.636036,-0.55215299,157.8581642,-148.8846677,-2.598527657,155.5840609,-135,-3.045168595,3.270524616,3.213821323,-2.35619449,1.697056275,60,-2002.094416,-2692.382385,-1488.571196,6183.047997,,,10845.051,10845.051
3/16/2026 16:48:50.700,,233,-62113.81,None,60.013,131746.131,132672.3701,132585.4086,132335.2956,229.2114556,,-84.3364647,-1.471948989,132297.8013,-84.32316035,-1.471716784,155.9085959,2.72111833,35.41048131,0.618029489,,,,90,1.570796327,157.2,90,1.570796327,157.2,-31.03826336,-0.54171989,158.2590282,-148.5078389,-2.591950753,156.2075542,-153.4349488,-3.042513111,3.26283822,3.209980242,-2.677945045,2.683281573,60,-2057.208775,-2539.512005,-1415.2608,6011.98158,,,10845.051,10845.051
3/16/2026 16:48:50.733,,233,-61973.784,None,60.015,131796.6069,132715.9187,132636.7127,132383.7329,229.2953515,,-84.17671671,-1.46916086,132346.9685,-84.15755901,-1.468826495,156.0701237,2.723937523,35.56660227,0.620754313,,,,90,1.570796327,157.2,90,1.570796327,157.2,-31.26373169,-0.545655055,157.2320578,-148.5078389,-2.591950753,156.2075542,-135,-3.039622822,3.269592578,3.212705066,-2.35619449,1.697056275,60.01,-2117.802026,-2663.71201,-1472.126384,6253.64042,,,10845.051,10845.051
3/16/2026 16:48:50.767,,233,-62162.352,None,60.018,131809.2684,132712.2019,132650.43,132391.2741,229.3084132,,-83.96271487,-1.465425823,132350.058,-83.95358883,-1.465266544,156.2789576,2.727582362,35.77929342,0.624466474,,,,90.43736387,1.578429766,157.2045801,90.87467677,1.586062316,157.2183195,-30.66456458,-0.535197616,157.6436488,-148.1340223,-2.585426423,156.8377506,180,-3.05132886,3.262779978,3.209892897,3.141592654,1.2,60.01,-1875.482487,-2529.187198,-1419.854387,5824.524071,,,10845.051,10845.051
3/16/2026 16:48:50.800,,233,-62118.778,None,60.016,131761.3448,132671.0242,132591.8794,132342.0557,229.2231645,,-83.76712616,-1.462012157,132302.0593,-83.7571941,-1.461838809,156.4747785,2.731000081,35.98314927,0.62802443,,,,90.43736387,1.578429766,157.2045801,90.87467677,1.586062316,157.2183195,-30.66456458,-0.535197616,157.6436488,-148.1340223,-2.585426423,156.8377506,-135,-3.047901125,3.266197697,3.213450853,-2.35619449,1.697056275,60,-1945.792644,-2599.344006,-1493.03519,6038.17184,,,10845.051,10845.051
3/16/2026 16:48:50.833,,233,-62086.464,None,60.013,131722.8625,132629.8853,132545.4257,132300.0238,229.150363,,-83.58747673,-1.458876682,132263.5024,-83.57680437,-1.458690414,156.6591454,2.734217891,36.15818544,0.631079387,,,,90.87467677,1.586062316,157.2183195,91.32197566,1.593869155,156.0415329,-30.44357568,-0.531340632,158.6770305,-148.1340223,-2.585426423,156.8377506,-116.5650512,-3.052559569,3.265558523,3.21650581,-2.034443936,2.683281573,60,-1848.930853,-2602.224008,-1555.847981,6007.002842,,,10845.051,10845.051
3/16/2026 16:48:50.867,,233,-62170.992,None,60.014,131753.0763,132651.5438,132589.2099,132331.9107,229.2055928,,-83.42679255,-1.456072214,132293.645,-83.41546331,-1.455874482,156.8211462,2.737045339,36.32436845,0.633979828,,,,90.87467677,1.586062316,157.2183195,90.87467677,1.586062316,157.2183195,-30.66456458,-0.535197616,157.6436488,-147.7632134,-2.578954588,157.4745694,-135,-3.041936798,3.272242955,3.212934416,-2.35619449,1.697056275,60.01,-2069.311473,-2724.350417,-1488.311997,6281.973887,,,10804.051,10804.051
