time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:48:50.900,,233,-62113.378,None,60.016,131787.1557,132702.7068,132624.4615,132372.0899,229.2751853,,-83.25070309,-1.452998873,132329.0537,-83.24383551,-1.452879012,156.993939,2.740061142,36.49352332,0.636932138,,,,90.87467677,1.586062316,157.2183195,91.31188778,1.593693088,157.241216,-30.44357568,-0.531340632,158.6770305,-147.9010727,-2.581360687,155.819896,-116.5650512,-3.0465721,3.271401774,3.218292825,-2.034443936,2.683281573,60.01,-1973.886524,-2725.704016,-1583.496016,6283.086556,,,10804.051,10804.051
3/16/2026 16:48:50.933,,233,-62181.461,None,60.017,131771.5629,132689.3156,132624.6276,132362.4961,229.2585682,,-83.04641355,-1.449433348,132325.3124,-83.03807339,-1.449287785,157.193994,2.743552759,36.6936354,0.640424752,,,,91.31188778,1.593693088,157.241216,91.31188778,1.593693088,157.241216,-30.44357568,-0.531340632,158.6770305,-147.5288077,-2.574863436,156.4608577,-135,-3.042980873,3.274893391,3.215288188,-2.35619449,1.697056275,60,-2048.490843,-2798.308801,-1527.839994,6374.639638,,,10804.051,10804.051
3/16/2026 16:48:50.967,,233,-62119.814,None,60.015,131739.7826,132648.9233,132578.4037,132323.0142,229.1901837,,-82.86080057,-1.446193791,132281.5601,-82.85232686,-1.446045897,157.3833247,2.746857204,36.8833812,0.643736441,,,,91.74894604,1.601321194,157.2732654,91.74894604,1.601321194,157.2732654,-29.85207627,-0.521017019,159.112036,-147.2913488,-2.570718996,155.449799,-153.4349488,-3.047367091,3.267874223,3.214455437,-2.677945045,2.683281573,60,-1957.402402,-2658.225585,-1500.321604,6115.949591,,,10804.051,10804.051
3/16/2026 16:48:51.000,,233,-61974.562,None,60.014,131731.6603,132641.3219,132569.5925,132314.836,229.1760185,,-82.6822104,-1.443076804,132273.3742,-82.67300172,-1.442916082,157.5671409,2.750065402,37.06801576,0.646958922,,,,91.74894604,1.601321194,157.2732654,91.76239102,1.601555853,156.0738287,-29.475889,-0.514451313,158.5181378,-146.9207385,-2.564250627,156.1015054,-116.5650512,-3.044471935,3.264516715,3.211209549,-2.034443936,2.683281573,60,-2017.233938,-2578.103989,-1439.510396,6034.848323,,,10804.051,10804.051
3/16/2026 16:48:51.033,,233,-62132.717,None,60.015,131772.4174,132686.5835,132609.9216,132356.9552,229.2489711,,-82.5063116,-1.440006791,132314.0635,-82.49638269,-1.439833499,157.7376785,2.753041844,37.23698049,0.649907913,,,,91.74894604,1.601321194,157.2732654,91.74894604,1.601321194,157.2732654,-29.475889,-0.514451313,158.5181378,-146.9207385,-2.564250627,156.1015054,-153.4349488,-3.041154693,3.267493157,3.21415854,-2.677945045,2.683281573,60.01,-2086.547967,-2641.104008,-1500.839998,6228.491974,,,10804.051,10804.051
3/16/2026 16:48:51.067,,233,-61988.141,None,60.016,131790.6412,132708.3646,132639.6305,132380.2034,229.2892381,,-82.32982927,-1.436926593,132344.1064,-82.31848014,-1.436728514,157.9205513,2.756233576,37.41625623,0.653036865,,,,92.18580081,1.608945748,157.3144621,92.20259816,1.609238917,156.115342,-29.475889,-0.514451313,158.5181378,-146.9207385,-2.564250627,156.1015054,-135,-3.045967431,3.270684889,3.217287492,-2.35619449,1.697056275,60,-1987.850113,-2708.136002,-1565.784002,6261.770117,,,10804.051,10804.051
3/16/2026 16:48:51.100,,233,-62142.955,None,60.016,131753.9846,132664.5893,132606.2724,132342.2699,229.2235354,,-82.13301716,-1.433491574,132297.114,-82.12672177,-1.433381699,158.1196747,2.759708936,37.610321,0.656423934,,,,92.18580081,1.608945748,157.3144621,92.20259816,1.609238917,156.115342,-29.475889,-0.514451313,158.5181378,-146.1887999,-2.551475888,157.4242675,-135,-3.042620616,3.274160249,3.207899822,-2.35619449,1.697056275,60,-2056.469536,-2779.703993,-1383.177591,6219.35112,,,10808.051,10808.051
3/16/2026 16:48:51.133,,233,-62149.277,None,60.013,131717.1214,132629.0086,132561.8557,132303.3126,229.1560594,,-81.95223812,-1.430336385,132258.5203,-81.94002708,-1.430123262,158.297743,2.762816815,37.78900798,0.65954261,,,,92.62240146,1.616565867,157.3647991,92.62240146,1.616565867,157.3647991,-28.88658177,-0.504165961,158.9807536,-146.3099325,-2.55359005,155.7598151,-153.4349488,-3.046689129,3.266982776,3.21313266,-2.677945045,2.683281573,60,-1972.247762,-2636.9856,-1475.884794,6085.118156,,,10808.051,10808.051
3/16/2026 16:48:51.167,,233,-61957.814,None,60.014,131732.4485,132645.8136,132592.3404,132324.1961,229.1922306,,-81.79125023,-1.427526616,132287.3583,-81.78279962,-1.427379125,158.4623229,2.765689275,37.94956972,0.662344941,,,,92.62240146,1.616565867,157.3647991,93.05869757,1.62418067,157.4242675,-28.71507753,-0.501172648,157.3510724,-146.3099325,-2.55359005,155.7598151,-135,-3.051559795,3.266861923,3.215934991,-2.35619449,1.697056275,60,-1871.716594,-2607.782411,-1533.945591,6013.444596,,,10808.051,10808.051
3/16/2026 16:48:51.200,,233,-62144.122,None,60.016,131777.7584,132712.7852,132638.6794,132377.0879,229.2838421,,-81.62080949,-1.424551864,132332.6077,-81.61164411,-1.424391898,158.6295875,2.768608593,38.11821363,0.665288333,,,,92.62240146,1.616565867,157.3647991,93.03556913,1.623777003,158.6225709,-28.50653757,-0.497532939,158.4045454,-146.0635005,-2.549289001,154.7627862,-135,-3.048168901,3.266141532,3.214577334,-2.35619449,1.697056275,60.01,-1942.673574,-2611.540807,-1496.865598,6051.079979,,,10808.051,10808.051
3/16/2026 16:48:51.233,,233,-62067.283,None,60.018,131789.3109,132715.15,132648.0331,132384.8357,229.2972616,,-81.41143539,-1.420897596,132344.0792,-81.40138938,-1.42072226,158.8412338,2.772302517,38.33277278,0.669033096,,,,93.05869757,1.62418067,157.4242675,93.05869757,1.62418067,157.4242675,-28.50653757,-0.497532939,158.4045454,-145.6965107,-2.542883821,155.4359032,-116.5650512,-3.04490293,3.269835456,3.211916917,-2.034443936,2.683281573,60.01,-2011.312763,-2688.624002,-1448.76959,6148.706355,,,10808.051,10808.051
3/16/2026 16:48:51.267,,233,-62064.677,None,60.015,131724.1416,132671.8784,132605.003,132334.379,229.2098681,,-81.21353396,-1.417443565,132292.5201,-81.20701061,-1.417329711,159.0339263,2.775665637,38.52619905,0.672409022,,,,93.05869757,1.62418067,157.4242675,93.05869757,1.62418067,157.4242675,-28.12373538,-0.49085178,157.8353573,-145.3327005,-2.536534135,156.115342,-135,-3.041510381,3.266517417,3.208943157,-2.35619449,1.697056275,60,-2080.84088,-2609.164789,-1393.21441,6083.220079,,,10808.051,10808.051
3/16/2026 16:48:51.300,,233,-61958.65,None,60.013,131704.1548,132654.0997,132567.2023,132309.1804,229.1662228,,-81.03764319,-1.414373692,132258.7598,-81.0260164,-1.414170766,159.2140425,2.778809257,38.7051673,0.675532607,,,,93.05869757,1.62418067,157.4242675,93.49463893,1.631789282,157.492857,-28.12373538,-0.49085178,157.8353573,-145.6965107,-2.542883821,155.4359032,-135,-3.045960048,3.269661037,3.218416428,-2.35619449,1.697056275,60,-1988.10782,-2674.108787,-1581.451201,6243.667808,,,10856.774,10856.774
3/16/2026 16:48:51.333,,233,-61929.806,None,60.014,131740.9041,132665.7638,132603.6228,132337.4367,229.2151642,,-80.87174773,-1.41147827,132295.429,-80.85942584,-1.411263212,159.3766251,2.781646858,38.86548785,0.678330728,,,,93.49463893,1.631789282,157.492857,93.49463893,1.631789282,157.492857,-28.12373538,-0.49085178,157.8353573,-145.080598,-2.532134116,155.1298811,-153.4349488,-3.043052494,3.272498638,3.210464844,-2.677945045,2.683281573,60,-2049.820768,-2733.263984,-1415.6352,6198.719953,,,10856.774,10856.774
3/16/2026 16:48:51.367,,233,-61901.626,None,60.017,131780.7077,132719.2758,132645.1112,132382.3838,229.2930148,,-80.69653104,-1.408420162,132348.927,-80.68778091,-1.408267443,159.5512751,2.784695076,39.04432705,0.681452061,,,,93.52145338,1.632257283,156.2951055,93.93017555,1.63939083,157.5705556,-27.73817963,-0.484122563,157.2732654,-145.080598,-2.532134116,155.1298811,-116.5650512,-3.047658273,3.268817639,3.213586177,-2.034443936,2.683281573,60,-1940.222391,-2648.433595,-1480.147203,6068.803189,,,10856.774,10856.774
3/16/2026 16:48:51.400,,233,-62047.771,None,60.017,131762.5666,132707.0077,132630.42,132367.3577,229.2669888,,-80.48984448,-1.404812801,132330.7094,-80.48020188,-1.404644506,159.7592767,2.788325389,39.25001479,0.68504199,,,,93.93017555,1.63939083,157.5705556,94.36525774,1.646984447,157.65735,-27.53607311,-0.480595139,158.3363508,-145.080598,-2.532134116,155.1298811,-135,-3.051628953,3.268920528,3.217176106,-2.35619449,1.697056275,60,-1873.341852,-2668.233612,-1553.644817,6095.220281,,,10856.774,10856.774
3/16/2026 16:48:51.433,,233,-62136.806,None,60.015,131728.2497,132659.6201,132596.2083,132328.7082,229.2000459,,-80.30271677,-1.401546806,132294.2927,-80.28711976,-1.401274587,159.9504739,2.791662409,39.43643573,0.688295649,,,,93.93017555,1.63939083,157.5705556,94.79983611,1.654569271,157.753225,-27.53607311,-0.480595139,158.3363508,-144.7187922,-2.525819413,155.819896,-135,-3.055843858,3.272257548,3.214115062,-2.35619449,3.39411255,60,-1785.302676,-2736.791994,-1497.081596,6019.176266,,,10856.774,10856.774
3/16/2026 16:48:51.467,,233,-62157.744,None,60.014,131728.8296,132671.0866,132580.2968,132327.4183,229.1978117,,-80.11215211,-1.398220825,132284.9918,-80.10177456,-1.398039703,160.1342247,2.794869466,39.62363818,0.691562948,,,,94.36525774,1.646984447,157.65735,94.36525774,1.646984447,157.65735,-27.1496817,-0.473851336,157.7851704,-144.9720577,-2.53023973,156.8010204,-135,-3.04502415,3.268720802,3.221802678,-2.35619449,1.697056275,60.01,-2010.875063,-2654.078396,-1665.676801,6330.63026,,,10856.774,10856.774
3/16/2026 16:48:51.500,,233,-62031.974,None,60.016,131759.9355,132707.3446,132611.8963,132360.4107,229.2549562,,-79.9456644,-1.395315066,132316.0257,-79.9345866,-1.395121722,160.305052,2.797850965,39.79428599,0.694541314,,,,94.36525774,1.646984447,157.65735,94.36525774,1.646984447,157.65735,-27.1496817,-0.473851336,157.7851704,-144.7187922,-2.525819413,155.819896,-153.4349488,-3.042106169,3.271702301,3.220360727,-2.677945045,2.683281573,60.01,-2071.925376,-2716.718393,-1625.947189,6414.590958,,,10816.092,10816.092
3/16/2026 16:48:51.533,,233,-62090.568,None,60.017,131771.6875,132716.732,132620.3452,132370.2692,229.2720317,,-79.74069681,-1.391737707,132327.6825,-79.72875508,-1.391529285,160.5099634,2.801427343,40.00072488,0.698144352,,,,94.79983611,1.654569271,157.753225,94.79983611,1.654569271,157.753225,-26.76059915,-0.467060565,157.241216,-144.3601908,-2.519560638,156.5160695,-153.4349488,-3.046098556,3.268487908,3.21770499,-2.677945045,2.683281573,60,-1990.422247,-2641.017606,-1578.355188,6209.795042,,,10816.092,10816.092
3/16/2026 16:48:51.567,,233,-62160.163,None,60.016,131735.7579,132682.511,132588.9471,132336.4242,229.2134104,,-79.53804675,-1.388200796,132303.4519,-79.52429883,-1.38796085,160.7079974,2.804883689,40.20194899,0.701656376,,,,94.79983611,1.654569271,157.753225,95.23386165,1.662144445,157.8581642,-26.17528998,-0.456844993,157.7806072,-143.7461623,-2.508843819,156.249032,-135,-3.050105295,3.261728682,3.210500195,-2.35619449,1.697056275,60,-1906.797199,-2508.969612,-1426.420816,5842.187627,,,10816.092,10816.092
3/16/2026 16:48:51.600,,233,-61973.15,None,60.014,131708.8535,132653.8018,132569.6854,132311.4693,229.1701872,,-79.34554106,-1.384840938,132276.4376,-79.33096067,-1.384586462,160.9012333,2.808256292,40.39259339,0.704983748,,,,95.27389596,1.662843176,156.6632056,95.27389596,1.662843176,156.6632056,-26.17528998,-0.456844993,157.7806072,-143.7461623,-2.508843819,156.249032,-153.4349488,-3.047429638,3.265101285,3.213827567,-2.677945045,2.683281573,60,-1948.443767,-2578.492798,-1494.964807,6021.901371,,,10816.092,10816.092
3/16/2026 16:48:51.633,,233,-62410.421,None,60.015,131749.6417,132687.5684,132605.2696,132348.1727,229.2337593,,-79.16805634,-1.381743246,132305.3332,-79.15369664,-1.381492622,161.0816577,2.811405291,40.57036348,0.708086421,,,,95.66728568,1.669709122,157.9721494,95.66728568,1.669709122,157.9721494,-25.98437059,-0.453512821,158.8584275,-143.3929252,-2.502678669,156.9616514,-135,-3.051201744,3.264918112,3.21076509,-2.35619449,1.697056275,60,-1886.648836,-2592.936004,-1438.603201,5918.188041,,,10816.092,10816.092
3/16/2026 16:48:51.667,,233,-62261.51,None,60.018,131798.5785,132741.5245,132640.8724,132394.3335,229.3137123,,-78.97634538,-1.378397258,132354.156,-78.96118279,-1.378132621,161.2702213,2.814696347,40.75534693,0.711314992,,,,95.23386165,1.662144445,157.8581642,95.66728568,1.669709122,157.9721494,-26.17528998,-0.456844993,157.7806072,-143.3929252,-2.502678669,156.9616514,-116.5650512,-3.047841743,3.27154134,3.213993661,-2.034443936,2.683281573,60.01,-1955.886968,-2713.996804,-1506.038416,6175.922188,,,10816.092,10816.092
3/16/2026 16:48:51.700,,233,-62095.752,None,60.018,131787.7441,132736.0922,132645.8885,132390.5981,229.3072424,,-78.75833134,-1.374592195,132343.1842,-78.74224853,-1.374311497,161.488065,2.818498437,40.97966652,0.715230107,,,,95.66728568,1.669709122,157.9721494,96.10005996,1.677262458,158.0951612,-25.78290482,-0.44999658,157.2549522,-143.1301024,-2.498091545,156,-135,-3.051573955,3.268495017,3.213321652,-2.35619449,1.697056275,60.01,-1879.438579,-2641.78081,-1482.998402,6004.21779,,,10864.214,10864.214
3/16/2026 16:48:51.733,,233,-62182.8,None,60.016,131743.3869,132683.1513,132588.5865,132339.0493,229.2179572,,-78.5585923,-1.371106091,132301.0775,-78.5467772,-1.370899879,161.6879506,2.821987098,41.18007134,0.718727831,,,,96.14662566,1.678075182,156.9020076,96.58194466,1.685672932,157.0350279,-25.59402925,-0.446700079,158.3363508,-142.7791372,-2.491966047,156.7229402,-135,-3.056572811,3.268687177,3.210693878,-2.35619449,1.697056275,60,-1762.742376,-2662.891194,-1434.758395,5860.391965,,,10864.214,10864.214
3/16/2026 16:48:51.767,,233,-62041.234,None,60.014,131724.07,132677.2363,132576.8586,132326.746,229.1966472,,-78.36591681,-1.36774327,132281.6657,-78.35328429,-1.367522791,161.8780502,2.825304963,41.37082516,0.722057113,,,,96.14662566,1.678075182,156.9020076,96.53213669,1.684803619,158.2271784,-25.78290482,-0.44999658,157.2549522,-142.5121441,-2.487306139,155.7690598,-135,-3.05232641,3.275301543,3.209363252,-2.35619449,1.697056275,60,-1850.284392,-2781.417605,-1398.4848,6030.186797,,,10864.214,10864.214
3/16/2026 16:48:51.800,,233,-62107.373,None,60.016,131771.8049,132710.4002,132611.501,132365.2385,229.2633182,,-78.19483302,-1.364757294,132326.8528,-78.17637382,-1.36443512,162.0516383,2.828334646,41.54441235,0.725086781,,,,96.14662566,1.678075182,156.9020076,96.14662566,1.678075182,156.9020076,-25.01689348,-0.43662716,158.9082754,-142.5121441,-2.487306139,155.7690598,-116.5650512,-3.042510302,3.264961806,3.21239292,-2.034443936,2.683281573,60.01,-2053.818002,-2595.1104,-1461.283198,6110.2116,,,10864.214,10864.214
3/16/2026 16:48:51.833,,233,-62191.31,None,60.018,131803.0777,132738.366,132641.5694,132395.0037,229.3148731,,-77.97381844,-1.360899862,132348.7246,-77.96062192,-1.360669539,162.2677603,2.832106687,41.76181872,0.728881238,,,,96.58194466,1.685672932,157.0350279,96.53213669,1.684803619,158.2271784,-24.80566575,-0.432940541,157.3144621,-142.1635475,-2.48122198,156.5022684,-153.4349488,-3.045473158,3.265047228,3.210103218,-2.677945045,2.683281573,60,-1994.613874,-2571.393607,-1421.078404,5987.085885,,,10864.214,10864.214
3/16/2026 16:48:51.867,,233,-62186.688,None,60.018,131780.1351,132715.2222,132612.8926,132370.0791,229.2717023,,-77.75354905,-1.357055436,132323.112,-77.73433961,-1.356720168,162.4874321,2.835940683,41.98875398,0.732842006,,,,97.01650174,1.693257384,157.1770976,97.01650174,1.693257384,157.1770976,-24.62356479,-0.429762279,158.4045454,-142.1635475,-2.48122198,156.5022684,-153.4349488,-3.049977552,3.265702962,3.214063986,-2.677945045,2.683281573,60,-1902.761429,-2602.440008,-1502.769614,6007.971051,,,10864.214,10864.214
3/16/2026 16:48:51.900,,233,-61832.88,None,60.016,131741.1047,132685.3935,132581.5535,132336.6926,229.2138753,,-77.55969166,-1.353671986,132298.2345,-77.54364977,-1.353392002,162.6843063,2.839376786,42.18264207,0.736225991,,,,97.01650174,1.693257384,157.1770976,97.07034482,1.694197123,155.9861532,-24.80566575,-0.432940541,157.3144621,-141.5462908,-2.470448818,156.2997121,-116.5650512,-3.047589125,3.272317327,3.206674809,-2.034443936,2.683281573,60,-1951.855496,-2720.894406,-1347.71039,6020.460293,,,10864.214,10864.214
3/16/2026 16:48:51.933,,233,-62195.918,None,60.016,131759.4536,132694.2035,132587.1963,132347.6103,229.2327853,,-77.3793153,-1.350523825,132304.7547,-77.36365317,-1.350250469,162.8645095,2.842521925,42.36263912,0.739367532,,,,97.01650174,1.693257384,157.1770976,97.01650174,1.693257384,157.1770976,-24.22774532,-0.422853926,157.9083278,-141.8182146,-2.475194784,157.241216,-135,-3.043507853,3.265375851,3.214562316,-2.35619449,1.697056275,60.01,-2036.431671,-2587.075198,-1519.934399,6143.441268,,,10827.273,10827.273
3/16/2026 16:48:51.967,,233,-61844.76,None,60.018,131780.7251,132716.7906,132625.8849,132375.1378,229.2804644,,-77.17477819,-1.346953979,132337.5936,-77.15711417,-1.346645684,163.0625747,2.845978815,42.56522192,0.742903269,,,,97.01650174,1.693257384,157.1770976,97.45024907,1.700827703,157.328192,-24.40766867,-0.425994181,156.8147952,-141.8924231,-2.476489967,155.5562921,-153.4349488,-3.047473387,3.271972996,3.219393236,-2.677945045,2.683281573,60.01,-1954.832938,-2705.788797,-1603.46879,6264.090525,,,10827.273,10827.273
3/16/2026 16:48:52.000,,233,-61876.426,None,60.018,131774.061,132708.7503,132613.3834,132366.0644,229.2647487,,-76.95553574,-1.343127476,132330.7692,-76.93694445,-1.342802997,163.288846,2.849927995,42.78880701,0.746805565,,,,97.45024907,1.700827703,157.328192,97.50734667,1.701824244,156.1384001,-23.82944948,-0.415902352,157.4196938,-141.5462908,-2.470448818,156.2997121,-135,-3.044627241,3.265830347,3.217254383,-2.35619449,1.697056275,60,-2015.595892,-2588.774394,-1566.777589,6171.147875,,,10827.273,10827.273
3/16/2026 16:48:52.033,,233,-62021.045,None,60.017,131749.3963,132678.4828,132578.9397,132336.2617,229.2131289,,-76.74906456,-1.339523874,132294.2665,-76.73079365,-1.339204987,163.4958226,2.853540418,42.9937252,0.750382062,,,,97.88313932,1.708383063,157.4882853,97.94347181,1.709436064,156.2997121,-23.65421335,-0.412843905,158.5181378,-140.9275042,-2.459648955,156.115342,-153.4349488,-3.048641051,3.266384323,3.210031017,-2.677945045,2.683281573,60,-1933.840248,-2617.804795,-1415.404798,5967.049841,,,10827.273,10827.273
3/16/2026 16:48:52.067,,233,-61992.072,None,60.015,131738.6021,132651.9086,132556.0141,132316.1429,229.1782822,,-76.56006699,-1.336225245,132274.452,-76.54730213,-1.336002456,163.6815371,2.856781748,43.18053328,0.753642479,,,,97.88313932,1.708383063,157.4882853,97.94347181,1.709436064,156.2997121,-23.65421335,-0.412843905,158.5181378,-140.9275042,-2.459648955,156.115342,-153.4349488,-3.04543852,3.269625653,3.213291434,-2.677945045,2.683281573,60,-1999.966669,-2684.894409,-1482.465614,6167.326693,,,10827.273,10827.273
3/16/2026 16:48:52.100,,233,-61978.061,None,60.016,131764.1447,132676.1727,132585.3891,132342.5379,229.2239997,,-76.375913,-1.333011151,132302.726,-76.36747298,-1.332863845,163.8681057,2.860037984,43.36803083,0.756914928,,,,97.88313932,1.708383063,157.4882853,98.31512576,1.715922649,157.65735,-23.42869281,-0.408907829,156.9387142,-140.9275042,-2.459648955,156.115342,-135,-3.048786494,3.268945813,3.216563883,-2.35619449,1.697056275,60,-1930.9465,-2644.588807,-1550.347202,6125.882509,,,10827.273,10827.273
3/16/2026 16:48:52.133,,233,-62228.347,None,60.018,131776.111,132711.7435,132606.2165,132365.3516,229.2635142,,-76.16413027,-1.329314845,132323.3955,-76.14851159,-1.329042248,164.0773764,2.863690446,43.58100665,0.760632057,,,,98.31512576,1.715922649,157.65735,98.31512576,1.715922649,157.65735,-23.2557149,-0.405888795,158.0405011,-140.587244,-2.453710293,156.8744721,-135,-3.044964897,3.269579241,3.21434235,-2.35619449,1.697056275,60,-2012.6892,-2677.046403,-1512.043181,6201.778783,,,10818.35,10818.35
3/16/2026 16:48:52.167,,233,-62077.45,None,60.018,131760.888,132681.5776,132603.247,132349.2271,229.2355857,,-75.94863259,-1.325553701,132310.9492,-75.93717915,-1.325353801,164.2944799,2.867479618,43.79734667,0.764407903,,,,98.81290164,1.724610477,156.6494175,98.81290164,1.724610477,156.6494175,-22.68652667,-0.395954586,158.6770305,-140.3073268,-2.448824818,155.9492225,-153.4349488,-3.049964278,3.263434204,3.213232721,-2.677945045,2.683281573,60,-1896.473075,-2558.851202,-1480.204794,5935.529072,,,10818.35,10818.35
3/16/2026 16:48:52.200,,233,-61889.04,None,60.016,131726.956,132651.3723,132577.4533,132319.2587,229.1836788,,-75.74692865,-1.322033303,132279.8771,-75.73968889,-1.321906946,164.4953103,2.870984768,43.99517129,0.767860594,,,,98.81290164,1.724610477,156.6494175,98.81290164,1.724610477,156.6494175,-22.85481996,-0.398891858,157.5705556,-140.3073268,-2.448824818,155.9492225,-116.5650512,-3.046517423,3.269876626,3.216685412,-2.034443936,2.683281573,60,-1967.140912,-2674.036789,-1551.110395,6192.288096,,,10818.35,10818.35
3/16/2026 16:48:52.233,,233,-61867.31,None,60.016,131741.0702,132655.4512,132570.4496,132322.9665,229.190101,,-75.5590911,-1.318754919,132279.3187,-75.54731124,-1.318549322,164.683968,2.874277467,44.18584004,0.771188391,,,,98.81290164,1.724610477,156.6494175,99.24611275,1.732171437,156.8377506,-22.45154646,-0.391853408,157.1083702,-140.3073268,-2.448824818,155.9492225,-135,-3.050720759,3.266130875,3.220013209,-2.35619449,1.697056275,60,-1880.409513,-2588.832,-1619.625588,6088.8671,,,10818.35,10818.35
3/16/2026 16:48:52.267,,233,-62084.549,None,60.018,131777.3852,132686.3333,132606.8833,132357.5055,229.2499243,,-75.35376732,-1.315171344,132315.5327,-75.34115214,-1.314951167,164.8916755,2.877902647,44.39505648,0.774839907,,,,99.24611275,1.732171437,156.8377506,99.24611275,1.732171437,156.8377506,-21.88233567,-0.381918806,157.7669167,-139.9697407,-2.442932829,156.7183461,-135,-3.047122604,3.259821453,3.217772736,-2.35619449,1.697056275,60.01,-1957.534398,-2469.182405,-1581.638398,6008.3552,,,10818.35,10818.35
3/16/2026 16:48:52.300,,233,-62098.344,None,60.019,131766.6583,132683.4286,132610.9136,132354.321,229.2444086,,-75.12816305,-1.311233806,132316.2842,-75.11328632,-1.310974158,165.1166492,2.881829178,44.61871813,0.778743539,,,,99.17620334,1.730951288,158.0222769,99.24611275,1.732171437,156.8377506,-22.28558765,-0.38895688,158.2180773,-139.351078,-2.432135126,156.5804586,-135,-3.043145595,3.270786058,3.210878665,-2.35619449,1.697056275,60.01,-2055.098356,-2704.607995,-1437.523184,6197.229535,,,10818.35,10818.35
3/16/2026 16:48:52.333,,233,-62168.688,None,60.017,131716.0872,132642.2099,132574.6108,132311.6408,229.1704844,,-74.91857756,-1.307575849,132271.8326,-74.91290094,-1.307476774,165.3263528,2.885489197,44.83131092,0.782453983,,,,99.60520416,1.738438765,158.2180773,99.60520416,1.738438765,158.2180773,-21.47679098,-0.374840715,157.3236155,-139.351078,-2.432135126,156.5804586,-135,-3.045915539,3.260329912,3.214589109,-2.35619449,3.39411255,60,-1999.257546,-2471.96159,-1513.958381,5985.177517,,,10860.35,10860.35
3/16/2026 16:48:52.367,,233,-61908.754,None,60.015,131696.6082,132608.7657,132540.1124,132282.479,229.1199746,,-74.71661096,-1.304050867,132249.1391,-74.70504519,-1.303849006,165.5261431,2.888976195,45.02934483,0.785910327,,,,99.67826005,1.739713831,157.0350279,100.0331206,1.745907315,158.4227256,-21.63794123,-0.377653318,156.2075542,-139.063366,-2.427113605,155.6719628,-135,-3.049756321,3.266629513,3.213023932,-2.35619449,3.39411255,60,-1904.553967,-2583.331202,-1472.572785,5960.457953,,,10860.35,10860.35
3/16/2026 16:48:52.400,,233,-62063.15,None,60.016,131737.3953,132647.1473,132574.828,132320.4343,229.1857151,,-74.5529585,-1.301194593,132278.2818,-74.54210006,-1.301005077,165.6909575,2.891852749,45.1980261,0.788854371,,,,99.67826005,1.739713831,157.0350279,100.1092985,1.747236871,157.241216,-21.88233567,-0.381918806,157.7669167,-138.731397,-2.421319654,156.4608577,-135,-3.048241948,3.273771555,3.210174025,-2.35619449,1.697056275,60,-1936.295948,-2758.104019,-1421.452813,6115.85278,,,10860.35,10860.35
3/16/2026 16:48:52.433,,233,-62260.546,None,60.019,131791.7448,132692.2696,132628.3528,132371.4249,229.2740334,,-74.3329377,-1.297354506,132332.531,-74.32118083,-1.29714931,165.9097182,2.895670843,45.41055774,0.792563748,,,,100.1092985,1.747236871,157.241216,100.5391837,1.754739783,157.4562796,-21.7210508,-0.379103853,158.8810876,-138.731397,-2.421319654,156.4608577,-153.4349488,-3.051889093,3.274774696,3.213883402,-2.677945045,2.683281573,60,-1864.060898,-2799.489593,-1498.809615,6162.360106,,,10860.35,10860.35
3/16/2026 16:48:52.467,,233,-62268.365,None,60.019,131782.0976,132689.9993,132616.3863,132363.4681,229.2602518,,-74.09956883,-1.29328145,132322.7687,-74.08685353,-1.293059527,166.1497526,2.899860234,45.64522849,0.796659525,,,,100.5391837,1.754739783,157.4562796,100.5391837,1.754739783,157.4562796,-20.91254769,-0.364992812,158.0086074,-138.4027698,-2.415584026,157.2549522,-116.5650512,-3.04779931,3.264853046,3.212243551,-2.034443936,2.683281573,60,-1951.325115,-2577.7584,-1472.16959,6001.253106,,,10860.35,10860.35
3/16/2026 16:48:52.500,,233,-62259.322,None,60.017,131708.5364,132631.3901,132554.9668,132298.9587,229.1485183,,-73.88536088,-1.289542816,132252.4268,-73.87677436,-1.289392953,166.3623185,2.903570209,45.85827206,0.800377837,,,,100.5391837,1.754739783,157.4562796,100.5391837,1.754739783,157.4562796,-20.75832427,-0.362301106,159.1301354,-138.1108407,-2.410488902,156.3595856,-116.5650512,-3.044132736,3.265871315,3.210866739,-2.034443936,2.683281573,60,-2026.291571,-2616.235201,-1434.643204,6077.169976,,,10860.35,10860.35
3/16/2026 16:48:52.533,,233,-62085.427,None,60.015,131692.3597,132614.6843,132545.033,132284.6903,229.1238047,,-73.70111608,-1.286327138,132251.0701,-73.69531343,-1.286225863,166.5472195,2.90679734,46.04176003,0.803580306,,,,100.9678722,1.762221808,157.6801826,100.9678722,1.762221808,157.6801826,-20.50497948,-0.357879405,157.5842632,-138.1108407,-2.410488902,156.3595856,-135,-3.048447671,3.264676745,3.214069208,-2.35619449,1.697056275,60,-1939.579585,-2565.72,-1500.739198,6006.038783,,,10860.35,10860.35
3/16/2026 16:48:52.567,,233,-62128.498,None,60.016,131733.7488,132657.759,132579.4219,132324.3045,229.1924185,,-73.5098508,-1.282988929,132280.9053,-73.5047203,-1.282899385,166.7381126,2.910129053,46.2358801,0.80696834,,,,100.9678722,1.762221808,157.6801826,101.3953211,1.769682199,157.9128874,-20.50497948,-0.357879405,157.5842632,-138.1108407,-2.410488902,156.3595856,-153.4349488,-3.052581584,3.268008458,3.217457242,-2.677945045,2.683281573,60,-1854.14911,-2635.660801,-1571.169592,6060.979503,,,10817.35,10817.35
3/16/2026 16:48:52.600,,233,-62393.155,None,60.02,131777.7524,132695.0239,132617.0432,132363.9245,229.2610424,,-73.28234165,-1.279018145,132324.8575,-73.27626826,-1.278912145,166.9653817,2.914095647,46.45921593,0.810866286,,,,100.9678722,1.762221808,157.6801826,101.3953211,1.769682199,157.9128874,-20.35322915,-0.355230862,158.7087899,-137.7851664,-2.404804814,157.1633545,-153.4349488,-3.048594344,3.269326509,3.2156711,-2.677945045,2.683281573,60.01,-1937.614654,-2682.748793,-1542.571192,6162.93464,,,10817.35,10817.35
3/16/2026 16:48:52.633,,233,-62216.309,None,60.019,131754.9797,132679.5915,132615.5231,132350.7029,229.2381418,,-73.04244422,-1.274831145,132317.0003,-73.03884317,-1.274768295,167.203084,2.918244335,46.70128204,0.815091137,,,,101.3953211,1.769682199,157.9128874,101.3953211,1.769682199,157.9128874,-19.94599786,-0.348123335,158.29542,-137.4895529,-2.399645386,156.2766777,-135,-3.044450494,3.26636767,3.214736523,-2.35619449,1.697056275,60,-2026.551835,-2613.80159,-1514.534418,6154.887843,,,10817.35,10817.35
3/16/2026 16:48:52.667,,233,-62335.253,None,60.017,131705.2766,132641.7534,132571.3994,132306.8285,229.1621491,,-72.83420996,-1.271196772,132263.7202,-72.82473116,-1.271031336,167.4172182,2.921981682,46.91098503,0.818751144,,,,101.3953211,1.769682199,157.9128874,101.8214883,1.777120221,158.154355,-19.94599786,-0.348123335,158.29542,-137.1669147,-2.394014286,157.0900379,-135,-3.048151557,3.270105017,3.21276543,-2.35619449,1.697056275,60,-1948.785605,-2690.899196,-1480.967995,6120.652796,,,10817.35,10817.35
3/16/2026 16:48:52.700,,233,-62020.166,None,60.016,131703.923,132644.6504,132561.0969,132303.9065,229.1570881,,-72.64349449,-1.267868159,132262.2907,-72.63320698,-1.267688608,167.6033136,2.92522966,47.09829189,0.822020266,,,,101.9112154,1.778686254,156.9799987,101.9112154,1.778686254,156.9799987,-19.53665494,-0.340978953,157.8900884,-136.8676788,-2.388791635,156.2121634,-116.5650512,-3.046374862,3.266208613,3.210811901,-2.034443936,2.683281573,60,-1973.976679,-2603.116793,-1432.224002,6009.317474,,,10817.35,10817.35
3/16/2026 16:48:52.733,,233,-62199.619,None,60.018,131737.7861,132685.7207,132596.3022,132340.6263,229.2206887,,-72.4360903,-1.264248273,132299.6871,-72.42990219,-1.26414027,167.8140411,2.928907548,47.30321289,0.825596812,,,,101.8214883,1.777120221,158.154355,101.8214883,1.777120221,158.154355,-19.94599786,-0.348123335,158.29542,-136.8676788,-2.388791635,156.2121634,-153.4349488,-3.041260491,3.277030883,3.214388447,-2.677945045,2.683281573,60.01,-2095.806873,-2835.993585,-1506.499199,6438.299657,,,10817.35,10817.35
3/16/2026 16:48:52.767,,234,-62148.614,None,60.019,131753.6895,132697.6408,132618.4863,132357.2961,229.2495616,,-72.20920305,-1.260288344,132315.5294,-72.20204811,-1.260163466,168.0376909,2.932810973,47.53031787,0.829560541,,,,101.8214883,1.777120221,158.154355,101.8214883,1.777120221,158.154355,-19.53665494,-0.340978953,157.8900884,-136.8676788,-2.388791635,156.2121634,-135,-3.037283687,3.273789926,3.218352176,-2.35619449,3.39411255,60,-2178.842231,-2761.689589,-1588.636786,6529.168607,,,11784.915,11784.915
3/16/2026 16:48:52.800,,234,-61876.397,None,60.018,131745.1407,132685.6431,132608.036,132346.9597,229.2316584,,-71.98904272,-1.256445821,132303.2005,-71.97598543,-1.256217928,168.264262,2.936765385,47.75072483,0.833407368,,,,101.3953211,1.769682199,157.9128874,101.8214883,1.777120221,158.154355,-20.09523119,-0.350727948,157.1679357,-137.1905739,-2.394427217,155.3942084,-135,-3.033338149,3.287493333,3.227834585,-2.35619449,3.39411255,60,-2257.279398,-3031.819188,-1774.944,7064.042585,,,11784.915,11784.915
3/16/2026 16:48:52.833,,234,-61762.248,None,60.016,131731.2635,132666.5903,132588.8819,132329.5905,229.2015741,,-71.7902163,-1.252975645,132289.2153,-71.77631541,-1.252733029,168.4583325,2.940152555,47.9530442,0.836938508,,,,101.4819914,1.771194881,156.7367219,101.3953211,1.769682199,157.9128874,-19.68332755,-0.343538873,156.7596887,-137.1905739,-2.394427217,155.3942084,-135,-3.022415228,3.283691428,3.231365725,-2.35619449,1.697056275,60,-2465.248176,-2945.260797,-1847.160016,7257.66899,,,11784.915,11784.915
3/16/2026 16:48:52.867,,234,-61770.226,None,60.018,131772.1115,132703.1696,132614.2108,132363.8288,229.2608765,,-71.58148243,-1.249332552,132322.3519,-71.57330111,-1.249189761,168.6677134,2.94380694,48.15807102,0.840516901,,,,101.9112154,1.778686254,156.9799987,101.9112154,1.778686254,156.9799987,-19.68332755,-0.343538873,156.7596887,-136.8676788,-2.388791635,156.2121634,-135,-3.027876015,3.287345813,3.229308536,-2.35619449,1.697056275,60.01,-2357.030114,-3021.307194,-1814.788799,7193.126107,,,11784.915,11784.915
3/16/2026 16:48:52.900,,234,-61972.416,None,60.019,131784.4753,132732.2685,132645.2366,132388.0179,229.3027733,,-71.34984598,-1.245289733,132349.8431,-71.34397319,-1.245187234,168.8973067,2.947814099,48.39228799,0.844604758,,,,102.3390873,1.786154026,157.2320578,102.2463329,1.784535156,158.4045454,-19.12522602,-0.333798164,157.492857,-136.5650691,-2.383510099,155.3385979,-153.4349488,-3.02972239,3.281612263,3.228114857,-2.677945045,2.683281573,60.01,-2323.126985,-2917.46879,-1780.560004,7021.155779,,,11784.915,11784.915
3/16/2026 16:48:52.933,,234,-62102.722,None,60.018,131742.1813,132702.3113,132600.6548,132349.0831,229.2353363,,-71.11973487,-1.241273537,132314.9586,-71.10624584,-1.241038109,169.126997,2.951822952,48.61750137,0.848535473,,,,102.7655658,1.793597481,157.492857,102.7655658,1.793597481,157.492857,-18.98321706,-0.33131964,158.6271099,-136.2453643,-2.377930197,156.1660655,-135,-3.03463559,3.283142592,3.22646567,-2.35619449,1.697056275,60,-2224.594815,-2969.711986,-1755.417598,6949.724399,,,11784.915,11784.915
3/16/2026 16:48:52.967,,234,-61887.586,None,60.016,131704.7452,132652.4275,132562.6221,132307.2878,229.1629447,,-70.92067754,-1.237799331,132269.9955,-70.91295909,-1.237664619,169.3233521,2.955249994,48.81700232,0.852017421,,,,102.3390873,1.786154026,157.2320578,102.3390873,1.786154026,157.2320578,-18.98321706,-0.33131964,158.6271099,-136.5650691,-2.383510099,155.3385979,-135,-3.023818645,3.286569634,3.23552752,-2.35619449,3.39411255,60,-2443.697439,-3039.96959,-1931.471996,7415.139025,,,12355.581,12355.581
3/16/2026 16:48:53.000,,234,-61864.603,None,60.014,131733.3683,132665.2846,132584.8547,132328.5076,229.1996984,,-70.73006737,-1.234472556,132283.267,-70.71832838,-1.234267672,169.5194698,2.958672895,49.01115956,0.855406104,,,,102.3390873,1.786154026,157.2320578,102.2463329,1.784535156,158.4045454,-19.12522602,-0.333798164,157.492857,-136.5650691,-2.383510099,155.3385979,-135,-3.018802828,3.292471059,3.238916203,-2.35619449,3.39411255,60,-2547.513591,-3140.4816,-2001.268795,7689.263986,,,12355.581,12355.581
3/16/2026 16:48:53.033,,234,-61898.818,None,60.018,131800.768,132747.3064,132656.9004,132402.3452,229.3275889,,-70.54988068,-1.231327705,132365.8911,-70.54057779,-1.231165339,169.6997861,2.961820008,49.18901697,0.858510302,,,,102.3390873,1.786154026,157.2320578,102.7655658,1.793597481,157.492857,-19.12522602,-0.333798164,157.492857,-136.2453643,-2.377930197,156.1660655,-153.4349488,-3.02476282,3.295618172,3.236440499,-2.677945045,2.683281573,60,-2425.953831,-3207.456003,-1961.971201,7595.381035,,,12355.581,12355.581
3/16/2026 16:48:53.067,,234,-62028.144,None,60.02,131830.7231,132785.9782,132680.7544,132433.1758,229.3809891,,-70.31683147,-1.227260229,132391.7097,-70.3016211,-1.226994758,169.9290315,2.965821094,49.42343621,0.86260169,,,,102.7655658,1.793597481,157.492857,103.1906107,1.801015914,157.7623529,-18.71173788,-0.326581435,157.1037874,-135.9290393,-2.372409285,156.9983439,-135,-3.028010672,3.292402529,3.235010975,-2.35619449,1.697056275,60,-2363.180507,-3134.160014,-1943.136004,7440.476525,,,12355.581,12355.581
3/16/2026 16:48:53.100,,234,-62129.894,None,60.019,131783.01,132728.0851,132630.0243,132381.0531,229.2907099,,-70.08302769,-1.223179583,132343.8485,-70.06681666,-1.222896647,170.161264,2.969874315,49.65679271,0.866674529,,,,103.1906107,1.801015914,157.7623529,103.1906107,1.801015914,157.7623529,-18.57234851,-0.324148631,158.2408291,-135.9290393,-2.372409285,156.9983439,-135,-3.023912561,3.294022946,3.239083814,-2.35619449,1.697056275,60,-2451.361028,-3189.110385,-2026.814402,7667.285814,,,12355.581,12355.581
3/16/2026 16:48:53.133,,234,-62048.491,None,60.016,131726.9784,132674.5875,132574.2893,132325.9677,229.1952992,,-69.88500573,-1.219723448,132280.5466,-69.87464095,-1.219542548,170.3570636,2.973291664,49.85378582,0.870112707,,,,103.1906107,1.801015914,157.7623529,103.6141827,1.808408641,158.0405011,-18.57234851,-0.324148631,158.2408291,-135,-2.35619449,156.1291773,-153.4349488,-3.027951189,3.297440295,3.226307197,-2.677945045,2.683281573,60,-2366.469987,-3258.719992,-1751.385593,7376.575572,,,12355.581,12355.581
3/16/2026 16:48:53.167,,234,-62106.566,None,60.015,131752.4506,132683.7965,132587.7415,132341.9904,229.2230514,,-69.69455151,-1.216399395,132301.7692,-69.67849438,-1.216119145,170.55216,2.976696738,50.04835968,0.873508662,,,,103.1906107,1.801015914,157.7623529,103.6141827,1.808408641,158.0405011,-18.15949047,-0.316942899,157.8627252,-135.3097039,-2.361599843,156.9799987,-153.4349488,-3.024527786,3.293639637,3.235108505,-2.677945045,2.683281573,60,-2437.828834,-3172.492798,-1943.568009,7553.889641,,,12560.607,12560.607
3/16/2026 16:48:53.200,,234,-62087.04,None,60.017,131789.3328,132735.867,132633.4253,132386.8877,229.3008158,,-69.51266493,-1.213224875,132342.7338,-69.50074129,-1.213016768,170.7343883,2.979877222,50.22695127,0.876625673,,,,103.6141827,1.808408641,158.0405011,103.7173463,1.810209185,156.8744721,-17.61257784,-0.307397473,158.6361875,-135.3097039,-2.361599843,156.9799987,-135,-3.023225953,3.287274695,3.238225516,-2.35619449,1.697056275,60,-2469.923152,-3056.745591,-2008.843203,7535.511947,,,12560.607,12560.607
3/16/2026 16:48:53.233,,234,-61953.682,None,60.018,131801.0455,132752.3424,132646.9872,132400.8097,229.3249293,,-69.29925803,-1.209500222,132361.3191,-69.27971571,-1.209159144,170.9506362,2.98365146,50.44728182,0.880471166,,,,103.2908014,1.802764572,156.5942528,103.6141827,1.808408641,158.0405011,-17.74467163,-0.309702945,157.492857,-135,-2.35619449,156.1291773,180,-3.017567785,3.293354405,3.236665656,3.141592654,1.2,60,-2564.080827,-3160.800006,-1966.003189,7690.884022,,,12560.607,12560.607
3/16/2026 16:48:53.267,,234,-61769.851,None,60.017,131786.3624,132726.9665,132632.9948,132382.7837,229.2937074,,-69.09005641,-1.205848965,132339.5451,-69.07635821,-1.205609886,171.1534081,2.987190497,50.65041197,0.884016456,,,,103.7173463,1.810209185,156.8744721,103.7173463,1.810209185,156.8744721,-17.74467163,-0.309702945,157.492857,-135,-2.35619449,156.1291773,-135,-3.015819071,3.296893442,3.240210946,-2.35619449,1.697056275,60,-2604.268304,-3233.304015,-2038.86719,7876.439509,,,12560.607,12560.607
3/16/2026 16:48:53.300,,234,-61773.235,None,60.016,131787.0797,132720.5322,132617.2126,132375.6009,229.2812664,,-68.9009436,-1.202548324,132340.155,-68.88645173,-1.202295393,171.3416687,2.990476265,50.838995,0.887307851,,,,103.7173463,1.810209185,156.8744721,104.1423466,1.81762684,157.1633545,-17.32792178,-0.302429288,157.1312827,-135,-2.35619449,156.1291773,-153.4349488,-3.019922233,3.292905553,3.243502341,-2.677945045,2.683281573,60,-2519.74661,-3143.534409,-2106.431992,7769.713011,,,12560.607,12560.607
3/16/2026 16:48:53.333,,234,-61827.12,None,60.016,131815.9646,132751.1383,132638.4037,132402.4916,229.3278426,,-68.70888037,-1.199196188,132357.7447,-68.69547985,-1.198962305,171.5322342,2.99380226,51.03337155,0.890700362,,,,104.1423466,1.81762684,157.1633545,104.6763931,1.826947709,156.2997121,-17.19854122,-0.300171171,158.2772251,-135,-2.35619449,156.1291773,-135,-3.025910014,3.293973431,3.246894852,-2.35619449,3.39411255,60.01,-2401.04196,-3189.369605,-2176.6464,7767.057964,,,12560.607,12560.607
3/16/2026 16:48:53.367,,234,-61821.763,None,60.018,131830.4183,132774.5877,132666.6533,132424.5587,229.3660638,,-68.49080514,-1.195390057,132387.6423,-68.47944993,-1.195191871,171.7483316,2.997573871,51.24954163,0.894473242,,,,104.1423466,1.81762684,157.1633545,104.5657642,1.825016871,157.4608523,-17.32792178,-0.302429288,157.1312827,-134.3772443,-2.345325353,156.1384001,-116.5650512,-3.020208742,3.300003159,3.239798595,-2.034443936,2.683281573,60.01,-2519.375232,-3291.120009,-2031.004809,7841.50005,,,12698.246,12698.246
3/16/2026 16:48:53.400,,234,-61776.259,None,60.018,131808.8614,132737.1602,132629.3403,132392.4363,229.3104262,,-68.27286778,-1.191586333,132354.8349,-68.26252045,-1.191405738,171.9709871,3.001459942,51.4689188,0.898302096,,,,104.1423466,1.81762684,157.1633545,104.5657642,1.825016871,157.4608523,-17.32792178,-0.302429288,157.1312827,-134.3772443,-2.345325353,156.1384001,-135,-3.016422609,3.30388923,3.243627449,-2.35619449,3.39411255,60,-2596.90977,-3370.204809,-2109.32641,8076.440988,,,12698.246,12698.246
3/16/2026 16:48:53.433,,234,-61905.758,None,60.015,131762.2929,132701.2858,132602.9397,132356.1769,229.2476231,,-68.08568782,-1.188319426,132308.1853,-68.07456128,-1.188125231,172.1571289,3.004708729,51.65843088,0.901609705,,,,104.5657642,1.825016871,157.4608523,105.1010982,1.83436021,156.6080458,-16.78264415,-0.292912398,157.9265652,-134.0709607,-2.339979695,156.9983439,-153.4349488,-3.022485441,3.297621127,3.2415894,-2.677945045,2.683281573,60,-2475.540471,-3256.646401,-2078.308791,7810.495663,,,12698.246,12698.246
3/16/2026 16:48:53.467,,234,-61859.434,None,60.014,131781.7643,132714.3851,132611.6894,132369.9382,229.2714583,,-67.89852443,-1.185052808,132327.5699,-67.88662429,-1.184845112,172.3461304,3.008007428,51.84626782,0.904888078,,,,104.5657642,1.825016871,157.4608523,105.1010982,1.83436021,156.6080458,-16.78264415,-0.292912398,157.9265652,-134.6902961,-2.350789137,156.9799987,-153.4349488,-3.019205322,3.300919826,3.255677215,-2.677945045,2.683281573,60,-2543.751412,-3325.24801,-2369.793583,8238.793004,,,12698.246,12698.246
3/16/2026 16:48:53.500,,234,-61866.475,None,60.017,131847.0641,132767.7424,132662.9329,132426.5526,229.3695174,,-67.71732731,-1.181890322,132381.6771,-67.70666034,-1.181704148,172.5268415,3.011161433,52.02819694,0.908063341,,,,104.5657642,1.825016871,157.4608523,105.1010982,1.83436021,156.6080458,-16.36491817,-0.285621704,157.5842632,-134.0709607,-2.339979695,156.9983439,-153.4349488,-3.016064358,3.296783137,3.248043036,-2.677945045,2.683281573,60,-2609.762304,-3233.894413,-2212.948805,8056.605521,,,12698.246,12698.246
3/16/2026 16:48:53.533,,234,-61686.173,None,60.019,131857.1123,132784.9452,132675.6843,132439.8945,229.3926262,,-67.49078308,-1.17793638,132402.7084,-67.47720226,-1.177699349,172.7523154,3.015096695,52.24909694,0.911918773,,,,105.1010982,1.83436021,156.6080458,105.524111,1.841743177,156.9249502,-15.9453959,-0.278299659,157.2503736,-133.4349309,-2.328878882,155.3385979,-116.5650512,-3.019442526,3.293396354,3.240797655,-2.034443936,2.683281573,60,-2526.529269,-3157.574405,-2041.228812,7725.332485,,,12698.246,12698.246
3/16/2026 16:48:53.567,,234,-61717.306,None,60.017,131817.5159,132734.2126,132637.7219,132397.1223,229.3185426,,-67.27344061,-1.174143038,132351.9218,-67.2609713,-1.173925407,172.9687868,3.018874833,52.46554176,0.915696448,,,,105.524111,1.841743177,156.9249502,105.9453959,1.849095986,157.2503736,-16.36491817,-0.285621704,157.5842632,-133.4349309,-2.328878882,155.3385979,-153.4349488,-3.023021393,3.304496537,3.24457533,-2.677945045,2.683281573,60,-2456.877914,-3392.380809,-2118.081618,7967.340341,,,12698.246,12698.246
3/16/2026 16:48:53.600,,234,-61938.835,None,60.015,131781.4901,132701.5674,132606.6623,132363.8848,229.2609736,,-67.06955612,-1.170584582,132315.7901,-67.05625667,-1.170352463,173.1706017,3.022397167,52.67071725,0.919277435,,,,105.524111,1.841743177,156.9249502,105.9453959,1.849095986,157.2503736,-15.82615408,-0.276218497,158.4045454,-133.1323212,-2.323597345,156.2121634,-135,-3.019448449,3.298615664,3.24287478,-2.35619449,3.39411255,60,-2529.857819,-3287.160012,-2094.451191,7911.469021,,,12874.661,12874.661
3/16/2026 16:48:53.633,,234,-61774.099,None,60.016,131811.8641,132741.2777,132642.5145,132399.2082,229.3221554,,-66.90303755,-1.167678285,132361.8196,-66.89181803,-1.167482467,173.3343423,3.02525498,52.83878972,0.922210853,,,,105.524111,1.841743177,156.9249502,105.9453959,1.849095986,157.2503736,-15.9453959,-0.278299659,157.2503736,-133.1323212,-2.323597345,156.2121634,-135,-3.016578453,3.303554639,3.245808198,-2.35619449,1.697056275,60.01,-2589.895579,-3365.971201,-2155.478391,8111.345171,,,12874.661,12874.661
3/16/2026 16:48:53.667,,234,-61648.43,None,60.018,131854.4934,132769.885,132686.5157,132437.6095,229.3886685,,-66.69503609,-1.164047974,132398.0801,-66.6898047,-1.16395667,173.5442904,3.028919266,53.05444867,0.925974812,,,,105.9453959,1.849095986,157.2503736,106.3649182,1.856418031,157.5842632,-15.64224646,-0.273008703,155.7690598,-133.1323212,-2.323597345,156.2121634,-116.5650512,-3.020374701,3.301927969,3.249572157,-2.034443936,2.683281573,60,-2517.539099,-3301.776,-2233.771196,8053.086295,,,12874.661,12874.661
3/16/2026 16:48:53.700,,234,-61941.413,None,60.019,131842.3229,132759.273,132665.2194,132422.9123,229.3632122,,-66.47202904,-1.160155767,132385.8584,-66.46587776,-1.160048407,173.7730477,3.032911833,53.27417849,0.929809821,,,,106.3649182,1.856418031,157.5842632,106.3649182,1.856418031,157.5842632,-14.98756197,-0.261582303,157.7669167,-132.5104471,-2.312743595,156.2766777,-135,-3.016466438,3.294494136,3.242553416,-2.35619449,1.697056275,60,-2603.567841,-3190.060799,-2089.612804,7883.241444,,,12874.661,12874.661
3/16/2026 16:48:53.733,,234,-61753.781,None,60.016,131808.0055,132722.5199,132638.3646,132390.2733,229.3066797,,-66.27751459,-1.15676085,132346.6601,-66.26578408,-1.156556114,173.9693019,3.036337115,53.47222454,0.933266377,,,,106.3649182,1.856418031,157.5842632,106.4887537,1.858579369,156.4332445,-14.98756197,-0.261582303,157.7669167,-132.5104471,-2.312743595,156.2766777,-135,-3.015135483,3.297919418,3.246009972,-2.35619449,1.697056275,60,-2630.335685,-3260.044792,-2160.460813,8050.84129,,,12874.661,12874.661
3/16/2026 16:48:53.767,,234,-61681.09,None,60.016,131809.4388,132714.8641,132641.5374,132389.2503,229.3049078,,-66.08920582,-1.153474242,132341.8976,-66.08358873,-1.153376205,174.1512543,3.039512785,53.65364462,0.936432754,,,,106.4887537,1.858579369,156.4332445,106.9092718,1.865918794,156.7780597,-14.56576425,-0.254220544,157.4608523,-132.1844433,-2.307053756,155.4683247,-153.4349488,-3.019294999,3.293733329,3.24348651,-2.677945045,2.683281573,60.01,-2525.581544,-3167.092805,-2097.575997,7790.250347,,,12874.661,12874.661
3/16/2026 16:48:53.800,,234,-61832.52,None,60.018,131842.7636,132755.1284,132694.484,132431.4471,229.3779948,,-65.8977655,-1.150132978,132381.2268,-65.88448684,-1.149901221,174.3404253,3.042814441,53.85034237,0.939865778,,,,106.4887537,1.858579369,156.4332445,107.3279218,1.873225614,157.1312827,-14.56576425,-0.254220544,157.4608523,-132.5104471,-2.312743595,156.2766777,-135,-3.023126835,3.297034985,3.252609373,-2.35619449,3.39411255,60.01,-2447.553608,-3236.256,-2297.433611,7981.243219,,,12957.291,12957.291
3/16/2026 16:48:53.833,,234,-61622.813,None,60.02,131864.6497,132787.7214,132699.6923,132451.3409,229.412452,,-65.66949866,-1.14614897,132407.9326,-65.66004115,-1.145983905,174.5707133,3.046833725,54.07624033,0.943808441,,,,106.9092718,1.865918794,156.7780597,107.3279218,1.873225614,157.1312827,-14.56576425,-0.254220544,157.4608523,-131.8550425,-2.301304628,154.6650575,-135,-3.019209519,3.301054269,3.245113069,-2.35619449,3.39411255,60.01,-2534.172674,-3320.049606,-2120.860812,7975.083092,,,12957.291,12957.291
3/16/2026 16:48:53.867,,234,-61646.904,None,60.018,131808.1092,132737.7167,132663.7231,132403.8551,229.3302041,,-65.44470628,-1.142225603,132367.2047,-65.43689504,-1.142089271,174.8027574,3.050883658,54.30146235,0.947739307,,,,106.9092718,1.865918794,156.7780597,107.4592026,1.875516898,155.9861532,-14.56576425,-0.254220544,157.4608523,-131.8891593,-2.301900078,156.3595856,-116.5650512,-3.017606169,3.305104202,3.249639385,-2.034443936,2.683281573,60,-2566.414199,-3402.345602,-2236.881599,8205.6414,,,12957.291,12957.291
3/16/2026 16:48:53.900,,234,-61358.803,None,60.015,131766.143,132683.1426,132611.6183,132354.2898,229.2443545,,-65.2386513,-1.138629265,132308.4041,-65.2390725,-1.138636616,175.0087118,3.054478241,54.50210089,0.95124111,,,,107.0377678,1.868161472,155.6303312,107.4592026,1.875516898,155.9861532,-14.14234664,-0.246830513,157.1633545,-131.8550425,-2.301304628,154.6650575,-116.5650512,-3.014153514,3.301308754,3.252545738,-2.034443936,2.683281573,60,-2617.02772,-3316.406401,-2271.024012,8204.458133,,,12957.291,12957.291
3/16/2026 16:48:53.933,,234,-61607.419,None,60.015,131797.6127,132711.0816,132633.3639,132381.3319,229.2911928,,-65.07789632,-1.135823561,132334.8172,-65.07292508,-1.135736797,175.1709615,3.057310033,54.66781214,0.954133317,,,,107.3279218,1.873225614,157.1312827,107.3279218,1.873225614,157.1312827,-13.71734632,-0.239412858,156.8744721,-131.5601303,-2.296157438,155.5609205,-153.4349488,-3.008962411,3.296722891,3.250290755,-2.677945045,2.683281573,60,-2749.826741,-3216.715211,-2238.307201,8204.849153,,,12957.291,12957.291
