time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:48:53.967,,234,-61602.322,None,60.018,131839.0113,132758.1672,132697.2702,132432.1479,229.3792087,,-64.87737693,-1.132323837,132392.1323,-64.87409786,-1.132266607,175.3649551,3.060695859,54.87129978,0.957684846,,,,107.3279218,1.873225614,157.1312827,107.3279218,1.873225614,157.1312827,-13.71734632,-0.239412858,156.8744721,-131.5601303,-2.296157438,155.5609205,-153.4349488,-3.005492221,3.300108717,3.253842284,-2.677945045,2.683281573,60,-2822.557164,-3287.505594,-2312.251195,8422.313954,,,12957.291,12957.291
3/16/2026 16:48:54.000,,234,-61476.653,None,60.019,131859.1567,132776.3663,132701.9581,132446.4802,229.404033,,-64.65184821,-1.128387619,132412.2435,-64.64762362,-1.128313886,175.5941459,3.064695993,55.09414455,0.961574221,,,,107.8786966,1.882838448,156.3503758,108.2962184,1.890125578,156.7229402,-13.71734632,-0.239412858,156.8744721,-131.2277164,-2.290355721,154.7674384,-135,-3.018439464,3.304108851,3.251929942,-2.35619449,1.697056275,60,-2543.16407,-3370.204805,-2261.505603,8174.874479,,,13039.364,13039.364
3/16/2026 16:48:54.033,,234,-61417.109,None,60.017,131822.5234,132738.5998,132669.185,132410.7576,229.3421597,,-64.43616395,-1.124623218,132370.39,-64.42632814,-1.124451551,175.8110519,3.068481718,55.30517423,0.965257384,,,,107.8786966,1.882838448,156.3503758,108.2962184,1.890125578,156.7229402,-13.29080141,-0.231968245,156.5942528,-131.2277164,-2.290355721,154.7674384,-116.5650512,-3.014577129,3.300449963,3.255613105,-2.034443936,2.683281573,60,-2621.671145,-3288.153608,-2336.097606,8245.922359,,,13039.364,13039.364
3/16/2026 16:48:54.067,,234,-61502.674,None,60.015,131788.964,132718.877,132638.8189,132382.8887,229.2938892,,-64.24583746,-1.121301394,132341.9678,-64.23990681,-1.121197885,176.0025969,3.071824809,55.49761732,0.968616149,,,,108.4349488,1.892546881,155.5840609,108.8531588,1.899846022,155.967689,-13.19061071,-0.230219587,157.7623529,-130.6012946,-2.279422599,154.8883469,-153.4349488,-3.021043907,3.302044396,3.248038748,-2.677945045,2.683281573,60,-2476.127586,-3345.1488,-2182.723195,8003.999581,,,13039.364,13039.364
3/16/2026 16:48:54.100,,234,-61625.837,None,60.017,131810.1762,132736.5586,132656.363,132401.6958,229.3264642,,-64.04823626,-1.117852603,132363.1294,-64.04147758,-1.117734642,176.1952282,3.075186858,55.69755108,0.972105652,,,,108.2962184,1.890125578,156.7229402,108.7117379,1.897377761,157.1037874,-13.19061071,-0.230219587,157.7623529,-130.6012946,-2.279422599,154.8883469,-135,-3.015112403,3.305406445,3.251528251,-2.35619449,1.697056275,60.01,-2616.759301,-3415.075198,-2254.291207,8286.125706,,,13039.364,13039.364
3/16/2026 16:48:54.133,,234,-61791.682,None,60.019,131827.3036,132751.2235,132665.2791,132415.2579,229.3499544,,-63.82984557,-1.114040966,132369.424,-63.82447202,-1.11394718,176.4188196,3.079089264,55.91320938,0.975869599,,,,108.2962184,1.890125578,156.7229402,109.125226,1.904594491,157.492857,-12.76556578,-0.222801154,157.492857,-130.3141002,-2.27441011,155.8014121,-116.5650512,-3.018541671,3.301890418,3.250279709,-2.034443936,2.683281573,60.01,-2546.295488,-3337.070414,-2242.080007,8125.445909,,,13039.364,13039.364
3/16/2026 16:48:54.167,,234,-61527.139,None,60.018,131787.242,132731.2688,132652.7358,132391.1064,229.3081228,,-63.6068612,-1.110149155,132356.1426,-63.60060379,-1.110039942,176.6466191,3.083065116,56.13455391,0.97973279,,,,108.7117379,1.897377761,157.1037874,109.125226,1.904594491,157.492857,-12.76556578,-0.222801154,157.492857,-130.2625567,-2.273510506,154.1100905,-135,-3.014634433,3.30586627,3.253243296,-2.35619449,3.39411255,60,-2632.83879,-3418.588808,-2277.748809,8329.176407,,,13039.364,13039.364
3/16/2026 16:48:54.200,,234,-61839.058,None,60.016,131770.61,132694.7184,132622.1699,132363.1644,229.2597259,,-63.40938902,-1.106702615,132328.7272,-63.40461384,-1.106619273,176.8325287,3.08630985,56.33150035,0.983170154,,,,108.7117379,1.897377761,157.1037874,109.125226,1.904594491,157.492857,-12.76556578,-0.222801154,157.492857,-130.0302593,-2.269456152,156.7183461,-135,-3.011213764,3.309111004,3.252626306,-2.35619449,3.39411255,60,-2702.819021,-3484.526396,-2303.020817,8490.366234,,,13125.113,13125.113
3/16/2026 16:48:54.233,,234,-61525.066,None,60.016,131798.3693,132731.4684,132639.6674,132390.5009,229.3070741,,-63.22818124,-1.103539943,132351.0421,-63.21798225,-1.103361937,177.0201553,3.089584553,56.5169572,0.986406986,,,,109.2692944,1.907108959,156.3595856,109.6833275,1.9143352,156.7596887,-12.33908728,-0.2153577,157.2320578,-129.9759247,-2.268507835,155.0277395,-153.4349488,-3.017697137,3.304942253,3.254914821,-2.677945045,2.683281573,60,-2557.383274,-3393.907205,-2325.239993,8276.530472,,,13125.113,13125.113
3/16/2026 16:48:54.267,,234,-61568.914,None,60.018,131838.6082,132778.7176,132688.9553,132436.1045,229.3860617,,-63.0169084,-1.099852536,132396.6368,-63.0104743,-1.09974024,177.2337884,3.093313154,56.72957951,0.990117946,,,,109.2692944,1.907108959,156.3595856,109.5366549,1.91177528,157.8900884,-12.33908728,-0.2153577,157.2320578,-129.6343691,-2.262546564,154.2595216,-135,-3.01151552,3.308670854,3.25266451,-2.35619449,1.697056275,60.01,-2685.202332,-3471.897614,-2268.806403,8425.90635,,,13125.113,13125.113
3/16/2026 16:48:54.300,,234,-61511.357,None,60.021,131827.8257,132776.6705,132700.8078,132435.8011,229.3855363,,-62.7776869,-1.095677333,132396.4574,-62.7678539,-1.095505715,177.4773826,3.097564674,56.96809578,0.99428084,,,,109.6833275,1.9143352,156.7596887,109.6833275,1.9143352,156.7596887,-11.48199135,-0.200398554,156.7367219,-129.3517526,-2.257613977,155.1855663,-135,-3.009840915,3.297963228,3.251894817,-2.35619449,3.39411255,60.01,-2726.527814,-3240.979194,-2266.876809,8234.383818,,,13125.113,13125.113
3/16/2026 16:48:54.333,,234,-61659.418,None,60.018,131781.0879,132718.5081,132637.8522,132379.829,229.2885897,,-62.5497207,-1.091698572,132344.5095,-62.54593566,-1.091632511,177.7044206,3.101527236,57.19127012,0.998175967,,,,109.6833275,1.9143352,156.7596887,110.0952312,1.921524275,157.1679357,-11.48199135,-0.200398554,156.7367219,-129.0724958,-2.252740026,156.115342,-153.4349488,-3.013156786,3.30192579,3.250915993,-2.677945045,2.683281573,60,-2657.247357,-3320.956811,-2259.230408,8237.434576,,,13125.113,13125.113
3/16/2026 16:48:54.367,,234,-61609.363,None,60.015,131746.4392,132676.6025,132582.55,132335.8576,229.2124291,,-62.34481704,-1.088122329,132293.6265,-62.33795449,-1.088002555,177.9059474,3.105044541,57.39158924,1.001672195,,,,109.6833275,1.9143352,156.7596887,110.0952312,1.921524275,157.1679357,-11.48199135,-0.200398554,156.7367219,-129.0724958,-2.252740026,156.115342,-153.4349488,-3.00952683,3.305443095,3.254412221,-2.677945045,2.683281573,60,-2730.867155,-3392.092813,-2330.208004,8453.167971,,,13125.113,13125.113
3/16/2026 16:48:54.400,,234,-61378.214,None,60.016,131791.6055,132723.9016,132640.1662,132385.8943,229.2990951,,-62.18726185,-1.085372472,132349.36,-62.17731338,-1.085198839,178.0621992,3.107771649,57.55504677,1.004525067,,,,110.2466201,1.92416651,156.0415329,110.2466201,1.92416651,156.0415329,-11.05145703,-0.192884312,156.5022684,-128.7289226,-2.246743541,155.3617714,-116.5650512,-3.009365349,3.300655961,3.251268608,-2.034443936,2.683281573,60,-2722.807397,-3290.083202,-2255.587193,8268.477792,,,13125.113,13125.113
3/16/2026 16:48:54.433,,234,-61449.84,None,60.019,131841.1957,132792.1377,132708.5143,132447.9803,229.4066313,,-61.97180289,-1.081612004,132409.4513,-61.95849619,-1.081379758,178.2755869,3.111495967,57.77000399,1.008276778,,,,110.2466201,1.92416651,156.0415329,110.6589101,1.931362327,156.4608577,-11.05145703,-0.192884312,156.5022684,-128.7289226,-2.246743541,155.3617714,-135,-3.012742085,3.304380279,3.255020319,-2.35619449,3.39411255,60,-2654.869271,-3368.174393,-2333.620789,8356.664452,,,13211.27,13211.27
3/16/2026 16:48:54.467,,234,-61627.651,None,60.021,131861.7995,132799.7364,132707.5025,132457.0187,229.4222861,,-61.72561978,-1.077315298,132414.4691,-61.72078626,-1.077230937,178.5294741,3.115927134,58.01438721,1.01254207,,,,110.6589101,1.931362327,156.4608577,111.0689749,1.938519309,156.8882405,-11.05145703,-0.192884312,156.5022684,-128.4537092,-2.241940162,156.2997121,-153.4349488,-3.015750246,3.308811446,3.254482232,-2.677945045,2.683281573,60,-2600.287047,-3459.211186,-2336.601588,8396.099821,,,13211.27,13211.27
3/16/2026 16:48:54.500,,234,-61479.979,None,60.018,131798.4916,132751.2441,132651.5677,132401.1249,229.3254753,,-61.49483972,-1.073287426,132361.6564,-61.48654659,-1.073142684,178.756887,3.119896239,58.24954383,1.016646328,,,,110.6589101,1.931362327,156.4608577,111.0689749,1.938519309,156.8882405,-10.61965528,-0.18534795,156.2766777,-128.1075769,-2.235899013,155.5562921,-116.5650512,-3.011661993,3.305244189,3.252545341,-2.034443936,2.683281573,60,-2683.223815,-3379.967991,-2284.790402,8347.982209,,,13211.27,13211.27
3/16/2026 16:48:54.533,,234,-61568.582,None,60.016,131766.9266,132718.1381,132621.3447,132369.4932,229.2706876,,-61.29209439,-1.069748853,132330.02,-61.28293281,-1.069588953,178.9534762,3.123327367,58.44853754,1.020119423,,,,111.0689749,1.938519309,156.8882405,111.0689749,1.938519309,156.8882405,-10.18662976,-0.177790229,156.0599885,-127.8364525,-2.231167001,156.5022684,-116.5650512,-3.008108262,3.301117596,3.251286424,-2.034443936,2.683281573,60.01,-2763.050192,-3290.083194,-2272.190402,8325.323788,,,13211.27,13211.27
3/16/2026 16:48:54.567,,234,-61491.082,None,60.017,131801.1504,132734.4128,132646.2006,132394.5897,229.314156,,-61.0902055,-1.066225227,132353.662,-61.08270567,-1.06609433,179.1556477,3.126855927,58.64955416,1.023627825,,,,111.0689749,1.938519309,156.8882405,111.6379412,1.948449645,156.2075542,-10.61965528,-0.18534795,156.2766777,-127.8364525,-2.231167001,156.5022684,-135,-3.014543975,3.312203877,3.254794826,-2.35619449,3.39411255,60.01,-2631.040459,-3521.894408,-2344.996804,8497.931671,,,13211.27,13211.27
3/16/2026 16:48:54.600,,234,-61544.434,None,60.019,131818.422,132763.5514,132682.7535,132422.2666,229.3620937,,-60.86065083,-1.062218742,132387.1849,-60.85420584,-1.062106256,179.3888958,3.130926873,58.88338873,1.027709008,,,,111.6379412,1.948449645,156.2075542,111.6379412,1.948449645,156.2075542,-10.10929849,-0.176440544,157.241216,-127.4878559,-2.225082842,155.7690598,-153.4349488,-3.010555901,3.307367417,3.25279185,-2.677945045,2.683281573,60,-2702.075861,-3444.868795,-2293.516804,8440.46146,,,13211.27,13211.27
3/16/2026 16:48:54.633,,234,-61493.688,None,60.02,131801.8513,132746.8118,132651.5438,132400.7504,229.3248267,,-60.62300554,-1.058071049,132364.659,-60.61098853,-1.057861313,179.6270803,3.135083977,59.11713325,1.031788619,,,,111.6379412,1.948449645,156.2075542,112.0459135,1.955570103,156.6540137,-9.678260053,-0.168917504,157.0350279,-127.1359752,-2.218941365,155.0416718,-135,-3.013431416,3.304001481,3.250729984,-2.35619449,3.39411255,60,-2642.65954,-3370.69441,-2240.121588,8253.475538,,,13293.018,13293.018
3/16/2026 16:48:54.667,,234,-61450.646,None,60.017,131783.3733,132720.5213,132616.0546,132373.9806,229.2784599,,-60.4130023,-1.054405801,132335.6415,-60.40266282,-1.054225343,179.8394065,3.138789768,59.32521397,1.035420313,,,,111.6379412,1.948449645,156.2075542,112.0459135,1.955570103,156.6540137,-9.678260053,-0.168917504,157.0350279,-127.1359752,-2.218941365,155.0416718,-135,-3.009795446,3.307707272,3.254361678,-2.35619449,3.39411255,60,-2716.608283,-3446.22241,-2313.734393,8476.565086,,,13293.018,13293.018
3/16/2026 16:48:54.700,,234,-61348.464,None,60.017,131803.8408,132732.0195,132625.5136,132387.7742,229.3023513,,-60.21323583,-1.050919219,132350.0586,-60.19753372,-1.050645165,-179.9689201,-3.141050207,59.53235231,1.039035559,,,,111.6379412,1.948449645,156.2075542,111.6379412,1.948449645,156.2075542,-9.678260053,-0.168917504,157.0350279,-127.1359752,-2.218941365,155.0416718,-135,-2.99909481,-2.972132703,3.257976924,-2.35619449,1.697056275,60,-2936.05168,-3515.270407,-2387.750394,8839.072481,,,13293.018,13293.018
3/16/2026 16:48:54.733,,234,-61470.835,None,60.019,131839.6197,132781.3556,132672.1226,132431.7004,229.3784337,,-59.98842789,-1.04699558,132385.6909,-59.97179876,-1.046705347,-179.7410963,-3.137073932,59.75438075,1.042910687,,,,112.0459135,1.955570103,156.6540137,112.4515465,1.962649735,157.1083702,-9.317086069,-0.162613829,155.6534613,-126.8698976,-2.214297436,156,-116.5650512,-3.009355082,-2.974460103,3.257208123,-2.034443936,2.683281573,60.01,-2734.456157,-3438.215999,-2387.548816,8560.220972,,,13293.018,13293.018
3/16/2026 16:48:54.767,,234,-61509.254,None,60.02,131831.6679,132761.1029,132663.9267,132419.5561,229.3573992,,-59.74169361,-1.042689254,132383.6182,-59.72854645,-1.042459793,-179.4976455,-3.132824913,59.9979869,1.047162416,,,,112.2118307,1.958465905,155.5424058,112.6198649,1.965587446,156,-9.246112746,-0.16137511,156.8377506,-126.2538377,-2.203545162,156.249032,-135,-3.008047239,-2.971449803,3.250707578,-2.35619449,3.39411255,60.01,-2741.702801,-3525.638393,-2257.315207,8524.656401,,,13293.018,13293.018
3/16/2026 16:48:54.800,,234,-61538.904,None,60.018,131795.6373,132730.7849,132622.4196,132383.606,229.2951318,,-59.51469955,-1.03872746,132343.2125,-59.50774043,-1.038606001,-179.2695961,-3.1288447,60.22682545,1.051156402,,,,112.4515465,1.962649735,157.1083702,112.85482,1.969688185,157.5705556,-8.812901638,-0.15381415,156.6494175,-126.5156779,-2.208115134,155.2829675,-135,-3.008294186,-2.97503055,3.259271536,-2.35619449,1.697056275,60,-2763.371438,-3447.201604,-2417.889595,8628.462637,,,13293.018,13293.018
3/16/2026 16:48:54.833,,234,-61369.978,None,60.016,131786.3897,132713.3841,132618.5471,132373.4287,229.2775041,,-59.31605453,-1.035260451,132321.6543,-59.29929614,-1.034967962,-179.0726127,-3.125406692,60.42874175,1.054680506,,,,112.6198649,1.965587446,156,113.025492,1.972666974,156.4654594,-8.378672506,-0.146235422,156.470061,-126.5156779,-2.208115134,155.2829675,-116.5650512,-3.007634936,-2.97917127,3.26279564,-2.034443936,2.683281573,60,-2756.91644,-3357.979187,-2489.87519,8604.770817,,,13375.082,13375.082
3/16/2026 16:48:54.867,,234,-61352.64,None,60.018,131815.9384,132746.0161,132647.696,132403.8741,229.3302371,,-59.10751349,-1.031620723,132357.2225,-59.09438814,-1.031391642,-178.8656296,-3.121794156,60.63829354,1.058337875,,,,112.6198649,1.965587446,156,113.4286928,1.979704156,156.9387142,-8.812901638,-0.15381415,156.6494175,-126.1581854,-2.201875714,154.571925,-116.5650512,-3.011095798,-2.967980006,3.260213589,-2.034443936,2.683281573,60.01,-2686.822391,-3592.094394,-2426.457591,8705.374375,,,13375.082,13375.082
3/16/2026 16:48:54.900,,234,-61531.762,None,60.02,131830.8935,132782.3723,132670.3659,132428.5579,229.3729907,,-58.86880618,-1.027454494,132394.7291,-58.86093456,-1.027317109,-178.6225148,-3.117551002,60.87542911,1.062476672,,,,113.4286928,1.979704156,156.9387142,113.4286928,1.979704156,156.9387142,-8.378672506,-0.146235422,156.470061,-125.2812078,-2.186569567,155.819896,-135,-3.007021265,-2.97131558,3.249046239,-2.35619449,3.39411255,60.01,-2787.67359,-3520.684797,-2217.081608,8525.439995,,,13375.082,13375.082
3/16/2026 16:48:54.933,,234,-61572.197,None,60.02,131813.3062,132760.803,132646.3966,132407.5086,229.3365323,,-58.62288432,-1.023162348,132360.5646,-58.61222236,-1.022976262,-178.383982,-3.113387819,61.11858262,1.066720501,,,,113.4286928,1.979704156,156.9387142,113.8294495,1.986698679,157.4196938,-7.943471811,-0.138639737,156.2997121,-125.2812078,-2.186569567,155.819896,-135,-3.009674941,-2.974748082,3.253290068,-2.35619449,3.39411255,60,-2732.31938,-3446.064005,-2303.870402,8482.253788,,,13375.082,13375.082
3/16/2026 16:48:54.967,,234,-61385.126,None,60.017,131764.3824,132703.6254,132589.4249,132353.1391,229.2423614,,-58.40883841,-1.019426542,132311.5451,-58.39728357,-1.019224872,-178.1707647,-3.109666475,61.33573955,1.070510604,,,,113.604115,1.982765851,155.8383778,114.0071466,1.989800079,156.3227431,-7.507346667,-0.131027917,156.1384001,-125.2812078,-2.186569567,155.819896,-116.5650512,-3.009024951,-2.978638558,3.257080171,-2.034443936,2.683281573,60,-2725.442859,-3361.507182,-2380.679993,8467.630034,,,13375.082,13375.082
3/16/2026 16:48:55.000,,234,-61280.827,None,60.015,131772.177,132694.5551,132606.0379,132358.2422,229.2512004,,-58.21990114,-1.016128965,132312.9262,-58.20312707,-1.015836202,-177.9788178,-3.10631637,61.52857736,1.073876259,,,,113.604115,1.982765851,155.8383778,113.7820304,1.98587106,154.7395231,-7.507346667,-0.131027917,156.1384001,-125.0279423,-2.18214925,156.8010204,-135,-3.001707262,-2.975288453,3.256025509,-2.35619449,3.39411255,60,-2874.959675,-3429.748787,-2374.185595,8678.894056,,,13375.082,13375.082
3/16/2026 16:48:55.033,,234,-61225.949,None,60.018,131831.0901,132748.3239,132650.1739,132410.5012,229.3417155,,-58.01443794,-1.012542956,132367.8792,-58.00401489,-1.012361039,-177.7723205,-3.102712311,61.73329599,1.077449273,,,,114.0071466,1.989800079,156.3227431,114.5901172,1.999974835,155.7228307,-7.507346667,-0.131027917,156.1384001,-124.919402,-2.180254865,155.1298811,-116.5650512,-3.012335874,-2.971684394,3.257704138,-2.034443936,2.683281573,60,-2667.154166,-3504.787195,-2383.977602,8555.918963,,,13439.89,13439.89
3/16/2026 16:48:55.067,,234,-61343.496,None,60.02,131856.2626,132770.4105,132683.3309,132437.3087,229.3881474,,-57.7777364,-1.008411735,132399.3477,-57.77076311,-1.008290028,-177.5394642,-3.098648203,61.97018739,1.081583808,,,,114.0071466,1.989800079,156.3227431,114.5901172,1.999974835,155.7228307,-7.507346667,-0.131027917,156.1384001,-124.6672995,-2.175854846,156.115342,-135,-3.008264863,-2.967620286,3.257438654,-2.35619449,3.39411255,60,-2751.320856,-3588.379181,-2394.259208,8733.959246,,,13439.89,13439.89
3/16/2026 16:48:55.100,,234,-61295.515,None,60.019,131797.1063,132747.307,132638.8531,132395.1033,229.3150455,,-57.54474423,-1.004345254,132356.6872,-57.53841022,-1.004234705,-177.3005421,-3.094478224,62.1946229,1.085500947,,,,114.0071466,1.989800079,156.3227431,114.5901172,1.999974835,155.7228307,-7.07034482,-0.123400796,155.9861532,-124.6672995,-2.175854846,156.115342,-116.5650512,-3.00420954,-2.971077428,3.261355793,-2.034443936,2.683281573,60,-2833.572935,-3513.7296,-2474.006417,8821.308952,,,13439.89,13439.89
3/16/2026 16:48:55.133,,234,-61416.259,None,60.016,131771.1826,132697.6565,132596.8903,132355.8939,229.2471329,,-57.34189157,-1.000804807,132314.1293,-57.33311769,-1.000651674,-177.1024057,-3.091020093,62.40761276,1.089218321,,,,114.4076687,1.996790508,156.8147952,114.9903061,2.00695945,156.2259902,-7.016501745,-0.122461057,157.1770976,-124.3034893,-2.169505159,155.4359032,-135,-3.007611124,-2.968559036,3.25872348,-2.35619449,1.697056275,60,-2771.647983,-3590.985598,-2408.587194,8771.220776,,,13439.89,13439.89
3/16/2026 16:48:55.167,,234,-61329.442,None,60.016,131780.7574,132720.842,132611.1943,132371.5966,229.2743308,,-57.14864265,-0.997431977,132330.1435,-57.14345627,-0.997341458,-176.910975,-3.087678997,62.59787966,1.092539105,,,,114.9903061,2.00695945,156.2259902,115.3879063,2.013898882,156.7367219,-6.632514615,-0.115759218,155.8429979,-124.3034893,-2.169505159,155.4359032,-135,-3.01124034,-2.971919779,3.262044264,-2.35619449,3.39411255,60,-2687.201379,-3492.6336,-2476.814395,8656.649374,,,13439.89,13439.89
3/16/2026 16:48:55.200,,234,-61303.32,None,60.019,131837.6012,132760.9353,132674.5452,132425.0152,229.3668546,,-56.93367452,-0.993680076,132380.3897,-56.92322414,-0.993497682,-176.6940578,-3.083893077,62.81614787,1.096348604,,,,114.9903061,2.00695945,156.2259902,114.9903061,2.00695945,156.2259902,-6.632514615,-0.115759218,155.8429979,-123.6900675,-2.15879893,155.7598151,-116.5650512,-3.000457132,-2.968133859,3.255147534,-2.034443936,2.683281573,60.01,-2909.179462,-3570.868804,-2341.612798,8821.661065,,,13439.89,13439.89
3/16/2026 16:48:55.233,,234,-61508.866,None,60.019,131836.2168,132746.7456,132669.8346,132418.2409,229.355121,,-56.69743008,-0.989556832,132378.9011,-56.68600702,-0.989357462,-176.4498353,-3.079630591,63.04789937,1.10039343,,,,114.8056658,2.003736867,157.3144621,115.3879063,2.013898882,156.7367219,-6.581944655,-0.114876605,157.0350279,-123.6900675,-2.15879893,155.7598151,-135,-3.003256344,-2.964753986,3.25919236,-2.35619449,1.697056275,60,-2871.689927,-3667.175985,-2424.556784,8963.422697,,,13466.241,13466.241
3/16/2026 16:48:55.267,,234,-61419.787,None,60.017,131787.3092,132706.2747,132624.4224,132373.3201,229.277316,,-56.47709693,-0.985711293,132326.5138,-56.47199299,-0.985622213,-176.2358971,-3.075896665,63.27033954,1.104275744,,,,115.3879063,2.013898882,156.7367219,115.974394,2.024135023,156.1752861,-6.14662566,-0.107278856,156.9020076,-123.6900675,-2.15879893,155.7598151,-153.4349488,-3.009757236,-2.968617809,3.263074674,-2.677945045,2.683281573,60,-2726.408655,-3583.728002,-2503.353596,8813.490253,,,13466.241,13466.241
3/16/2026 16:48:55.300,,234,-61685.554,None,60.016,131783.4761,132689.1051,132613.1603,132362.5494,229.2586606,,-56.28255132,-0.982315832,132322.6375,-56.27665126,-0.982212857,-176.0380579,-3.072443718,63.46509107,1.107674799,,,,115.3879063,2.013898882,156.7367219,115.974394,2.024135023,156.1752861,-6.10005996,-0.106466131,158.0951612,-123.4467748,-2.154552671,156.7596887,-116.5650512,-3.00634788,-2.965977587,3.26222747,-2.034443936,2.683281573,60,-2796.40863,-3665.059211,-2501.726388,8963.19423,,,13466.241,13466.241
3/16/2026 16:48:55.333,,234,-61248.614,None,60.018,131804.5258,132735.1022,132641.0174,132394.2092,229.3134969,,-56.08086007,-0.978795656,132360.2905,-56.07555379,-0.978703044,-175.831716,-3.068842374,63.66212786,1.11111374,,,,115.974394,2.024135023,156.1752861,116.1685469,2.027523631,155.0973888,-5.710593137,-0.099668652,156.7780597,-122.7086512,-2.141669985,155.449799,-116.5650512,-3.006226675,-2.969173722,3.252783725,-2.034443936,2.683281573,60.01,-2789.667266,-3570.278395,-2287.929608,8647.875269,,,13466.241,13466.241
3/16/2026 16:48:55.367,,234,-61223.285,None,60.02,131827.8847,132751.5158,132671.2804,132417.5527,229.3539291,,-55.84751963,-0.974723097,132376.8566,-55.83691454,-0.974538003,-175.598514,-3.064772232,63.90543067,1.115360175,,,,115.974394,2.024135023,156.1752861,115.974394,2.024135023,156.1752861,-5.273895957,-0.092046849,156.6632056,-122.9492151,-2.145868617,154.4414452,-135,-2.998673026,-2.972725383,3.261228792,-2.35619449,1.697056275,60.01,-2944.670853,-3495.311997,-2445.494406,8885.477257,,,13466.241,13466.241
3/16/2026 16:48:55.400,,234,-61628.429,None,60.019,131783.6842,132724.2271,132644.7074,132384.8912,229.2973578,,-55.60385826,-0.970470403,132339.3275,-55.59653971,-0.970342671,-175.3533726,-3.060493706,64.14198203,1.119488775,,,,116.3688335,2.031019292,156.7045628,116.3688335,2.031019292,156.7045628,-4.836583446,-0.084414306,156.5574655,-122.8404043,-2.143969509,157.1083702,-116.5650512,-3.001361963,-2.9760794,3.263458284,-2.034443936,2.683281573,60,-2898.606952,-3423.513613,-2533.348795,8855.46936,,,13466.241,13466.241
3/16/2026 16:48:55.433,,234,-61440.019,None,60.016,131757.0847,132680.2752,132597.8878,132345.7399,229.2295458,,-55.39753248,-0.966869339,132302.7869,-55.39230576,-0.966778116,-175.1438348,-3.056836582,64.35095387,1.123136022,,,,116.3688335,2.031019292,156.7045628,116.3688335,2.031019292,156.7045628,-4.836583446,-0.084414306,156.5574655,-122.0989273,-2.131028294,155.819896,-116.5650512,-2.997797408,-2.972422276,3.254164316,-2.034443936,2.683281573,60,-2970.964566,-3497.284797,-2320.977609,8789.226972,,,13495.131,13495.131
3/16/2026 16:48:55.467,,234,-61392.6,None,60.016,131778.4211,132694.6923,132616.8,132363.9544,229.2610941,,-55.20165949,-0.963450711,132324.0789,-55.19562253,-0.963345346,-174.9519321,-3.053487248,64.55025173,1.126614426,,,,116.9588304,2.04131668,156.1706759,116.9588304,2.04131668,156.1706759,-4.398705355,-0.076771891,156.4608577,-122.0989273,-2.131028294,155.819896,-135,-3.004662026,-2.976715357,3.25764272,-2.35619449,3.39411255,60.01,-2820.856209,-3407.616001,-2392.71841,8621.190619,,,13495.131,13495.131
3/16/2026 16:48:55.500,,234,-61344.965,None,60.02,131825.9076,132753.0404,132670.4989,132417.1451,229.3532231,,-54.97734422,-0.959535671,132378.3942,-54.97465216,-0.959488685,-174.7305472,-3.049623352,64.76770752,1.130409745,,,,116.9588304,2.04131668,156.1706759,117.5528116,2.051683607,155.6534613,-4.398705355,-0.076771891,156.4608577,-122.0989273,-2.131028294,155.819896,-135,-3.011172292,-2.972851461,3.261438039,-2.35619449,1.697056275,60.01,-2688.624261,-3488.256004,-2471.601602,8648.481867,,,13495.131,13495.131
3/16/2026 16:48:55.533,,234,-61684.027,None,60.021,131820.6199,132747.4567,132668.8551,132412.9755,229.3460011,,-54.72799226,-0.955183658,132373.0742,-54.72425503,-0.955118431,-174.4806085,-3.0452611,65.01347558,1.134699207,,,,117.3498758,2.048141709,156.7183461,117.7381796,2.05491889,157.2732654,-4.365257735,-0.07618812,157.65735,-122.0989273,-2.131028294,155.819896,-116.5650512,-3.010037321,-2.96907298,3.265727501,-2.034443936,2.683281573,60,-2721.288083,-3592.713596,-2559.585603,8873.587282,,,13495.131,13495.131
3/16/2026 16:48:55.567,,234,-61220.304,None,60.019,131773.2261,132691.8241,132626.0597,132364.3646,229.2618045,,-54.49675077,-0.951147733,132325.6411,-54.49204276,-0.951065562,-174.2491913,-3.041222108,65.25056673,1.138837228,,,,117.5528116,2.051683607,155.6534613,117.9430344,2.05849428,156.2121634,-3.96031183,-0.069120481,156.3733993,-121.3452141,-2.117873518,154.5579503,-135,-3.009559842,-2.972101627,3.256710746,-2.35619449,3.39411255,60,-2711.578043,-3500.035201,-2354.529589,8566.142833,,,13495.131,13495.131
3/16/2026 16:48:55.600,,234,-61574.342,None,60.016,131748.682,132679.859,132593.5931,132341.3782,229.2219909,,-54.29014359,-0.947541757,132298.3151,-54.29185192,-0.947571573,-174.0455131,-3.037667252,65.45519589,1.142408681,,,,117.7381796,2.05491889,157.2732654,118.3304581,2.065256099,156.7780597,-3.930175546,-0.068594503,157.5705556,-121.1153323,-2.113861324,155.5840609,-116.5650512,-3.012827672,-2.969072749,3.256270005,-2.034443936,2.683281573,60,-2671.813823,-3588.911998,-2360.548811,8621.274632,,,13495.131,13495.131
3/16/2026 16:48:55.633,,234,-61294.45,None,60.017,131792.7768,132717.294,132643.2565,132385.107,229.2977314,,-54.09332391,-0.944106606,132345.1014,-54.08692575,-0.943994937,-173.8440237,-3.034150599,65.65857273,1.145958276,,,,117.9430344,2.05849428,156.2121634,118.5399852,2.068913037,155.7228307,-3.521453377,-0.061460956,156.2951055,-121.1153323,-2.113861324,155.5840609,-135,-3.012907974,-2.972689643,3.2598196,-2.35619449,3.39411255,60,-2653.079518,-3486.931194,-2434.190404,8574.201116,,,13495.131,13495.131
3/16/2026 16:48:55.667,,234,-61453.901,None,60.021,131835.1709,132767.0336,132691.9706,132432.0663,229.3790674,,-53.85197436,-0.939894261,132394.5077,-53.84877845,-0.939838482,-173.6014762,-3.029917347,65.88967504,1.149991772,,,,117.9430344,2.05849428,156.2121634,118.7150775,2.071968975,157.3510724,-3.082180825,-0.053794204,156.2259902,-120.7354877,-2.107231784,154.9673514,-135,-3.011807457,-2.976123143,3.257223556,-2.35619449,3.39411255,60.01,-2676.640632,-3416.472005,-2372.414382,8465.527019,,,13463.884,13463.884
3/16/2026 16:48:55.700,,234,-61406.856,None,60.021,131814.7657,132747.634,132669.8124,132411.4118,229.3432927,,-53.60068299,-0.9355084,132374.0647,-53.5964203,-0.935434002,-173.3555209,-3.025624617,66.14064511,1.154372026,,,,118.3304581,2.065256099,156.7780597,118.7150775,2.071968975,157.3510724,-3.082180825,-0.053794204,156.2259902,-120.7354877,-2.107231784,154.9673514,-135,-3.007402977,-2.971830413,3.26160381,-2.35619449,3.39411255,60,-2776.534871,-3503.750411,-2461.449582,8741.734864,,,13463.884,13463.884
3/16/2026 16:48:55.733,,234,-61382.88,None,60.019,131761.1066,132689.1897,132609.6518,132353.9825,229.2438222,,-53.37433284,-0.931557844,132313.2021,-53.36491981,-0.931393556,-173.1282102,-3.021657297,66.36705973,1.158323707,,,,118.5399852,2.068913037,155.7228307,118.9264258,2.075657698,156.2997121,-2.642545294,-0.046121116,156.1660655,-120.5102374,-2.103300425,156,-116.5650512,-3.007051254,-2.975536181,3.261624132,-2.034443936,2.683281573,60,-2763.760446,-3425.155193,-2477.145596,8666.061235,,,13463.884,13463.884
3/16/2026 16:48:55.767,,234,-61425.086,None,60.017,131745.6238,132696.8861,132602.2029,132348.9292,229.2350697,,-53.17375152,-0.92805704,132314.4384,-53.1645462,-0.927896377,-172.9302531,-3.018202293,66.56924558,1.161852516,,,,118.5399852,2.068913037,155.7228307,119.3100071,2.082352454,156.8836512,-3.082180825,-0.053794204,156.2259902,-120.5102374,-2.103300425,156,-135,-3.010248831,-2.964408089,3.265152941,-2.35619449,3.39411255,60,-2698.483562,-3653.971203,-2549.462401,8901.917166,,,13463.884,13463.884
3/16/2026 16:48:55.800,,234,-61325.107,None,60.018,131789.4022,132722.6284,132651.5438,132388.5376,229.3036735,,-52.96386246,-0.924393784,132348.5571,-52.95689667,-0.924272209,-172.7175604,-3.014490105,66.78167274,1.165560069,,,,118.9264258,2.075657698,156.2997121,119.3100071,2.082352454,156.8836512,-2.202598162,-0.03844259,156.115342,-119.7448813,-2.089942441,154.7953488,-135,-3.006624663,-2.976047515,3.25550251,-2.35619449,3.39411255,60.01,-2783.484617,-3414.456003,-2333.951993,8531.892614,,,13463.884,13463.884
3/16/2026 16:48:55.833,,234,-61177.133,None,60.02,131816.2263,132758.0387,132679.2686,132418.5318,229.3556249,,-52.72497169,-0.920224354,132375.3092,-52.71699403,-0.920085118,-172.4792796,-3.01033132,67.01778841,1.169681065,,,,119.1406337,2.079396332,155.2505072,119.5259873,2.08612202,155.8383778,-2.202598162,-0.03844259,156.115342,-119.7448813,-2.089942441,154.7953488,-116.5650512,-3.006207138,-2.97188873,3.259623506,-2.034443936,2.683281573,60,-2773.860987,-3500.351998,-2418.508795,8692.721779,,,13463.884,13463.884
3/16/2026 16:48:55.867,,234,-61473.427,None,60.02,131802.1905,132748.1834,132660.3392,132404.2588,229.3309033,,-52.48493262,-0.916034882,132361.1913,-52.47593597,-0.915877861,-172.238333,-3.006126009,67.25056544,1.173743791,,,,119.3100071,2.082352454,156.8836512,120.0685828,2.095592098,158.0723885,-1.762391024,-0.030759526,156.0738287,-119.7448813,-2.089942441,154.7953488,-135,-3.011469959,-2.975366483,3.263686232,-2.35619449,1.697056275,60,-2694.419037,-3428.121589,-2500.992004,8623.53263,,,13493.116,13493.116
3/16/2026 16:48:55.900,,234,-61660.181,None,60.018,131780.075,132723.7855,132648.1959,132384.7112,229.2970459,,-52.26353054,-0.912170687,132346.3369,-52.25771938,-0.912069263,-172.0120232,-3.002176159,67.47861694,1.17772404,,,,119.5259873,2.08612202,155.8383778,119.6907265,2.088997262,157.4745694,-1.311887783,-0.022896761,157.241216,-119.5259873,-2.08612202,155.8383778,-135,-3.001066525,-2.979279398,3.26384606,-2.35619449,3.39411255,60,-2888.770933,-3372.566387,-2520.892789,8782.230109,,,13493.116,13493.116
3/16/2026 16:48:55.933,,234,-61545.773,None,60.018,131786.1755,132757.4182,132651.8152,132399.1846,229.3221145,,-52.04847258,-0.908417217,132352.3831,-52.04173766,-0.908299671,-171.7995853,-2.998468418,67.69231948,1.181453853,,,,119.9084273,2.092796858,156.4332445,120.287953,2.09942083,157.0350279,-1.311887783,-0.022896761,157.241216,-119.1406337,-2.079396332,155.2505072,-135,-3.007720501,-2.975571657,3.260850185,-2.35619449,3.39411255,60.01,-2763.459279,-3449.779185,-2450.203202,8663.441667,,,13493.116,13493.116
3/16/2026 16:48:55.967,,234,-61386.566,None,60.019,131816.4016,132774.406,132670.494,132421.1295,229.3601243,,-51.82118726,-0.90445034,132382.543,-51.81347765,-0.904315782,-171.5703749,-2.994467941,67.91950953,1.185419068,,,,119.9084273,2.092796858,156.4332445,120.5102374,2.103300425,156,-1.32197566,-0.023072828,156.0415329,-118.9264258,-2.075657698,156.2997121,-135,-3.007616207,-2.971395113,3.261076766,-2.35619449,3.39411255,60.01,-2766.229492,-3509.208002,-2471.774399,8747.211892,,,13493.116,13493.116
3/16/2026 16:48:56.000,,234,-61162.747,None,60.019,131813.056,132759.7362,132660.0499,132411.6286,229.3436682,,-51.58517228,-0.900331101,132369.7177,-51.57968987,-0.900235415,-171.3337679,-2.990338369,68.15239434,1.189483674,,,,120.287953,2.09942083,157.0350279,120.7354877,2.107231784,154.9673514,-1.32197566,-0.023072828,156.0415329,-118.5399852,-2.068913037,155.7228307,-116.5650512,-3.007467199,-2.967265541,3.258396711,-2.034443936,2.683281573,60,-2779.671476,-3593.102412,-2407.478397,8780.252284,,,13493.116,13493.116
3/16/2026 16:48:56.033,,234,-61363.253,None,60.017,131781.9288,132736.2071,132627.1748,132382.4572,229.2931419,,-51.37183342,-0.896607636,132347.913,-51.3621916,-0.896439355,-171.1278171,-2.98674385,68.36994403,1.193280633,,,,120.5102374,2.103300425,156,120.8884665,2.109901767,156.6126432,-0.881403997,-0.015383402,156.0184604,-118.5399852,-2.068913037,155.7228307,-153.4349488,-3.006341122,-2.971360448,3.26219367,-2.677945045,2.683281573,60,-2783.934348,-3508.387197,-2484.748812,8777.070356,,,13493.116,13493.116
3/16/2026 16:48:56.067,,234,-61207.445,None,60.016,131801.2531,132748.0506,132640.4691,132397.2675,229.318794,,-51.17550486,-0.893181056,132357.81,-51.16829189,-0.893055166,-170.929362,-2.983280155,68.5672544,1.196724348,,,,120.5102374,2.103300425,156,120.8884665,2.109901767,156.6126432,-0.444144433,-0.007751783,154.8046511,-118.5399852,-2.068913037,155.7228307,-116.5650512,-3.002956933,-2.975528372,3.265637385,-2.034443936,2.683281573,60,-2853.364428,-3396.960017,-2555.596796,8805.921241,,,13500.258,13500.258
3/16/2026 16:48:56.100,,234,-61264.944,None,60.018,131833.6761,132790.9752,132675.8607,132434.1915,229.3827484,,-50.95979897,-0.889416278,132390.1663,-50.95167719,-0.889274526,-170.7172825,-2.979578669,68.78464478,1.200518526,,,,120.5102374,2.103300425,156,120.8884665,2.109901767,156.6126432,-0.881403997,-0.015383402,156.0184604,-118.1506886,-2.062118529,155.1530857,-116.5650512,-2.999176293,-2.964195267,3.262637055,-2.034443936,2.683281573,60,-2931.373281,-3656.044802,-2485.627189,9073.045273,,,13500.258,13500.258
3/16/2026 16:48:56.133,,234,-61362.778,None,60.021,131844.3298,132800.2759,132695.9685,132447.5502,229.4058862,,-50.71899615,-0.885213476,132410.0234,-50.70655706,-0.884996373,-170.4712884,-2.975285263,69.0212653,1.204648333,,,,120.8884665,2.109901767,156.6126432,121.8659777,2.126962557,156.8377506,0,0,156,-118.1506886,-2.062118529,155.1530857,-135,-3.01195893,-2.975285263,3.266766862,-2.35619449,3.39411255,60.01,-2680.702479,-3429.503991,-2570.385584,8680.592054,,,13500.258,13500.258
3/16/2026 16:48:56.167,,234,-61562.333,None,60.02,131814.3549,132772.4734,132671.924,132420.282,229.3586564,,-50.47306193,-0.880921114,132379.9198,-50.45956467,-0.880685543,-170.2329023,-2.97112464,69.2668432,1.208934476,,,,121.2637317,2.116451381,157.2320578,121.8659777,2.126962557,156.8377506,0,0,157.2,-117.5528116,-2.051683607,155.6534613,-135,-3.0076481,-2.97112464,3.260618083,-2.35619449,3.39411255,60,-2779.642033,-3540.772808,-2452.175995,8772.590836,,,13500.258,13500.258
3/16/2026 16:48:56.200,,234,-61452.763,None,60.017,131769.9942,132736.5586,132615.1354,132374.5941,229.2795226,,-50.26494675,-0.877288819,132326.2156,-50.25388721,-0.877095794,-170.0199256,-2.967407496,69.47914949,1.21263992,,,,121.4921611,2.120438227,156.2075542,122.2367866,2.133434392,157.4745694,0,0,156,-117.5528116,-2.051683607,155.6534613,-135,-3.010530186,-2.967407496,3.264323527,-2.35619449,1.697056275,60,-2701.358434,-3588.62399,-2527.055999,8817.038423,,,13500.258,13500.258
3/16/2026 16:48:56.233,,234,-61589.419,None,60.015,131799.4389,132739.1205,132634.3541,132391.6388,229.3090449,,-50.07603013,-0.873991602,132346.3717,-50.06752373,-0.873843137,-169.8359929,-2.964197264,69.66480045,1.215880141,,,,121.8659777,2.126962557,156.8377506,122.4711923,2.137525544,156.4608577,0.437363868,0.00763344,157.2045801,-116.9588304,-2.04131668,156.1706759,-135,-3.011368681,-2.971830704,3.257196821,-2.35619449,1.697056275,60,-2695.413555,-3525.465587,-2389.248014,8610.127157,,,13500.258,13500.258
3/16/2026 16:48:56.267,,234,-61303.277,None,60.018,131850.6011,132791.4133,132683.5067,132442.5075,229.3971521,,-49.86396951,-0.870290446,132397.4574,-49.85458681,-0.870126687,-169.6242985,-2.960502501,69.87699462,1.219583628,,,,122.0989273,2.131028294,155.819896,122.4711923,2.137525544,156.4608577,0.881403997,0.015383402,156.0184604,-117.1597957,-2.044824186,155.1020309,-153.4349488,-3.007652231,-2.975885903,3.264407814,-2.677945045,2.683281573,60,-2754.957473,-3417.407993,-2521.123213,8693.488679,,,13445.732,13445.732
3/16/2026 16:48:56.300,,234,-61366.867,None,60.021,131862.9117,132813.7996,132690.5295,132456.4198,229.4212489,,-49.61667034,-0.865974261,132409.6694,-49.60626302,-0.865792619,-169.3733486,-2.956122597,70.12623897,1.223933762,,,,122.4711923,2.137525544,156.4608577,122.4711923,2.137525544,156.4608577,0.881403997,0.015383402,156.0184604,-116.5650512,-2.034443936,155.6303312,-116.5650512,-3.003318163,-2.971505999,3.258377698,-2.034443936,2.683281573,60,-2855.503207,-3507.465603,-2406.211203,8769.180012,,,13445.732,13445.732
3/16/2026 16:48:56.333,,234,-61241.314,None,60.02,131826.9344,132770.7576,132654.852,132418.1816,229.3550184,,-49.37842426,-0.861816083,132374.8784,-49.35967168,-0.861488789,-169.1379435,-2.952014004,70.36848928,1.228161828,,,,122.4711923,2.137525544,156.4608577,123.0792615,2.148138353,156.1015054,0.881403997,0.015383402,156.0184604,-116.1685469,-2.027523631,155.0973888,-135,-3.009627142,-2.967397406,3.255685459,-2.35619449,3.39411255,60,-2725.275813,-3590.179205,-2342.304007,8657.759025,,,13445.732,13445.732
3/16/2026 16:48:56.367,,234,-61507.642,None,60.017,131791.6645,132732.5039,132622.8328,132383.0002,229.2940824,,-49.16204042,-0.858039472,132346.0627,-49.15368865,-0.857893706,-168.9237192,-2.948275085,70.5780821,1.231819912,,,,122.8404043,2.143969509,157.1083702,123.4467748,2.154552671,156.7596887,1.762391024,0.030759526,156.0738287,-115.974394,-2.024135023,156.1752861,-116.5650512,-3.012446377,-2.979034611,3.255954935,-2.034443936,2.683281573,60,-2677.838108,-3352.752007,-2363.558401,8394.148516,,,13445.732,13445.732
3/16/2026 16:48:56.400,,234,-61190.179,None,60.017,131825.8202,132764.3665,132645.8136,132412.6577,229.3454507,,-48.95870531,-0.854490605,132372.2654,-48.94556684,-0.854261296,-168.7205364,-2.944728877,70.78480669,1.235427937,,,,122.7086512,2.141669985,155.449799,123.6900675,2.15879893,155.7598151,1.32197566,0.023072828,156.0415329,-116.1685469,-2.027523631,155.0973888,-116.5650512,-3.013060226,-2.967801705,3.262951568,-2.034443936,2.683281573,60.01,-2637.566495,-3582.287987,-2490.595195,8710.449677,,,13445.732,13445.732
3/16/2026 16:48:56.433,,234,-61355.534,None,60.02,131867.4229,132800.4911,132688.9358,132452.9367,229.415216,,-48.73298996,-0.850551129,132413.7443,-48.71892039,-0.850305569,-168.4859809,-2.940635111,71.01611656,1.239465056,,,,123.0792615,2.148138353,156.1015054,123.6900675,2.15879893,155.7598151,1.762391024,0.030759526,156.0738287,-115.974394,-2.024135023,156.1752861,-135,-3.009104499,-2.971394637,3.263600079,-2.35619449,3.39411255,60.01,-2730.523558,-3510.633591,-2522.059208,8763.216357,,,13445.732,13445.732
3/16/2026 16:48:56.467,,234,-61552.066,None,60.02,131840.2384,132782.5426,132684.7033,132436.5037,229.3867533,,-48.48333521,-0.846193832,132394.3691,-48.47213316,-0.845998319,-168.2412158,-2.936363153,71.26190173,1.243754816,,,,123.4467748,2.154552671,156.7596887,124.0557803,2.165181822,156.4286419,2.185800807,0.038149421,157.3144621,-115.5772908,-2.017204265,155.6534613,-116.5650512,-3.011180141,-2.974512574,3.260959081,-2.034443936,2.683281573,60,-2698.928827,-3473.855989,-2459.4048,8632.189616,,,13367.909,13367.909
3/16/2026 16:48:56.500,,234,-61137.317,None,60.019,131792.4796,132736.0591,132633.6294,132388.0643,229.3028537,,-48.25644669,-0.84223388,132346.5034,-48.24428669,-0.842021648,-168.0094341,-2.932317799,71.48964478,1.247729683,,,,123.6900675,2.15879893,155.7598151,124.0557803,2.165181822,156.4286419,2.202598162,0.03844259,156.115342,-115.3674045,-2.013541057,154.0540165,-116.5650512,-3.00720347,-2.970760389,3.26127074,-2.034443936,2.683281573,60,-2762.00311,-3522.815995,-2439.518403,8724.337508,,,13367.909,13367.909
3/16/2026 16:48:56.533,,234,-61565.098,None,60.017,131800.3354,132742.7763,132633.8976,132393.0057,229.3114124,,-48.0467687,-0.838574309,132345.3299,-48.03721555,-0.838407575,-167.798163,-2.928630423,71.70274963,1.251449064,,,,123.6900675,2.15879893,155.7598151,124.4183645,2.17151011,157.1037874,2.202598162,0.03844259,156.115342,-115.3879063,-2.013898882,156.7367219,-135,-3.009917685,-2.967073013,3.265347946,-2.35619449,3.39411255,60,-2706.521948,-3598.272006,-2566.137611,8870.931565,,,13367.909,13367.909
3/16/2026 16:48:56.567,,234,-61383.989,None,60.019,131850.1997,132782.4791,132677.9071,132437.5185,229.3885109,,-47.82132878,-0.83463964,132395.1032,-47.81084747,-0.834456707,-167.5739714,-2.924717542,71.92721114,1.255366656,,,,124.0557803,2.165181822,156.4286419,124.4183645,2.17151011,157.1037874,2.642545294,0.046121116,156.1660655,-115.1775354,-2.010227218,155.1391633,-116.5650512,-3.005966817,-2.970838658,3.265593874,-2.034443936,2.683281573,60.01,-2800.260158,-3523.593601,-2545.848007,8869.701766,,,13367.909,13367.909
3/16/2026 16:48:56.600,,234,-61376.011,None,60.021,131865.1695,132811.3183,132701.9011,132460.1371,229.4276874,,-47.56355124,-0.830140573,132418.0573,-47.55585411,-0.830006233,-167.327445,-2.920414844,72.18111109,1.259798046,,,,124.0557803,2.165181822,156.4286419,124.6672995,2.175854846,156.115342,3.082180825,0.053794204,156.2259902,-114.5901172,-1.999974835,155.7228307,-116.5650512,-3.005861079,-2.974209048,3.259772881,-2.034443936,2.683281573,60.01,-2802.915781,-3456.777586,-2436.48,8696.173366,,,13367.909,13367.909
3/16/2026 16:48:56.633,,234,-61451.438,None,60.02,131832.5625,132760.7428,132656.236,132417.1644,229.3532566,,-47.31438971,-0.825791884,132376.5477,-47.30918165,-0.825700986,-167.0729252,-2.915972635,72.43047061,1.264150191,,,,124.6672995,2.175854846,156.115342,125.2812078,2.186569567,155.819896,3.494638927,0.060992955,157.492857,-114.1873535,-1.992945283,155.2273172,-90,-3.012270553,-2.97696559,3.257095474,-1.570796327,2.4,60,-2665.128613,-3426.638407,-2373.1344,8464.901421,,,13367.909,13367.909
3/16/2026 16:48:56.667,,234,-61473.341,None,60.018,131796.0716,132731.4445,132634.5381,132388.0175,229.3027727,,-47.09798339,-0.822014881,132348.7964,-47.08832943,-0.821846388,-166.8520212,-2.912117134,72.65030471,1.26798702,,,,124.6672995,2.175854846,156.115342,125.3854307,2.1883886,157.492857,3.521453377,0.061460956,156.2951055,-114.1873535,-1.992945283,155.2273172,-116.5650512,-3.010234988,-2.97357809,3.260932303,-2.034443936,2.683281573,60,-2706.271331,-3469.132802,-2451.196805,8626.600939,,,13368.7,13368.7
3/16/2026 16:48:56.700,,234,-61439.645,None,60.018,131813.5345,132750.8199,132656.2659,132407.5438,229.3365931,,-46.8845574,-0.818289895,132365.6164,-46.88138249,-0.818234482,-166.6358133,-2.908343593,72.86488116,1.271732085,,,,125.0279423,2.18214925,156.8010204,125.6398092,2.192828342,156.5160695,3.521453377,0.061460956,156.2951055,-113.604115,-1.982765851,155.8383778,-116.5650512,-3.011062824,-2.969804549,3.254497936,-2.034443936,2.683281573,60,-2701.468368,-3546.806407,-2329.127986,8577.402761,,,13368.7,13368.7
3/16/2026 16:48:56.733,,234,-61460.611,None,60.021,131864.1916,132786.1864,132700.3369,132450.8912,229.4116731,,-46.63783542,-0.813983784,132407.5128,-46.63720882,-0.813972848,-166.394506,-2.904131987,73.10373592,1.275900887,,,,125.0279423,2.18214925,156.8010204,125.6398092,2.192828342,156.5160695,3.96031183,0.069120481,156.3733993,-113.604115,-1.982765851,155.8383778,-135,-3.00680119,-2.973252468,3.258666738,-2.35619449,3.39411255,60.01,-2790.024434,-3478.96799,-2415.542386,8684.53481,,,13368.7,13368.7
3/16/2026 16:48:56.767,,234,-61479.835,None,60.022,131848.1508,132785.9256,132691.5973,132442.5623,229.3972469,,-46.37712544,-0.809433536,132400.146,-46.37182677,-0.809341057,-166.1332925,-2.899572951,73.36775673,1.28050892,,,,125.6398092,2.192828342,156.5160695,125.9952209,2.199031446,157.2183195,3.96031183,0.069120481,156.3733993,-113.1985905,-1.975688113,155.3617714,-135,-3.008372503,-2.968693432,3.256197033,-2.35619449,3.39411255,60,-2752.529244,-3572.251194,-2357.424003,8682.204441,,,13368.7,13368.7
3/16/2026 16:48:56.800,,234,-61458.797,None,60.02,131818.6318,132733.0914,132666.0313,132406.5722,229.3349103,,-46.12402278,-0.805016062,132361.918,-46.12127822,-0.80496816,-165.8820957,-2.89518874,73.62391322,1.284979694,,,,126.2538377,2.203545162,156.249032,126.6070748,2.209710312,156.9616514,4.398705355,0.076771891,156.4608577,-113.1985905,-1.975688113,155.3617714,-116.5650512,-3.014678472,-2.971960631,3.260667807,-2.034443936,2.683281573,60,-2617.725089,-3505.968012,-2448.489599,8572.182701,,,13368.7,13368.7
3/16/2026 16:48:56.833,,234,-61261.459,None,60.018,131809.6518,132729.0355,132651.6003,132397.4172,229.3190534,,-45.89993663,-0.801105021,132361.2604,-45.90001419,-0.801106374,-165.6572037,-2.891263634,73.84884823,1.28890555,,,,126.2538377,2.203545162,156.249032,126.6070748,2.209710312,156.9616514,4.873896422,0.08506554,155.3617714,-112.7905908,-1.968567175,154.8929953,-135,-3.010816686,-2.976329174,3.257472725,-2.35619449,3.39411255,60,-2696.916842,-3392.409593,-2375.639981,8464.966416,,,13368.7,13368.7
3/16/2026 16:48:56.867,,234,-61283.318,None,60.02,131844.7624,132767.9046,132685.3723,132433.3365,229.3812675,,-45.67204966,-0.797127643,132387.9816,-45.66744333,-0.797047247,-165.4261848,-2.887231593,74.07951623,1.292931467,,,,126.5156779,2.208115134,155.2829675,126.8698976,2.214297436,156,4.873896422,0.08506554,155.3617714,-112.6198649,-1.965587446,156,-116.5650512,-3.011344683,-2.972297133,3.258518913,-2.034443936,2.683281573,60.01,-2670.021258,-3475.411202,-2414.735998,8560.168458,,,13368.7,13368.7
3/16/2026 16:48:56.900,,234,-61247.477,None,60.022,131856.1513,132777.8744,132701.8409,132445.9476,229.4031106,,-45.4112418,-0.792575687,132407.7412,-45.40927494,-0.792541359,-165.1649807,-2.882672723,74.33999174,1.297477622,,,,126.2538377,2.203545162,156.249032,126.8698976,2.214297436,156,5.31454567,0.09275632,155.4683247,-112.2118307,-1.958465905,155.5424058,-135,-3.006838795,-2.975429043,3.255943527,-2.35619449,1.697056275,60.01,-2779.436536,-3414.312005,-2355.148801,8548.897342,,,13286.951,13286.951
3/16/2026 16:48:56.933,,234,-61152.768,None,60.021,131819.3052,132752.7204,132674.7753,132416.2754,229.3517168,,-45.15057506,-0.788026194,132379.3319,-45.15121477,-0.788037359,-164.9047752,-2.87813128,74.59489269,1.301926483,,,,126.8698976,2.214297436,156,127.2208628,2.220422933,156.7229402,5.31454567,0.09275632,155.4683247,-112.3801351,-1.96140337,154.432121,-135,-3.008460292,-2.9708876,3.263329853,-2.35619449,3.39411255,60,-2741.225342,-3506.068806,-2488.147198,8735.441346,,,13286.951,13286.951
3/16/2026 16:48:56.967,,234,-61344.302,None,60.019,131802.0201,132726.0026,132651.3077,132393.7734,229.3127421,,-44.91918795,-0.783987727,132353.5505,-44.91516114,-0.783917446,-164.6708247,-2.874048073,74.82852604,1.306004154,,,,127.2208628,2.220422933,156.7229402,127.8364525,2.231167001,156.5022684,6.193904967,0.108104035,155.7089593,-112.2118307,-1.958465905,155.5424058,-116.5650512,-3.015084447,-2.982152108,3.264470059,-2.034443936,2.683281573,60,-2617.145184,-3281.155196,-2528.942401,8427.242781,,,13286.951,13286.951
3/16/2026 16:48:57.000,,234,-61501.738,None,60.019,131820.8193,132747.7392,132671.0172,132413.8581,229.3475299,,-44.69148725,-0.7800136,132372.3084,-44.68650836,-0.779926702,-164.4423423,-2.870060303,75.05623128,1.30997836,,,,127.4878559,2.225082842,155.7690598,128.1817854,2.237194197,157.241216,5.710593137,0.099668652,156.7780597,-111.8014095,-1.951302704,155.0927464,-135,-3.017120899,-2.969728955,3.261281064,-2.35619449,1.697056275,60,-2559.924379,-3559.233617,-2456.870401,8576.028397,,,13286.951,13286.951
