time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:48:57.033,,234,-60951.902,None,60.021,131859.1785,132796.1987,132706.8954,132454.7639,229.4183808,,-44.44189419,-0.775657379,132410.6123,-44.4358729,-0.775552288,-164.1954181,-2.865750663,75.30153055,1.31425964,,,,127.4878559,2.225082842,155.7690598,128.1075769,2.235899013,155.5562921,5.754565331,0.100436112,155.5840609,-111.9672434,-1.954197052,153.9792194,-116.5650512,-3.011451301,-2.966186775,3.268456692,-2.034443936,2.683281573,60.01,-2676.65681,-3605.500801,-2585.404805,8867.562416,,,13286.951,13286.951
3/16/2026 16:48:57.067,,234,-61487.77,None,60.022,131849.64,132799.4258,132704.009,132451.7133,229.413097,,-44.17383472,-0.770978859,132409.6101,-44.17032572,-0.770917615,-163.9265945,-2.861058805,75.57420904,1.319018777,,,,127.8364525,2.231167001,156.5022684,128.4537092,2.241940162,156.2997121,6.14662566,0.107278856,156.9020076,-111.2276512,-1.941288733,155.7690598,-116.5650512,-3.012857777,-2.968337661,3.26030751,-2.034443936,2.683281573,60,-2660.333795,-3591.993597,-2448.216004,8700.543395,,,13286.951,13286.951
3/16/2026 16:48:57.100,,234,-61434.691,None,60.021,131800.3534,132764.2781,132666.396,132411.0511,229.3426679,,-43.91644291,-0.766486525,132368.6037,-43.90808129,-0.766340587,-163.6633573,-2.85646445,75.8267487,1.323426426,,,,127.8364525,2.231167001,156.5022684,128.4537092,2.241940162,156.2997121,6.581944655,0.114876605,157.0350279,-110.815066,-1.934087762,155.3385979,-116.5650512,-3.008280749,-2.971341055,3.257514188,-2.034443936,2.683281573,60,-2753.514766,-3532.39201,-2383.588803,8669.495579,,,13286.212,13286.212
3/16/2026 16:48:57.133,,234,-61392.47,None,60.02,131778.2829,132729.7304,132645.8967,132385.3354,229.2981271,,-43.67000085,-0.762185299,132338.1599,-43.66434916,-0.762086659,-163.4213229,-2.852240153,76.07564257,1.327770443,,,,128.4537092,2.241940162,156.2997121,128.7965521,2.247923899,157.0487822,7.07034482,0.123400796,155.9861532,-110.815066,-1.934087762,155.3385979,-135,-3.010010558,-2.975640949,3.261858205,-2.35619449,3.39411255,60.01,-2713.851791,-3420.115206,-2472.105595,8606.072592,,,13286.212,13286.212
3/16/2026 16:48:57.167,,234,-61333.661,None,60.02,131800.3091,132746.9712,132662.5753,132403.9762,229.3304139,,-43.43139965,-0.758020923,132360.5924,-43.43211002,-0.758033321,-163.1802043,-2.848031839,76.3069162,1.33180693,,,,128.4537092,2.241940162,156.2997121,129.412756,2.258678687,156.8744721,7.07034482,0.123400796,155.9861532,-110.4002094,-1.926847149,154.9162354,-135,-3.016712008,-2.971432635,3.258654079,-2.35619449,3.39411255,60.01,-2576.811273,-3506.471998,-2400.307209,8483.59048,,,13286.212,13286.212
3/16/2026 16:48:57.200,,234,-61154.395,None,60.022,131835.4019,132769.1822,132688.0155,132431.54,229.3781559,,-43.1673073,-0.753411642,132395.6868,-43.16689511,-0.753404448,-162.9178306,-2.843452555,76.5707765,1.336412161,,,,128.7289226,2.246743541,155.3617714,129.0724958,2.252740026,156.115342,7.07034482,0.123400796,155.9861532,-109.9831065,-1.91956733,154.5020388,-116.5650512,-3.006144474,-2.966853351,3.255979491,-2.034443936,2.683281573,60.01,-2777.553403,-3600.489598,-2339.884799,8717.9278,,,13286.212,13286.212
3/16/2026 16:48:57.233,,234,-61427.218,None,60.023,131823.0631,132763.3925,132684.7033,132424.4047,229.365797,,-42.89901902,-0.748729128,132391.5052,-42.89364572,-0.748635346,-162.6459754,-2.838707785,76.84730646,1.341238519,,,,129.0724958,2.252740026,156.115342,129.412756,2.258678687,156.8744721,7.507346667,0.131027917,156.1384001,-109.8321299,-1.91693229,155.6303312,-116.5650512,-3.007314033,-2.969735702,3.258170809,-2.034443936,2.683281573,60,-2766.984214,-3544.992011,-2401.862391,8713.838616,,,13286.212,13286.212
3/16/2026 16:48:57.267,,234,-61124.846,None,60.02,131778.4058,132738.2581,132648.3979,132389.0616,229.304581,,-42.64097133,-0.744225346,132346.7863,-42.63448315,-0.744112106,-162.3873438,-2.834193813,77.09901193,1.345631608,,,,129.3517526,2.257613977,155.1855663,129.6926732,2.263564162,155.9492225,8.004728857,0.139708874,155.1113149,-109.4154655,-1.909660125,155.2273172,-116.5650512,-3.007676268,-2.973902687,3.255291733,-2.034443936,2.683281573,60,-2742.20293,-3436.444803,-2336.0976,8514.745333,,,13286.212,13286.212
3/16/2026 16:48:57.300,,234,-61114.651,None,60.02,131784.984,132735.374,132655.0365,132392.4976,229.3105323,,-42.40194154,-0.740053489,132345.2059,-42.39827537,-0.739989502,-162.153108,-2.830105626,77.34414089,1.349909916,,,,129.6926732,2.263564162,155.9492225,130.3141002,2.27441011,155.8014121,8.443190929,0.147361481,155.2829675,-108.9966542,-1.902350489,154.8325547,-116.5650512,-3.014399612,-2.977467107,3.252260405,-2.034443936,2.683281573,60,-2618.081373,-3367.713612,-2268.403214,8254.198199,,,13261.814,13261.814
3/16/2026 16:48:57.333,,234,-61230.528,None,60.021,131821.3333,132764.7483,132673.2444,132420.4567,229.358959,,-42.14896531,-0.735638221,132381.5123,-42.14422508,-0.735555488,-161.8958583,-2.825615773,77.59541577,1.35429549,,,,129.6926732,2.263564162,155.9492225,130.3141002,2.27441011,155.8014121,8.004728857,0.139708874,155.1113149,-109.2692944,-1.907108959,156.3595856,-108.4349488,-3.009965598,-2.965324647,3.261404449,-1.892546881,3.794733192,60.01,-2709.573391,-3611.174408,-2479.521618,8800.269417,,,13261.814,13261.814
3/16/2026 16:48:57.367,,234,-61204.666,None,60.024,131830.0825,132785.3665,132678.8638,132432.1274,229.3791732,,-41.86600242,-0.730699587,132390.2005,-41.86006018,-0.730595875,-161.6207226,-2.82081375,77.87701234,1.359210277,,,,130.3141002,2.27441011,155.8014121,130.648922,2.280253854,156.5804586,8.443190929,0.147361481,155.2829675,-109.4154655,-1.909660125,155.2273172,-116.5650512,-3.010849729,-2.968175231,3.268870402,-2.034443936,2.683281573,60.01,-2689.102986,-3557.851191,-2614.262405,8861.216583,,,13261.814,13261.814
3/16/2026 16:48:57.400,,234,-61301.232,None,60.022,131789.2295,132748.3597,132657.3823,132399.0296,229.3218461,,-41.59687349,-0.726002401,132366.2174,-41.58934769,-0.725871051,-161.3423027,-2.815954405,78.14524242,1.363891775,,,,130.3141002,2.27441011,155.8014121,130.9804175,2.286039541,157.3647991,9.317086069,0.162613829,155.6534613,-108.5757244,-1.895003879,154.4461071,-135,-3.011910592,-2.978568234,3.258895654,-2.35619449,3.39411255,60,-2666.923044,-3353.630394,-2397.844807,8418.398246,,,13261.814,13261.814
3/16/2026 16:48:57.433,,234,-61115.558,None,60.02,131763.9152,132721.3128,132624.949,132370.7588,229.2728796,,-41.35308178,-0.721747433,132332.8966,-41.34840398,-0.72166579,-161.1030777,-2.811779141,78.39115695,1.368183793,,,,130.648922,2.280253854,156.5804586,131.268603,2.291069327,156.4608577,9.317086069,0.162613829,155.6534613,-108.1527059,-1.887620813,154.0680369,-135,-3.012735117,-2.97439297,3.255804606,-2.35619449,3.39411255,60,-2662.641406,-3438.028798,-2328.652801,8429.323006,,,13261.814,13261.814
3/16/2026 16:48:57.467,,234,-61041.83,None,60.02,131799.6164,132741.9291,132651.4814,132398.3562,229.3206797,,-41.11799693,-0.717644428,132351.6171,-41.11280505,-0.717553813,-160.8705512,-2.807720788,78.62094587,1.372194367,,,,130.936634,2.285275375,155.6719628,131.5601303,2.296157438,155.5609205,9.752424942,0.170211925,155.8522377,-108.1527059,-1.887620813,154.0680369,-116.5650512,-3.013711251,-2.977932713,3.25981518,-2.034443936,2.683281573,60,-2627.620741,-3370.723199,-2410.531216,8408.875156,,,13261.814,13261.814
3/16/2026 16:48:57.500,,234,-61304.414,None,60.023,131834.5942,132792.6035,132699.2544,132442.8529,229.3977504,,-40.85081167,-0.712981166,132403.4589,-40.84396885,-0.712861736,-160.6039072,-2.803066972,78.88922915,1.376876793,,,,130.936634,2.285275375,155.6719628,131.5972302,2.296804954,157.2549522,10.26514046,0.179160499,154.8790496,-108.0146939,-1.885212049,155.2087626,-135,-3.00966669,-2.982227471,3.262088842,-2.35619449,3.39411255,60.01,-2711.312014,-3263.774398,-2475.748788,8450.835201,,,13178.426,13178.426
3/16/2026 16:48:57.533,,234,-61307.424,None,60.024,131825.6519,132779.1774,132677.4751,132428.125,229.3722408,,-40.55904321,-0.707888845,132377.5093,-40.55151209,-0.707757403,-160.3106474,-2.797948622,79.18297693,1.382003659,,,,131.5601303,2.296157438,155.5609205,132.2148336,2.307584166,157.1633545,9.752424942,0.170211925,155.8522377,-107.1681724,-1.870437462,154.4833972,-116.5650512,-3.015341569,-2.968160547,3.252441121,-2.034443936,2.683281573,60.01,-2592.958024,-3571.027212,-2267.351995,8431.337231,,,13178.426,13178.426
3/16/2026 16:48:57.567,,234,-61093.21,None,60.022,131757.4497,132722.0837,132606.7763,132362.8021,229.2590983,,-40.28456601,-0.703098315,132326.1302,-40.27527478,-0.702936152,-160.0430062,-2.793277403,79.45678577,1.386782525,,,,132.1844433,2.307053756,155.4683247,132.5104471,2.312743595,156.2766777,10.70135072,0.186773805,155.0973888,-107.1681724,-1.870437462,154.4833972,-116.5650512,-3.015679747,-2.980051208,3.257219987,-2.034443936,2.683281573,60,-2583.506853,-3310.862397,-2363.414401,8257.783651,,,13178.426,13178.426
3/16/2026 16:48:57.600,,234,-61200.533,None,60.02,131752.5708,132700.4931,132589.5292,132348.2074,229.2338196,,-40.0444241,-0.698907048,132313.4371,-40.03809108,-0.698796516,-159.7968905,-2.788981874,79.69793639,1.390991397,,,,131.8891593,2.301900078,156.3595856,132.5104471,2.312743595,156.2766777,10.61965528,0.18534795,156.2766777,-107.1681724,-1.870437462,154.4833972,-135,-3.011540111,-2.974329824,3.261428859,-2.35619449,3.39411255,60,-2683.010464,-3452.544,-2448.719994,8584.274458,,,13178.426,13178.426
3/16/2026 16:48:57.633,,234,-61002.086,None,60.021,131777.6098,132741.7637,132623.9897,132381.8176,229.2920341,,-39.80224528,-0.69468023,132346.0894,-39.79087439,-0.69448177,-159.5548943,-2.784758243,79.9376636,1.395175426,,,,132.1844433,2.307053756,155.4683247,132.5104471,2.312743595,156.2766777,10.70135072,0.186773805,155.0973888,-106.7419704,-1.862998833,154.1334487,-116.5650512,-3.007225365,-2.971532048,3.258174259,-2.034443936,2.683281573,60.01,-2756.379205,-3484.339191,-2377.742392,8618.460789,,,13178.426,13178.426
3/16/2026 16:48:57.667,,234,-61160.371,None,60.024,131828.4658,132788.4046,132670.1168,132429.6853,229.3749435,,-39.52763854,-0.689887438,132396.813,-39.51508799,-0.68966839,-159.2803309,-2.779966208,80.21477529,1.400011938,,,,132.1844433,2.307053756,155.4683247,132.8330853,2.318374694,157.0900379,11.13630943,0.194365266,155.3246922,-106.7419704,-1.862998833,154.1334487,-116.5650512,-3.008043084,-2.974331474,3.263010771,-2.034443936,2.683281573,60.01,-2740.754895,-3433.752005,-2476.771204,8651.278103,,,13178.426,13178.426
3/16/2026 16:48:57.700,,234,-61255.915,None,60.024,131799.6552,132755.3709,132642.3896,132399.8252,229.3232241,,-39.24226188,-0.684906676,132367.8509,-39.22847814,-0.684666104,-158.9978134,-2.775035347,80.50188711,1.405022984,,,,132.8094261,2.317961764,155.3942084,133.4518423,2.329174041,157.0350279,11.13630943,0.194365266,155.3246922,-106.1892063,-1.853351279,154.944119,-116.5650512,-3.013840145,-2.969400613,3.258374263,-2.034443936,2.683281573,60,-2620.624566,-3533.111993,-2394.662393,8548.398952,,,13178.202,13178.202
3/16/2026 16:48:57.733,,234,-61209.619,None,60.021,131750.1204,132712.5025,132590.1526,132351.6164,229.2397241,,-38.9779165,-0.680292979,132319.9468,-38.97032715,-0.680160519,-158.7296441,-2.77035491,80.76614701,1.409635189,,,,132.8094261,2.317961764,155.3942084,133.7546357,2.334458783,156.1660655,12.0022949,0.209479564,155.8060333,-106.1892063,-1.853351279,154.944119,-135,-3.014619302,-2.979834474,3.262986468,-2.35619449,3.39411255,60,-2603.785089,-3330.172794,-2487.801587,8421.759469,,,13178.202,13178.202
3/16/2026 16:48:57.767,,234,-61126.042,None,60.02,131759.5175,132715.1484,132595.6408,132357.4517,229.249831,,-38.7304075,-0.675973131,132321.756,-38.72581907,-0.675893048,-158.4852739,-2.766089845,81.01335567,1.413949795,,,,133.4349309,2.328878882,155.3385979,134.0709607,2.339979695,156.9983439,12.09475708,0.211093333,154.6324675,-105.7621478,-1.845897702,154.6138416,-116.5650512,-3.015872743,-2.977183178,3.259847497,-2.034443936,2.683281573,60,-2577.330165,-3358.8432,-2418.710399,8354.883763,,,13178.202,13178.202
3/16/2026 16:48:57.800,,234,-61175.333,None,60.022,131801.4274,132760.297,132635.5359,132399.771,229.3231303,,-38.46998038,-0.671427821,132363.6119,-38.46428252,-0.671328374,-158.2255179,-2.761556249,81.27314928,1.418484048,,,,133.4349309,2.328878882,155.3385979,133.7546357,2.334458783,156.1660655,12.52880771,0.218668946,154.8883469,-105.2163267,-1.836371328,155.449799,-116.5650512,-3.005787157,-2.980225195,3.254855376,-2.034443936,2.683281573,60.01,-2783.745694,-3303.82079,-2330.279992,8417.846476,,,13178.202,13178.202
3/16/2026 16:48:57.833,,234,-60949.426,None,60.024,131810.9989,132777.1938,132657.4648,132415.9175,229.3510968,,-38.18202326,-0.666402021,132373.1101,-38.17509773,-0.666281148,-157.9437733,-2.756638878,81.55765017,1.423449526,,,,133.4349309,2.328878882,155.3385979,134.3772443,2.345325353,156.1384001,12.09475708,0.211093333,154.6324675,-105.3332848,-1.838412632,154.2921903,-135,-3.011606501,-2.967732211,3.261862158,-2.35619449,1.697056275,60,-2665.339596,-3551.687999,-2455.747213,8672.774809,,,13178.202,13178.202
3/16/2026 16:48:57.867,,234,-60868.008,None,60.022,131776.5787,132739.2209,132613.0967,132376.988,229.283669,,-37.91326225,-0.661711256,132329.1402,-37.90198255,-0.661514388,-157.6686057,-2.751836297,81.83250358,1.428246623,,,,134.0608091,2.339802516,155.3015132,135,2.35619449,156.1291773,13.06155108,0.227967072,153.9838953,-104.9026542,-1.830896711,153.9792194,-116.5650512,-3.017708878,-2.979803369,3.259143334,-2.034443936,2.683281573,60,-2539.417893,-3292.516796,-2394.820816,8226.755505,,,13178.202,13178.202
3/16/2026 16:48:57.900,,234,-61119.403,None,60.02,131748.1333,132692.3385,132580.0345,132340.8388,229.2210568,,-37.65984745,-0.657288334,132300.5741,-37.64750258,-0.657072875,-157.4191958,-2.747483273,82.08185065,1.43259855,,,,134.0608091,2.339802516,155.3015132,135,2.35619449,156.1291773,12.96140185,0.226219138,155.1530857,-104.7886776,-1.828907443,155.1391633,-135,-3.013267365,-2.973702411,3.261505993,-2.35619449,3.39411255,60,-2629.402443,-3440.246397,-2460.513595,8530.162435,,,13178.622,13178.622
3/16/2026 16:48:57.933,,234,-60771.082,None,60.022,131770.5072,132728.2999,132620.8409,132373.9093,229.2783365,,-37.40924126,-0.652914431,132325.0627,-37.40316233,-0.652808333,-157.1673509,-2.74308775,82.33546831,1.437025013,,,,134.3704014,2.345205922,154.4414452,135,2.35619449,156.1291773,13.06155108,0.227967072,153.9838953,-104.4702941,-1.823350603,153.6749817,-108.4349488,-3.009002823,-2.971054822,3.260375616,-1.892546881,3.794733192,60.01,-2701.736233,-3468.585599,-2415.168007,8585.489838,,,13178.622,13178.622
3/16/2026 16:48:57.967,,234,-60844.622,None,60.024,131804.5548,132741.5028,132646.161,132398.0756,229.3201937,,-37.13689993,-0.648161178,132359.0372,-37.1296768,-0.64803511,-156.8884644,-2.738220262,82.60881652,1.44179584,,,,134.6869114,2.350730064,155.2829675,135.6227557,2.367063627,156.1384001,13.60054252,0.237374247,153.092913,-104.3593365,-1.821414028,154.8372048,-116.5650512,-3.015098737,-2.975594509,3.263209868,-2.034443936,2.683281573,60.01,-2592.914955,-3357.907204,-2491.689611,8442.511771,,,13178.622,13178.622
3/16/2026 16:48:58.000,,234,-61108.992,None,60.024,131786.4159,132724.8091,132622.4115,132378.5461,229.2863677,,-36.85015553,-0.643156544,132340.8079,-36.84172504,-0.643009404,-156.6034704,-2.733246178,82.89491754,1.446789244,,,,135.3130886,2.361658917,155.2829675,135.9290393,2.372409285,156.9983439,13.92834194,0.243095426,154.5439743,-103.9283419,-1.813891753,154.5439743,-116.5650512,-3.015418689,-2.976341604,3.260680997,-2.034443936,2.683281573,60,-2586.035142,-3374.193603,-2435.068796,8395.297541,,,13178.622,13178.622
3/16/2026 16:48:58.033,,234,-60720.192,None,60.021,131754.5015,132687.3122,132594.3344,132346.0477,229.2300787,,-36.58407073,-0.638512488,132301.6462,-36.57870897,-0.638418908,-156.3421386,-2.728685078,83.16505219,1.451503983,,,,135.6295986,2.367183059,154.4414452,136.2590452,2.378168974,154.4694144,13.92834194,0.243095426,154.5439743,-103.4957333,-1.806341308,154.2595216,-108.4349488,-3.016587882,-2.971780504,3.257845291,-1.892546881,3.794733192,60,-2547.55779,-3465.460808,-2372.472004,8385.490603,,,13178.622,13178.622
3/16/2026 16:48:58.067,,234,-60874.891,None,60.02,131751.2412,132681.869,132590.7559,132341.9516,229.2229842,,-36.34714234,-0.634377307,132315.1072,-36.33968624,-0.634247174,-156.1032793,-2.724516197,83.39982759,1.455601587,,,,135.9391909,2.372586465,155.3015132,136.5650691,2.383510099,155.3385979,14.35933654,0.250617701,154.8372048,-103.4957333,-1.806341308,154.2595216,-135,-3.017757273,-2.975133898,3.261942895,-2.35619449,3.39411255,60,-2538.16176,-3403.972804,-2455.63201,8397.766574,,,13178.622,13178.622
3/16/2026 16:48:58.100,,234,-60693.437,None,60.022,131798.7577,132731.2151,132619.8702,132383.934,229.2956998,,-36.09268706,-0.629936225,132345.776,-36.08528741,-0.629807077,-155.8518501,-2.72012793,83.65694567,1.460089144,,,,135.9391909,2.372586465,155.3015132,136.2590452,2.378168974,154.4694144,14.35933654,0.250617701,154.8372048,-102.6258369,-1.791158751,153.7171428,-135,-3.007976051,-2.970745631,3.251247895,-2.35619449,3.39411255,60,-2738.124273,-3494.145609,-2230.948795,8463.218677,,,13178.622,13178.622
3/16/2026 16:48:58.133,,234,-60883.301,None,60.024,131816.4671,132742.3582,132645.3061,132402.029,229.3270413,,-35.80700462,-0.624950126,132356.3738,-35.80265062,-0.624874134,-155.5641899,-2.715107311,83.93971647,1.465024426,,,,136.2590452,2.378168974,154.4694144,136.5650691,2.383510099,155.3385979,14.90265424,0.260100384,153.9792194,-102.9614019,-1.797015465,155.1530857,-135,-3.008384233,-2.975207695,3.262039891,-2.35619449,3.39411255,60,-2715.400479,-3385.166399,-2472.854412,8573.42129,,,13121.888,13121.888
3/16/2026 16:48:58.167,,234,-61002.36,None,60.024,131770.4285,132703.2087,132623.8008,132366.4861,229.2654792,,-35.51774462,-0.619901587,132320.0453,-35.51523526,-0.61985779,-155.2773297,-2.710100658,84.23060018,1.470101304,,,,136.5650691,2.383510099,155.3385979,136.8676788,2.388791635,156.2121634,15.33328479,0.267616305,154.2921903,-102.5288077,-1.789465273,154.8883469,-116.5650512,-3.008649425,-2.977716963,3.259566577,-2.034443936,2.683281573,60,-2724.527584,-3340.367987,-2417.788805,8482.684375,,,13121.888,13121.888
3/16/2026 16:48:58.200,,234,-60912.878,None,60.021,131749.6548,132674.664,132589.8718,132338.7221,229.2173905,,-35.26279742,-0.615451918,132299.2403,-35.25922413,-0.615389553,-155.0203618,-2.705615721,84.48444767,1.474531779,,,,136.5650691,2.383510099,155.3385979,137.5168757,2.400122257,154.5812408,15.21632671,0.265575001,155.449799,-102.5288077,-1.789465273,154.8883469,-135,-3.01551181,-2.971190722,3.263997052,-2.35619449,3.39411255,60,-2584.250498,-3497.428797,-2507.500816,8589.180111,,,13121.888,13121.888
3/16/2026 16:48:58.233,,234,-60930.086,None,60.021,131778.7074,132719.0349,132620.4962,132373.4187,229.2774868,,-35.01883649,-0.611193997,132328.2528,-35.01424658,-0.611113888,-154.7718549,-2.701278457,84.73047222,1.478825717,,,,136.888188,2.389149588,154.5160186,137.8155567,2.405335225,155.4683247,15.76214776,0.275101376,154.6138416,-102.0947571,-1.78188966,154.6324675,-116.5650512,-3.016449113,-2.976379833,3.260715377,-2.034443936,2.683281573,60.01,-2552.115699,-3374.798388,-2437.128001,8364.042088,,,13121.888,13121.888
3/16/2026 16:48:58.267,,234,-60882.178,None,60.024,131822.2416,132764.892,132671.1881,132420.1194,229.3583748,,-34.74311132,-0.606381685,132381.5906,-34.74034597,-0.60633342,-154.500363,-2.696540031,85.00826094,1.483674045,,,,136.888188,2.389149588,154.5160186,137.8155567,2.405335225,155.4683247,15.64224646,0.273008703,155.7690598,-101.7499836,-1.775872227,153.2104435,-116.5650512,-3.011668645,-2.969548734,3.259546272,-2.034443936,2.683281573,60.01,-2650.134979,-3540.455993,-2392.0416,8582.632571,,,13121.888,13121.888
3/16/2026 16:48:58.300,,234,-60962.098,None,60.025,131808.2606,132748.53,132650.2846,132403.0309,229.3287766,,-34.44645582,-0.60120407,132360.7817,-34.44673295,-0.601208906,-154.2039735,-2.691367057,85.29877199,1.488744419,,,,137.5168757,2.400122257,154.5812408,138.1108407,2.410488902,156.3595856,15.76214776,0.275101376,154.6138416,-101.2224581,-1.76666517,154.1474619,-116.5650512,-3.011697808,-2.966468433,3.255409589,-2.034443936,2.683281573,60.01,-2650.245209,-3576.0384,-2322.273593,8548.557203,,,13121.888,13121.888
3/16/2026 16:48:58.333,,234,-60945.912,None,60.022,131748.0935,132687.7849,132609.787,132349.24,229.2356081,,-34.16860228,-0.596354611,132300.6112,-34.16771428,-0.596339112,-153.9262289,-2.686519499,85.58340028,1.49371212,,,,137.8155567,2.405335225,155.4683247,138.4398697,2.416231542,155.5609205,16.61442449,0.289976411,155.2829675,-101.2224581,-1.76666517,154.1474619,-108.4349488,-3.012570654,-2.97649591,3.26037729,-1.892546881,3.794733192,60,-2646.439327,-3386.246388,-2422.425598,8455.111313,,,13121.631,13121.631
3/16/2026 16:48:58.367,,234,-61127.15,None,60.021,131731.2127,132657.2038,132590.6109,132327.0144,229.1971122,,-33.91638944,-0.591952666,132283.716,-33.91444348,-0.591918703,-153.6713717,-2.682071402,85.83236485,1.498057371,,,,138.1449575,2.411084353,154.6650575,138.4398697,2.416231542,155.5609205,17.0377678,0.297365145,155.6303312,-101.1363094,-1.765161593,155.3246922,-116.5650512,-3.008150245,-2.979436547,3.263218964,-2.034443936,2.683281573,60,-2722.091975,-3333.139198,-2498.673593,8553.904767,,,13121.631,13121.631
3/16/2026 16:48:58.400,,234,-60710.846,None,60.022,131780.1498,132715.1175,132632.1615,132376.484,229.282796,,-33.65836543,-0.587449298,132332.6273,-33.65533843,-0.587396466,-153.4117803,-2.677540677,86.09351159,1.502615242,,,,138.1449575,2.411084353,154.6650575,138.7722836,2.422033259,154.7674384,17.16817244,0.299641136,154.4833972,-100.7842979,-1.759017832,153.91842,-135,-3.009429725,-2.977181813,3.261633074,-2.35619449,3.39411255,60,-2697.141631,-3355.632002,-2444.688003,8497.461635,,,13121.631,13121.631
3/16/2026 16:48:58.433,,234,-60570.864,None,60.024,131808.785,132754.6203,132673.4224,132412.9677,229.3459876,,-33.37313745,-0.58247113,132371.2423,-33.37178503,-0.582447526,-153.1245814,-2.672528111,86.37517646,1.507531221,,,,138.4777865,2.416893316,153.8669555,139.3987054,2.432966381,154.8883469,17.16817244,0.299641136,154.4833972,-100.8685253,-1.760487879,152.7397787,-108.4349488,-3.015413907,-2.972169247,3.2680191,-1.892546881,3.794733192,60,-2563.139221,-3458.00159,-2555.150399,8576.29121,,,13121.631,13121.631
3/16/2026 16:48:58.467,,234,-60891.998,None,60.024,131804.3925,132744.0765,132654.5025,132401.6676,229.3264153,,-33.07199385,-0.577215183,132360.2774,-33.07372761,-0.577245443,-152.8257379,-2.667312309,86.68101899,1.51286918,,,,138.7722836,2.422033259,154.7674384,139.3987054,2.432966381,154.8883469,17.59242456,0.307045732,154.8418548,-99.82772401,-1.742322469,154.6697126,-135,-3.010211824,-2.974358041,3.255191649,-2.35619449,3.39411255,60,-2683.608484,-3421.396795,-2325.772798,8430.778077,,,13121.631,13121.631
3/16/2026 16:48:58.500,,234,-60573.283,None,60.022,131749.5351,132698.8263,132595.2352,132348.5485,229.2344104,,-32.79642501,-0.572405599,132305.4328,-32.79699679,-0.572415579,-152.5474497,-2.662455263,86.95478087,1.517647227,,,,139.1081122,2.427894574,153.9792194,140.0240753,2.443881145,155.0277395,17.72762945,0.309405503,153.698406,-99.90418321,-1.743656934,153.4874588,-135,-3.016296724,-2.971860766,3.261304161,-2.35619449,3.39411255,60,-2545.891096,-3445.185584,-2430.518417,8421.595097,,,13121.631,13121.631
3/16/2026 16:48:58.533,,234,-60683.371,None,60.021,131740.1351,132682.4551,132601.2559,132341.9688,229.223014,,-32.53975077,-0.567925789,132296.0331,-32.5392395,-0.567916865,-152.2923834,-2.658003516,87.20931868,1.522089749,,,,139.3987054,2.432966381,154.8883469,139.6858998,2.437978871,155.8014121,18.15270589,0.316824486,154.0680369,-99.46232221,-1.735945004,153.2856158,-116.5650512,-3.005895736,-2.974828002,3.258034753,-2.034443936,2.683281573,60,-2772.055401,-3393.244794,-2361.441588,8526.741783,,,13122.371,13122.371
3/16/2026 16:48:58.567,,234,-60706.685,None,60.023,131773.9851,132712.4227,132632.8102,132373.7545,229.2780684,,-32.27356372,-0.563279948,132346.4251,-32.27030413,-0.563223058,-152.023814,-2.653316096,87.47464468,1.526720562,,,,139.3987054,2.432966381,154.8883469,140.3073268,2.448824818,155.9492225,18.15270589,0.316824486,154.0680369,-99.46232221,-1.735945004,153.2856158,-116.5650512,-3.012047876,-2.970140582,3.262665566,-2.034443936,2.683281573,60.01,-2648.106688,-3488.486403,-2455.488002,8592.081093,,,13122.371,13122.371
3/16/2026 16:48:58.600,,234,-60606.994,None,60.024,131795.4843,132730.6368,132653.3323,132393.8294,229.3128391,,-31.98390762,-0.558224496,132351.3446,-31.98105215,-0.558174658,-151.7343279,-2.648263609,87.76035046,1.531707068,,,,140.0240753,2.443881145,155.0277395,140.3073268,2.448824818,155.9492225,18.71858898,0.326701009,153.3090995,-99.46232221,-1.735945004,153.2856158,-135,-3.006999476,-2.974964618,3.267652072,-2.35619449,3.39411255,60,-2753.269953,-3375.014408,-2556.489592,8684.773953,,,13122.371,13122.371
3/16/2026 16:48:58.633,,234,-60998.227,None,60.023,131769.292,132730.2267,132641.5824,132381.0772,229.2907516,,-31.70689008,-0.553389627,132335.3232,-31.70560785,-0.553367248,-151.4515523,-2.643328245,88.04025002,1.536592237,,,,140.3656309,2.449842416,154.2595216,140.9275042,2.459648955,156.115342,19.14226819,0.334095606,153.698406,-98.88065915,-1.725793069,155.4636935,-116.5650512,-3.013016203,-2.977423851,3.262385306,-2.034443936,2.683281573,60,-2617.531496,-3334.089605,-2484.806402,8436.427503,,,13122.371,13122.371
3/16/2026 16:48:58.667,,234,-60708.47,None,60.021,131758.6628,132714.6411,132610.0693,132361.8168,229.2573917,,-31.44138852,-0.548755751,132324.6742,-31.43896562,-0.548713464,-151.1939726,-2.638832631,88.30434097,1.541201494,,,,140.3656309,2.449842416,154.2595216,141.2710774,2.465645439,155.3617714,19.14226819,0.334095606,153.698406,-98.94945808,-1.726993837,154.2781903,-116.5650512,-3.014358903,-2.972928237,3.268195331,-2.034443936,2.683281573,60,-2590.1371,-3424.132806,-2583.230414,8597.50032,,,13122.371,13122.371
3/16/2026 16:48:58.700,,234,-60596.971,None,60.022,131783.8454,132740.2059,132653.6525,132393.2724,229.3118743,,-31.17936084,-0.544182505,132349.8252,-31.17581303,-0.544120584,-150.9277876,-2.634186827,88.56414728,1.545735969,,,,140.3656309,2.449842416,154.2595216,141.2710774,2.465645439,155.3617714,19.56378362,0.341452438,154.0960739,-98.57523264,-1.72046237,152.9093849,-135,-3.009766023,-2.975639265,3.266198339,-2.35619449,3.39411255,60.01,-2683.613044,-3378.974407,-2520.964783,8583.552234,,,13122.371,13122.371
3/16/2026 16:48:58.733,,234,-60716.218,None,60.025,131793.316,132764.0542,132675.2322,132411.5925,229.3436057,,-30.90585773,-0.539408976,132375.7095,-30.89933907,-0.539295203,-150.654659,-2.629419833,88.83910817,1.550534942,,,,140.9925274,2.460783825,154.4274587,141.5462908,2.470448818,156.2997121,19.71429452,0.344079349,152.9658785,-98.06693173,-1.711590846,153.9230977,-116.5650512,-3.009744021,-2.973499182,3.262125788,-2.034443936,2.683281573,60.02,-2687.505893,-3397.651203,-2455.545598,8540.702694,,,13039.186,13039.186
3/16/2026 16:48:58.767,,234,-60789.427,None,60.024,131771.5361,132737.1526,132638.6007,132383.1407,229.2943257,,-30.58776562,-0.533857221,132343.5058,-30.57718501,-0.533672554,-150.3386402,-2.623904264,89.14985358,1.555958473,,,,141.2710774,2.465645439,155.3617714,141.8924231,2.476489967,155.5562921,19.98310652,0.348771004,154.5020388,-97.6241925,-1.703863589,153.7592924,-135,-3.010162521,-2.972675268,3.259822062,-2.35619449,3.39411255,60,-2694.577627,-3447.734396,-2405.606411,8547.918434,,,13039.186,13039.186
3/16/2026 16:48:58.800,,234,-60856.474,None,60.021,131709.0749,132681.1587,132582.6912,132325.0295,229.1936742,,-30.31928976,-0.529171433,132285.2269,-30.31467984,-0.529090975,-150.0680799,-2.619182096,89.42436481,1.560749597,,,,141.6179873,2.471700158,154.6138416,142.5121441,2.487306139,155.7690598,20.40020939,0.356050822,154.9162354,-97.1805355,-1.696120313,153.6046874,-116.5650512,-3.016397114,-2.975232918,3.25686991,-2.034443936,2.683281573,60,-2553.956313,-3403.68481,-2342.462384,8300.103507,,,13039.186,13039.186
3/16/2026 16:48:58.833,,234,-60682.45,None,60.02,131706.2207,132682.6331,132578.2245,132323.0835,229.1903037,,-30.07947304,-0.524985842,132282.3232,-30.07381397,-0.524887072,-149.8289803,-2.615009022,89.66809478,1.565003488,,,,141.6179873,2.471700158,154.6138416,142.5121441,2.487306139,155.7690598,20.55604522,0.35877067,153.7920674,-97.1805355,-1.696120313,153.6046874,-135,-3.012193211,-2.973779692,3.261123801,-2.35619449,3.39411255,60,-2639.185559,-3408.263996,-2428.415997,8475.865552,,,13039.186,13039.186
3/16/2026 16:48:58.867,,234,-60592.291,None,60.022,131768.1577,132737.4932,132636.139,132381.3114,229.2911574,,-29.82414011,-0.520529441,132344.1962,-29.81736742,-0.520411236,-149.5727983,-2.610537801,89.91706036,1.569348757,,,,142.2418669,2.482588911,154.8186035,142.8640248,2.493447615,155.0416718,20.55604522,0.35877067,153.7920674,-97.1805355,-1.696120313,153.6046874,-116.5650512,-3.013858851,-2.969308471,3.26546907,-2.034443936,2.683281573,60,-2610.070622,-3499.632012,-2517.350394,8627.053029,,,13039.186,13039.186
3/16/2026 16:48:58.900,,234,-60727.954,None,60.025,131818.1074,132767.9181,132660.9123,132416.3273,229.3518065,,-29.534866,-0.515480656,132377.704,-29.52879878,-0.515374763,-149.2858058,-2.605528837,90.21249355,1.574505039,,,,142.5946434,2.488746022,154.0867288,143.1301024,2.498091545,156,21.55193742,0.376152268,153.534361,-96.73601121,-1.688361901,153.4593106,-116.5650512,-3.013466308,-2.981681105,3.26286694,-2.034443936,2.683281573,60,-2606.331257,-3245.832005,-2462.860804,8315.024065,,,13039.186,13039.186
3/16/2026 16:48:58.933,,234,-60942.758,None,60.024,131773.4053,132733.7792,132629.2138,132379.4985,229.2880172,,-29.23323338,-0.510216173,132343.3926,-29.22843139,-0.510132363,-148.9873843,-2.600320401,90.5080383,1.579663268,,,,142.8640248,2.493447615,155.0416718,143.3929252,2.502678669,156.9616514,21.38862283,0.373301891,154.6510912,-96.29067077,-1.680589244,153.3231881,-135,-3.012811032,-2.973622292,3.260252512,-2.35619449,3.39411255,60,-2635.138767,-3431.80799,-2407.305606,8474.252363,,,13039.483,13039.483
3/16/2026 16:48:58.967,,234,-60753.211,None,60.021,131725.1714,132680.1206,132588.0565,132331.8152,229.2054273,,-28.9713144,-0.505644825,132295.102,-28.96537736,-0.505541204,-148.7251945,-2.595744325,90.77267864,1.584282113,,,,143.2192092,2.499646753,154.3201866,144.1026225,2.515065223,155.5424058,21.55193742,0.376152268,153.534361,-95.79921763,-1.672011768,154.3901551,-135,-3.020606427,-2.971896593,3.256293881,-2.35619449,3.39411255,60,-2464.009682,-3440.304005,-2342.822388,8247.136075,,,13039.483,13039.483
3/16/2026 16:48:59.000,,234,-60525.158,None,60.02,131729.5888,132690.6136,132584.8634,132335.7214,229.2121932,,-28.7295051,-0.501424456,132288.9329,-28.72001329,-0.501258793,-148.4790595,-2.591448459,91.01645647,1.588536839,,,,143.2192092,2.499646753,154.3201866,143.8418146,2.510513266,154.571925,22.13549188,0.386337215,152.867001,-96.24191435,-1.679738284,154.5160186,-116.5650512,-3.011772059,-2.977785674,3.268275123,-2.034443936,2.683281573,60,-2642.830268,-3307.823991,-2588.342406,8538.996666,,,13039.483,13039.483
3/16/2026 16:48:59.033,,234,-60583.81,None,60.022,131762.3486,132732.7122,132632.8553,132376.6894,229.2831518,,-28.4682436,-0.496864583,132342.6864,-28.4626198,-0.496766429,-148.2224831,-2.586970356,91.27533339,1.593055093,,,,143.2192092,2.499646753,154.3201866,143.4843221,2.504273846,155.2829675,22.13549188,0.386337215,152.867001,-95.79921763,-1.672011768,154.3901551,-108.4349488,-3.001040275,-2.973307571,3.265066861,-1.892546881,3.794733192,60,-2861.080189,-3398.486393,-2521.987181,8781.553763,,,13039.483,13039.483
3/16/2026 16:48:59.067,,234,-60839.107,None,60.023,131779.9963,132739.3472,132648.8598,132390.1075,229.3063927,,-28.18922049,-0.491994711,132349.6865,-28.17990412,-0.49183211,-147.9435555,-2.58210215,91.55515951,1.597938981,,,,143.8418146,2.510513266,154.571925,144.7187922,2.525819413,155.819896,22.13549188,0.386337215,152.867001,-95.31454567,-1.663552647,155.4683247,-116.5650512,-3.017651523,-2.968439365,3.261491628,-2.034443936,2.683281573,60,-2529.044788,-3496.00319,-2466.720009,8491.767987,,,13039.483,13039.483
3/16/2026 16:48:59.100,,234,-60798.427,None,60.022,131758.4317,132709.5951,132595.2977,132355.1207,229.2457937,,-27.91537106,-0.487215137,132311.7916,-27.90703726,-0.487069685,-147.6722525,-2.57736702,91.82554231,1.602658051,,,,144.202597,2.516810107,153.8669555,144.7187922,2.525819413,155.819896,22.96377306,0.400793449,153.7873857,-94.91178817,-1.656523203,154.1661441,-116.5650512,-3.012889098,-2.978160469,3.259181254,-2.034443936,2.683281573,60,-2612.972307,-3320.668788,-2398.176015,8331.81711,,,13039.483,13039.483
3/16/2026 16:48:59.133,,234,-60762.37,None,60.021,131735.2988,132693.7623,132567.363,132332.8244,229.2071754,,-27.66219889,-0.482796449,132288.5682,-27.65280025,-0.482632412,-147.4223042,-2.573004599,92.08020938,1.60710283,,,,144.4623222,2.521343168,154.8418548,144.9720577,2.53023973,156.8010204,23.13946176,0.403859795,152.6832014,-94.46715906,-1.648762961,154.0680369,-116.5650512,-3.012872142,-2.976864394,3.255865791,-2.034443936,2.683281573,60,-2629.410985,-3322.339197,-2328.883216,8280.633398,,,13039.483,13039.483
3/16/2026 16:48:59.167,,234,-60880.752,None,60.021,131757.7666,132703.5505,132590.0087,132351.1136,229.2388531,,-27.41099261,-0.478412072,132310.9356,-27.40054082,-0.478229654,-147.1664024,-2.568538269,92.33413369,1.611534645,,,,144.4623222,2.521343168,154.8418548,145.3327005,2.536534135,156.115342,23.37416437,0.407956128,154.2595216,-94.46715906,-1.648762961,154.0680369,-116.5650512,-3.014763789,-2.976494397,3.260297606,-2.034443936,2.683281573,60.01,-2591.41682,-3364.358408,-2419.200012,8374.97524,,,13039.17,13039.17
3/16/2026 16:48:59.200,,234,-60647.774,None,60.023,131776.7814,132748.7519,132617.9803,132381.8718,229.292128,,-27.12964925,-0.473501704,132340.5059,-27.12039729,-0.473340227,-146.8888467,-2.563694009,92.61386203,1.616416825,,,,144.825277,2.527677924,154.1474619,145.6965107,2.542883821,155.4359032,23.55226367,0.411064547,153.1587412,-94.46715906,-1.648762961,154.0680369,-116.5650512,-3.016224048,-2.974758556,3.265179786,-2.034443936,2.683281573,60.01,-2550.819407,-3376.296003,-2518.732798,8445.848208,,,13039.17,13039.17
3/16/2026 16:48:59.233,,234,-60772.968,None,60.024,131766.6955,132730.3488,132601.7794,132366.9639,229.2663068,,-26.84157082,-0.468473787,132324.8885,-26.83574156,-0.468372047,-146.5987077,-2.558630128,92.89969115,1.621405485,,,,144.825277,2.527677924,154.1474619,145.8138775,2.544932258,153.7686574,23.78203042,0.415074734,154.7395231,-93.9909131,-1.640450901,155.1762868,-116.5650512,-3.013304305,-2.973704862,3.261856386,-2.034443936,2.683281573,60,-2609.595609,-3432.009589,-2468.664018,8510.269216,,,13039.17,13039.17
3/16/2026 16:48:59.267,,234,-60660.317,None,60.021,131722.2952,132678.7601,132560.934,132321.3483,229.1872982,,-26.5882949,-0.464053288,132285.7924,-26.57672276,-0.463851316,-146.3415519,-2.554141913,93.15508753,1.625862992,,,,145.4456221,2.538504987,154.4461071,146.0635005,2.549289001,154.7627862,24.37012005,0.425338834,154.1334487,-93.57633437,-1.633215137,153.8997076,-108.4349488,-3.013140317,-2.979480747,3.259078129,-1.892546881,3.794733192,60,-2617.2018,-3300.724791,-2391.321596,8309.248187,,,13039.17,13039.17
3/16/2026 16:48:59.300,,234,-60680.304,None,60.02,131723.279,132682.9098,132569.214,132325.8268,229.1950551,,-26.34889434,-0.45987496,132292.0896,-26.34329229,-0.459777186,-146.1058496,-2.550028133,93.39904778,1.630120902,,,,145.4456221,2.538504987,154.4461071,146.3099325,2.55359005,155.7598151,23.96248897,0.41822433,153.6421817,-93.57633437,-1.633215137,153.8997076,-135,-3.013367236,-2.968252463,3.263336039,-2.35619449,3.39411255,60,-2612.728108,-3515.990383,-2477.721603,8606.440095,,,13039.17,13039.17
3/16/2026 16:48:59.333,,234,-60751.57,None,60.023,131775.274,132732.9091,132606.1405,132372.1226,229.2752418,,-26.08637754,-0.455293178,132327.9655,-26.08203638,-0.45521741,-145.8516335,-2.545591224,93.65783752,1.634637635,,,,145.4456221,2.538504987,154.4461071,146.3099325,2.55359005,155.7598151,24.37012005,0.425338834,154.1334487,-93.57633437,-1.633215137,153.8997076,-135,-3.00880746,-2.970930058,3.267852772,-2.35619449,3.39411255,60.01,-2705.834698,-3474.590393,-2569.881604,8750.306696,,,13039.17,13039.17
3/16/2026 16:48:59.367,,234,-60538.277,None,60.024,131798.6621,132743.3605,132638.7364,132394.2616,229.3135877,,-25.80304203,-0.45034804,132356.5191,-25.792817,-0.45016958,-145.5600343,-2.540501858,93.94786106,1.639699501,,,,146.0635005,2.549289001,154.7627862,146.6787843,2.560027729,155.0973888,24.55549736,0.428574278,153.0411709,-92.68377516,-1.61763704,153.7686574,-116.5650512,-3.010197309,-2.969076136,3.257336541,-2.034443936,2.683281573,60,-2683.74638,-3487.348805,-2355.408011,8526.503196,,,13036.776,13036.776
3/16/2026 16:48:59.400,,234,-60732.547,None,60.023,131755.2578,132710.181,132589.1865,132352.2226,229.240774,,-25.51696119,-0.445354988,132318.6523,-25.51247899,-0.445276759,-145.2796163,-2.53560764,94.23007421,1.644625049,,,,146.4336813,2.555749874,154.0960739,147.2913488,2.570718996,155.449799,25.36740446,0.442744731,154.0540165,-92.68377516,-1.61763704,153.7686574,-135,-3.015995755,-2.978352371,3.262262089,-2.35619449,3.39411255,60,-2554.166208,-3322.569596,-2454.249599,8330.985402,,,13036.776,13036.776
3/16/2026 16:48:59.433,,234,-60630.566,None,60.02,131724.0137,132691.9853,132572.1636,132330.0889,229.2024374,,-25.27028099,-0.441049606,132287.3583,-25.26474269,-0.440952945,-145.0279308,-2.531214899,94.47507635,1.648901143,,,,146.8070634,2.562266622,153.4358498,147.6650638,2.577241553,154.8046511,25.36740446,0.442744731,154.0540165,-92.23697906,-1.609838977,153.7171428,-135,-3.018194498,-2.97395963,3.25874012,-2.35619449,3.39411255,60,-2498.337581,-3410.683196,-2381.846398,8290.867175,,,13036.776,13036.776
3/16/2026 16:48:59.467,,234,-60775.416,None,60.021,131748.8793,132705.7609,132594.431,132350.3801,229.2375827,,-25.0241138,-0.436753178,132312.1638,-25.01752402,-0.436638165,-144.7851458,-2.526977503,94.72402461,1.65324611,,,,147.0507849,2.566520364,154.4414452,147.9010727,2.581360687,155.819896,25.55996517,0.446105549,152.9705854,-92.21965555,-1.609536624,154.9162354,-108.4349488,-3.017998852,-2.973083052,3.262782734,-1.892546881,3.794733192,60,-2519.150324,-3404.591999,-2483.279986,8407.022309,,,13036.776,13036.776
3/16/2026 16:48:59.500,,234,-61077.211,None,60.023,131782.9122,132739.997,132611.4158,132378.7878,229.2867863,,-24.76171437,-0.432173444,132335.2236,-24.75181953,-0.432000747,-144.5225347,-2.522394073,94.99399471,1.657957977,,,,147.2913488,2.570718996,155.449799,147.9010727,2.581360687,155.819896,26.16854692,0.456727304,155.0973888,-91.77604425,-1.601794147,154.8744007,-108.4349488,-3.013361434,-2.979121377,3.259752124,-1.892546881,3.794733192,60,-2630.683121,-3330.201607,-2421.129598,8382.014326,,,13036.776,13036.776
3/16/2026 16:48:59.533,,234,-60844.435,None,60.023,131756.2021,132708.8485,132595.4959,132354.1975,229.2441947,,-24.48480815,-0.427340519,132319.3183,-24.47591341,-0.427185276,-144.2388811,-2.517443384,95.26531683,1.662693442,,,,147.6650638,2.577241553,154.8046511,148.276397,2.587911331,155.1855663,26.36541512,0.460163303,154.0212972,-91.33221985,-1.59404795,154.8418548,-108.4349488,-3.015096607,-2.977606687,3.256741392,-1.892546881,3.794733192,60,-2584.195613,-3336.868788,-2358.936016,8280.000417,,,13036.776,13036.776
3/16/2026 16:48:59.567,,234,-60797.837,None,60.021,131736.3656,132679.1834,132593.3368,132336.9798,229.2143728,,-24.22158415,-0.422746393,132294.4597,-24.21632267,-0.422654563,-143.9737696,-2.512816316,95.53103651,1.667331125,,,,147.6650638,2.577241553,154.8046511,148.276397,2.587911331,155.1855663,26.36541512,0.460163303,154.0212972,-91.33221985,-1.59404795,154.8418548,-108.4349488,-3.010565894,-2.972979619,3.261379075,-1.892546881,3.794733192,60,-2675.730003,-3429.374387,-2453.457609,8558.561999,,,13072.988,13072.988
3/16/2026 16:48:59.600,,234,-60716.318,None,60.02,131754.5726,132686.5271,132587.9832,132343.6879,229.2259915,,-23.9799009,-0.418528225,132307.7342,-23.97838445,-0.418501758,-143.7322336,-2.508600718,95.77096366,1.671518644,,,,148.0418905,2.583818421,154.1661441,148.6547859,2.594515462,154.5579503,26.36541512,0.460163303,154.0212972,-90.8882355,-1.586298961,154.8186035,-108.4349488,-3.01301722,-2.968764021,3.257817605,-1.892546881,3.794733192,60,-2615.381092,-3514.463987,-2380.392011,8510.23709,,,13072.988,13072.988
3/16/2026 16:48:59.633,,234,-60573.11,None,60.022,131798.3474,132736.9378,132636.4641,132391.2518,229.3083746,,-23.72724134,-0.414118484,132351.4882,-23.724665,-0.414073518,-143.4844022,-2.504275244,96.02420032,1.675938457,,,,148.0418905,2.583818421,154.1661441,149.0362435,2.601173153,153.93713,26.76399406,0.467119817,154.5579503,-90.89517371,-1.586420055,153.6187489,-116.5650512,-3.015246671,-2.971395061,3.262358512,-2.034443936,2.683281573,60,-2571.125042,-3474.863996,-2454.681587,8500.670625,,,13072.988,13072.988
3/16/2026 16:48:59.667,,234,-60870.974,None,60.024,131811.2714,132744.1063,132658.3256,132405.237,229.3325977,,-23.44140247,-0.409129654,132364.3756,-23.4376269,-0.409063758,-143.2026155,-2.499357138,96.30470598,1.680834205,,,,148.276397,2.587911331,155.1855663,148.8846677,2.598527657,155.5840609,27.36354693,0.477583989,154.0353206,-90.8882355,-1.586298961,154.8186035,-116.5650512,-3.007591415,-2.976941127,3.267133166,-2.034443936,2.683281573,60.01,-2744.294731,-3351.484798,-2571.580814,8667.360343,,,13072.988,13072.988
3/16/2026 16:48:59.700,,234,-60878.434,None,60.023,131766.0245,132704.0594,132609.0893,132360.3958,229.2549305,,-23.16584227,-0.404320222,132325.3924,-23.16775871,-0.40435367,-142.9238952,-2.494492551,96.57837885,1.685610697,,,,148.8846677,2.598527657,155.5840609,149.2645123,2.605157196,154.9673514,27.7585406,0.484477929,154.590556,-90,-1.570796327,154.8,-116.5650512,-3.009510866,-2.97897048,3.256407024,-2.034443936,2.683281573,60,-2711.363477,-3321.475209,-2351.721602,8384.560287,,,13072.988,13072.988
3/16/2026 16:48:59.733,,234,-60827.803,None,60.019,131720.2809,132661.6516,132578.1397,132320.708,229.1861892,,-22.92694506,-0.400150679,132273.2844,-22.92100682,-0.400047037,-142.68231,-2.490276094,96.82011758,1.689829834,,,,149.0362435,2.601173153,153.93713,149.8709574,2.615741659,155.3942084,28.15068859,0.491322203,155.1530857,-90.44761417,-1.578608668,153.6046874,-90,-3.015788696,-2.981598297,3.268438502,-1.570796327,2.4,60,-2554.839671,-3279.110401,-2576.246403,8410.196475,,,13072.988,13072.988
3/16/2026 16:48:59.767,,234,-60693.35,None,60.019,131737.9654,132678.6869,132582.3306,132333.669,229.2086383,,-22.69702044,-0.396137737,132297.3507,-22.69694659,-0.396136448,-142.4595281,-2.486387815,97.04975924,1.693837837,,,,149.2645123,2.605157196,154.9673514,150.2551187,2.622446539,154.7953488,27.96711551,0.488118248,153.5296714,-90,-1.570796327,154.8,-116.5650512,-3.018582987,-2.974506063,3.264634164,-2.034443936,2.683281573,60,-2515.560696,-3387.758406,-2518.905605,8422.224706,,,13023.816,13023.816
3/16/2026 16:48:59.800,,234,-60767.05,None,60.021,131799.3586,132732.3493,132630.4499,132388.0454,229.302821,,-22.45162582,-0.391854793,132347.6475,-22.44851825,-0.391800556,-142.2090643,-2.482016399,97.29798082,1.698170121,,,,149.2645123,2.605157196,154.9673514,150.4740127,2.62626696,155.8383778,28.36119433,0.494996221,154.0960739,-90,-1.570796327,153.6,-116.5650512,-3.018067516,-2.97701262,3.268966448,-2.034443936,2.683281573,60,-2527.008928,-3351.067192,-2587.852808,8465.928928,,,13023.816,13023.816
3/16/2026 16:48:59.833,,234,-60733.454,None,60.022,131807.232,132748.6949,132653.2633,132403.7395,229.3300039,,-22.17953029,-0.38710583,132362.0627,-22.18209065,-0.387150517,-141.9387705,-2.477298882,97.5737505,1.70298321,,,,149.6473753,2.611839415,154.3575071,150.2551187,2.622446539,154.7953488,28.15068859,0.491322203,155.1530857,-89.55238583,-1.562983986,153.6046874,-135,-3.009597056,-2.968621085,3.265967196,-2.35619449,3.39411255,60,-2688.988153,-3544.847986,-2527.747209,8761.583348,,,13023.816,13023.816
3/16/2026 16:48:59.867,,234,-60761.477,None,60.021,131768.9451,132719.3995,132623.4148,132371.2759,229.2737753,,-21.92007407,-0.382577465,132339.4091,-21.91864994,-0.382552609,-141.6783783,-2.47275418,97.82657276,1.707395791,,,,149.8709574,2.615741659,155.3942084,150.8593663,2.632992649,155.2505072,28.75236843,0.501823497,154.6697126,-89.10482629,-1.555172598,153.6187489,-153.4349488,-3.015545258,-2.974577677,3.262568389,-2.677945045,2.683281573,60,-2585.278168,-3412.512004,-2458.684806,8456.474978,,,13023.816,13023.816
3/16/2026 16:48:59.900,,234,-60660.893,None,60.019,131748.881,132700.4514,132613.1749,132354.8659,229.2453524,,-21.69043675,-0.378569537,132308.1766,-21.68608934,-0.378493661,-141.4470022,-2.468715905,98.05751391,1.711426474,,,,150.2551187,2.622446539,154.7953488,151.2476316,2.639769157,154.6697126,28.75236843,0.501823497,154.6697126,-89.10482629,-1.555172598,153.6187489,-108.4349488,-3.018262818,-2.970539402,3.266599072,-1.892546881,3.794733192,60,-2519.48183,-3493.728004,-2539.987198,8553.197031,,,13023.816,13023.816
3/16/2026 16:48:59.933,,234,-60677.41,None,60.02,131773.272,132708.0559,132618.6948,132367.3443,229.2669656,,-21.45792645,-0.374511467,132328.1331,-21.45744903,-0.374503135,-141.2107319,-2.464592211,98.29286985,1.71553421,,,,150.6422465,2.629203193,154.2035019,151.0735742,2.636731282,156.2997121,29.35775354,0.51238946,154.2035019,-88.64680805,-1.547178672,152.4425138,-108.4349488,-3.011234417,-2.976981671,3.262712882,-1.892546881,3.794733192,60.01,-2652.49264,-3353.41441,-2442.672002,8448.579052,,,13023.816,13023.816
3/16/2026 16:48:59.967,,234,-60721.69,None,60.021,131773.7069,132731.2672,132631.7956,132379.6212,229.2882298,,-21.2061175,-0.370116572,132332.8977,-21.19971546,-0.370004835,-140.9591585,-2.460201427,98.54358197,1.719909962,,,,150.6422465,2.629203193,154.2035019,151.2476316,2.639769157,154.6697126,29.7448813,0.519146114,154.7953488,-88.21008939,-1.539556493,153.6749817,-90,-3.009773992,-2.979347541,3.259466455,-1.570796327,2.4,60,-2682.134169,-3318.912016,-2396.966391,8398.012577,,,13023.816,13023.816
3/16/2026 16:49:00.000,,234,-60642.504,None,60.021,131747.4775,132713.9765,132613.6945,132359.0941,229.2526758,,-20.95133744,-0.365669821,132324.7204,-20.9524586,-0.365689389,-140.7058545,-2.455780438,98.80174138,1.724415694,,,,151.2476316,2.639769157,154.6697126,151.8493114,2.650270451,155.1530857,29.96674187,0.523018312,153.7546097,-88.21008939,-1.539556493,153.6749817,-116.5650512,-3.01595984,-2.97879875,3.263972187,-2.034443936,2.683281573,60,-2564.521194,-3307.219186,-2487.801598,8359.541978,,,12998.743,12998.743
3/16/2026 16:49:00.000,,234,-60642.504,None,60.021,131747.4775,132713.9765,132613.6945,132359.0941,229.2526758,,-20.95133744,-0.365669821,132324.7204,-20.9524586,-0.365689389,-140.7058545,-2.455780438,98.80174138,1.724415694,,,,151.2476316,2.639769157,154.6697126,151.8493114,2.650270451,155.1530857,29.96674187,0.523018312,153.7546097,-88.21008939,-1.539556493,153.6749817,-116.5650512,-3.01595984,-2.97879875,3.263972187,-2.034443936,2.683281573,60,-2564.521194,-3307.219186,-2487.801598,8359.541978,,,12998.743,12998.743
3/16/2026 16:49:00.033,,234,-60868.296,None,60.017,131718.2344,132671.962,132583.2033,132325.1659,229.1939104,,-20.73002588,-0.361807206,132284.2597,-20.72832976,-0.361777603,-140.4830652,-2.451892031,99.01899725,1.728207524,,,,151.2476316,2.639769157,154.6697126,152.0569656,2.6538947,156.2121634,30.35262473,0.529753238,154.3575071,-87.76302094,-1.531753677,153.7171428,-108.4349488,-3.015672303,-2.981645269,3.259961201,-1.892546881,3.794733192,59.99,-2569.573685,-3261.599995,-2406.758404,8237.932083,,,12998.743,12998.743
