time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:49:00.067,,234,-60680.837,None,60.017,131712.0361,132670.4289,132584.3806,132322.9901,229.1901419,,-20.52928002,-0.358303529,132289.2823,-20.52855175,-0.358290819,-140.2806887,-2.448359895,99.21849734,1.731689457,,,,151.2476316,2.639769157,154.6697126,152.4471884,2.660705373,155.6534613,29.96674187,0.523018312,153.7546097,-87.76302094,-1.531753677,153.7171428,-90,-3.018996192,-2.971378207,3.263443134,-1.570796327,3.6,60,-2502.185074,-3455.409586,-2477.231993,8434.826653,,,12998.743,12998.743
3/16/2026 16:49:00.100,,234,-60774.696,None,60.019,131766.6255,132727.4651,132630.5411,132375.5819,229.2812335,,-20.31158795,-0.354504086,132332.6071,-20.30809505,-0.354443123,-140.0650948,-2.444597071,99.43590292,1.735483901,,,,151.2476316,2.639769157,154.6697126,152.4471884,2.660705373,155.6534613,30.35262473,0.529753238,154.3575071,-87.76302094,-1.531753677,153.7171428,-108.4349488,-3.015148496,-2.974350309,3.267237578,-1.892546881,3.794733192,60,-2581.148778,-3410.424003,-2554.862412,8546.435193,,,12998.743,12998.743
3/16/2026 16:49:00.133,,234,-60725.909,None,60.022,131783.0646,132753.1543,132645.406,132394.5868,229.3141509,,-20.0532289,-0.34999487,132356.1622,-20.05531682,-0.350031311,-139.8104778,-2.440153166,99.69240055,1.739960629,,,,151.8493114,2.650270451,155.1530857,152.4471884,2.660705373,155.6534613,30.96375653,0.5404195,153.93713,-87.76302094,-1.531753677,153.7171428,-116.5650512,-3.010736684,-2.980572666,3.271714306,-2.034443936,2.683281573,60,-2679.52609,-3276.345613,-2645.683208,8601.554911,,,12998.743,12998.743
3/16/2026 16:49:00.167,,234,-60744.989,None,60.02,131737.4855,132704.6639,132611.5048,132351.935,229.2402759,,-19.8055256,-0.345671632,132314.6642,-19.80162628,-0.345603576,-139.5549314,-2.435693041,99.94220512,1.744320541,,,,152.2414594,2.657114725,154.590556,152.8402043,2.667564795,155.1020309,31.34521414,0.547077192,154.5579503,-87.31622484,-1.523955614,153.7686574,-116.5650512,-3.013168371,-2.982770233,3.268276155,-2.034443936,2.683281573,60,-2619.652232,-3243.859194,-2576.361601,8439.873026,,,12998.743,12998.743
3/16/2026 16:49:00.200,,234,-60662.074,None,60.018,131700.0087,132657.384,132577.0997,132312.208,229.1714668,,-19.58564189,-0.341833937,132273.1265,-19.58569635,-0.341834888,-139.3396781,-2.431936162,100.1554856,1.748042988,,,,152.6364531,2.664008665,154.0353206,153.4349488,2.677945045,155.6303312,31.34521414,0.547077192,154.5579503,-86.84515714,-1.515733931,152.6313205,-108.4349488,-3.019779933,-2.979013354,3.263776919,-1.892546881,3.794733192,60,-2475.768382,-3318.739192,-2466.302384,8260.809958,,,13033.918,13033.918
3/16/2026 16:49:00.233,,234,-60574.061,None,60.017,131721.6277,132689.9798,132591.7491,132335.1678,229.2112342,,-19.3832447,-0.33830144,132298.7243,-19.37749467,-0.338201083,-139.1328662,-2.428326613,100.3651407,1.75170216,,,,152.6364531,2.664008665,154.0353206,153.4349488,2.677945045,155.6303312,31.19509759,0.544457163,152.9093849,-86.86975514,-1.516163248,153.829516,-108.4349488,-3.016146128,-2.972783776,3.267865408,-1.892546881,3.794733192,60,-2549.734397,-3408.811198,-2568.686418,8527.232013,,,13033.918,13033.918
3/16/2026 16:49:00.267,,234,-60697.066,None,60.02,131774.5768,132745.6467,132642.788,132388.387,229.3034126,,-19.14466124,-0.334137373,132347.6785,-19.14279777,-0.334104849,-138.8998294,-2.424259353,100.5983213,1.755771928,,,,152.8402043,2.667564795,155.1020309,153.4349488,2.677945045,155.6303312,31.57816493,0.55114295,153.534361,-86.42366563,-1.508377517,153.8997076,-108.4349488,-3.012049894,-2.975402303,3.264149445,-1.892546881,3.794733192,60,-2651.744053,-3371.558403,-2495.577595,8518.880051,,,13033.918,13033.918
3/16/2026 16:49:00.300,,234,-60938.41,None,60.021,131764.8884,132732.5164,132629.8202,132376.453,229.2827423,,-18.89333157,-0.329750843,132337.9657,-18.89037484,-0.329699238,-138.6469342,-2.419845499,100.8473468,1.760118244,,,,153.2360059,2.674472836,154.5579503,153.6311665,2.681369689,156.7045628,31.95810947,0.557774233,154.1661441,-85.97800982,-1.500599356,153.9792194,-116.5650512,-3.011068927,-2.977619732,3.2607176,-2.034443936,2.683281573,60,-2662.143298,-3340.339209,-2427.048,8429.530506,,,13033.918,13033.918
3/16/2026 16:49:00.333,,234,-60734.261,None,60.018,131727.6294,132692.128,132584.2704,132335.3794,229.2116008,,-18.66997508,-0.325852536,132289.3068,-18.664375,-0.325754797,-138.4241213,-2.415956681,101.0729685,1.764056085,,,,153.6345849,2.681429351,154.0212972,154.4227092,2.695184716,155.6534613,32.33493623,0.564351101,154.8046511,-85.94644577,-1.500048459,152.7821979,-90,-3.020939513,-2.980307782,3.264104544,-1.570796327,2.4,60,-2452.392351,-3298.665599,-2475.460804,8226.518755,,,13033.918,13033.918
3/16/2026 16:49:00.367,,234,-60663.384,None,60.016,131715.211,132682.4931,132578.4553,132326.0967,229.1955226,,-18.47275046,-0.322410317,132288.2226,-18.46796281,-0.322326757,-138.2261714,-2.412501804,101.2743356,1.767570603,,,,153.6345849,2.681429351,154.0212972,154.4227092,2.695184716,155.6534613,32.19573393,0.561921562,153.1493389,-85.53284094,-1.492829693,154.0680369,-108.4349488,-3.017511473,-2.974423366,3.260400296,-1.892546881,3.794733192,60,-2521.696949,-3381.12001,-2421.071994,8323.888953,,,13033.918,13033.918
3/16/2026 16:49:00.400,,234,-60740.381,None,60.019,131753.7977,132723.4947,132628.4831,132369.3114,229.2703727,,-18.25914001,-0.318682112,132326.7641,-18.25342478,-0.318582362,-138.0124025,-2.408770831,101.4868335,1.771279392,,,,154.2306724,2.691833041,154.571925,154.8224646,2.702161763,155.1391633,32.57405713,0.568524548,153.7920674,-85.08821183,-1.485069451,154.1661441,-108.4349488,-3.020744125,-2.977295379,3.256348843,-1.892546881,3.794733192,60.01,-2465.823916,-3338.539202,-2341.252801,8145.615919,,,12996.965,12996.965
3/16/2026 16:49:00.433,,234,-60513.35,None,60.021,131787.0748,132754.9804,132643.0763,132395.7497,229.3161651,,-18.01441278,-0.314410816,132356.2694,-18.01259643,-0.314379115,-137.7733427,-2.404598452,101.7236756,1.775413067,,,,154.2306724,2.691833041,154.571925,155.4098828,2.712414146,155.7228307,32.81634341,0.572753241,152.7821979,-85.49781051,-1.492218297,152.8717109,-108.4349488,-3.026793261,-2.977351693,3.267631364,-1.892546881,3.794733192,60,-2343.475315,-3316.276793,-2548.972816,8208.724924,,,12996.965,12996.965
3/16/2026 16:49:00.467,,234,-60839.986,None,60.02,131765.9829,132737.1645,132629.6942,132378.3276,229.2859893,,-17.77119396,-0.310165847,132338.8161,-17.76335773,-0.310029079,-137.5280541,-2.400317358,101.9738274,1.779779039,,,,154.2306724,2.691833041,154.571925,155.2248594,2.709184878,154.6324675,33.32121567,0.581564924,155.0973888,-85.08821183,-1.485069451,154.1661441,-116.5650512,-3.019213957,-2.981882282,3.26484849,-2.034443936,2.683281573,60,-2497.118222,-3274.027196,-2513.836806,8284.982225,,,12996.965,12996.965
3/16/2026 16:49:00.500,,234,-61024.925,None,60.018,131734.7457,132707.5464,132589.3511,132344.5908,229.2275553,,-17.55738719,-0.306434214,132307.5073,-17.54861944,-0.306281188,-137.3122805,-2.396551398,102.1896469,1.7835458,,,,154.4227092,2.695184716,155.6534613,155.0096939,2.705429531,156.2259902,33.32121567,0.581564924,155.0973888,-84.64417496,-1.477319546,154.2735233,-108.4349488,-3.011710719,-2.978116322,3.260865346,-1.892546881,3.794733192,60,-2667.290324,-3349.800003,-2433.945598,8451.035926,,,12996.965,12996.965
3/16/2026 16:49:00.533,,234,-60760.771,None,60.017,131750.4527,132714.9753,132592.6179,132353.3765,229.2427726,,-17.35030461,-0.302819942,132308.1059,-17.34406259,-0.302710998,-137.1105209,-2.393030028,102.3910101,1.787060251,,,,154.6325955,2.698847923,154.0540165,155.5923313,2.715598473,156.8147952,33.43986921,0.583635819,152.4330673,-84.64417496,-1.477319546,154.2735233,-116.5650512,-3.018309471,-2.976665847,3.264379797,-2.034443936,2.683281573,60,-2506.47072,-3321.388807,-2505.369601,8333.229128,,,12996.965,12996.965
3/16/2026 16:49:00.567,,234,-60853.176,None,60.019,131783.7033,132748.0853,132631.4162,132388.4325,229.3034914,,-17.13213766,-0.29901221,132352.7655,-17.12651095,-0.298914005,-136.8901188,-2.389183286,102.6103375,1.790888235,,,,154.8224646,2.702161763,155.1391633,155.4098828,2.712414146,155.7228307,33.56631873,0.58584278,154.0960739,-84.20078237,-1.469580885,154.3901551,-90,-3.011328151,-2.975026066,3.26046912,-1.570796327,2.4,60,-2667.1756,-3391.545587,-2428.502389,8487.223576,,,12996.965,12996.965
3/16/2026 16:49:00.600,,234,-60769.469,None,60.02,131785.4227,132756.9741,132645.0564,132396.5292,229.3175152,,-16.8972646,-0.294912902,132362.4217,-16.89713216,-0.29491059,-136.6591683,-2.38515244,102.8481482,1.795038815,,,,155.2248594,2.709184878,154.6324675,155.8126465,2.719443697,155.2273172,34.18612249,0.596660396,153.7686574,-84.20078237,-1.469580885,154.3901551,-135,-3.014354287,-2.981812836,3.2646197,-2.35619449,3.39411255,60,-2597.233526,-3247.862389,-2513.131198,8358.227113,,,12973.139,12973.139
3/16/2026 16:49:00.633,,234,-60945.754,None,60.018,131766.2627,132726.2434,132612.341,132368.975,229.2697901,,-16.67983459,-0.291118032,132323.7089,-16.67075628,-0.290959586,-136.4396945,-2.381321899,103.0641774,1.798809236,,,,155.2248594,2.709184878,154.6324675,156.395885,2.729623129,155.8383778,33.93649947,0.592303652,154.7627862,-84.20078237,-1.469580885,154.3901551,-108.4349488,-3.020582715,-2.973625551,3.268390121,-1.892546881,3.794733192,60,-2470.01135,-3434.025596,-2589.105605,8493.142551,,,12973.139,12973.139
3/16/2026 16:49:00.667,,234,-60565.262,None,60.016,131746.5458,132724.1891,132593.8538,132355.5726,229.2465763,,-16.48572429,-0.287730168,132315.425,-16.4773043,-0.287583212,-136.2455235,-2.377932976,103.2577409,1.802187557,,,,155.6298799,2.71625382,154.1334487,156.2179696,2.72651792,154.7395231,34.43898931,0.601073754,152.7774853,-83.75808565,-1.46185437,154.5160186,-108.4349488,-3.014101132,-2.97900673,3.264041927,-1.892546881,3.794733192,60,-2593.053803,-3282.292812,-2502.460799,8377.807413,,,12973.139,12973.139
3/16/2026 16:49:00.700,,234,-60552.101,None,60.017,131785.9253,132748.9553,132629.147,132388.7028,229.3039596,,-16.28576286,-0.284240183,132354.7332,-16.27648227,-0.284078206,-136.0474854,-2.37447656,103.4566162,1.805658586,,,,155.6298799,2.71625382,154.1334487,156.395885,2.729623129,155.8383778,33.81462337,0.590176513,153.0976159,-83.70932923,-1.46100341,153.3231881,-108.4349488,-3.013701335,-2.964653073,3.266661996,-1.892546881,3.794733192,60,-2601.91372,-3577.305604,-2536.675198,8715.894522,,,12973.139,12973.139
3/16/2026 16:49:00.733,,234,-60838.79,None,60.02,131833.3856,132782.6809,132671.3944,132429.8315,229.3751966,,-16.05953361,-0.280291738,132390.572,-16.04783761,-0.280087604,-135.8165203,-2.370445459,103.686822,1.809676434,,,,155.8126465,2.719443697,155.2273172,156.395885,2.729623129,155.8383778,34.18612249,0.596660396,153.7686574,-83.31613589,-1.454140891,154.6510912,-116.5650512,-3.009710733,-2.967105855,3.263817325,-2.034443936,2.683281573,60.01,-2702.407309,-3544.588791,-2501.539185,8748.535286,,,12973.139,12973.139
3/16/2026 16:49:00.767,,234,-60934.392,None,60.019,131795.5826,132759.0827,132645.8967,132400.8856,229.3250609,,-15.82552446,-0.276207508,132360.9291,-15.8192776,-0.276098479,-135.5822765,-2.366357132,103.9243574,1.81382221,,,,156.2179696,2.72651792,154.7395231,156.974508,2.739722006,156.4654594,34.80849815,0.6075229,153.4593106,-82.87498365,-1.446441332,154.7953488,-116.5650512,-3.015820485,-2.973880032,3.260263542,-2.034443936,2.683281573,60,-2569.212431,-3400.833603,-2430.950391,8400.996425,,,12973.139,12973.139
3/16/2026 16:49:00.800,,234,-60697.742,None,60.017,131772.7868,132738.1338,132616.7191,132376.5761,229.2829555,,-15.61783189,-0.272582589,132338.0772,-15.61069293,-0.27245799,-135.3772537,-2.36277881,104.1305502,1.817420953,,,,156.2179696,2.72651792,154.7395231,156.8014095,2.736700867,155.3617714,35.17472296,0.613914729,154.1474619,-82.8194645,-1.44547234,153.6046874,-90,-3.009158857,-2.976693539,3.262893293,-1.570796327,3.6,60,-2704.049682,-3358.771197,-2464.905602,8527.726481,,,12930.139,12930.139
3/16/2026 16:49:00.833,,234,-60523.416,None,60.015,131790.8215,132753.0474,132635.5196,132393.8232,229.3128284,,-15.43873941,-0.269456835,132347.6823,-15.42441575,-0.26920684,-135.2014225,-2.359709976,104.3103237,1.820558593,,,,156.6258356,2.733636526,154.2595216,157.2094092,2.743821805,154.8929953,35.43331401,0.618427994,153.1681429,-82.8194645,-1.44547234,153.6046874,-90,-3.013028645,-2.97813797,3.266030933,-1.570796327,3.6,60,-2617.524035,-3308.832004,-2528.697604,8455.053643,,,12930.139,12930.139
3/16/2026 16:49:00.867,,234,-60860.635,None,60.018,131843.9585,132794.6578,132688.2846,132442.9832,229.397976,,-15.22141745,-0.265663851,132409.1213,-15.21258287,-0.265509659,-134.9853557,-2.355938899,104.523866,1.824285609,,,,156.6258356,2.733636526,154.2595216,157.3801351,2.746801534,156,35.43331401,0.618427994,153.1681429,-82.43467893,-1.438756565,154.9487657,-116.5650512,-3.012311193,-2.974366893,3.263042174,-2.034443936,2.683281573,60.01,-2633.271758,-3385.526409,-2490.854387,8509.652554,,,12930.139,12930.139
3/16/2026 16:49:00.900,,234,-60675.869,None,60.02,131857.0932,132804.5053,132700.1486,132454.5949,229.418088,,-14.98459982,-0.261530604,132410.5742,-14.97340293,-0.261335181,-134.7400823,-2.35165807,104.7688797,1.828561905,,,,157.0362269,2.740799205,153.7873857,158.1985905,2.761086276,155.0927464,35.69522766,0.62299925,152.191984,-81.99527114,-1.431087453,155.1113149,-108.4349488,-3.022421457,-2.97465732,3.259649358,-1.892546881,3.794733192,60,-2420.952327,-3358.411197,-2424.35522,8203.718744,,,12930.139,12930.139
3/16/2026 16:49:00.933,,234,-60651.086,None,60.018,131802.8941,132765.5813,132635.5717,132402.0359,229.3270532,,-14.74805739,-0.25740216,132364.8157,-14.74223527,-0.257300545,-134.5093029,-2.34763021,105.0068819,1.832715826,,,,157.6198649,2.75098561,154.432121,158.6113772,2.768290763,154.6510912,36.42228347,0.635688768,153.6046874,-81.93306827,-1.430001808,153.9230977,-116.5650512,-3.025591308,-2.983318978,3.262717634,-2.034443936,2.683281573,60,-2365.913078,-3214.281599,-2466.806405,8047.001081,,,12930.139,12930.139
3/16/2026 16:49:00.967,,234,-60760.987,None,60.015,131760.2995,132719.3881,132605.9754,132362.5793,229.2587124,,-14.54917205,-0.253930956,132319.1573,-14.54755075,-0.253902659,-134.3113115,-2.344174609,105.1982754,1.836056273,,,,157.6198649,2.75098561,154.432121,158.6113772,2.768290763,154.6510912,36.78079075,0.6419459,154.3201866,-81.49129668,-1.422291439,154.0960739,-116.5650512,-3.022193422,-2.986120509,3.258347712,-2.034443936,2.683281573,60,-2434.050066,-3171.455997,-2380.363194,7985.869257,,,12930.139,12930.139
3/16/2026 16:49:01.000,,234,-60636.154,None,60.016,131800.8816,132750.7478,132635.709,132396.4561,229.3173886,,-14.36758947,-0.250761742,132359.7248,-14.36519873,-0.250720016,-134.1246803,-2.34091728,105.3828739,1.839278124,,,,158.0327566,2.758191929,153.9792194,158.6113772,2.768290763,154.6510912,36.42228347,0.635688768,153.6046874,-81.49129668,-1.422291439,154.0960739,-116.5650512,-3.019010779,-2.976606048,3.261569563,-2.034443936,2.683281573,60,-2492.045924,-3349.022385,-2446.286403,8287.354712,,,12930.139,12930.139
3/16/2026 16:49:01.033,,234,-60786.49,None,60.019,131863.0166,132810.0806,132697.7178,132457.612,229.4233139,,-14.15713374,-0.247088596,132421.8356,-14.15385223,-0.247031323,-133.9127226,-2.33721792,105.5959446,1.84299691,,,,157.6198649,2.75098561,154.432121,158.7723488,2.771100248,155.7690598,36.42228347,0.635688768,153.6046874,-81.49129668,-1.422291439,154.0960739,-108.4349488,-3.018131571,-2.972906688,3.265288349,-1.892546881,3.794733192,60,-2518.392751,-3424.939191,-2522.908805,8466.240747,,,12889.139,12889.139
3/16/2026 16:49:01.067,,234,-60872.659,None,60.02,131871.7848,132813.2081,132693.8318,132460.2694,229.4279165,,-13.91660983,-0.242890662,132418.9191,-13.91105536,-0.242793718,-133.6747589,-2.333064669,105.8386364,1.84723268,,,,158.1985905,2.761086276,155.0927464,159.3410899,2.781026653,156.4608577,36.78079075,0.6419459,154.3201866,-80.98067757,-1.413379454,153.092913,-135,-3.023820371,-2.975010569,3.260612134,-2.35619449,1.697056275,60,-2413.127041,-3398.4576,-2412.115195,8223.699836,,,12889.139,12889.139
3/16/2026 16:49:01.100,,234,-60660.878,None,60.018,131806.978,132749.3897,132652.6554,132403.6844,229.3299084,,-13.69736077,-0.239064044,132368.558,-13.68706071,-0.238884274,-133.4579769,-2.32928111,106.0593081,1.851084129,,,,158.4480626,2.765440385,153.534361,159.184934,2.778301218,155.3385979,36.78079075,0.6419459,154.3201866,-80.98067757,-1.413379454,153.092913,-116.5650512,-3.017185492,-2.97122701,3.264463583,-2.034443936,2.683281573,60,-2521.825046,-3473.236808,-2489.011201,8484.073056,,,12889.139,12889.139
3/16/2026 16:49:01.133,,234,-60707.218,None,60.016,131775.4379,132720.3613,132631.2018,132376.3524,229.2825681,,-13.49815834,-0.235587306,132331.3323,-13.49715386,-0.235569775,-133.2560849,-2.32575743,106.2508737,1.854427578,,,,158.6113772,2.768290763,154.6510912,159.184934,2.778301218,155.3385979,37.04922657,0.646630989,153.3607512,-80.61085244,-1.406924788,154.4694144,-116.5650512,-3.013870993,-2.972388419,3.261352366,-2.034443936,2.683281573,60,-2606.746661,-3427.5888,-2447.711994,8482.047455,,,12889.139,12889.139
3/16/2026 16:49:01.167,,234,-60579.547,None,60.017,131800.9756,132743.8639,132655.9511,132400.9465,229.3251664,,-13.29792692,-0.232092608,132356.8585,-13.29607814,-0.232060341,-133.0548532,-2.322245275,106.4530109,1.857955538,,,,158.6113772,2.768290763,154.6510912,159.184934,2.778301218,155.3385979,37.32103619,0.651374962,152.4047243,-80.61085244,-1.406924788,154.4694144,-108.4349488,-3.010361559,-2.973620237,3.264880326,-1.892546881,3.794733192,60.01,-2678.48324,-3382.257592,-2519.927996,8580.668828,,,12889.139,12889.139
3/16/2026 16:49:01.200,,234,-60565.579,None,60.02,131826.244,132771.5629,132676.5699,132425.4743,229.3676497,,-13.07130542,-0.228137317,132382.1057,-13.06850139,-0.228088378,-132.8244222,-2.318223494,106.6828644,1.861967239,,,,159.0265066,2.775536138,154.2175087,160.0168935,2.79282165,154.5020388,38.03174326,0.66377914,153.8716348,-80.53767779,-1.405647649,153.2856158,-116.5650512,-3.020910028,-2.982002634,3.267614888,-2.034443936,2.683281573,60.01,-2457.836599,-3246.566403,-2556.187199,8260.590201,,,12889.139,12889.139
3/16/2026 16:49:01.233,,234,-60615.403,None,60.019,131815.8248,132758.6634,132649.9084,132408.802,229.3387725,,-12.83810963,-0.224067283,132368.9894,-12.83940763,-0.224089937,-132.5969811,-2.314253899,106.9137152,1.865996345,,,,159.0265066,2.775536138,154.2175087,159.5997906,2.785541832,154.9162354,38.65980825,0.674740942,153.6749817,-80.09581679,-1.39793572,153.4874588,-108.4349488,-3.009631769,-2.988994841,3.263932065,-1.892546881,3.794733192,60,-2685.987443,-3101.184009,-2484.633596,8271.805049,,,12868.139,12868.139
3/16/2026 16:49:01.267,,234,-60526.296,None,60.016,131771.1629,132728.5766,132630.6632,132377.4996,229.2845552,,-12.63362416,-0.220498338,132336.0441,-12.63520538,-0.220525936,-132.3911175,-2.310660901,107.1168308,1.869541382,,,,159.0265066,2.775536138,154.2175087,160.0168935,2.79282165,154.5020388,38.03174326,0.66377914,153.8716348,-80.09581679,-1.39793572,153.4874588,-108.4349488,-3.013347586,-2.974440041,3.267477102,-1.892546881,3.794733192,60,-2610.125502,-3397.9104,-2555.884801,8563.920703,,,12868.139,12868.139
3/16/2026 16:49:01.300,,234,-60713.582,None,60.016,131785.3883,132724.3817,132643.8823,132385.2328,229.2979494,,-12.44597783,-0.217223292,132350.2783,-12.44675455,-0.217236848,-132.1966786,-2.307267302,107.310425,1.872920238,,,,159.5997906,2.785541832,154.9162354,160.1678701,2.79545669,155.6303312,38.65980825,0.674740942,153.6749817,-79.65514252,-1.390244503,153.698406,-90,-3.012693538,-2.982008244,3.263164741,-1.570796327,3.6,60,-2635.532839,-3241.151999,-2472.407991,8349.092829,,,12868.139,12868.139
3/16/2026 16:49:01.333,,234,-60666.35,None,60.019,131820.9542,132766.3086,132684.5036,132424.6127,229.3661574,,-12.22969077,-0.21344837,132388.3884,-12.22444301,-0.21335678,-131.9849029,-2.303571119,107.5221875,1.87661619,,,,159.8636966,2.79014786,153.374835,160.5845345,2.802728856,155.2273172,38.65980825,0.674740942,153.6749817,-79.65514252,-1.390244503,153.698406,-90,-3.016085636,-2.978312061,3.266860693,-1.570796327,2.4,60.01,-2541.740715,-3316.608011,-2547.96479,8406.313516,,,12868.139,12868.139
3/16/2026 16:49:01.367,,234,-60521.573,None,60.02,131804.0691,132753.1413,132669.3348,132409.5434,229.3400566,,-11.99245366,-0.209307802,132368.9556,-11.99128654,-0.209287432,-131.7535389,-2.299533055,107.7580972,1.880733592,,,,160.0168935,2.79282165,154.5020388,160.5845345,2.802728856,155.2273172,38.65980825,0.674740942,153.6749817,-79.13147466,-1.381104775,152.7397787,-116.5650512,-3.012016288,-2.974273997,3.261838367,-2.034443936,2.683281573,60,-2642.592313,-3397.535998,-2430.777611,8470.905922,,,12868.139,12868.139
3/16/2026 16:49:01.400,,234,-60708.37,None,60.017,131759.0169,132715.188,132630.1812,132368.834,229.2695458,,-11.77358762,-0.205487869,132323.889,-11.77148177,-0.205451115,-131.5324356,-2.295674074,107.9759367,1.884535608,,,,160.0168935,2.79282165,154.5020388,161.0033458,2.810038492,154.8325547,39.00747255,0.680808829,154.4274587,-79.21570213,-1.382574821,153.91842,-135,-3.015489607,-2.976482903,3.267110429,-2.35619449,3.39411255,60,-2571.262499,-3368.548796,-2555.625598,8495.436893,,,12868.139,12868.139
3/16/2026 16:49:01.433,,234,-60602.299,None,60.015,131742.0977,132691.7981,132597.0277,132344.3304,229.2271043,,-11.58408262,-0.202180383,132306.9506,-11.58116397,-0.202129443,-131.3409311,-2.29233169,108.1660335,1.887853424,,,,160.4362164,2.800140215,154.0960739,161.1468412,2.812542959,155.967689,38.65980825,0.674740942,153.6749817,-78.69006753,-1.373400767,152.9705854,-116.5650512,-3.014672402,-2.967072632,3.261254191,-2.034443936,2.683281573,60,-2580.706057,-3540.671999,-2421.36001,8542.738066,,,12909.139,12909.139
3/16/2026 16:49:01.467,,234,-60605.539,None,60.016,131787.8206,132738.7603,132645.0087,132391.2214,229.3083219,,-11.38939952,-0.198782522,132350.2778,-11.39076184,-0.198806298,-131.1440202,-2.288894947,108.361188,1.891259512,,,,160.4362164,2.800140215,154.0960739,161.0033458,2.810038492,154.8325547,39.28940686,0.685729511,153.4968404,-78.77754193,-1.374927483,154.1474619,-90,-3.00884479,-2.974624458,3.266186995,-1.570796327,2.4,60,-2699.402829,-3386.188797,-2540.980786,8626.572413,,,12909.139,12909.139
3/16/2026 16:49:01.500,,234,-60424.301,None,60.02,131818.7071,132783.0366,132690.8849,132431.589,229.3782407,,-11.16836614,-0.194924761,132395.2691,-11.16467818,-0.194860394,-130.9214265,-2.285009954,108.5840581,1.895149329,,,,160.8577318,2.807497047,153.698406,161.4242756,2.817385102,154.4461071,39.92039214,0.696742282,153.3372753,-78.69006753,-1.373400767,152.9705854,-90,-3.012245496,-2.981752236,3.268550096,-1.570796327,3.6,60.01,-2624.74451,-3240.604799,-2570.04,8435.38931,,,12909.139,12909.139
3/16/2026 16:49:01.533,,234,-60616.685,None,60.019,131797.6886,132764.1756,132674.4844,132412.834,229.3457561,,-10.92692049,-0.19071074,132371.9353,-10.92729787,-0.190717326,-130.6821812,-2.280834335,108.8217001,1.899296965,,,,160.8577318,2.807497047,153.698406,161.5650512,2.819842099,155.5840609,39.57477363,0.690710101,152.5699839,-78.34070735,-1.367303282,154.3854915,-90,-3.010559425,-2.971544436,3.266600247,-1.570796327,3.6,60,-2658.295321,-3427.89119,-2553.868817,8640.055328,,,12909.139,12909.139
3/16/2026 16:49:01.567,,234,-60548.89,None,60.016,131728.8909,132708.4188,132610.2718,132349.9267,229.2367974,,-10.71988456,-0.187097281,132317.1592,-10.71520213,-0.187015557,-130.4709227,-2.277147178,109.0284793,1.902905943,,,,161.4242756,2.817385102,154.4461071,161.9853061,2.827176931,155.2087626,39.92039214,0.696742282,153.3372753,-77.8113668,-1.358064546,153.4593106,-116.5650512,-3.014192488,-2.97388946,3.260970489,-2.034443936,2.683281573,60,-2596.496048,-3396.643198,-2423.606401,8416.745646,,,12909.139,12909.139
3/16/2026 16:49:01.600,,234,-60502.522,None,60.015,131717.8512,132693.2506,132589.1577,132334.1425,229.2094584,,-10.52100331,-0.183626148,132292.0896,-10.51961126,-0.183601853,-130.2792601,-2.273802035,109.2237266,1.90631365,,,,161.8472941,2.824768168,154.0680369,162.4075754,2.834546922,154.8418548,40.55261515,0.707776655,153.1963446,-77.8113668,-1.358064546,153.4593106,-116.5650512,-3.018148775,-2.98157869,3.264378196,-2.034443936,2.683281573,60,-2509.645801,-3238.92,-2492.049591,8240.615393,,,12909.139,12909.139
3/16/2026 16:49:01.633,,234,-60350.04,None,60.016,131770.6444,132735.1217,132640.8355,132382.9124,229.2939304,,-10.35317262,-0.18069695,132342.7142,-10.35618258,-0.180749484,-130.1079977,-2.270812943,109.3971927,1.909341205,,,,161.707224,2.822323484,152.9282185,162.4075754,2.834546922,154.8418548,40.55261515,0.707776655,153.1963446,-77.71604456,-1.356400859,152.286572,-90,-3.015296406,-2.978589598,3.265742064,-1.570796327,3.6,60,-2549.311742,-3299.932785,-2501.308803,8350.55333,,,12868.139,12868.139
3/16/2026 16:49:01.667,,234,-60507.288,None,60.019,131801.2138,132770.2999,132665.3687,132413.0061,229.3460541,,-10.13435009,-0.176877777,132373.3059,-10.13640955,-0.176913721,-129.892429,-2.26705056,109.6133843,1.913114461,,,,161.8472941,2.824768168,154.0680369,162.4075754,2.834546922,154.8418548,40.89188782,0.71369808,153.9792194,-77.27564431,-1.348714425,152.5463864,-116.5650512,-3.011460643,-2.98074864,3.261828886,-2.034443936,2.683281573,60,-2646.492471,-3274.113596,-2427.436806,8348.042873,,,12868.139,12868.139
3/16/2026 16:49:01.700,,234,-60593.587,None,60.018,131784.3721,132749.0035,132638.4949,132391.3252,229.3085018,,-9.914987285,-0.173049173,132344.6575,-9.915196376,-0.173052823,-129.6709528,-2.26318507,109.826774,1.916838814,,,,161.8472941,2.824768168,154.0680369,162.9622322,2.844227508,155.6303312,40.89188782,0.71369808,153.9792194,-77.27564431,-1.348714425,152.5463864,-90,-3.017280331,-2.97688315,3.265553239,-1.570796327,2.4,60,-2528.214988,-3351.556803,-2501.74081,8381.512601,,,12868.139,12868.139
3/16/2026 16:49:01.733,,234,-60717.125,None,60.016,131732.3009,132706.2508,132608.2955,132349.6734,229.2363587,,-9.728017574,-0.169785936,132306.4396,-9.723169194,-0.169701316,-129.4778707,-2.259815153,110.018987,1.920193562,,,,162.4075754,2.834546922,154.8418548,162.9622322,2.844227508,155.6303312,41.52221348,0.724699338,153.8669555,-77.37416312,-1.350433902,153.7171428,-116.5650512,-3.013928824,-2.984514491,3.270627464,-2.034443936,2.683281573,60,-2608.296037,-3194.222398,-2622.974381,8425.492817,,,12868.139,12868.139
3/16/2026 16:49:01.767,,234,-60599.16,None,60.015,131742.8694,132715.6648,132621.6645,132360.7913,229.2556155,,-9.532372179,-0.16637128,132314.9798,-9.531818402,-0.166361615,-129.2868553,-2.256481305,110.2156422,1.923625844,,,,162.6994728,2.839641492,153.3372753,162.9622322,2.844227508,155.6303312,41.52221348,0.724699338,153.8669555,-76.83676751,-1.34105458,152.8151825,-108.4349488,-3.010589123,-2.981180643,3.264680424,-1.892546881,3.794733192,60,-2650.310908,-3261.671992,-2488.276812,8400.259712,,,12868.139,12868.139
3/16/2026 16:49:01.800,,234,-60466.349,None,60.017,131780.5367,132751.0022,132643.6576,132392.4448,229.310441,,-9.345320749,-0.163106617,132352.6399,-9.343955072,-0.163082781,-129.1006421,-2.253231271,110.4055897,1.926941053,,,,162.6994728,2.839641492,153.3372753,163.3855755,2.851616243,155.2829675,41.52221348,0.724699338,153.8669555,-76.293039,-1.331564727,151.9268245,-108.4349488,-3.014699024,-2.977930609,3.25850578,-1.892546881,3.794733192,60.01,-2568.34903,-3328.056,-2350.684808,8247.089838,,,12868.139,12868.139
3/16/2026 16:49:01.833,,234,-60550.517,None,60.018,131770.7345,132729.2682,132627.8441,132376.6472,229.2830786,,-9.124955493,-0.159260517,132342.8214,-9.122632976,-0.159219982,-128.8750011,-2.249293093,110.6240009,1.930753048,,,,162.8318276,2.841951518,154.4833972,163.8107937,2.859037701,154.944119,41.52221348,0.724699338,153.8669555,-76.39945748,-1.33342208,153.092913,-108.4349488,-3.018257683,-2.973992431,3.264175128,-1.892546881,3.794733192,60,-2515.167022,-3406.838406,-2482.73281,8404.738237,,,12909.139,12909.139
3/16/2026 16:49:01.867,,234,-60557.688,None,60.016,131721.0544,132692.7341,132581.4058,132332.4438,229.2065161,,-8.923182238,-0.15573891,132293.1187,-8.919982527,-0.155683064,-128.6816571,-2.245918603,110.8200736,1.934175162,,,,163.2580296,2.849390147,154.1334487,163.9335995,2.861181065,156.096893,41.82016988,0.729899658,152.9705854,-76.39945748,-1.33342208,153.092913,-90,-3.016864129,-2.975818261,3.267597242,-1.570796327,2.4,60,-2536.724381,-3349.512011,-2550.78721,8437.023602,,,12909.139,12909.139
3/16/2026 16:49:01.900,,234,-60310.958,None,60.014,131714.0669,132672.6496,132581.3292,132323.387,229.1908293,,-8.739444734,-0.152532085,132287.9265,-8.730287448,-0.152372261,-128.4963215,-2.242683887,111.0088421,1.937469794,,,,163.1285676,2.847130609,152.9847051,164.3577535,2.868583951,155.7690598,42.1216305,0.735161139,152.0784008,-75.85420451,-1.32390562,152.2156365,-90,-3.020956212,-2.977845026,3.261375414,-1.570796327,3.6,60,-2435.526378,-3289.132796,-2411.553608,8136.212782,,,12909.139,12909.139
3/16/2026 16:49:01.933,,234,-60423.379,None,60.016,131754.8332,132726.8407,132614.4367,132366.0822,229.2647795,,-8.573927813,-0.14964327,132326.8419,-8.569212567,-0.149560974,-128.3256858,-2.239705732,111.1756088,1.940380421,,,,163.6861476,2.856862215,153.7920674,164.2378522,2.866491278,154.6138416,42.45519562,0.740982948,152.8858398,-75.96375653,-1.325817664,153.3795293,-90,-3.016052252,-2.98068868,3.266198085,-1.570796327,3.6,60.01,-2548.144318,-3251.001594,-2527.963214,8327.109126,,,12909.139,12909.139
3/16/2026 16:49:01.967,,234,-60556.608,None,60.018,131779.1467,132741.8027,132627.7665,132383.6019,229.2951245,,-8.357118437,-0.145859233,132349.3666,-8.356625035,-0.145850621,-128.1162075,-2.236049647,111.3903525,1.944128406,,,,163.6861476,2.856862215,153.7920674,164.3577535,2.868583951,155.7690598,42.45519562,0.740982948,152.8858398,-75.96375653,-1.325817664,153.3795293,-108.4349488,-3.014434572,-2.977032595,3.26994607,-1.892546881,3.794733192,60.01,-2581.242303,-3324.585594,-2603.851202,8509.679099,,,12909.139,12909.139
3/16/2026 16:49:02.000,,234,-60697.958,None,60.018,131752.661,132726.9546,132605.0698,132362.2714,229.2581791,,-8.138920933,-0.142050968,132312.6911,-8.131578365,-0.141922816,-127.8977002,-2.232235975,111.6059568,1.947891411,,,,163.8107937,2.859037701,154.944119,164.3577535,2.868583951,155.7690598,42.78524487,0.746743394,153.698406,-75.5297059,-1.318242051,153.6749817,-90,-3.010506767,-2.978979369,3.266133462,-1.570796327,3.6,60,-2679.711489,-3302.697604,-2531.347198,8513.756291,,,12909.139,12909.139
3/16/2026 16:49:02.033,,234,-60375.859,None,60.014,131699.1641,132673.8934,132548.5915,132307.9248,229.1640481,,-7.94191541,-0.138612573,132272.6736,-7.929282961,-0.138392095,-127.6990867,-2.228769514,111.8110418,1.951470819,,,,164.1161463,2.864367108,153.4593106,164.7836733,2.876017652,155.449799,43.09084757,0.752077168,152.819894,-75.41705767,-1.316275969,152.5133437,-116.5650512,-3.014409747,-2.980846682,3.267746788,-2.034443936,2.683281573,60,-2574.664635,-3245.140795,-2543.500807,8363.306237,,,12949.139,12949.139
3/16/2026 16:49:02.067,,234,-60331.982,None,60.014,131695.9216,132680.8912,132555.8614,132311.6158,229.170441,,-7.774296447,-0.13568707,132267.7223,-7.766106539,-0.135544129,-127.5332055,-2.225874342,111.971892,1.954278185,,,,164.1161463,2.864367108,153.4593106,165.2113224,2.883481537,155.1391633,43.09084757,0.752077168,152.819894,-75.41705767,-1.316275969,152.5133437,-108.4349488,-3.019025666,-2.97795151,3.270554154,-1.892546881,3.794733192,60,-2481.605301,-3303.244799,-2599.934406,8384.784506,,,12949.139,12949.139
3/16/2026 16:49:02.100,,234,-60263.28,None,60.016,131751.6336,132732.1785,132599.9729,132361.9746,229.257665,,-7.603227366,-0.132701351,132323.3753,-7.594298519,-0.132545514,-127.3661454,-2.222958594,112.1432255,1.957268518,,,,164.1161463,2.864367108,153.4593106,164.7836733,2.876017652,155.449799,43.09084757,0.752077168,152.819894,-74.8641645,-1.306626162,151.6612014,-90,-3.008563166,-2.975035762,3.26389468,-1.570796327,2.4,60,-2693.3701,-3362.860784,-2453.39999,8509.630874,,,12949.139,12949.139
3/16/2026 16:49:02.133,,234,-60570.173,None,60.019,131770.8192,132733.5237,132615.162,132373.8623,229.2782552,,-7.382798894,-0.128854149,132329.0363,-7.377419031,-0.128760252,-127.1444346,-2.219089009,112.3646249,1.961132668,,,,164.6667152,2.873976349,154.2921903,165.3236069,2.885441271,156.2997121,43.39997528,0.757472464,151.9457798,-75.09734576,-1.310695943,153.9792194,-108.4349488,-3.014201523,-2.976561473,3.271828611,-1.892546881,3.794733192,60,-2593.95831,-3313.310401,-2651.904001,8559.172712,,,12949.139,12949.139
3/16/2026 16:49:02.167,,234,-60539.054,None,60.017,131720.4542,132693.6587,132574.1866,132330.1428,229.2025307,,-7.170141278,-0.125142573,132290.5276,-7.164509688,-0.125044283,-126.923785,-2.215237948,112.5795726,1.964884212,,,,164.6667152,2.873976349,154.2921903,165.7499673,2.892882664,156,43.72696998,0.763179598,152.7727724,-74.54798936,-1.301107865,153.1352344,-90,-3.017926947,-2.978417546,3.265992077,-1.570796327,2.4,60,-2517.760709,-3293.222399,-2519.020805,8330.003913,,,12949.139,12949.139
3/16/2026 16:49:02.200,,234,-60342.25,None,60.014,131700.094,132669.9557,132543.2632,132305.1379,229.1592209,,-6.972212492,-0.121688064,132270.1191,-6.965723316,-0.121574807,-126.737228,-2.211981913,112.7762839,1.968317473,,,,165.0973458,2.88149227,153.9792194,165.6406635,2.890974952,154.8372048,43.72696998,0.763179598,152.7727724,-74.54798936,-1.301107865,153.1352344,-90,-3.012549759,-2.975161511,3.269425338,-1.570796327,3.6,60,-2620.909155,-3357.734402,-2587.564803,8566.20836,,,12949.139,12949.139
3/16/2026 16:49:02.233,,234,-60280.891,None,60.015,131736.0661,132705.1663,132581.8847,132341.74,229.2226176,,-6.797574943,-0.118640064,132306.0429,-6.790331908,-0.118513649,-126.5579981,-2.208853762,112.9493675,1.971338351,,,,165.0973458,2.88149227,153.9792194,165.6406635,2.890974952,154.8372048,44.36340642,0.774287509,152.7444925,-73.9925957,-1.291414417,152.3054825,-108.4349488,-3.009488601,-2.983141271,3.262752768,-1.892546881,3.794733192,60.01,-2683.45316,-3198.384016,-2440.598399,8322.435575,,,12949.139,12949.139
3/16/2026 16:49:02.267,,234,-60273.562,None,60.018,131782.4298,132751.3363,132620.1069,132385.32,229.2981004,,-6.612114324,-0.115403165,132352.3494,-6.604071733,-0.115262796,-126.3757932,-2.205673687,113.1339203,1.974559405,,,,165.5297059,2.889038378,153.6749817,166.0716581,2.898497227,154.5439743,44.03982543,0.768639956,151.9078668,-74.11614627,-1.293570781,153.4593106,-90,-3.013760023,-2.974313643,3.268130186,-1.570796327,3.6,60.01,-2592.943729,-3357.633591,-2568.398393,8518.975712,,,12995.297,12995.297
3/16/2026 16:49:02.300,,234,-60196.406,None,60.018,131773.1196,132735.1006,132601.5882,132370.6201,229.2726394,,-6.393552043,-0.111588534,132331.0385,-6.383982635,-0.111421516,-126.1560944,-2.201839218,113.3517783,1.978361745,,,,165.4170577,2.887072295,152.5133437,166.6075022,2.907849473,155.4266386,44.35625429,0.774162681,151.0475422,-73.55962048,-1.283857574,152.6407547,-116.5650512,-3.019270989,-2.976001899,3.262219319,-2.034443936,2.683281573,60,-2462.574493,-3304.828802,-2435.616009,8203.019304,,,12995.297,12995.297
3/16/2026 16:49:02.333,,234,-60311.995,None,60.016,131724.4898,132686.3333,132565.801,132326.233,229.1957588,,-6.19726972,-0.108162761,132281.0359,-6.192054579,-0.10807174,-125.9599415,-2.198415705,113.5506789,1.981833214,,,,165.9637565,2.89661399,153.3795293,166.6075022,2.907849473,155.4266386,45.32008482,0.790984697,151.8889068,-73.55962048,-1.283857574,152.6407547,-108.4349488,-3.015921213,-2.989400402,3.265690788,-1.892546881,3.794733192,60,-2543.067109,-3055.392011,-2504.6784,8103.137521,,,12995.297,12995.297
3/16/2026 16:49:02.367,,234,-60150.773,None,60.013,131715.6521,132667.1814,132554.9027,132313.2599,229.1732887,,-6.019888863,-0.105066881,132273.415,-6.008732733,-0.10487217,-125.7804678,-2.195283298,113.7339222,1.985031414,,,,165.9637565,2.89661399,153.3795293,166.5042667,2.906047673,154.2595216,44.67991518,0.779811629,151.8889068,-73.12856762,-1.276334282,152.9847051,-108.4349488,-3.010919843,-2.975094927,3.261365696,-1.892546881,3.794733192,60,-2643.556138,-3339.561615,-2423.059203,8406.176956,,,12995.297,12995.297
3/16/2026 16:49:02.400,,234,-59994.806,None,60.016,131762.0164,132730.2772,132612.4295,132368.9439,229.2697361,,-5.855350946,-0.102195153,132330.4183,-5.849225506,-0.102088244,-125.6141532,-2.192380561,113.8930013,1.987807868,,,,165.8542045,2.894701947,152.2156365,166.5042667,2.906047673,154.2595216,45,0.785398163,151.0380085,-73.55962048,-1.283857574,152.6407547,-116.5650512,-3.008135917,-2.977778724,3.271665442,-2.034443936,2.683281573,60,-2680.214217,-3269.361602,-2625.523212,8575.099031,,,12995.297,12995.297
3/16/2026 16:49:02.433,,234,-59950.166,None,60.018,131809.5,132768.1779,132649.3076,132409.6826,229.3402977,,-5.644952789,-0.098523012,132365.9041,-5.63740921,-0.098391352,-125.4052384,-2.18873431,114.1072148,1.991546599,,,,166.293039,2.902361054,151.9268245,166.9384489,2.913625582,153.9838953,45.32008482,0.790984697,151.8889068,-73.43117082,-1.281615704,151.4901977,-123.6900675,-3.012016934,-2.979719007,3.273162303,-2.15879893,4.326661531,60,-2598.473237,-3250.108806,-2636.279985,8484.862028,,,12995.297,12995.297
3/16/2026 16:49:02.467,,234,-60079.118,None,60.017,131762.0792,132724.2298,132612.5446,132366.9819,229.2663379,,-5.42727802,-0.094723871,132329.2256,-5.424500846,-0.0946754,-125.1902086,-2.184981332,114.3246692,1.995341894,,,,166.3994575,2.904218407,153.092913,167.8113668,2.928860873,153.4593106,45.32008482,0.790984697,151.8889068,-73.12856762,-1.276334282,152.9847051,-90,-3.023536273,-2.975966029,3.271676176,-1.570796327,3.6,60,-2386.113165,-3323.678404,-2631.657602,8341.449171,,,13041.804,13041.804
3/16/2026 16:49:02.500,,234,-60250.622,None,60.014,131719.754,132666.4172,132562.7437,132316.9841,229.1797392,,-5.231135247,-0.091300534,132274.925,-5.227036758,-0.091229002,-124.9924448,-2.181529701,114.528087,1.998892204,,,,166.8367675,2.911850906,152.8151825,167.4711923,2.922923708,154.8883469,45.63659358,0.796508817,152.7444925,-72.56512531,-1.266500359,152.191984,-108.4349488,-3.01415271,-2.978038518,3.265392563,-1.892546881,3.794733192,60,-2569.055009,-3299.515212,-2491.286412,8359.856633,,,13041.804,13041.804
3/16/2026 16:49:02.533,,234,-60299.093,None,60.014,131734.1975,132681.6948,132571.7291,132329.8836,229.2020818,,-5.068793884,-0.088467142,132289.3394,-5.064011702,-0.088383678,-124.8298528,-2.178691935,114.6860337,2.001648894,,,,166.8367675,2.911850906,152.8151825,167.4711923,2.922923708,154.8883469,45.63659358,0.796508817,152.7444925,-72.13513962,-1.258995693,152.5558258,-108.4349488,-3.011307386,-2.975200752,3.260644587,-1.892546881,3.794733192,60,-2626.378583,-3356.625611,-2402.09281,8385.097004,,,13041.804,13041.804
3/16/2026 16:49:02.567,,234,-60143.328,None,60.016,131797.5318,132734.4757,132629.5167,132387.8382,229.3024621,,-4.904711949,-0.085603372,132352.6399,-4.899240958,-0.085507886,-124.6627207,-2.17577493,114.8515363,2.00453746,,,,166.8367675,2.911850906,152.8151825,167.3741631,2.921230229,153.7171428,45.63659358,0.796508817,152.7444925,-72.13513962,-1.258995693,152.5558258,-108.4349488,-3.006738115,-2.972283747,3.263533153,-1.892546881,3.794733192,60,-2719.24008,-3416.270406,-2461.161599,8596.672086,,,13041.804,13041.804
3/16/2026 16:49:02.600,,234,-60410.419,None,60.017,131807.2096,132750.7239,132659.4361,132406.4716,229.3347361,,-4.700666049,-0.0820421,132373.2461,-4.699962412,-0.082029819,-124.4629096,-2.172287569,115.0513351,2.008024606,,,,166.9384489,2.913625582,153.9838953,167.4711923,2.922923708,154.8883469,45.94956686,0.801971232,153.6046874,-72.13513962,-1.258995693,152.5558258,-116.5650512,-3.004953527,-2.974258801,3.267020299,-2.034443936,2.683281573,60,-2776.504349,-3396.225586,-2531.750409,8704.480345,,,13041.804,13041.804
3/16/2026 16:49:02.633,,234,-60268.795,None,60.016,131782.5926,132741.9953,132632.1979,132386.2895,229.2997797,,-4.508673337,-0.078691195,132349.563,-4.501943766,-0.078573741,-124.2647013,-2.168828181,115.2458211,2.011419027,,,,167.3741631,2.921230229,153.7171428,167.9052429,2.93049932,154.6324675,46.27303002,0.807616729,152.7727724,-72.13513962,-1.258995693,152.5558258,-108.4349488,-3.009073061,-2.97644491,3.27041472,-1.892546881,3.794733192,60,-2688.147052,-3333.888001,-2599.358402,8621.393455,,,13041.804,13041.804
3/16/2026 16:49:02.667,,234,-60201.922,None,60.014,131774.2227,132718.4832,132623.0081,132372.5851,229.2760429,,-4.321795105,-0.075429554,132328.2702,-4.319070688,-0.075382004,-124.0837579,-2.165670123,115.4312492,2.014655358,,,,167.8113668,2.928860873,153.4593106,168.3407073,2.938099608,154.3854915,46.60002472,0.813323863,151.9457798,-71.70722404,-1.251527157,152.9282185,-90,-3.013481612,-2.978993986,3.266182515,-1.570796327,3.6,60,-2594.441114,-3264.537601,-2520.374394,8379.353108,,,13090.726,13090.726
3/16/2026 16:49:02.700,,234,-60042.211,None,60.014,131793.7339,132742.9911,132637.2979,132392.0224,229.3097093,,-4.154084636,-0.072502454,132359.7291,-4.1510335,-0.072449202,-123.9141698,-2.162710253,115.6006293,2.017611599,,,,167.8113668,2.928860873,153.4593106,168.3407073,2.938099608,154.3854915,46.60002472,0.813323863,151.9457798,-71.56505118,-1.249045772,151.7893277,-90,-3.01054881,-2.976034116,3.266657371,-1.570796327,2.4,60,-2654.129058,-3324.038401,-2511.359995,8489.527453,,,13090.726,13090.726
3/16/2026 16:49:02.733,,234,-60012.965,None,60.017,131801.5743,132761.9961,132663.1826,132409.6203,229.3401897,,-3.976814105,-0.0694085,132366.713,-3.978205902,-0.069432791,-123.7403396,-2.159676343,115.7793059,2.020730094,,,,167.8113668,2.928860873,153.4593106,168.7775419,2.94572381,154.1474619,46.60002472,0.813323863,151.9457798,-71.56505118,-1.249045772,151.7893277,-116.5650512,-3.015156601,-2.973000206,3.269775866,-2.034443936,2.683281573,60,-2561.446136,-3384.863997,-2574.143998,8520.454131,,,13090.726,13090.726
3/16/2026 16:49:02.767,,234,-60004.498,None,60.016,131781.9069,132735.7971,132625.6243,132381.7951,229.2919951,,-3.77951809,-0.065965035,132347.8439,-3.774858017,-0.065883701,-123.5363482,-2.156116022,115.971526,2.024084967,,,,168.2500164,2.936516753,153.2104435,169.1314747,2.951901102,152.7397787,46.90915243,0.818719159,152.819894,-71.13641244,-1.241564615,152.1730594,-116.5650512,-3.017784803,-2.974835181,3.265649582,-2.034443936,2.683281573,60,-2504.052046,-3366.96481,-2497.305601,8368.322457,,,13090.726,13090.726
3/16/2026 16:49:02.800,,234,-60118.502,None,60.014,131742.1944,132694.3972,132600.3301,132346.334,229.2305747,,-3.588003972,-0.062622483,132307.3418,-3.587728487,-0.062617675,-123.3494786,-2.152854532,116.1615664,2.027401799,,,,168.2500164,2.936516753,153.2104435,169.2157021,2.953371148,153.91842,46.90915243,0.818719159,152.819894,-71.13641244,-1.241564615,152.1730594,-108.4349488,-3.015988823,-2.971573691,3.268966414,-1.892546881,3.794733192,60,-2539.409084,-3431.116811,-2563.228802,8533.754697,,,13090.726,13090.726
3/16/2026 16:49:02.833,,234,-59799.139,None,60.012,131768.7893,132723.5593,132619.7285,132371.3834,229.2739615,,-3.436327206,-0.059975224,132333.9331,-3.435401246,-0.059959063,-123.1986896,-2.150222768,116.3192874,2.030154548,,,,168.1579239,2.934909435,152.0357853,169.2157021,2.953371148,153.91842,47.26475455,0.824925587,150.3068861,-71.13641244,-1.241564615,152.1730594,-116.5650512,-3.013330211,-2.975148355,3.271719163,-2.034443936,2.683281573,60,-2573.505573,-3305.131207,-2618.697595,8497.334376,,,13090.726,13090.726
3/16/2026 16:49:02.867,,235,-59948.194,None,60.015,131829.5166,132774.2542,132677.6661,132427.8258,229.3717226,,-3.268562005,-0.057047169,132383.3544,-3.261412955,-0.056922394,-123.0236505,-2.147167759,116.4862559,2.033068699,,,,168.1579239,2.934909435,152.0357853,169.2157021,2.953371148,153.91842,47.23947594,0.824484392,152.0026316,-71.56505118,-1.249045772,151.7893277,-90,-3.010293542,-2.971652151,3.282114471,-1.570796327,3.6,60,-2635.071714,-3413.260792,-2820.671991,8869.004497,,,13913.742,13913.742
3/16/2026 16:49:02.900,,235,-60098.026,None,60.017,131854.2199,132803.0886,132704.6031,132454.6556,229.4181931,,-3.080465885,-0.053764272,132419.3394,-3.078015286,-0.053721501,-122.842856,-2.144012299,116.6716349,2.036304173,,,,168.2500164,2.936516753,153.2104435,168.7775419,2.94572381,154.1474619,46.90915243,0.818719159,152.819894,-71.13641244,-1.241564615,152.1730594,-90,-2.999445311,-2.962731458,3.277868788,-1.570796327,2.4,60,-2874.186837,-3610.656014,-2743.459195,9228.302046,,,13913.742,13913.742
3/16/2026 16:49:02.933,,235,-60124.982,None,60.016,131807.1549,132764.0867,132663.2754,132412.2017,229.3446608,,-2.883933778,-0.05033414,132371.6481,-2.885849416,-0.050367574,-122.6443676,-2.140548024,116.8663612,2.039702787,,,,168.2500164,2.936516753,153.2104435,169.2986493,2.954818849,155.0973888,46.90915243,0.818719159,152.819894,-71.56505118,-1.249045772,151.7893277,-108.4349488,-3.005186423,-2.959267183,3.288748559,-1.892546881,3.794733192,60,-2757.845437,-3678.739196,-2952.575992,9389.160625,,,13913.742,13913.742
3/16/2026 16:49:02.967,,235,-60422.818,None,60.013,131762.7038,132715.622,132617.7946,132366.0655,229.2647506,,-2.708022689,-0.047263912,132327.7745,-2.703973072,-0.047193233,-122.4672189,-2.137456196,117.0449973,2.042820576,,,,168.3407073,2.938099608,154.3854915,169.2986493,2.954818849,155.0973888,47.21475513,0.824052932,153.698406,-71.28141102,-1.244095318,153.3090995,-108.4349488,-3.002012082,-2.961509128,3.286915894,-1.892546881,3.794733192,60,-2842.309334,-3653.553615,-2944.252801,9440.11575,,,13913.742,13913.742
3/16/2026 16:49:03.000,,235,-60482.966,None,60.013,131771.2563,132743.7429,132664.1644,132393.7886,229.3127685,,-2.556567082,-0.044620513,132359.7416,-2.557546299,-0.044637604,-122.3122916,-2.134752203,117.1978078,2.045487623,,,,168.2500164,2.936516753,153.2104435,169.2986493,2.954818849,155.0973888,47.21475513,0.824052932,153.698406,-70.85773181,-1.236700721,153.698406,-108.4349488,-2.999456453,-2.958805135,3.282188344,-1.892546881,3.794733192,60,-2872.669586,-3708.590416,-2857.348812,9438.608815,,,13913.742,13913.742
3/16/2026 16:49:03.033,,235,-60117.35,None,60.016,131838.6066,132813.4727,132722.5052,132458.9246,229.4255873,,-2.389186454,-0.04169917,132415.1064,-2.389200632,-0.041699418,-122.1464096,-2.131857016,117.359713,2.048313401,,,,168.6900675,2.944197094,152.9705854,169.7348595,2.962432154,154.8790496,47.23947594,0.824484392,152.0026316,-70.70995378,-1.234121507,152.5652647,-116.5650512,-3.004131572,-2.956341408,3.282434908,-2.034443936,2.683281573,60.01,-2775.598546,-3718.497612,-2842.47359,9336.569748,,,13913.742,13913.742
3/16/2026 16:49:03.067,,235,-60082.2,None,60.017,131843.4517,132810.6141,132713.8914,132456.6998,229.4217338,,-2.186434504,-0.038160481,132420.4051,-2.180351033,-0.038054304,-121.939533,-2.128246338,117.5659918,2.051913646,,,,168.6900675,2.944197094,152.9705854,169.2986493,2.954818849,155.0973888,47.54480438,0.829813379,152.8858398,-70.55996517,-1.231503712,151.4331536,-90,-2.992873153,-2.958059717,3.283417358,-1.570796327,2.4,60,-3001.433047,-3705.724803,-2840.745597,9547.903447,,,14374.524,14374.524
3/16/2026 16:49:03.100,,235,-60159.629,None,60.015,131790.084,132762.3518,132658.3712,132404.3199,229.3310091,,-1.979409167,-0.034547207,132366.9828,-1.972416953,-0.03442517,-121.7391408,-2.124748835,117.7657823,2.055400647,,,,168.7775419,2.94572381,154.1474619,169.7348595,2.962432154,154.8790496,47.54480438,0.829813379,152.8858398,-70.70995378,-1.234121507,152.5652647,-90,-2.996857324,-2.954562214,3.289522154,-1.570796327,3.6,60,-2942.884736,-3774.153602,-2983.046387,9700.084725,,,14374.524,14374.524
