time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:49:03.133,,235,-60042.154,None,60.013,131778.5654,132745.5084,132639.9496,132388.7162,229.3039828,,-1.823825243,-0.031831755,132343.0433,-1.821200094,-0.031785938,-121.5793389,-2.121959766,117.9282614,2.058236442,,,,168.6900675,2.944197094,152.9705854,169.7348595,2.962432154,154.8790496,47.8783695,0.835635188,152.0784008,-70.70995378,-1.234121507,152.5652647,-108.4349488,-2.994218092,-2.957594954,3.292357949,-1.892546881,3.794733192,60,-2972.749672,-3693.57121,-3039.379184,9705.700066,,,14374.524,14374.524
3/16/2026 16:49:03.167,,235,-60187.32,None,60.014,131803.2525,132783.171,132676.2416,132421.6158,229.3609665,,-1.657047024,-0.028920926,132379.3585,-1.659073258,-0.028956291,-121.4175381,-2.119135809,118.0901672,2.061062233,,,,168.6900675,2.944197094,152.9705854,169.7348595,2.962432154,154.8790496,47.54480438,0.829813379,152.8858398,-70.28570548,-1.226716978,152.9658785,-108.4349488,-2.991388445,-2.948949188,3.287779211,-1.892546881,3.794733192,60.01,-3030.233051,-3886.646393,-2956.291211,9873.170654,,,14374.524,14374.524
3/16/2026 16:49:03.200,,235,-60169.666,None,60.017,131839.7453,132827.775,132714.3851,132461.3708,229.4298243,,-1.479846441,-0.025828193,132428.1687,-1.476019164,-0.025761394,-121.2300732,-2.11586393,118.2635626,2.064088552,,,,169.1314747,2.951901102,152.7397787,170.2475751,2.971380728,155.8522377,47.8783695,0.835635188,152.0784008,-70.70995378,-1.234121507,152.5652647,-108.4349488,-2.997142122,-2.951499118,3.298210059,-1.892546881,3.794733192,60,-2911.657549,-3816.849597,-3158.179194,9886.68634,,,14374.524,14374.524
3/16/2026 16:49:03.233,,235,-60112.238,None,60.016,131816.5234,132795.5508,132692.2126,132435.4905,229.3849983,,-1.277529317,-0.022297093,132404.9119,-1.272798257,-0.02221452,-121.0267999,-2.112316141,118.4748212,2.067775711,,,,169.5741915,2.959627968,152.5180645,170.2475751,2.971380728,155.8522377,48.5165475,0.846773496,152.1730594,-70.13295499,-1.224050979,151.8367544,-108.4349488,-2.993595248,-2.959089637,3.29182669,-1.892546881,3.794733192,60,-2977.782109,-3667.564794,-3015.475209,9660.822112,,,14374.524,14374.524
3/16/2026 16:49:03.267,,235,-59905.829,None,60.014,131795.4105,132766.994,132659.34,132407.9623,229.337318,,-1.080434266,-0.018857135,132371.5344,-1.079940061,-0.01884851,-120.8349782,-2.108968222,118.665473,2.071103212,,,,169.5741915,2.959627968,152.5180645,170.6108524,2.977721115,154.4694144,48.5165475,0.846773496,152.1730594,-70.13295499,-1.224050979,151.8367544,-90,-2.996569625,-2.955741718,3.295154191,-1.570796327,3.6,60,-2917.624966,-3733.271987,-3080.980799,9731.877751,,,14374.524,14374.524
3/16/2026 16:49:03.300,,235,-59956.243,None,60.014,131800.7309,132766.3167,132668.9137,132412.6985,229.3455214,,-0.914161513,-0.015955128,132376.849,-0.912940525,-0.015933818,-120.6724487,-2.106131545,118.8346337,2.074055623,,,,169.5741915,2.959627968,152.5180645,170.6108524,2.977721115,154.4694144,48.5165475,0.846773496,152.1730594,-69.70823233,-1.21663817,152.2487438,-108.4349488,-2.993654933,-2.952905041,3.290693793,-1.892546881,3.794733192,60.01,-2975.959111,-3789.561601,-3000.499198,9766.019909,,,14704.102,14704.102
3/16/2026 16:49:03.333,,235,-59947.603,None,60.016,131843.1677,132814.1547,132711.1299,132456.8666,229.4220228,,-0.74770019,-0.01304983,132419.2752,-0.745752211,-0.013015831,-120.503866,-2.103189223,118.9962325,2.076876054,,,,169.5741915,2.959627968,152.5180645,170.6108524,2.977721115,154.4694144,48.5165475,0.846773496,152.1730594,-69.70823233,-1.21663817,152.2487438,-108.4349488,-2.990736946,-2.949962719,3.293514224,-1.892546881,3.794733192,60.01,-3035.189058,-3849.321589,-3057.796792,9942.307439,,,14704.102,14704.102
3/16/2026 16:49:03.367,,235,-60053.386,None,60.017,131837.907,132820.7363,132716.1656,132459.0029,229.4257229,,-0.545163144,-0.009514892,132425.9944,-0.542379672,-0.009466311,-120.3041318,-2.099703203,119.2025405,2.080476808,,,,169.6551425,2.96104083,153.698406,170.172276,2.970066512,154.6697126,48.5165475,0.846773496,152.1730594,-69.86369657,-1.219351533,153.374835,-108.4349488,-2.979532823,-2.946476699,3.299828341,-1.892546881,3.794733192,60,-3284.091981,-3918.657598,-3207.51361,10410.26319,,,14704.102,14704.102
3/16/2026 16:49:03.400,,235,-59918.63,None,60.015,131810.4521,132781.3882,132667.9932,132420.6539,229.3593006,,-0.353192245,-0.006164368,132374.5151,-0.349487401,-0.006099706,-120.110329,-2.096320706,119.3984059,2.083895304,,,,170.0958168,2.968732047,153.4874588,170.6108524,2.977721115,154.4694144,49.15385309,0.857896576,152.286572,-69.70823233,-1.21663817,152.2487438,-90,-2.983820821,-2.954217282,3.300533474,-1.570796327,3.6,60,-3192.298628,-3766.752016,-3196.872002,10155.92265,,,14704.102,14704.102
3/16/2026 16:49:03.433,,235,-59898.096,None,60.013,131796.525,132771.9181,132646.7527,132405.7743,229.3335284,,-0.166224823,-0.00290117,132360.557,-0.161719425,-0.002822536,-119.9272961,-2.09312618,119.5822247,2.087103548,,,,170.0958168,2.968732047,153.4874588,171.1193408,2.986595912,155.4636935,49.15385309,0.857896576,152.286572,-69.55045239,-1.21388439,151.1237903,-108.4349488,-2.989418448,-2.951022756,3.300987938,-1.892546881,3.794733192,60,-3079.605387,-3829.924805,-3181.737594,10091.26779,,,14704.102,14704.102
3/16/2026 16:49:03.467,,235,-60021.893,None,60.013,131820.0005,132803.9978,132687.8945,132438.0254,229.3893888,,-0.005193128,-0.0000906,132396.0005,0.00521582,0.000091,-119.7641458,-2.09027867,119.7390969,2.089841484,,,,170.0958168,2.968732047,153.4874588,171.0505419,2.985395144,154.2781903,48.81407483,0.851966327,153.0740997,-69.28582516,-1.209265774,152.6690538,-108.4349488,-2.985304144,-2.942244997,3.299107258,-1.892546881,3.794733192,60,-3163.044847,-4025.721596,-3177.647997,10366.41444,,,14704.102,14704.102
3/16/2026 16:49:03.500,,235,-60165.043,None,60.016,131856.6312,132840.2461,132722.7586,132473.9381,229.4515915,,0.171326123,0.002990205,132432.5921,0.177288887,0.003094275,-119.5824616,-2.087107683,119.9215807,2.093026428,,,,170.5376778,2.976443976,153.2856158,171.1193408,2.986595912,155.4636935,49.44738485,0.863019672,153.1963446,-68.70264595,-1.199087377,151.9789459,-108.4349488,-2.983501637,-2.950127355,3.292113805,-1.892546881,3.794733192,60,-3195.898134,-3872.678403,-3024.720005,10093.29654,,,14787.489,14787.489
3/16/2026 16:49:03.533,,235,-59902.459,None,60.017,131847.0718,132811.1275,132698.351,132452.8826,229.4151222,,0.384250872,0.006706443,132410.9777,0.391109194,0.006826143,-119.3814418,-2.083599226,120.1311232,2.096683635,,,,170.5376778,2.976443976,153.2856158,171.5568091,2.994231173,155.2829675,49.49715161,0.863888266,151.5044554,-68.70264595,-1.199087377,151.9789459,-90,-2.98740503,-2.947487492,3.295771012,-1.570796327,3.6,60,-3117.114374,-3881.203198,-3097.065612,10095.38318,,,14787.489,14787.489
3/16/2026 16:49:03.567,,235,-59829.466,None,60.014,131790.8532,132767.3167,132647.1798,132402.4971,229.3278519,,0.58176852,0.010153776,132366.8234,0.584311131,0.010198153,-119.1783399,-2.080054428,120.3299382,2.100153611,,,,170.9806776,2.984175781,153.092913,171.9330683,3.000798134,153.9230977,50.13637849,0.87504488,151.6469584,-68.28235621,-1.191751937,152.4188965,-90,-2.990599981,-2.955099308,3.291905548,-1.570796327,3.6,60,-3048.166027,-3733.084784,-3027.58561,9808.836421,,,14787.489,14787.489
3/16/2026 16:49:03.600,,235,-59902.618,None,60.013,131795.0161,132762.3621,132649.8585,132403.1168,229.3289254,,0.737650845,0.012874436,132358.9692,0.740807441,0.012929529,-119.0254296,-2.077385639,120.4855176,2.102868983,,,,171.4247674,2.99192661,152.9093849,171.9952711,3.001883779,155.1113149,49.84400038,0.869941919,150.7278342,-67.86450812,-1.184459112,152.867001,-108.4349488,-2.98895425,-2.947327558,3.287328095,-1.892546881,3.794733192,60,-3077.255955,-3863.030406,-2944.742406,9885.028767,,,14787.489,14787.489
3/16/2026 16:49:03.633,,235,-59951.894,None,60.015,131848.7248,132810.8982,132698.631,132453.4479,229.4161014,,0.903529341,0.015769562,132412.4638,0.91260818,0.015928018,-118.8600103,-2.074498528,120.6536396,2.105803265,,,,170.9806776,2.984175781,153.092913,171.5568091,2.994231173,155.2829675,50.13637849,0.87504488,151.6469584,-68.28235621,-1.191751937,152.4188965,-90,-2.978303155,-2.949543408,3.297555202,-1.570796327,2.4,60.01,-3295.418117,-3844.209603,-3141.691202,10281.31892,,,14787.489,14787.489
3/16/2026 16:49:03.667,,235,-60174.49,None,60.017,131867.852,132843.259,132729.9322,132481.0637,229.4639335,,1.08503728,0.018937473,132443.7483,1.089776449,0.019020187,-118.6810932,-2.071375836,120.8384958,2.109029615,,,,171.4247674,2.99192661,152.9093849,172.0565282,3.002952916,156.2997121,50.13637849,0.87504488,151.6469584,-67.86450812,-1.184459112,152.867001,-90,-2.983932729,-2.946420716,3.293488727,-1.570796327,3.6,60,-3179.700693,-3906.878386,-3070.137609,10156.71669,,,14787.489,14787.489
3/16/2026 16:49:03.700,,235,-60250.19,None,60.016,131841.3219,132810.928,132694.7314,132449.6993,229.4096086,,1.28260456,0.022385673,132417.177,1.288207648,0.022483465,-118.4823794,-2.067907626,121.0348453,2.11245656,,,,171.4912967,2.993087766,154.0960739,172.4346789,3.009552892,154.9487657,50.71059314,0.885066816,153.4968404,-67.86450812,-1.184459112,152.867001,-108.4349488,-2.987069427,-2.952974442,3.296915672,-1.892546881,3.794733192,60,-3140.508573,-3822.422394,-3138.019206,10100.95017,,,14937.739,14937.739
3/16/2026 16:49:03.733,,235,-60056.438,None,60.013,131804.0669,132764.7483,132648.6475,132406.5131,229.3348079,,1.470132134,0.025658646,132367.5708,1.481636988,0.025859444,-118.2930394,-2.064603019,121.2224325,2.115730574,,,,171.4912967,2.993087766,154.0960739,172.4346789,3.009552892,154.9487657,50.42522637,0.880086226,152.5699839,-67.86450812,-1.184459112,152.867001,-108.4349488,-2.983693448,-2.944689245,3.300189686,-1.892546881,3.794733192,60,-3207.354512,-3962.735999,-3202.502396,10372.59291,,,14937.739,14937.739
3/16/2026 16:49:03.767,,235,-60100.114,None,60.013,131813.8666,132775.8506,132673.4294,132421.7515,229.3612016,,1.631088642,0.028467867,132377.6371,1.638066737,0.028589658,-118.1376722,-2.061891351,121.379696,2.11847534,,,,171.9330683,3.000798134,153.9230977,172.8749837,3.017237659,154.7953488,50.7743259,0.886179162,151.8083002,-68.03275659,-1.187395602,153.9792194,-108.4349488,-2.988648001,-2.948070513,3.305870942,-1.892546881,3.794733192,60,-3104.260942,-3876.422416,-3340.958399,10321.64176,,,14937.739,14937.739
3/16/2026 16:49:03.800,,235,-60090.106,None,60.016,131861.3845,132824.6913,132711.7652,132466.6448,229.4389591,,1.796721766,0.031358711,132425.106,1.804405478,0.031492817,-117.9680461,-2.058930816,121.5457308,2.121373194,,,,171.9330683,3.000798134,153.9230977,172.4346789,3.009552892,154.9487657,51.05898772,0.891147449,152.7397787,-67.86450812,-1.184459112,152.867001,-116.5650512,-2.978060075,-2.950078265,3.305832306,-2.034443936,2.683281573,60.01,-3318.493448,-3861.662389,-3317.011206,10497.16704,,,14937.739,14937.739
3/16/2026 16:49:03.833,,235,-59949.85,None,60.017,131865.3786,132829.9514,132711.3285,132469.5824,229.4440472,,2.004456202,0.03498436,132429.032,2.013027692,0.035133961,-117.7619157,-2.055333162,121.7527676,2.124986669,,,,172.3160182,3.007481871,152.5699839,172.9296552,3.018191857,155.9861532,51.12693301,0.892333317,151.0523088,-67.27589785,-1.174185925,152.2156365,-90,-2.983057896,-2.947666479,3.299172594,-1.570796327,3.6,60,-3189.745729,-3866.644813,-3170.073613,10226.46416,,,14937.739,14937.739
3/16/2026 16:49:03.867,,235,-60117.264,None,60.015,131821.3043,132762.4652,132666.8579,132417.5512,229.3539265,,2.192417391,0.038264902,132372.8986,2.201595871,0.038425097,-117.5725747,-2.052028539,121.9477018,2.128388912,,,,172.3758075,3.008525392,153.7592924,172.9296552,3.018191857,155.9861532,51.41084002,0.89728843,151.9884206,-66.86053824,-1.166936532,152.6832014,-90,-2.97976676,-2.949316969,3.295325444,-1.570796327,3.6,60,-3279.376527,-3855.945594,-3101.760006,10237.08213,,,14937.739,14937.739
3/16/2026 16:49:03.900,,235,-60206.774,None,60.013,131789.152,132744.9552,132631.4808,132389.2158,229.3048482,,2.374698412,0.041446306,132353.662,2.374433054,0.041441675,-117.3896939,-2.048836667,122.1284698,2.131543908,,,,172.3758075,3.008525392,153.7592924,172.9296552,3.018191857,155.9861532,51.41084002,0.89728843,151.9884206,-67.03622694,-1.170002878,153.7873857,-90,-2.976750182,-2.946125097,3.301546786,-1.570796327,3.6,60,-3339.472077,-3918.62879,-3248.697601,10506.79847,,,15019.503,15019.503
3/16/2026 16:49:03.933,,235,-60035.659,None,60.014,131818.1402,132761.4212,132658.2828,132413.2887,229.3465436,,2.540538238,0.044340757,132382.1171,2.546193913,0.044439467,-117.2228224,-2.045924209,122.2927112,2.134410463,,,,172.3160182,3.007481871,152.5699839,173.3161359,3.024937218,154.6510912,51.41084002,0.89728843,151.9884206,-67.03622694,-1.170002878,153.7873857,-90,-2.980497751,-2.943212639,3.304413341,-1.570796327,3.6,60.01,-3239.665391,-3976.747195,-3307.075207,10523.48779,,,15019.503,15019.503
3/16/2026 16:49:03.967,,235,-59958.245,None,60.017,131836.326,132794.93,132688.9314,132440.7576,229.3941211,,2.716924884,0.047419285,132400.8296,2.718124997,0.047440231,-117.0466726,-2.042849816,122.4684104,2.137476991,,,,172.763078,3.015284537,152.4141726,173.7580857,3.032650697,154.5160186,52.04576912,0.908370033,152.1872531,-66.86053824,-1.166936532,152.6832014,-90,-2.985210466,-2.951219849,3.304413523,-1.570796327,3.6,60,-3142.908648,-3824.1792,-3284.092803,10251.18065,,,15019.503,15019.503
3/16/2026 16:49:04.000,,235,-60229.656,None,60.016,131822.7839,132786.4597,132656.5807,132422.6298,229.3627229,,2.914793837,0.050872749,132387.2746,2.916841396,0.050908486,-116.8452409,-2.039334169,122.6679613,2.140959811,,,,173.2639888,3.024027079,153.4593106,173.806095,3.033488618,155.7089593,51.69126443,0.902182759,152.9282185,-66.44773633,-1.159731779,153.1587412,-116.5650512,-2.982580132,-2.941516928,3.30069159,-2.034443936,2.683281573,60,-3216.911224,-4035.844796,-3218.875189,10471.63121,,,15019.503,15019.503
3/16/2026 16:49:04.033,,235,-60213.744,None,60.014,131798.1939,132747.4545,132642.4314,132396.7084,229.3178257,,3.108077879,0.054246192,132350.6831,3.110670795,0.054291447,-116.6507539,-2.03593973,122.8691478,2.144471178,,,,173.2639888,3.024027079,153.4593106,174.2454347,3.041156542,155.5840609,52.32190829,0.913189571,153.1352344,-65.85445804,-1.14937712,152.5463864,-90,-2.986865095,-2.949129301,3.293848298,-1.570796327,3.6,60,-3130.061266,-3888.345598,-3068.8704,10087.27726,,,15019.503,15019.503
3/16/2026 16:49:04.067,,235,-60151.925,None,60.014,131796.3152,132763.5542,132643.9665,132401.9787,229.3269541,,3.28441484,0.057323853,132373.4316,3.283136556,0.057301543,-116.4793589,-2.032948323,123.0416862,2.147482541,,,,173.2639888,3.024027079,153.4593106,173.7580857,3.032650697,154.5160186,52.32190829,0.913189571,153.1352344,-66.03751103,-1.152571997,153.6421817,-108.4349488,-2.975349154,-2.946137894,3.300054538,-1.892546881,3.794733192,60.01,-3361.525974,-3948.494387,-3215.908796,10525.92916,,,15019.503,15019.503
3/16/2026 16:49:04.100,,235,-59937.71,None,60.016,131819.5871,132786.1604,132683.3966,132430.4241,229.376223,,3.450322218,0.060219483,132395.9869,3.454976901,0.060300723,-116.3126485,-2.030038678,123.2100389,2.15042085,,,,173.2639888,3.024027079,153.4593106,174.2454347,3.041156542,155.5840609,52.04576912,0.908370033,152.1872531,-66.2670602,-1.156578386,152.0594621,-116.5650512,-2.980855819,-2.938408711,3.306999236,-2.034443936,2.683281573,60.01,-3251.709699,-4077.8208,-3322.008007,10651.53851,,,15100.265,15100.265
3/16/2026 16:49:04.133,,235,-60067.109,None,60.017,131824.6672,132773.1105,132673.6547,132424.4947,229.365953,,3.658618605,0.063854941,132389.815,3.658646024,0.063855419,-116.1018779,-2.026360038,123.4112302,2.1539323,,,,173.7093292,3.031799736,153.3231881,174.6854543,3.048836333,155.4683247,52.67896381,0.919421365,152.4047243,-65.85445804,-1.14937712,152.5463864,-90,-2.984980914,-2.945781403,3.30330942,-1.570796327,3.6,60,-3165.992893,-3937.017588,-3258.719995,10361.73048,,,15100.265,15100.265
3/16/2026 16:49:04.167,,235,-60168.096,None,60.015,131783.5219,132724.2314,132642.2143,132384.0062,229.2958248,,3.867982695,0.067509033,132349.4748,3.863702591,0.067434332,-115.8931945,-2.022717825,123.6253737,2.15766981,,,,173.7093292,3.031799736,153.3231881,174.6854543,3.048836333,155.4683247,52.32190829,0.913189571,153.1352344,-65.44450264,-1.142222048,153.0411709,-90,-2.981402001,-2.935907396,3.299891858,-1.570796327,3.6,60,-3236.743125,-4151.088002,-3200.025603,10587.85673,,,15100.265,15100.265
3/16/2026 16:49:04.200,,235,-60191.093,None,60.013,131761.2295,132707.5481,132612.3524,132361.0604,229.2560816,,4.024905651,0.070247856,132326.3653,4.026504144,0.070275755,-115.7355415,-2.019966261,123.7835353,2.16043025,,,,173.7580857,3.032650697,154.5160186,174.2454347,3.041156542,155.5840609,52.95077343,0.924165338,153.3607512,-65.44450264,-1.142222048,153.0411709,-90,-2.970880787,-2.944131599,3.302652298,-1.570796327,2.4,60,-3473.538712,-3992.687997,-3254.615988,10720.8427,,,15100.265,15100.265
3/16/2026 16:49:04.233,,235,-59951.88,None,60.014,131812.6856,132767.1757,132660.0787,132414.0017,229.3477785,,4.189969777,0.073128768,132377.8084,4.192275337,0.073169008,-115.5737775,-2.017142946,123.9444965,2.163239554,,,,174.1554341,3.039585736,153.1963446,175.1261036,3.056527114,155.3617714,53.03944455,0.925712941,151.6801899,-64.84688286,-1.131791616,152.4566824,-116.5650512,-2.983358106,-2.942855887,3.29503117,-2.034443936,2.683281573,60,-3195.590055,-3975.897588,-3091.1184,10262.60604,,,15100.265,15100.265
3/16/2026 16:49:04.267,,235,-60147.202,None,60.017,131856.0197,132802.1241,132719.106,132459.774,229.4270585,,4.370830013,0.076285375,132421.1228,4.373909953,0.07633913,-115.3887783,-2.013914102,124.121114,2.166322111,,,,174.6022512,3.047384165,153.0788032,175.1261036,3.056527114,155.3617714,53.67317405,0.936773607,151.9268245,-65.03721017,-1.135113454,153.5437397,-108.4349488,-2.980187984,-2.950687709,3.301435565,-1.892546881,3.794733192,60.01,-3257.625163,-3828.383993,-3243.456012,10329.46517,,,15100.265,15100.265
3/16/2026 16:49:04.300,,235,-60124.291,None,60.018,131833.687,132786.092,132693.8112,132438.5578,229.390311,,4.579925978,0.079934788,132398.7604,4.583902704,0.080004195,-115.1801788,-2.010273353,124.335331,2.170060902,,,,174.6022512,3.047384165,153.0788032,175.5328409,3.06362602,154.0680369,53.57771653,0.935107559,153.6046874,-64.44003483,-1.124690778,152.9705854,-90,-2.983621825,-2.945380912,3.29475168,-1.570796327,2.4,60,-3188.365352,-3976.415995,-3096.720007,10261.50135,,,15100.265,15100.265
3/16/2026 16:49:04.333,,235,-60035.054,None,60.014,131774.2473,132728.3091,132633.2706,132379.3045,229.2876812,,4.78003669,0.083427379,132340.2856,4.779673815,0.083421045,-114.9802792,-2.006784446,124.5354881,2.173554303,,,,174.6022512,3.047384165,153.0788032,175.5328409,3.06362602,154.0680369,53.939565,0.941423006,152.8952583,-65.03721017,-1.135113454,153.5437397,-108.4349488,-2.980204975,-2.948207452,3.308667757,-1.892546881,3.794733192,60,-3255.296789,-3900.052812,-3386.67841,10542.02801,,,15244.134,15244.134
3/16/2026 16:49:04.367,,235,-59885.597,None,60.012,131767.8336,132722.4846,132622.133,132371.5101,229.274181,,4.931483085,0.086070617,132333.8721,4.931770764,0.086075638,-114.8272414,-2.004113434,124.6836777,2.176140699,,,,174.6022512,3.047384165,153.0788032,175.5673315,3.064227994,155.2644196,53.67317405,0.936773607,151.9268245,-64.84688286,-1.131791616,152.4566824,-116.5650512,-2.978152356,-2.940887041,3.307932315,-2.034443936,2.683281573,60,-3296.172762,-4019.932805,-3347.755218,10663.86078,,,15244.134,15244.134
3/16/2026 16:49:04.400,,235,-60112.886,None,60.014,131811.2234,132766.2343,132675.706,132418.4209,229.3554328,,5.086275881,0.088772261,132377.258,5.087228193,0.088788882,-114.6702497,-2.001373412,124.8442799,2.178943736,,,,174.644175,3.048115872,154.2735233,175.5673315,3.064227994,155.2644196,53.939565,0.941423006,152.8952583,-64.44003483,-1.124690778,152.9705854,-116.5650512,-2.975439112,-2.942796418,3.303634514,-2.034443936,2.683281573,60,-3377.64715,-4008.902408,-3274.344003,10660.89356,,,15244.134,15244.134
3/16/2026 16:49:04.433,,235,-60113.29,None,60.016,131846.9276,132811.9434,132710.6628,132457.2191,229.4226333,,5.256952687,0.091751133,132412.9531,5.25863747,0.091780538,-114.5017942,-1.998433309,125.0106951,2.181848229,,,,175.0882118,3.055865778,154.1661441,176.0090869,3.07193808,155.1762868,53.939565,0.941423006,152.8952583,-64.44003483,-1.124690778,152.9705854,-90,-2.980157542,-2.939856315,3.306539007,-1.570796327,3.6,60,-3281.175492,-4068.792005,-3333.384,10683.3515,,,15244.134,15244.134
3/16/2026 16:49:04.467,,235,-59935.882,None,60.016,131816.6878,132791.4003,132691.9229,132434.0611,229.3825224,,5.450671608,0.095132166,132394.6426,5.453684059,0.095184743,-114.3068325,-1.995030585,125.2063876,2.185263707,,,,175.0497278,3.055194104,152.9705854,176.0090869,3.07193808,155.1762868,53.939565,0.941423006,152.8952583,-64.24472924,-1.121282052,151.8889068,-108.4349488,-2.976753337,-2.936453591,3.306545759,-1.892546881,3.794733192,60,-3323.307947,-4135.824016,-3309.479989,10768.61195,,,15244.134,15244.134
3/16/2026 16:49:04.500,,235,-60057.677,None,60.013,131784.4376,132760.2975,132646.9302,132397.9389,229.319957,,5.634614367,0.098342573,132363.5456,5.633242221,0.098318624,-114.1254982,-1.991865703,125.3852333,2.188385154,,,,175.5328409,3.06362602,154.0680369,176.451318,3.079656469,155.0973888,54.30477234,0.947797077,152.191984,-64.03593146,-1.117637844,153.4921496,-90,-2.981337845,-2.93966278,3.306022998,-1.570796327,2.4,60,-3254.104687,-4052.332804,-3332.779213,10639.2167,,,15244.134,15244.134
3/16/2026 16:49:04.533,,235,-60180.264,None,60.012,131796.3846,132770.7272,132664.5953,132411.2883,229.3430789,,5.7855321,0.100976584,132374.2888,5.79001339,0.101054797,-113.9703759,-1.989158309,125.5388827,2.191066843,,,,175.5328409,3.06362602,154.0680369,176.451318,3.079656469,155.0973888,54.56668599,0.952368332,153.1681429,-64.03593146,-1.117637844,153.4921496,-90,-2.978601672,-2.941526641,3.308704687,-1.570796327,3.6,60,-3309.444808,-4041.504007,-3387.081611,10738.03043,,,15330.372,15330.372
3/16/2026 16:49:04.567,,235,-60040.238,None,60.015,131836.9229,132816.3583,132720.9689,132458.8173,229.4254015,,5.95600843,0.103951957,132414.7937,5.9612356,0.104043189,-113.7974461,-1.986140115,125.706297,2.193988774,,,,175.5328409,3.06362602,154.0680369,176.451318,3.079656469,155.0973888,54.56668599,0.952368332,153.1681429,-63.83843356,-1.114190855,152.4141726,-90,-2.97561328,-2.938508447,3.308179629,-1.570796327,3.6,60.01,-3370.600414,-4103.049615,-3354.249608,10827.89964,,,15330.372,15330.372
3/16/2026 16:49:04.600,,235,-60117.552,None,60.016,131842.8439,132814.4127,132715.7929,132458.4028,229.4246835,,6.128041339,0.106954498,132420.6758,6.134022276,0.107058885,-113.628192,-1.983186074,125.8803511,2.19702659,,,,175.9780098,3.071395683,153.9792194,176.8939729,3.087382254,155.0277395,54.56668599,0.952368332,153.1681429,-63.43494882,-1.107148718,152.9470497,-90,-2.980323369,-2.935554406,3.304175308,-1.570796327,2.4,60,-3274.05094,-4161.830414,-3285.662403,10721.54376,,,15330.372,15330.372
3/16/2026 16:49:04.633,,235,-60155.971,None,60.014,131792.9669,132772.5059,132673.0387,132413.5688,229.3470289,,6.318395375,0.110276803,132372.0713,6.320027928,0.110305296,-113.4440559,-1.979972292,126.0666173,2.200277549,,,,175.9780098,3.071395683,153.9792194,176.9178192,3.08779845,156.2259902,54.93409747,0.958780872,152.4755718,-63.43494882,-1.107148718,152.9470497,-90,-2.977493154,-2.938753164,3.307426267,-1.570796327,3.6,60,-3329.774491,-4078.296015,-3349.684801,10757.75531,,,15330.372,15330.372
3/16/2026 16:49:04.667,,235,-60363.922,None,60.011,131781.3316,132758.8896,132663.9815,132402.1326,229.3272206,,6.454920827,0.112659621,132359.0752,6.462337746,0.112789071,-113.2999146,-1.977456552,126.2106516,2.202791421,,,,176.4236656,3.079173844,153.8997076,176.9178192,3.08779845,156.2259902,55.19150185,0.963273426,153.4593106,-63.03428557,-1.100155825,153.4874588,-108.4349488,-2.975009379,-2.940729978,3.302947246,-1.892546881,3.794733192,60,-3377.632862,-4064.731214,-3271.305601,10713.66968,,,15330.372,15330.372
3/16/2026 16:49:04.700,,235,-59911.747,None,60.013,131820.9526,132801.2822,132706.0962,132443.5126,229.3988929,,6.609722501,0.11536142,132400.0302,6.612634514,0.115412244,-113.1455653,-1.974762649,126.3580087,2.205363289,,,,176.4236656,3.079173844,153.8997076,177.3369992,3.095114522,154.9673514,55.30484647,0.965251663,151.7893277,-63.43494882,-1.107148718,152.9470497,-108.4349488,-2.979702278,-2.940014312,3.312512007,-1.892546881,3.794733192,60,-3284.3408,-4035.916802,-3452.284813,10772.54242,,,15330.372,15330.372
3/16/2026 16:49:04.733,,235,-60074.496,None,60.017,131868.5591,132841.6287,132748.7199,132487.0281,229.474264,,6.78504718,0.118421413,132447.6134,6.788728034,0.118485656,-112.9750004,-1.971785729,126.5311675,2.20838548,,,,176.4236656,3.079173844,153.8997076,177.3574547,3.095471538,156.1660655,55.56101069,0.969722572,152.7774853,-63.23249108,-1.103615164,151.8746852,-108.4349488,-2.976985882,-2.941508301,3.312000644,-1.892546881,3.794733192,60.01,-3340.155032,-4033.713598,-3419.020815,10792.88945,,,15413.935,15413.935
3/16/2026 16:49:04.767,,235,-60073.718,None,60.016,131826.4925,132817.4236,132708.4254,132451.5236,229.4127684,,6.980110792,0.121825915,132417.4254,6.985283445,0.121916195,-112.7771557,-1.968332688,126.7248322,2.211765567,,,,176.8697551,3.086959574,153.829516,177.7974018,3.103150064,156.115342,55.93381679,0.976229266,152.102071,-62.82973423,-1.09658573,152.4188965,-90,-2.981233869,-2.944561954,3.308351297,-1.570796327,3.6,60,-3252.480202,-3954.671995,-3357.460804,10564.613,,,15413.935,15413.935
3/16/2026 16:49:04.800,,235,-59922.014,None,60.013,131782.98,132770.782,132655.233,132403.7326,229.329992,,7.161097216,0.124984724,132360.4684,7.171609322,0.125168195,-112.5947693,-1.965149445,126.9103249,2.215003024,,,,176.8697551,3.086959574,153.829516,177.7974018,3.103150064,156.115342,55.93381679,0.976229266,152.102071,-63.23249108,-1.103615164,151.8746852,-90,-2.977981869,-2.941378711,3.318618188,-1.570796327,2.4,60,-3316.428179,-4016.303997,-3547.929606,10880.66178,,,15413.935,15413.935
3/16/2026 16:49:04.833,,235,-59950.181,None,60.012,131786.5864,132762.1181,132660.6649,132403.8473,229.3301907,,7.302192658,0.127447304,132365.5402,7.308147897,0.127551243,-112.4505576,-1.962632475,127.0512948,2.217463413,,,,177.295124,3.094383662,152.5699839,178.2239557,3.110594834,154.8744007,55.93381679,0.976229266,152.102071,-62.42986282,-1.089606658,152.9705854,-90,-2.983043591,-2.938861741,3.307070071,-1.570796327,3.6,60,-3188.501703,-4065.840005,-3342.758401,10597.10011,,,15413.935,15413.935
3/16/2026 16:49:04.867,,235,-60078.298,None,60.014,131834.4232,132805.2551,132712.7347,132451.5268,229.412774,,7.461853249,0.130233907,132413.3365,7.468507457,0.130350045,-112.2917131,-1.959860116,127.2097558,2.220229079,,,,176.8451571,3.086530258,152.6313205,177.7974018,3.103150064,156.115342,55.93381679,0.976229266,152.102071,-62.42986282,-1.089606658,152.9705854,-90,-2.972800019,-2.936089382,3.309835737,-1.570796327,3.6,60.01,-3395.194638,-4122.00001,-3399.436805,10916.63145,,,15413.935,15413.935
3/16/2026 16:49:04.900,,235,-59973.206,None,60.016,131850.7999,132824.7363,132718.1387,132465.2764,229.4365889,,7.633754983,0.133234159,132429.6644,7.641163099,0.133363455,-112.1205385,-1.956872555,127.3838124,2.22326694,,,,177.3162248,3.094751941,153.7686574,178.2239557,3.110594834,154.8744007,56.56013079,0.987160508,152.4330673,-61.82140989,-1.078987151,152.4708497,-90,-2.977231379,-2.944033063,3.302254091,-1.570796327,3.6,60,-3331.926814,-3973.996804,-3237.12,10543.04362,,,15413.935,15413.935
3/16/2026 16:49:04.933,,235,-59775.595,None,60.015,131813.8322,132794.0739,132686.7192,132432.2693,229.379419,,7.824574764,0.136564592,132392.6364,7.832822907,0.136708549,-111.9360124,-1.953651969,127.5704876,2.226525038,,,,177.7630209,3.102550004,153.7171428,178.2239557,3.110594834,154.8744007,56.30993247,0.982793723,151.4331536,-61.82140989,-1.078987151,152.4708497,-90,-2.973886285,-2.936445692,3.305512189,-1.570796327,3.6,60,-3397.019117,-4096.512002,-3301.401608,10794.93273,,,15494.522,15494.522
3/16/2026 16:49:04.967,,235,-60010.589,None,60.013,131783.5312,132762.5406,132651.5031,132399.9151,229.3233799,,7.999343969,0.13961489,132363.9459,8.003195074,0.139682105,-111.7629424,-1.950631327,127.7458799,2.229586211,,,,177.3162248,3.094751941,153.7686574,178.237609,3.110833128,156.0738287,56.30993247,0.982793723,151.4331536,-62.03288449,-1.082678079,153.5296714,-116.5650512,-2.971151023,-2.93342505,3.31226429,-2.034443936,2.683281573,60,-3452.29925,-4154.975997,-3459.038406,11066.31365,,,15494.522,15494.522
3/16/2026 16:49:05.000,,235,-60105.874,None,60.013,131820.5544,132798.9346,132666.9643,132429.5272,229.3746695,,8.149932711,0.14224316,132389.065,8.153706361,0.142309022,-111.6062421,-1.947896391,127.898165,2.232244087,,,,177.7630209,3.102550004,153.7171428,178.6677801,3.118341031,154.8418548,56.56013079,0.987160508,152.4330673,-61.63880567,-1.075800106,154.0960739,-116.5650512,-2.976032009,-2.935056899,3.308044193,-2.034443936,2.683281573,60.01,-3353.865835,-4151.231997,-3387.153594,10892.25143,,,15494.522,15494.522
3/16/2026 16:49:05.033,,235,-59973.35,None,60.015,131861.9551,132840.71,132733.9002,132479.5804,229.4613643,,8.30410138,0.144933911,132440.5795,8.314451073,0.145114547,-111.4544462,-1.945247052,128.0530727,2.234947735,,,,177.7630209,3.102550004,153.7171428,178.6677801,3.118341031,154.8418548,56.56013079,0.987160508,152.4330673,-61.42539501,-1.072075387,153.0411709,-108.4349488,-2.973226484,-2.93240756,3.307023122,-1.892546881,3.794733192,60.01,-3411.492562,-4205.030391,-3345.206391,10961.72934,,,15494.522,15494.522
3/16/2026 16:49:05.067,,235,-60177.874,None,60.015,131852.1345,132841.7409,132698.1085,132464.7142,229.4356151,,8.493542227,0.148240277,132432.4507,8.499566626,0.148345423,-111.2708726,-1.942043088,128.2430749,2.2382639,,,,178.2100894,3.11035282,153.6749817,178.6780243,3.118519826,156.0415329,57.18365659,0.998043086,152.7821979,-61.42539501,-1.072075387,153.0411709,-108.4349488,-2.970174403,-2.940086174,3.310339287,-1.892546881,3.794733192,60,-3471.567843,-4062.124794,-3410.712001,10944.40464,,,15494.522,15494.522
3/16/2026 16:49:05.100,,235,-59886.72,None,60.014,131809.9162,132782.0828,132663.7769,132419.3002,229.3569559,,8.681006333,0.151512143,132376.5085,8.692227134,0.151707983,-111.0754306,-1.938631982,128.4331775,2.241581817,,,,178.2100894,3.11035282,153.6749817,179.5558556,3.133840871,154.8046511,57.18365659,0.998043086,152.7821979,-61.20902493,-1.068299017,151.9884206,-90,-2.982132888,-2.936675068,3.309880834,-1.570796327,3.6,60,-3230.153443,-4128.076805,-3377.260802,10735.49105,,,15494.522,15494.522
3/16/2026 16:49:05.133,,235,-59989.723,None,60.012,131788.1243,132759.8663,132625.3898,132391.8248,229.3093671,,8.829495488,0.154103768,132356.4913,8.836201247,0.154220805,-110.9348878,-1.936179048,128.5788455,2.244124202,,,,178.2100894,3.11035282,153.6749817,179.1117645,3.12609002,154.8186035,57.5634694,1.00467207,152.135203,-61.03233935,-1.065215272,153.6187489,-90,-2.971869215,-2.940851118,3.309339474,-1.570796327,2.4,60,-3435.604642,-4027.291196,-3401.625605,10864.52144,,,15494.522,15494.522
3/16/2026 16:49:05.167,,235,-59858.107,None,60.013,131830.1764,132798.8012,132681.5668,132437.5515,229.3885681,,8.973976498,0.156625437,132396.6287,8.986454583,0.156843221,-110.7899488,-1.933649384,128.7253603,2.246681369,,,,178.2100894,3.11035282,153.6749817,179.1117645,3.12609002,154.8186035,57.5634694,1.00467207,152.135203,-60.81408418,-1.061406001,152.5699839,-135,-2.969246799,-2.938321454,3.30808737,-2.35619449,1.697056275,60,-3489.223784,-4078.540798,-3354.840015,10922.6046,,,15576.674,15576.674
3/16/2026 16:49:05.200,,235,-59915.174,None,60.015,131880.7649,132851.1367,132722.0425,132485.3467,229.4713517,,9.149121713,0.159682298,132449.0366,9.157200147,0.159823293,-110.6154065,-1.930603047,128.9041385,2.249801635,,,,179.1048263,3.125968925,153.6187489,179.5558556,3.133840871,154.8046511,57.94650952,1.011357381,151.4949504,-60.42216132,-1.054565656,153.1587412,-90,-2.974017578,-2.941960428,3.304367291,-1.570796327,3.6,60,-3393.656999,-3991.219203,-3294.215987,10679.09219,,,15576.674,15576.674
3/16/2026 16:49:05.233,,235,-59958.288,None,60.015,131859.5307,132844.2915,132707.3571,132471.1091,229.4466915,,9.318086642,0.162631292,132439.5862,9.327738794,0.162799754,-110.4451913,-1.927632232,129.0692302,2.252683031,,,,179.1048263,3.125968925,153.6187489,180,3.141592654,154.8,57.5634694,1.00467207,152.135203,-60.42216132,-1.054565656,153.1587412,-90,-2.9787929,-2.932304302,3.307248687,-1.570796327,3.6,60,-3297.582566,-4198.967992,-3351.628802,10848.17936,,,15576.674,15576.674
3/16/2026 16:49:05.267,,235,-59932.742,None,60.013,131815.7942,132807.7901,132665.8913,132430.5496,229.3764404,,9.495620798,0.165729847,132385.9237,9.500052336,0.165807192,-110.2688355,-1.924554243,129.244191,2.255736672,,,,179.1048263,3.125968925,153.6187489,180,3.141592654,154.8,57.80426607,1.008874765,153.1493389,-60.19905631,-1.050671739,152.1162713,-90,-2.975785462,-2.933429008,3.306408411,-1.570796327,2.4,60,-3356.58486,-4203.417584,-3311.049587,10871.05203,,,15576.674,15576.674
3/16/2026 16:49:05.300,,235,-59767.574,None,60.012,131822.335,132790.1608,132666.0606,132426.8835,229.3700906,,9.637344906,0.1682034,132392.4374,9.642389165,0.168291439,-110.1282014,-1.922099713,129.3915071,2.258307822,,,,179.1048263,3.125968925,153.6187489,179.5558556,3.133840871,154.8046511,58.57043439,1.022246924,151.8841664,-60.19905631,-1.050671739,152.1162713,-90,-2.965549432,-2.944346637,3.308979561,-1.570796327,2.4,60,-3561.895454,-3952.454412,-3362.227183,10876.57705,,,15576.674,15576.674
3/16/2026 16:49:05.333,,235,-59801.875,None,60.013,131837.8551,132810.2427,132699.2805,132449.8391,229.4098508,,9.794406074,0.170944634,132405.8804,9.805267995,0.171134211,-109.9707223,-1.919351184,129.5475106,2.261030598,,,,179.1048263,3.125968925,153.6187489,180,3.141592654,154.8,57.94650952,1.011357381,151.4949504,-60.42216132,-1.054565656,153.1587412,-90,-2.970458443,-2.930708565,3.315596254,-1.570796327,2.4,60.01,-3463.908424,-4211.625605,-3518.63999,11194.17402,,,15576.674,15576.674
3/16/2026 16:49:05.367,,235,-59766.178,None,60.014,131832.8809,132807.8389,132687.3274,132443.3935,229.3986866,,9.967674303,0.173968735,132414.7252,9.975049286,0.174097453,-109.8004351,-1.916379112,129.7199858,2.264040857,,,,179.5488615,3.133718801,152.4047243,-179.5558556,-3.133840871,154.8046511,58.57043439,1.022246924,151.8841664,-60.19905631,-1.050671739,152.1162713,-90,3.307938324,-2.938626036,3.314712596,-1.570796327,2.4,60,-3341.500104,-4066.070409,-3476.807993,10884.37851,,,15523.626,15523.626
3/16/2026 16:49:05.400,,235,-59826.96,None,60.012,131808.8052,132780.7678,132656.5242,132416.0701,229.3513611,,10.1180979,0.176594122,132378.7896,10.12522184,0.176718459,-109.6451162,-1.913668286,129.8659593,2.266588575,,,,179.5523858,3.133780313,153.6046874,-179.5558556,-3.133840871,154.8046511,58.57043439,1.022246924,151.8841664,-59.80837704,-1.0438531,152.7162074,-90,3.31055933,-2.93591521,3.310441675,-1.570796327,2.4,59.99,-3419.443775,-4118.774406,-3404.448002,10942.66618,,,15523.626,15523.626
3/16/2026 16:49:05.433,,235,-59807.016,None,60.01,131824.3149,132782.7221,132664.8303,132424.6433,229.3662104,,10.23934596,0.1787103,132380.3196,10.25119875,0.17891717,-109.5239042,-1.911552739,129.9913695,2.268777397,,,,179.5523858,3.133780313,153.6046874,-179.5558556,-3.133840871,154.8046511,58.57043439,1.022246924,151.8841664,-59.80837704,-1.0438531,152.7162074,-108.4349488,3.312758041,-2.933799663,3.312630497,-1.892546881,3.794733192,60,-3463.547407,-4160.592003,-3448.368015,11072.50743,,,15523.626,15523.626
3/16/2026 16:49:05.467,,235,-59751.878,None,60.012,131880.1971,132826.5608,132723.0558,132477.2826,229.4573842,,10.37634834,0.181101443,132450.1015,10.3845845,0.181245191,-109.3909357,-1.909232,130.1259338,2.271125987,,,,179.5523858,3.133780313,153.6046874,-179.5558556,-3.133840871,154.8046511,58.95829007,1.029016283,151.2618921,-59.80837704,-1.0438531,152.7162074,-90,3.315086062,-2.938248283,3.314979087,-1.570796327,2.4,60,-3512.035081,-4057.416011,-3496.780799,11066.23189,,,15523.626,15523.626
3/16/2026 16:49:05.500,,235,-59997.917,None,60.015,131902.7669,132862.145,132756.7246,132507.9085,229.5104299,,10.54950828,0.184123654,132463.0125,10.55241238,0.18417434,-109.2155594,-1.906171106,130.3035694,2.274226313,,,,180,3.141592654,153.6,-179.118596,-3.126209252,156.0184604,58.80490241,1.026339163,152.9093849,-59.5804204,-1.039874506,151.6801899,-90,3.310383592,-2.932510269,3.314100819,-1.570796327,3.6,60.01,-3417.990147,-4216.809606,-3456.518417,11091.31817,,,15523.626,15523.626
3/16/2026 16:49:05.533,,235,-59767.79,None,60.014,131855.7253,132811.7395,132707.0798,132458.8735,229.4254987,,10.72139555,0.187123653,132427.7386,10.72600106,0.187204034,-109.0423134,-1.903147393,130.4782268,2.277274659,,,,-179.5488615,-3.133718801,152.4047243,-178.6677801,-3.118341031,154.8418548,59.34933204,1.035841253,150.6466063,-58.80490241,-1.026339163,152.9093849,-90,3.305545065,-2.938988646,3.303613822,-1.570796327,2.4,60,-3294.183497,-4025.951993,-3273.393591,10593.52908,,,15523.626,15523.626
3/16/2026 16:49:05.567,,235,-59865.581,None,60.01,131796.2994,132751.7929,132648.2068,132399.4585,229.322589,,10.86472983,0.189625308,132356.4995,10.86897618,0.189699421,-108.9033677,-1.900722332,130.6159119,2.279677718,,,,-179.5488615,-3.133718801,152.4047243,-178.6677801,-3.118341031,154.8418548,59.5804204,1.039874506,151.6801899,-58.80490241,-1.026339163,152.9093849,-90,3.308040452,-2.940596838,3.306016881,-1.570796327,3.6,60,-3342.062419,-4020.019197,-3320.035182,10682.1168,,,15558.336,15558.336
3/16/2026 16:49:05.600,,235,-59586.336,None,60.009,131794.643,132749.8871,132655.0083,132400.5434,229.3244681,,10.96969057,0.191457218,132366.6047,10.97537582,0.191556445,-108.7887231,-1.898721407,130.7227243,2.281541947,,,,-179.5488615,-3.133718801,152.4047243,-178.657376,-3.118159444,153.6421817,59.5804204,1.039874506,151.6801899,-59.19109655,-1.033079523,152.2912998,-90,3.309715889,-2.938595913,3.31462147,-1.570796327,3.6,60,-3375.64484,-4059.431992,-3478.147214,10913.22405,,,15558.336,15558.336
3/16/2026 16:49:05.633,,235,-59729.472,None,60.012,131861.5532,132812.8845,132717.2061,132464.5717,229.4353685,,11.10221455,0.193770198,132426.3293,11.0972345,0.19368328,-108.6592261,-1.896461259,130.8569648,2.283884885,,,,-179.5488615,-3.133718801,152.4047243,-178.6677801,-3.118341031,154.8418548,59.5804204,1.039874506,151.6801899,-58.57043439,-1.022246924,151.8841664,-116.5650512,3.312024311,-2.936335765,3.306131809,-2.034443936,2.683281573,60,-3423.091518,-4105.943989,-3301.775997,10830.8115,,,15558.336,15558.336
3/16/2026 16:49:05.667,,235,-59716.526,None,60.014,131898.3514,132857.504,132750.5981,132502.8462,229.5016618,,11.25801662,0.196489457,132460.8144,11.25881753,0.196503436,-108.5053186,-1.893775066,131.0158839,2.286658547,,,,-179.0977788,-3.125845924,152.4188965,-178.6677801,-3.118341031,154.8418548,59.5804204,1.039874506,151.6801899,-58.57043439,-1.022246924,151.8841664,-116.5650512,3.314844467,-2.933649572,3.308905471,-2.034443936,2.683281573,60,-3480.400326,-4160.303994,-3357.763191,10998.46751,,,15558.336,15558.336
3/16/2026 16:49:05.700,,235,-59908.478,None,60.013,131863.2475,132834.7994,132716.1482,132472.1052,229.4484168,,11.41887323,0.199296935,132437.4655,11.42139277,0.199340909,-108.3449255,-1.890975678,131.180077,2.289524256,,,,-178.646808,-3.117974999,152.4425138,-178.2239557,-3.110594834,154.8744007,60.19905631,1.050671739,152.1162713,-58.1857613,-1.015533113,152.5133437,-108.4349488,3.309935743,-2.941647417,3.305057369,-1.892546881,3.794733192,60,-3382.665395,-4013.294414,-3293.971208,10689.93102,,,15558.336,15558.336
3/16/2026 16:49:05.733,,235,-59723.136,None,60.01,131826.5236,132771.1279,132680.3051,132426.6691,229.3697192,,11.5503016,0.201590792,132388.9698,11.55235002,0.201626544,-108.2122386,-1.888659854,131.3038958,2.291685302,,,,-179.1048263,-3.125968925,153.6187489,-178.2100894,-3.11035282,153.6749817,60.19905631,1.050671739,152.1162713,-58.80490241,-1.026339163,152.9093849,-116.5650512,3.311979364,-2.939331593,3.318024465,-2.034443936,2.683281573,60,-3448.484894,-4057.199999,-3560.918388,11066.60328,,,15558.336,15558.336
3/16/2026 16:49:05.767,,235,-59856.379,None,60.01,131820.8865,132780.1057,132687.9547,132430.3539,229.3761014,,11.67148271,0.203705802,132397.5009,11.66999548,0.203679845,-108.09108,-1.886545238,131.4252655,2.293803603,,,,-179.0977788,-3.125845924,152.4188965,-178.2239557,-3.110594834,154.8744007,60.19905631,1.050671739,152.1162713,-58.80490241,-1.026339163,152.9093849,-90,3.314274679,-2.937216977,3.320142766,-1.570796327,3.6,60.01,-3467.410085,-4099.305613,-3603.427181,11170.14288,,,15507.972,15507.972
3/16/2026 16:49:05.800,,235,-59831.438,None,60.012,131860.8576,132816.521,132736.001,132471.8335,229.4479461,,11.80577147,0.206049583,132437.4785,11.80487192,0.206033883,-107.9552988,-1.884175409,131.566004,2.296259954,,,,-178.646808,-3.117974999,152.4425138,-178.2239557,-3.110594834,154.8744007,60.81408418,1.061406001,152.5699839,-58.57043439,-1.022246924,151.8841664,-90,3.316628717,-2.94558141,3.318506878,-1.570796327,3.6,60,-3515.803939,-3946.550392,-3548.102394,11010.45672,,,15507.972,15507.972
3/16/2026 16:49:05.833,,235,-59787.619,None,60.013,131873.7924,132827.575,132724.0882,132475.8411,229.4548875,,11.95951204,0.208732862,132438.6773,11.95820443,0.20871004,-107.8014651,-1.881490505,131.7161377,2.298880281,,,,-178.646808,-3.117974999,152.4425138,-177.7630209,-3.102550004,153.7171428,60.81408418,1.061406001,152.5699839,-58.1857613,-1.015533113,152.5133437,-90,3.311260044,-2.942896506,3.314413394,-1.570796327,3.6,60,-3409.052106,-4000.233586,-3480.883209,10890.1689,,,15507.972,15507.972
3/16/2026 16:49:05.867,,235,-59478.106,None,60.011,131830.6739,132801.1266,132706.9404,132446.9678,229.4048775,,12.09511975,0.211099663,132407.298,12.0954856,0.211106048,-107.6638037,-1.879087859,131.847807,2.301178343,,,,-178.1960049,-3.110106999,152.4755718,-177.7630209,-3.102550004,153.7171428,60.59281094,1.057544054,151.5234635,-57.94650952,-1.011357381,151.4949504,-90,3.313656052,-2.936631913,3.312535724,-1.570796327,3.6,60,-3456.651779,-4095.504001,-3419.999991,10972.15577,,,15507.972,15507.972
3/16/2026 16:49:05.900,,235,-59603.054,None,60.01,131827.6029,132789.9076,132692.2864,132437.3051,229.3881412,,12.21336444,0.213163422,132392.4956,12.21314414,0.213159577,-107.5458376,-1.877028964,131.9648744,2.303221555,,,,-178.1960049,-3.110106999,152.4755718,-177.7630209,-3.102550004,153.7171428,60.81408418,1.061406001,152.5699839,-57.94650952,-1.011357381,151.4949504,-108.4349488,3.315709581,-2.938434965,3.314578936,-1.892546881,3.794733192,60,-3497.099717,-4087.670385,-3460.089606,11044.85971,,,15507.972,15507.972
3/16/2026 16:49:05.933,,235,-59628.24,None,60.011,131856.2255,132821.4567,132727.3094,132469.0432,229.4431133,,12.34352546,0.215435161,132421.1179,12.34386284,0.215441049,-107.4167118,-1.874775293,132.0977187,2.305540125,,,,-178.1960049,-3.110106999,152.4755718,-177.3369992,-3.095114522,154.9673514,60.59281094,1.057544054,151.5234635,-57.94650952,-1.011357381,151.4949504,-90,3.310555571,-2.932319347,3.316897506,-1.570796327,2.4,60.01,-3395.318684,-4181.068789,-3506.918402,11083.30587,,,15507.972,15507.972
3/16/2026 16:49:05.967,,235,-59662.685,None,60.014,131875.0765,132832.3017,132734.7621,132481.4116,229.4645359,,12.50121645,0.218187388,132439.9646,12.50222926,0.218205065,-107.2579945,-1.872005153,132.2555703,2.308295156,,,,-178.1960049,-3.110106999,152.4755718,-177.3369992,-3.095114522,154.9673514,60.98963974,1.064470023,150.937868,-57.5634694,-1.00467207,152.135203,-90,3.313319587,-2.936475176,3.312967226,-1.570796327,3.6,60.01,-3450.810188,-4083.710398,-3443.759994,10978.28058,,,15507.972,15507.972
3/16/2026 16:49:06.000,,235,-59457.902,None,60.012,131854.5508,132801.8184,132710.0828,132456.1709,229.4208177,,12.65214294,0.220821552,132419.4307,12.6538025,0.220850517,-107.1103418,-1.869428127,132.4054224,2.310910569,,,,-177.745425,-3.102242897,152.5180645,-177.3369992,-3.095114522,154.9673514,61.38954033,1.071449605,150.359569,-57.31944526,-1.000413045,151.1237903,-90,3.315965039,-2.940877732,3.311323614,-1.570796327,3.6,60,-3503.867183,-3981.023996,-3387.743996,10872.63517,,,15456.233,15456.233
3/16/2026 16:49:06.033,,235,-59556.37,None,60.009,131804.6525,132766.782,132664.159,132412.5673,229.3452941,,12.76881105,0.222857794,132369.5235,12.77097124,0.222895497,-106.9904106,-1.867334933,132.5219083,2.31294363,,,,-177.745425,-3.102242897,152.5180645,-176.8697551,-3.086959574,153.829516,61.60698058,1.075244653,151.4141341,-56.93815049,-0.993758196,151.7750968,-90,3.309855071,-2.942579586,3.306701826,-1.570796327,3.6,60,-3380.999987,-3974.356799,-3309.407992,10664.76478,,,15456.233,15456.233
3/16/2026 16:49:06.067,,235,-59594.717,None,60.009,131825.493,132792.1957,132696.8405,132438.8907,229.3908876,,12.87746041,0.224754083,132402.0515,12.8812482,0.224820193,-106.8842255,-1.865481653,132.6215297,2.314682352,,,,-177.745425,-3.102242897,152.5180645,-176.8697551,-3.086959574,153.829516,61.20902493,1.068299017,151.9884206,-56.93815049,-0.993758196,151.7750968,-90,3.311779767,-2.93378067,3.308440548,-1.570796327,2.4,60,-3420.142371,-4164.119993,-3344.759999,10929.02236,,,15456.233,15456.233
3/16/2026 16:49:06.100,,235,-59446.152,None,60.011,131878.3037,132842.1485,132735.387,132485.9821,229.4724523,,13.00123154,0.226914297,132443.1498,13.00438603,0.226969353,-106.7587332,-1.863291399,132.7541857,2.316997636,,,,-177.745425,-3.102242897,152.5180645,-176.8451571,-3.086530258,152.6313205,61.20902493,1.068299017,151.9884206,-57.5634694,-1.00467207,152.135203,-108.4349488,3.313499611,-2.931590416,3.321669706,-1.892546881,3.794733192,60,-3455.437829,-4208.947193,-3616.804807,11281.18983,,,15456.233,15456.233
3/16/2026 16:49:06.133,,235,-59859.878,None,60.013,131863.568,132857.2179,132747.0287,132490.0179,229.4794425,,13.15997156,0.229684833,132454.4937,13.16110338,0.229704587,-106.6001073,-1.860522855,132.911978,2.319751632,,,,-177.295124,-3.094383662,152.5699839,-176.451318,-3.079656469,155.0973888,61.82140989,1.078987151,152.4708497,-56.93815049,-0.993758196,151.7750968,-90,3.309361056,-2.939510006,3.313509828,-1.570796327,2.4,60,-3374.479226,-4065.753589,-3446.697594,10886.93041,,,15456.233,15456.233
3/16/2026 16:49:06.167,,235,-59773.09,None,60.011,131829.8531,132822.5577,132718.711,132457.7898,229.4236218,,13.30206144,0.232164769,132420.7705,13.30383047,0.232195645,-106.4587737,-1.858056119,133.0508192,2.322174867,,,,-177.295124,-3.094383662,152.5699839,-176.451318,-3.079656469,155.0973888,62.22037927,1.08595048,151.9078668,-56.93815049,-0.993758196,151.7750968,-90,3.311852114,-2.944006599,3.315933063,-1.570796327,3.6,60,-3423.230874,-3960.763211,-3494.044798,10878.03888,,,15456.233,15456.233
3/16/2026 16:49:06.200,,235,-59670.979,None,60.009,131815.2502,132797.4382,132693.3348,132436.0737,229.3860085,,13.41150276,0.234074881,132394.486,13.41255279,0.234093207,-106.3486352,-1.85613384,133.1604224,2.324087805,,,,-177.295124,-3.094383662,152.5699839,-176.0090869,-3.07193808,155.1762868,61.60698058,1.075244653,151.4141341,-56.93815049,-0.993758196,151.7750968,-90,3.306031287,-2.931378493,3.317846001,-1.570796327,3.6,60,-3306.616777,-4195.800005,-3531.312006,11033.72879,,,15488.559,15488.559
3/16/2026 16:49:06.233,,235,-59766.797,None,60.01,131853.4035,132837.1273,132719.3327,132470.6806,229.4459494,,13.5199658,0.235967918,132429.8275,13.526562,0.236083043,-106.2411575,-1.854257999,133.2707307,2.326013048,,,,-176.8451571,-3.086530258,152.6313205,-176.0090869,-3.07193808,155.1762868,62.22037927,1.08595048,151.9078668,-56.30993247,-0.982793723,151.4331536,-116.5650512,3.308021123,-2.940208479,3.308806771,-2.034443936,2.683281573,60,-3348.500438,-4036.319999,-3345.048003,10729.86844,,,15488.559,15488.559
