time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:49:06.267,,235,-59755.262,None,60.012,131880.0857,132865.4957,132761.3578,132503.0504,229.5020154,,13.65985784,0.238409495,132470.966,13.66322934,0.238468338,-106.0975095,-1.851750869,133.4031655,2.32832447,,,,-176.8451571,-3.086530258,152.6313205,-176.0090869,-3.07193808,155.1762868,62.22037927,1.08595048,151.9078668,-56.30993247,-0.982793723,151.4331536,-108.4349488,3.310406418,-2.937701349,3.311118193,-1.892546881,3.794733192,60.01,-3397.093465,-4086.7488,-3391.919987,10875.76225,,,15488.559,15488.559
3/16/2026 16:49:06.300,,235,-59674.392,None,60.012,131863.7679,132841.9512,132743.6361,132483.8483,229.4687565,,13.80585298,0.240957591,132454.6264,13.80987908,0.241027859,-105.9496615,-1.849170435,133.5531669,2.33094249,,,,-176.8451571,-3.086530258,152.6313205,-176.0090869,-3.07193808,155.1762868,62.62229723,1.092965272,151.3523042,-56.30993247,-0.982793723,151.4331536,-90,3.312965939,-2.942135707,3.313736213,-1.570796327,2.4,60,-3447.672831,-3983.731192,-3443.328005,10874.73203,,,15488.559,15488.559
3/16/2026 16:49:06.333,,235,-59779.224,None,60.01,131819.32,132801.0078,132694.446,132438.9882,229.3910565,,13.9291887,0.243110205,132401.399,13.92745094,0.243079875,-105.8308998,-1.847097652,133.6735726,2.333043964,,,,-176.3955795,-3.078683648,152.7020629,-175.5328409,-3.06362602,154.0680369,62.82973423,1.09658573,152.4188965,-55.93381679,-0.976229266,152.102071,-90,3.306705895,-2.943683382,3.30927323,-1.570796327,2.4,60,-3323.106562,-3979.857601,-3368.476798,10671.44096,,,15488.559,15488.559
3/16/2026 16:49:06.367,,235,-59348.218,None,60.008,131830.7242,132811.5471,132706.1255,132450.1952,229.4104676,,14.02994654,0.244868761,132409.8999,14.03371363,0.244934509,-105.7327768,-1.845385082,133.7762931,2.334836776,,,,-176.3955795,-3.078683648,152.7020629,-175.9780098,-3.071395683,153.9792194,62.62229723,1.092965272,151.3523042,-56.05641298,-0.978368973,150.4361659,-90,3.316330192,-2.938350354,3.313205749,-1.570796327,3.6,60,-3515.1127,-4057.372801,-3409.257587,10981.74309,,,15488.559,15488.559
3/16/2026 16:49:06.400,,235,-59499.965,None,60.01,131883.3548,132859.0062,132743.1869,132495.8974,229.4896261,,14.14198996,0.246824288,132462.5124,14.14624759,0.246898597,-105.6141403,-1.843314484,133.8901956,2.33682475,,,,-176.8201699,-3.086094148,151.4331536,-175.5328409,-3.06362602,154.0680369,62.62229723,1.092965272,151.3523042,-56.30993247,-0.982793723,151.4331536,-108.4349488,3.310524617,-2.936279756,3.319618473,-1.892546881,3.794733192,60.01,-3372.548204,-4099.593599,-3559.751993,11031.8938,,,15405.101,15405.101
3/16/2026 16:49:06.433,,235,-59127.797,None,60.013,131910.6947,132879.4521,132762.3567,132518.2044,229.528263,,14.28923389,0.249394179,132486.8618,14.29918808,0.249567912,-105.4720406,-1.840834377,134.0405209,2.339448421,,,,-176.3670493,-3.078185702,151.5044554,-175.4978105,-3.063014623,152.8717109,62.81888891,1.096396444,149.7357673,-55.6789472,-0.971780953,151.1094967,-90,3.312582535,-2.937230821,3.311229374,-1.570796327,3.6,60,-3415.468457,-4037.90399,-3386.894409,10840.26686,,,15405.101,15405.101
3/16/2026 16:49:06.467,,235,-59432.861,None,60.011,131874.8832,132848.0783,132740.1381,132488.4158,229.4766676,,14.43786635,0.251988305,132450.9887,14.4484726,0.252173419,-105.3254759,-1.838276341,134.1868809,2.342002885,,,,-175.9143832,-3.070285189,151.5852236,-175.0882118,-3.055865778,154.1661441,63.02715657,1.1000314,150.804244,-55.6789472,-0.971780953,151.1094967,-90,3.308039197,-2.938307741,3.313783838,-1.570796327,2.4,60,-3326.439917,-4044.628809,-3436.819217,10807.88794,,,15405.101,15405.101
3/16/2026 16:49:06.500,,235,-59457.802,None,60.009,131818.8218,132810.137,132685.6545,132438.9384,229.3909701,,14.55642432,0.254057532,132397.893,14.56250476,0.254163655,-105.2065356,-1.836200442,134.3038077,2.344043643,,,,-175.9143832,-3.070285189,151.5852236,-175.0882118,-3.055865778,154.1661441,63.43494882,1.107148718,150.2637681,-55.30484647,-0.965251663,151.7893277,-90,3.310029433,-2.94334916,3.309295306,-1.570796327,3.6,60,-3364.490978,-3930.39359,-3361.766399,10656.65097,,,15405.101,15405.101
3/16/2026 16:49:06.533,,235,-59333.486,None,60.009,131841.5059,132811.5688,132699.95,132451.7173,229.4131038,,14.65582375,0.255792379,132420.5519,14.66233972,0.255906104,-105.109825,-1.834512523,134.4064724,2.34583548,,,,-175.9143832,-3.070285189,151.5852236,-175.0882118,-3.055865778,154.1661441,63.43494882,1.107148718,150.2637681,-55.6789472,-0.971780953,151.1094967,-108.4349488,3.311771882,-2.941661241,3.317616433,-1.892546881,3.794733192,60,-3399.542855,-3963.455992,-3511.468811,10874.46766,,,15405.101,15405.101
3/16/2026 16:49:06.567,,235,-59062.032,None,60.011,131879.8914,132858.9114,132739.7698,132493.5754,229.4856043,,14.7752673,0.257877062,132455.8424,14.78734686,0.25808789,-104.9864205,-1.832358707,134.5275211,2.347948177,,,,-175.4622275,-3.062393583,151.675443,-175.0497278,-3.055194104,152.9705854,63.43494882,1.107148718,150.2637681,-55.4207124,-0.967273905,150.119952,-108.4349488,3.313281994,-2.939507425,3.315222082,-1.892546881,3.794733192,60,-3432.36915,-4007.001598,-3442.535996,10881.90674,,,15405.101,15405.101
3/16/2026 16:49:06.600,,235,-59607.274,None,60.013,131884.8862,132853.6194,132745.842,132495.4917,229.4889234,,14.92506443,0.260491515,132460.7622,14.93779767,0.260713752,-104.8370744,-1.829752127,134.6777055,2.35056939,,,,-175.4622275,-3.062393583,151.675443,-174.644175,-3.048115872,154.2735233,63.63812449,1.110694802,151.3380322,-55.30484647,-0.965251663,151.7893277,-90,3.308829624,-2.940446929,3.315821053,-1.570796327,3.6,60,-3344.325316,-4016.980798,-3492.864003,10854.17012,,,15322.88,15322.88
3/16/2026 16:49:06.633,,235,-59522.371,None,60.01,131840.4219,132823.5415,132702.021,132456.0511,229.4206102,,15.05884646,0.262826452,132419.3475,15.06713239,0.262971069,-104.7066767,-1.827476257,134.8131547,2.352933424,,,,-175.4622275,-3.062393583,151.675443,-174.644175,-3.048115872,154.2735233,63.43494882,1.107148718,150.2637681,-54.93409747,-0.958780872,152.4755718,-90,3.311086941,-2.934624975,3.311714296,-1.570796327,3.6,60,-3387.976283,-4101.350398,-3425.630396,10914.95708,,,15322.88,15322.88
3/16/2026 16:49:06.667,,235,-59192.813,None,60.009,131848.2464,132820.8772,132675.9909,132449.0645,229.4085091,,15.16722435,0.264718003,132412.4116,15.17965434,0.264934948,-104.5999673,-1.825613827,134.9193843,2.354787482,,,,-175.4622275,-3.062393583,151.675443,-174.6022512,-3.047384165,153.0788032,63.84566422,1.114317054,149.7309587,-54.67335543,-0.954230065,151.4949504,-90,3.312319113,-2.939930881,3.309017547,-1.570796327,3.6,60,-3412.188222,-3983.400004,-3349.497599,10745.08582,,,15322.88,15322.88
3/16/2026 16:49:06.700,,235,-59571.965,None,60.011,131874.4858,132844.5257,132718.3188,132479.81,229.4617619,,15.29290944,0.266911622,132441.7537,15.30084557,0.267050134,-104.4743356,-1.823421139,135.040295,2.35689777,,,,-175.0106374,-3.054511849,151.7750968,-174.2007824,-3.040377212,154.3901551,63.63812449,1.110694802,151.3380322,-54.67335543,-0.954230065,151.4949504,-90,3.307427346,-2.934115941,3.311127835,-1.570796327,2.4,60.01,-3318.244656,-4141.339211,-3392.395193,10851.97906,,,15322.88,15322.88
3/16/2026 16:49:06.733,,235,-59396.328,None,60.013,131879.3874,132853.9559,132736.0184,132490.499,229.4802758,,15.4426954,0.26952588,132449.802,15.44625025,0.269587924,-104.3236802,-1.820791707,135.1941229,2.359582574,,,,-175.0106374,-3.054511849,151.7750968,-174.2007824,-3.040377212,154.3901551,64.0466243,1.117824469,150.8090183,-54.40922141,-0.949620057,150.5175073,-108.4349488,3.309965136,-2.938616176,3.309202631,-1.892546881,3.794733192,60.01,-3368.751796,-4038.883193,-3333.038398,10740.67339,,,15322.88,15322.88
3/16/2026 16:49:06.767,,235,-59470.862,None,60.012,131853.6902,132817.7662,132703.6617,132459.071,229.4258409,,15.5916479,0.272125592,132420.8547,15.60087042,0.272286555,-104.1781172,-1.818251154,135.3407152,2.362141092,,,,-174.559668,-3.046640947,151.8841664,-173.7580857,-3.032650697,154.5160186,64.45797901,1.125003963,150.287724,-54.0394828,-0.943166901,151.2190464,-90,3.304937252,-2.943255117,3.305307993,-1.570796327,3.6,60,-3270.699746,-3933.086408,-3270.672001,10474.45816,,,15322.88,15322.88
3/16/2026 16:49:06.800,,235,-59546.462,None,60.009,131826.0217,132782.4401,132663.3351,132424.6161,229.3661633,,15.70926278,0.274178359,132384.8403,15.71256032,0.274235911,-104.0538254,-1.816081853,135.4690863,2.364381591,,,,-174.559668,-3.046640947,151.8841664,-173.7580857,-3.032650697,154.5160186,64.45797901,1.125003963,150.287724,-53.67317405,-0.936773607,151.9268245,-90,3.306886608,-2.941085816,3.301155198,-1.570796327,3.6,60,-3308.478253,-3974.471991,-3202.37279,10485.32303,,,15322.283,15322.283
3/16/2026 16:49:06.833,,235,-59275.771,None,60.01,131851.5802,132817.5336,132708.0022,132459.7427,229.4270043,,15.8234401,0.276171129,132421.9275,15.82864278,0.276261933,-103.9433349,-1.814153429,135.5751733,2.366233158,,,,-174.559668,-3.046640947,151.8841664,-173.7093292,-3.031799736,153.3231881,64.45797901,1.125003963,150.287724,-54.0394828,-0.943166901,151.2190464,-90,3.308061669,-2.939157392,3.309400059,-1.570796327,3.6,60.01,-3332.714455,-4013.236796,-3351.7728,10697.72405,,,15322.283,15322.283
3/16/2026 16:49:06.867,,235,-59308.517,None,60.013,131894.1749,132868.0236,132745.7818,132503.3681,229.5025657,,15.96393292,0.278623191,132464.4909,15.96974143,0.278724569,-103.7940193,-1.81154738,135.7215158,2.368787317,,,,-174.559668,-3.046640947,151.8841664,-173.2639888,-3.024027079,153.4593106,64.45797901,1.125003963,150.287724,-54.67335543,-0.954230065,151.4949504,-90,3.302751648,-2.936551343,3.323017382,-1.570796327,3.6,60.01,-3228.382342,-4065.724796,-3628.526397,10922.63353,,,15322.283,15322.283
3/16/2026 16:49:06.900,,235,-59283.014,None,60.015,131889.925,132855.4473,132750.7478,132499.4129,229.4957151,,16.12649445,0.281460425,132460.2007,16.13300608,0.281574074,-103.6408641,-1.808874317,135.8753197,2.371471701,,,,-174.559668,-3.046640947,151.8841664,-173.2110254,-3.023102694,152.2676591,64.65382406,1.128422104,151.3713315,-54.0394828,-0.943166901,151.2190464,-90,3.304676768,-2.937296421,3.314638602,-1.570796327,2.4,60.01,-3266.500636,-4079.980802,-3456.489603,10802.97104,,,15322.283,15322.283
3/16/2026 16:49:06.933,,235,-59497.056,None,60.012,131837.3074,132794.8286,132681.0843,132438.4288,229.3900875,,16.29634796,0.284424928,132399.3863,16.29712787,0.28443854,-103.46613,-1.805824633,136.0480213,2.374485913,,,,-174.1093736,-3.038781828,152.0026316,-172.8194645,-3.016268667,153.6046874,65.0657049,1.135610781,150.8615259,-53.67317405,-0.936773607,151.9268245,-90,3.300707207,-2.941435414,3.31125952,-1.570796327,2.4,60,-3188.694382,-3983.155198,-3403.727998,10575.57758,,,15322.283,15322.283
3/16/2026 16:49:06.967,,235,-59265.403,None,60.009,131793.133,132745.2746,132652.3944,132397.6278,229.3194182,,16.41064807,0.286419841,132351.8162,16.41692007,0.286529308,-103.3541083,-1.803869485,136.1655499,2.376537173,,,,-174.0625839,-3.037965194,150.8090183,-173.2639888,-3.024027079,153.4593106,65.48035731,1.14284783,150.359569,-53.40337109,-0.932064657,150.961717,-90,3.310556387,-2.946717315,3.30860183,-1.570796327,3.6,60,-3356.46651,-3865.046415,-3328.905596,10550.41852,,,15322.283,15322.283
3/16/2026 16:49:07.000,,235,-59190.221,None,60.01,131826.6498,132783.4926,132683.4552,132431.8954,229.3787714,,16.51819194,0.288296836,132400.2222,16.52140069,0.288352839,-103.2437813,-1.801943916,136.2788912,2.378515352,,,,-174.1093736,-3.038781828,152.0026316,-172.763078,-3.015284537,152.4141726,65.0657049,1.135610781,150.8615259,-53.40337109,-0.932064657,150.961717,-90,3.303637376,-2.937554697,3.310580009,-1.570796327,3.6,60,-3246.926013,-4058.971191,-3368.750389,10674.64759,,,15241.591,15241.591
3/16/2026 16:49:07.033,,235,-59464.397,None,60.013,131891.5464,132855.3319,132750.6323,132499.8737,229.4965133,,16.66195686,0.290806007,132461.6563,16.67078334,0.290960058,-103.1036155,-1.799497562,136.4211128,2.380997587,,,,-173.6598083,-3.030935432,152.1304703,-172.8194645,-3.016268667,153.6046874,65.66875808,1.146136044,151.4521707,-53.40337109,-0.932064657,150.961717,-90,3.307228725,-2.945633606,3.313062244,-1.570796327,2.4,60,-3322.566311,-3917.7504,-3419.4816,10659.79831,,,15241.591,15241.591
3/16/2026 16:49:07.067,,235,-59312.189,None,60.014,131895.3709,132847.983,132752.6396,132499.3569,229.4956182,,16.83596909,0.293843093,132457.4079,16.83904821,0.293896834,-102.9290588,-1.796450972,136.5932757,2.384002398,,,,-173.6598083,-3.030935432,152.1304703,-172.8194645,-3.016268667,153.6046874,65.0657049,1.135610781,150.8615259,-53.40337109,-0.932064657,150.961717,-90,3.310165501,-2.932061753,3.316067055,-1.570796327,2.4,60,-3380.81381,-4168.68479,-3478.852799,11028.3514,,,15241.591,15241.591
3/16/2026 16:49:07.100,,235,-59474.002,None,60.012,131840.3962,132791.3044,132678.2131,132437.317,229.3881619,,16.98971969,0.296526548,132402.4121,16.99345552,0.29659175,-102.7753496,-1.79376824,136.7481352,2.386705206,,,,-173.2110254,-3.023102694,152.2676591,-171.9330683,-3.000798134,153.9230977,65.66875808,1.146136044,151.4521707,-52.76516602,-0.920925877,150.7230573,-90,3.297389884,-2.939904284,3.307631083,-1.570796327,3.6,60,-3128.275226,-4028.817599,-3305.145592,10462.23842,,,15241.591,15241.591
3/16/2026 16:49:07.133,,235,-59390.006,None,60.01,131806.6393,132755.1626,132662.1628,132408.6765,229.338555,,17.11915004,0.298785533,132368.6342,17.1234387,0.298860385,-102.6355403,-1.791328107,136.8766765,2.388948675,,,,-173.2110254,-3.023102694,152.2676591,-172.3758075,-3.008525392,153.7592924,65.66875808,1.146136044,151.4521707,-52.76516602,-0.920925877,150.7230573,-116.5650512,3.307385777,-2.937464151,3.309874552,-2.034443936,2.683281573,60.01,-3326.34924,-4075.776004,-3348.979195,10751.10444,,,15241.591,15241.591
3/16/2026 16:49:07.167,,235,-59422.766,None,60.011,131826.5198,132777.0653,132689.4779,132431.7157,229.3784601,,17.25240572,0.301111284,132388.4901,17.25726181,0.301196039,-102.5113963,-1.789161387,137.008269,2.391245396,,,,-173.2110254,-3.023102694,152.2676591,-171.9330683,-3.000798134,153.9230977,65.66875808,1.146136044,151.4521707,-52.76516602,-0.920925877,150.7230573,-90,3.301994173,-2.935297431,3.312171273,-1.570796327,2.4,60.01,-3219.604136,-4119.105603,-3394.943984,10733.65372,,,15241.591,15241.591
3/16/2026 16:49:07.200,,235,-59586.365,None,60.013,131846.4334,132795.8864,132694.2859,132446.2192,229.403581,,17.40699338,0.303809347,132411.9619,17.40753167,0.303818742,-102.3558415,-1.786446444,137.165846,2.393995634,,,,-173.2110254,-3.023102694,152.2676591,-172.4346789,-3.009552892,154.9487657,66.08375458,1.1533791,150.961717,-52.40372885,-0.914617609,151.4521707,-90,3.313371634,-2.939825544,3.308613243,-1.570796327,3.6,60,-3446.410032,-4017.45598,-3341.001603,10804.86762,,,15241.438,15241.438
3/16/2026 16:49:07.233,,235,-59327.28,None,60.012,131817.8698,132768.7706,132682.454,132423.7275,229.3646242,,17.55789027,0.306442995,132383.393,17.55907605,0.306463691,-102.2047095,-1.783808692,137.3163852,2.396623038,,,,-173.1572266,-3.022163728,151.0761397,-171.9330683,-3.000798134,153.9230977,66.08375458,1.1533791,150.961717,-52.76516602,-0.920925877,150.7230573,-90,3.307261825,-2.937187792,3.317548915,-1.570796327,3.6,60,-3298.242921,-4068.417592,-3500.697588,10867.3581,,,15241.438,15241.438
3/16/2026 16:49:07.267,,235,-59274.965,None,60.011,131809.9326,132764.3454,132669.3565,132415.2407,229.3499246,,17.68926867,0.30873598,132379.0942,17.6860486,0.30867978,-102.0726935,-1.781504578,137.4449834,2.3988675,,,,-172.7058037,-3.014284912,151.2238076,-171.9330683,-3.000798134,153.9230977,66.50143432,1.160668986,150.4792344,-52.12501635,-0.909753158,150.5031561,-90,3.309477914,-2.942173564,3.308620658,-1.570796327,3.6,60,-3345.10759,-3957.696013,-3319.588802,10622.3924,,,15241.438,15241.438
3/16/2026 16:49:07.300,,235,-59568.854,None,60.011,131844.2594,132786.5887,132690.8344,132441.2378,229.3949529,,17.81747637,0.310973627,132398.3401,17.81817967,0.310985902,-101.9435927,-1.779251344,137.5729482,2.401100908,,,,-172.763078,-3.015284537,152.4141726,-171.9952711,-3.001883779,155.1113149,66.68229161,1.163825541,151.5804737,-52.12501635,-0.909753158,150.5031561,-108.4349488,3.312869681,-2.943076885,3.310854066,-1.892546881,3.794733192,60,-3439.390856,-3969.504,-3364.099205,10772.99406,,,15241.438,15241.438
3/16/2026 16:49:07.333,,235,-59517.749,None,60.013,131859.8447,132811.4332,132725.0701,132466.1462,229.4380955,,17.9719428,0.313669575,132425.3333,17.97490396,0.313721257,-101.7932069,-1.776626617,137.7336287,2.403905311,,,,-172.3160182,-3.007481871,152.5699839,-171.9330683,-3.000798134,153.9230977,66.68229161,1.163825541,151.5804737,-51.76617482,-0.903490192,151.2428511,-90,3.314519391,-2.940452158,3.307395503,-1.570796327,3.6,60.01,-3476.447397,-4022.035211,-3313.0512,10811.53381,,,15241.438,15241.438
3/16/2026 16:49:07.367,,235,-59546.045,None,60.014,131845.9403,132801.5885,132710.3606,132453.3298,229.4158968,,18.14267622,0.316649435,132415.1428,18.14141441,0.316627412,-101.6196144,-1.773596856,137.9026523,2.40685533,,,,-172.2552895,-3.006421955,151.3808442,-171.0505419,-2.985395144,154.2781903,67.10013347,1.171118258,151.1094967,-51.76617482,-0.903490192,151.2428511,-116.5650512,3.302022556,-2.944715114,3.310345522,-2.034443936,2.683281573,60.01,-3202.059029,-3925.382397,-3371.068798,10498.51022,,,15241.438,15241.438
3/16/2026 16:49:07.400,,235,-59389.56,None,60.012,131783.8984,132755.4549,132668.2168,132403.2508,229.3291574,,18.2920423,0.319256365,132364.5002,18.29306254,0.319274172,-101.4704131,-1.770992801,138.046686,2.409369192,,,,-172.3160182,-3.007481871,152.5699839,-171.0505419,-2.985395144,154.2781903,67.10013347,1.171118258,151.1094967,-51.48307369,-0.898549145,150.3020958,-90,3.304669316,-2.942111059,3.307918337,-1.570796327,3.6,60,-3278.731038,-3975.235193,-3301.315197,10555.28143,,,15241.438,15241.438
3/16/2026 16:49:07.433,,235,-59391.72,None,60.01,131775.9127,132736.1404,132649.0362,132387.7398,229.3022916,,18.41030548,0.321320447,132341.3323,18.41514956,0.321404992,-101.3505663,-1.768901081,138.1645824,2.411426873,,,,-171.8057367,-2.998575779,151.5472204,-171.0505419,-2.985395144,154.2781903,66.68229161,1.163825541,151.5804737,-51.48307369,-0.898549145,150.3020958,-90,3.306800136,-2.932726622,3.309976018,-1.570796327,3.6,60,-3298.343025,-4171.939213,-3341.289604,10811.57184,,,15240.746,15240.746
3/16/2026 16:49:07.467,,235,-59471.05,None,60.012,131825.4815,132797.4642,132692.1519,132439.0819,229.3912188,,18.54497813,0.323670928,132394.6905,18.54545323,0.32367922,-101.2185485,-1.766596935,138.2993333,2.41377872,,,,-171.8057367,-2.998575779,151.5472204,-171.1193408,-2.986595912,155.4636935,66.92177859,1.168005378,150.0047999,-51.12693301,-0.892333317,151.0523088,-116.5650512,3.310275132,-2.934602313,3.306112037,-2.034443936,2.683281573,60,-3368.425971,-4093.919997,-3282.681591,10745.02756,,,15240.746,15240.746
3/16/2026 16:49:07.500,,235,-59460.552,None,60.014,131849.4915,132819.8104,132740.0844,132470.5256,229.4456808,,18.70420318,0.32644993,132430.0612,18.70703783,0.326499403,-101.0530844,-1.763709042,138.463244,2.4166395,,,,-171.8698976,-2.999695599,152.7350647,-171.0505419,-2.985395144,154.2781903,67.10013347,1.171118258,151.1094967,-51.12693301,-0.892333317,151.0523088,-90,3.311894547,-2.9348273,3.308972817,-1.570796327,3.6,60,-3428.021114,-4120.343991,-3340.439983,10888.80509,,,15240.746,15240.746
3/16/2026 16:49:07.533,,235,-59436.302,None,60.014,131836.8961,132789.3307,132705.495,132444.6072,229.4007888,,18.8832429,0.329574762,132406.0886,18.8851784,0.329608543,-100.8763357,-1.760624195,138.6366649,2.419666267,,,,-171.3571974,-2.990747292,151.7229053,-170.6108524,-2.977721115,154.4694144,67.5205656,1.178456183,150.6466063,-51.12693301,-0.892333317,151.0523088,-90,3.307329658,-2.939080378,3.311999584,-1.570796327,3.6,60,-3314.274788,-4023.475196,-3399.379186,10737.12917,,,15240.746,15240.746
3/16/2026 16:49:07.567,,235,-59301.13,None,60.011,131775.4756,132738.1311,132642.788,132386.1733,229.2995783,,19.0296706,0.332130408,132344.6548,19.03223948,0.332175243,-100.7329307,-1.758121305,138.7853053,2.422260531,,,,-171.3571974,-2.990747292,151.7229053,-171.0505419,-2.985395144,154.2781903,67.94356647,1.185838941,150.1918773,-51.12693301,-0.892333317,151.0523088,-90,3.317570387,-2.943960246,3.314593848,-1.570796327,3.6,60,-3515.372951,-3914.438392,-3448.987198,10878.79854,,,15240.746,15240.746
3/16/2026 16:49:07.600,,235,-59217.293,None,60.01,131759.7776,132743.7727,132653.1027,132386.2957,229.2997903,,19.15618068,0.334338425,132344.2157,19.15607943,0.334336658,-100.6059737,-1.755905489,138.9062278,2.424371026,,,,-171.3571974,-2.990747292,151.7229053,-170.6108524,-2.977721115,154.4694144,67.34476729,1.175387923,149.53849,-50.48615643,-0.881149656,150.8806151,-108.4349488,3.312057773,-2.931293412,3.305520682,-1.892546881,3.794733192,60,-3406.326607,-4143.801597,-3266.308789,10816.43699,,,15240.746,15240.746
3/16/2026 16:49:07.633,,235,-59340.053,None,60.013,131809.8206,132792.9044,132701.4497,132435.4673,229.3849581,,19.2971536,0.336798867,132394.2576,19.29767745,0.33680801,-100.465079,-1.753446412,139.0480294,2.426845931,,,,-170.9097231,-2.982937391,151.9078668,-170.6108524,-2.977721115,154.4694144,67.94356647,1.185838941,150.1918773,-50.48615643,-0.881149656,150.8806151,-90,3.314529125,-2.939285353,3.307995587,-1.570796327,3.6,60.01,-3460.741035,-4007.433584,-3316.377603,10784.55222,,,15158.482,15158.482
3/16/2026 16:49:07.667,,235,-59522.515,None,60.015,131820.0792,132806.3399,132712.6501,132447.1023,229.4051104,,19.46451651,0.3397199,132415.8241,19.46752037,0.339772328,-100.2955854,-1.750488191,139.2166398,2.429788738,,,,-170.9097231,-2.982937391,151.9078668,-170.172276,-2.970066512,154.6697126,68.11420798,1.188817197,151.3047256,-50.48615643,-0.881149656,150.8806151,-90,3.30983884,-2.939305388,3.310938394,-1.570796327,3.6,60,-3368.329214,-4037.14079,-3374.755201,10780.22521,,,15158.482,15158.482
3/16/2026 16:49:07.700,,235,-59193,None,60.013,131778.2222,132761.8724,132680.7528,132407.6996,229.3368631,,19.62587234,0.342536091,132369.9135,19.63452097,0.342687038,-100.1306802,-1.747610052,139.3756607,2.432564176,,,,-170.4633642,-2.97514696,152.102071,-170.0958168,-2.968732047,153.4874588,68.53711408,1.1961983,150.8615259,-50.19442891,-0.876058051,149.9567938,-90,3.311419085,-2.943808352,3.308622227,-1.570796327,2.4,60,-3402.828827,-3935.577607,-3307.852804,10646.25924,,,15158.482,15158.482
3/16/2026 16:49:07.733,,235,-59248.541,None,60.011,131762.3415,132740.7201,132638.0715,132381.1057,229.290801,,19.76739785,0.345006177,132346.7487,19.77000763,0.345051726,-99.99027693,-1.745159552,139.5167771,2.435027121,,,,-170.4633642,-2.97514696,152.102071,-170.0958168,-2.968732047,153.4874588,68.96248897,1.203622493,150.4265934,-49.84400038,-0.869941919,150.7278342,-90,3.313783773,-2.948782045,3.30496904,-1.570796327,2.4,60,-3449.140659,-3826.18081,-3251.750395,10527.07186,,,15158.482,15158.482
3/16/2026 16:49:07.767,,235,-59465.275,None,60.011,131785.1326,132771.764,132662.477,132407.1943,229.3359878,,19.90189702,0.34735363,132369.524,19.90510279,0.347409582,-99.85649052,-1.742824539,139.6482974,2.437322584,,,,-170.4633642,-2.97514696,152.102071,-169.7348595,-2.962432154,154.8790496,68.53711408,1.1961983,150.8615259,-49.84400038,-0.869941919,150.7278342,-90,3.309841736,-2.939022839,3.307264503,-1.570796327,3.6,60.01,-3371.51362,-4029.811208,-3297.628809,10698.95364,,,15158.482,15158.482
3/16/2026 16:49:07.800,,235,-59114.52,None,60.015,131817.9572,132795.4337,132685.5113,132433.689,229.381878,,20.06252127,0.350157052,132402.3256,20.06643832,0.350225418,-99.70235482,-1.740134364,139.812936,2.440196069,,,,-170.3878852,-2.973829603,150.9187861,-169.6551425,-2.96104083,153.698406,68.79718136,1.200737331,149.3072001,-49.84400038,-0.869941919,150.7278342,-108.4349488,3.311266248,-2.940871695,3.310137988,-1.892546881,3.794733192,60.01,-3374.173008,-3953.087988,-3354.868795,10682.12979,,,15158.482,15158.482
3/16/2026 16:49:07.833,,235,-59405.458,None,60.014,131795.5285,132776.6071,132668.111,132414.1438,229.3480246,,20.23204147,0.353115738,132379.8676,20.23671082,0.353197234,-99.53042604,-1.73713364,139.9827566,2.443159998,,,,-170.4633642,-2.97514696,152.102071,-169.7348595,-2.962432154,154.8790496,68.53711408,1.1961983,150.8615259,-49.84400038,-0.869941919,150.7278342,-108.4349488,3.315629388,-2.93333194,3.313101917,-1.892546881,3.794733192,60,-3486.610248,-4141.555214,-3412.843195,11041.00866,,,15158.911,15158.911
3/16/2026 16:49:07.867,,235,-59336.698,None,60.012,131753.355,132743.111,132630.4114,132376.3651,229.28259,,20.37727013,0.355650456,132337.6648,20.38258505,0.355743219,-99.38057698,-1.734518281,140.1313739,2.44575386,,,,-169.9393102,-2.966000492,151.1237903,-169.2157021,-2.953371148,153.91842,69.39030706,1.211089327,150,-49.49715161,-0.863888266,151.5044554,-90,3.309114367,-2.945607608,3.309642126,-1.570796327,3.6,60,-3334.680282,-3877.416001,-3360.931201,10573.02748,,,15158.911,15158.911
3/16/2026 16:49:07.900,,235,-59648.861,None,60.01,131748.5776,132743.8487,132639.6267,132378.1045,229.2856028,,20.50375308,0.357858,132344.0982,20.51145707,0.35799246,-99.25455386,-1.732318762,140.2561521,2.447931651,,,,-169.5741915,-2.959627968,152.5180645,-168.7775419,-2.94572381,154.1474619,69.55045239,1.21388439,151.1237903,-49.15385309,-0.857896576,152.286572,-71.56505118,3.30371627,-2.946203152,3.305828227,-1.249045772,3.794733192,60,-3258.126733,-3894.768018,-3302.539191,10455.43394,,,15158.911,15158.911
3/16/2026 16:49:07.933,,235,-59384.52,None,60.012,131790.8478,132776.9682,132669.5535,132413.1933,229.3463784,,20.64297576,0.360287894,132375.0943,20.64946715,0.36040119,-99.11584288,-1.729897799,140.3948187,2.450351838,,,,-170.0181707,-2.967376867,152.3054825,-169.2157021,-2.953371148,153.91842,69.12535317,1.206465009,151.5472204,-49.2006222,-0.858712852,150.5940238,-90,3.313772338,-2.936362808,3.30906469,-1.570796327,3.6,60,-3454.265894,-4100.702413,-3330.3456,10885.31391,,,15158.911,15158.911
3/16/2026 16:49:07.967,,235,-59232.542,None,60.014,131810.321,132787.7957,132680.6616,132426.9829,229.3702626,,20.81193679,0.363236821,132394.5208,20.81917611,0.363363171,-98.94732357,-1.726956582,140.5600118,2.453235003,,,,-169.4919779,-2.958193069,151.3380322,-168.7775419,-2.94572381,154.1474619,69.39030706,1.211089327,150,-49.2006222,-0.858712852,150.5940238,-108.4349488,3.309086981,-2.938045909,3.311947855,-1.892546881,3.794733192,60,-3340.301388,-4026.340812,-3387.412814,10754.05501,,,15158.911,15158.911
3/16/2026 16:49:08.000,,235,-59504.285,None,60.013,131784.4458,132766.026,132659.1007,132403.9209,229.3303181,,20.97187673,0.366028299,132368.5966,20.97982646,0.366167048,-98.7863223,-1.72414658,140.7266383,2.456143183,,,,-169.0459374,-2.950408194,151.5614727,-168.3407073,-2.938099608,154.3854915,69.97791676,1.221345051,150.7087257,-48.85680099,-0.852712039,151.3808442,-90,3.304266656,-2.945491631,3.308855222,-1.570796327,2.4,60,-3249.187674,-3898.684804,-3343.334388,10491.20687,,,15158.911,15158.911
3/16/2026 16:49:08.033,,235,-59369.011,None,60.01,131760.3683,132746.0654,132629.9765,132379.5342,229.2880791,,21.10390326,0.368332597,132344.4752,21.11243975,0.368481587,-98.66189224,-1.721974866,140.8568551,2.458415895,,,,-169.0459374,-2.950408194,151.5614727,-168.3407073,-2.938099608,154.3854915,69.97791676,1.221345051,150.7087257,-48.55618109,-0.847465232,150.4792344,-108.4349488,3.306581195,-2.943319917,3.305881127,-1.892546881,3.794733192,60,-3294.399683,-3940.704001,-3264.148789,10499.25247,,,15157.807,15157.807
3/16/2026 16:49:08.067,,235,-59030.554,None,60.01,131788.575,132777.7632,132648.6372,132405.7197,229.3334338,,21.22360949,0.370421865,132361.454,21.23078607,0.37054712,-98.54459206,-1.719927591,140.9702542,2.460395084,,,,-169.0459374,-2.950408194,151.5614727,-168.2500164,-2.936516753,153.2104435,70.25316339,1.226149011,149.1721154,-48.55618109,-0.847465232,150.4792344,-90,3.307063873,-2.946076602,3.307860316,-1.570796327,2.4,60,-3304.373406,-3847.910413,-3303.575998,10455.85982,,,15157.807,15157.807
3/16/2026 16:49:08.100,,235,-59241.83,None,60.013,131850.3734,132813.1084,132701.2435,132455.6061,229.4198395,,21.36557655,0.372899657,132412.0347,21.3714668,0.373002462,-98.40098506,-1.717421176,141.1152434,2.462925621,,,,-168.6012369,-2.942646707,151.794071,-167.8113668,-2.928860873,153.4593106,70.40771811,1.2288465,150.3020958,-48.55618109,-0.847465232,150.4792344,-90,3.301863335,-2.946267676,3.310390853,-1.570796327,2.4,60,-3207.565191,-3874.348806,-3354.710383,10436.62438,,,15157.807,15157.807
3/16/2026 16:49:08.133,,235,-59354.006,None,60.014,131836.8721,132806.7736,132692.7856,132446.1844,229.4035207,,21.53334973,0.375827852,132409.6531,21.54186951,0.37597655,-98.23919241,-1.714597362,141.285165,2.465891314,,,,-168.6012369,-2.942646707,151.794071,-167.9052429,-2.93049932,154.6324675,70.40771811,1.2288465,150.3020958,-48.55618109,-0.847465232,150.4792344,-90,3.30647587,-2.943443862,3.313356546,-1.570796327,3.6,60,-3298.992271,-3929.443198,-3412.857593,10641.29306,,,15157.807,15157.807
3/16/2026 16:49:08.167,,235,-59328.763,None,60.011,131786.7672,132769.2305,132644.1526,132400.7701,229.3248608,,21.67601066,0.378317755,132359.4974,21.68515369,0.378477331,-98.08982285,-1.711990371,141.4276192,2.468377608,,,,-168.6012369,-2.942646707,151.794071,-167.9052429,-2.93049932,154.6324675,69.97791676,1.221345051,150.7087257,-48.55618109,-0.847465232,150.4792344,-108.4349488,3.308976651,-2.933335422,3.31584284,-1.892546881,3.794733192,60,-3347.294999,-4137.062412,-3460.492791,10944.8502,,,15157.807,15157.807
3/16/2026 16:49:08.200,,235,-59256.504,None,60.009,131779.8111,132754.4397,132633.6419,132390.0082,229.3062207,,21.79465689,0.380388522,132352.4963,21.80431603,0.380557106,-97.97043105,-1.709906591,141.5498727,2.470511334,,,,-168.6012369,-2.942646707,151.794071,-167.8113668,-2.928860873,153.4593106,70.40771811,1.2288465,150.3020958,-48.21548399,-0.841518946,151.2761713,-90,3.309417979,-2.938753091,3.31203028,-1.570796327,3.6,60,-3355.860125,-4019.616005,-3403.18079,10778.65692,,,15157.807,15157.807
3/16/2026 16:49:08.233,,235,-59251.853,None,60.01,131822.4344,132789.4148,132674.3021,132429.4194,229.3744827,,21.91038069,0.382408283,132395.0733,21.92053944,0.382585587,-97.8533133,-1.707862501,141.6695905,2.472600804,,,,-168.6012369,-2.942646707,151.794071,-167.8113668,-2.928860873,153.4593106,70.40771811,1.2288465,150.3020958,-48.21548399,-0.841518946,151.2761713,-90,3.31144646,-2.936709001,3.31411975,-1.570796327,2.4,60,-3397.125954,-4060.6272,-3445.545599,10903.29875,,,15129.518,15129.518
3/16/2026 16:49:08.267,,235,-59441.947,None,60.013,131874.8985,132850.9464,132716.1656,132481.3741,229.4644709,,22.06360884,0.385082619,132447.4726,22.07442888,0.385271464,-97.70339828,-1.70524599,141.8224054,2.475267927,,,,-168.6012369,-2.942646707,151.794071,-167.3741631,-2.921230229,153.7171428,70.98923358,1.23899586,151.0380085,-48.21548399,-0.841518946,151.2761713,-116.5650512,3.306501693,-2.94424185,3.316786873,-2.034443936,2.683281573,60,-3300.446668,-3934.295996,-3499.372789,10734.11545,,,15129.518,15129.518
3/16/2026 16:49:08.300,,235,-59494.896,None,60.013,131852.585,132823.8109,132701.0466,132459.8514,229.4271926,,22.22565064,0.387910782,132418.5189,22.23037662,0.387993266,-97.53786037,-1.702356809,141.9818738,2.478051175,,,,-168.1579239,-2.934909435,152.0357853,-167.4711923,-2.922923708,154.8883469,71.27421215,1.243969674,149.514414,-47.8783695,-0.835635188,152.0784008,-108.4349488,3.310916974,-2.946326483,3.313686363,-1.892546881,3.794733192,60,-3392.631153,-3853.20959,-3455.899189,10701.73993,,,15129.518,15129.518
3/16/2026 16:49:08.333,,235,-59387.299,None,60.01,131797.3117,132760.9901,132652.2234,132404.2097,229.3308183,,22.35894464,0.390237201,132363.2186,22.36424494,0.390329709,-97.41086657,-1.700140349,142.110015,2.480287661,,,,-167.7160446,-2.927197186,152.286572,-167.3741631,-2.921230229,153.7171428,71.42072962,1.246526886,150.6513857,-46.93058744,-0.819093271,151.1237903,-90,3.311559938,-2.946667235,3.299380932,-1.570796327,3.6,60,-3409.582486,-3873.9888,-3150.057605,10433.62889,,,15129.518,15129.518
3/16/2026 16:49:08.367,,235,-59302.973,None,60.009,131795.5171,132754.0524,132633.4638,132395.0307,229.3149199,,22.46801325,0.392140808,132350.311,22.47178824,0.392206694,-97.30681329,-1.698324277,142.2218573,2.482239678,,,,-167.6192431,-2.925507681,151.1142614,-167.3741631,-2.921230229,153.7171428,71.27421215,1.243969674,149.514414,-47.23947594,-0.824484392,152.0026316,-90,3.313436923,-2.942293951,3.30672407,-1.570796327,3.6,60,-3419.998216,-3929.673588,-3314.044807,10663.71661,,,15129.518,15129.518
3/16/2026 16:49:08.400,,235,-59235.163,None,60.011,131834.7821,132801.0723,132686.8716,132441.6104,229.3955982,,22.58830781,0.394240344,132400.6355,22.59459112,0.394350008,-97.17895809,-1.696092782,142.3445254,2.48438064,,,,-167.6192431,-2.925507681,151.1142614,-167.3741631,-2.921230229,153.7171428,71.42072962,1.246526886,150.6513857,-47.26475455,-0.824925587,150.3068861,-90,3.315580237,-2.942619668,3.309306227,-1.570796327,3.6,60.01,-3463.541742,-3954.571207,-3329.17919,10747.29214,,,15129.518,15129.518
3/16/2026 16:49:08.433,,235,-59346.792,None,60.013,131864.6344,132829.4912,132723.3808,132473.2065,229.4503244,,22.74047401,0.396896145,132430.4473,22.74740884,0.397017181,-97.02614428,-1.693425678,142.4939462,2.486988525,,,,-167.7160446,-2.927197186,152.286572,-166.9384489,-2.913625582,153.9838953,71.27421215,1.243969674,149.514414,-47.23947594,-0.824484392,152.0026316,-90,3.310642763,-2.937395352,3.311472917,-1.570796327,3.6,60,-3393.082338,-4027.219201,-3410.755194,10831.05673,,,15129.518,15129.518
3/16/2026 16:49:08.467,,235,-59528.39,None,60.013,131852.923,132799.2859,132703.0524,132452.4364,229.4143495,,22.89108318,0.399524771,132407.6373,22.89663656,0.399621696,-96.87649495,-1.690813805,142.6503258,2.489717864,,,,-167.2756443,-2.919510752,152.5463864,-166.5042667,-2.906047673,154.2595216,71.42072962,1.246526886,150.6513857,-47.23947594,-0.824484392,152.0026316,-90,3.305669369,-2.937340691,3.314202256,-1.570796327,2.4,60,-3299.222026,-4057.991996,-3464.481597,10821.69562,,,15151.24,15151.24
3/16/2026 16:49:08.500,,235,-59376.125,None,60.01,131818.6296,132775.618,132674.5094,132423.6148,229.364429,,23.02059246,0.401785134,132378.0069,23.02189176,0.401807811,-96.74734909,-1.688559784,142.7777087,2.491941116,,,,-167.1756019,-2.917764682,151.3760879,-166.5042667,-2.906047673,154.2595216,71.85442134,1.254096235,150.2733509,-46.93058744,-0.819093271,151.1237903,-90,3.307855484,-2.942656019,3.311034387,-1.570796327,3.6,60,-3316.389619,-3943.180792,-3381.120008,10640.69042,,,15151.24,15151.24
3/16/2026 16:49:08.533,,235,-59257.397,None,60.01,131838.5367,132791.1525,132680.2411,132437.3265,229.3881782,,23.14199234,0.403903962,132393.1895,23.14860198,0.404019322,-96.62665396,-1.686453257,142.90313,2.494130131,,,,-167.1756019,-2.917764682,151.3760879,-166.3994575,-2.904218407,153.092913,72.42874122,1.264120007,151.0475422,-46.61809453,-0.813639241,150.2493927,-90,3.308237729,-2.950573264,3.307769372,-1.570796327,2.4,60.01,-3324.324733,-3808.166404,-3297.528015,10430.01915,,,15151.24,15151.24
3/16/2026 16:49:08.567,,235,-59402.851,None,60.013,131851.2739,132811.0608,132710.532,132458.3225,229.4245445,,23.2892645,0.406474346,132421.6529,23.293765,0.406552894,-96.47453967,-1.683798362,143.0492815,2.496680955,,,,-167.2756443,-2.919510752,152.5463864,-166.5042667,-2.906047673,154.2595216,71.99583839,1.256564428,151.4141341,-46.61809453,-0.813639241,150.2493927,-116.5650512,3.312600567,-2.94036279,3.310320196,-2.034443936,2.683281573,60.01,-3437.623736,-4019.371187,-3348.431999,10805.42692,,,15151.24,15151.24
3/16/2026 16:49:08.600,,235,-59393.808,None,60.012,131836.6034,132794.8026,132693.7157,132442.4048,229.3969742,,23.44473359,0.409187793,132406.9521,23.4499072,0.40927809,-96.31903652,-1.68108432,143.2057519,2.499411879,,,,-166.7335192,-2.910048883,151.6469584,-165.9637565,-2.89661399,153.3795293,72.42874122,1.264120007,151.0475422,-46.28732894,-0.807866292,151.0761397,-116.5650512,3.30589208,-2.945204327,3.307278171,-2.034443936,2.683281573,60,-3284.164226,-3913.948801,-3306.2976,10504.41063,,,15151.24,15151.24
3/16/2026 16:49:08.633,,235,-59287.363,None,60.011,131798.897,132759.5323,132653.7035,132404.7428,229.3317416,,23.58119779,0.411569543,132374.0168,23.58218237,0.411586727,-96.18005543,-1.678658642,143.3415708,2.501782366,,,,-166.7335192,-2.910048883,151.6469584,-165.5297059,-2.889038378,153.6749817,72.42874122,1.264120007,151.0475422,-46.61809453,-0.813639241,150.2493927,-90,3.300625105,-2.942778649,3.315421607,-1.570796327,2.4,60,-3178.996226,-3960.604809,-3447.187206,10586.78824,,,15151.24,15151.24
3/16/2026 16:49:08.667,,235,-59318.453,None,60.009,131812.0056,132767.1697,132666.9404,132416.0655,229.3513533,,23.69510604,0.413557617,132371.3087,23.69926772,0.413630252,-96.06511556,-1.676652563,143.4555665,2.503771966,,,,-166.7335192,-2.910048883,151.6469584,-165.9637565,-2.89661399,153.3795293,72.8637255,1.271711915,150.6896148,-46.28732894,-0.807866292,151.0761397,-90,3.310244242,-2.948364478,3.311638258,-1.570796327,2.4,60,-3369.436282,-3841.833599,-3391.790407,10603.06029,,,15126.561,15126.561
3/16/2026 16:49:08.700,,235,-59681.563,None,60.012,131856.0311,132807.4215,132721.8586,132462.4675,229.4317238,,23.83332828,0.41597005,132420.1588,23.83330513,0.415969646,-95.93313191,-1.674349014,143.5890887,2.506102368,,,,-166.293039,-2.902361054,151.9268245,-165.6406635,-2.890974952,154.8372048,72.99714736,1.274040566,151.8367544,-46.28732894,-0.807866292,151.0761397,-90,3.306944598,-2.94838958,3.31396866,-1.570796327,2.4,60.01,-3311.441122,-3871.756791,-3439.238396,10622.43631,,,15126.561,15126.561
3/16/2026 16:49:08.733,,235,-59550.61,None,60.014,131871.5506,132841.1192,132737.4894,132484.0995,229.4691916,,23.99411527,0.418776313,132440.5555,23.9900167,0.418704779,-95.77033362,-1.671507647,143.7547947,2.508994483,,,,-166.293039,-2.902361054,151.9268245,-165.5297059,-2.889038378,153.6749817,72.99714736,1.274040566,151.8367544,-45.64374571,-0.796633646,151.0475422,-63.43494882,3.307743157,-2.945548213,3.305628129,-1.107148718,2.683281573,60.01,-3327.798989,-3928.968006,-3274.128002,10530.895,,,15126.561,15126.561
3/16/2026 16:49:08.767,,235,-59171.357,None,60.013,131844.2578,132791.1184,132698.6739,132445.3692,229.4021087,,24.15387489,0.421564644,132408.3768,24.15522327,0.421588178,-95.60600789,-1.668639622,143.9093913,2.511692703,,,,-165.7429646,-2.892760445,151.0523088,-165.0973458,-2.88149227,153.9792194,73.30075577,1.279339532,150.3404137,-45.65106038,-0.796761311,149.3505942,-90,3.303080448,-2.947979154,3.308454014,-1.570796327,2.4,60,-3215.831448,-3841.171212,-3291.638408,10348.64107,,,15126.561,15126.561
3/16/2026 16:49:08.800,,235,-59670.562,None,60.01,131794.4272,132751.3487,132669.5736,132405.8249,229.3336159,,24.28103291,0.42378397,132369.4762,24.28507129,0.423854453,-95.4828068,-1.666489358,144.0412101,2.513993374,,,,-165.8542045,-2.894701947,152.2156365,-165.2113224,-2.883481537,155.1391633,72.99714736,1.274040566,151.8367544,-45.64374571,-0.796633646,151.0475422,-108.4349488,3.30733599,-2.940529924,3.31062702,-1.892546881,3.794733192,60,-3324.244544,-4025.476794,-3371.241605,10720.96294,,,15126.561,15126.561
3/16/2026 16:49:08.833,,235,-59260.709,None,60.01,131805.8816,132774.1739,132686.0322,132422.7508,229.3629325,,24.3975343,0.425817303,132385.8676,24.39733004,0.425813738,-95.36742543,-1.664475573,144.1551124,2.515981345,,,,-165.8542045,-2.894701947,152.2156365,-165.0973458,-2.88149227,153.9792194,72.8637255,1.271711915,150.6896148,-45.32370152,-0.791047821,150.1918773,-90,3.307306008,-2.936187488,3.307029166,-1.570796327,3.6,60,-3324.060292,-4080.844803,-3281.860804,10686.7659,,,15126.561,15126.561
3/16/2026 16:49:08.867,,235,-59097.874,None,60.012,131853.6607,132817.0522,132734.9775,132469.2813,229.4435256,,24.53074697,0.428142303,132433.6462,24.53112874,0.428148966,-95.23051675,-1.662086066,144.2852907,2.518253384,,,,-165.7429646,-2.892760445,151.0523088,-164.9816394,-2.879472812,152.819894,73.30075577,1.279339532,150.3404137,-45.32370152,-0.791047821,150.1918773,-90,3.307621778,-2.941425598,3.309301205,-1.570796327,2.4,60,-3306.076323,-3970.252797,-3327.7392,10604.06832,,,15064.881,15064.881
3/16/2026 16:49:08.900,,235,-59202.446,None,60.014,131867.6811,132830.4089,132748.2946,132482.8449,229.4670185,,24.69356402,0.430983996,132447.6618,24.69466186,0.431003157,-95.06368212,-1.659174252,144.4550972,2.521217067,,,,-165.7429646,-2.892760445,151.0523088,-165.0973458,-2.88149227,153.9792194,73.73979529,1.287002218,150,-45.32370152,-0.791047821,150.1918773,-90,3.312495427,-2.94617647,3.312264888,-1.570796327,2.4,60,-3402.550533,-3868.847993,-3386.318406,10657.71693,,,15064.881,15064.881
3/16/2026 16:49:08.933,,235,-59207.054,None,60.013,131829.1338,132787.1624,132704.0768,132440.8334,229.3942524,,24.85094107,0.433730744,132404.0614,24.85746413,0.433844593,-94.90941028,-1.656481701,144.6068713,2.523866026,,,,-165.3026807,-2.885076041,151.3523042,-164.5479894,-2.871904192,153.1352344,73.73979529,1.287002218,150,-45,-0.785398163,151.0380085,-90,3.305748785,-2.943483919,3.309264189,-1.570796327,3.6,60,-3274.878498,-3920.183983,-3344.975999,10540.03848,,,15064.881,15064.881
3/16/2026 16:49:08.967,,235,-59154.682,None,60.01,131788.7777,132749.8664,132675.8254,132405.5432,229.333128,,24.97829694,0.435953523,132368.7386,24.98064848,0.435994565,-94.78084634,-1.654237836,144.731603,2.526043004,,,,-165.3026807,-2.885076041,151.3523042,-164.5479894,-2.871904192,153.1352344,74.18080605,1.294699307,149.6684335,-45,-0.785398163,151.0380085,-90,3.307898757,-2.948937143,3.311441167,-1.570796327,2.4,60,-3316.491389,-3804.134414,-3387.2688,10507.8946,,,15064.881,15064.881
3/16/2026 16:49:09.000,,235,-59070.096,None,60.01,131824.4127,132799.8855,132698.3635,132441.6111,229.3955995,,25.09720288,0.438028823,132404.361,25.10007691,0.438078985,-94.66475218,-1.652211611,144.8526242,2.528155223,,,,-165.3026807,-2.885076041,151.3523042,-164.5479894,-2.871904192,153.1352344,73.73979529,1.287002218,150,-44.67629848,-0.779748506,150.1918773,-90,3.309983177,-2.939213829,3.307903729,-1.570796327,3.6,60,-3358.571514,-4003.919993,-3299.356796,10661.8483,,,15064.881,15064.881
3/16/2026 16:49:09.033,,235,-59273.482,None,60.012,131870.2249,132821.7792,132737.2047,132477.1009,229.4570695,,25.2392547,0.440508095,132439.3008,25.24052926,0.440530341,-94.5237661,-1.64975094,144.991006,2.530570441,,,,-164.8641645,-2.877422489,151.6612014,-164.1161463,-2.864367108,153.4593106,74.30507586,1.296868225,150.8233404,-44.67629848,-0.779748506,150.1918773,-90,3.304897449,-2.946619165,3.310318947,-1.570796327,2.4,60,-3265.564476,-3881.13119,-3347.798398,10494.49406,,,15064.881,15064.881
3/16/2026 16:49:09.067,,235,-59439.254,None,60.012,131851.7822,132817.8003,132732.6775,132468.1398,229.4415486,,25.39482229,0.443223262,132436.8348,25.39429405,0.443214042,-94.36813406,-1.647034648,145.1475939,2.533303415,,,,-164.8641645,-2.877422489,151.6612014,-163.6861476,-2.856862215,153.7920674,74.30507586,1.296868225,150.8233404,-44.35625429,-0.774162681,151.0475422,-90,3.300076257,-2.943902873,3.307466096,-1.570796327,3.6,60,-3169.918266,-3934.382398,-3310.358406,10414.65907,,,15070.611,15070.611
3/16/2026 16:49:09.100,,235,-59171.486,None,60.01,131808.4244,132782.4341,132700.3179,132431.1267,229.3774399,,25.52452222,0.445486953,132393.4783,25.5245695,0.445487778,-94.234291,-1.644698646,145.2766652,2.535556134,,,,-164.8641645,-2.877422489,151.6612014,-164.1161463,-2.864367108,153.4593106,74.18080605,1.294699307,149.6684335,-44.35625429,-0.774162681,151.0475422,-108.4349488,3.309854886,-2.939397953,3.309718815,-1.892546881,3.794733192,60,-3362.609918,-3990.96001,-3354.076793,10707.64672,,,15070.611,15070.611
3/16/2026 16:49:09.133,,235,-59376.629,None,60.009,131798.6326,132788.0034,132695.8904,132428.2607,229.372476,,25.63370225,0.447392504,132394.5039,25.636491,0.447441177,-94.12508938,-1.642792718,145.3887377,2.537512168,,,,-164.8641645,-2.877422489,151.6612014,-163.6861476,-2.856862215,153.7920674,74.30507586,1.296868225,150.8233404,-44.35625429,-0.774162681,151.0475422,-63.43494882,3.304303392,-2.939660943,3.311674849,-1.107148718,2.683281573,60,-3252.689905,-4016.764803,-3392.611197,10662.0659,,,15070.611,15070.611
3/16/2026 16:49:09.167,,235,-59204.506,None,60.012,131853.0568,132838.5854,132741.423,132478.4306,229.4593727,,25.76175091,0.449627374,132443.6956,25.76981341,0.449768092,-93.99379493,-1.640501198,145.5154857,2.539724339,,,,-164.7448813,-2.875340604,150.5031561,-163.6861476,-2.856862215,153.7920674,74.62374875,1.302430116,149.3457733,-44.35625429,-0.774162681,151.0475422,-90,3.306630307,-2.942931314,3.31388702,-1.570796327,3.6,60.01,-3274.813967,-3915.345597,-3437.481598,10627.64116,,,15070.611,15070.611
3/16/2026 16:49:09.200,,235,-59111.582,None,60.014,131880.754,132861.0872,132760.0372,132501.3575,229.4990833,,25.92438283,0.452465837,132465.7927,25.92620395,0.452497621,-93.83231916,-1.637682914,145.677919,2.542559334,,,,-164.3050759,-2.867664551,150.8233404,-163.5596205,-2.854653901,152.6407547,74.7448813,1.304544278,150.5031561,-44.02897807,-0.768450634,150.2110515,-90,3.307151522,-2.942227192,3.311009968,-1.570796327,2.4,60.01,-3292.599807,-3960.158393,-3362.3856,10615.1438,,,15070.611,15070.611
3/16/2026 16:49:09.233,,235,-59122.483,None,60.013,131839.4913,132812.7918,132726.5233,132460.3326,229.428026,,26.08438537,0.455258408,132419.2388,26.09160094,0.455384344,-93.67288805,-1.634900316,145.8372437,2.545340074,,,,-164.3050759,-2.867664551,150.8233404,-163.1285676,-2.847130609,152.9847051,75.18653588,1.312252604,150.1918773,-44.02897807,-0.768450634,150.2110515,-90,3.302514953,-2.94715292,3.313790708,-1.570796327,3.6,60,-3200.072643,-3854.174413,-3416.169602,10470.41666,,,15070.611,15070.611
3/16/2026 16:49:09.267,,235,-59195.448,None,60.01,131789.1826,132782.6765,132677.8767,132417.3287,229.3535411,,26.20736367,0.457404784,132384.9594,26.21274619,0.457498727,-93.54920279,-1.632741601,145.9606775,2.5474944,,,,-163.8671595,-2.860021469,151.1523735,-163.6861476,-2.856862215,153.7920674,75.18653588,1.312252604,150.1918773,-43.38190547,-0.757157086,150.2493927,-90,3.314360942,-2.944994205,3.304651486,-1.570796327,3.6,60,-3439.972421,-3895.531211,-3236.155196,10571.65883,,,15112.611,15112.611
3/16/2026 16:49:09.300,,235,-59254.56,None,60.009,131809.3165,132803.2497,132699.9012,132438.2407,229.3897618,,26.31888892,0.459351267,132405.0679,26.32477469,0.459453993,-93.43972849,-1.630830914,146.067076,2.549351406,,,,-163.8671595,-2.860021469,151.1523735,-163.2580296,-2.849390147,154.1334487,75.18653588,1.312252604,150.1918773,-43.38190547,-0.757157086,150.2493927,-90,3.30884414,-2.943083518,3.306508492,-1.570796327,3.6,60,-3331.6772,-3933.504016,-3273.220803,10538.40202,,,15112.611,15112.611
3/16/2026 16:49:09.333,,235,-59106.902,None,60.013,131862.025,132844.7956,132738.852,132482.623,229.4666341,,26.46058168,0.461824272,132446.9986,26.46478192,0.46189758,-93.30385298,-1.628459439,146.2093708,2.551834918,,,,-163.8671595,-2.860021469,151.1523735,-163.1285676,-2.847130609,152.9847051,75.18653588,1.312252604,150.1918773,-43.38190547,-0.757157086,150.2493927,-90,3.309028189,-2.940712043,3.308992004,-1.570796327,2.4,60,-3336.365423,-3981.110413,-3323.030395,10640.50623,,,15112.611,15112.611
3/16/2026 16:49:09.367,,235,-59208.667,None,60.014,131861.9027,132847.1825,132735.393,132482.225,229.4659448,,26.62308983,0.464660575,132446.8464,26.62801098,0.464746465,-93.13791577,-1.625563289,146.370271,2.554643156,,,,-163.8671595,-2.860021469,151.1523735,-163.1285676,-2.847130609,152.9847051,75.18653588,1.312252604,150.1918773,-43.06941256,-0.751703056,151.1237903,-90,3.311877074,-2.937815893,3.306346212,-1.570796327,2.4,60,-3392.584075,-4037.7888,-3289.939193,10720.31207,,,15112.611,15112.611
