time,Notes,NV voltage setpoint,P,Q,f,va,vb,vc,VRMS,VLL,frame_type,v1_ang,v1_rad,v1,va_ang,va_rad,vb_ang,vb_rad,vc_ang,vc_rad,vs_ang,vs_rad,vs,i1_ang,i1_rad,i1,ia_ang,ia_rad,ia,ib_ang,ib_rad,ib,ic_ang,ic_rad,ic,in_ang,theta_diff_a,theta_diff_b,theta_diff_c,in_rad,in,rocof,Qa,Qb,Qc,Qtotal,Qtotal pct delta,Inject/Absorb,Indie kVAR setpoint,Indie kVAR setpoint
3/16/2026 16:49:09.400,,235,-59015.146,None,60.012,131819.7952,132816.6039,132702.9515,132447.1996,229.405279,,26.77173496,0.467254921,132404.7074,26.77731727,0.467352351,-92.98830027,-1.622952006,146.5226064,2.557301911,,,,-163.4311708,-2.852412031,151.4901977,-163.1285676,-2.847130609,152.9847051,76.07522678,1.327763187,149.5962566,-43.38190547,-0.757157086,150.2493927,-90,3.31448296,-2.950715193,3.314458997,-1.570796327,2.4,60,-3450.585997,-3769.53118,-3429.561596,10649.67877,,,15112.611,15112.611
3/16/2026 16:49:09.433,,235,-58920.134,None,60.01,131805.0879,132789.9163,132674.3498,132423.8475,229.364832,,26.89952633,0.469485302,132379.2688,26.9033163,0.469551449,-92.86447373,-1.620790825,146.6448236,2.559435003,,,,-163.4311708,-2.852412031,151.4901977,-162.6994728,-2.839641492,153.3372753,76.07522678,1.327763187,149.5962566,-43.69804733,-0.762674803,149.3795167,-90,3.309192941,-2.948554012,3.322109806,-1.570796327,3.6,60,-3345.369943,-3810.916784,-3558.240015,10714.52674,,,15112.611,15112.611
3/16/2026 16:49:09.467,,235,-59099.011,None,60.011,131839.4471,132823.2076,132719.7309,132461.5306,229.430101,,27.02481939,0.471672078,132418.8424,27.03616925,0.471870171,-92.73418995,-1.618516944,146.7754612,2.561715059,,,,-163.4311708,-2.852412031,151.4901977,-162.8318276,-2.841951518,154.4833972,76.07522678,1.327763187,149.5962566,-43.04749095,-0.751320452,149.4277083,-90,3.313821689,-2.946280131,3.313035511,-1.570796327,3.6,60.01,-3437.886176,-3856.204786,-3383.423997,10677.51496,,,15112.611,15112.611
3/16/2026 16:49:09.500,,235,-58892.947,None,60.014,131853.7442,132842.4851,132719.955,132472.7924,229.449607,,27.18498051,0.474467417,132433.064,27.19703288,0.474677771,-92.57835563,-1.615797122,146.9363893,2.564523784,,,,-163.3007558,-2.850135859,150.3404137,-162.2723705,-2.832187151,153.698406,75.96375653,1.325817664,148.4318025,-42.3974378,-0.739974884,149.4951504,-90,3.306864922,-2.941614786,3.304498668,-1.570796327,3.6,60.01,-3275.617877,-3916.943991,-3217.939208,10410.50108,,,15067.531,15067.531
3/16/2026 16:49:09.533,,235,-59084.64,None,60.013,131831.2228,132814.281,132694.5572,132447.411,229.4056452,,27.34303685,0.47722602,132405.3186,27.34875762,0.477325867,-92.41827081,-1.613003115,147.0960365,2.567310154,,,,-162.8637255,-2.842508242,150.6896148,-161.8472941,-2.824768168,154.0680369,76.07522678,1.327763187,149.5962566,-42.3974378,-0.739974884,149.4951504,-90,3.302094035,-2.940766302,3.307285038,-1.570796327,2.4,60,-3188.609261,-3963.355184,-3271.852793,10423.81724,,,15067.531,15067.531
3/16/2026 16:49:09.567,,235,-58826.938,None,60.01,131787.4687,132766.4696,132645.7072,132400.5992,229.3245647,,27.46871715,0.479419555,132366.6434,27.4820227,0.479651781,-92.29474964,-1.610847264,147.2242869,2.569548545,,,,-162.8637255,-2.842508242,150.6896148,-162.1351396,-2.82979202,152.5558258,76.07522678,1.327763187,149.5962566,-42.3974378,-0.739974884,149.4951504,-90,3.309443801,-2.938610451,3.309523429,-1.570796327,3.6,60,-3332.306742,-4003.87678,-3314.419207,10650.60273,,,15067.531,15067.531
3/16/2026 16:49:09.600,,235,-59168.362,None,60.01,131797.1123,132792.135,132666.6826,132419.3825,229.3570984,,27.58244145,0.481404419,132381.7832,27.59162195,0.481564649,-92.18031098,-1.608849932,147.3348361,2.571477993,,,,-162.8637255,-2.842508242,150.6896148,-162.2723705,-2.832187151,153.698406,76.52217725,1.335563944,149.3120223,-42.42664054,-0.740484568,151.1904759,-90,3.3137518,-2.944413876,3.311962561,-1.570796327,3.6,60,-3417.387298,-3884.270396,-3400.76161,10702.4193,,,15067.531,15067.531
3/16/2026 16:49:09.633,,235,-58898.088,None,60.013,131867.5506,132852.5853,132735.9376,132486.0866,229.4726333,,27.71889105,0.483785914,132452.1694,27.72867161,0.483956617,-92.04466963,-1.606482544,147.4708056,2.573851108,,,,-162.8637255,-2.842508242,150.6896148,-162.1351396,-2.82979202,152.5558258,76.52217725,1.335563944,149.3120223,-42.73524545,-0.74587074,150.3068861,-90,3.313748637,-2.942046488,3.319721848,-1.570796327,3.6,60.01,-3419.142094,-3932.078396,-3535.113602,10886.33409,,,15067.531,15067.531
3/16/2026 16:49:09.667,,235,-59071.853,None,60.014,131881.3283,132851.4326,132744.3976,132493.0979,229.4847773,,27.88836575,0.486743805,132455.2721,27.89645794,0.486885041,-91.87897979,-1.603590711,147.6388459,2.576783964,,,,-162.4287412,-2.834916334,151.0475422,-161.4242756,-2.817385102,154.4461071,76.52217725,1.335563944,149.3120223,-42.3974378,-0.739974884,149.4951504,-90,3.304270143,-2.939154655,3.316758848,-1.570796327,3.6,60,-3240.359199,-3988.252792,-3458.361601,10686.97359,,,15067.531,15067.531
3/16/2026 16:49:09.700,,235,-58862.203,None,60.012,131825.6563,132803.7718,132680.2834,132437.2846,229.3881058,,28.04224541,0.489429512,132399.5479,28.05101095,0.4895825,-91.71908248,-1.600799976,147.7990688,2.579580382,,,,-162.4287412,-2.834916334,151.0475422,-160.8577318,-2.807497047,153.698406,76.97080519,1.343393979,149.0369082,-42.05595365,-0.734014861,148.688668,-90,3.297079547,-2.944193955,3.313595243,-1.570796327,3.6,60,-3097.010013,-3881.721596,-3376.56959,10355.3012,,,15034.45,15034.45
3/16/2026 16:49:09.733,,235,-59194.814,None,60.009,131768.6642,132736.1377,132637.6594,132381.5342,229.2915433,,28.16141703,0.491509449,132342.5124,28.17070537,0.491671561,-91.6059546,-1.598825522,147.9160429,2.581621965,,,,-161.9958384,-2.827360755,151.4141341,-160.8577318,-2.807497047,153.698406,77.07400088,1.345195083,150.2062582,-42.08916217,-0.734594459,150.3835097,-90,3.299168608,-2.944020605,3.316216424,-1.570796327,3.6,60,-3144.538962,-3913.574402,-3465.460785,10523.57415,,,15034.45,15034.45
3/16/2026 16:49:09.767,,235,-59025.989,None,60.009,131802.4729,132777.2979,132657.899,132413.2683,229.3465083,,28.26557822,0.493327405,132376.2811,28.27531767,0.49349739,-91.49667425,-1.59691822,148.0193391,2.583424823,,,,-161.8544213,-2.824892561,150.2733509,-161.281411,-2.814891645,153.3090995,77.5209282,1.352995436,149.9423889,-41.7480544,-0.728641006,149.5818171,-90,3.308389035,-2.949913656,3.312065829,-1.570796327,3.6,60,-3302.654529,-3792.801608,-3366.374404,10461.83054,,,15034.45,15034.45
3/16/2026 16:49:09.800,,235,-59074.402,None,60.011,131844.1398,132817.7873,132720.7166,132461.6051,229.43023,,28.39746364,0.49562924,132417.8947,28.40777398,0.495809189,-91.36676155,-1.594650816,148.1522155,2.585743954,,,,-161.8544213,-2.824892561,150.2733509,-160.8577318,-2.807497047,153.698406,77.42106476,1.351252491,148.7709649,-41.44381891,-0.723331095,150.4792344,-71.56505118,3.303306236,-2.945903307,3.309075049,-1.249045772,3.794733192,60,-3203.912168,-3842.07839,-3329.294402,10375.28496,,,15034.45,15034.45
3/16/2026 16:49:09.833,,235,-59066.035,None,60.013,131851.0156,132821.6855,132709.4752,132461.435,229.4299354,,28.55534886,0.498384857,132424.7026,28.56634566,0.498576787,-91.21138755,-1.591939028,148.3076453,2.588456717,,,,-161.8544213,-2.824892561,150.2733509,-160.7099538,-2.804917834,152.5652647,77.5209282,1.352995436,149.9423889,-41.44381891,-0.723331095,150.4792344,-90,3.303494621,-2.944934464,3.311787812,-1.570796327,2.4,60,-3207.776763,-3891.369606,-3382.416005,10481.56237,,,15034.45,15034.45
3/16/2026 16:49:09.867,,235,-58807.541,None,60.011,131818.5509,132791.46,132670.8609,132427.6652,229.3714445,,28.68838261,0.500706734,132387.4133,28.69288161,0.500785256,-91.07701721,-1.589593823,148.443424,2.590826502,,,,-161.8544213,-2.824892561,150.2733509,-160.7099538,-2.804917834,152.5652647,77.5209282,1.352995436,149.9423889,-41.40328292,-0.722623608,148.7854832,-90,3.30570309,-2.942589259,3.31345011,-1.570796327,3.6,60,-3250.227005,-3936.26881,-3375.705603,10562.20142,,,15034.45,15034.45
3/16/2026 16:49:09.900,,235,-58919.011,None,60.009,131812.489,132774.7618,132670.5412,132419.9659,229.3581089,,28.80237475,0.502696272,132381.3296,28.80736591,0.502783384,-90.9632117,-1.587607542,148.5527463,2.592734535,,,,-161.4207296,-2.817323213,150.6513857,-160.7099538,-2.804917834,152.5652647,77.5209282,1.352995436,149.9423889,-41.09950626,-0.717321705,149.6876748,-63.43494882,3.307701218,-2.940602978,3.31005624,-1.107148718,2.683281573,60,-3297.561277,-3974.529612,-3329.740794,10601.83168,,,15071.388,15071.388
3/16/2026 16:49:09.933,,235,-58821.394,None,60.011,131834.8694,132806.2288,132692.9907,132445.4063,229.402173,,28.92750228,0.504880159,132403.6835,28.93303247,0.504976679,-90.83871799,-1.585434717,148.6861247,2.595062428,,,,-161.4207296,-2.817323213,150.6513857,-160.7099538,-2.804917834,152.5652647,77.9694039,1.360822814,149.6876748,-40.75154547,-0.711248644,148.9015782,-90,3.309894513,-2.946257531,3.306311072,-1.570796327,2.4,60.01,-3341.25717,-3858.508803,-3239.841594,10439.60757,,,15071.388,15071.388
3/16/2026 16:49:09.967,,235,-59015.29,None,60.013,131843.9099,132801.7354,132691.3141,132446.3443,229.4037976,,29.07629233,0.507477035,132402.2016,29.07992977,0.507540521,-90.69377004,-1.582904898,148.8371895,2.597699006,,,,-161.4207296,-2.817323213,150.6513857,-160.7099538,-2.804917834,152.5652647,77.5209282,1.352995436,149.9423889,-40.7993778,-0.712083475,150.5940238,-108.4349488,3.312458355,-2.935900334,3.309782481,-1.892546881,3.794733192,60.01,-3391.626031,-4067.049607,-3345.033588,10803.70923,,,15071.388,15071.388
3/16/2026 16:49:10.000,,235,-58964.731,None,60.011,131794.3502,132750.2098,132661.7937,132402.8203,229.3284118,,29.21402209,0.509880873,132373.5659,29.22333671,0.510043444,-90.55419067,-1.580468779,148.9686924,2.599994165,,,,-160.9892336,-2.809792186,151.0380085,-160.2857055,-2.797513305,152.9658785,77.5209282,1.352995436,149.9423889,-40.45195759,-0.706019849,149.812683,-116.5650512,3.307556749,-2.933464215,3.306014014,-2.034443936,2.683281573,60,-3302.981347,-4112.928,-3253.075207,10668.98455,,,15071.388,15071.388
3/16/2026 16:49:10.033,,235,-58952.88,None,60.008,131762.63,132724.1061,132626.7454,132371.8658,229.2747971,,29.31954504,0.511722596,132331.3432,29.32677056,0.511848705,-90.45068987,-1.578662349,149.0744732,2.601840389,,,,-160.9892336,-2.809792186,151.0380085,-160.2857055,-2.797513305,152.9658785,78.06439746,1.362480764,150.8615259,-40.75154547,-0.711248644,148.9015782,-90,3.30936201,-2.941143113,3.313089033,-1.570796327,3.6,59.99,-3337.508491,-3986.769604,-3370.190408,10694.4685,,,15071.388,15071.388
3/16/2026 16:49:10.067,,235,-58786.978,None,60.007,131783.6001,132758.5078,132647.6597,132397.3065,229.3188616,,29.41434726,0.513377207,132358.1793,29.41743603,0.513431116,-90.35217065,-1.576942864,149.1704712,2.603515869,,,,-160.8398269,-2.807184547,149.9039693,-160.2857055,-2.797513305,152.9658785,77.9694039,1.360822814,149.6876748,-40.75154547,-0.711248644,148.9015782,-90,3.310944421,-2.937765678,3.314764513,-1.570796327,3.6,60,-3344.072875,-4022.524802,-3403.32481,10769.92249,,,15071.388,15071.388
3/16/2026 16:49:10.100,,235,-58865.026,None,60.011,131835.8541,132793.0497,132702.136,132444.3825,229.4003997,,29.53426441,0.515470156,132404.5008,29.54241213,0.515612361,-90.22781502,-1.574772449,149.293038,2.605655064,,,,-160.9892336,-2.809792186,151.0380085,-160.2857055,-2.797513305,152.9658785,78.41938082,1.368676393,149.4421627,-41.09950626,-0.717321705,149.6876748,-90,3.313125666,-2.943448842,3.322976769,-1.570796327,2.4,60,-3413.539019,-3906.460792,-3583.2672,10903.26701,,,15029.643,15029.643
3/16/2026 16:49:10.133,,235,-59262.005,None,60.012,131826.1779,132780.1388,132683.4986,132430.6325,229.3765839,,29.68110984,0.518033092,132390.2925,29.68277769,0.518062202,-90.08284969,-1.572242327,149.4388208,2.608199453,,,,-160.5599652,-2.802300039,151.4331536,-159.8636966,-2.79014786,153.374835,78.95905982,1.378095568,150.3835097,-40.15599962,-0.700854408,150.7278342,-90,3.308210062,-2.950337895,3.309053861,-1.570796327,3.6,60,-3324.958173,-3795.724795,-3333.441609,10454.12458,,,15029.643,15029.643
3/16/2026 16:49:10.167,,235,-58783.075,None,60.01,131778.5692,132732.0439,132636.4842,132383.06,229.294186,,29.80995936,0.520281941,132353.0854,29.8147731,0.520365956,-89.95338017,-1.569982657,149.5652056,2.610405284,,,,-160.4077181,-2.799642827,150.3020958,-159.7082323,-2.787434497,152.2487438,78.41938082,1.368676393,149.4421627,-40.45195759,-0.706019849,149.812683,-90,3.307800453,-2.93865905,3.316425133,-1.570796327,3.6,60,-3291.160748,-3997.771198,-3456.360011,10745.29196,,,15029.643,15029.643
3/16/2026 16:49:10.200,,235,-58973.746,None,60.008,131759.7076,132720.4253,132620.4049,132367.5484,229.2673192,,29.91049979,0.522036702,132334.2035,29.91575261,0.522128381,-89.8549477,-1.568264687,149.6693006,2.612222084,,,,-160.4077181,-2.799642827,150.3020958,-159.7082323,-2.787434497,152.2487438,78.95905982,1.378095568,150.3835097,-39.80557109,-0.694738276,149.9567938,-90,3.309562878,-2.946360255,3.30696036,-1.570796327,3.6,60,-3325.257835,-3871.929594,-3273.753586,10470.94101,,,15029.643,15029.643
3/16/2026 16:49:10.233,,235,-58751.914,None,60.009,131788.8214,132745.2497,132660.0353,132398.7408,229.321346,,30.00967235,0.52376759,132369.2978,30.01083865,0.523787946,-89.75138491,-1.566457175,149.7633353,2.6138633,,,,-160.4077181,-2.799642827,150.3020958,-159.7082323,-2.787434497,152.2487438,78.95905982,1.378095568,150.3835097,-39.74619725,-0.693702007,148.2667866,-90,3.311222443,-2.944552743,3.307565307,-1.570796327,2.4,60.01,-3358.688074,-3908.0448,-3249.5616,10516.29447,,,15029.643,15029.643
3/16/2026 16:49:10.267,,235,-58746.168,None,60.011,131833.6718,132782.7335,132695.0239,132437.8354,229.3890597,,30.13196989,0.525902085,132408.1164,30.13818482,0.526010556,-89.63235928,-1.564379786,149.8920039,2.616108991,,,,-160.4077181,-2.799642827,150.3020958,-159.2858252,-2.780062101,152.6690538,78.87081071,1.376555331,149.205898,-40.10090755,-0.69989287,149.0369082,-90,3.306072657,-2.940935117,3.316001861,-1.570796327,3.6,60,-3258.612891,-3948.796791,-3431.736007,10639.14569,,,15029.643,15029.643
3/16/2026 16:49:10.300,,235,-58630.507,None,60.011,131804.8913,132761.2086,132665.1196,132411.1046,229.3427606,,30.26989539,0.528309339,132385.3493,30.27220757,0.528349694,-89.49246682,-1.561938202,150.0282021,2.618486097,,,,-159.8205413,-2.789394659,149.5818171,-159.2858252,-2.780062101,152.6690538,79.32364432,1.384458768,148.9789247,-39.74619725,-0.693702007,148.2667866,-90,3.308411795,-2.94639697,3.312188104,-1.570796327,2.4,60,-3288.125893,-3836.231997,-3339.331192,10463.68908,,,15067.352,15067.352
3/16/2026 16:49:10.333,,235,-58810.838,None,60.008,131756.8267,132727.6821,132628.6308,132371.7652,229.2746229,,30.37835324,0.530202285,132337.2737,30.38114408,0.530250995,-89.38355021,-1.560037248,150.1387359,2.620415276,,,,-159.9779168,-2.792141378,150.7087257,-158.8657601,-2.772730583,153.0976159,79.32364432,1.384458768,148.9789247,-39.45153371,-0.688559158,149.1914207,-90,3.302981578,-2.944496016,3.308974434,-1.570796327,3.6,60,-3204.847499,-3872.131208,-3296.548792,10373.5275,,,15067.352,15067.352
3/16/2026 16:49:10.367,,235,-58816.08,None,60.007,131754.8595,132718.1826,132632.8358,132369.342,229.2704258,,30.46923284,0.531788434,132335.2954,30.47242409,0.531844131,-89.29025045,-1.55840886,150.2293996,2.621997656,,,,-159.9779168,-2.792141378,150.7087257,-158.8657601,-2.772730583,153.0976159,79.85920685,1.393806098,149.9423889,-39.74619725,-0.693702007,148.2667866,-90,3.304574714,-2.952214958,3.315699663,-1.570796327,3.6,60,-3236.15625,-3746.145596,-3406.5504,10388.85225,,,15067.352,15067.352
3/16/2026 16:49:10.400,,235,-58790.549,None,60.01,131794.077,132757.7116,132677.6271,132410.5251,229.3417569,,30.58430803,0.533796875,132380.6029,30.58351404,0.533783017,-89.17651404,-1.556423786,150.3418915,2.62396101,,,,-159.9779168,-2.792141378,150.7087257,-158.8657601,-2.772730583,153.0976159,79.32364432,1.384458768,148.9789247,-39.45153371,-0.688559158,149.1914207,-90,3.3065136,-2.940882554,3.312520168,-1.570796327,3.6,60.01,-3275.428016,-3943.06559,-3366.950403,10585.44401,,,15067.352,15067.352
3/16/2026 16:49:10.433,,235,-58560.365,None,60.012,131817.033,132774.3605,132699.2664,132430.9333,229.377105,,30.71883956,0.536144893,132397.4313,30.72312838,0.536219747,-89.0471435,-1.554165844,150.472337,2.626237714,,,,-159.3903071,-2.781885654,150,-158.702646,-2.769883703,151.9789459,79.32364432,1.384458768,148.9789247,-39.09385889,-0.682316555,148.4318025,-90,3.30610345,-2.938624612,3.308554269,-1.570796327,3.6,60,-3252.404173,-3987.316792,-3273.350404,10513.07137,,,15067.352,15067.352
3/16/2026 16:49:10.467,,235,-58955.472,None,60.01,131779.0942,132731.6968,132657.5386,132390.1501,229.3064664,,30.84615379,0.538366945,132349.1669,30.8483294,0.538404917,-88.91731688,-1.551899942,150.59905,2.628449272,,,,-159.3903071,-2.781885654,150,-158.8657601,-2.772730583,153.0976159,79.85920685,1.393806098,149.9423889,-38.80358657,-0.677250347,149.3650562,-90,3.3111355,-2.94570604,3.305699619,-1.570796327,2.4,60,-3349.726334,-3873.671986,-3237.105589,10460.50391,,,15067.352,15067.352
3/16/2026 16:49:10.500,,235,-58649.789,None,60.007,131752.0839,132699.9614,132620.2893,132358.141,229.2510251,,30.93791431,0.539968468,132322.1478,30.94048739,0.540013377,-88.8237776,-1.550267373,150.6911033,2.630055905,,,,-159.3903071,-2.781885654,150,-158.702646,-2.769883703,151.9789459,79.85920685,1.393806098,149.9423889,-39.09385889,-0.682316555,148.4318025,-63.43494882,3.30989708,-2.944073471,3.31237246,-1.107148718,2.683281573,60,-3324.811802,-3904.603196,-3345.494392,10574.90939,,,15067.352,15067.352
3/16/2026 16:49:10.533,,235,-59025.226,None,60.008,131762.4486,132740.297,132653.3214,132386.0932,229.2994396,,31.02345168,0.541461377,132342.786,31.02908398,0.541559679,-88.73606091,-1.548736428,150.7822867,2.631647357,,,,-158.962489,-2.77441882,150.4265934,-158.2823562,-2.762548264,152.4188965,79.9393102,1.395204165,151.1237903,-38.80358657,-0.677250347,149.3650562,-71.56505118,3.304107943,-2.943940593,3.308897704,-1.249045772,3.794733192,60,-3221.111255,-3939.1776,-3299.500798,10459.78965,,,15110.352,15110.352
3/16/2026 16:49:10.567,,235,-58645.238,None,60.01,131814.4172,132782.3723,132695.9767,132431.6443,229.3783364,,31.1383242,0.543466281,132390.6623,31.13729825,0.543448375,-88.62251484,-1.546754675,150.8875209,2.63348404,,,,-159.3903071,-2.781885654,150,-158.702646,-2.769883703,151.9789459,79.85920685,1.393806098,149.9423889,-39.09385889,-0.682316555,148.4318025,-71.56505118,3.313332078,-2.940560773,3.315800595,-1.249045772,3.794733192,60,-3393.76398,-3975.580797,-3413.923209,10783.26799,,,15110.352,15110.352
3/16/2026 16:49:10.600,,235,-58684.176,None,60.011,131801.275,132790.2389,132687.8684,132427.2052,229.3706478,,31.26658553,0.545704863,132387.7809,31.26882775,0.545743998,-88.48793316,-1.544405782,151.0218963,2.635829332,,,,-159.3903071,-2.781885654,150,-158.2823562,-2.762548264,152.4188965,80.2333206,1.400335614,148.5530208,-38.80358657,-0.677250347,149.3650562,-90,3.308292262,-2.944741396,3.313079679,-1.570796327,3.6,60,-3295.038226,-3858.134403,-3382.05599,10535.22862,,,15110.352,15110.352
3/16/2026 16:49:10.633,,235,-58809.067,None,60.009,131763.8251,132737.1515,132650.0306,132384.3994,229.2965059,,31.37982052,0.547681187,132350.3197,31.3825674,0.547729129,-88.37851216,-1.542496025,151.1372051,2.637841851,,,,-158.962489,-2.77441882,150.4265934,-157.8645081,-2.755255439,152.867001,80.31121344,1.401695101,149.7357673,-38.4430535,-0.670957858,148.6160153,-90,3.302984568,-2.944191126,3.308799709,-1.570796327,3.6,60,-3199.222007,-3898.022401,-3280.968002,10378.21241,,,15110.352,15110.352
3/16/2026 16:49:10.667,,235,-58867.272,None,60.007,131765.5267,132731.086,132641.5976,132380.1201,229.289094,,31.47340323,0.549314513,132341.7757,31.4738423,0.549322176,-88.29034051,-1.54095714,151.2298561,2.639458915,,,,-158.962489,-2.77441882,150.4265934,-157.8645081,-2.755255439,152.867001,80.31121344,1.401695101,149.7357673,-38.80358657,-0.677250347,149.3650562,-90,3.304577615,-2.942652241,3.316709262,-1.570796327,2.4,60,-3230.313207,-3927.830391,-3451.708788,10609.85239,,,15110.352,15110.352
3/16/2026 16:49:10.700,,235,-58861.08,None,60.008,131784.0688,132761.694,132666.0851,132404.6806,229.3316339,,31.56326603,0.550882915,132370.5401,31.56682889,0.550945099,-88.19747217,-1.539336281,151.3183989,2.641004279,,,,-158.962489,-2.77441882,150.4265934,-157.8645081,-2.755255439,152.867001,80.31121344,1.401695101,149.7357673,-38.80358657,-0.677250347,149.3650562,-71.56505118,3.306200538,-2.941031382,3.318254626,-1.249045772,3.794733192,60,-3262.898498,-3960.316803,-3482.495989,10705.71129,,,15110.352,15110.352
3/16/2026 16:49:10.733,,235,-58685.386,None,60.01,131791.2203,132782.6554,132677.525,132417.8802,229.3544963,,31.68167546,0.552949549,132383.9761,31.68132552,0.552943442,-88.07859976,-1.537261566,151.4391696,2.643112126,,,,-158.962489,-2.77441882,150.4265934,-157.8645081,-2.755255439,152.867001,80.2333206,1.400335614,148.5530208,-38.80358657,-0.677250347,149.3650562,-90,3.308198881,-2.93759718,3.320362473,-1.570796327,3.6,60,-3302.48037,-3996.014412,-3523.91039,10822.40517,,,15104.352,15104.352
3/16/2026 16:49:10.767,,235,-58581.302,None,60.009,131765.8545,132743.3735,132653.0663,132388.1662,229.3030301,,31.79229047,0.554880146,132358.6107,31.79243807,0.554882722,-87.9691959,-1.535352109,151.5454879,2.644967731,,,,-158.7971814,-2.771533658,149.3072001,-157.8645081,-2.755255439,152.867001,80.69005983,1.408307218,148.3541708,-38.4430535,-0.670957858,148.6160153,-90,3.310138161,-2.943659327,3.315925589,-1.570796327,3.6,60,-3315.064417,-3872.505585,-3419.481604,10607.05161,,,15104.352,15104.352
3/16/2026 16:49:10.800,,235,-58721.875,None,60.006,131746.1922,132726.3324,132630.7452,132368.492,229.2689535,,31.87265616,0.556282791,132332.6104,31.87759725,0.55636903,-87.88599754,-1.533900023,151.628673,2.646419585,,,,-158.3691132,-2.764062458,149.7453839,-157.6937949,-2.752275932,151.7561201,80.76444091,1.409605412,149.53849,-38.15722659,-0.665969237,149.557748,-90,3.308644962,-2.943505435,3.312388822,-1.570796327,3.6,60,-3294.966353,-3905.913614,-3371.457599,10572.33757,,,15104.352,15104.352
3/16/2026 16:49:10.833,,235,-58642.762,None,60.006,131777.7283,132768.6095,132663.1544,132403.9097,229.3302987,,31.94812324,0.55759994,132370.4814,31.94897178,0.55761475,-87.81412019,-1.532645527,151.7009993,2.647681916,,,,-158.3691132,-2.764062458,149.7453839,-157.8645081,-2.755255439,152.867001,80.76444091,1.409605412,149.53849,-38.07888236,-0.664601873,147.8729184,-71.56505118,3.312870189,-2.942250939,3.312283789,-1.249045772,3.794733192,60,-3378.465642,-3931.574406,-3332.260797,10642.30084,,,15104.352,15104.352
3/16/2026 16:49:10.867,,235,-58490.885,None,60.009,131837.4876,132825.4632,132721.0514,132462.0754,229.4310448,,32.04390803,0.5592717,132423.8691,32.04960741,0.559371173,-87.71663104,-1.53094402,151.7967838,2.649353671,,,,-158.3691132,-2.764062458,149.7453839,-157.8645081,-2.755255439,152.867001,80.69005983,1.408307218,148.3541708,-38.07888236,-0.664601873,147.8729184,-71.56505118,3.314626612,-2.939251238,3.313955544,-1.249045772,3.794733192,60,-3414.143009,-3960.0288,-3366.043202,10740.21501,,,15104.352,15104.352
3/16/2026 16:49:10.900,,235,-58853.131,None,60.01,131843.0886,132825.2599,132724.2384,132464.9301,229.4359892,,32.16774366,0.56143304,132419.2828,32.17121713,0.561493663,-87.59229107,-1.528773879,151.9150194,2.651417272,,,,-158.3691132,-2.764062458,149.7453839,-157.4491245,-2.748005627,153.3231881,80.76444091,1.409605412,149.53849,-37.793943,-0.659628743,148.8193536,-71.56505118,3.30949929,-2.938379291,3.311046015,-1.249045772,3.794733192,60,-3313.828008,-4008.599997,-3331.036799,10653.4648,,,15104.352,15104.352
3/16/2026 16:49:10.933,,235,-58828.982,None,60.008,131793.2095,132776.1429,132658.7734,132410.1008,229.341022,,32.27518202,0.563308193,132362.9788,32.28353735,0.563454021,-87.48255585,-1.526858638,152.0232432,2.653306134,,,,-157.9435665,-2.756635267,150.1918773,-157.2758978,-2.744982251,152.2156365,81.67434967,1.425486316,149.1721154,-37.5126118,-0.654718587,149.7694228,-90,3.308436272,-2.952344954,3.308024721,-1.570796327,3.6,60,-3301.45826,-3725.999998,-3291.465601,10318.92386,,,15145.352,15145.352
3/16/2026 16:49:10.967,,235,-58499.41,None,60.006,131755.9568,132735.6772,132627.4533,132373.7556,229.2780703,,32.35124762,0.564635788,132332.1224,32.35552587,0.564710458,-87.40919801,-1.525578302,152.1040765,2.654716941,,,,-157.7703789,-2.753612574,149.080381,-157.2758978,-2.744982251,152.2156365,81.60707481,1.424312148,147.9848641,-37.793943,-0.659628743,148.8193536,-63.43494882,3.309692709,-2.94989045,3.314345684,-1.107148718,2.683281573,60,-3300.702204,-3742.560006,-3392.784015,10436.04622,,,15145.352,15145.352
3/16/2026 16:49:11.000,,235,-58702.81,None,60.007,131795.2958,132767.3514,132671.8632,132412.2261,229.3447032,,32.426575,0.565950499,132371.4479,32.43118128,0.566030894,-87.33723984,-1.524322395,152.1787044,2.656019444,,,,-157.9435665,-2.756635267,150.1918773,-157.4491245,-2.748005627,153.3231881,81.60707481,1.424312148,147.9848641,-37.1466867,-0.648331989,149.0417391,-90,3.314036521,-2.948634543,3.304351433,-1.570796327,3.6,60,-3411.410281,-3767.673604,-3204.143998,10383.22788,,,15145.352,15145.352
3/16/2026 16:49:11.033,,235,-58879.829,None,60.009,131836.7673,132814.6756,132709.8202,132454.4798,229.4178887,,32.53212362,0.56779267,132412.8988,32.5371897,0.56788109,-87.23453792,-1.522529908,152.281032,2.657805396,,,,-157.9435665,-2.756635267,150.1918773,-156.8605382,-2.737732859,152.6832014,81.21883727,1.417536125,149.3505942,-37.5126118,-0.654718587,149.7694228,-63.43494882,3.305613949,-2.940066033,3.312523983,-1.107148718,2.683281573,60,-3247.341213,-3970.468799,-3380.889597,10598.69961,,,15145.352,15145.352
3/16/2026 16:49:11.067,,235,-58986.706,None,60.009,131825.3259,132803.1027,132694.0537,132441.55,229.3954937,,32.64006257,0.56967656,132401.4343,32.64560082,0.569773221,-87.12544351,-1.520625852,152.3944595,2.65978508,,,,-157.9435665,-2.756635267,150.1918773,-157.0362269,-2.740799205,153.7873857,81.21883727,1.417536125,149.3505942,-37.5126118,-0.654718587,149.7694228,-90,3.310572426,-2.938161977,3.314503667,-1.570796327,2.4,60,-3344.298749,-4007.116788,-3419.251198,10770.66673,,,15145.352,15145.352
3/16/2026 16:49:11.100,,235,-58481.006,None,60.007,131788.3931,132765.5537,132658.4016,132404.8392,229.3319086,,32.73054479,0.571255772,132364.4806,32.73648013,0.571359364,-87.03647799,-1.51907311,152.4799531,2.661277224,,,,-157.5205656,-2.749252509,150.6466063,-156.6822916,-2.734621868,151.5804737,81.67434967,1.425486316,149.1721154,-37.42705136,-0.653225276,148.0870015,-63.43494882,3.305981232,-2.944559426,3.3145025,-1.107148718,2.683281573,60,-3263.207222,-3877.027209,-3379.910403,10520.14483,,,15145.352,15145.352
3/16/2026 16:49:11.133,,235,-58673.016,None,60.006,131795.7121,132762.9983,132650.2846,132403.7027,229.3299402,,32.80263598,0.572514001,132371.7819,32.8088861,0.572623086,-86.95863252,-1.517714451,152.5540797,2.662570978,,,,-157.9435665,-2.756635267,150.1918773,-156.8605382,-2.737732859,152.6832014,81.67434967,1.425486316,149.1721154,-37.793943,-0.659628743,148.8193536,-63.43494882,3.310355945,-2.943200767,3.322199721,-1.107148718,2.683281573,60,-3339.307093,-3903.335995,-3546.000012,10788.6431,,,15145.352,15145.352
3/16/2026 16:49:11.167,,235,-58580.928,None,60.008,131825.7503,132809.9245,132684.6468,132440.8295,229.3942458,,32.89934436,0.574201881,132401.7949,32.90601566,0.574318317,-86.87157244,-1.516194965,152.6493307,2.664233421,,,,-157.5205656,-2.749252509,150.6466063,-156.8605382,-2.737732859,152.6832014,81.60707481,1.424312148,147.9848641,-37.1466867,-0.648331989,149.0417391,-90,3.312051176,-2.940507113,3.31256541,-1.570796327,3.6,60.01,-3383.504456,-3925.526417,-3364.631994,10673.66287,,,15188.352,15188.352
3/16/2026 16:49:11.200,,235,-58679.395,None,60.01,131839.0544,132825.2729,132708.07,132458.1962,229.4243257,,33.01320144,0.576189062,132415.0672,33.02036952,0.576314168,-86.75269386,-1.514120143,152.7653275,2.666257948,,,,-157.3447673,-2.74618425,149.53849,-156.2670602,-2.727374713,152.0594621,81.67434967,1.425486316,149.1721154,-37.1466867,-0.648331989,149.0417391,-90,3.303688881,-2.939606459,3.314589937,-1.570796327,3.6,60,-3195.654164,-3974.961602,-3404.678402,10575.29417,,,15188.352,15188.352
3/16/2026 16:49:11.233,,235,-58857.552,None,60.008,131803.0602,132779.1866,132678.6359,132421.0199,229.3599344,,33.11531394,0.577971261,132382.5343,33.13014932,0.578230187,-86.64783067,-1.512289935,152.8694721,2.668075613,,,,-157.1001335,-2.741914584,151.1094967,-156.4477363,-2.730528106,153.1587412,82.13092445,1.433455049,149.0030872,-37.5126118,-0.654718587,149.7694228,-90,3.308758293,-2.945744984,3.3227942,-1.570796327,2.4,60,-3328.471915,-3850.027203,-3581.020794,10759.51991,,,15188.352,15188.352
3/16/2026 16:49:11.267,,235,-58505.443,None,60.006,131781.4021,132765.8763,132650.0832,132399.8495,229.3232662,,33.19590224,0.579377792,132360.8274,33.21109442,0.579642946,-86.56967803,-1.510925914,152.9504834,2.669489527,,,,-157.3447673,-2.74618425,149.53849,-156.8605382,-2.737732859,152.6832014,81.60707481,1.424312148,147.9848641,-37.1466867,-0.648331989,149.0417391,-90,3.317375805,-2.935238062,3.317821516,-1.570796327,3.6,60,-3461.392164,-4025.606407,-3466.10879,10953.10736,,,15188.352,15188.352
3/16/2026 16:49:11.300,,235,-58467.355,None,60.007,131816.749,132788.7457,132675.4602,132427.696,229.3714979,,33.27380253,0.580737409,132392.6805,33.28211053,0.580882411,-86.49246045,-1.509578213,153.0316926,2.670906895,,,,-157.3447673,-2.74618425,149.53849,-156.2670602,-2.727374713,152.0594621,82.06724169,1.432343575,147.8144783,-37.1466867,-0.648331989,149.0417391,-90,3.308257124,-2.941921788,3.319238884,-1.570796327,2.4,60,-3284.335831,-3893.169608,-3494.361593,10671.86703,,,15188.352,15188.352
3/16/2026 16:49:11.333,,235,-58534.56,None,60.009,131855.2339,132826.8422,132706.2356,132463.4763,229.4334711,,33.37472073,0.582498764,132431.1307,33.38346709,0.582651417,-86.39492862,-1.507875961,153.1314193,2.672647456,,,,-157.3447673,-2.74618425,149.53849,-156.2670602,-2.727374713,152.0594621,82.06724169,1.432343575,147.8144783,-36.50144112,-0.637070329,149.2830868,-90,3.31002613,-2.940219536,3.309717785,-1.570796327,3.6,60,-3319.831702,-3927.038418,-3315.023997,10561.89412,,,15188.352,15188.352
3/16/2026 16:49:11.367,,235,-58800.528,None,60.009,131844.0934,132807.7793,132710.4875,132454.8284,229.4184925,,33.48989961,0.584509014,132419.9483,33.4991498,0.584670461,-86.28028277,-1.505875014,153.242643,2.674588674,,,,-156.9217786,-2.738801705,150.0047999,-156.4477363,-2.730528106,153.1587412,82.13092445,1.433455049,149.0030872,-36.50144112,-0.637070329,149.2830868,-90,3.315198567,-2.939330063,3.311659003,-1.570796327,3.6,60,-3431.147228,-3975.292804,-3353.039994,10759.48003,,,15144.352,15144.352
3/16/2026 16:49:11.400,,235,-58649.63,None,60.007,131800.2835,132774.0736,132666.999,132414.5032,229.3486472,,33.58346817,0.586142094,132376.1027,33.59313024,0.586310729,-86.18592517,-1.504228163,153.3376057,2.676246086,,,,-156.9217786,-2.738801705,150.0047999,-155.854458,-2.720173447,152.5463864,82.13092445,1.433455049,149.0030872,-37.1466867,-0.648331989,149.0417391,-90,3.306484176,-2.937683212,3.324578075,-1.570796327,3.6,60,-3259.442071,-4006.195206,-3597.998401,10863.63568,,,15144.352,15144.352
3/16/2026 16:49:11.433,,235,-58625.64,None,60.005,131796.7889,132760.5969,132645.3626,132401.6136,229.3263218,,33.64972854,0.587298555,132362.5936,33.65678968,0.587421796,-86.11806002,-1.503043693,153.4024958,2.677378633,,,,-156.9217786,-2.738801705,150.0047999,-156.2670602,-2.727374713,152.0594621,82.58850714,1.441441374,148.843542,-36.50144112,-0.637070329,149.2830868,-90,3.314796509,-2.944485067,3.314448962,-1.570796327,3.6,60,-3421.797952,-3869.783994,-3405.830399,10697.41235,,,15144.352,15144.352
3/16/2026 16:49:11.467,,235,-58470.941,None,60.007,131836.7536,132797.6762,132704.436,132446.9954,229.4049253,,33.72895117,0.588681251,132412.5143,33.73924596,0.588860929,-86.03611236,-1.501613436,153.4905578,2.678915604,,,,-156.7407791,-2.735642667,148.9015782,-156.2670602,-2.727374713,152.0594621,82.52844082,1.440393019,147.6536488,-36.50144112,-0.637070329,149.2830868,-90,3.316235642,-2.942006455,3.315985933,-1.570796327,3.6,60,-3425.859613,-3887.568005,-3437.337596,10750.76521,,,15144.352,15144.352
3/16/2026 16:49:11.500,,235,-58626.432,None,60.009,131877.0977,132838.4222,132731.7228,132483.1128,229.4674825,,33.83692039,0.59056567,132449.5291,33.8404498,0.590627269,-85.93355888,-1.49982354,153.5947919,2.680734832,,,,-156.9217786,-2.738801705,150.0047999,-156.2670602,-2.727374713,152.0594621,82.58850714,1.441441374,148.843542,-36.50144112,-0.637070329,149.2830868,-90,3.318001982,-2.941264914,3.317805161,-1.570796327,2.4,60,-3486.761331,-3934.468807,-3473.539188,10894.76933,,,15144.352,15144.352
3/16/2026 16:49:11.533,,235,-58681.814,None,60.009,131851.4246,132808.6575,132705.7837,132455.9835,229.4204932,,33.94640344,0.592476509,132417.1373,33.95473466,0.592621916,-85.82364721,-1.49790522,153.6990896,2.68255517,,,,-156.5014343,-2.731465313,150.4792344,-155.854458,-2.720173447,152.5463864,82.58850714,1.441441374,148.843542,-36.50144112,-0.637070329,149.2830868,-90,3.312795363,-2.939346594,3.319625499,-1.570796327,3.6,60,-3394.749784,-3970.742395,-3508.358386,10873.85057,,,15144.352,15144.352
3/16/2026 16:49:11.567,,235,-58618.397,None,60.006,131809.0717,132774.0199,132663.8833,132416.3606,229.3518643,,34.02569955,0.593860488,132381.4731,34.03005061,0.593936428,-85.74466982,-1.496526804,153.7826131,2.684012931,,,,-156.5014343,-2.731465313,150.4792344,-155.6687581,-2.716932371,151.4521707,83.10257244,1.450413506,149.8847557,-36.12944414,-0.630577757,148.5724066,-71.56505118,3.310868799,-2.94694031,3.314590688,-1.249045772,3.794733192,60,-3356.011832,-3849.321607,-3392.841592,10598.17503,,,15186.352,15186.352
3/16/2026 16:49:11.600,,235,-58821.523,None,60.005,131806.6939,132772.8166,132681.0181,132420.892,229.359713,,34.08908886,0.59496684,132379.0838,34.09371527,0.595047586,-85.6823162,-1.495438528,153.8497757,2.68518514,,,,-156.5014343,-2.731465313,150.4792344,-155.6687581,-2.716932371,151.4521707,83.10257244,1.450413506,149.8847557,-36.22923672,-0.632319466,150.2493927,-90,3.311979957,-2.945852034,3.317504606,-1.570796327,2.4,60,-3377.767418,-3870.532806,-3488.788801,10737.08902,,,15186.352,15186.352
3/16/2026 16:49:11.633,,235,-58730.861,None,60.007,131861.2207,132822.3837,132719.8915,132468.533,229.4422296,,34.1638374,0.596271448,132423.6674,34.16585828,0.596306719,-85.60605884,-1.494107586,153.9214763,2.686436551,,,,-156.5014343,-2.731465313,150.4792344,-155.854458,-2.720173447,152.5463864,83.04704253,1.449444326,148.6935103,-35.85835978,-0.625846442,149.5433048,-90,3.316480166,-2.943551912,3.312282993,-1.570796327,2.4,60,-3467.247635,-3885.753614,-3371.327992,10724.32924,,,15186.352,15186.352
3/16/2026 16:49:11.667,,235,-58832.28,None,60.008,131860.0331,132829.0234,132738.2054,132476.4746,229.4559848,,34.26601535,0.598054789,132439.1442,34.26709868,0.598073697,-85.50244252,-1.492299141,154.0233375,2.688214364,,,,-156.0837546,-2.724175426,150.961717,-155.2564622,-2.70973645,151.9505183,83.10257244,1.450413506,149.8847557,-35.85835978,-0.625846442,149.5433048,-63.43494882,3.307810147,-2.942712647,3.314060806,-1.107148718,2.683281573,60,-3307.944973,-3933.46079,-3406.564795,10647.97056,,,15186.352,15186.352
3/16/2026 16:49:11.700,,235,-58773.614,None,60.007,131835.8044,132798.2899,132708.5143,132448.2476,229.4070942,,34.36117358,0.599715614,132414.9106,34.36267511,0.59974182,-85.40791235,-1.490649278,154.1207878,2.689915193,,,,-156.0837546,-2.724175426,150.961717,-155.4445026,-2.713018375,153.0411709,83.04704253,1.449444326,148.6935103,-35.85835978,-0.625846442,149.5433048,-63.43494882,3.312760195,-2.940093604,3.315761635,-1.107148718,2.683281573,60,-3404.884406,-3951.979198,-3439.051189,10795.91479,,,15186.352,15186.352
3/16/2026 16:49:11.733,,235,-58910.285,None,60.005,131814.4811,132775.9651,132694.5117,132429.0348,229.3738167,,34.43042331,0.60092425,132393.5827,34.43222931,0.60095577,-85.33440557,-1.489366342,154.1926995,2.691170289,,,,-156.0837546,-2.724175426,150.961717,-155.4445026,-2.713018375,153.0411709,83.10257244,1.450413506,149.8847557,-35.85835978,-0.625846442,149.5433048,-90,3.313974145,-2.939779848,3.317016731,-1.570796327,3.6,60,-3428.241359,-3989.088009,-3463.214399,10880.54377,,,15186.352,15186.352
3/16/2026 16:49:11.767,,235,-58747.694,None,60.006,131843.4118,132801.6947,132707.5481,132451.587,229.4128782,,34.50237187,0.602179989,132405.8211,34.50583718,0.60224047,-85.26258516,-1.48811284,154.2644585,2.692422719,,,,-156.3179123,-2.728262249,149.3795167,-155.4445026,-2.713018375,153.0411709,83.04704253,1.449444326,148.6935103,-35.85835978,-0.625846442,149.5433048,-90,3.315258845,-2.937557166,3.318269161,-1.570796327,2.4,60.01,-3417.65453,-4001.140799,-3488.025585,10906.82091,,,15145.352,15145.352
3/16/2026 16:49:11.800,,235,-58762.771,None,60.008,131873.2388,132819.7085,132743.2846,132479.4395,229.4611202,,34.59862533,0.603859929,132442.4479,34.59820868,0.603852657,-85.16972534,-1.48649213,154.3638504,2.694157436,,,,-155.8977655,-2.720929304,149.8655397,-155.0372102,-2.705909781,153.5437397,83.04704253,1.449444326,148.6935103,-35.4839798,-0.619312279,148.843542,-90,3.309762438,-2.935936456,3.313469715,-1.570796327,2.4,60.01,-3322.216744,-4033.02241,-3379.247996,10734.48715,,,15145.352,15145.352
3/16/2026 16:49:11.833,,235,-58815.907,None,60.009,131844.2135,132805.299,132725.7633,132459.1413,229.4259626,,34.70533314,0.605722331,132423.2884,34.7083462,0.605774919,-85.060084,-1.484578528,154.4636043,2.69589847,,,,-155.8977655,-2.720929304,149.8655397,-155.4445026,-2.713018375,153.0411709,83.5583999,1.458369196,149.7453839,-35.4839798,-0.619312279,148.843542,-63.43494882,3.318793294,-2.942947724,3.315210749,-1.107148718,2.683281573,60,-3498.293484,-3924.518397,-3412.684803,10835.49668,,,15145.352,15145.352
3/16/2026 16:49:11.867,,235,-58888.037,None,60.006,131797.2985,132760.1006,132696.764,132418.7844,229.3560624,,34.7805568,0.607035232,132383.2092,34.77961672,0.607018824,-84.9856191,-1.48327887,154.5379915,2.697196771,,,,-155.4803573,-2.713644157,150.359569,-154.8468829,-2.702587942,152.4566824,83.5583999,1.458369196,149.7453839,-35.21759297,-0.614662952,149.8222947,-90,3.309606766,-2.941648066,3.311859723,-1.570796327,2.4,60,-3328.622531,-3948.508802,-3368.735992,10645.86733,,,15145.352,15145.352
3/16/2026 16:49:11.900,,235,-58872.139,None,60.005,131800.703,132764.0021,132678.8296,132415.2275,229.3499017,,34.85544492,0.608342276,132386.616,34.85483778,0.608331679,-84.90778273,-1.481920369,154.6146329,2.698534416,,,,-155.4803573,-2.713644157,150.359569,-154.8468829,-2.702587942,152.4566824,83.5583999,1.458369196,149.7453839,-35.21759297,-0.614662952,149.8222947,-71.56505118,3.310919621,-2.940289565,3.313197368,-1.249045772,3.794733192,60,-3354.470488,-3975.091203,-3394.483209,10724.0449,,,15145.352,15145.352
3/16/2026 16:49:11.933,,235,-58658.515,None,60.007,131853.5302,132812.7154,132740.4467,132469.6154,229.4441043,,34.91120935,0.609315549,132432.5763,34.91512635,0.609383913,-84.84728437,-1.480864474,154.6673745,2.69945493,,,,-155.4803573,-2.713644157,150.359569,-154.8468829,-2.702587942,152.4566824,83.50647469,1.45746293,148.5530208,-34.840944,-0.608089187,149.1334972,-90,3.311971855,-2.938327404,3.307544117,-1.570796327,3.6,60,-3376.286148,-3982.809595,-3270.124797,10629.22054,,,15145.352,15145.352
3/16/2026 16:49:11.967,,235,-58732.142,None,60.009,131872.1031,132846.4345,132762.4581,132494.3986,229.4870302,,35.0175345,0.611171273,132458.0177,35.01764787,0.611173252,-84.74465704,-1.479073289,154.7806842,2.701432557,,,,-155.4803573,-2.713644157,150.359569,-154.8468829,-2.702587942,152.4566824,83.5583999,1.458369196,149.7453839,-35.4839798,-0.619312279,148.843542,-108.4349488,3.313761194,-2.937442485,3.320744836,-1.892546881,3.794733192,60,-3412.050397,-4033.036795,-3521.289596,10966.37679,,,15139.352,15139.352
3/16/2026 16:49:12.000,,235,-59009.501,None,60.008,131838.0299,132806.6544,132729.9843,132458.9525,229.4256357,,35.11878057,0.61293835,132417.0394,35.12360967,0.613022634,-84.6494905,-1.477412319,154.8713873,2.703015625,,,,-155.0657049,-2.706407107,150.8615259,-154.4400348,-2.695487105,152.9705854,83.5583999,1.458369196,149.7453839,-34.5792876,-0.603522422,150.119952,-90,3.308509739,-2.935781515,3.306538047,-1.570796327,3.6,60,-3318.979861,-4064.169609,-3271.723209,10654.87268,,,15139.352,15139.352
3/16/2026 16:49:12.033,,235,-58692.744,None,60.005,131805.0032,132761.56,132696.4238,132421.7147,229.3611379,,35.182648,0.614053047,132374.1925,35.18475326,0.614089791,-84.58004447,-1.476200257,154.938971,2.704195183,,,,-155.2892005,-2.710307842,149.2686169,-154.4400348,-2.695487105,152.9705854,83.96674699,1.465496197,148.4221008,-34.840944,-0.608089187,149.1334972,-90,3.309576896,-2.941696454,3.31228437,-1.570796327,3.6,60,-3303.664335,-3912.724813,-3361.52159,10577.91074,,,15139.352,15139.352
3/16/2026 16:49:12.067,,235,-58839.581,None,60.005,131812.5032,132765.5889,132695.6777,132425.3003,229.3673483,,35.25453077,0.615307638,132388.6125,35.25268685,0.615275456,-84.50737805,-1.474931989,155.0131564,2.705489964,,,,-155.0657049,-2.706407107,150.8615259,-154.4400348,-2.695487105,152.9705854,84.01504768,1.466339203,149.6155072,-34.840944,-0.608089187,149.1334972,-63.43494882,3.310762561,-2.941271192,3.313579151,-1.107148718,2.683281573,60,-3362.627695,-3952.584008,-3386.750401,10701.9621,,,15139.352,15139.352
3/16/2026 16:49:12.100,,235,-58937.933,None,60.008,131846.7086,132815.2806,132737.1445,132467.1064,229.4397587,,35.31739174,0.616404769,132432.6138,35.31883765,0.616430005,-84.44702897,-1.473878699,155.0729152,2.706532951,,,,-155.0657049,-2.706407107,150.8615259,-154.0359315,-2.68843417,153.4921496,84.01504768,1.466339203,149.6155072,-34.840944,-0.608089187,149.1334972,-90,3.304864175,-2.940217902,3.314622138,-1.570796327,2.4,60,-3247.525937,-3974.572805,-3408.148802,10630.24754,,,15139.352,15139.352
3/16/2026 16:49:12.133,,235,-58714.445,None,60.008,131843.2551,132825.5954,132727.5237,132466.1948,229.4381796,,35.41395246,0.618090072,132429.1538,35.41582752,0.618122798,-84.34863926,-1.472161475,155.1680572,2.708193491,,,,-154.8721758,-2.703029388,149.7742301,-154.2447292,-2.692078379,151.8889068,84.47245985,1.474322552,149.4951504,-34.840944,-0.608089187,149.1334972,-90,3.310201177,-2.946484027,3.316282678,-1.570796327,2.4,60,-3328.4384,-3849.695986,-3440.275185,10618.40957,,,15139.352,15139.352
3/16/2026 16:49:12.167,,235,-58955.846,None,60.006,131802.533,132783.7415,132695.6202,132428.04,229.3720936,,35.4966246,0.619532973,132388.4249,35.49886774,0.619572123,-84.2687978,-1.470767978,155.2472963,2.709576475,,,,-155.0657049,-2.706407107,150.8615259,-154.4400348,-2.695487105,152.9705854,84.47245985,1.474322552,149.4951504,-34.5792876,-0.603522422,150.119952,-63.43494882,3.315059228,-2.94509053,3.313098897,-1.107148718,2.683281573,60,-3447.181026,-3875.615998,-3399.724804,10722.52183,,,15139.352,15139.352
3/16/2026 16:49:12.200,,235,-59024.506,None,60.004,131791.3679,132766.0222,132679.8845,132413.1578,229.3463169,,35.57028161,0.62081853,132377.2525,35.57285238,0.620863398,-84.1899548,-1.469391908,155.3240277,2.71091569,,,,-155.0657049,-2.706407107,150.8615259,-154.0359315,-2.68843417,153.4921496,84.0625839,1.467168867,150.8090183,-34.840944,-0.608089187,149.1334972,-90,3.309297568,-2.936560775,3.319004877,-1.570796327,2.4,60,-3333.496363,-4076.510404,-3492.071982,10902.07875,,,15112.352,15112.352
3/16/2026 16:49:12.233,,235,-58809.542,None,60.006,131824.9589,132814.0354,132726.193,132455.8167,229.4202042,,35.61433206,0.621587355,132420.5937,35.62013515,0.621688638,-84.14002506,-1.46852047,155.3674094,2.711672843,,,,-154.8721758,-2.703029388,149.7742301,-154.0359315,-2.68843417,153.4921496,84.01504768,1.466339203,149.6155072,-34.46081627,-0.601454707,148.4512041,-63.43494882,3.310122808,-2.934859673,3.31312755,-1.107148718,2.683281573,60.01,-3326.690976,-4078.800004,-3363.263994,10768.75497,,,15112.352,15112.352
3/16/2026 16:49:12.267,,235,-58865.328,None,60.008,131842.1656,132835.0183,132733.6051,132471.014,229.4465268,,35.70484709,0.623167141,132437.7786,35.71105835,0.623275548,-84.05249343,-1.466992755,155.4600179,2.713289168,,,,-155.0657049,-2.706407107,150.8615259,-154.0359315,-2.68843417,153.4921496,84.01504768,1.466339203,149.6155072,-34.840944,-0.608089187,149.1334972,-90,3.311709718,-2.933331958,3.321378355,-1.570796327,3.6,60,-3382.528819,-4109.155203,-3539.721599,11031.40562,,,15112.352,15112.352
3/16/2026 16:49:12.300,,235,-58928.875,None,60.007,131802.4287,132794.1216,132702.6374,132433.8186,229.3821024,,35.78760195,0.624611486,132398.0203,35.79418905,0.624726452,-83.97256565,-1.465597752,155.5393223,2.71467329,,,,-154.6538241,-2.699218431,151.3713315,-154.0359315,-2.68843417,153.4921496,84.47245985,1.474322552,149.4951504,-34.20048413,-0.596911054,149.4421627,-63.43494882,3.313160622,-2.939920304,3.311584344,-1.107148718,2.683281573,60,-3421.595131,-3976.531189,-3354.955199,10753.08152,,,15112.352,15112.352
3/16/2026 16:49:12.333,,235,-58785.523,None,60.004,131775.3854,132739.0001,132660.9943,132392.5146,229.3105618,,35.86198664,0.625909743,132344.4769,35.86702649,0.625997705,-83.90233831,-1.464372054,155.6165241,2.716020715,,,,-154.457979,-2.69580029,150.287724,-153.8384336,-2.684987182,152.4141726,84.93057987,1.482318254,149.3843365,-34.20048413,-0.596911054,149.4421627,-90,3.310984887,-2.946690308,3.312931769,-1.570796327,3.6,60,-3353.079974,-3840.321598,-3380.227198,10573.62877,,,15112.352,15112.352
3/16/2026 16:49:12.367,,235,-58860.878,None,60.004,131795.4581,132761.1631,132664.083,132407.6132,229.3367134,,35.8975378,0.626530228,132374.2622,35.90578918,0.626674242,-83.86169207,-1.463662643,155.651265,2.716627059,,,,-154.457979,-2.69580029,150.287724,-153.4349488,-2.677945045,152.9470497,84.47245985,1.474322552,149.4951504,-34.20048413,-0.596911054,149.4421627,-63.43494882,3.304619287,-2.937985195,3.313538113,-1.107148718,2.683281573,60,-3228.941346,-4013.164792,-3392.150393,10634.25653,,,15112.352,15112.352
3/16/2026 16:49:12.400,,235,-58785.768,None,60.006,131839.3947,132832.4057,132727.8996,132467.3159,229.4401215,,35.94263727,0.627317362,132434.9429,35.94992287,0.62744452,-83.81814191,-1.462902549,155.7035222,2.717539119,,,,-154.457979,-2.69580029,150.287724,-153.8384336,-2.684987182,152.4141726,84.47245985,1.474322552,149.4951504,-34.20048413,-0.596911054,149.4421627,-90,3.312431702,-2.937225101,3.314450173,-1.570796327,3.6,60,-3383.752807,-4030.099195,-3411.604806,10825.45681,,,15064.271,15064.271
3/16/2026 16:49:12.433,,235,-58997.635,None,60.008,131855.1634,132831.983,132741.4903,132476.9453,229.4568,,36.04034944,0.629022761,132450.6821,36.0480755,0.629157606,-83.72439938,-1.461266433,155.7913844,2.719072605,,,,-154.457979,-2.69580029,150.287724,-154.0359315,-2.68843417,153.4921496,84.93057987,1.482318254,149.3843365,-33.56274378,-0.585780385,149.7694228,-63.43494882,3.317591776,-2.943584687,3.30485299,-1.107148718,2.683281573,60,-3485.329113,-3903.451214,-3231.316803,10620.09713,,,15064.271,15064.271
3/16/2026 16:49:12.467,,235,-59122.8,None,60.007,131809.477,132793.4769,132706.6805,132437.2918,229.3881182,,36.12206192,0.630448913,132395.2773,36.12708482,0.630536579,-83.63922459,-1.459779853,155.8754881,2.72054049,,,,-154.0466243,-2.688620796,150.8090183,-153.6345849,-2.681429351,154.0212972,84.93057987,1.482318254,149.3843365,-33.94358702,-0.592427353,150.4361659,-108.4349488,3.31196593,-2.942098107,3.312967843,-1.892546881,3.794733192,60,-3385.308073,-3931.228802,-3404.591988,10721.12886,,,15064.271,15064.271
3/16/2026 16:49:12.500,,235,-58819.968,None,60.003,131752.4643,132748.542,132653.9537,132385.7478,229.2988414,,36.1820613,0.6314961,132347.9369,36.19043389,0.631642229,-83.57973354,-1.458741538,155.9391009,2.721650744,,,,-154.457979,-2.69580029,150.287724,-153.4349488,-2.677945045,152.9470497,85.35202931,1.489673935,148.0870015,-33.94358702,-0.592427353,150.4361659,-90,3.309587274,-2.948415473,3.314078097,-1.570796327,2.4,60,-3325.763344,-3773.966402,-3425.068793,10524.79854,,,15064.271,15064.271
